date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-01-01,2001,4,14,1,199.8,0.67,5,Dry,29,5,4,2,33,73,0.36,126.8,0.64,126.8,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0937,0.00653,0.000255,0.1,0.00391,1,0.114,0.214,0.00836,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
2002-01-02,2001,4,14,2,198.43,0.68,5,Dry,29,5,4,2,33,73,0.37,125.4,0.63,125.4,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0932,0.00641,0.00025,0.0996,0.00389,1,0.112,0.211,0.00826,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2002-01-03,2001,4,14,3,199.25,0.68,5,Dry,29,5,4,2,33,73,0.37,126.3,0.63,126.3,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0935,0.00648,0.000253,0.1,0.00391,1,0.113,0.213,0.00832,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2002-01-04,2001,4,14,4,199.52,0.67,5,Dry,29,5,4,2,33,73,0.37,126.5,0.63,126.5,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0936,0.0065,0.000254,0.1,0.00391,1,0.113,0.213,0.00834,25.4,0.929,0.97,0.901,29.3,28.4,28.4,681
2002-01-05,2001,4,14,5,197.61,0.68,5,Dry,29,5,4,2,33,73,0.37,124.6,0.63,124.6,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0929,0.00634,0.000248,0.0993,0.00388,1,0.111,0.21,0.0082,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2002-01-06,2001,4,14,6,195.7,0.69,5,Dry,29,5,4,2,33,73,0.37,122.7,0.63,122.7,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0922,0.00618,0.000241,0.0984,0.00385,1,0.108,0.207,0.00807,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2002-01-07,2001,4,15,7,193.78,0.7,5,Dry,29,5,4,2,33,73,0.38,120.8,0.62,120.8,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0916,0.00602,0.000235,0.0976,0.00381,1,0.106,0.203,0.00794,25.4,0.925,0.97,0.898,27.8,27,27,648
2002-01-08,2001,4,15,8,192.96,0.7,5,Dry,29,5,4,2,33,73,0.38,120,0.62,120,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0913,0.00595,0.000232,0.0972,0.0038,1,0.104,0.202,0.00788,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2002-01-09,2001,4,15,9,194.33,0.7,5,Dry,29,5,4,2,33,73,0.38,121.3,0.62,121.3,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0918,0.00606,0.000237,0.0978,0.00382,1,0.106,0.204,0.00798,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2002-01-10,2001,4,15,10,197.88,0.68,5,Dry,29,5,4,2,33,73,0.37,124.9,0.63,124.9,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.093,0.00636,0.000249,0.0994,0.00388,1,0.111,0.21,0.00822,25.4,0.928,0.97,0.9,28.9,28,28,672
2002-01-11,2001,4,15,11,201.99,0.67,5,Dry,29,5,4,2,33,73,0.36,129,0.64,129,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0945,0.00671,0.000262,0.101,0.00395,1,0.117,0.218,0.00851,25.4,0.93,0.97,0.902,29.8,29,29,695
2002-01-12,2001,4,15,12,206.09,0.65,5,Dry,29,5,4,2,33,73,0.35,133.1,0.65,133.1,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0959,0.00706,0.000276,0.103,0.00403,1,0.122,0.225,0.00881,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
2002-01-13,2001,4,15,13,209.64,0.64,5,Dry,29,5,4,2,33,73,0.35,136.6,0.65,136.6,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0972,0.00736,0.000288,0.105,0.00409,1,0.127,0.231,0.00906,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2002-01-14,2001,4,16,14,210.46,0.64,5,Dry,29,5,4,2,33,73,0.35,137.5,0.65,137.5,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0975,0.00743,0.000291,0.105,0.00411,1,0.128,0.233,0.00912,25.3,0.934,0.97,0.905,31.8,30.9,30.9,741
2002-01-15,2001,4,16,15,208.55,0.64,5,Dry,29,5,4,2,33,73,0.35,135.6,0.65,135.6,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0968,0.00727,0.000285,0.104,0.00407,1,0.125,0.23,0.00898,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
2002-01-16,2001,4,16,16,208.27,0.65,5,Dry,29,5,4,2,33,73,0.35,135.3,0.65,135.3,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0967,0.00725,0.000284,0.104,0.00407,1,0.125,0.229,0.00896,25.3,0.933,0.97,0.905,31.3,30.4,30.4,729
2002-01-17,2001,4,16,17,206.91,0.65,5,Dry,29,5,4,2,33,73,0.35,133.9,0.65,133.9,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0962,0.00713,0.000279,0.103,0.00404,1,0.123,0.227,0.00887,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2002-01-18,2001,4,16,18,207.18,0.65,5,Dry,29,5,4,2,33,73,0.35,134.2,0.65,134.2,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0963,0.00716,0.00028,0.103,0.00405,1,0.124,0.227,0.00889,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
2002-01-19,2001,4,16,19,211.28,0.64,5,Dry,29,5,4,2,33,73,0.35,138.3,0.65,138.3,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0977,0.0075,0.000294,0.105,0.00412,1,0.129,0.234,0.00918,25.3,0.934,0.97,0.906,32,31.1,31.1,746
2002-01-20,2001,4,16,20,215.38,0.62,5,Dry,29,5,4,2,33,73,0.34,142.4,0.66,142.4,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0992,0.00785,0.000308,0.107,0.0042,1,0.135,0.242,0.00948,25.3,0.936,0.97,0.907,33,32,32,768
2002-01-21,2001,4,17,21,219.49,0.61,5,Dry,29,5,4,2,33,73,0.33,146.5,0.67,146.5,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.0082,0.000322,0.109,0.00427,1,0.14,0.249,0.00978,25.2,0.937,0.97,0.909,34,33,33,791
2002-01-22,2001,4,17,22,223.04,0.6,5,Dry,29,5,4,2,33,73,0.33,150,0.67,150,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.0085,0.000334,0.11,0.00434,1,0.145,0.255,0.01,25.2,0.939,0.97,0.911,34.8,33.8,33.8,811
2002-01-23,2001,4,17,23,225.5,0.59,5,Dry,29,5,4,2,33,73,0.32,152.5,0.68,152.5,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00871,0.000342,0.111,0.00438,1,0.148,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.3,34.3,824
2002-01-24,2001,4,17,24,226.32,0.59,5,Dry,29,5,4,2,33,73,0.32,153.3,0.68,153.3,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00878,0.000345,0.112,0.0044,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.912,35.6,34.5,34.5,828
2002-01-25,2001,4,17,25,226.6,0.59,5,Dry,29,5,4,2,33,73,0.32,153.6,0.68,153.6,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00881,0.000346,0.112,0.0044,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.6,34.6,34.6,830
2002-01-26,2001,4,17,26,229.06,0.58,5,Dry,29,5,4,2,33,73,0.32,156.1,0.68,156.1,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00902,0.000355,0.113,0.00445,1,0.153,0.266,0.0105,25.2,0.941,0.97,0.912,36.2,35.1,35.1,843
2002-01-27,2001,4,17,27,230.97,0.58,5,Dry,29,5,4,2,33,73,0.32,158,0.68,158,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00918,0.000361,0.114,0.00448,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,854
2002-01-28,2001,4,18,28,232.88,0.58,5,Dry,29,5,4,2,33,73,0.31,159.9,0.69,159.9,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00934,0.000368,0.115,0.00452,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37.1,36,36,864
2002-01-29,2001,4,18,29,234.8,0.57,5,Dry,29,5,4,2,33,73,0.31,161.8,0.69,161.8,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.0095,0.000374,0.116,0.00455,1,0.161,0.276,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,875
2002-01-30,2001,4,18,30,236.71,0.57,5,Dry,29,5,4,2,33,73,0.31,163.7,0.69,163.7,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00967,0.000381,0.116,0.00459,1,0.164,0.28,0.011,25.1,0.943,0.972,0.917,38,36.9,36.9,886
2002-01-31,2001,4,18,31,235.89,0.57,5,Dry,29,5,4,2,33,73,0.31,162.9,0.69,162.9,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.0096,0.000378,0.116,0.00457,1,0.162,0.278,0.011,25.1,0.943,0.971,0.916,37.8,36.7,36.7,882
2002-02-01,2001,5,18,32,236.71,0.57,5,Dry,31,6,4,3,41,85,0.36,151.7,0.64,151.7,0,0,0,0,-3,3,31,6,4,0,44,193,990,964.6,25.4,0.104,0.00865,0.000341,0.112,0.00442,1,0.147,0.259,0.0102,25.1,0.939,0.97,0.911,35.1,34.1,34.1,817
2002-02-02,2001,5,18,33,240.81,0.56,5,Dry,31,6,4,3,41,85,0.35,155.8,0.65,155.8,0,0,0,0,-3,3,31,6,4,0,44,197,990,964.6,25.4,0.105,0.00899,0.000355,0.114,0.0045,1,0.153,0.267,0.0105,25.1,0.941,0.97,0.913,36.1,35,35,840
2002-02-03,2001,5,18,34,243.27,0.55,5,Dry,31,6,4,3,41,85,0.35,158.3,0.65,158.3,0,0,0,0,-3,3,31,6,4,0,44,199,990,964.7,25.3,0.106,0.0092,0.000363,0.115,0.00454,1,0.156,0.271,0.0107,25.1,0.942,0.97,0.913,36.6,35.5,35.5,853
2002-02-04,2001,5,19,35,244.1,0.55,5,Dry,31,6,4,3,41,85,0.35,159.1,0.65,159.1,0,0,0,0,-3,3,31,6,4,0,44,200,990,964.7,25.3,0.106,0.00927,0.000366,0.115,0.00456,1,0.157,0.273,0.0108,25.1,0.942,0.97,0.914,36.8,35.7,35.7,857
2002-02-05,2001,5,19,36,246.01,0.55,5,Dry,31,6,4,3,41,85,0.35,161,0.65,161,0,0,0,0,-3,3,31,6,4,0,44,202,990,964.7,25.3,0.107,0.00944,0.000373,0.116,0.00459,1,0.16,0.276,0.0109,25,0.942,0.97,0.914,37.3,36.2,36.2,868
2002-02-06,2001,5,19,37,246.28,0.55,5,Dry,31,6,4,3,41,85,0.34,161.3,0.66,161.3,0,0,0,0,-3,3,31,6,4,0,44,202,990,964.7,25.3,0.107,0.00946,0.000374,0.116,0.0046,1,0.16,0.277,0.0109,25,0.943,0.97,0.915,37.3,36.2,36.2,869
2002-02-07,2001,5,19,38,244.92,0.55,5,Dry,31,6,4,3,41,85,0.35,159.9,0.65,159.9,0,0,0,0,-3,3,31,6,4,0,44,201,990,964.7,25.3,0.106,0.00934,0.000369,0.116,0.00457,1,0.158,0.274,0.0108,25.1,0.942,0.97,0.914,37,35.9,35.9,862
2002-02-08,2001,5,19,39,246.83,0.55,5,Dry,31,6,4,3,41,85,0.34,161.8,0.66,161.8,0,0,0,0,-3,3,31,6,4,0,44,203,990,964.7,25.3,0.107,0.00951,0.000375,0.117,0.00461,1,0.161,0.278,0.011,25,0.943,0.971,0.915,37.5,36.4,36.4,873
2002-02-09,2001,5,19,40,250.93,0.54,5,Dry,31,6,4,3,41,85,0.34,165.9,0.66,165.9,0,0,0,0,-3,3,31,6,4,0,44,207,990,964.7,25.3,0.109,0.00985,0.00039,0.118,0.00468,1,0.167,0.285,0.0113,25,0.944,0.973,0.918,38.4,37.4,37.4,897
2002-02-10,2001,5,19,41,251.2,0.54,5,Dry,31,6,4,3,41,85,0.34,166.2,0.66,166.2,0,0,0,0,-3,3,31,6,4,0,44,207,990,964.7,25.3,0.109,0.00988,0.00039,0.119,0.00469,1,0.167,0.285,0.0113,25,0.944,0.973,0.918,38.5,37.4,37.4,899
2002-02-11,2001,5,20,42,254.21,0.53,5,Dry,31,6,4,3,41,85,0.33,169.2,0.67,169.2,0,0,0,0,-3,3,31,6,4,0,44,210,990,964.7,25.3,0.11,0.0101,0.000401,0.12,0.00474,1,0.171,0.291,0.0115,25,0.945,0.974,0.921,39.2,38.2,38.2,916
2002-02-12,2001,5,20,43,259.95,0.53,5,Dry,31,6,4,3,41,85,0.33,174.9,0.67,174.9,0,0,0,0,-3,3,31,6,4,0,44,216,990,964.7,25.3,0.112,0.0106,0.00042,0.122,0.00484,1,0.179,0.301,0.0119,25,0.947,0.977,0.925,40.5,39.6,39.6,951
2002-02-13,2001,5,20,44,265.7,0.52,5,Dry,31,6,4,3,41,85,0.32,180.7,0.68,180.7,0,0,0,0,-3,3,31,6,4,0,44,222,990,964.8,25.2,0.114,0.0111,0.00044,0.125,0.00495,1,0.186,0.311,0.0123,24.9,0.949,0.98,0.93,41.9,41.1,41.1,986
2002-02-14,2001,5,20,45,271.44,0.51,5,Dry,31,6,4,3,41,85,0.31,186.4,0.69,186.4,0,0,0,0,-3,3,31,6,4,0,44,227,990,964.8,25.2,0.116,0.0116,0.00046,0.127,0.00505,1,0.194,0.322,0.0128,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
2002-02-15,2001,5,20,46,277.18,0.5,5,Dry,31,6,4,3,41,85,0.31,192.2,0.69,192.2,0,0,0,0,-3,3,31,6,4,0,44,233,990,964.8,25.2,0.118,0.0121,0.00048,0.13,0.00516,1,0.202,0.332,0.0132,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
2002-02-16,2001,5,20,47,283.47,0.49,5,Dry,31,6,4,3,41,85,0.3,198.5,0.7,198.5,0,0,0,0,-3,3,31,6,4,0,44,239,990,964.8,25.2,0.12,0.0126,0.000501,0.133,0.00527,1,0.21,0.343,0.0136,24.8,0.954,0.98,0.935,46.1,45.2,45.2,1080
2002-02-17,2001,5,20,48,290.85,0.48,5,Dry,31,6,4,3,41,85,0.29,205.8,0.71,205.8,0,0,0,0,-3,3,31,6,4,0,44,247,990,964.9,25.1,0.123,0.0132,0.000527,0.136,0.00541,1,0.22,0.356,0.0142,24.8,0.956,0.98,0.937,47.8,46.9,46.9,1120
2002-02-18,2001,5,21,49,295.5,0.48,5,Dry,31,6,4,3,41,85,0.29,210.5,0.71,210.5,0,0,0,0,-3,3,31,6,4,0,44,252,990,964.9,25.1,0.124,0.0136,0.000543,0.138,0.00549,1,0.227,0.365,0.0145,24.8,0.957,0.98,0.937,48.9,47.9,47.9,1150
2002-02-19,2001,5,21,50,301.79,0.47,5,Dry,31,6,4,3,41,85,0.28,216.8,0.72,216.8,0,0,0,0,-3,3,31,6,4,0,44,258,990,964.9,25.1,0.127,0.0142,0.000565,0.141,0.00561,1,0.235,0.376,0.015,24.7,0.958,0.98,0.939,50.3,48.2,48.2,1160
2002-02-20,2001,5,21,51,306.44,0.47,5,Dry,31,6,4,3,41,85,0.28,221.4,0.72,221.4,0,0,0,0,-3,3,31,6,4,0,44,262,990,964.9,25.1,0.128,0.0146,0.000581,0.143,0.00569,1,0.241,0.384,0.0153,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2002-02-21,2001,5,21,52,308.35,0.46,5,Dry,31,6,4,3,41,85,0.28,223.3,0.72,223.3,0,0,0,0,-3,3,31,6,4,0,44,264,990,964.9,25.1,0.129,0.0147,0.000588,0.144,0.00573,1,0.244,0.388,0.0155,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2002-02-22,2001,5,21,53,312.45,0.46,5,Dry,31,6,4,3,41,85,0.27,227.4,0.73,227.4,0,0,0,0,-3,3,31,6,4,0,44,268,990,965,25,0.13,0.0151,0.000602,0.145,0.00581,1,0.25,0.395,0.0158,24.6,0.959,0.98,0.94,52.7,48.2,48.2,1160
2002-02-23,2001,5,21,54,319.29,0.45,5,Dry,31,6,4,3,41,85,0.27,234.3,0.73,234.3,0,0,0,0,-3,3,31,6,4,0,44,275,990,965,25,0.133,0.0157,0.000626,0.148,0.00593,2,0.101,0.249,0.00996,24.8,0.924,0.97,0.897,26.3,25.5,51,1220
2002-02-24,2001,5,21,55,326.67,0.44,5,Dry,31,6,4,3,41,85,0.26,241.7,0.74,241.7,0,0,0,0,-3,3,31,6,4,0,44,283,990,965,25,0.135,0.0163,0.000653,0.152,0.00607,2,0.106,0.257,0.0103,24.7,0.927,0.97,0.899,27.1,26.3,52.6,1260
2002-02-25,2001,5,22,56,331.87,0.44,5,Dry,31,6,4,3,41,85,0.26,246.9,0.74,246.9,0,0,0,0,-3,3,31,6,4,0,44,288,990,965.1,24.9,0.137,0.0167,0.000671,0.154,0.00617,2,0.109,0.263,0.0105,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
2002-02-26,2001,5,22,57,341.44,0.43,5,Dry,31,6,4,3,41,85,0.25,256.4,0.75,256.4,0,0,0,0,-3,3,31,6,4,0,44,297,990,965.1,24.9,0.141,0.02,0.000805,0.161,0.00645,2,0.116,0.276,0.0111,24.6,0.931,0.97,0.903,28.8,27.9,55.9,1340
2002-02-27,2001,5,22,58,353.74,0.41,5,Dry,31,6,4,3,41,85,0.24,268.7,0.76,268.7,0,0,0,0,-3,3,31,6,4,0,44,310,990,965.2,24.8,0.145,0.0258,0.00104,0.171,0.00687,2,0.124,0.295,0.0119,24.5,0.933,0.97,0.905,30.2,29.3,58.6,1410
2002-02-28,2001,5,22,59,363.31,0.41,5,Dry,31,6,4,3,41,85,0.23,278.3,0.77,278.3,0,0,0,0,-3,3,31,6,4,0,44,319,990,965.2,24.8,0.148,0.0304,0.00123,0.179,0.00721,2,0.13,0.309,0.0125,24.5,0.936,0.97,0.907,31.2,30.3,60.6,1450
2002-03-01,2001,6,22,60,370.7,0.4,5,Dry,36,8,6,4,53,107,0.29,263.7,0.71,263.7,0,0,0,0,-4,4,36,8,6,0,57,314,990,965.3,24.7,0.146,0.0235,0.000948,0.17,0.00686,2,0.12,0.29,0.0117,24.5,0.932,0.97,0.905,29.5,28.6,57.2,1370
2002-03-02,2001,6,22,61,381.36,0.39,5,Dry,36,8,6,4,53,107,0.28,274.4,0.72,274.4,0,0,0,0,-4,4,36,8,6,0,57,324,990,965.3,24.7,0.15,0.0285,0.00115,0.179,0.00723,2,0.128,0.306,0.0124,24.4,0.935,0.97,0.907,30.7,29.8,59.5,1430
2002-03-03,2001,6,22,62,389.29,0.38,5,Dry,36,8,6,4,53,107,0.28,282.3,0.72,282.3,0,0,0,0,-4,4,36,8,6,0,57,332,990,965.3,24.7,0.153,0.0322,0.00131,0.185,0.00751,2,0.133,0.318,0.0129,24.3,0.937,0.97,0.908,31.5,30.6,61.2,1470
2002-03-04,2001,6,23,63,396.67,0.38,5,Dry,36,8,6,4,53,107,0.27,289.7,0.73,289.7,0,0,0,0,-4,4,36,8,6,0,57,340,990,965.4,24.6,0.155,0.0357,0.00145,0.191,0.00776,2,0.138,0.329,0.0134,24.3,0.938,0.97,0.91,32.4,31.4,62.8,1510
2002-03-05,2001,6,23,64,403.51,0.37,5,Dry,36,8,6,4,53,107,0.27,296.5,0.73,296.5,0,0,0,0,-4,4,36,8,6,0,57,347,990,965.4,24.6,0.158,0.039,0.00158,0.197,0.008,2,0.143,0.339,0.0138,24.2,0.94,0.97,0.912,33.1,32.1,64.3,1540
2002-03-06,2001,6,23,65,408.16,0.37,5,Dry,36,8,6,4,53,107,0.26,301.2,0.74,301.2,0,0,0,0,-4,4,36,8,6,0,57,351,990,965.4,24.6,0.159,0.0411,0.00168,0.201,0.00817,2,0.146,0.346,0.0141,24.2,0.941,0.97,0.912,33.6,32.6,65.3,1570
2002-03-07,2001,6,23,66,413.9,0.36,5,Dry,36,8,6,4,53,107,0.26,306.9,0.74,306.9,0,0,0,0,-4,4,36,8,6,0,57,357,990,965.5,24.5,0.161,0.0439,0.00179,0.205,0.00837,2,0.15,0.355,0.0145,24.2,0.942,0.97,0.913,34.3,33.2,66.5,1600
2002-03-08,2001,6,23,67,423.47,0.36,5,Dry,36,8,6,4,53,107,0.25,316.5,0.75,316.5,0,0,0,0,-4,4,36,8,6,0,57,366,990,965.5,24.5,0.165,0.0484,0.00197,0.213,0.00871,2,0.156,0.369,0.0151,24.1,0.943,0.97,0.915,35.3,34.3,68.5,1640
2002-03-09,2001,6,23,68,433.04,0.35,5,Dry,36,8,6,4,53,107,0.25,326,0.75,326,0,0,0,0,-4,4,36,8,6,0,57,376,990,965.5,24.5,0.168,0.0529,0.00216,0.221,0.00904,2,0.163,0.384,0.0157,24.1,0.945,0.97,0.916,36.3,35.3,70.5,1690
2002-03-10,2001,6,23,69,440.97,0.35,5,Dry,36,8,6,4,53,107,0.24,334,0.76,334,0,0,0,0,-4,4,36,8,6,0,57,384,990,965.6,24.4,0.171,0.0566,0.00232,0.228,0.00933,2,0.168,0.396,0.0162,24,0.946,0.97,0.918,37.2,36.1,72.2,1730
2002-03-11,2001,6,24,70,446.71,0.34,5,Dry,36,8,6,4,53,107,0.24,339.7,0.76,339.7,0,0,0,0,-4,4,36,8,6,0,57,390,990,965.6,24.4,0.173,0.0593,0.00243,0.232,0.00953,2,0.172,0.404,0.0166,24,0.947,0.971,0.92,37.8,36.7,73.5,1760
2002-03-12,2001,6,24,71,453,0.34,5,Dry,36,8,6,4,53,107,0.24,346,0.76,346,0,0,0,0,-4,4,36,8,6,0,57,396,990,965.6,24.4,0.175,0.0623,0.00256,0.238,0.00975,2,0.176,0.414,0.017,23.9,0.948,0.973,0.922,38.5,37.5,74.9,1800
2002-03-13,2001,6,24,72,461.48,0.33,5,Dry,36,8,6,4,53,107,0.23,354.5,0.77,354.5,0,0,0,0,-4,4,36,8,6,0,57,404,990,965.7,24.3,0.178,0.0663,0.00273,0.245,0.0101,2,0.182,0.426,0.0175,23.9,0.949,0.975,0.925,39.4,38.4,76.9,1840
2002-03-14,2001,6,24,73,466.13,0.33,5,Dry,36,8,6,4,53,107,0.23,359.1,0.77,359.1,0,0,0,0,-4,4,36,8,6,0,57,409,990,965.7,24.3,0.18,0.0685,0.00282,0.248,0.0102,2,0.185,0.433,0.0178,23.9,0.95,0.976,0.927,39.9,39,77.9,1870
2002-03-15,2001,6,24,74,468.04,0.33,5,Dry,36,8,6,4,53,107,0.23,361,0.77,361,0,0,0,0,-4,4,36,8,6,0,57,411,990,965.7,24.3,0.181,0.0694,0.00286,0.25,0.0103,2,0.186,0.436,0.018,23.9,0.95,0.976,0.927,40.1,39.2,78.3,1880
2002-03-16,2001,6,24,75,468.86,0.33,5,Dry,36,8,6,4,53,107,0.23,361.9,0.77,361.9,0,0,0,0,-4,4,36,8,6,0,57,412,990,965.7,24.3,0.181,0.0698,0.00287,0.251,0.0103,2,0.187,0.437,0.018,23.9,0.95,0.976,0.928,40.2,39.3,78.5,1880
2002-03-17,2001,6,24,76,469.13,0.33,5,Dry,36,8,6,4,53,107,0.23,362.1,0.77,362.1,0,0,0,0,-4,4,36,8,6,0,57,412,990,965.7,24.3,0.181,0.0699,0.00288,0.251,0.0103,2,0.187,0.438,0.018,23.9,0.95,0.977,0.928,40.2,39.3,78.6,1890
2002-03-18,2001,6,25,77,471.05,0.33,5,Dry,36,8,6,4,53,107,0.23,364.1,0.77,364.1,0,0,0,0,-4,4,36,8,6,0,57,414,990,965.7,24.3,0.182,0.0708,0.00292,0.252,0.0104,2,0.188,0.441,0.0182,23.8,0.95,0.977,0.928,40.4,39.5,79,1900
2002-03-19,2001,6,25,78,472.96,0.33,5,Dry,36,8,6,4,53,107,0.23,366,0.77,366,0,0,0,0,-4,4,36,8,6,0,57,416,990,965.7,24.3,0.182,0.0717,0.00296,0.254,0.0105,2,0.19,0.444,0.0183,23.8,0.951,0.977,0.929,40.6,39.7,79.5,1910
2002-03-20,2001,6,25,79,478.16,0.32,5,Dry,36,8,6,4,53,107,0.22,371.2,0.78,371.2,0,0,0,0,-4,4,36,8,6,0,57,421,990,965.8,24.2,0.184,0.0742,0.00306,0.258,0.0107,2,0.193,0.451,0.0186,23.8,0.951,0.979,0.931,41.2,40.3,80.6,1940
2002-03-21,2001,6,25,80,481.71,0.32,5,Dry,36,8,6,4,53,107,0.22,374.7,0.78,374.7,0,0,0,0,-4,4,36,8,6,0,57,425,990,965.8,24.2,0.185,0.0759,0.00313,0.261,0.0108,2,0.195,0.457,0.0188,23.8,0.952,0.979,0.932,41.6,40.7,81.4,1950
2002-03-22,2001,6,25,81,483.63,0.32,5,Dry,36,8,6,4,53,107,0.22,376.6,0.78,376.6,0,0,0,0,-4,4,36,8,6,0,57,427,990,965.8,24.2,0.186,0.0768,0.00317,0.263,0.0109,2,0.197,0.46,0.019,23.8,0.952,0.98,0.933,41.8,40.9,81.9,1970
2002-03-23,2001,6,25,82,483.9,0.32,5,Dry,36,8,6,4,53,107,0.22,376.9,0.78,376.9,0,0,0,0,-4,4,36,8,6,0,57,427,990,965.8,24.2,0.186,0.0769,0.00317,0.263,0.0109,2,0.197,0.46,0.019,23.8,0.952,0.98,0.933,41.8,41,81.9,1970
2002-03-24,2001,6,25,83,484.17,0.32,5,Dry,36,8,6,4,53,107,0.22,377.2,0.78,377.2,0,0,0,0,-4,4,36,8,6,0,57,427,990,965.8,24.2,0.186,0.077,0.00318,0.263,0.0109,2,0.197,0.46,0.019,23.8,0.952,0.98,0.933,41.8,41,82,1970
2002-03-25,2001,6,26,84,486.09,0.32,5,Dry,36,8,6,4,53,107,0.22,379.1,0.78,379.1,0,0,0,0,-4,4,36,8,6,0,57,429,990,965.8,24.2,0.187,0.0779,0.00322,0.265,0.0109,2,0.198,0.463,0.0191,23.7,0.952,0.98,0.933,42,41.2,82.4,1980
2002-03-26,2001,6,26,85,488.55,0.32,5,Dry,36,8,6,4,53,107,0.22,381.6,0.78,381.6,0,0,0,0,-4,4,36,8,6,0,57,432,990,965.8,24.2,0.188,0.0791,0.00327,0.267,0.011,2,0.2,0.467,0.0193,23.7,0.953,0.98,0.934,42.3,41.5,82.9,1990
2002-03-27,2001,6,26,86,493.74,0.31,5,Dry,36,8,6,4,53,107,0.22,386.7,0.78,386.7,0,0,0,0,-4,4,36,8,6,0,57,437,990,965.8,24.2,0.19,0.0815,0.00337,0.271,0.0112,2,0.204,0.475,0.0196,23.7,0.953,0.98,0.934,42.9,42,84,2020
2002-03-28,2001,6,26,87,498.39,0.31,5,Dry,36,8,6,4,53,107,0.21,391.4,0.79,391.4,0,0,0,0,-4,4,36,8,6,0,57,441,990,965.8,24.2,0.191,0.0837,0.00347,0.275,0.0114,2,0.207,0.482,0.0199,23.7,0.954,0.98,0.935,43.3,42.5,84.9,2040
2002-03-29,2001,6,26,88,499.76,0.31,5,Dry,36,8,6,4,53,107,0.21,392.8,0.79,392.8,0,0,0,0,-4,4,36,8,6,0,57,443,990,965.8,24.2,0.192,0.0844,0.00349,0.276,0.0114,2,0.208,0.484,0.02,23.7,0.954,0.98,0.935,43.5,42.6,85.2,2050
2002-03-30,2001,6,26,89,498.39,0.31,5,Dry,36,8,6,4,53,107,0.21,391.4,0.79,391.4,0,0,0,0,-4,4,36,8,6,0,57,441,990,965.8,24.2,0.191,0.0837,0.00347,0.275,0.0114,2,0.207,0.482,0.0199,23.7,0.954,0.98,0.935,43.3,42.5,84.9,2040
2002-03-31,2001,6,26,90,497.02,0.31,5,Dry,36,8,6,4,53,107,0.21,390,0.79,390,0,0,0,0,-4,4,36,8,6,0,57,440,990,965.8,24.2,0.191,0.0831,0.00344,0.274,0.0113,2,0.206,0.48,0.0199,23.7,0.954,0.98,0.935,43.2,42.3,84.7,2030
2002-04-01,2001,7,27,91,496.75,0.31,5,Dry,40,10,8,5,62,125,0.25,371.8,0.75,371.8,0,0,0,0,-5,5,40,10,8,0,67,430,990,965.8,24.2,0.187,0.0745,0.00308,0.262,0.0108,2,0.193,0.455,0.0188,23.7,0.951,0.978,0.931,41.1,40.2,80.5,1930
2002-04-02,2001,7,27,92,495.93,0.31,5,Dry,40,10,8,5,62,125,0.25,370.9,0.75,370.9,0,0,0,0,-5,5,40,10,8,0,67,429,990,965.8,24.2,0.187,0.0741,0.00307,0.261,0.0108,2,0.193,0.454,0.0188,23.7,0.951,0.978,0.931,41,40.1,80.3,1930
2002-04-03,2001,7,27,93,496.2,0.31,5,Dry,40,10,8,5,62,125,0.25,371.2,0.75,371.2,0,0,0,0,-5,5,40,10,8,0,67,429,990,965.8,24.2,0.187,0.0742,0.00307,0.261,0.0108,2,0.193,0.454,0.0188,23.7,0.951,0.978,0.931,41.1,40.2,80.3,1930
2002-04-04,2001,7,27,94,496.48,0.31,5,Dry,40,10,8,5,62,125,0.25,371.5,0.75,371.5,0,0,0,0,-5,5,40,10,8,0,67,429,990,965.8,24.2,0.187,0.0743,0.00308,0.261,0.0108,2,0.193,0.455,0.0188,23.7,0.951,0.978,0.931,41.1,40.2,80.4,1930
2002-04-05,2001,7,27,95,498.39,0.31,5,Dry,40,10,8,5,62,125,0.25,373.4,0.75,373.4,0,0,0,0,-5,5,40,10,8,0,67,431,990,965.8,24.2,0.188,0.0752,0.00311,0.263,0.0109,2,0.195,0.458,0.0189,23.7,0.952,0.979,0.931,41.3,40.4,80.8,1940
2002-04-06,2001,7,27,96,499.76,0.31,5,Dry,40,10,8,5,62,125,0.25,374.8,0.75,374.8,0,0,0,0,-5,5,40,10,8,0,67,433,990,965.8,24.2,0.188,0.0759,0.00314,0.264,0.0109,2,0.195,0.46,0.019,23.7,0.952,0.979,0.932,41.4,40.6,81.1,1950
2002-04-07,2001,7,27,97,502.77,0.31,5,Dry,40,10,8,5,62,125,0.25,377.8,0.75,377.8,0,0,0,0,-5,5,40,10,8,0,67,436,990,965.9,24.1,0.189,0.0773,0.0032,0.267,0.011,2,0.197,0.464,0.0192,23.7,0.952,0.98,0.933,41.8,40.9,81.8,1960
2002-04-08,2001,7,28,98,506.87,0.3,5,Dry,40,10,8,5,62,125,0.25,381.9,0.75,381.9,0,0,0,0,-5,5,40,10,8,0,67,440,990,965.9,24.1,0.191,0.0792,0.00329,0.27,0.0112,2,0.2,0.47,0.0195,23.6,0.953,0.98,0.934,42.2,41.3,82.7,1980
2002-04-09,2001,7,28,99,513.16,0.3,5,Dry,40,10,8,5,62,125,0.24,388.2,0.76,388.2,0,0,0,0,-5,5,40,10,8,0,67,446,990,965.9,24.1,0.193,0.0822,0.00341,0.275,0.0114,2,0.205,0.48,0.0199,23.6,0.953,0.98,0.934,42.8,42,84,2020
2002-04-10,2001,7,28,100,522.18,0.3,5,Dry,40,10,8,5,62,125,0.24,397.2,0.76,397.2,0,0,0,0,-5,5,40,10,8,0,67,455,990,965.9,24.1,0.196,0.0865,0.0036,0.283,0.0118,2,0.211,0.493,0.0205,23.6,0.955,0.98,0.935,43.8,42.9,85.8,2060
2002-04-11,2001,7,28,101,535.58,0.29,5,Dry,40,10,8,5,62,125,0.23,410.6,0.77,410.6,0,0,0,0,-5,5,40,10,8,0,67,469,990,966,24,0.201,0.0928,0.00387,0.294,0.0122,2,0.22,0.513,0.0214,23.5,0.956,0.98,0.936,45.2,44.3,88.5,2120
2002-04-12,2001,7,28,102,551.71,0.28,5,Dry,40,10,8,5,62,125,0.23,426.7,0.77,426.7,0,0,0,0,-5,5,40,10,8,0,67,485,990,966.1,23.9,0.207,0.1,0.0042,0.307,0.0128,2,0.231,0.538,0.0225,23.4,0.957,0.98,0.938,46.8,45.9,91.7,2200
2002-04-13,2001,7,28,103,567.3,0.27,5,Dry,40,10,8,5,62,125,0.22,442.3,0.78,442.3,0,0,0,0,-5,5,40,10,8,0,67,500,990,966.2,23.8,0.212,0.108,0.00452,0.32,0.0134,2,0.241,0.561,0.0235,23.3,0.958,0.98,0.939,48.4,47.4,94.8,2280
2002-04-14,2001,7,28,104,581.24,0.26,5,Dry,40,10,8,5,62,125,0.21,456.2,0.79,456.2,0,0,0,0,-5,5,40,10,8,0,67,514,990,966.2,23.8,0.219,0.114,0.00481,0.333,0.014,2,0.25,0.584,0.0245,23.2,0.958,0.98,0.939,49.7,48.2,96.4,2310
2002-04-15,2001,7,29,105,594.64,0.26,5,Dry,40,10,8,5,62,125,0.21,469.6,0.79,469.6,0,0,0,0,-5,5,40,10,8,0,67,528,990,966.3,23.7,0.226,0.121,0.00509,0.347,0.0146,2,0.26,0.607,0.0256,23.1,0.957,0.98,0.938,50.9,48.2,96.4,2310
2002-04-16,2001,7,29,106,606.95,0.25,5,Dry,40,10,8,5,62,125,0.21,481.9,0.79,481.9,0,0,0,0,-5,5,40,10,8,0,67,540,990,966.3,23.7,0.233,0.126,0.00534,0.36,0.0152,2,0.268,0.628,0.0265,23,0.956,0.98,0.937,52.1,48.2,96.4,2310
2002-04-17,2001,7,29,107,614.33,0.25,5,Dry,40,10,8,5,62,125,0.2,489.3,0.8,489.3,0,0,0,0,-5,5,40,10,8,0,67,547,990,966.4,23.6,0.238,0.13,0.0055,0.368,0.0155,3,0.163,0.53,0.0224,23.1,0.945,0.97,0.917,34.9,33.9,102,2440
2002-04-18,2001,7,29,108,619.52,0.25,5,Dry,40,10,8,5,62,125,0.2,494.5,0.8,494.5,0,0,0,0,-5,5,40,10,8,0,67,553,990,966.4,23.6,0.241,0.132,0.00561,0.373,0.0158,3,0.165,0.538,0.0228,23.1,0.946,0.97,0.917,35.3,34.2,103,2460
2002-04-19,2001,7,29,109,619.8,0.25,5,Dry,40,10,8,5,62,125,0.2,494.8,0.8,494.8,0,0,0,0,-5,5,40,10,8,0,67,553,990,966.4,23.6,0.241,0.133,0.00561,0.373,0.0158,3,0.165,0.538,0.0228,23.1,0.946,0.97,0.917,35.3,34.2,103,2470
2002-04-20,2001,7,29,110,619.52,0.25,5,Dry,40,10,8,5,62,125,0.2,494.5,0.8,494.5,0,0,0,0,-5,5,40,10,8,0,67,553,990,966.4,23.6,0.241,0.132,0.00561,0.373,0.0158,3,0.165,0.538,0.0228,23.1,0.946,0.97,0.917,35.3,34.2,103,2460
2002-04-21,2001,7,29,111,616.52,0.25,5,Dry,40,10,8,5,62,125,0.2,491.5,0.8,491.5,0,0,0,0,-5,5,40,10,8,0,67,550,990,966.4,23.6,0.239,0.131,0.00554,0.37,0.0156,3,0.164,0.533,0.0226,23.1,0.945,0.97,0.917,35.1,34,102,2450
2002-04-22,2001,7,30,112,612.96,0.25,5,Dry,40,10,8,5,62,125,0.2,488,0.8,488,0,0,0,0,-5,5,40,10,8,0,67,546,990,966.4,23.6,0.237,0.129,0.00547,0.366,0.0155,2,0.272,0.638,0.027,23,0.956,0.98,0.937,52.6,48.2,96.4,2310
2002-04-23,2001,7,30,113,607.77,0.25,5,Dry,40,10,8,5,62,125,0.21,482.8,0.79,482.8,0,0,0,0,-5,5,40,10,8,0,67,541,990,966.3,23.7,0.234,0.127,0.00536,0.361,0.0152,2,0.268,0.629,0.0266,23,0.956,0.98,0.937,52.1,48.2,96.4,2310
2002-04-24,2001,7,30,114,603.12,0.25,5,Dry,40,10,8,5,62,125,0.21,478.1,0.79,478.1,0,0,0,0,-5,5,40,10,8,0,67,536,990,966.3,23.7,0.231,0.125,0.00526,0.356,0.015,2,0.265,0.621,0.0262,23.1,0.956,0.98,0.937,51.7,48.2,96.4,2310
2002-04-25,2001,7,30,115,596.83,0.26,5,Dry,40,10,8,5,62,125,0.21,471.8,0.79,471.8,0,0,0,0,-5,5,40,10,8,0,67,530,990,966.3,23.7,0.228,0.122,0.00513,0.349,0.0147,2,0.261,0.61,0.0257,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
2002-04-26,2001,7,30,116,591.09,0.26,5,Dry,40,10,8,5,62,125,0.21,466.1,0.79,466.1,0,0,0,0,-5,5,40,10,8,0,67,524,990,966.3,23.7,0.224,0.119,0.00501,0.343,0.0145,2,0.257,0.6,0.0253,23.1,0.957,0.98,0.938,50.6,48.2,96.4,2310
2002-04-27,2001,7,30,117,585.35,0.26,5,Dry,40,10,8,5,62,125,0.21,460.4,0.79,460.4,0,0,0,0,-5,5,40,10,8,0,67,518,990,966.2,23.8,0.221,0.116,0.00489,0.337,0.0142,2,0.253,0.591,0.0249,23.2,0.957,0.98,0.938,50.1,48.2,96.4,2310
2002-04-28,2001,7,30,118,579.6,0.27,5,Dry,40,10,8,5,62,125,0.22,454.6,0.78,454.6,0,0,0,0,-5,5,40,10,8,0,67,513,990,966.2,23.8,0.218,0.114,0.00477,0.331,0.0139,2,0.249,0.581,0.0244,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
2002-04-29,2001,7,31,119,574.95,0.27,5,Dry,40,10,8,5,62,125,0.22,449.9,0.78,449.9,0,0,0,0,-5,5,40,10,8,0,67,508,990,966.2,23.8,0.215,0.111,0.00468,0.327,0.0137,2,0.246,0.573,0.0241,23.2,0.958,0.98,0.939,49.1,48.1,96.3,2310
2002-04-30,2001,7,31,120,569.76,0.27,5,Dry,40,10,8,5,62,125,0.22,444.8,0.78,444.8,0,0,0,0,-5,5,40,10,8,0,67,503,990,966.2,23.8,0.213,0.109,0.00457,0.322,0.0135,2,0.243,0.565,0.0237,23.3,0.958,0.98,0.939,48.6,47.6,95.3,2290
2002-05-01,2001,8,31,121,566.2,0.27,5,Dry,42,9,8,6,82,147,0.26,419.2,0.74,419.2,0,0,0,0,-6,6,42,9,8,0,88,478,990,966.1,23.9,0.204,0.0969,0.00406,0.301,0.0126,2,0.225,0.527,0.0221,23.3,0.956,0.98,0.937,45.8,44.9,89.9,2160
2002-05-02,2001,8,31,122,563.2,0.27,5,Dry,42,9,8,6,82,147,0.26,416.2,0.74,416.2,0,0,0,0,-6,6,42,9,8,0,88,475,990,966.1,23.9,0.203,0.0954,0.004,0.299,0.0125,2,0.223,0.522,0.0219,23.3,0.956,0.98,0.937,45.5,44.6,89.3,2140
2002-05-03,2001,8,31,123,560.19,0.28,5,Dry,42,9,8,6,82,147,0.26,413.2,0.74,413.2,0,0,0,0,-6,6,42,9,8,0,88,472,990,966.1,23.9,0.202,0.094,0.00394,0.296,0.0124,2,0.221,0.518,0.0217,23.4,0.956,0.98,0.937,45.2,44.3,88.7,2130
2002-05-04,2001,8,31,124,556.09,0.28,5,Dry,42,9,8,6,82,147,0.26,409.1,0.74,409.1,0,0,0,0,-6,6,42,9,8,0,88,468,990,966.1,23.9,0.201,0.0921,0.00385,0.293,0.0123,2,0.219,0.511,0.0214,23.4,0.955,0.98,0.936,44.8,43.9,87.9,2110
2002-05-05,2001,8,31,125,552.53,0.28,5,Dry,42,9,8,6,82,147,0.27,405.5,0.73,405.5,0,0,0,0,-6,6,42,9,8,0,88,465,990,966.1,23.9,0.199,0.0904,0.00378,0.29,0.0121,2,0.216,0.506,0.0212,23.4,0.955,0.98,0.936,44.5,43.6,87.1,2090
2002-05-06,2001,8,32,126,548.98,0.28,5,Dry,42,9,8,6,82,147,0.27,402,0.73,402,0,0,0,0,-6,6,42,9,8,0,88,461,990,966.1,23.9,0.198,0.0887,0.00371,0.287,0.012,2,0.214,0.501,0.0209,23.4,0.955,0.98,0.936,44.1,43.2,86.4,2070
2002-05-07,2001,8,32,127,545.42,0.28,5,Dry,42,9,8,6,82,147,0.27,398.4,0.73,398.4,0,0,0,0,-6,6,42,9,8,0,88,457,990,966.1,23.9,0.197,0.0871,0.00364,0.284,0.0119,2,0.211,0.495,0.0207,23.5,0.955,0.98,0.936,43.7,42.9,85.7,2060
2002-05-08,2001,8,32,128,540.23,0.29,5,Dry,42,9,8,6,82,147,0.27,393.2,0.73,393.2,0,0,0,0,-6,6,42,9,8,0,88,452,990,966,24,0.195,0.0846,0.00353,0.28,0.0117,2,0.208,0.488,0.0203,23.5,0.954,0.98,0.935,43.2,42.3,84.7,2030
2002-05-09,2001,8,32,129,533.94,0.29,5,Dry,42,9,8,6,82,147,0.28,386.9,0.72,386.9,0,0,0,0,-6,6,42,9,8,0,88,446,990,966,24,0.193,0.0816,0.0034,0.275,0.0114,2,0.204,0.478,0.0199,23.5,0.953,0.98,0.934,42.5,41.7,83.4,2000
2002-05-10,2001,8,32,130,526.56,0.29,5,Dry,42,9,8,6,82,147,0.28,379.6,0.72,379.6,0,0,0,0,-6,6,42,9,8,0,88,439,990,966,24,0.19,0.0782,0.00325,0.268,0.0112,2,0.199,0.467,0.0194,23.6,0.952,0.98,0.933,41.8,40.9,81.8,1960
2002-05-11,2001,8,32,131,519.72,0.3,5,Dry,42,9,8,6,82,147,0.28,372.7,0.72,372.7,0,0,0,0,-6,6,42,9,8,0,88,432,990,965.9,24.1,0.188,0.0749,0.00311,0.263,0.0109,2,0.194,0.457,0.019,23.6,0.951,0.978,0.931,41,40.2,80.3,1930
2002-05-12,2001,8,32,132,511.24,0.3,5,Dry,42,9,8,6,82,147,0.29,364.2,0.71,364.2,0,0,0,0,-6,6,42,9,8,0,88,423,990,965.9,24.1,0.185,0.0709,0.00294,0.256,0.0106,2,0.188,0.444,0.0184,23.7,0.95,0.976,0.928,40.2,39.2,78.4,1880
2002-05-13,2001,8,33,133,503.31,0.31,5,Dry,42,9,8,6,82,147,0.29,356.3,0.71,356.3,0,0,0,0,-6,6,42,9,8,0,88,415,990,965.9,24.1,0.182,0.0672,0.00278,0.249,0.0103,2,0.183,0.432,0.0179,23.7,0.949,0.975,0.925,39.3,38.3,76.6,1840
2002-05-14,2001,8,33,134,495.38,0.31,5,Dry,42,9,8,6,82,147,0.3,348.4,0.7,348.4,0,0,0,0,-6,6,42,9,8,0,88,407,990,965.8,24.2,0.179,0.0634,0.00262,0.243,0.01,2,0.178,0.42,0.0174,23.8,0.948,0.973,0.922,38.5,37.4,74.8,1800
2002-05-15,2001,8,33,135,486.91,0.32,5,Dry,42,9,8,6,82,147,0.3,339.9,0.7,339.9,0,0,0,0,-6,6,42,9,8,0,88,399,990,965.8,24.2,0.176,0.0594,0.00246,0.236,0.00974,2,0.172,0.408,0.0168,23.8,0.947,0.971,0.919,37.6,36.5,72.9,1750
2002-05-16,2001,8,33,136,478.43,0.32,5,Dry,42,9,8,6,82,147,0.31,331.4,0.69,331.4,0,0,0,0,-6,6,42,9,8,0,88,390,990,965.8,24.2,0.173,0.0554,0.00229,0.229,0.00943,2,0.166,0.395,0.0163,23.9,0.946,0.97,0.917,36.7,35.6,71.1,1710
2002-05-17,2001,8,33,137,469.95,0.33,5,Dry,42,9,8,6,82,147,0.31,322.9,0.69,322.9,0,0,0,0,-6,6,42,9,8,0,88,382,990,965.7,24.3,0.17,0.0514,0.00212,0.222,0.00913,2,0.16,0.382,0.0157,23.9,0.944,0.97,0.916,35.7,34.7,69.3,1660
2002-05-18,2001,8,33,138,460.38,0.33,5,Dry,42,9,8,6,82,147,0.32,313.4,0.68,313.4,0,0,0,0,-6,6,42,9,8,0,88,372,990,965.7,24.3,0.167,0.0469,0.00193,0.214,0.00879,2,0.154,0.368,0.0151,24,0.943,0.97,0.915,34.7,33.7,67.4,1620
2002-05-19,2001,8,33,139,452.45,0.34,5,Dry,42,9,8,6,82,147,0.33,305.4,0.68,305.4,0,0,0,0,-6,6,42,9,8,0,88,364,990,965.6,24.4,0.164,0.0432,0.00177,0.207,0.00851,2,0.149,0.356,0.0146,24,0.942,0.97,0.913,33.9,32.8,65.7,1580
2002-05-20,2001,8,34,140,443.98,0.34,5,Dry,42,9,8,6,82,147,0.33,297,0.67,297,0,0,0,0,-6,6,42,9,8,0,88,356,990,965.6,24.4,0.161,0.0392,0.00161,0.2,0.00821,2,0.143,0.343,0.0141,24.1,0.94,0.97,0.912,32.9,32,63.9,1530
2002-05-21,2001,8,34,141,435.5,0.35,5,Dry,42,9,8,6,82,147,0.34,288.5,0.66,288.5,0,0,0,0,-6,6,42,9,8,0,88,348,990,965.6,24.4,0.158,0.0352,0.00144,0.193,0.00791,2,0.137,0.331,0.0135,24.1,0.938,0.97,0.91,32,31,62.1,1490
2002-05-22,2001,8,34,142,427.02,0.36,5,Dry,42,9,8,6,82,147,0.34,280,0.66,280,0,0,0,0,-6,6,42,9,8,0,88,339,990,965.5,24.5,0.155,0.0312,0.00127,0.186,0.00761,2,0.132,0.318,0.013,24.2,0.936,0.97,0.908,31.1,30.1,60.3,1450
2002-05-23,2001,8,34,143,418.55,0.36,5,Dry,42,9,8,6,82,147,0.35,271.6,0.65,271.6,0,0,0,0,-6,6,42,9,8,0,88,331,990,965.5,24.5,0.152,0.0272,0.00111,0.179,0.00732,2,0.126,0.305,0.0124,24.2,0.935,0.97,0.906,30.1,29.2,58.4,1400
2002-05-24,2001,8,34,144,410.07,0.37,5,Dry,42,9,8,6,82,147,0.36,263.1,0.64,263.1,0,0,0,0,-6,6,42,9,8,0,88,322,990,965.4,24.6,0.149,0.0232,0.000944,0.172,0.00702,2,0.12,0.292,0.0119,24.3,0.933,0.97,0.905,29.2,28.3,56.6,1360
2002-05-25,2001,8,34,145,402.14,0.37,5,Dry,42,9,8,6,82,147,0.37,255.1,0.63,255.1,0,0,0,0,-6,6,42,9,8,0,88,314,990,965.4,24.6,0.146,0.0194,0.00079,0.166,0.00674,2,0.115,0.281,0.0114,24.3,0.931,0.97,0.903,28.3,27.5,54.9,1320
2002-05-26,2001,8,34,146,394.21,0.38,5,Dry,42,9,8,6,82,147,0.37,247.2,0.63,247.2,0,0,0,0,-6,6,42,9,8,0,88,306,990,965.4,24.6,0.144,0.0168,0.000681,0.16,0.00651,2,0.109,0.27,0.011,24.4,0.929,0.97,0.901,27.4,26.6,53.2,1280
2002-05-27,2001,8,35,147,387.38,0.38,5,Dry,42,9,8,6,82,147,0.38,240.4,0.62,240.4,0,0,0,0,-6,6,42,9,8,0,88,299,990,965.3,24.7,0.141,0.0162,0.000656,0.157,0.00638,2,0.105,0.262,0.0106,24.4,0.927,0.97,0.899,26.6,25.8,51.7,1240
2002-05-28,2001,8,35,148,379.99,0.39,5,Dry,42,9,8,6,82,147,0.39,233,0.61,233,0,0,0,0,-6,6,42,9,8,0,88,292,990,965.3,24.7,0.139,0.0156,0.00063,0.154,0.00624,2,0.0998,0.254,0.0103,24.4,0.924,0.97,0.896,25.8,25,50.1,1200
2002-05-29,2001,8,35,149,372.61,0.4,5,Dry,42,9,8,6,82,147,0.4,225.6,0.6,225.6,0,0,0,0,-6,6,42,9,8,0,88,285,990,965.3,24.7,0.136,0.0149,0.000603,0.151,0.0061,1,0.247,0.398,0.0161,24.3,0.959,0.98,0.94,51.6,48.2,48.2,1160
2002-05-30,2001,8,35,150,365.23,0.4,5,Dry,42,9,8,6,82,147,0.4,218.2,0.6,218.2,0,0,0,0,-6,6,42,9,8,0,88,277,990,965.2,24.8,0.133,0.0143,0.000577,0.148,0.00596,1,0.237,0.385,0.0155,24.4,0.958,0.98,0.939,50,48.2,48.2,1160
2002-05-31,2001,8,35,151,358.39,0.41,5,Dry,42,9,8,6,82,147,0.41,211.4,0.59,211.4,0,0,0,0,-6,6,42,9,8,0,88,270,990,965.2,24.8,0.131,0.0137,0.000553,0.145,0.00583,1,0.228,0.373,0.015,24.4,0.957,0.98,0.938,48.5,47.5,47.5,1140
2002-06-01,2001,9,35,152,352.65,0.42,5,Dry,39,9,7,5,59,119,0.34,233.7,0.66,233.7,0,0,0,0,-5,5,39,9,7,0,64,289,990,965.2,24.8,0.137,0.0156,0.000629,0.153,0.00616,2,0.1,0.253,0.0102,24.6,0.924,0.97,0.896,26,25.3,50.5,1210
2002-06-02,2001,9,35,153,346.36,0.42,5,Dry,39,9,7,5,59,119,0.34,227.4,0.66,227.4,0,0,0,0,-5,5,39,9,7,0,64,282,990,965.1,24.9,0.135,0.0151,0.000606,0.15,0.00604,1,0.249,0.4,0.0161,24.5,0.959,0.98,0.939,52.3,48.2,48.2,1160
2002-06-03,2001,9,36,154,340.62,0.43,5,Dry,39,9,7,5,59,119,0.35,221.6,0.65,221.6,0,0,0,0,-5,5,39,9,7,0,64,277,990,965.1,24.9,0.133,0.0146,0.000586,0.148,0.00593,1,0.242,0.389,0.0156,24.5,0.958,0.98,0.939,51.1,48.2,48.2,1160
2002-06-04,2001,9,36,155,334.88,0.43,5,Dry,39,9,7,5,59,119,0.35,215.9,0.65,215.9,0,0,0,0,-5,5,39,9,7,0,64,271,990,965.1,24.9,0.131,0.0141,0.000566,0.145,0.00583,1,0.234,0.379,0.0152,24.5,0.958,0.98,0.938,49.8,48.2,48.2,1160
2002-06-05,2001,9,36,156,330.23,0.44,5,Dry,39,9,7,5,59,119,0.36,211.2,0.64,211.2,0,0,0,0,-5,5,39,9,7,0,64,266,990,965.1,24.9,0.129,0.0137,0.000549,0.143,0.00574,1,0.228,0.371,0.0149,24.6,0.957,0.98,0.938,48.7,47.7,47.7,1150
2002-06-06,2001,9,36,157,325.03,0.44,5,Dry,39,9,7,5,59,119,0.37,206,0.63,206,0,0,0,0,-5,5,39,9,7,0,64,261,990,965,25,0.128,0.0133,0.000531,0.141,0.00564,1,0.221,0.362,0.0145,24.6,0.956,0.98,0.937,47.5,46.6,46.6,1120
2002-06-07,2001,9,36,158,319.84,0.45,5,Dry,39,9,7,5,59,119,0.37,200.8,0.63,200.8,0,0,0,0,-5,5,39,9,7,0,64,256,990,965,25,0.126,0.0128,0.000513,0.139,0.00555,1,0.214,0.352,0.0141,24.6,0.955,0.98,0.936,46.4,45.4,45.4,1090
2002-06-08,2001,9,36,159,314.64,0.46,5,Dry,39,9,7,5,59,119,0.38,195.6,0.62,195.6,0,0,0,0,-5,5,39,9,7,0,64,251,990,965,25,0.124,0.0124,0.000495,0.136,0.00545,1,0.207,0.343,0.0137,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
2002-06-09,2001,9,36,160,309.45,0.46,5,Dry,39,9,7,5,59,119,0.39,190.4,0.61,190.4,0,0,0,0,-5,5,39,9,7,0,64,245,990,964.9,25.1,0.122,0.0119,0.000477,0.134,0.00535,1,0.2,0.334,0.0133,24.7,0.952,0.98,0.933,43.9,43.1,43.1,1030
2002-06-10,2001,9,37,161,304.8,0.47,5,Dry,39,9,7,5,59,119,0.39,185.8,0.61,185.8,0,0,0,0,-5,5,39,9,7,0,64,241,990,964.9,25.1,0.121,0.0115,0.00046,0.132,0.00527,1,0.193,0.325,0.013,24.8,0.95,0.98,0.931,42.9,42,42,1010
2002-06-11,2001,9,37,162,300.15,0.47,5,Dry,39,9,7,5,59,119,0.4,181.2,0.6,181.2,0,0,0,0,-5,5,39,9,7,0,64,236,990,964.9,25.1,0.119,0.0111,0.000444,0.13,0.00518,1,0.187,0.317,0.0126,24.8,0.949,0.98,0.93,41.8,40.9,40.9,983
2002-06-12,2001,9,37,163,295.5,0.48,5,Dry,39,9,7,5,59,119,0.4,176.5,0.6,176.5,0,0,0,0,-5,5,39,9,7,0,64,232,990,964.9,25.1,0.117,0.0108,0.000428,0.128,0.0051,1,0.181,0.309,0.0123,24.8,0.948,0.978,0.926,40.7,39.8,39.8,955
2002-06-13,2001,9,37,164,291.95,0.48,5,Dry,39,9,7,5,59,119,0.41,172.9,0.59,172.9,0,0,0,0,-5,5,39,9,7,0,64,228,990,964.9,25.1,0.116,0.0105,0.000416,0.126,0.00503,1,0.176,0.302,0.012,24.8,0.946,0.976,0.923,39.9,38.9,38.9,933
2002-06-14,2001,9,37,165,287.85,0.49,5,Dry,39,9,7,5,59,119,0.41,168.8,0.59,168.8,0,0,0,0,-5,5,39,9,7,0,64,224,990,964.9,25.1,0.115,0.0101,0.000402,0.125,0.00496,1,0.17,0.295,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
2002-06-15,2001,9,37,166,283.74,0.49,5,Dry,39,9,7,5,59,119,0.42,164.7,0.58,164.7,0,0,0,0,-5,5,39,9,7,0,64,220,990,964.8,25.2,0.113,0.00975,0.000388,0.123,0.00488,1,0.165,0.288,0.0114,24.9,0.944,0.972,0.917,37.9,36.9,36.9,885
2002-06-16,2001,9,37,167,279.64,0.5,5,Dry,39,9,7,5,59,119,0.43,160.6,0.57,160.6,0,0,0,0,-5,5,39,9,7,0,64,216,990,964.8,25.2,0.112,0.0094,0.000373,0.121,0.00481,1,0.159,0.28,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,861
2002-06-17,2001,9,38,168,275.54,0.5,5,Dry,39,9,7,5,59,119,0.43,156.5,0.57,156.5,0,0,0,0,-5,5,39,9,7,0,64,212,990,964.8,25.2,0.11,0.00906,0.000359,0.119,0.00473,1,0.154,0.273,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,839
2002-06-18,2001,9,38,169,271.44,0.51,5,Dry,39,9,7,5,59,119,0.44,152.4,0.56,152.4,0,0,0,0,-5,5,39,9,7,0,64,207,990,964.8,25.2,0.109,0.00871,0.000345,0.117,0.00466,1,0.148,0.266,0.0105,24.9,0.94,0.97,0.912,35.1,34,34,816
2002-06-19,2001,9,38,170,267.88,0.51,5,Dry,39,9,7,5,59,119,0.44,148.9,0.56,148.9,0,0,0,0,-5,5,39,9,7,0,64,204,990,964.8,25.2,0.107,0.0084,0.000333,0.116,0.00459,1,0.143,0.259,0.0103,25,0.939,0.97,0.911,34.2,33.2,33.2,797
2002-06-20,2001,9,38,171,264.33,0.52,5,Dry,39,9,7,5,59,119,0.45,145.3,0.55,145.3,0,0,0,0,-5,5,39,9,7,0,64,200,990,964.8,25.2,0.106,0.0081,0.000321,0.114,0.00453,1,0.139,0.253,0.01,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2002-06-21,2001,9,38,172,260.77,0.52,5,Dry,39,9,7,5,59,119,0.46,141.8,0.54,141.8,0,0,0,0,-5,5,39,9,7,0,64,197,990,964.7,25.3,0.105,0.0078,0.000309,0.113,0.00447,1,0.134,0.247,0.00977,25,0.936,0.97,0.908,32.5,31.6,31.6,758
2002-06-22,2001,9,38,173,257.22,0.53,5,Dry,39,9,7,5,59,119,0.46,138.2,0.54,138.2,0,0,0,0,-5,5,39,9,7,0,64,193,990,964.7,25.3,0.104,0.0075,0.000297,0.111,0.0044,1,0.129,0.24,0.00951,25,0.934,0.97,0.906,31.7,30.7,30.7,738
2002-06-23,2001,9,38,174,254.76,0.53,5,Dry,39,9,7,5,59,119,0.47,135.8,0.53,135.8,0,0,0,0,-5,5,39,9,7,0,64,191,990,964.7,25.3,0.103,0.00729,0.000288,0.11,0.00436,1,0.126,0.236,0.00933,25,0.933,0.97,0.905,31.1,30.2,30.2,724
2002-06-24,2001,9,39,175,251.75,0.54,5,Dry,39,9,7,5,59,119,0.47,132.8,0.53,132.8,0,0,0,0,-5,5,39,9,7,0,64,188,990,964.7,25.3,0.102,0.00703,0.000278,0.109,0.0043,1,0.122,0.231,0.00911,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
2002-06-25,2001,9,39,176,248.74,0.54,5,Dry,39,9,7,5,59,119,0.48,129.7,0.52,129.7,0,0,0,0,-5,5,39,9,7,0,64,185,990,964.7,25.3,0.101,0.00678,0.000268,0.108,0.00425,1,0.118,0.225,0.0089,25.1,0.931,0.97,0.903,29.7,28.8,28.8,691
2002-06-26,2001,9,39,177,245.74,0.55,5,Dry,39,9,7,5,59,119,0.48,126.7,0.52,126.7,0,0,0,0,-5,5,39,9,7,0,64,182,990,964.7,25.3,0.0997,0.00652,0.000258,0.106,0.00419,1,0.114,0.22,0.00868,25.1,0.929,0.97,0.902,29,28.1,28.1,675
2002-06-27,2001,9,39,178,242.73,0.56,5,Dry,39,9,7,5,59,119,0.49,123.7,0.51,123.7,0,0,0,0,-5,5,39,9,7,0,64,179,990,964.7,25.3,0.0986,0.00627,0.000247,0.105,0.00414,1,0.11,0.214,0.00846,25.1,0.928,0.97,0.9,28.3,27.4,27.4,659
2002-06-28,2001,9,39,179,239.72,0.56,5,Dry,39,9,7,5,59,119,0.5,120.7,0.5,120.7,0,0,0,0,-5,5,39,9,7,0,64,176,990,964.6,25.4,0.0975,0.00601,0.000237,0.104,0.00408,1,0.105,0.209,0.00824,25.2,0.926,0.97,0.898,27.6,26.7,26.7,642
2002-06-29,2001,9,39,180,236.71,0.57,5,Dry,39,9,7,5,59,119,0.5,117.7,0.5,117.7,0,0,0,0,-5,5,39,9,7,0,64,173,990,964.6,25.4,0.0965,0.00576,0.000227,0.102,0.00403,1,0.101,0.204,0.00802,25.2,0.924,0.97,0.896,26.9,26,26,625
2002-06-30,2001,9,39,181,233.7,0.57,5,Dry,39,9,7,5,59,119,0.51,114.7,0.49,114.7,0,0,0,0,-5,5,39,9,7,0,64,170,990,964.6,25.4,0.0954,0.0055,0.000217,0.101,0.00397,1,0.0973,0.198,0.00781,25.2,0.922,0.97,0.894,26.1,25.3,25.3,608
2002-07-01,2001,10,40,182,231.24,0.58,5,Dry,37,8,6,4,53,108,0.47,123.2,0.53,123.2,0,0,0,0,-4,4,37,8,6,0,57,174,990,964.6,25.4,0.097,0.00623,0.000245,0.103,0.00406,1,0.109,0.212,0.00835,25.2,0.927,0.97,0.9,28.2,27.4,27.4,658
2002-07-02,2001,10,40,183,227.14,0.59,5,Dry,37,8,6,4,53,108,0.47,119.1,0.53,119.1,0,0,0,0,-4,4,37,8,6,0,57,170,990,964.6,25.4,0.0956,0.00588,0.000231,0.101,0.00399,1,0.103,0.205,0.00805,25.2,0.925,0.97,0.897,27.3,26.4,26.4,635
2002-07-03,2001,10,40,184,224.68,0.59,5,Dry,37,8,6,4,53,108,0.48,116.7,0.52,116.7,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.5,25.5,0.0947,0.00567,0.000223,0.1,0.00394,1,0.1,0.2,0.00787,25.3,0.923,0.97,0.895,26.7,25.9,25.9,621
2002-07-04,2001,10,40,185,221.67,0.6,5,Dry,37,8,6,4,53,108,0.49,113.7,0.51,113.7,0,0,0,0,-4,4,37,8,6,0,57,165,990,964.5,25.5,0.0936,0.00541,0.000212,0.0991,0.00389,1,0.096,0.195,0.00766,25.3,0.921,0.97,0.893,25.9,25.2,25.2,604
2002-07-05,2001,10,40,186,218.67,0.61,5,Dry,37,8,6,4,53,108,0.49,110.7,0.51,110.7,0,0,0,0,-4,4,37,8,6,0,57,162,990,964.5,25.5,0.0926,0.00516,0.000202,0.0977,0.00384,1,0.0919,0.19,0.00744,25.3,0.919,0.97,0.891,25.2,24.5,24.5,587
2002-07-06,2001,10,40,187,215.66,0.62,5,Dry,37,8,6,4,53,108,0.5,107.7,0.5,107.7,0,0,0,0,-4,4,37,8,6,0,57,159,990,964.5,25.5,0.0915,0.0049,0.000192,0.0964,0.00378,1,0.0878,0.184,0.00722,25.3,0.916,0.97,0.889,24.5,23.8,23.8,570
2002-07-07,2001,10,40,188,212.65,0.63,5,Dry,37,8,6,4,53,108,0.51,104.7,0.49,104.7,0,0,0,0,-4,4,37,8,6,0,57,156,990,964.5,25.5,0.0905,0.00465,0.000182,0.0951,0.00373,1,0.0838,0.179,0.00701,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
2002-07-08,2001,10,41,189,209.64,0.64,5,Dry,37,8,6,4,53,108,0.52,101.6,0.48,101.6,0,0,0,0,-4,4,37,8,6,0,57,153,990,964.5,25.5,0.0894,0.00439,0.000172,0.0938,0.00367,1,0.0797,0.174,0.00679,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2002-07-09,2001,10,41,190,207.18,0.65,5,Dry,37,8,6,4,53,108,0.52,99.18,0.48,99.18,0,0,0,0,-4,4,37,8,6,0,57,150,990,964.4,25.6,0.0885,0.00418,0.000164,0.0927,0.00363,1,0.0764,0.169,0.00662,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2002-07-10,2001,10,41,191,204.72,0.66,5,Dry,37,8,6,4,53,108,0.53,96.72,0.47,96.72,0,0,0,0,-4,4,37,8,6,0,57,148,990,964.4,25.6,0.0877,0.00397,0.000155,0.0916,0.00358,1,0.0731,0.165,0.00644,25.4,0,0,0,0,0,0,0
2002-07-11,2001,10,41,192,202.26,0.66,5,Dry,37,8,6,4,53,108,0.53,94.26,0.47,94.26,0,0,0,0,-4,4,37,8,6,0,57,145,990,964.4,25.6,0.0868,0.00376,0.000147,0.0906,0.00354,1,0.0698,0.16,0.00627,25.4,0,0,0,0,0,0,0
2002-07-12,2001,10,41,193,199.8,0.67,5,Dry,37,8,6,4,53,108,0.54,91.8,0.46,91.8,0,0,0,0,-4,4,37,8,6,0,57,143,990,964.4,25.6,0.0859,0.00355,0.000139,0.0895,0.0035,1,0.0664,0.156,0.00609,25.4,0,0,0,0,0,0,0
2002-07-13,2001,10,41,194,197.34,0.68,5,Dry,37,8,6,4,53,108,0.55,89.34,0.45,89.34,0,0,0,0,-4,4,37,8,6,0,57,140,990,964.4,25.6,0.0851,0.00334,0.000131,0.0884,0.00345,1,0.0631,0.152,0.00592,25.4,0,0,0,0,0,0,0
2002-07-14,2001,10,41,195,195.97,0.69,5,Dry,37,8,6,4,53,108,0.55,87.97,0.45,87.97,0,0,0,0,-4,4,37,8,6,0,57,139,990,964.4,25.6,0.0846,0.00323,0.000126,0.0878,0.00343,1,0.0613,0.149,0.00582,25.4,0,0,0,0,0,0,0
2002-07-15,2001,10,42,196,194.06,0.7,5,Dry,37,8,6,4,53,108,0.56,86.06,0.44,86.06,0,0,0,0,-4,4,37,8,6,0,57,137,990,964.4,25.6,0.0839,0.00307,0.00012,0.087,0.0034,1,0.0587,0.146,0.00569,25.4,0,0,0,0,0,0,0
2002-07-16,2001,10,42,197,192.14,0.7,5,Dry,37,8,6,4,53,108,0.56,84.14,0.44,84.14,0,0,0,0,-4,4,37,8,6,0,57,135,990,964.4,25.6,0.0832,0.0029,0.000113,0.0861,0.00337,1,0.0561,0.142,0.00556,25.4,0,0,0,0,0,0,0
2002-07-17,2001,10,42,198,190.23,0.71,5,Dry,37,8,6,4,53,108,0.57,82.23,0.43,82.23,0,0,0,0,-4,4,37,8,6,0,57,133,990,964.4,25.6,0.0826,0.00274,0.000107,0.0853,0.00333,1,0.0535,0.139,0.00543,25.4,0,0,0,0,0,0,0
2002-07-18,2001,10,42,199,188.31,0.72,5,Dry,37,8,6,4,53,108,0.57,80.31,0.43,80.31,0,0,0,0,-4,4,37,8,6,0,57,131,990,964.4,25.6,0.0819,0.00258,0.000101,0.0845,0.0033,1,0.0509,0.135,0.00529,25.4,0,0,0,0,0,0,0
2002-07-19,2001,10,42,200,186.4,0.73,5,Dry,37,8,6,4,53,108,0.58,78.4,0.42,78.4,0,0,0,0,-4,4,37,8,6,0,57,129,990,964.4,25.6,0.0812,0.00241,0.0000944,0.0836,0.00327,1,0.0483,0.132,0.00516,25.4,0,0,0,0,0,0,0
2002-07-20,2001,10,42,201,184.49,0.73,5,Dry,37,8,6,4,53,108,0.58,76.49,0.41,76.49,0,0,0,0,-4,4,37,8,6,0,57,127,990,964.4,25.6,0.0805,0.00225,0.0000881,0.0828,0.00324,1,0.0458,0.129,0.00503,25.4,0,0,0,0,0,0,0
2002-07-21,2001,10,42,202,182.57,0.74,5,Dry,37,8,6,4,53,108,0.59,74.57,0.41,74.57,0,0,0,0,-4,4,37,8,6,0,57,126,990,964.4,25.6,0.0798,0.00209,0.0000817,0.0819,0.00321,1,0.0432,0.125,0.00489,25.4,0,0,0,0,0,0,0
2002-07-22,2001,10,43,203,180.66,0.75,5,Dry,37,8,6,4,53,108,0.6,72.66,0.4,72.66,0,0,0,0,-4,4,37,8,6,0,57,124,990,964.4,25.6,0.0792,0.00193,0.0000754,0.0811,0.00317,1,0.0406,0.122,0.00476,25.4,0,0,0,0,0,0,0
2002-07-23,2001,10,43,204,178.74,0.75,5,Dry,37,8,6,4,53,108,0.6,70.74,0.4,70.74,0,0,0,0,-4,4,37,8,6,0,57,122,990,964.4,25.6,0.0785,0.00176,0.000069,0.0803,0.00314,1,0.038,0.118,0.00463,25.4,0,0,0,0,0,0,0
2002-07-24,2001,10,43,205,176.83,0.76,5,Dry,37,8,6,4,53,108,0.61,68.83,0.39,68.83,0,0,0,0,-4,4,37,8,6,0,57,120,990,964.4,25.6,0.0778,0.0016,0.0000626,0.0794,0.00311,1,0.0354,0.115,0.00449,25.4,0,0,0,0,0,0,0
2002-07-25,2001,10,43,206,174.92,0.76,5,Dry,37,8,6,4,53,108,0.62,66.92,0.38,66.92,0,0,0,0,-4,4,37,8,6,0,57,118,990,964.5,25.5,0.0771,0.00144,0.0000563,0.0786,0.00308,1,0.0328,0.111,0.00436,25.4,0,0,0,0,0,0,0
2002-07-26,2001,10,43,207,173.55,0.77,5,Dry,37,8,6,4,53,108,0.62,65.55,0.38,65.55,0,0,0,0,-4,4,37,8,6,0,57,117,990,964.5,25.5,0.0767,0.00132,0.0000517,0.078,0.00305,1,0.031,0.109,0.00427,25.4,0,0,0,0,0,0,0
2002-07-27,2001,10,43,208,172.18,0.77,5,Dry,37,8,6,4,53,108,0.63,64.18,0.37,64.18,0,0,0,0,-4,4,37,8,6,0,57,115,990,964.5,25.5,0.0762,0.00121,0.0000472,0.0774,0.00303,1,0.0291,0.107,0.00417,25.4,0,0,0,0,0,0,0
2002-07-28,2001,10,43,209,170.81,0.78,5,Dry,37,8,6,4,53,108,0.63,62.81,0.37,62.81,0,0,0,0,-4,4,37,8,6,0,57,114,990,964.5,25.5,0.0757,0.00109,0.0000426,0.0768,0.00301,1,0.0273,0.104,0.00407,25.4,0,0,0,0,0,0,0
2002-07-29,2001,10,44,210,169.45,0.78,5,Dry,37,8,6,4,53,108,0.64,61.45,0.36,61.45,0,0,0,0,-4,4,37,8,6,0,57,112,990,964.5,25.5,0.0752,0.000973,0.0000381,0.0762,0.00298,1,0.0255,0.102,0.00398,25.4,0,0,0,0,0,0,0
2002-07-30,2001,10,44,211,168.08,0.79,5,Dry,37,8,6,4,53,108,0.64,60.08,0.36,60.08,0,0,0,0,-4,4,37,8,6,0,57,111,990,964.5,25.5,0.0747,0.000857,0.0000336,0.0756,0.00296,1,0.0236,0.0992,0.00388,25.4,0,0,0,0,0,0,0
2002-07-31,2001,10,44,212,166.71,0.79,5,Dry,37,8,6,4,53,108,0.65,58.71,0.35,58.71,0,0,0,0,-4,4,37,8,6,0,57,110,990,964.5,25.5,0.0743,0.00074,0.000029,0.075,0.00294,1,0.0218,0.0968,0.00379,25.4,0,0,0,0,0,0,0
2002-08-01,2001,11,44,213,165.35,0.8,5,Dry,34,7,5,3,44,93,0.56,72.35,0.44,72.35,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0773,0.0019,0.0000744,0.0792,0.0031,1,0.0402,0.119,0.00468,25.4,0,0,0,0,0,0,0
2002-08-02,2001,11,44,214,162.34,0.81,5,Dry,34,7,5,3,44,93,0.57,69.34,0.43,69.34,0,0,0,0,-3,3,34,7,5,0,47,115,990,964.5,25.5,0.0762,0.00164,0.0000644,0.0779,0.00305,1,0.0361,0.114,0.00447,25.4,0,0,0,0,0,0,0
2002-08-03,2001,11,44,215,160.97,0.81,5,Dry,34,7,5,3,44,93,0.58,67.97,0.42,67.97,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0758,0.00153,0.0000598,0.0773,0.00303,1,0.0343,0.112,0.00437,25.4,0,0,0,0,0,0,0
2002-08-04,2001,11,44,216,159.06,0.82,5,Dry,34,7,5,3,44,93,0.58,66.06,0.41,66.06,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.0751,0.00137,0.0000535,0.0764,0.003,1,0.0317,0.108,0.00424,25.4,0,0,0,0,0,0,0
2002-08-05,2001,11,45,217,157.14,0.83,5,Dry,34,7,5,3,44,93,0.59,64.14,0.41,64.14,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0744,0.0012,0.0000471,0.0756,0.00296,1,0.0291,0.105,0.0041,25.4,0,0,0,0,0,0,0
2002-08-06,2001,11,45,218,155.23,0.84,5,Dry,34,7,5,3,44,93,0.6,62.23,0.4,62.23,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0737,0.00104,0.0000407,0.0748,0.00293,1,0.0265,0.101,0.00397,25.4,0,0,0,0,0,0,0
2002-08-07,2001,11,45,219,153.31,0.84,5,Dry,34,7,5,3,44,93,0.61,60.31,0.39,60.31,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.0731,0.000876,0.0000344,0.0739,0.0029,1,0.0239,0.0978,0.00384,25.4,0,0,0,0,0,0,0
