date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-08-08,2001,11,45,220,151.4,0.85,5,Dry,34,7,5,3,44,93,0.61,58.4,0.39,58.4,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0724,0.000714,0.000028,0.0731,0.00287,1,0.0213,0.0944,0.0037,25.4,0,0,0,0,0,0,0
2002-08-09,2001,11,45,221,149.49,0.86,5,Dry,34,7,5,3,44,93,0.62,56.49,0.38,56.49,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0717,0.000552,0.0000216,0.0723,0.00283,1,0.0188,0.091,0.00357,25.4,0,0,0,0,0,0,0
2002-08-10,2001,11,45,222,147.57,0.86,5,Dry,34,7,5,3,44,93,0.63,54.57,0.37,54.57,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.071,0.000388,0.0000152,0.0714,0.0028,1,0.0162,0.0876,0.00343,25.4,0,0,0,0,0,0,0
2002-08-11,2001,11,45,223,145.66,0.87,5,Dry,34,7,5,3,44,93,0.64,52.66,0.36,52.66,0,0,0,0,-3,3,34,7,5,0,47,98.7,990,964.5,25.5,0.0708,0.000226,0.00000887,0.0711,0.00279,1,0.0136,0.0846,0.00332,25.4,0,0,0,0,0,0,0
2002-08-12,2001,11,46,224,144.29,0.87,5,Dry,34,7,5,3,44,93,0.65,51.29,0.35,51.29,0,0,0,0,-3,3,34,7,5,0,47,97.3,990,964.5,25.5,0.0708,0.00011,0.0000043,0.0709,0.00278,1,0.0117,0.0827,0.00324,25.4,0,0,0,0,0,0,0
2002-08-13,2001,11,46,225,142.92,0.88,5,Dry,34,7,5,3,44,93,0.65,49.92,0.35,0,50,11,2,2,-1,36,45,9,7,2,80,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-14,2001,11,46,226,141.56,0.88,5,Dry,34,7,5,3,44,93,0.66,48.56,0.34,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-15,2001,11,46,227,140.19,0.88,5,Dry,34,7,5,3,44,93,0.66,47.19,0.34,0,47,11,1,1,-2,36,45,8,6,1,80,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-16,2001,11,46,228,138.82,0.89,5,Dry,34,7,5,3,44,93,0.67,45.82,0.33,0,46,10,1,1,-2,36,44,8,6,1,80,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-17,2001,11,46,229,137.45,0.89,5,Dry,34,7,5,3,44,93,0.68,44.45,0.32,0,44,10,1,1,-2,34,44,8,6,1,78,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-18,2001,11,46,230,136.09,0.89,5,Dry,34,7,5,3,44,93,0.68,43.09,0.32,0,43,10,1,1,-2,33,44,8,6,1,77,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-19,2001,11,47,231,134.72,0.9,5,Dry,34,7,5,3,44,93,0.69,41.72,0.31,0,42,9,1,1,-2,33,43,8,6,1,77,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-20,2001,11,47,232,133.35,0.9,5,Dry,34,7,5,3,44,93,0.7,40.35,0.3,0,40,9,1,1,-2,31,43,8,6,1,75,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-21,2001,11,47,233,131.99,0.91,5,Dry,34,7,5,3,44,93,0.7,38.99,0.29,0,39,9,1,1,-2,30,43,8,6,1,74,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-22,2001,11,47,234,130.62,0.91,5,Dry,34,7,5,3,44,93,0.71,37.62,0.29,0,38,9,1,1,-2,29,43,8,6,1,73,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-23,2001,11,47,235,129.25,0.91,5,Dry,34,7,5,3,44,93,0.72,36.25,0.28,0,36,8,1,1,-2,28,42,8,6,1,72,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-24,2001,11,47,236,128.98,0.91,5,Dry,34,7,5,3,44,93,0.72,35.98,0.28,0,36,8,1,1,-2,28,42,8,6,1,72,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-25,2001,11,47,237,128.16,0.92,5,Dry,34,7,5,3,44,93,0.73,35.16,0.27,0,35,8,1,1,-2,27,42,8,6,1,71,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-26,2001,11,48,238,127.34,0.92,5,Dry,34,7,5,3,44,93,0.73,34.34,0.27,0,34,8,1,1,-2,26,42,8,6,1,70,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-27,2001,11,48,239,126.52,0.92,5,Dry,34,7,5,3,44,93,0.73,33.52,0.27,0,34,8,1,1,-2,26,42,8,6,1,70,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-28,2001,11,48,240,125.7,0.92,5,Dry,34,7,5,3,44,93,0.74,32.7,0.26,0,33,7,1,1,-2,26,41,8,6,1,70,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-29,2001,11,48,241,124.88,0.92,5,Dry,34,7,5,3,44,93,0.74,31.88,0.26,0,32,7,1,1,-2,25,41,8,6,1,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-30,2001,11,48,242,124.06,0.92,5,Dry,34,7,5,3,44,93,0.75,31.06,0.25,0,31,7,1,1,-2,24,41,8,6,1,68,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-31,2001,11,48,243,123.24,0.93,5,Dry,34,7,5,3,44,93,0.76,30.24,0.24,0,30,7,1,1,-2,23,41,8,6,1,67,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-01,2001,12,48,244,121.32,0.93,5,Dry,30,6,4,2,30,72,0.59,49.32,0.41,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-02,2001,12,49,245,119.95,0.93,5,Dry,30,6,4,2,30,72,0.6,47.95,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-03,2001,12,49,246,118.04,0.94,5,Dry,30,6,4,2,30,72,0.61,46.04,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-04,2001,12,49,247,116.13,0.94,5,Dry,30,6,4,2,30,72,0.62,44.13,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-05,2001,12,49,248,114.21,0.94,5,Dry,30,6,4,2,30,72,0.63,42.21,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-06,2001,12,49,249,112.3,0.95,5,Dry,30,6,4,2,30,72,0.64,40.3,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-07,2001,12,49,250,110.38,0.95,5,Dry,30,6,4,2,30,72,0.65,38.38,0.35,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-08,2001,12,49,251,109.02,0.95,5,Dry,30,6,4,2,30,72,0.66,37.02,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-09,2001,12,50,252,107.65,0.95,5,Dry,30,6,4,2,30,72,0.67,35.65,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-10,2001,12,50,253,106.28,0.96,5,Dry,30,6,4,2,30,72,0.68,34.28,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-11,2001,12,50,254,104.92,0.96,5,Dry,30,6,4,2,30,72,0.69,32.92,0.31,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-12,2001,12,50,255,103.55,0.96,5,Dry,30,6,4,2,30,72,0.69,31.55,0.3,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-13,2001,12,50,256,102.18,0.96,5,Dry,30,6,4,2,30,72,0.7,30.18,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-14,2001,12,50,257,100.81,0.96,5,Dry,30,6,4,2,30,72,0.71,28.81,0.29,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-15,2001,12,50,258,99.45,0.96,5,Dry,30,6,4,2,30,72,0.72,27.45,0.28,0,27,6,1,1,-1,20,36,7,5,1,50,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-16,2001,12,51,259,99.17,0.96,5,Dry,30,6,4,2,30,72,0.73,27.17,0.27,0,27,6,1,1,-1,20,36,7,5,1,50,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-17,2001,12,51,260,98.35,0.97,5,Dry,30,6,4,2,30,72,0.73,26.35,0.27,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-18,2001,12,51,261,97.53,0.97,5,Dry,30,6,4,2,30,72,0.74,25.53,0.26,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-19,2001,12,51,262,96.71,0.97,5,Dry,30,6,4,2,30,72,0.74,24.71,0.26,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-20,2001,12,51,263,95.89,0.97,5,Dry,30,6,4,2,30,72,0.75,23.89,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-21,2001,12,51,264,95.07,0.97,5,Dry,30,6,4,2,30,72,0.76,23.07,0.24,0,23,5,1,1,-1,17,35,7,5,1,47,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-22,2001,12,51,265,94.25,0.97,5,Dry,30,6,4,2,30,72,0.76,22.25,0.24,0,22,5,1,1,-1,16,35,7,5,1,46,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-23,2001,12,52,266,93.43,0.97,5,Dry,30,6,4,2,30,72,0.77,21.43,0.23,0,21,5,1,1,-1,15,35,7,5,1,45,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-24,2001,12,52,267,92.61,0.97,5,Dry,30,6,4,2,30,72,0.78,20.61,0.22,0,21,5,1,1,-1,15,35,7,5,1,45,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-25,2001,12,52,268,91.79,0.97,5,Dry,30,6,4,2,30,72,0.78,19.79,0.22,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-26,2001,12,52,269,90.97,0.97,5,Dry,30,6,4,2,30,72,0.79,18.97,0.21,0,19,4,1,1,-1,14,34,7,5,1,44,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-27,2001,12,52,270,90.7,0.97,5,Dry,30,6,4,2,30,72,0.79,18.7,0.21,0,19,4,1,1,-1,14,34,7,5,1,44,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-28,2001,12,52,271,89.88,0.97,5,Dry,30,6,4,2,30,72,0.8,17.88,0.2,0,18,4,1,1,-1,13,34,7,5,1,43,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-29,2001,12,52,272,89.06,0.98,5,Dry,30,6,4,2,30,72,0.81,17.06,0.19,0,17,4,1,1,-1,12,34,7,5,1,42,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-30,2001,12,53,273,88.24,0.98,5,Dry,30,6,4,2,30,72,0.82,16.24,0.18,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-01,2002,1,1,274,87.42,0.98,5,Dry,24,4,2,2,20,52,0.59,35.42,0.41,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-02,2002,1,1,275,89.33,0.98,5,Dry,24,4,2,2,20,52,0.58,37.33,0.42,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-03,2002,1,1,276,91.24,0.97,5,Dry,24,4,2,2,20,52,0.57,39.24,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-04,2002,1,1,277,90.97,0.97,5,Dry,24,4,2,2,20,52,0.57,38.97,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-05,2002,1,1,278,90.7,0.97,5,Dry,24,4,2,2,20,52,0.57,38.7,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-06,2002,1,1,279,90.42,0.97,5,Dry,24,4,2,2,20,52,0.57,38.42,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-07,2002,1,1,280,90.15,0.97,5,Dry,24,4,2,2,20,52,0.58,38.15,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-08,2002,1,2,281,89.88,0.97,5,Dry,24,4,2,2,20,52,0.58,37.88,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-09,2002,1,2,282,89.6,0.97,5,Dry,24,4,2,2,20,52,0.58,37.6,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-10,2002,1,2,283,89.33,0.98,5,Dry,24,4,2,2,20,52,0.58,37.33,0.42,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-11,2002,1,2,284,89.06,0.98,5,Dry,24,4,2,2,20,52,0.58,37.06,0.42,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-12,2002,1,2,285,88.24,0.98,5,Dry,24,4,2,2,20,52,0.59,36.24,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-13,2002,1,2,286,87.42,0.98,5,Dry,24,4,2,2,20,52,0.59,35.42,0.41,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-14,2002,1,2,287,86.6,0.98,5,Dry,24,4,2,2,20,52,0.6,34.6,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-15,2002,1,3,288,85.77,0.98,5,Dry,24,4,2,2,20,52,0.61,33.77,0.39,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-16,2002,1,3,289,84.95,0.98,5,Dry,24,4,2,2,20,52,0.61,32.95,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-17,2002,1,3,290,84.13,0.98,5,Dry,24,4,2,2,20,52,0.62,32.13,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-18,2002,1,3,291,83.31,0.98,5,Dry,24,4,2,2,20,52,0.62,31.31,0.38,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-19,2002,1,3,292,82.49,0.98,5,Dry,24,4,2,2,20,52,0.63,30.49,0.37,0,30,7,1,1,-1,22,31,5,3,1,42,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-20,2002,1,3,293,81.67,0.98,5,Dry,24,4,2,2,20,52,0.64,29.67,0.36,0,30,7,1,1,-1,22,31,5,3,1,42,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-21,2002,1,3,294,81.4,0.98,5,Dry,24,4,2,2,20,52,0.64,29.4,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-22,2002,1,4,295,81.13,0.98,5,Dry,24,4,2,2,20,52,0.64,29.13,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-23,2002,1,4,296,80.85,0.98,5,Dry,24,4,2,2,20,52,0.64,28.85,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-24,2002,1,4,297,80.58,0.98,5,Dry,24,4,2,2,20,52,0.65,28.58,0.35,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-25,2002,1,4,298,81.4,0.98,5,Dry,24,4,2,2,20,52,0.64,29.4,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-26,2002,1,4,299,81.67,0.98,5,Dry,24,4,2,2,20,52,0.64,29.67,0.36,0,30,7,1,1,-1,22,31,5,3,1,42,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-27,2002,1,4,300,80.85,0.98,5,Dry,24,4,2,2,20,52,0.64,28.85,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-28,2002,1,4,301,80.58,0.98,5,Dry,24,4,2,2,20,52,0.65,28.58,0.35,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-29,2002,1,5,302,79.76,0.98,5,Dry,24,4,2,2,20,52,0.65,27.76,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-30,2002,1,5,303,79.49,0.98,5,Dry,24,4,2,2,20,52,0.65,27.49,0.35,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-31,2002,1,5,304,79.21,0.98,5,Dry,24,4,2,2,20,52,0.66,27.21,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-01,2002,2,5,305,81.13,0.98,5,Dry,23,4,2,2,19,50,0.62,31.13,0.38,0,31,7,1,1,-1,23,30,5,3,1,42,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-02,2002,2,5,306,82.49,0.98,5,Dry,23,4,2,2,19,50,0.61,32.49,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-03,2002,2,5,307,83.31,0.98,5,Dry,23,4,2,2,19,50,0.6,33.31,0.4,0,33,7,1,1,-1,25,30,5,3,1,44,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-04,2002,2,5,308,85.23,0.98,5,Dry,23,4,2,2,19,50,0.59,35.23,0.41,0,35,8,1,1,-1,26,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-05,2002,2,6,309,87.14,0.98,5,Dry,23,4,2,2,19,50,0.57,37.14,0.43,0,37,8,1,1,-1,28,31,5,3,1,47,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-06,2002,2,6,310,90.15,0.97,5,Dry,23,4,2,2,19,50,0.56,40.15,0.45,0,40,9,1,1,-1,30,32,5,3,1,49,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-07,2002,2,6,311,91.52,0.97,5,Dry,23,4,2,2,19,50,0.55,41.52,0.45,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-08,2002,2,6,312,92.34,0.97,5,Dry,23,4,2,2,19,50,0.54,42.34,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-09,2002,2,6,313,91.52,0.97,5,Dry,23,4,2,2,19,50,0.55,41.52,0.45,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-10,2002,2,6,314,91.24,0.97,5,Dry,23,4,2,2,19,50,0.55,41.24,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-11,2002,2,6,315,92.06,0.97,5,Dry,23,4,2,2,19,50,0.54,42.06,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-12,2002,2,7,316,92.88,0.97,5,Dry,23,4,2,2,19,50,0.54,42.88,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-13,2002,2,7,317,92.06,0.97,5,Dry,23,4,2,2,19,50,0.54,42.06,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-14,2002,2,7,318,91.79,0.97,5,Dry,23,4,2,2,19,50,0.55,41.79,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-15,2002,2,7,319,92.61,0.97,5,Dry,23,4,2,2,19,50,0.54,42.61,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-16,2002,2,7,320,92.88,0.97,5,Dry,23,4,2,2,19,50,0.54,42.88,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-17,2002,2,7,321,92.06,0.97,5,Dry,23,4,2,2,19,50,0.54,42.06,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-18,2002,2,7,322,91.79,0.97,5,Dry,23,4,2,2,19,50,0.55,41.79,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-19,2002,2,8,323,91.52,0.97,5,Dry,23,4,2,2,19,50,0.55,41.52,0.45,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-20,2002,2,8,324,90.7,0.97,5,Dry,23,4,2,2,19,50,0.55,40.7,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-21,2002,2,8,325,90.42,0.97,5,Dry,23,4,2,2,19,50,0.55,40.42,0.45,0,40,9,1,1,-1,30,32,5,3,1,49,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-22,2002,2,8,326,89.6,0.97,5,Dry,23,4,2,2,19,50,0.56,39.6,0.44,0,40,9,1,1,-1,30,32,5,3,1,49,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-23,2002,2,8,327,88.78,0.98,5,Dry,23,4,2,2,19,50,0.56,38.78,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-24,2002,2,8,328,92.34,0.97,5,Dry,23,4,2,2,19,50,0.54,42.34,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-25,2002,2,8,329,95.89,0.97,5,Dry,23,4,2,2,19,50,0.52,45.89,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-26,2002,2,9,330,95.07,0.97,5,Dry,23,4,2,2,19,50,0.53,45.07,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-27,2002,2,9,331,94.25,0.97,5,Dry,23,4,2,2,19,50,0.53,44.25,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-28,2002,2,9,332,95.07,0.97,5,Dry,23,4,2,2,19,50,0.53,45.07,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-29,2002,2,9,333,95.35,0.97,5,Dry,23,4,2,2,19,50,0.52,45.35,0.48,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-30,2002,2,9,334,94.52,0.97,5,Dry,23,4,2,2,19,50,0.53,44.52,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-12-01,2002,3,9,335,94.25,0.97,5,Dry,26,4,3,2,24,59,0.63,35.25,0.37,0,35,8,1,1,-1,26,34,5,4,1,50,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-12-02,2002,3,9,336,93.98,0.97,5,Dry,26,4,3,2,24,59,0.63,34.98,0.37,0,35,8,1,1,-1,26,34,5,4,1,50,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-12-03,2002,3,10,337,93.7,0.97,5,Dry,26,4,3,2,24,59,0.63,34.7,0.37,0,35,8,1,1,-1,26,34,5,4,1,50,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-12-04,2002,3,10,338,93.43,0.97,5,Dry,26,4,3,2,24,59,0.63,34.43,0.37,0,34,8,1,1,-1,25,34,5,4,1,49,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-12-05,2002,3,10,339,95.35,0.97,5,Dry,26,4,3,2,24,59,0.62,36.35,0.38,0,36,8,1,1,-1,27,34,5,4,1,51,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-12-06,2002,3,10,340,100.54,0.96,5,Dry,26,4,3,2,24,59,0.59,41.54,0.41,0,42,9,1,1,-1,32,35,5,4,1,56,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-12-07,2002,3,10,341,106.83,0.95,5,Dry,26,4,3,2,24,59,0.55,47.83,0.45,0,48,11,1,1,-1,36,37,5,4,1,60,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-12-08,2002,3,10,342,110.93,0.95,5,Dry,26,4,3,2,24,59,0.53,51.93,0.47,51.93,0,0,0,0,-2,2,26,4,3,0,26,84.9,990,964.5,25.5,0.0708,0.000164,0.00000643,0.071,0.00278,1,0.0126,0.0836,0.00328,25.4,0,0,0,0,0,0,0
2002-12-09,2002,3,10,343,115.03,0.94,5,Dry,26,4,3,2,24,59,0.51,56.03,0.49,56.03,0,0,0,0,-2,2,26,4,3,0,26,89,990,964.5,25.5,0.0708,0.000513,0.0000201,0.0713,0.0028,1,0.0181,0.0895,0.00351,25.4,0,0,0,0,0,0,0
2002-12-10,2002,3,11,344,119.68,0.93,5,Dry,26,4,3,2,24,59,0.49,60.68,0.51,60.68,0,0,0,0,-2,2,26,4,3,0,26,93.7,990,964.5,25.5,0.0708,0.000908,0.0000356,0.0717,0.00281,1,0.0244,0.0962,0.00377,25.4,0,0,0,0,0,0,0
2002-12-11,2002,3,11,345,121.05,0.93,5,Dry,26,4,3,2,24,59,0.49,62.05,0.51,62.05,0,0,0,0,-2,2,26,4,3,0,26,95,990,964.5,25.5,0.0708,0.00102,0.0000402,0.0718,0.00282,1,0.0263,0.0981,0.00385,25.4,0,0,0,0,0,0,0
2002-12-12,2002,3,11,346,119.13,0.93,5,Dry,26,4,3,2,24,59,0.49,60.13,0.51,60.13,0,0,0,0,-2,2,26,4,3,0,26,93.1,990,964.5,25.5,0.0708,0.000861,0.0000338,0.0717,0.00281,1,0.0237,0.0954,0.00374,25.4,0,0,0,0,0,0,0
2002-12-13,2002,3,11,347,119.41,0.93,5,Dry,26,4,3,2,24,59,0.49,60.41,0.51,60.41,0,0,0,0,-2,2,26,4,3,0,26,93.4,990,964.5,25.5,0.0708,0.000885,0.0000347,0.0717,0.00281,1,0.0241,0.0958,0.00376,25.4,0,0,0,0,0,0,0
2002-12-14,2002,3,11,348,120.23,0.93,5,Dry,26,4,3,2,24,59,0.49,61.23,0.51,61.23,0,0,0,0,-2,2,26,4,3,0,26,94.2,990,964.5,25.5,0.0708,0.000955,0.0000374,0.0718,0.00281,1,0.0252,0.0969,0.0038,25.4,0,0,0,0,0,0,0
2002-12-15,2002,3,11,349,119.95,0.93,5,Dry,26,4,3,2,24,59,0.49,60.95,0.51,60.95,0,0,0,0,-2,2,26,4,3,0,26,94,990,964.5,25.5,0.0708,0.000931,0.0000365,0.0718,0.00281,1,0.0248,0.0965,0.00379,25.4,0,0,0,0,0,0,0
2002-12-16,2002,3,11,350,120.77,0.93,5,Dry,26,4,3,2,24,59,0.49,61.77,0.51,61.77,0,0,0,0,-2,2,26,4,3,0,26,94.8,990,964.5,25.5,0.0708,0.001,0.0000392,0.0718,0.00282,1,0.0259,0.0977,0.00383,25.4,0,0,0,0,0,0,0
2002-12-17,2002,3,12,351,123.78,0.92,5,Dry,26,4,3,2,24,59,0.48,64.78,0.52,64.78,0,0,0,0,-2,2,26,4,3,0,26,97.8,990,964.5,25.5,0.0708,0.00126,0.0000493,0.0721,0.00283,1,0.03,0.102,0.004,25.4,0.884,0.96,0.849,14.3,13.7,13.7,329
2002-12-18,2002,3,12,352,128.98,0.91,5,Dry,26,4,3,2,24,59,0.46,69.98,0.54,69.98,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0719,0.0017,0.0000666,0.0736,0.00289,1,0.037,0.111,0.00434,25.4,0.913,0.96,0.877,15.9,15.3,15.3,367
2002-12-19,2002,3,12,353,132.53,0.9,5,Dry,26,4,3,2,24,59,0.45,73.53,0.56,73.53,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0731,0.002,0.0000784,0.0751,0.00295,1,0.0418,0.117,0.00458,25.4,0.932,0.96,0.895,17.1,16.4,16.4,393
2002-12-20,2002,3,12,354,134.45,0.9,5,Dry,26,4,3,2,24,59,0.44,75.45,0.56,75.45,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0738,0.00216,0.0000848,0.076,0.00298,1,0.0444,0.12,0.00472,25.4,0.94,0.96,0.902,17.6,16.9,16.9,407
2002-12-21,2002,3,12,355,134.17,0.9,5,Dry,26,4,3,2,24,59,0.44,75.17,0.56,75.17,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0737,0.00214,0.0000839,0.0758,0.00297,1,0.044,0.12,0.0047,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
2002-12-22,2002,3,12,356,135.54,0.9,5,Dry,26,4,3,2,24,59,0.43,76.54,0.56,76.54,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0742,0.00226,0.0000885,0.0764,0.003,1,0.0458,0.122,0.0048,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
2002-12-23,2002,3,12,357,136.91,0.89,5,Dry,26,4,3,2,24,59,0.43,77.91,0.57,77.91,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0747,0.00237,0.000093,0.077,0.00302,1,0.0477,0.125,0.00489,25.4,0.936,0.96,0.899,18.2,17.4,17.4,418
2002-12-24,2002,3,13,358,138.27,0.89,5,Dry,26,4,3,2,24,59,0.43,79.27,0.57,79.27,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0752,0.00249,0.0000976,0.0776,0.00304,1,0.0495,0.127,0.00499,25.4,0.934,0.96,0.897,18.4,17.7,17.7,425
2002-12-25,2002,3,13,359,141.83,0.88,5,Dry,26,4,3,2,24,59,0.42,82.83,0.58,82.83,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0764,0.00279,0.000109,0.0792,0.00311,1,0.0543,0.134,0.00524,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
2002-12-26,2002,3,13,360,144.29,0.87,5,Dry,26,4,3,2,24,59,0.41,85.29,0.59,85.29,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0773,0.003,0.000118,0.0803,0.00315,1,0.0576,0.138,0.00541,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
2002-12-27,2002,3,13,361,147.3,0.86,5,Dry,26,4,3,2,24,59,0.4,88.3,0.6,88.3,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0783,0.00326,0.000128,0.0816,0.0032,1,0.0617,0.143,0.00562,25.4,0.923,0.964,0.89,20.3,19.5,19.5,469
2002-12-28,2002,3,13,362,150.31,0.85,5,Dry,26,4,3,2,24,59,0.39,91.31,0.61,91.31,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0794,0.00351,0.000138,0.0829,0.00325,1,0.0658,0.149,0.00583,25.4,0.92,0.965,0.888,20.9,20.1,20.1,484
2002-12-29,2002,3,13,363,152.22,0.85,5,Dry,26,4,3,2,24,59,0.39,93.22,0.61,93.22,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0801,0.00367,0.000144,0.0838,0.00328,1,0.0683,0.152,0.00596,25.4,0.918,0.966,0.886,21.3,20.5,20.5,493
2002-12-30,2002,3,13,364,153.59,0.84,5,Dry,26,4,3,2,24,59,0.38,94.59,0.62,94.59,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0806,0.00379,0.000149,0.0844,0.00331,1,0.0702,0.155,0.00606,25.4,0.916,0.966,0.886,21.6,20.8,20.8,500
2002-12-31,2002,3,14,365,152.77,0.84,5,Dry,26,4,3,2,24,59,0.39,93.77,0.61,93.77,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0803,0.00372,0.000146,0.084,0.00329,1,0.0691,0.153,0.006,25.4,0.917,0.966,0.886,21.4,20.7,20.7,496
2003-01-01,2002,4,14,1,151.95,0.85,5,Dry,29,5,4,2,33,73,0.48,78.95,0.52,78.95,0,0,0,0,-2,2,29,5,4,0,35,117,990,964.5,25.5,0.0768,0.00246,0.0000965,0.0793,0.00311,1,0.0491,0.128,0.00503,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
2003-01-02,2002,4,14,2,151.67,0.85,5,Dry,29,5,4,2,33,73,0.48,78.67,0.52,78.67,0,0,0,0,-2,2,29,5,4,0,35,117,990,964.5,25.5,0.0767,0.00244,0.0000956,0.0791,0.0031,1,0.0487,0.128,0.00501,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2003-01-03,2002,4,14,3,151.4,0.85,5,Dry,29,5,4,2,33,73,0.48,78.4,0.52,78.4,0,0,0,0,-2,2,29,5,4,0,35,116,990,964.5,25.5,0.0766,0.00241,0.0000947,0.079,0.0031,1,0.0483,0.127,0.00499,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
2003-01-04,2002,4,14,4,152.22,0.85,5,Dry,29,5,4,2,33,73,0.48,79.22,0.52,79.22,0,0,0,0,-2,2,29,5,4,0,35,117,990,964.5,25.5,0.0769,0.00248,0.0000974,0.0794,0.00311,1,0.0494,0.129,0.00505,25.4,0.935,0.96,0.897,18.4,17.7,17.7,425
2003-01-05,2002,4,14,5,149.21,0.86,5,Dry,29,5,4,2,33,73,0.49,76.21,0.51,76.21,0,0,0,0,-2,2,29,5,4,0,35,114,990,964.5,25.5,0.0758,0.00223,0.0000874,0.0781,0.00306,1,0.0454,0.123,0.00484,25.4,0.938,0.96,0.901,17.8,17.1,17.1,410
2003-01-06,2002,4,14,6,148.39,0.86,5,Dry,29,5,4,2,33,73,0.49,75.39,0.51,75.39,0,0,0,0,-2,2,29,5,4,0,35,113,990,964.5,25.5,0.0756,0.00216,0.0000846,0.0777,0.00305,1,0.0443,0.122,0.00478,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
2003-01-07,2002,4,15,7,148.67,0.86,5,Dry,29,5,4,2,33,73,0.49,75.67,0.51,75.67,0,0,0,0,-2,2,29,5,4,0,35,114,990,964.5,25.5,0.0756,0.00218,0.0000856,0.0778,0.00305,1,0.0447,0.122,0.0048,25.4,0.939,0.96,0.902,17.7,17,17,408
2003-01-08,2002,4,15,8,146.75,0.86,5,Dry,29,5,4,2,33,73,0.5,73.75,0.5,73.75,0,0,0,0,-2,2,29,5,4,0,35,112,990,964.5,25.5,0.075,0.00202,0.0000792,0.077,0.00302,1,0.0421,0.119,0.00467,25.4,0.933,0.96,0.896,17.1,16.4,16.4,395
2003-01-09,2002,4,15,9,144.84,0.87,5,Dry,29,5,4,2,33,73,0.5,71.84,0.5,71.84,0,0,0,0,-2,2,29,5,4,0,35,110,990,964.5,25.5,0.0743,0.00186,0.0000728,0.0762,0.00299,1,0.0395,0.116,0.00453,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
2003-01-10,2002,4,15,10,144.02,0.87,5,Dry,29,5,4,2,33,73,0.51,71.02,0.49,71.02,0,0,0,0,-2,2,29,5,4,0,35,109,990,964.5,25.5,0.074,0.00179,0.0000701,0.0758,0.00297,1,0.0384,0.114,0.00448,25.4,0.919,0.96,0.882,16.2,15.6,15.6,374
2003-01-11,2002,4,15,11,147.02,0.86,5,Dry,29,5,4,2,33,73,0.5,74.02,0.5,74.02,0,0,0,0,-2,2,29,5,4,0,35,112,990,964.5,25.5,0.0751,0.00204,0.0000801,0.0771,0.00302,1,0.0424,0.12,0.00469,25.4,0.935,0.96,0.897,17.2,16.5,16.5,397
2003-01-12,2002,4,15,12,150.03,0.85,5,Dry,29,5,4,2,33,73,0.49,77.03,0.51,77.03,0,0,0,0,-2,2,29,5,4,0,35,115,990,964.5,25.5,0.0761,0.0023,0.0000901,0.0784,0.00308,1,0.0465,0.125,0.0049,25.4,0.937,0.96,0.9,18,17.2,17.2,414
2003-01-13,2002,4,15,13,151.4,0.85,5,Dry,29,5,4,2,33,73,0.48,78.4,0.52,78.4,0,0,0,0,-2,2,29,5,4,0,35,116,990,964.5,25.5,0.0766,0.00241,0.0000947,0.079,0.0031,1,0.0483,0.127,0.00499,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
2003-01-14,2002,4,16,14,151.67,0.85,5,Dry,29,5,4,2,33,73,0.48,78.67,0.52,78.67,0,0,0,0,-2,2,29,5,4,0,35,117,990,964.5,25.5,0.0767,0.00244,0.0000956,0.0791,0.0031,1,0.0487,0.128,0.00501,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2003-01-15,2002,4,16,15,151.4,0.85,5,Dry,29,5,4,2,33,73,0.48,78.4,0.52,78.4,0,0,0,0,-2,2,29,5,4,0,35,116,990,964.5,25.5,0.0766,0.00241,0.0000947,0.079,0.0031,1,0.0483,0.127,0.00499,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
2003-01-16,2002,4,16,16,151.13,0.85,5,Dry,29,5,4,2,33,73,0.48,78.13,0.52,78.13,0,0,0,0,-2,2,29,5,4,0,35,116,990,964.5,25.5,0.0765,0.00239,0.0000938,0.0789,0.00309,1,0.048,0.127,0.00498,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
2003-01-17,2002,4,16,17,150.31,0.85,5,Dry,29,5,4,2,33,73,0.49,77.31,0.51,77.31,0,0,0,0,-2,2,29,5,4,0,35,115,990,964.5,25.5,0.0762,0.00232,0.000091,0.0785,0.00308,1,0.0469,0.125,0.00492,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2003-01-18,2002,4,16,18,153.31,0.84,5,Dry,29,5,4,2,33,73,0.48,80.31,0.52,80.31,0,0,0,0,-2,2,29,5,4,0,35,118,990,964.5,25.5,0.0773,0.00258,0.000101,0.0799,0.00313,1,0.0509,0.131,0.00513,25.4,0.934,0.96,0.896,18.7,17.9,17.9,430
2003-01-19,2002,4,16,19,158.51,0.82,5,Dry,29,5,4,2,33,73,0.46,85.51,0.54,85.51,0,0,0,0,-2,2,29,5,4,0,35,124,990,964.5,25.5,0.0791,0.00302,0.000118,0.0821,0.00322,1,0.0579,0.14,0.00549,25.4,0.928,0.962,0.893,19.7,19,19,456
2003-01-20,2002,4,16,20,159.88,0.82,5,Dry,29,5,4,2,33,73,0.46,86.88,0.54,86.88,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0796,0.00313,0.000123,0.0827,0.00324,1,0.0598,0.143,0.00559,25.4,0.926,0.963,0.892,20,19.3,19.3,463
2003-01-21,2002,4,17,21,163.43,0.8,5,Dry,29,5,4,2,33,73,0.45,90.43,0.55,90.43,0,0,0,0,-2,2,29,5,4,0,35,128,990,964.5,25.5,0.0809,0.00344,0.000135,0.0843,0.0033,1,0.0646,0.149,0.00583,25.4,0.922,0.965,0.889,20.7,20,20,480
2003-01-22,2002,4,17,22,169.17,0.78,5,Dry,29,5,4,2,33,73,0.43,96.17,0.57,96.17,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.0829,0.00392,0.000154,0.0868,0.0034,1,0.0723,0.159,0.00623,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2003-01-23,2002,4,17,23,174.92,0.76,5,Dry,29,5,4,2,33,73,0.42,101.9,0.58,101.9,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.5,25.5,0.0849,0.00441,0.000173,0.0893,0.0035,1,0.0801,0.169,0.00663,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2003-01-24,2002,4,17,24,178.47,0.75,5,Dry,29,5,4,2,33,73,0.41,105.5,0.59,105.5,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0862,0.00471,0.000184,0.0909,0.00356,1,0.0849,0.176,0.00688,25.4,0.914,0.97,0.887,24,23.3,23.3,559
2003-01-25,2002,4,17,25,181.48,0.74,5,Dry,29,5,4,2,33,73,0.4,108.5,0.6,108.5,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0872,0.00497,0.000194,0.0922,0.00361,1,0.0889,0.181,0.00709,25.4,0.917,0.97,0.889,24.8,24,24,576
2003-01-26,2002,4,17,26,185.58,0.73,5,Dry,29,5,4,2,33,73,0.39,112.6,0.61,112.6,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0887,0.00532,0.000208,0.094,0.00368,1,0.0945,0.188,0.00737,25.4,0.92,0.97,0.892,25.8,25,25,600
2003-01-27,2002,4,17,27,190.23,0.71,5,Dry,29,5,4,2,33,73,0.38,117.2,0.62,117.2,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0903,0.00571,0.000223,0.096,0.00375,1,0.101,0.197,0.00769,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2003-01-28,2002,4,18,28,195.42,0.69,5,Dry,29,5,4,2,33,73,0.37,122.4,0.63,122.4,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0921,0.00616,0.000241,0.0983,0.00384,1,0.108,0.206,0.00805,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2003-01-29,2002,4,18,29,200.07,0.67,5,Dry,29,5,4,2,33,73,0.36,127.1,0.64,127.1,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0938,0.00655,0.000256,0.1,0.00392,1,0.114,0.214,0.00837,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2003-01-30,2002,4,18,30,202.53,0.66,5,Dry,29,5,4,2,33,73,0.36,129.5,0.64,129.5,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0947,0.00676,0.000264,0.101,0.00396,1,0.117,0.219,0.00855,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2003-01-31,2002,4,18,31,202.26,0.66,5,Dry,29,5,4,2,33,73,0.36,129.3,0.64,129.3,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0946,0.00674,0.000263,0.101,0.00396,1,0.117,0.218,0.00853,25.4,0.93,0.97,0.902,29.9,29,29,696
2003-02-01,2002,5,18,32,204.17,0.66,5,Dry,31,6,4,3,41,85,0.42,119.2,0.58,119.2,0,0,0,0,-3,3,31,6,4,0,44,160,990,964.4,25.6,0.0921,0.00588,0.00023,0.0979,0.00383,1,0.103,0.201,0.00787,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
2003-02-02,2002,5,18,33,209.37,0.64,5,Dry,31,6,4,3,41,85,0.41,124.4,0.59,124.4,0,0,0,0,-3,3,31,6,4,0,44,165,990,964.5,25.5,0.0939,0.00632,0.000247,0.1,0.00392,1,0.11,0.211,0.00825,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2003-02-03,2002,5,18,34,212.38,0.63,5,Dry,31,6,4,3,41,85,0.4,127.4,0.6,127.4,0,0,0,0,-3,3,31,6,4,0,44,168,990,964.5,25.5,0.095,0.00658,0.000258,0.102,0.00398,1,0.114,0.216,0.00846,25.3,0.929,0.97,0.902,29.4,28.5,28.5,684
2003-02-04,2002,5,19,35,211.56,0.63,5,Dry,31,6,4,3,41,85,0.4,126.6,0.6,126.6,0,0,0,0,-3,3,31,6,4,0,44,168,990,964.5,25.5,0.0947,0.00651,0.000255,0.101,0.00396,1,0.113,0.215,0.0084,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2003-02-05,2002,5,19,36,210.74,0.64,5,Dry,31,6,4,3,41,85,0.4,125.7,0.6,125.7,0,0,0,0,-3,3,31,6,4,0,44,167,990,964.5,25.5,0.0944,0.00644,0.000252,0.101,0.00395,1,0.112,0.213,0.00834,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2003-02-06,2002,5,19,37,213.2,0.63,5,Dry,31,6,4,3,41,85,0.4,128.2,0.6,128.2,0,0,0,0,-3,3,31,6,4,0,44,169,990,964.5,25.5,0.0952,0.00665,0.00026,0.102,0.00399,1,0.116,0.217,0.00852,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2003-02-07,2002,5,19,38,219.49,0.61,5,Dry,31,6,4,3,41,85,0.39,134.5,0.61,134.5,0,0,0,0,-3,3,31,6,4,0,44,175,990,964.5,25.5,0.0975,0.00718,0.000282,0.105,0.00411,1,0.124,0.229,0.00897,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
2003-02-08,2002,5,19,39,223.04,0.6,5,Dry,31,6,4,3,41,85,0.38,138,0.62,138,0,0,0,0,-3,3,31,6,4,0,44,179,990,964.5,25.5,0.0987,0.00748,0.000294,0.106,0.00417,1,0.129,0.235,0.00923,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2003-02-09,2002,5,19,40,227.14,0.59,5,Dry,31,6,4,3,41,85,0.37,142.1,0.63,142.1,0,0,0,0,-3,3,31,6,4,0,44,183,990,964.6,25.4,0.1,0.00783,0.000308,0.108,0.00425,1,0.134,0.242,0.00953,25.2,0.936,0.97,0.908,32.9,31.9,31.9,765
2003-02-10,2002,5,19,41,229.6,0.58,5,Dry,31,6,4,3,41,85,0.37,144.6,0.63,144.6,0,0,0,0,-3,3,31,6,4,0,44,186,990,964.6,25.4,0.101,0.00804,0.000316,0.109,0.00429,1,0.138,0.247,0.00971,25.2,0.937,0.97,0.909,33.4,32.4,32.4,778
2003-02-11,2002,5,20,42,232.61,0.58,5,Dry,31,6,4,3,41,85,0.36,147.6,0.64,147.6,0,0,0,0,-3,3,31,6,4,0,44,189,990,964.6,25.4,0.102,0.0083,0.000327,0.11,0.00435,1,0.142,0.252,0.00993,25.2,0.938,0.97,0.91,34.1,33.1,33.1,795
2003-02-12,2002,5,20,43,238.9,0.56,5,Dry,31,6,4,3,41,85,0.36,153.9,0.64,153.9,0,0,0,0,-3,3,31,6,4,0,44,195,990,964.6,25.4,0.104,0.00883,0.000348,0.113,0.00446,1,0.15,0.263,0.0104,25.1,0.94,0.97,0.912,35.6,34.6,34.6,829
2003-02-13,2002,5,20,44,247.38,0.55,5,Dry,31,6,4,3,41,85,0.34,162.4,0.66,162.4,0,0,0,0,-3,3,31,6,4,0,44,203,990,964.7,25.3,0.107,0.00955,0.000377,0.117,0.00462,1,0.162,0.279,0.011,25,0.943,0.971,0.915,37.6,36.5,36.5,876
2003-02-14,2002,5,20,45,253.12,0.54,5,Dry,31,6,4,3,41,85,0.34,168.1,0.66,168.1,0,0,0,0,-3,3,31,6,4,0,44,209,990,964.7,25.3,0.109,0.01,0.000397,0.119,0.00472,1,0.169,0.289,0.0114,25,0.945,0.974,0.92,38.9,37.9,37.9,910
2003-02-15,2002,5,20,46,260.5,0.53,5,Dry,31,6,4,3,41,85,0.33,175.5,0.67,175.5,0,0,0,0,-3,3,31,6,4,0,44,217,990,964.7,25.3,0.112,0.0107,0.000422,0.123,0.00485,1,0.179,0.302,0.012,25,0.947,0.977,0.926,40.7,39.8,39.8,954
2003-02-16,2002,5,20,47,268.43,0.51,5,Dry,31,6,4,3,41,85,0.32,183.4,0.68,183.4,0,0,0,0,-3,3,31,6,4,0,44,224,990,964.8,25.2,0.115,0.0113,0.00045,0.126,0.005,1,0.19,0.316,0.0125,24.9,0.95,0.98,0.931,42.5,41.7,41.7,1000
2003-02-17,2002,5,20,48,276.91,0.5,5,Dry,31,6,4,3,41,85,0.31,191.9,0.69,191.9,0,0,0,0,-3,3,31,6,4,0,44,233,990,964.8,25.2,0.118,0.0121,0.000479,0.13,0.00515,1,0.202,0.331,0.0132,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
2003-02-18,2002,5,21,49,285.38,0.49,5,Dry,31,6,4,3,41,85,0.3,200.4,0.7,200.4,0,0,0,0,-3,3,31,6,4,0,44,241,990,964.8,25.2,0.121,0.0128,0.000508,0.134,0.00531,1,0.213,0.347,0.0138,24.8,0.955,0.98,0.936,46.6,45.6,45.6,1090
2003-02-19,2002,5,21,50,291.67,0.48,5,Dry,31,6,4,3,41,85,0.29,206.7,0.71,206.7,0,0,0,0,-3,3,31,6,4,0,44,248,990,964.9,25.1,0.123,0.0133,0.00053,0.136,0.00542,1,0.222,0.358,0.0142,24.8,0.956,0.98,0.937,48,47,47,1130
2003-02-20,2002,5,21,51,295.23,0.48,5,Dry,31,6,4,3,41,85,0.29,210.2,0.71,210.2,0,0,0,0,-3,3,31,6,4,0,44,251,990,964.9,25.1,0.124,0.0136,0.000542,0.138,0.00549,1,0.226,0.364,0.0145,24.8,0.957,0.98,0.937,48.8,47.8,47.8,1150
2003-02-21,2002,5,21,52,303.7,0.47,5,Dry,31,6,4,3,41,85,0.28,218.7,0.72,218.7,0,0,0,0,-3,3,31,6,4,0,44,260,990,964.9,25.1,0.127,0.0143,0.000572,0.142,0.00564,1,0.238,0.379,0.0151,24.7,0.958,0.98,0.939,50.8,48.2,48.2,1160
2003-02-22,2002,5,21,53,313.82,0.46,5,Dry,31,6,4,3,41,85,0.27,228.8,0.73,228.8,0,0,0,0,-3,3,31,6,4,0,44,270,990,965,25,0.131,0.0152,0.000607,0.146,0.00583,2,0.097,0.243,0.0097,24.8,0.923,0.97,0.895,25.7,24.9,49.8,1190
2003-02-23,2002,5,21,54,323.39,0.45,5,Dry,31,6,4,3,41,85,0.26,238.4,0.74,238.4,0,0,0,0,-3,3,31,6,4,0,44,279,990,965,25,0.134,0.016,0.000641,0.15,0.00601,2,0.103,0.254,0.0101,24.7,0.926,0.97,0.898,26.8,26,51.9,1250
2003-02-24,2002,5,21,55,330.77,0.44,5,Dry,31,6,4,3,41,85,0.26,245.8,0.74,245.8,0,0,0,0,-3,3,31,6,4,0,44,287,990,965.1,24.9,0.137,0.0166,0.000667,0.153,0.00615,2,0.108,0.262,0.0105,24.7,0.928,0.97,0.9,27.6,26.8,53.6,1290
2003-02-25,2002,5,22,56,338.7,0.43,5,Dry,31,6,4,3,41,85,0.25,253.7,0.75,253.7,0,0,0,0,-3,3,31,6,4,0,44,295,990,965.1,24.9,0.14,0.0187,0.000753,0.158,0.00636,2,0.114,0.272,0.0109,24.6,0.93,0.97,0.902,28.5,27.7,55.3,1330
2003-02-26,2002,5,22,57,351.56,0.42,5,Dry,31,6,4,3,41,85,0.24,266.6,0.76,266.6,0,0,0,0,-3,3,31,6,4,0,44,308,990,965.2,24.8,0.144,0.0248,0.000999,0.169,0.0068,2,0.122,0.291,0.0117,24.6,0.933,0.97,0.905,29.9,29,58.1,1390
2003-02-27,2002,5,22,58,362.77,0.41,5,Dry,31,6,4,3,41,85,0.23,277.8,0.77,277.8,0,0,0,0,-3,3,31,6,4,0,44,319,990,965.2,24.8,0.148,0.0301,0.00121,0.178,0.00719,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.2,30.3,60.5,1450
2003-02-28,2002,5,22,59,373.43,0.4,5,Dry,31,6,4,3,41,85,0.23,288.4,0.77,288.4,0,0,0,0,-3,3,31,6,4,0,44,329,990,965.3,24.7,0.152,0.0351,0.00142,0.187,0.00756,2,0.137,0.324,0.0131,24.4,0.938,0.97,0.91,32.4,31.4,62.8,1510
2003-03-01,2002,6,22,60,385.74,0.39,5,Dry,36,8,6,4,53,107,0.28,278.7,0.72,278.7,0,0,0,0,-4,4,36,8,6,0,57,329,990,965.3,24.7,0.152,0.0306,0.00124,0.182,0.00738,2,0.131,0.313,0.0127,24.4,0.936,0.97,0.908,31.2,30.2,60.4,1450
2003-03-02,2002,6,22,61,402.96,0.37,5,Dry,36,8,6,4,53,107,0.27,296,0.73,296,0,0,0,0,-4,4,36,8,6,0,57,346,990,965.4,24.6,0.158,0.0387,0.00157,0.196,0.00799,2,0.142,0.339,0.0138,24.2,0.94,0.97,0.911,33.1,32.1,64.1,1540
2003-03-03,2002,6,22,62,418.55,0.36,5,Dry,36,8,6,4,53,107,0.26,311.6,0.74,311.6,0,0,0,0,-4,4,36,8,6,0,57,362,990,965.5,24.5,0.163,0.0461,0.00188,0.209,0.00853,2,0.153,0.362,0.0148,24.2,0.942,0.97,0.914,34.8,33.7,67.5,1620
2003-03-04,2002,6,23,63,434.13,0.35,5,Dry,36,8,6,4,53,107,0.25,327.1,0.75,327.1,0,0,0,0,-4,4,36,8,6,0,57,377,990,965.6,24.4,0.169,0.0534,0.00218,0.222,0.00908,2,0.163,0.385,0.0158,24.1,0.945,0.97,0.917,36.5,35.4,70.7,1700
2003-03-05,2002,6,23,64,448.63,0.34,5,Dry,36,8,6,4,53,107,0.24,341.6,0.76,341.6,0,0,0,0,-4,4,36,8,6,0,57,392,990,965.6,24.4,0.174,0.0602,0.00247,0.234,0.0096,2,0.173,0.407,0.0167,24,0.947,0.972,0.92,38,37,73.9,1770
2003-03-06,2002,6,23,65,462.57,0.33,5,Dry,36,8,6,4,53,107,0.23,355.6,0.77,355.6,0,0,0,0,-4,4,36,8,6,0,57,406,990,965.7,24.3,0.179,0.0668,0.00275,0.245,0.0101,2,0.183,0.428,0.0176,23.9,0.949,0.975,0.925,39.5,38.5,77.1,1850
2003-03-07,2002,6,23,66,475.97,0.32,5,Dry,36,8,6,4,53,107,0.23,369,0.78,369,0,0,0,0,-4,4,36,8,6,0,57,419,990,965.7,24.3,0.183,0.0732,0.00302,0.257,0.0106,2,0.192,0.448,0.0185,23.8,0.951,0.978,0.93,41,40.1,80.1,1920
2003-03-08,2002,6,23,67,492.1,0.31,5,Dry,36,8,6,4,53,107,0.22,385.1,0.78,385.1,0,0,0,0,-4,4,36,8,6,0,57,435,990,965.8,24.2,0.189,0.0808,0.00334,0.27,0.0112,2,0.202,0.472,0.0195,23.7,0.953,0.98,0.934,42.7,41.8,83.6,2010
2003-03-09,2002,6,23,68,508.78,0.3,5,Dry,36,8,6,4,53,107,0.21,401.8,0.79,401.8,0,0,0,0,-4,4,36,8,6,0,57,452,990,965.9,24.1,0.195,0.0886,0.00368,0.284,0.0118,2,0.214,0.497,0.0206,23.6,0.955,0.98,0.936,44.4,43.5,87.1,2090
2003-03-10,2002,6,23,69,523.27,0.3,5,Dry,36,8,6,4,53,107,0.2,416.3,0.8,416.3,0,0,0,0,-4,4,36,8,6,0,57,466,990,966,24,0.2,0.0955,0.00397,0.296,0.0123,2,0.223,0.519,0.0216,23.5,0.956,0.98,0.937,45.9,45,90,2160
2003-03-11,2002,6,24,70,532.3,0.29,5,Dry,36,8,6,4,53,107,0.2,425.3,0.8,425.3,0,0,0,0,-4,4,36,8,6,0,57,475,990,966,24,0.203,0.0997,0.00416,0.303,0.0126,2,0.23,0.533,0.0222,23.5,0.957,0.98,0.937,46.8,45.9,91.8,2200
2003-03-12,2002,6,24,71,541.87,0.29,5,Dry,36,8,6,4,53,107,0.2,434.9,0.8,434.9,0,0,0,0,-4,4,36,8,6,0,57,485,990,966,24,0.207,0.104,0.00435,0.311,0.013,2,0.236,0.547,0.0228,23.4,0.957,0.98,0.938,47.8,46.8,93.7,2250
2003-03-13,2002,6,24,72,553.08,0.28,5,Dry,36,8,6,4,53,107,0.19,446.1,0.81,446.1,0,0,0,0,-4,4,36,8,6,0,57,496,990,966.1,23.9,0.211,0.11,0.00458,0.32,0.0134,2,0.244,0.564,0.0236,23.3,0.958,0.98,0.939,48.9,47.9,95.9,2300
2003-03-14,2002,6,24,73,562.1,0.27,5,Dry,36,8,6,4,53,107,0.19,455.1,0.81,455.1,0,0,0,0,-4,4,36,8,6,0,57,505,990,966.1,23.9,0.214,0.114,0.00477,0.328,0.0137,2,0.25,0.577,0.0242,23.3,0.958,0.98,0.939,49.8,48.2,96.4,2310
2003-03-15,2002,6,24,74,566.75,0.27,5,Dry,36,8,6,4,53,107,0.19,459.8,0.81,459.8,0,0,0,0,-4,4,36,8,6,0,57,510,990,966.2,23.8,0.216,0.116,0.00486,0.332,0.0139,2,0.253,0.585,0.0245,23.3,0.957,0.98,0.938,50.2,48.2,96.4,2310
2003-03-16,2002,6,24,75,569.76,0.27,5,Dry,36,8,6,4,53,107,0.19,462.8,0.81,462.8,0,0,0,0,-4,4,36,8,6,0,57,513,990,966.2,23.8,0.218,0.117,0.00493,0.335,0.0141,2,0.255,0.59,0.0248,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
2003-03-17,2002,6,24,76,572.22,0.27,5,Dry,36,8,6,4,53,107,0.19,465.2,0.81,465.2,0,0,0,0,-4,4,36,8,6,0,57,515,990,966.2,23.8,0.219,0.119,0.00498,0.338,0.0142,2,0.257,0.594,0.0249,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
2003-03-18,2002,6,25,77,575.23,0.27,5,Dry,36,8,6,4,53,107,0.19,468.2,0.81,468.2,0,0,0,0,-4,4,36,8,6,0,57,518,990,966.2,23.8,0.221,0.12,0.00504,0.341,0.0143,2,0.259,0.6,0.0252,23.2,0.957,0.98,0.938,51,48.2,96.4,2310
2003-03-19,2002,6,25,78,577.69,0.27,5,Dry,36,8,6,4,53,107,0.18,470.7,0.81,470.7,0,0,0,0,-4,4,36,8,6,0,57,521,990,966.2,23.8,0.222,0.121,0.00509,0.344,0.0144,2,0.26,0.604,0.0254,23.2,0.957,0.98,0.938,51.2,48.2,96.4,2310
2003-03-20,2002,6,25,79,583.98,0.26,5,Dry,36,8,6,4,53,107,0.18,477,0.82,477,0,0,0,0,-4,4,36,8,6,0,57,527,990,966.2,23.8,0.226,0.124,0.00522,0.35,0.0147,2,0.264,0.615,0.0259,23.2,0.956,0.98,0.937,51.8,48.2,96.4,2310
2003-03-21,2002,6,25,80,590.27,0.26,5,Dry,36,8,6,4,53,107,0.18,483.3,0.82,483.3,0,0,0,0,-4,4,36,8,6,0,57,533,990,966.3,23.7,0.23,0.127,0.00535,0.357,0.015,2,0.269,0.625,0.0263,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
2003-03-22,2002,6,25,81,590.54,0.26,5,Dry,36,8,6,4,53,107,0.18,483.5,0.82,483.5,0,0,0,0,-4,4,36,8,6,0,57,534,990,966.3,23.7,0.23,0.127,0.00536,0.357,0.015,2,0.269,0.626,0.0264,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
2003-03-23,2002,6,25,82,590.27,0.26,5,Dry,36,8,6,4,53,107,0.18,483.3,0.82,483.3,0,0,0,0,-4,4,36,8,6,0,57,533,990,966.3,23.7,0.23,0.127,0.00535,0.357,0.015,2,0.269,0.625,0.0263,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
2003-03-24,2002,6,25,83,591.09,0.26,5,Dry,36,8,6,4,53,107,0.18,484.1,0.82,484.1,0,0,0,0,-4,4,36,8,6,0,57,534,990,966.3,23.7,0.23,0.127,0.00537,0.358,0.0151,2,0.269,0.627,0.0264,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
2003-03-25,2002,6,26,84,594.1,0.26,5,Dry,36,8,6,4,53,107,0.18,487.1,0.82,487.1,0,0,0,0,-4,4,36,8,6,0,57,537,990,966.3,23.7,0.232,0.129,0.00543,0.361,0.0152,3,0.162,0.522,0.022,23.2,0.945,0.97,0.917,34.9,33.9,102,2440
2003-03-26,2002,6,26,85,594.92,0.26,5,Dry,36,8,6,4,53,107,0.18,487.9,0.82,487.9,0,0,0,0,-4,4,36,8,6,0,57,538,990,966.3,23.7,0.232,0.129,0.00545,0.362,0.0152,3,0.162,0.524,0.0221,23.2,0.945,0.97,0.917,35,33.9,102,2440
2003-03-27,2002,6,26,86,593.55,0.26,5,Dry,36,8,6,4,53,107,0.18,486.6,0.82,486.6,0,0,0,0,-4,4,36,8,6,0,57,537,990,966.3,23.7,0.231,0.129,0.00542,0.36,0.0152,2,0.271,0.631,0.0266,23.1,0.956,0.98,0.937,52.7,48.2,96.4,2310
2003-03-28,2002,6,26,87,592.73,0.26,5,Dry,36,8,6,4,53,107,0.18,485.7,0.82,485.7,0,0,0,0,-4,4,36,8,6,0,57,536,990,966.3,23.7,0.231,0.128,0.0054,0.359,0.0151,2,0.27,0.63,0.0265,23.1,0.956,0.98,0.937,52.6,48.2,96.4,2310
2003-03-29,2002,6,26,88,595.19,0.26,5,Dry,36,8,6,4,53,107,0.18,488.2,0.82,488.2,0,0,0,0,-4,4,36,8,6,0,57,538,990,966.3,23.7,0.232,0.129,0.00546,0.362,0.0153,3,0.162,0.524,0.0221,23.2,0.945,0.97,0.917,35,33.9,102,2440
2003-03-30,2002,6,26,89,600.38,0.26,5,Dry,36,8,6,4,53,107,0.18,493.4,0.82,493.4,0,0,0,0,-4,4,36,8,6,0,57,543,990,966.3,23.7,0.235,0.132,0.00556,0.367,0.0155,3,0.165,0.532,0.0224,23.2,0.946,0.97,0.917,35.3,34.3,103,2470
2003-03-31,2002,6,26,90,605.03,0.25,5,Dry,36,8,6,4,53,107,0.18,498,0.82,498,0,0,0,0,-4,4,36,8,6,0,57,548,990,966.3,23.7,0.238,0.134,0.00566,0.372,0.0157,3,0.167,0.539,0.0227,23.1,0.946,0.97,0.918,35.6,34.6,104,2490
2003-04-01,2002,7,27,91,610.23,0.25,5,Dry,40,10,8,5,62,125,0.2,485.2,0.8,485.2,0,0,0,0,-5,5,40,10,8,0,67,543,990,966.3,23.7,0.235,0.128,0.00541,0.363,0.0154,2,0.27,0.633,0.0268,23,0.956,0.98,0.937,52.4,48.2,96.4,2310
