date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-04-02,2002,7,27,92,613.78,0.25,5,Dry,40,10,8,5,62,125,0.2,488.8,0.8,488.8,0,0,0,0,-5,5,40,10,8,0,67,547,990,966.4,23.6,0.237,0.13,0.00549,0.367,0.0155,3,0.162,0.529,0.0224,23.1,0.945,0.97,0.917,34.9,33.9,102,2440
2003-04-03,2002,7,27,93,615.7,0.25,5,Dry,40,10,8,5,62,125,0.2,490.7,0.8,490.7,0,0,0,0,-5,5,40,10,8,0,67,549,990,966.4,23.6,0.238,0.131,0.00553,0.369,0.0156,3,0.163,0.532,0.0225,23.1,0.945,0.97,0.917,35,34,102,2450
2003-04-04,2002,7,27,94,617.06,0.25,5,Dry,40,10,8,5,62,125,0.2,492.1,0.8,492.1,0,0,0,0,-5,5,40,10,8,0,67,550,990,966.4,23.6,0.239,0.131,0.00555,0.37,0.0157,3,0.164,0.534,0.0226,23.1,0.945,0.97,0.917,35.1,34.1,102,2450
2003-04-05,2002,7,27,95,618.98,0.25,5,Dry,40,10,8,5,62,125,0.2,494,0.8,494,0,0,0,0,-5,5,40,10,8,0,67,552,990,966.4,23.6,0.24,0.132,0.00559,0.372,0.0158,3,0.165,0.537,0.0227,23.1,0.946,0.97,0.917,35.3,34.2,103,2460
2003-04-06,2002,7,27,96,618.16,0.25,5,Dry,40,10,8,5,62,125,0.2,493.2,0.8,493.2,0,0,0,0,-5,5,40,10,8,0,67,551,990,966.4,23.6,0.24,0.132,0.00558,0.372,0.0157,3,0.164,0.536,0.0227,23.1,0.946,0.97,0.917,35.2,34.1,102,2460
2003-04-07,2002,7,27,97,618.43,0.25,5,Dry,40,10,8,5,62,125,0.2,493.4,0.8,493.4,0,0,0,0,-5,5,40,10,8,0,67,551,990,966.4,23.6,0.24,0.132,0.00558,0.372,0.0157,3,0.165,0.536,0.0227,23.1,0.946,0.97,0.917,35.2,34.2,102,2460
2003-04-08,2002,7,28,98,622.53,0.24,5,Dry,40,10,8,5,62,125,0.2,497.5,0.8,497.5,0,0,0,0,-5,5,40,10,8,0,67,556,990,966.4,23.6,0.242,0.134,0.00567,0.376,0.0159,3,0.166,0.542,0.023,23.1,0.946,0.97,0.918,35.5,34.4,103,2480
2003-04-09,2002,7,28,99,628.27,0.24,5,Dry,40,10,8,5,62,125,0.2,503.3,0.8,503.3,0,0,0,0,-5,5,40,10,8,0,67,561,990,966.4,23.6,0.245,0.137,0.00582,0.383,0.0162,3,0.169,0.552,0.0234,23,0.947,0.97,0.918,35.9,34.8,104,2510
2003-04-10,2002,7,28,100,637.85,0.24,5,Dry,40,10,8,5,62,125,0.2,512.9,0.8,512.9,0,0,0,0,-5,5,40,10,8,0,67,571,990,966.5,23.5,0.251,0.144,0.0061,0.395,0.0168,3,0.173,0.568,0.0241,23,0.948,0.97,0.919,36.5,35.4,106,2550
2003-04-11,2002,7,28,101,650.15,0.23,5,Dry,40,10,8,5,62,125,0.19,525.1,0.81,525.1,0,0,0,0,-5,5,40,10,8,0,67,583,990,966.5,23.5,0.258,0.152,0.00646,0.41,0.0174,3,0.179,0.589,0.025,22.9,0.949,0.97,0.921,37.3,36.2,109,2610
2003-04-12,2002,7,28,102,664.64,0.23,5,Dry,40,10,8,5,62,125,0.19,539.6,0.81,539.6,0,0,0,0,-5,5,40,10,8,0,67,598,990,966.6,23.4,0.266,0.161,0.00689,0.428,0.0182,3,0.185,0.613,0.0261,22.8,0.95,0.972,0.924,38.3,37.2,112,2680
2003-04-13,2002,7,28,103,684.06,0.22,5,Dry,40,10,8,5,62,125,0.18,559.1,0.82,559.1,0,0,0,0,-5,5,40,10,8,0,67,617,990,966.6,23.4,0.277,0.174,0.00747,0.452,0.0193,3,0.194,0.646,0.0276,22.7,0.951,0.975,0.928,39.5,38.5,116,2770
2003-04-14,2002,7,28,104,706.2,0.22,5,Dry,40,10,8,5,62,125,0.18,581.2,0.82,581.2,0,0,0,0,-5,5,40,10,8,0,67,639,990,966.7,23.3,0.29,0.189,0.00813,0.479,0.0206,3,0.204,0.683,0.0293,22.6,0.953,0.978,0.932,40.9,40,120,2880
2003-04-15,2002,7,29,105,732.18,0.21,5,Dry,40,10,8,5,62,125,0.17,607.2,0.83,607.2,0,0,0,0,-5,5,40,10,8,0,67,665,990,966.8,23.2,0.305,0.207,0.00892,0.511,0.0221,3,0.216,0.727,0.0314,22.4,0.955,0.98,0.936,42.5,41.7,125,3000
2003-04-16,2002,7,29,106,762.53,0.2,5,Dry,40,10,8,5,62,125,0.16,637.5,0.84,637.5,0,0,0,0,-5,5,40,10,8,0,67,696,990,967,23,0.322,0.227,0.00984,0.549,0.0238,3,0.229,0.778,0.0338,22.3,0.956,0.98,0.937,44.4,43.5,130,3130
2003-04-17,2002,7,29,107,784.54,0.19,5,Dry,40,10,8,5,62,125,0.16,659.5,0.84,659.5,0,0,0,0,-5,5,40,10,8,0,67,718,990,967,23,0.334,0.242,0.0105,0.576,0.0251,3,0.239,0.815,0.0355,22.1,0.957,0.98,0.937,45.7,44.8,134,3220
2003-04-18,2002,7,29,108,815.05,0.18,5,Dry,40,10,8,5,62,125,0.15,690,0.85,690,0,0,0,0,-5,5,40,10,8,0,67,748,990,967.2,22.8,0.352,0.262,0.0115,0.614,0.0269,3,0.253,0.867,0.0379,22,0.957,0.98,0.938,47.4,46.5,139,3350
2003-04-19,2002,7,29,109,850.86,0.17,5,Dry,40,10,8,5,62,125,0.15,725.9,0.85,725.9,0,0,0,0,-5,5,40,10,8,0,67,784,990,967.3,22.7,0.373,0.286,0.0126,0.658,0.029,3,0.269,0.928,0.0409,21.8,0.957,0.98,0.938,49.4,48.2,145,3470
2003-04-20,2002,7,29,110,890.4,0.16,5,Dry,40,10,8,5,62,125,0.14,765.4,0.86,765.4,0,0,0,0,-5,5,40,10,8,0,67,823,990,967.5,22.5,0.409,0.309,0.0137,0.718,0.0319,3,0.284,1,0.0445,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
2003-04-21,2002,7,29,111,928.3,0.15,5,Dry,40,10,8,5,62,125,0.14,803.3,0.86,803.3,0,0,0,0,-5,5,40,10,8,0,67,861,990,967.6,22.4,0.443,0.328,0.0146,0.771,0.0344,4,0.214,0.985,0.044,21.4,0.953,0.976,0.931,40.2,39.2,157,3770
2003-04-22,2002,7,30,112,963.43,0.14,5,Dry,40,10,8,5,62,125,0.13,838.4,0.87,838.4,0,0,0,0,-5,5,40,10,8,0,67,896,990,967.8,22.2,0.476,0.345,0.0155,0.82,0.0369,4,0.225,1.05,0.047,21.2,0.954,0.979,0.935,41.6,40.7,163,3910
2003-04-23,2002,7,30,113,995.02,0.14,5,Dry,40,10,8,5,62,125,0.13,870,0.87,870,0,0,0,0,-5,5,40,10,8,0,67,928,990,967.9,22.1,0.504,0.36,0.0163,0.865,0.0391,4,0.236,1.1,0.0498,21,0.955,0.98,0.936,42.8,42,168,4030
2003-04-24,2002,7,30,114,1022.5,0.13,5,Dry,40,10,8,5,62,125,0.12,897.5,0.88,897.5,0,0,0,0,-5,5,40,10,8,0,67,956,990,968,22,0.53,0.373,0.0169,0.903,0.041,4,0.245,1.15,0.0521,20.9,0.955,0.98,0.936,43.9,43,172,4130
2003-04-25,2002,7,30,115,1040.3,0.13,5,Dry,40,10,8,5,62,125,0.12,915.4,0.88,915.4,0,0,0,0,-5,5,40,10,8,0,67,973,990,968,22,0.546,0.382,0.0174,0.928,0.0422,4,0.251,1.18,0.0537,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
2003-04-26,2002,7,30,116,1053.3,0.13,5,Dry,40,10,8,5,62,125,0.12,928.3,0.88,928.3,0,0,0,0,-5,5,40,10,8,0,67,986,990,968.1,21.9,0.558,0.388,0.0177,0.946,0.0431,4,0.256,1.2,0.0548,20.7,0.956,0.98,0.936,45.1,44.2,177,4240
2003-04-27,2002,7,30,117,1061,0.13,5,Dry,40,10,8,5,62,125,0.12,936,0.88,936,0,0,0,0,-5,5,40,10,8,0,67,994,990,968.1,21.9,0.565,0.392,0.0179,0.957,0.0437,4,0.258,1.22,0.0555,20.7,0.956,0.98,0.936,45.4,44.5,178,4270
2003-04-28,2002,7,30,118,1058.4,0.13,5,Dry,40,10,8,5,62,125,0.12,933.4,0.88,933.4,0,0,0,0,-5,5,40,10,8,0,67,991,990,968.1,21.9,0.562,0.391,0.0178,0.953,0.0435,4,0.258,1.21,0.0552,20.7,0.956,0.98,0.936,45.3,44.4,177,4260
2003-04-29,2002,7,31,119,1055.8,0.13,5,Dry,40,10,8,5,62,125,0.12,930.8,0.88,930.8,0,0,0,0,-5,5,40,10,8,0,67,989,990,968.1,21.9,0.56,0.39,0.0178,0.95,0.0433,4,0.257,1.21,0.055,20.7,0.956,0.98,0.936,45.2,44.3,177,4250
2003-04-30,2002,7,31,120,1048.1,0.13,5,Dry,40,10,8,5,62,125,0.12,923.1,0.88,923.1,0,0,0,0,-5,5,40,10,8,0,67,981,990,968.1,21.9,0.553,0.386,0.0176,0.939,0.0428,4,0.254,1.19,0.0543,20.8,0.956,0.98,0.936,44.9,44,176,4220
2003-05-01,2002,8,31,121,1035.2,0.13,5,Dry,42,9,8,6,82,147,0.14,888.2,0.86,888.2,0,0,0,0,-6,6,42,9,8,0,88,947,990,968,22,0.522,0.369,0.0168,0.891,0.0405,4,0.242,1.13,0.0515,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2003-05-02,2002,8,31,122,1022.5,0.13,5,Dry,42,9,8,6,82,147,0.14,875.5,0.86,875.5,0,0,0,0,-6,6,42,9,8,0,88,935,990,968,22,0.51,0.363,0.0165,0.873,0.0396,4,0.238,1.11,0.0504,20.9,0.955,0.98,0.936,42.9,42,168,4030
2003-05-03,2002,8,31,123,1004.9,0.14,5,Dry,42,9,8,6,82,147,0.15,857.9,0.85,857.9,0,0,0,0,-6,6,42,9,8,0,88,917,990,967.9,22.1,0.494,0.354,0.016,0.849,0.0384,4,0.232,1.08,0.0489,21,0.954,0.98,0.935,42.2,41.3,165,3970
2003-05-04,2002,8,31,124,987.64,0.14,5,Dry,42,9,8,6,82,147,0.15,840.6,0.85,840.6,0,0,0,0,-6,6,42,9,8,0,88,900,990,967.9,22.1,0.478,0.346,0.0156,0.824,0.0372,4,0.226,1.05,0.0474,21.1,0.954,0.979,0.934,41.5,40.6,163,3900
2003-05-05,2002,8,31,125,965.82,0.14,5,Dry,42,9,8,6,82,147,0.15,818.8,0.85,818.8,0,0,0,0,-6,6,42,9,8,0,88,878,990,967.8,22.2,0.459,0.335,0.0151,0.794,0.0357,4,0.219,1.01,0.0455,21.2,0.954,0.977,0.932,40.6,39.7,159,3810
2003-05-06,2002,8,32,126,944.51,0.15,5,Dry,42,9,8,6,82,147,0.16,797.5,0.84,797.5,0,0,0,0,-6,6,42,9,8,0,88,857,990,967.7,22.3,0.439,0.325,0.0146,0.764,0.0342,4,0.212,0.976,0.0437,21.3,0.953,0.976,0.93,39.8,38.8,155,3730
2003-05-07,2002,8,32,127,923.73,0.15,5,Dry,42,9,8,6,82,147,0.16,776.7,0.84,776.7,0,0,0,0,-6,6,42,9,8,0,88,836,990,967.6,22.4,0.42,0.315,0.0141,0.735,0.0328,3,0.287,1.02,0.0456,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2003-05-08,2002,8,32,128,903.52,0.15,5,Dry,42,9,8,6,82,147,0.16,756.5,0.84,756.5,0,0,0,0,-6,6,42,9,8,0,88,816,990,967.5,22.5,0.402,0.305,0.0136,0.707,0.0314,3,0.282,0.988,0.044,21.5,0.957,0.98,0.938,50.9,48.2,145,3470
2003-05-09,2002,8,32,129,883.94,0.16,5,Dry,42,9,8,6,82,147,0.17,736.9,0.83,736.9,0,0,0,0,-6,6,42,9,8,0,88,796,990,967.4,22.6,0.384,0.293,0.013,0.677,0.03,3,0.274,0.951,0.0421,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
2003-05-10,2002,8,32,130,865.04,0.16,5,Dry,42,9,8,6,82,147,0.17,718,0.83,718,0,0,0,0,-6,6,42,9,8,0,88,777,990,967.4,22.6,0.368,0.281,0.0124,0.649,0.0287,3,0.266,0.914,0.0404,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
2003-05-11,2002,8,32,131,846.9,0.17,5,Dry,42,9,8,6,82,147,0.17,699.9,0.83,699.9,0,0,0,0,-6,6,42,9,8,0,88,759,990,967.3,22.7,0.358,0.269,0.0118,0.626,0.0276,3,0.257,0.884,0.0389,21.8,0.957,0.98,0.938,47.8,46.8,140,3370
2003-05-12,2002,8,32,132,829.6,0.17,5,Dry,42,9,8,6,82,147,0.18,682.6,0.82,682.6,0,0,0,0,-6,6,42,9,8,0,88,742,990,967.2,22.8,0.348,0.257,0.0113,0.605,0.0266,3,0.25,0.855,0.0375,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
2003-05-13,2002,8,33,133,816.82,0.18,5,Dry,42,9,8,6,82,147,0.18,669.8,0.82,669.8,0,0,0,0,-6,6,42,9,8,0,88,729,990,967.2,22.8,0.341,0.248,0.0109,0.589,0.0258,3,0.244,0.833,0.0365,22,0.957,0.98,0.938,46.1,45.2,136,3250
2003-05-14,2002,8,33,134,804.72,0.18,5,Dry,42,9,8,6,82,147,0.18,657.7,0.82,657.7,0,0,0,0,-6,6,42,9,8,0,88,717,990,967.1,22.9,0.334,0.24,0.0105,0.574,0.0251,3,0.238,0.813,0.0355,22.1,0.956,0.98,0.937,45.4,44.5,133,3200
2003-05-15,2002,8,33,135,793.42,0.19,5,Dry,42,9,8,6,82,147,0.18,646.4,0.81,646.4,0,0,0,0,-6,6,42,9,8,0,88,705,990,967.1,22.9,0.327,0.233,0.0102,0.56,0.0244,3,0.233,0.794,0.0346,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2003-05-16,2002,8,33,136,783.15,0.19,5,Dry,42,9,8,6,82,147,0.19,636.1,0.81,636.1,0,0,0,0,-6,6,42,9,8,0,88,695,990,967,23,0.322,0.226,0.00984,0.548,0.0238,3,0.229,0.776,0.0338,22.2,0.956,0.98,0.937,44.1,43.2,130,3110
2003-05-17,2002,8,33,137,774.32,0.19,5,Dry,42,9,8,6,82,147,0.19,627.3,0.81,627.3,0,0,0,0,-6,6,42,9,8,0,88,686,990,967,23,0.317,0.22,0.00957,0.537,0.0233,3,0.225,0.761,0.0331,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
2003-05-18,2002,8,33,138,763.08,0.2,5,Dry,42,9,8,6,82,147,0.19,616.1,0.81,616.1,0,0,0,0,-6,6,42,9,8,0,88,675,990,967,23,0.31,0.213,0.00922,0.523,0.0227,3,0.22,0.742,0.0322,22.3,0.955,0.98,0.936,42.9,42,126,3030
2003-05-19,2002,8,33,139,747.49,0.2,5,Dry,42,9,8,6,82,147,0.2,600.5,0.8,600.5,0,0,0,0,-6,6,42,9,8,0,88,659,990,966.9,23.1,0.301,0.202,0.00875,0.503,0.0218,3,0.213,0.716,0.031,22.4,0.954,0.98,0.935,42,41.1,123,2960
2003-05-20,2002,8,34,140,731.36,0.21,5,Dry,42,9,8,6,82,147,0.2,584.4,0.8,584.4,0,0,0,0,-6,6,42,9,8,0,88,643,990,966.8,23.2,0.292,0.191,0.00826,0.483,0.0209,3,0.205,0.689,0.0297,22.5,0.953,0.978,0.932,40.9,40,120,2880
2003-05-21,2002,8,34,141,716.87,0.21,5,Dry,42,9,8,6,82,147,0.2,569.9,0.8,569.9,0,0,0,0,-6,6,42,9,8,0,88,629,990,966.8,23.2,0.284,0.182,0.00782,0.466,0.02,3,0.199,0.665,0.0286,22.6,0.952,0.976,0.929,40,39.1,117,2810
2003-05-22,2002,8,34,142,701.83,0.22,5,Dry,42,9,8,6,82,147,0.21,554.8,0.79,554.8,0,0,0,0,-6,6,42,9,8,0,88,614,990,966.7,23.3,0.275,0.172,0.00737,0.447,0.0192,3,0.192,0.639,0.0274,22.7,0.951,0.974,0.926,39.1,38.1,114,2740
2003-05-23,2002,8,34,143,688.43,0.22,5,Dry,42,9,8,6,82,147,0.21,541.4,0.79,541.4,0,0,0,0,-6,6,42,9,8,0,88,600,990,966.7,23.3,0.268,0.163,0.00697,0.43,0.0184,3,0.186,0.617,0.0264,22.7,0.95,0.972,0.924,38.2,37.2,111,2680
2003-05-24,2002,8,34,144,674.49,0.22,5,Dry,42,9,8,6,82,147,0.22,527.5,0.78,527.5,0,0,0,0,-6,6,42,9,8,0,88,586,990,966.6,23.4,0.26,0.153,0.00655,0.413,0.0177,3,0.18,0.593,0.0253,22.8,0.949,0.97,0.921,37.3,36.2,109,2610
2003-05-25,2002,8,34,145,660.54,0.23,5,Dry,42,9,8,6,82,147,0.22,513.5,0.78,513.5,0,0,0,0,-6,6,42,9,8,0,88,573,990,966.5,23.5,0.252,0.144,0.00614,0.396,0.0169,3,0.174,0.57,0.0243,22.9,0.948,0.97,0.919,36.4,35.3,106,2540
2003-05-26,2002,8,34,146,648.24,0.23,5,Dry,42,9,8,6,82,147,0.23,501.2,0.77,501.2,0,0,0,0,-6,6,42,9,8,0,88,560,990,966.5,23.5,0.245,0.136,0.00578,0.381,0.0162,3,0.168,0.549,0.0233,23,0.946,0.97,0.918,35.6,34.5,104,2490
2003-05-27,2002,8,35,147,635.38,0.24,5,Dry,42,9,8,6,82,147,0.23,488.4,0.77,488.4,0,0,0,0,-6,6,42,9,8,0,88,547,990,966.4,23.6,0.238,0.13,0.0055,0.367,0.0156,2,0.272,0.639,0.0271,22.9,0.956,0.98,0.937,52.5,48.2,96.4,2310
2003-05-28,2002,8,35,148,624.17,0.24,5,Dry,42,9,8,6,82,147,0.24,477.2,0.76,477.2,0,0,0,0,-6,6,42,9,8,0,88,536,990,966.4,23.6,0.231,0.124,0.00526,0.355,0.0151,2,0.265,0.62,0.0263,23,0.956,0.98,0.937,51.4,48.2,96.4,2310
2003-05-29,2002,8,35,149,612.42,0.25,5,Dry,42,9,8,6,82,147,0.24,465.4,0.76,465.4,0,0,0,0,-6,6,42,9,8,0,88,524,990,966.3,23.7,0.225,0.119,0.00502,0.343,0.0145,2,0.257,0.6,0.0254,23.1,0.957,0.98,0.938,50.4,48.2,96.4,2310
2003-05-30,2002,8,35,150,600.66,0.26,5,Dry,42,9,8,6,82,147,0.24,453.7,0.76,453.7,0,0,0,0,-6,6,42,9,8,0,88,513,990,966.3,23.7,0.218,0.113,0.00477,0.331,0.014,2,0.249,0.58,0.0245,23.1,0.958,0.98,0.939,49.3,48.2,96.4,2310
2003-05-31,2002,8,35,151,590.54,0.26,5,Dry,42,9,8,6,82,147,0.25,443.5,0.75,443.5,0,0,0,0,-6,6,42,9,8,0,88,503,990,966.3,23.7,0.213,0.108,0.00456,0.321,0.0135,2,0.242,0.563,0.0237,23.2,0.958,0.98,0.939,48.3,47.3,94.6,2270
2003-06-01,2002,9,35,152,579.88,0.27,5,Dry,39,9,7,5,59,119,0.2,460.9,0.8,460.9,0,0,0,0,-5,5,39,9,7,0,64,516,990,966.2,23.8,0.22,0.117,0.0049,0.336,0.0141,2,0.254,0.59,0.0248,23.2,0.957,0.98,0.938,50.2,48.2,96.4,2310
2003-06-02,2002,9,35,153,570.85,0.27,5,Dry,39,9,7,5,59,119,0.21,451.9,0.79,451.9,0,0,0,0,-5,5,39,9,7,0,64,507,990,966.2,23.8,0.215,0.112,0.00471,0.327,0.0137,2,0.247,0.574,0.0241,23.3,0.958,0.98,0.939,49.4,48.2,96.4,2310
2003-06-03,2002,9,36,154,561.28,0.27,5,Dry,39,9,7,5,59,119,0.21,442.3,0.79,442.3,0,0,0,0,-5,5,39,9,7,0,64,497,990,966.1,23.9,0.211,0.108,0.00451,0.319,0.0134,2,0.241,0.56,0.0234,23.3,0.958,0.98,0.939,48.4,47.5,94.9,2280
2003-06-04,2002,9,36,155,551.71,0.28,5,Dry,39,9,7,5,59,119,0.22,432.7,0.78,432.7,0,0,0,0,-5,5,39,9,7,0,64,488,990,966.1,23.9,0.208,0.103,0.00432,0.311,0.013,2,0.235,0.545,0.0228,23.4,0.957,0.98,0.938,47.5,46.5,93,2230
2003-06-05,2002,9,36,156,542.69,0.29,5,Dry,39,9,7,5,59,119,0.22,423.7,0.78,423.7,0,0,0,0,-5,5,39,9,7,0,64,479,990,966,24,0.204,0.099,0.00413,0.303,0.0127,2,0.228,0.532,0.0222,23.4,0.956,0.98,0.937,46.6,45.6,91.2,2190
2003-06-06,2002,9,36,157,534.76,0.29,5,Dry,39,9,7,5,59,119,0.22,415.8,0.78,415.8,0,0,0,0,-5,5,39,9,7,0,64,471,990,966,24,0.202,0.0952,0.00397,0.297,0.0124,2,0.223,0.52,0.0217,23.5,0.956,0.98,0.937,45.7,44.8,89.7,2150
2003-06-07,2002,9,36,158,526.28,0.29,5,Dry,39,9,7,5,59,119,0.23,407.3,0.77,407.3,0,0,0,0,-5,5,39,9,7,0,64,462,990,966,24,0.199,0.0912,0.0038,0.29,0.0121,2,0.217,0.507,0.0211,23.5,0.955,0.98,0.936,44.9,44,88,2110
2003-06-08,2002,9,36,159,517.81,0.3,5,Dry,39,9,7,5,59,119,0.23,398.8,0.77,398.8,0,0,0,0,-5,5,39,9,7,0,64,454,990,965.9,24.1,0.196,0.0872,0.00362,0.283,0.0118,2,0.212,0.495,0.0205,23.6,0.955,0.98,0.936,44,43.1,86.3,2070
2003-06-09,2002,9,36,160,509.88,0.3,5,Dry,39,9,7,5,59,119,0.23,390.9,0.77,390.9,0,0,0,0,-5,5,39,9,7,0,64,446,990,965.9,24.1,0.193,0.0835,0.00346,0.276,0.0115,2,0.206,0.483,0.02,23.6,0.954,0.98,0.935,43.2,42.3,84.6,2030
2003-06-10,2002,9,37,161,503.04,0.31,5,Dry,39,9,7,5,59,119,0.24,384,0.76,384,0,0,0,0,-5,5,39,9,7,0,64,439,990,965.9,24.1,0.19,0.0803,0.00333,0.271,0.0112,2,0.202,0.472,0.0196,23.7,0.953,0.98,0.934,42.5,41.6,83.2,2000
2003-06-11,2002,9,37,162,495.66,0.31,5,Dry,39,9,7,5,59,119,0.24,376.7,0.76,376.7,0,0,0,0,-5,5,39,9,7,0,64,432,990,965.8,24.2,0.188,0.0768,0.00318,0.265,0.011,2,0.197,0.461,0.0191,23.7,0.952,0.98,0.933,41.7,40.8,81.7,1960
2003-06-12,2002,9,37,163,488.27,0.32,5,Dry,39,9,7,5,59,119,0.24,369.3,0.76,369.3,0,0,0,0,-5,5,39,9,7,0,64,424,990,965.8,24.2,0.185,0.0733,0.00303,0.259,0.0107,2,0.192,0.45,0.0186,23.8,0.951,0.978,0.93,40.9,40,80,1920
2003-06-13,2002,9,37,164,480.89,0.32,5,Dry,39,9,7,5,59,119,0.25,361.9,0.75,361.9,0,0,0,0,-5,5,39,9,7,0,64,417,990,965.8,24.2,0.183,0.0698,0.00288,0.252,0.0104,2,0.187,0.439,0.0181,23.8,0.95,0.976,0.927,40.1,39.2,78.3,1880
2003-06-14,2002,9,37,165,474.06,0.32,5,Dry,39,9,7,5,59,119,0.25,355.1,0.75,355.1,0,0,0,0,-5,5,39,9,7,0,64,410,990,965.7,24.3,0.18,0.0666,0.00274,0.247,0.0102,2,0.182,0.429,0.0177,23.8,0.949,0.975,0.925,39.4,38.4,76.8,1840
2003-06-15,2002,9,37,166,467.22,0.33,5,Dry,39,9,7,5,59,119,0.26,348.2,0.74,348.2,0,0,0,0,-5,5,39,9,7,0,64,403,990,965.7,24.3,0.178,0.0634,0.00261,0.241,0.00993,2,0.178,0.419,0.0172,23.9,0.948,0.973,0.923,38.7,37.6,75.2,1810
2003-06-16,2002,9,37,167,461.48,0.33,5,Dry,39,9,7,5,59,119,0.26,342.5,0.74,342.5,0,0,0,0,-5,5,39,9,7,0,64,397,990,965.7,24.3,0.176,0.0607,0.00249,0.236,0.00972,2,0.174,0.41,0.0169,23.9,0.947,0.972,0.921,38,37,73.9,1770
2003-06-17,2002,9,38,168,455.19,0.34,5,Dry,39,9,7,5,59,119,0.26,336.2,0.74,336.2,0,0,0,0,-5,5,39,9,7,0,64,391,990,965.6,24.4,0.174,0.0577,0.00237,0.231,0.0095,2,0.169,0.401,0.0165,24,0.946,0.97,0.918,37.4,36.3,72.5,1740
2003-06-18,2002,9,38,169,448.9,0.34,5,Dry,39,9,7,5,59,119,0.27,329.9,0.73,329.9,0,0,0,0,-5,5,39,9,7,0,64,385,990,965.6,24.4,0.171,0.0547,0.00224,0.226,0.00927,2,0.165,0.391,0.016,24,0.945,0.97,0.917,36.7,35.6,71.2,1710
2003-06-19,2002,9,38,170,442.61,0.34,5,Dry,39,9,7,5,59,119,0.27,323.6,0.73,323.6,0,0,0,0,-5,5,39,9,7,0,64,379,990,965.6,24.4,0.169,0.0517,0.00212,0.221,0.00905,2,0.161,0.382,0.0156,24,0.944,0.97,0.916,36,34.9,69.9,1680
2003-06-20,2002,9,38,171,436.32,0.35,5,Dry,39,9,7,5,59,119,0.27,317.3,0.73,317.3,0,0,0,0,-5,5,39,9,7,0,64,372,990,965.6,24.4,0.167,0.0488,0.002,0.216,0.00883,2,0.157,0.372,0.0152,24.1,0.943,0.97,0.915,35.3,34.3,68.5,1640
2003-06-21,2002,9,38,172,430.58,0.35,5,Dry,39,9,7,5,59,119,0.28,311.6,0.72,311.6,0,0,0,0,-5,5,39,9,7,0,64,367,990,965.5,24.5,0.165,0.0461,0.00188,0.211,0.00862,2,0.153,0.364,0.0149,24.1,0.942,0.97,0.914,34.7,33.7,67.3,1620
2003-06-22,2002,9,38,173,424.84,0.36,5,Dry,39,9,7,5,59,119,0.28,305.8,0.72,305.8,0,0,0,0,-5,5,39,9,7,0,64,361,990,965.5,24.5,0.163,0.0434,0.00177,0.206,0.00842,2,0.149,0.355,0.0145,24.1,0.942,0.97,0.913,34.1,33.1,66.1,1590
2003-06-23,2002,9,38,174,420.19,0.36,5,Dry,39,9,7,5,59,119,0.28,301.2,0.72,301.2,0,0,0,0,-5,5,39,9,7,0,64,356,990,965.5,24.5,0.161,0.0412,0.00168,0.202,0.00826,2,0.146,0.348,0.0142,24.2,0.941,0.97,0.913,33.6,32.6,65.1,1560
2003-06-24,2002,9,39,175,414.99,0.36,5,Dry,39,9,7,5,59,119,0.29,296,0.71,296,0,0,0,0,-5,5,39,9,7,0,64,351,990,965.5,24.5,0.159,0.0387,0.00158,0.198,0.00808,2,0.142,0.34,0.0139,24.2,0.94,0.97,0.912,33,32,64,1540
2003-06-25,2002,9,39,176,409.8,0.37,5,Dry,39,9,7,5,59,119,0.29,290.8,0.71,290.8,0,0,0,0,-5,5,39,9,7,0,64,346,990,965.4,24.6,0.158,0.0363,0.00148,0.194,0.00789,2,0.139,0.333,0.0135,24.2,0.939,0.97,0.91,32.4,31.4,62.9,1510
2003-06-26,2002,9,39,177,404.6,0.37,5,Dry,39,9,7,5,59,119,0.29,285.6,0.71,285.6,0,0,0,0,-5,5,39,9,7,0,64,341,990,965.4,24.6,0.156,0.0338,0.00138,0.19,0.00771,2,0.135,0.325,0.0132,24.3,0.937,0.97,0.909,31.8,30.9,61.8,1480
2003-06-27,2002,9,39,178,399.41,0.38,5,Dry,39,9,7,5,59,119,0.3,280.4,0.7,280.4,0,0,0,0,-5,5,39,9,7,0,64,335,990,965.4,24.6,0.154,0.0314,0.00127,0.185,0.00753,2,0.132,0.317,0.0129,24.3,0.936,0.97,0.908,31.3,30.3,60.7,1460
2003-06-28,2002,9,39,179,394.76,0.38,5,Dry,39,9,7,5,59,119,0.3,275.8,0.7,275.8,0,0,0,0,-5,5,39,9,7,0,64,331,990,965.4,24.6,0.152,0.0292,0.00118,0.181,0.00737,2,0.129,0.31,0.0126,24.3,0.935,0.97,0.907,30.8,29.8,59.7,1430
2003-06-29,2002,9,39,180,390.11,0.38,5,Dry,39,9,7,5,59,119,0.3,271.1,0.69,271.1,0,0,0,0,-5,5,39,9,7,0,64,326,990,965.4,24.6,0.151,0.027,0.00109,0.178,0.0072,2,0.125,0.303,0.0123,24.3,0.934,0.97,0.906,30.2,29.3,58.7,1410
2003-06-30,2002,9,39,181,385.46,0.39,5,Dry,39,9,7,5,59,119,0.31,266.5,0.69,266.5,0,0,0,0,-5,5,39,9,7,0,64,321,990,965.3,24.7,0.149,0.0248,0.001,0.174,0.00704,2,0.122,0.296,0.012,24.4,0.933,0.97,0.905,29.7,28.8,57.7,1380
2003-07-01,2002,10,40,182,380.81,0.39,5,Dry,37,8,6,4,53,108,0.28,272.8,0.72,272.8,0,0,0,0,-4,4,37,8,6,0,57,324,990,965.3,24.7,0.15,0.0278,0.00112,0.178,0.00719,2,0.127,0.304,0.0123,24.4,0.935,0.97,0.906,30.5,29.6,59.2,1420
2003-07-02,2002,10,40,183,376.17,0.39,5,Dry,37,8,6,4,53,108,0.29,268.2,0.71,268.2,0,0,0,0,-4,4,37,8,6,0,57,319,990,965.3,24.7,0.148,0.0256,0.00103,0.174,0.00703,2,0.124,0.297,0.012,24.4,0.933,0.97,0.905,30,29.1,58.2,1400
2003-07-03,2002,10,40,184,370.97,0.4,5,Dry,37,8,6,4,53,108,0.29,263,0.71,263,0,0,0,0,-4,4,37,8,6,0,57,314,990,965.3,24.7,0.146,0.0231,0.000934,0.169,0.00685,2,0.12,0.289,0.0117,24.5,0.932,0.97,0.904,29.4,28.5,57,1370
2003-07-04,2002,10,40,185,366.32,0.4,5,Dry,37,8,6,4,53,108,0.29,258.3,0.7,258.3,0,0,0,0,-4,4,37,8,6,0,57,309,990,965.2,24.8,0.145,0.0209,0.000845,0.166,0.00669,2,0.117,0.282,0.0114,24.5,0.931,0.97,0.903,28.9,28,56,1340
2003-07-05,2002,10,40,186,361.67,0.41,5,Dry,37,8,6,4,53,108,0.3,253.7,0.7,253.7,0,0,0,0,-4,4,37,8,6,0,57,305,990,965.2,24.8,0.143,0.0187,0.000756,0.162,0.00653,2,0.114,0.276,0.0111,24.5,0.93,0.97,0.902,28.4,27.5,55,1320
2003-07-06,2002,10,40,187,357.02,0.41,5,Dry,37,8,6,4,53,108,0.3,249,0.7,249,0,0,0,0,-4,4,37,8,6,0,57,300,990,965.2,24.8,0.141,0.0169,0.000682,0.158,0.00638,2,0.111,0.269,0.0108,24.5,0.929,0.97,0.901,27.8,27,54,1300
2003-07-07,2002,10,40,188,353.47,0.42,5,Dry,37,8,6,4,53,108,0.31,245.5,0.69,245.5,0,0,0,0,-4,4,37,8,6,0,57,296,990,965.2,24.8,0.14,0.0166,0.000669,0.157,0.00631,2,0.108,0.265,0.0107,24.6,0.928,0.97,0.9,27.4,26.6,53.2,1280
2003-07-08,2002,10,41,189,349.37,0.42,5,Dry,37,8,6,4,53,108,0.31,241.4,0.69,241.4,0,0,0,0,-4,4,37,8,6,0,57,292,990,965.1,24.9,0.139,0.0163,0.000655,0.155,0.00624,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.3,1260
2003-07-09,2002,10,41,190,345.27,0.42,5,Dry,37,8,6,4,53,108,0.31,237.3,0.69,237.3,0,0,0,0,-4,4,37,8,6,0,57,288,990,965.1,24.9,0.137,0.0159,0.00064,0.153,0.00616,2,0.103,0.256,0.0103,24.6,0.925,0.97,0.898,26.5,25.7,51.4,1230
2003-07-10,2002,10,41,191,341.17,0.43,5,Dry,37,8,6,4,53,108,0.32,233.2,0.68,233.2,0,0,0,0,-4,4,37,8,6,0,57,284,990,965.1,24.9,0.136,0.0156,0.000625,0.151,0.00608,2,0.0999,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.3,50.5,1210
2003-07-11,2002,10,41,192,337.06,0.43,5,Dry,37,8,6,4,53,108,0.32,229.1,0.68,229.1,0,0,0,0,-4,4,37,8,6,0,57,280,990,965.1,24.9,0.134,0.0152,0.000611,0.15,0.006,2,0.0971,0.247,0.0099,24.7,0.923,0.97,0.895,25.6,24.8,49.6,1190
2003-07-12,2002,10,41,193,332.96,0.44,5,Dry,37,8,6,4,53,108,0.32,225,0.68,225,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0149,0.000596,0.148,0.00593,1,0.246,0.394,0.0158,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
2003-07-13,2002,10,41,194,329.41,0.44,5,Dry,37,8,6,4,53,108,0.33,221.4,0.67,221.4,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.132,0.0146,0.000584,0.146,0.00586,1,0.241,0.388,0.0155,24.6,0.958,0.98,0.939,51.1,48.2,48.2,1160
2003-07-14,2002,10,41,195,325.85,0.44,5,Dry,37,8,6,4,53,108,0.33,217.8,0.67,217.8,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.13,0.0143,0.000571,0.145,0.00579,1,0.237,0.381,0.0153,24.6,0.958,0.98,0.939,50.3,48.2,48.2,1160
2003-07-15,2002,10,42,196,322.3,0.45,5,Dry,37,8,6,4,53,108,0.34,214.3,0.67,214.3,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.014,0.000559,0.143,0.00573,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
2003-07-16,2002,10,42,197,318.74,0.45,5,Dry,37,8,6,4,53,108,0.34,210.7,0.66,210.7,0,0,0,0,-4,4,37,8,6,0,57,262,990,965,25,0.128,0.0137,0.000546,0.142,0.00566,1,0.227,0.369,0.0147,24.6,0.957,0.98,0.938,48.7,47.7,47.7,1150
2003-07-17,2002,10,42,198,315.19,0.46,5,Dry,37,8,6,4,53,108,0.34,207.2,0.66,207.2,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0134,0.000534,0.14,0.0056,1,0.222,0.362,0.0145,24.7,0.956,0.98,0.937,47.9,46.9,46.9,1130
2003-07-18,2002,10,42,199,312.73,0.46,5,Dry,37,8,6,4,53,108,0.34,204.7,0.66,204.7,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0132,0.000525,0.139,0.00555,1,0.219,0.358,0.0143,24.7,0.956,0.98,0.936,47.3,46.4,46.4,1110
2003-07-19,2002,10,42,200,309.72,0.46,5,Dry,37,8,6,4,53,108,0.35,201.7,0.65,201.7,0,0,0,0,-4,4,37,8,6,0,57,253,990,964.9,25.1,0.125,0.0129,0.000515,0.138,0.00549,1,0.215,0.352,0.0141,24.7,0.955,0.98,0.936,46.7,45.7,45.7,1100
2003-07-20,2002,10,42,201,306.71,0.47,5,Dry,37,8,6,4,53,108,0.35,198.7,0.65,198.7,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0126,0.000504,0.136,0.00544,1,0.211,0.347,0.0138,24.7,0.954,0.98,0.935,46,45.1,45.1,1080
2003-07-21,2002,10,42,202,303.7,0.47,5,Dry,37,8,6,4,53,108,0.36,195.7,0.64,195.7,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000494,0.135,0.00538,1,0.207,0.342,0.0136,24.7,0.953,0.98,0.934,45.3,44.4,44.4,1060
2003-07-22,2002,10,43,203,300.7,0.47,5,Dry,37,8,6,4,53,108,0.36,192.7,0.64,192.7,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0121,0.000483,0.134,0.00533,1,0.203,0.336,0.0134,24.8,0.953,0.98,0.933,44.6,43.7,43.7,1050
2003-07-23,2002,10,43,204,297.69,0.48,5,Dry,37,8,6,4,53,108,0.36,189.7,0.64,189.7,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.12,0.0119,0.000473,0.132,0.00527,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,43.9,43,43,1030
2003-07-24,2002,10,43,205,294.68,0.48,5,Dry,37,8,6,4,53,108,0.37,186.7,0.63,186.7,0,0,0,0,-4,4,37,8,6,0,57,238,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00522,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.3,42.3,1020
2003-07-25,2002,10,43,206,291.67,0.48,5,Dry,37,8,6,4,53,108,0.37,183.7,0.63,183.7,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.118,0.0114,0.000452,0.13,0.00516,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
2003-07-26,2002,10,43,207,288.67,0.49,5,Dry,37,8,6,4,53,108,0.37,180.7,0.63,180.7,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.00511,1,0.186,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,982
2003-07-27,2002,10,43,208,285.66,0.49,5,Dry,37,8,6,4,53,108,0.38,177.7,0.62,177.7,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0109,0.000431,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,963
2003-07-28,2002,10,43,209,283.2,0.49,5,Dry,37,8,6,4,53,108,0.38,175.2,0.62,175.2,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0106,0.000423,0.126,0.00501,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.5,39.5,39.5,949
2003-07-29,2002,10,44,210,280.74,0.5,5,Dry,37,8,6,4,53,108,0.39,172.7,0.61,172.7,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.114,0.0104,0.000414,0.125,0.00496,1,0.176,0.301,0.0119,24.9,0.946,0.976,0.923,39.9,38.9,38.9,934
2003-07-30,2002,10,44,211,278.27,0.5,5,Dry,37,8,6,4,53,108,0.39,170.3,0.61,170.3,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.975,0.921,39.3,38.3,38.3,919
2003-07-31,2002,10,44,212,275.81,0.5,5,Dry,37,8,6,4,53,108,0.39,167.8,0.61,167.8,0,0,0,0,-4,4,37,8,6,0,57,219,990,964.8,25.2,0.113,0.01,0.000397,0.123,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,905
2003-08-01,2002,11,44,213,273.35,0.51,5,Dry,34,7,5,3,44,93,0.34,180.3,0.66,180.3,0,0,0,0,-3,3,34,7,5,0,47,226,990,964.8,25.2,0.115,0.0111,0.00044,0.126,0.00502,1,0.186,0.312,0.0124,24.9,0.949,0.98,0.929,41.8,40.9,40.9,982
2003-08-02,2002,11,44,214,269.25,0.51,5,Dry,34,7,5,3,44,93,0.34,176.3,0.66,176.3,0,0,0,0,-3,3,34,7,5,0,47,222,990,964.8,25.2,0.114,0.0107,0.000425,0.125,0.00494,1,0.18,0.305,0.0121,24.9,0.947,0.978,0.926,40.8,39.9,39.9,957
2003-08-03,2002,11,44,215,265.15,0.52,5,Dry,34,7,5,3,44,93,0.35,172.2,0.65,172.2,0,0,0,0,-3,3,34,7,5,0,47,218,990,964.8,25.2,0.113,0.0104,0.000411,0.123,0.00487,1,0.175,0.298,0.0118,24.9,0.946,0.976,0.923,39.8,38.9,38.9,933
2003-08-04,2002,11,44,216,261.6,0.52,5,Dry,34,7,5,3,44,93,0.36,168.6,0.64,168.6,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.111,0.0101,0.000399,0.121,0.00481,1,0.17,0.291,0.0115,25,0.945,0.974,0.92,39,38,38,912
2003-08-05,2002,11,45,217,258.04,0.53,5,Dry,34,7,5,3,44,93,0.36,165,0.64,165,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00978,0.000387,0.12,0.00474,1,0.165,0.285,0.0113,25,0.944,0.972,0.917,38.2,37.1,37.1,890
2003-08-06,2002,11,45,218,255.58,0.53,5,Dry,34,7,5,3,44,93,0.36,162.6,0.64,162.6,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00957,0.000379,0.119,0.0047,1,0.162,0.281,0.0111,25,0.943,0.971,0.916,37.6,36.5,36.5,876
2003-08-07,2002,11,45,219,252.57,0.54,5,Dry,34,7,5,3,44,93,0.37,159.6,0.63,159.6,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00931,0.000368,0.117,0.00464,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,859
2003-08-08,2002,11,45,220,249.56,0.54,5,Dry,34,7,5,3,44,93,0.37,156.6,0.63,156.6,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00906,0.000358,0.116,0.00459,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.2,35.1,35.1,842
2003-08-09,2002,11,45,221,246.56,0.55,5,Dry,34,7,5,3,44,93,0.38,153.6,0.62,153.6,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.0088,0.000348,0.115,0.00453,1,0.15,0.265,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,826
2003-08-10,2002,11,45,222,243.55,0.55,5,Dry,34,7,5,3,44,93,0.38,150.6,0.62,150.6,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00855,0.000337,0.113,0.00448,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.7,33.7,810
2003-08-11,2002,11,45,223,240.54,0.56,5,Dry,34,7,5,3,44,93,0.39,147.5,0.61,147.5,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00829,0.000327,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33,33,793
2003-08-12,2002,11,46,224,237.53,0.57,5,Dry,34,7,5,3,44,93,0.39,144.5,0.61,144.5,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00804,0.000317,0.111,0.00437,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2003-08-13,2002,11,46,225,235.07,0.57,5,Dry,34,7,5,3,44,93,0.4,142.1,0.6,142.1,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00783,0.000308,0.11,0.00432,1,0.134,0.244,0.00961,25.1,0.936,0.97,0.908,32.8,31.8,31.8,763
2003-08-14,2002,11,46,226,232.61,0.58,5,Dry,34,7,5,3,44,93,0.4,139.6,0.6,139.6,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00762,0.0003,0.109,0.00428,1,0.131,0.24,0.00943,25.2,0.935,0.97,0.907,32.2,31.2,31.2,750
2003-08-15,2002,11,46,227,230.15,0.58,5,Dry,34,7,5,3,44,93,0.4,137.2,0.6,137.2,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00741,0.000291,0.108,0.00423,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
2003-08-16,2002,11,46,228,227.69,0.59,5,Dry,34,7,5,3,44,93,0.41,134.7,0.59,134.7,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0993,0.0072,0.000283,0.107,0.00419,1,0.124,0.231,0.00908,25.2,0.933,0.97,0.905,31,30.1,30.1,723
2003-08-17,2002,11,46,229,225.23,0.59,5,Dry,34,7,5,3,44,93,0.41,132.2,0.59,132.2,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.6,25.4,0.0984,0.00699,0.000275,0.105,0.00414,1,0.121,0.226,0.0089,25.2,0.932,0.97,0.904,30.5,29.6,29.6,709
2003-08-18,2002,11,46,230,222.77,0.6,5,Dry,34,7,5,3,44,93,0.42,129.8,0.58,129.8,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0976,0.00678,0.000266,0.104,0.0041,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,29.9,29,29,696
2003-08-19,2002,11,47,231,221.4,0.6,5,Dry,34,7,5,3,44,93,0.42,128.4,0.58,128.4,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0971,0.00666,0.000262,0.104,0.00407,1,0.116,0.22,0.00862,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
2003-08-20,2002,11,47,232,219.49,0.61,5,Dry,34,7,5,3,44,93,0.42,126.5,0.58,126.5,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0964,0.0065,0.000255,0.103,0.00404,1,0.113,0.216,0.00848,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
2003-08-21,2002,11,47,233,217.57,0.62,5,Dry,34,7,5,3,44,93,0.43,124.6,0.57,124.6,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0957,0.00634,0.000249,0.102,0.004,1,0.111,0.213,0.00834,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2003-08-22,2002,11,47,234,215.66,0.62,5,Dry,34,7,5,3,44,93,0.43,122.7,0.57,122.7,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0951,0.00618,0.000242,0.101,0.00397,1,0.108,0.209,0.00821,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2003-08-23,2002,11,47,235,213.74,0.63,5,Dry,34,7,5,3,44,93,0.43,120.7,0.56,120.7,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0944,0.00601,0.000236,0.1,0.00393,1,0.105,0.206,0.00807,25.3,0.926,0.97,0.898,27.7,26.9,26.9,646
2003-08-24,2002,11,47,236,211.83,0.63,5,Dry,34,7,5,3,44,93,0.44,118.8,0.56,118.8,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0937,0.00585,0.000229,0.0996,0.0039,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2003-08-25,2002,11,47,237,209.92,0.64,5,Dry,34,7,5,3,44,93,0.44,116.9,0.56,116.9,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.093,0.00569,0.000223,0.0987,0.00387,1,0.1,0.199,0.00779,25.3,0.923,0.97,0.895,26.8,26,26,624
2003-08-26,2002,11,48,238,208,0.65,5,Dry,34,7,5,3,44,93,0.45,115,0.55,115,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0924,0.00553,0.000216,0.0979,0.00383,1,0.0978,0.196,0.00766,25.4,0.921,0.97,0.894,26.3,25.6,25.6,613
2003-08-27,2002,11,48,239,206.09,0.65,5,Dry,34,7,5,3,44,93,0.45,113.1,0.55,113.1,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0917,0.00536,0.00021,0.097,0.0038,1,0.0952,0.192,0.00752,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2003-08-28,2002,11,48,240,204.17,0.66,5,Dry,34,7,5,3,44,93,0.46,111.2,0.54,111.2,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.091,0.0052,0.000203,0.0962,0.00376,1,0.0926,0.189,0.00738,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2003-08-29,2002,11,48,241,202.26,0.66,5,Dry,34,7,5,3,44,93,0.46,109.3,0.54,109.3,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0903,0.00504,0.000197,0.0954,0.00373,1,0.09,0.185,0.00724,25.4,0,0,0,0,0,0,0
2003-08-30,2002,11,48,242,200.35,0.67,5,Dry,34,7,5,3,44,93,0.46,107.3,0.54,107.3,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0897,0.00487,0.00019,0.0945,0.00369,1,0.0874,0.182,0.00711,25.4,0,0,0,0,0,0,0
2003-08-31,2002,11,48,243,198.43,0.68,5,Dry,34,7,5,3,44,93,0.47,105.4,0.53,105.4,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.089,0.00471,0.000184,0.0937,0.00366,1,0.0848,0.179,0.00697,25.4,0,0,0,0,0,0,0
2003-09-01,2002,12,48,244,195.42,0.69,5,Dry,30,6,4,2,30,72,0.37,123.4,0.63,123.4,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0932,0.00624,0.000244,0.0994,0.00389,1,0.109,0.209,0.00815,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2003-09-02,2002,12,49,245,192.96,0.7,5,Dry,30,6,4,2,30,72,0.37,121,0.63,121,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0923,0.00603,0.000236,0.0984,0.00384,1,0.106,0.204,0.00798,25.4,0.926,0.97,0.898,27.9,27,27,649
2003-09-03,2002,12,49,246,189.95,0.71,5,Dry,30,6,4,2,30,72,0.38,118,0.62,118,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0913,0.00578,0.000226,0.0971,0.00379,1,0.102,0.199,0.00777,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2003-09-04,2002,12,49,247,186.95,0.72,5,Dry,30,6,4,2,30,72,0.39,115,0.61,115,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0902,0.00552,0.000216,0.0957,0.00374,1,0.0977,0.193,0.00756,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2003-09-05,2002,12,49,248,183.94,0.74,5,Dry,30,6,4,2,30,72,0.39,111.9,0.61,111.9,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0892,0.00526,0.000206,0.0944,0.00369,1,0.0936,0.188,0.00735,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2003-09-06,2002,12,49,249,181.48,0.74,5,Dry,30,6,4,2,30,72,0.4,109.5,0.6,109.5,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0883,0.00506,0.000198,0.0933,0.00365,1,0.0903,0.184,0.00718,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2003-09-07,2002,12,49,250,179.02,0.75,5,Dry,30,6,4,2,30,72,0.4,107,0.6,107,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0874,0.00485,0.00019,0.0923,0.00361,1,0.087,0.179,0.00701,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2003-09-08,2002,12,49,251,176.56,0.76,5,Dry,30,6,4,2,30,72,0.41,104.6,0.59,104.6,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0866,0.00464,0.000181,0.0912,0.00357,1,0.0837,0.175,0.00684,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
2003-09-09,2002,12,50,252,174.1,0.77,5,Dry,30,6,4,2,30,72,0.41,102.1,0.59,102.1,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0857,0.00443,0.000173,0.0901,0.00353,1,0.0803,0.17,0.00667,25.4,0.912,0.97,0.885,23.2,22.5,22.5,539
2003-09-10,2002,12,50,253,172.73,0.77,5,Dry,30,6,4,2,30,72,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0852,0.00431,0.000169,0.0895,0.0035,1,0.0785,0.168,0.00658,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2003-09-11,2002,12,50,254,170.81,0.78,5,Dry,30,6,4,2,30,72,0.42,98.81,0.58,98.81,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0845,0.00415,0.000162,0.0887,0.00347,1,0.0759,0.165,0.00644,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2003-09-12,2002,12,50,255,168.9,0.78,5,Dry,30,6,4,2,30,72,0.43,96.9,0.57,96.9,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0838,0.00399,0.000156,0.0878,0.00344,1,0.0733,0.161,0.00631,25.4,0.914,0.967,0.884,22,21.3,21.3,512
2003-09-13,2002,12,50,256,166.99,0.79,5,Dry,30,6,4,2,30,72,0.43,94.99,0.57,94.99,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0832,0.00382,0.00015,0.087,0.00341,1,0.0707,0.158,0.00618,25.4,0.916,0.967,0.886,21.7,20.9,20.9,503
2003-09-14,2002,12,50,257,165.07,0.8,5,Dry,30,6,4,2,30,72,0.44,93.07,0.56,93.07,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0825,0.00366,0.000143,0.0862,0.00337,1,0.0681,0.154,0.00604,25.4,0.919,0.966,0.887,21.3,20.5,20.5,493
2003-09-15,2002,12,50,258,163.16,0.8,5,Dry,30,6,4,2,30,72,0.44,91.16,0.56,91.16,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0818,0.0035,0.000137,0.0853,0.00334,1,0.0656,0.151,0.00591,25.4,0.921,0.965,0.889,20.9,20.2,20.2,484
2003-09-16,2002,12,51,259,161.24,0.81,5,Dry,30,6,4,2,30,72,0.45,89.24,0.55,89.24,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0811,0.00334,0.000131,0.0845,0.00331,1,0.063,0.147,0.00578,25.4,0.923,0.964,0.89,20.5,19.8,19.8,474
2003-09-17,2002,12,51,260,159.33,0.82,5,Dry,30,6,4,2,30,72,0.45,87.33,0.55,87.33,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0805,0.00317,0.000124,0.0836,0.00328,1,0.0604,0.144,0.00564,25.4,0.925,0.963,0.891,20.1,19.4,19.4,465
2003-09-18,2002,12,51,261,157.42,0.83,5,Dry,30,6,4,2,30,72,0.46,85.42,0.54,85.42,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0798,0.00301,0.000118,0.0828,0.00325,1,0.0578,0.141,0.00551,25.4,0.927,0.962,0.893,19.7,19,19,455
2003-09-19,2002,12,51,262,156.05,0.83,5,Dry,30,6,4,2,30,72,0.46,84.05,0.54,84.05,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0793,0.00289,0.000113,0.0822,0.00322,1,0.056,0.138,0.00542,25.4,0.929,0.962,0.894,19.4,18.7,18.7,449
2003-09-20,2002,12,51,263,154.68,0.84,5,Dry,30,6,4,2,30,72,0.47,82.68,0.54,82.68,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0788,0.00278,0.000109,0.0816,0.0032,1,0.0541,0.136,0.00532,25.4,0.931,0.961,0.894,19.1,18.4,18.4,442
2003-09-21,2002,12,51,264,153.31,0.84,5,Dry,30,6,4,2,30,72,0.47,81.31,0.53,81.31,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0783,0.00266,0.000104,0.081,0.00318,1,0.0523,0.133,0.00523,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2003-09-22,2002,12,51,265,151.95,0.85,5,Dry,30,6,4,2,30,72,0.47,79.95,0.53,79.95,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0779,0.00255,0.0000998,0.0804,0.00315,1,0.0504,0.131,0.00513,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2003-09-23,2002,12,52,266,150.58,0.85,5,Dry,30,6,4,2,30,72,0.48,78.58,0.52,78.58,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0774,0.00243,0.0000953,0.0798,0.00313,1,0.0486,0.128,0.00503,25.4,0.935,0.96,0.898,18.3,17.6,17.6,421
2003-09-24,2002,12,52,267,149.21,0.86,5,Dry,30,6,4,2,30,72,0.48,77.21,0.52,77.21,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0769,0.00231,0.0000907,0.0792,0.00311,1,0.0467,0.126,0.00494,25.4,0.937,0.96,0.899,18,17.3,17.3,415
2003-09-25,2002,12,52,268,147.85,0.86,5,Dry,30,6,4,2,30,72,0.49,75.85,0.51,75.85,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0764,0.0022,0.0000862,0.0786,0.00308,1,0.0449,0.124,0.00484,25.4,0.939,0.96,0.901,17.7,17,17,408
2003-09-26,2002,12,52,269,146.48,0.86,5,Dry,30,6,4,2,30,72,0.49,74.48,0.51,74.48,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0759,0.00208,0.0000816,0.078,0.00306,1,0.043,0.121,0.00475,25.4,0.937,0.96,0.9,17.4,16.7,16.7,400
2003-09-27,2002,12,52,270,145.11,0.87,5,Dry,30,6,4,2,30,72,0.5,73.11,0.5,73.11,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0755,0.00196,0.000077,0.0774,0.00304,1,0.0412,0.119,0.00465,25.4,0.93,0.96,0.893,16.9,16.2,16.2,390
2003-09-28,2002,12,52,271,143.74,0.87,5,Dry,30,6,4,2,30,72,0.5,71.74,0.5,71.74,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.075,0.00185,0.0000725,0.0768,0.00301,1,0.0393,0.116,0.00456,25.4,0.922,0.96,0.886,16.5,15.8,15.8,380
2003-09-29,2002,12,52,272,142.38,0.88,5,Dry,30,6,4,2,30,72,0.51,70.38,0.49,70.38,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0745,0.00173,0.0000679,0.0762,0.00299,1,0.0375,0.114,0.00446,25.4,0.915,0.96,0.878,16,15.4,15.4,369
2003-09-30,2002,12,53,273,141.01,0.88,5,Dry,30,6,4,2,30,72,0.51,69.01,0.49,69.01,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.074,0.00162,0.0000634,0.0756,0.00297,1,0.0357,0.111,0.00436,25.4,0.908,0.96,0.871,15.6,15,15,359
2003-10-01,2003,1,1,274,140.74,0.88,5,Dry,24,4,2,2,20,52,0.37,88.74,0.63,88.74,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0774,0.00329,0.000129,0.0807,0.00317,1,0.0623,0.143,0.00561,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2003-10-02,2003,1,1,275,139.92,0.88,5,Dry,24,4,2,2,20,52,0.37,87.92,0.63,87.92,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.00322,0.000126,0.0804,0.00315,1,0.0612,0.142,0.00555,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
2003-10-03,2003,1,1,276,139.1,0.89,5,Dry,24,4,2,2,20,52,0.37,87.1,0.63,87.1,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00315,0.000124,0.08,0.00314,1,0.0601,0.14,0.00549,25.4,0.925,0.963,0.891,20,19.3,19.3,463
2003-10-04,2003,1,1,277,138.27,0.89,5,Dry,24,4,2,2,20,52,0.38,86.27,0.62,86.27,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.00308,0.000121,0.0796,0.00312,1,0.059,0.139,0.00544,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
2003-10-05,2003,1,1,278,137.45,0.89,5,Dry,24,4,2,2,20,52,0.38,85.45,0.62,85.45,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0763,0.00301,0.000118,0.0793,0.00311,1,0.0579,0.137,0.00538,25.4,0.927,0.962,0.892,19.7,19,19,455
2003-10-06,2003,1,1,279,136.63,0.89,5,Dry,24,4,2,2,20,52,0.38,84.63,0.62,84.63,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00294,0.000115,0.0789,0.0031,1,0.0568,0.136,0.00532,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2003-10-07,2003,1,1,280,135.81,0.9,5,Dry,24,4,2,2,20,52,0.38,83.81,0.62,83.81,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00287,0.000113,0.0786,0.00308,1,0.0556,0.134,0.00526,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2003-10-08,2003,1,2,281,134.99,0.9,5,Dry,24,4,2,2,20,52,0.39,82.99,0.61,82.99,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0754,0.0028,0.00011,0.0782,0.00307,1,0.0545,0.133,0.00521,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
2003-10-09,2003,1,2,282,134.17,0.9,5,Dry,24,4,2,2,20,52,0.39,82.17,0.61,82.17,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0751,0.00273,0.000107,0.0779,0.00305,1,0.0534,0.131,0.00515,25.4,0.931,0.961,0.894,19,18.3,18.3,439
2003-10-10,2003,1,2,283,133.35,0.9,5,Dry,24,4,2,2,20,52,0.39,81.35,0.61,81.35,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0748,0.00266,0.000104,0.0775,0.00304,1,0.0523,0.13,0.00509,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2003-10-11,2003,1,2,284,132.53,0.9,5,Dry,24,4,2,2,20,52,0.39,80.53,0.61,80.53,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0745,0.0026,0.000102,0.0771,0.00302,1,0.0512,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,17.9,17.9,431
2003-10-12,2003,1,2,285,131.71,0.91,5,Dry,24,4,2,2,20,52,0.4,79.71,0.6,79.71,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00253,0.000099,0.0768,0.00301,1,0.0501,0.127,0.00498,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
2003-10-13,2003,1,2,286,130.89,0.91,5,Dry,24,4,2,2,20,52,0.4,78.89,0.6,78.89,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00246,0.0000963,0.0764,0.003,1,0.049,0.125,0.00492,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
2003-10-14,2003,1,2,287,130.07,0.91,5,Dry,24,4,2,2,20,52,0.4,78.07,0.6,78.07,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0737,0.00239,0.0000936,0.0761,0.00298,1,0.0479,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
2003-10-15,2003,1,3,288,129.25,0.91,5,Dry,24,4,2,2,20,52,0.4,77.25,0.6,77.25,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00232,0.0000908,0.0757,0.00297,1,0.0468,0.122,0.0048,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2003-10-16,2003,1,3,289,128.43,0.92,5,Dry,24,4,2,2,20,52,0.41,76.43,0.59,76.43,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0731,0.00225,0.0000881,0.0753,0.00295,1,0.0457,0.121,0.00475,25.4,0.938,0.96,0.901,17.9,17.1,17.1,411
2003-10-17,2003,1,3,290,130.89,0.91,5,Dry,24,4,2,2,20,52,0.4,78.89,0.6,78.89,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00246,0.0000963,0.0764,0.003,1,0.049,0.125,0.00492,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
2003-10-18,2003,1,3,291,133.9,0.9,5,Dry,24,4,2,2,20,52,0.39,81.9,0.61,81.9,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.00271,0.000106,0.0777,0.00305,1,0.0531,0.131,0.00513,25.4,0.931,0.961,0.895,19,18.2,18.2,437
2003-10-19,2003,1,3,292,131.99,0.91,5,Dry,24,4,2,2,20,52,0.39,79.99,0.61,79.99,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0744,0.00255,0.0001,0.0769,0.00302,1,0.0505,0.127,0.005,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2003-10-20,2003,1,3,293,133.9,0.9,5,Dry,24,4,2,2,20,52,0.39,81.9,0.61,81.9,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.00271,0.000106,0.0777,0.00305,1,0.0531,0.131,0.00513,25.4,0.931,0.961,0.895,19,18.2,18.2,437
2003-10-21,2003,1,3,294,135.81,0.9,5,Dry,24,4,2,2,20,52,0.38,83.81,0.62,83.81,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00287,0.000113,0.0786,0.00308,1,0.0556,0.134,0.00526,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2003-10-22,2003,1,4,295,136.63,0.89,5,Dry,24,4,2,2,20,52,0.38,84.63,0.62,84.63,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00294,0.000115,0.0789,0.0031,1,0.0568,0.136,0.00532,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2003-10-23,2003,1,4,296,135.81,0.9,5,Dry,24,4,2,2,20,52,0.38,83.81,0.62,83.81,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00287,0.000113,0.0786,0.00308,1,0.0556,0.134,0.00526,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2003-10-24,2003,1,4,297,134.45,0.9,5,Dry,24,4,2,2,20,52,0.39,82.45,0.61,82.45,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0752,0.00276,0.000108,0.078,0.00306,1,0.0538,0.132,0.00517,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
2003-10-25,2003,1,4,298,133.08,0.9,5,Dry,24,4,2,2,20,52,0.39,81.08,0.61,81.08,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00264,0.000104,0.0774,0.00303,1,0.052,0.129,0.00507,25.4,0.932,0.96,0.895,18.8,18.1,18.1,433
2003-10-26,2003,1,4,299,131.71,0.91,5,Dry,24,4,2,2,20,52,0.4,79.71,0.6,79.71,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00253,0.000099,0.0768,0.00301,1,0.0501,0.127,0.00498,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
2003-10-27,2003,1,4,300,130.35,0.91,5,Dry,24,4,2,2,20,52,0.4,78.35,0.6,78.35,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0738,0.00241,0.0000945,0.0762,0.00299,1,0.0483,0.124,0.00488,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
2003-10-28,2003,1,4,301,128.98,0.91,5,Dry,24,4,2,2,20,52,0.4,76.98,0.6,76.98,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0733,0.00229,0.0000899,0.0756,0.00296,1,0.0464,0.122,0.00478,25.4,0.938,0.96,0.9,18,17.2,17.2,414
2003-10-29,2003,1,5,302,127.61,0.92,5,Dry,24,4,2,2,20,52,0.41,75.61,0.59,75.61,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0728,0.00218,0.0000854,0.075,0.00294,1,0.0446,0.12,0.00469,25.4,0.94,0.96,0.902,17.7,17,17,407
2003-10-30,2003,1,5,303,126.24,0.92,5,Dry,24,4,2,2,20,52,0.41,74.24,0.59,74.24,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0723,0.00206,0.0000808,0.0744,0.00292,1,0.0427,0.117,0.00459,25.4,0.936,0.96,0.899,17.3,16.6,16.6,399
2003-10-31,2003,1,5,304,124.88,0.92,5,Dry,24,4,2,2,20,52,0.42,72.88,0.58,72.88,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0718,0.00194,0.0000763,0.0738,0.00289,1,0.0409,0.115,0.0045,25.4,0.929,0.96,0.892,16.9,16.2,16.2,388
2003-11-01,2003,2,5,305,124.6,0.92,5,Dry,23,4,2,2,19,50,0.4,74.6,0.6,74.6,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0721,0.00209,0.000082,0.0742,0.00291,1,0.0432,0.117,0.0046,25.4,0.938,0.96,0.901,17.4,16.7,16.7,401
2003-11-02,2003,2,5,306,125.42,0.92,5,Dry,23,4,2,2,19,50,0.4,75.42,0.6,75.42,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0724,0.00216,0.0000847,0.0745,0.00292,1,0.0443,0.119,0.00466,25.4,0.94,0.96,0.902,17.6,16.9,16.9,407
2003-11-03,2003,2,5,307,125.7,0.92,5,Dry,23,4,2,2,19,50,0.4,75.7,0.6,75.7,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0725,0.00218,0.0000857,0.0747,0.00293,1,0.0447,0.119,0.00468,25.4,0.94,0.96,0.902,17.7,17,17,408
2003-11-04,2003,2,5,308,127.06,0.92,5,Dry,23,4,2,2,19,50,0.39,77.06,0.61,77.06,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.0023,0.0000902,0.0753,0.00295,1,0.0465,0.122,0.00478,25.4,0.938,0.96,0.9,18,17.3,17.3,414
