date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-11-05,2003,2,6,309,130.07,0.91,5,Dry,23,4,2,2,19,50,0.38,80.07,0.62,80.07,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00256,0.0001,0.0766,0.003,1,0.0506,0.127,0.00499,25.4,0.934,0.96,0.896,18.6,17.9,17.9,429
2003-11-06,2003,2,6,310,131.99,0.91,5,Dry,23,4,2,2,19,50,0.38,81.99,0.62,81.99,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0747,0.00272,0.000107,0.0774,0.00304,1,0.0532,0.131,0.00512,25.4,0.931,0.961,0.895,19,18.2,18.2,438
2003-11-07,2003,2,6,311,131.17,0.91,5,Dry,23,4,2,2,19,50,0.38,81.17,0.62,81.17,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00265,0.000104,0.0771,0.00302,1,0.0521,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
2003-11-08,2003,2,6,312,130.89,0.91,5,Dry,23,4,2,2,19,50,0.38,80.89,0.62,80.89,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0743,0.00263,0.000103,0.0769,0.00302,1,0.0517,0.129,0.00504,25.4,0.932,0.96,0.895,18.8,18,18,433
2003-11-09,2003,2,6,313,130.62,0.91,5,Dry,23,4,2,2,19,50,0.38,80.62,0.62,80.62,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0742,0.0026,0.000102,0.0768,0.00301,1,0.0513,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,18,18,431
2003-11-10,2003,2,6,314,130.35,0.91,5,Dry,23,4,2,2,19,50,0.38,80.35,0.62,80.35,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0741,0.00258,0.000101,0.0767,0.00301,1,0.051,0.128,0.00501,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2003-11-11,2003,2,6,315,130.07,0.91,5,Dry,23,4,2,2,19,50,0.38,80.07,0.62,80.07,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00256,0.0001,0.0766,0.003,1,0.0506,0.127,0.00499,25.4,0.934,0.96,0.896,18.6,17.9,17.9,429
2003-11-12,2003,2,7,316,134.17,0.9,5,Dry,23,4,2,2,19,50,0.37,84.17,0.63,84.17,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0755,0.0029,0.000114,0.0784,0.00307,1,0.0561,0.135,0.00527,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
2003-11-13,2003,2,7,317,139.92,0.88,5,Dry,23,4,2,2,19,50,0.36,89.92,0.64,89.92,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0775,0.00339,0.000133,0.0809,0.00317,1,0.0639,0.145,0.00568,25.4,0.921,0.964,0.889,20.6,19.9,19.9,477
2003-11-14,2003,2,7,318,141.83,0.88,5,Dry,23,4,2,2,19,50,0.35,91.83,0.65,91.83,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0782,0.00356,0.000139,0.0817,0.00321,1,0.0665,0.148,0.00581,25.4,0.919,0.965,0.887,21,20.3,20.3,486
2003-11-15,2003,2,7,319,141.56,0.88,5,Dry,23,4,2,2,19,50,0.35,91.56,0.65,91.56,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00353,0.000139,0.0816,0.0032,1,0.0661,0.148,0.00579,25.4,0.92,0.965,0.887,20.9,20.2,20.2,485
2003-11-16,2003,2,7,320,140.74,0.88,5,Dry,23,4,2,2,19,50,0.35,90.74,0.65,90.74,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00346,0.000136,0.0813,0.00319,1,0.065,0.146,0.00574,25.4,0.92,0.965,0.888,20.8,20,20,481
2003-11-17,2003,2,7,321,142.65,0.88,5,Dry,23,4,2,2,19,50,0.35,92.65,0.65,92.65,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0785,0.00363,0.000142,0.0821,0.00322,1,0.0676,0.15,0.00587,25.4,0.918,0.965,0.887,21.2,20.4,20.4,490
2003-11-18,2003,2,7,322,142.92,0.88,5,Dry,23,4,2,2,19,50,0.35,92.92,0.65,92.92,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0786,0.00365,0.000143,0.0822,0.00322,1,0.0679,0.15,0.00589,25.3,0.918,0.966,0.887,21.2,20.5,20.5,491
2003-11-19,2003,2,8,323,141.01,0.88,5,Dry,23,4,2,2,19,50,0.35,91.01,0.65,91.01,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.00349,0.000137,0.0814,0.00319,1,0.0654,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2003-11-20,2003,2,8,324,143.47,0.87,5,Dry,23,4,2,2,19,50,0.35,93.47,0.65,93.47,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0788,0.00369,0.000145,0.0824,0.00323,1,0.0687,0.151,0.00593,25.3,0.917,0.966,0.886,21.3,20.6,20.6,494
2003-11-21,2003,2,8,325,149.21,0.86,5,Dry,23,4,2,2,19,50,0.34,99.21,0.67,99.21,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.00418,0.000164,0.085,0.00333,1,0.0764,0.161,0.00633,25.3,0.912,0.968,0.883,22.5,21.8,21.8,522
2003-11-22,2003,2,8,326,152.22,0.85,5,Dry,23,4,2,2,19,50,0.33,102.2,0.67,102.2,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00444,0.000174,0.0863,0.00338,1,0.0805,0.167,0.00654,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
2003-11-23,2003,2,8,327,151.4,0.85,5,Dry,23,4,2,2,19,50,0.33,101.4,0.67,101.4,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0816,0.00437,0.000171,0.0859,0.00337,1,0.0794,0.165,0.00648,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2003-11-24,2003,2,8,328,155.5,0.83,5,Dry,23,4,2,2,19,50,0.32,105.5,0.68,105.5,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.083,0.00472,0.000185,0.0877,0.00344,1,0.0849,0.173,0.00677,25.3,0.915,0.97,0.887,24,23.3,23.3,558
2003-11-25,2003,2,8,329,156.87,0.83,5,Dry,23,4,2,2,19,50,0.32,106.9,0.68,106.9,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0835,0.00483,0.000189,0.0883,0.00346,1,0.0868,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.6,23.6,566
2003-11-26,2003,2,9,330,158.78,0.82,5,Dry,23,4,2,2,19,50,0.32,108.8,0.69,108.8,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.005,0.000196,0.0892,0.00349,1,0.0894,0.179,0.007,25.3,0.917,0.97,0.89,24.8,24,24,577
2003-11-27,2003,2,9,331,160.15,0.82,5,Dry,23,4,2,2,19,50,0.31,110.2,0.69,110.2,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.00511,0.0002,0.0898,0.00352,1,0.0912,0.181,0.00709,25.3,0.918,0.97,0.891,25.1,24.4,24.4,585
2003-11-28,2003,2,9,332,159.33,0.82,5,Dry,23,4,2,2,19,50,0.31,109.3,0.69,109.3,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0844,0.00504,0.000198,0.0894,0.0035,1,0.0901,0.179,0.00703,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
2003-11-29,2003,2,9,333,160.7,0.81,5,Dry,23,4,2,2,19,50,0.31,110.7,0.69,110.7,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00516,0.000202,0.09,0.00353,1,0.0919,0.182,0.00713,25.3,0.918,0.97,0.891,25.3,24.5,24.5,588
2003-11-30,2003,2,9,334,161.52,0.81,5,Dry,23,4,2,2,19,50,0.31,111.5,0.69,111.5,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0851,0.00523,0.000205,0.0904,0.00354,1,0.0931,0.183,0.00719,25.3,0.919,0.97,0.891,25.5,24.7,24.7,593
2003-12-01,2003,3,9,335,162.34,0.81,5,Dry,26,4,3,2,24,59,0.36,103.3,0.64,103.3,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00453,0.000178,0.0882,0.00345,1,0.082,0.17,0.00667,25.4,0.913,0.97,0.886,23.5,22.8,22.8,546
2003-12-02,2003,3,9,336,167.53,0.79,5,Dry,26,4,3,2,24,59,0.35,108.5,0.65,108.5,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0855,0.00498,0.000195,0.0905,0.00354,1,0.089,0.179,0.00703,25.4,0.917,0.97,0.889,24.7,24,24,576
2003-12-03,2003,3,10,337,167.81,0.79,5,Dry,26,4,3,2,24,59,0.35,108.8,0.65,108.8,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.005,0.000196,0.0906,0.00355,1,0.0894,0.18,0.00705,25.4,0.917,0.97,0.89,24.8,24.1,24.1,578
2003-12-04,2003,3,10,338,165.35,0.8,5,Dry,26,4,3,2,24,59,0.36,106.3,0.64,106.3,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0847,0.00479,0.000188,0.0895,0.00351,1,0.0861,0.176,0.00688,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
2003-12-05,2003,3,10,339,162.34,0.81,5,Dry,26,4,3,2,24,59,0.36,103.3,0.64,103.3,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00453,0.000178,0.0882,0.00345,1,0.082,0.17,0.00667,25.4,0.913,0.97,0.886,23.5,22.8,22.8,546
2003-12-06,2003,3,10,340,160.97,0.81,5,Dry,26,4,3,2,24,59,0.37,102,0.63,102,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0832,0.00442,0.000173,0.0876,0.00343,1,0.0802,0.168,0.00657,25.4,0.912,0.97,0.885,23.1,22.4,22.4,538
2003-12-07,2003,3,10,341,159.06,0.82,5,Dry,26,4,3,2,24,59,0.37,100.1,0.63,100.1,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0825,0.00426,0.000167,0.0867,0.0034,1,0.0776,0.164,0.00644,25.4,0.911,0.969,0.882,22.7,22,22,527
2003-12-08,2003,3,10,342,159.33,0.82,5,Dry,26,4,3,2,24,59,0.37,100.3,0.63,100.3,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0826,0.00428,0.000168,0.0869,0.0034,1,0.0779,0.165,0.00646,25.4,0.911,0.969,0.883,22.7,22,22,528
2003-12-09,2003,3,10,343,163.43,0.8,5,Dry,26,4,3,2,24,59,0.36,104.4,0.64,104.4,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00463,0.000181,0.0887,0.00347,1,0.0835,0.172,0.00674,25.4,0.914,0.97,0.887,23.7,23,23,552
2003-12-10,2003,3,11,344,167.53,0.79,5,Dry,26,4,3,2,24,59,0.35,108.5,0.65,108.5,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0855,0.00498,0.000195,0.0905,0.00354,1,0.089,0.179,0.00703,25.4,0.917,0.97,0.889,24.7,24,24,576
2003-12-11,2003,3,11,345,171.63,0.77,5,Dry,26,4,3,2,24,59,0.34,112.6,0.66,112.6,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0869,0.00532,0.000208,0.0923,0.00361,1,0.0946,0.187,0.00731,25.4,0.92,0.97,0.892,25.8,25,25,600
2003-12-12,2003,3,11,346,175.19,0.76,5,Dry,26,4,3,2,24,59,0.34,116.2,0.66,116.2,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0882,0.00563,0.00022,0.0938,0.00367,1,0.0994,0.193,0.00756,25.4,0.922,0.97,0.895,26.6,25.8,25.8,620
2003-12-13,2003,3,11,347,178.74,0.75,5,Dry,26,4,3,2,24,59,0.33,119.7,0.67,119.7,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00593,0.000232,0.0954,0.00373,1,0.104,0.2,0.00781,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2003-12-14,2003,3,11,348,181.2,0.74,5,Dry,26,4,3,2,24,59,0.33,122.2,0.67,122.2,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00614,0.00024,0.0964,0.00377,1,0.107,0.204,0.00798,25.4,0.926,0.97,0.899,28.2,27.3,27.3,655
2003-12-15,2003,3,11,349,184.21,0.73,5,Dry,26,4,3,2,24,59,0.32,125.2,0.68,125.2,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.00639,0.00025,0.0978,0.00382,1,0.112,0.209,0.00819,25.4,0.929,0.97,0.901,28.9,28,28,673
2003-12-16,2003,3,11,350,185.58,0.73,5,Dry,26,4,3,2,24,59,0.32,126.6,0.68,126.6,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00651,0.000255,0.0984,0.00385,1,0.113,0.212,0.00828,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
2003-12-17,2003,3,12,351,185.85,0.73,5,Dry,26,4,3,2,24,59,0.32,126.8,0.68,126.8,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00653,0.000255,0.0985,0.00385,1,0.114,0.212,0.0083,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2003-12-18,2003,3,12,352,184.49,0.73,5,Dry,26,4,3,2,24,59,0.32,125.5,0.68,125.5,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0915,0.00642,0.000251,0.0979,0.00383,1,0.112,0.21,0.00821,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2003-12-19,2003,3,12,353,183.12,0.74,5,Dry,26,4,3,2,24,59,0.32,124.1,0.68,124.1,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.0063,0.000246,0.0973,0.00381,1,0.11,0.207,0.00811,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
2003-12-20,2003,3,12,354,185.03,0.73,5,Dry,26,4,3,2,24,59,0.32,126,0.68,126,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00646,0.000253,0.0981,0.00384,1,0.113,0.211,0.00824,25.4,0.929,0.97,0.901,29.1,28.2,28.2,678
2003-12-21,2003,3,12,355,185.85,0.73,5,Dry,26,4,3,2,24,59,0.32,126.8,0.68,126.8,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00653,0.000255,0.0985,0.00385,1,0.114,0.212,0.0083,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2003-12-22,2003,3,12,356,186.13,0.73,5,Dry,26,4,3,2,24,59,0.32,127.1,0.68,127.1,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00656,0.000256,0.0986,0.00386,1,0.114,0.213,0.00832,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2003-12-23,2003,3,12,357,188.59,0.72,5,Dry,26,4,3,2,24,59,0.31,129.6,0.69,129.6,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0929,0.00677,0.000264,0.0997,0.0039,1,0.117,0.217,0.00849,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2003-12-24,2003,3,13,358,191.05,0.71,5,Dry,26,4,3,2,24,59,0.31,132.1,0.69,132.1,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00697,0.000273,0.101,0.00394,1,0.121,0.222,0.00866,25.4,0.931,0.97,0.903,30.6,29.7,29.7,712
2003-12-25,2003,3,13,359,193.51,0.7,5,Dry,26,4,3,2,24,59,0.3,134.5,0.69,134.5,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.00718,0.000281,0.102,0.00398,1,0.124,0.226,0.00883,25.4,0.932,0.97,0.904,31.2,30.3,30.3,726
2003-12-26,2003,3,13,360,192.69,0.7,5,Dry,26,4,3,2,24,59,0.31,133.7,0.69,133.7,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00711,0.000278,0.101,0.00397,1,0.123,0.224,0.00877,25.4,0.932,0.97,0.904,31,30.1,30.1,721
2003-12-27,2003,3,13,361,191.87,0.7,5,Dry,26,4,3,2,24,59,0.31,132.9,0.69,132.9,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0941,0.00704,0.000275,0.101,0.00395,1,0.122,0.223,0.00872,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
2003-12-28,2003,3,13,362,192.14,0.7,5,Dry,26,4,3,2,24,59,0.31,133.1,0.69,133.1,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00707,0.000276,0.101,0.00396,1,0.122,0.223,0.00873,25.4,0.932,0.97,0.904,30.9,29.9,29.9,718
2003-12-29,2003,3,13,363,189.13,0.71,5,Dry,26,4,3,2,24,59,0.31,130.1,0.69,130.1,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.00681,0.000266,0.0999,0.00391,1,0.118,0.218,0.00853,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2003-12-30,2003,3,13,364,186.67,0.73,5,Dry,26,4,3,2,24,59,0.32,127.7,0.68,127.7,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.0066,0.000258,0.0988,0.00386,1,0.115,0.214,0.00836,25.4,0.93,0.97,0.902,29.5,28.6,28.6,687
2003-12-31,2003,3,14,365,185.85,0.73,5,Dry,26,4,3,2,24,59,0.32,126.8,0.68,126.8,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00653,0.000255,0.0985,0.00385,1,0.114,0.212,0.0083,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2004-01-01,2003,4,14,1,188.86,0.72,5,Dry,29,5,4,2,33,73,0.39,115.9,0.61,115.9,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0898,0.0056,0.000219,0.0954,0.00373,1,0.0989,0.194,0.0076,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2004-01-02,2003,4,14,2,191.32,0.71,5,Dry,29,5,4,2,33,73,0.38,118.3,0.62,118.3,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0907,0.00581,0.000227,0.0965,0.00377,1,0.102,0.199,0.00777,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2004-01-03,2003,4,14,3,191.05,0.71,5,Dry,29,5,4,2,33,73,0.38,118,0.62,118,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0906,0.00578,0.000226,0.0964,0.00377,1,0.102,0.198,0.00775,25.4,0.923,0.97,0.896,27.1,26.3,26.3,632
2004-01-04,2003,4,14,4,188.59,0.72,5,Dry,29,5,4,2,33,73,0.39,115.6,0.61,115.6,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0897,0.00558,0.000218,0.0953,0.00373,1,0.0985,0.194,0.00758,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2004-01-05,2003,4,14,5,186.13,0.73,5,Dry,29,5,4,2,33,73,0.39,113.1,0.61,113.1,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0889,0.00537,0.00021,0.0942,0.00369,1,0.0952,0.189,0.00741,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2004-01-06,2003,4,14,6,185.85,0.73,5,Dry,29,5,4,2,33,73,0.39,112.8,0.61,112.8,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0888,0.00534,0.000209,0.0941,0.00368,1,0.0948,0.189,0.00739,25.4,0.92,0.97,0.892,25.8,25.1,25.1,601
2004-01-07,2003,4,15,7,188.31,0.72,5,Dry,29,5,4,2,33,73,0.39,115.3,0.61,115.3,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0896,0.00555,0.000217,0.0952,0.00372,1,0.0982,0.193,0.00756,25.4,0.921,0.97,0.894,26.5,25.7,25.7,616
2004-01-08,2003,4,15,8,190.23,0.71,5,Dry,29,5,4,2,33,73,0.38,117.2,0.62,117.2,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0903,0.00571,0.000223,0.096,0.00375,1,0.101,0.197,0.00769,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2004-01-09,2003,4,15,9,193.24,0.7,5,Dry,29,5,4,2,33,73,0.38,120.2,0.62,120.2,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0914,0.00597,0.000233,0.0973,0.0038,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2004-01-10,2003,4,15,10,195.7,0.69,5,Dry,29,5,4,2,33,73,0.37,122.7,0.63,122.7,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0922,0.00618,0.000241,0.0984,0.00385,1,0.108,0.207,0.00807,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2004-01-11,2003,4,15,11,198.7,0.68,5,Dry,29,5,4,2,33,73,0.37,125.7,0.63,125.7,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0933,0.00643,0.000251,0.0997,0.0039,1,0.112,0.212,0.00828,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2004-01-12,2003,4,15,12,202.81,0.66,5,Dry,29,5,4,2,33,73,0.36,129.8,0.64,129.8,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0948,0.00678,0.000265,0.102,0.00397,1,0.118,0.219,0.00857,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2004-01-13,2003,4,15,13,206.91,0.65,5,Dry,29,5,4,2,33,73,0.35,133.9,0.65,133.9,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0962,0.00713,0.000279,0.103,0.00404,1,0.123,0.227,0.00887,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2004-01-14,2003,4,16,14,211.01,0.64,5,Dry,29,5,4,2,33,73,0.35,138,0.65,138,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0977,0.00748,0.000293,0.105,0.00412,1,0.129,0.234,0.00916,25.3,0.934,0.97,0.906,32,31,31,744
2004-01-15,2003,4,16,15,211.28,0.64,5,Dry,29,5,4,2,33,73,0.35,138.3,0.65,138.3,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0977,0.0075,0.000294,0.105,0.00412,1,0.129,0.234,0.00918,25.3,0.934,0.97,0.906,32,31.1,31.1,746
2004-01-16,2003,4,16,16,209.92,0.64,5,Dry,29,5,4,2,33,73,0.35,136.9,0.65,136.9,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0973,0.00739,0.000289,0.105,0.0041,1,0.127,0.232,0.00908,25.3,0.933,0.97,0.905,31.7,30.8,30.8,738
2004-01-17,2003,4,16,17,210.74,0.64,5,Dry,29,5,4,2,33,73,0.35,137.7,0.65,137.7,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0976,0.00746,0.000292,0.105,0.00411,1,0.128,0.233,0.00914,25.3,0.934,0.97,0.906,31.9,31,31,743
2004-01-18,2003,4,16,18,213.2,0.63,5,Dry,29,5,4,2,33,73,0.34,140.2,0.66,140.2,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0984,0.00767,0.0003,0.106,0.00416,1,0.132,0.238,0.00932,25.3,0.935,0.97,0.907,32.5,31.5,31.5,756
2004-01-19,2003,4,16,19,219.49,0.61,5,Dry,29,5,4,2,33,73,0.33,146.5,0.67,146.5,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.0082,0.000322,0.109,0.00427,1,0.14,0.249,0.00978,25.2,0.937,0.97,0.909,34,33,33,791
2004-01-20,2003,4,16,20,224.13,0.6,5,Dry,29,5,4,2,33,73,0.33,151.1,0.67,151.1,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.0086,0.000338,0.111,0.00436,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.1,34,34,816
2004-01-21,2003,4,17,21,229.33,0.58,5,Dry,29,5,4,2,33,73,0.32,156.3,0.68,156.3,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00904,0.000355,0.113,0.00445,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,845
2004-01-22,2003,4,17,22,234.52,0.57,5,Dry,29,5,4,2,33,73,0.31,161.5,0.69,161.5,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00948,0.000373,0.115,0.00455,1,0.161,0.276,0.0109,25.1,0.942,0.971,0.915,37.5,36.4,36.4,874
2004-01-23,2003,4,17,23,237.53,0.57,5,Dry,29,5,4,2,33,73,0.31,164.5,0.69,164.5,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00974,0.000384,0.117,0.0046,1,0.165,0.281,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,891
2004-01-24,2003,4,17,24,239.99,0.56,5,Dry,29,5,4,2,33,73,0.3,167,0.7,167,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00994,0.000392,0.118,0.00465,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.8,37.7,37.7,906
2004-01-25,2003,4,17,25,246.28,0.55,5,Dry,29,5,4,2,33,73,0.3,173.3,0.7,173.3,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.176,0.297,0.0117,25,0.946,0.977,0.924,40.2,39.3,39.3,943
2004-01-26,2003,4,17,26,249.84,0.54,5,Dry,29,5,4,2,33,73,0.29,176.8,0.71,176.8,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000426,0.122,0.00483,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,964
2004-01-27,2003,4,17,27,253.39,0.54,5,Dry,29,5,4,2,33,73,0.29,180.4,0.71,180.4,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00489,1,0.186,0.31,0.0122,25,0.949,0.98,0.93,41.9,41.1,41.1,986
2004-01-28,2003,4,18,28,260.77,0.52,5,Dry,29,5,4,2,33,73,0.28,187.8,0.72,187.8,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000464,0.127,0.00503,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
2004-01-29,2003,4,18,29,267.61,0.51,5,Dry,29,5,4,2,33,73,0.27,194.6,0.73,194.6,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000487,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.3,44.4,44.4,1060
2004-01-30,2003,4,18,30,274.99,0.5,5,Dry,29,5,4,2,33,73,0.27,202,0.73,202,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000513,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2004-01-31,2003,4,18,31,283.47,0.49,5,Dry,29,5,4,2,33,73,0.26,210.5,0.74,210.5,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000542,0.137,0.00544,1,0.227,0.363,0.0144,24.8,0.957,0.98,0.937,49,48,48,1150
2004-02-01,2003,5,18,32,291.4,0.48,5,Dry,31,6,4,3,41,85,0.29,206.4,0.71,206.4,0,0,0,0,-3,3,31,6,4,0,44,247,990,964.9,25.1,0.123,0.0133,0.000529,0.136,0.00542,1,0.221,0.357,0.0142,24.8,0.956,0.98,0.937,47.9,47,47,1130
2004-02-02,2003,5,18,33,300.97,0.47,5,Dry,31,6,4,3,41,85,0.28,216,0.72,216,0,0,0,0,-3,3,31,6,4,0,44,257,990,964.9,25.1,0.126,0.0141,0.000562,0.14,0.00559,1,0.234,0.374,0.0149,24.7,0.958,0.98,0.938,50.1,48.2,48.2,1160
2004-02-03,2003,5,18,34,307.81,0.46,5,Dry,31,6,4,3,41,85,0.28,222.8,0.72,222.8,0,0,0,0,-3,3,31,6,4,0,44,264,990,964.9,25.1,0.129,0.0147,0.000586,0.143,0.00572,1,0.243,0.387,0.0154,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2004-02-04,2003,5,19,35,314.1,0.46,5,Dry,31,6,4,3,41,85,0.27,229.1,0.73,229.1,0,0,0,0,-3,3,31,6,4,0,44,270,990,965,25,0.131,0.0152,0.000608,0.146,0.00584,2,0.0971,0.243,0.00972,24.8,0.923,0.97,0.895,25.7,24.9,49.8,1200
2004-02-05,2003,5,19,36,319.84,0.45,5,Dry,31,6,4,3,41,85,0.27,234.8,0.73,234.8,0,0,0,0,-3,3,31,6,4,0,44,276,990,965,25,0.133,0.0157,0.000628,0.149,0.00594,2,0.101,0.25,0.00998,24.8,0.925,0.97,0.897,26.4,25.6,51.1,1230
2004-02-06,2003,5,19,37,326.67,0.44,5,Dry,31,6,4,3,41,85,0.26,241.7,0.74,241.7,0,0,0,0,-3,3,31,6,4,0,44,283,990,965,25,0.135,0.0163,0.000653,0.152,0.00607,2,0.106,0.257,0.0103,24.7,0.927,0.97,0.899,27.1,26.3,52.6,1260
2004-02-07,2003,5,19,38,333.51,0.44,5,Dry,31,6,4,3,41,85,0.26,248.5,0.74,248.5,0,0,0,0,-3,3,31,6,4,0,44,290,990,965.1,24.9,0.138,0.0169,0.000677,0.155,0.0062,2,0.11,0.265,0.0106,24.7,0.929,0.97,0.901,27.9,27.1,54.2,1300
2004-02-08,2003,5,19,39,341.99,0.43,5,Dry,31,6,4,3,41,85,0.25,257,0.75,257,0,0,0,0,-3,3,31,6,4,0,44,298,990,965.1,24.9,0.141,0.0203,0.000816,0.161,0.00647,2,0.116,0.277,0.0111,24.6,0.931,0.97,0.903,28.9,28,56,1340
2004-02-09,2003,5,19,40,351.56,0.42,5,Dry,31,6,4,3,41,85,0.24,266.6,0.76,266.6,0,0,0,0,-3,3,31,6,4,0,44,308,990,965.2,24.8,0.144,0.0248,0.000999,0.169,0.0068,2,0.122,0.291,0.0117,24.6,0.933,0.97,0.905,29.9,29,58.1,1390
2004-02-10,2003,5,19,41,363.31,0.41,5,Dry,31,6,4,3,41,85,0.23,278.3,0.77,278.3,0,0,0,0,-3,3,31,6,4,0,44,319,990,965.2,24.8,0.148,0.0304,0.00123,0.179,0.00721,2,0.13,0.309,0.0125,24.5,0.936,0.97,0.907,31.2,30.3,60.6,1450
2004-02-11,2003,5,20,42,376.71,0.39,5,Dry,31,6,4,3,41,85,0.23,291.7,0.77,291.7,0,0,0,0,-3,3,31,6,4,0,44,333,990,965.3,24.7,0.153,0.0367,0.00148,0.19,0.00767,2,0.139,0.329,0.0133,24.4,0.938,0.97,0.91,32.7,31.8,63.5,1520
2004-02-12,2003,5,20,43,392.3,0.38,5,Dry,31,6,4,3,41,85,0.22,307.3,0.78,307.3,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.158,0.044,0.00179,0.203,0.00822,2,0.15,0.352,0.0143,24.3,0.942,0.97,0.913,34.5,33.4,66.8,1600
2004-02-13,2003,5,20,44,410.62,0.37,5,Dry,31,6,4,3,41,85,0.21,325.6,0.79,325.6,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.4,24.6,0.165,0.0527,0.00215,0.218,0.00886,2,0.162,0.38,0.0155,24.2,0.944,0.97,0.916,36.5,35.4,70.7,1700
2004-02-14,2003,5,20,45,428.39,0.35,5,Dry,31,6,4,3,41,85,0.2,343.4,0.8,343.4,0,0,0,0,-3,3,31,6,4,0,44,384,990,965.5,24.5,0.171,0.0611,0.0025,0.232,0.00949,2,0.174,0.407,0.0166,24.1,0.947,0.973,0.921,38.4,37.3,74.7,1790
2004-02-15,2003,5,20,46,446.71,0.34,5,Dry,31,6,4,3,41,85,0.19,361.7,0.81,361.7,0,0,0,0,-3,3,31,6,4,0,44,403,990,965.6,24.4,0.178,0.0697,0.00286,0.247,0.0101,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.4,39.4,78.9,1890
2004-02-16,2003,5,20,47,463.94,0.33,5,Dry,31,6,4,3,41,85,0.18,378.9,0.82,378.9,0,0,0,0,-3,3,31,6,4,0,44,420,990,965.7,24.3,0.184,0.0779,0.0032,0.262,0.0108,2,0.198,0.46,0.0189,23.9,0.952,0.98,0.933,42.2,41.4,82.7,1990
2004-02-17,2003,5,20,48,479.52,0.32,5,Dry,31,6,4,3,41,85,0.18,394.5,0.82,394.5,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.189,0.0852,0.00352,0.274,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,43.9,43,86,2060
2004-02-18,2003,5,21,49,491.83,0.31,5,Dry,31,6,4,3,41,85,0.17,406.8,0.83,406.8,0,0,0,0,-3,3,31,6,4,0,44,448,990,965.8,24.2,0.194,0.091,0.00376,0.285,0.0118,2,0.217,0.502,0.0207,23.7,0.955,0.98,0.936,45.1,44.2,88.5,2120
2004-02-19,2003,5,21,50,504.68,0.31,5,Dry,31,6,4,3,41,85,0.17,419.7,0.83,419.7,0,0,0,0,-3,3,31,6,4,0,44,461,990,965.9,24.1,0.198,0.0971,0.00402,0.295,0.0122,2,0.226,0.521,0.0216,23.6,0.956,0.98,0.937,46.5,45.5,91.1,2190
2004-02-20,2003,5,21,51,518.08,0.3,5,Dry,31,6,4,3,41,85,0.16,433.1,0.84,433.1,0,0,0,0,-3,3,31,6,4,0,44,474,990,965.9,24.1,0.203,0.103,0.0043,0.306,0.0127,2,0.235,0.541,0.0225,23.5,0.957,0.98,0.938,47.8,46.9,93.7,2250
2004-02-21,2003,5,21,52,532.02,0.29,5,Dry,31,6,4,3,41,85,0.16,447,0.84,447,0,0,0,0,-3,3,31,6,4,0,44,488,990,966,24,0.208,0.11,0.00458,0.318,0.0132,2,0.244,0.562,0.0234,23.4,0.958,0.98,0.939,49.2,48.2,96.4,2310
2004-02-22,2003,5,21,53,544.33,0.28,5,Dry,31,6,4,3,41,85,0.16,459.3,0.84,459.3,0,0,0,0,-3,3,31,6,4,0,44,500,990,966,24,0.212,0.116,0.00484,0.328,0.0137,2,0.253,0.58,0.0242,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
2004-02-23,2003,5,21,54,557.18,0.28,5,Dry,31,6,4,3,41,85,0.15,472.2,0.85,472.2,0,0,0,0,-3,3,31,6,4,0,44,513,990,966.1,23.9,0.218,0.122,0.0051,0.34,0.0142,2,0.261,0.601,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2004-02-24,2003,5,21,55,566.2,0.27,5,Dry,31,6,4,3,41,85,0.15,481.2,0.85,481.2,0,0,0,0,-3,3,31,6,4,0,44,522,990,966.1,23.9,0.223,0.126,0.00529,0.349,0.0146,2,0.267,0.617,0.0259,23.2,0.956,0.98,0.937,52.4,48.2,96.4,2310
2004-02-25,2003,5,22,56,575.23,0.27,5,Dry,31,6,4,3,41,85,0.15,490.2,0.85,490.2,0,0,0,0,-3,3,31,6,4,0,44,531,990,966.2,23.8,0.228,0.13,0.00548,0.359,0.0151,3,0.163,0.522,0.0219,23.3,0.945,0.97,0.917,35.3,34.2,103,2460
2004-02-26,2003,5,22,57,587.53,0.26,5,Dry,31,6,4,3,41,85,0.14,502.5,0.85,502.5,0,0,0,0,-3,3,31,6,4,0,44,544,990,966.2,23.8,0.235,0.137,0.00575,0.372,0.0157,3,0.169,0.541,0.0228,23.2,0.946,0.97,0.918,36.1,35,105,2520
2004-02-27,2003,5,22,58,601.48,0.25,5,Dry,31,6,4,3,41,85,0.14,516.5,0.86,516.5,0,0,0,0,-3,3,31,6,4,0,44,557,990,966.3,23.7,0.243,0.146,0.00616,0.389,0.0164,3,0.175,0.564,0.0238,23.1,0.948,0.97,0.919,37,35.9,108,2590
2004-02-28,2003,5,22,59,615.97,0.25,5,Dry,31,6,4,3,41,85,0.14,531,0.86,531,0,0,0,0,-3,3,31,6,4,0,44,572,990,966.4,23.6,0.252,0.156,0.00659,0.407,0.0172,3,0.181,0.589,0.0249,23,0.949,0.972,0.922,38,36.9,111,2660
2004-02-29,2003,5,22,60,631.56,0.24,5,Dry,31,6,4,3,41,85,0.14,546.6,0.86,546.6,0,0,0,0,-3,3,31,6,4,0,44,588,990,966.4,23.6,0.26,0.166,0.00705,0.427,0.0181,3,0.188,0.615,0.0261,23,0.95,0.974,0.926,39,38,114,2730
2004-03-01,2003,6,22,61,649.33,0.23,5,Dry,36,8,6,4,53,107,0.17,542.3,0.83,542.3,0,0,0,0,-4,4,36,8,6,0,57,592,990,966.5,23.5,0.263,0.163,0.00695,0.426,0.0181,3,0.187,0.613,0.0261,22.9,0.95,0.973,0.924,38.6,37.5,113,2700
2004-03-02,2003,6,22,62,667.1,0.23,5,Dry,36,8,6,4,53,107,0.16,560.1,0.84,560.1,0,0,0,0,-4,4,36,8,6,0,57,610,990,966.6,23.4,0.273,0.175,0.00747,0.448,0.0191,3,0.195,0.643,0.0274,22.8,0.951,0.975,0.928,39.7,38.7,116,2790
2004-03-03,2003,6,23,63,685.97,0.22,5,Dry,36,8,6,4,53,107,0.16,579,0.84,579,0,0,0,0,-4,4,36,8,6,0,57,629,990,966.6,23.4,0.284,0.188,0.00804,0.472,0.0202,3,0.203,0.675,0.0289,22.7,0.953,0.978,0.932,40.9,40,120,2880
2004-03-04,2003,6,23,64,710.85,0.21,5,Dry,36,8,6,4,53,107,0.15,603.9,0.85,603.9,0,0,0,0,-4,4,36,8,6,0,57,654,990,966.7,23.3,0.298,0.204,0.00879,0.502,0.0216,3,0.214,0.717,0.0308,22.5,0.955,0.98,0.935,42.5,41.6,125,3000
2004-03-05,2003,6,23,65,740.11,0.21,5,Dry,36,8,6,4,53,107,0.14,633.1,0.85,633.1,0,0,0,0,-4,4,36,8,6,0,57,683,990,966.9,23.1,0.315,0.224,0.00968,0.539,0.0233,3,0.227,0.766,0.0331,22.4,0.956,0.98,0.937,44.3,43.4,130,3120
2004-03-06,2003,6,23,66,770.46,0.2,5,Dry,36,8,6,4,53,107,0.14,663.5,0.86,663.5,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.1,135,3250
2004-03-07,2003,6,23,67,791.89,0.19,5,Dry,36,8,6,4,53,107,0.14,684.9,0.86,684.9,0,0,0,0,-4,4,36,8,6,0,57,735,990,967.1,22.9,0.344,0.259,0.0113,0.603,0.0263,3,0.251,0.853,0.0372,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
2004-03-08,2003,6,23,68,824.05,0.17,5,Dry,36,8,6,4,53,107,0.13,717,0.87,717,0,0,0,0,-4,4,36,8,6,0,57,767,990,967.2,22.8,0.362,0.28,0.0123,0.642,0.0282,3,0.265,0.908,0.0398,21.9,0.957,0.98,0.938,49.1,48.1,144,3470
2004-03-09,2003,6,23,69,865.04,0.16,5,Dry,36,8,6,4,53,107,0.12,758,0.88,758,0,0,0,0,-4,4,36,8,6,0,57,808,990,967.4,22.6,0.395,0.306,0.0135,0.701,0.0309,3,0.282,0.983,0.0434,21.7,0.957,0.98,0.937,51.3,48.2,145,3470
2004-03-10,2003,6,24,70,910.19,0.15,5,Dry,36,8,6,4,53,107,0.12,803.2,0.88,803.2,0,0,0,0,-4,4,36,8,6,0,57,853,990,967.5,22.5,0.436,0.328,0.0146,0.764,0.034,4,0.214,0.977,0.0435,21.5,0.953,0.977,0.931,40.3,39.4,158,3780
2004-03-11,2003,6,24,71,958.66,0.14,5,Dry,36,8,6,4,53,107,0.11,851.7,0.89,851.7,0,0,0,0,-4,4,36,8,6,0,57,902,990,967.7,22.3,0.48,0.351,0.0158,0.832,0.0373,4,0.23,1.06,0.0477,21.2,0.955,0.98,0.935,42.3,41.4,166,3980
2004-03-12,2003,6,24,72,1009.9,0.13,5,Dry,36,8,6,4,53,107,0.11,902.9,0.89,902.9,0,0,0,0,-4,4,36,8,6,0,57,953,990,967.9,22.1,0.527,0.376,0.017,0.903,0.0409,4,0.247,1.15,0.0521,20.9,0.956,0.98,0.936,44.3,43.4,173,4160
2004-03-13,2003,6,24,73,1068.9,0.13,5,Dry,36,8,6,4,53,107,0.1,961.9,0.9,961.9,0,0,0,0,-4,4,36,8,6,0,57,1010,990,968.1,21.9,0.581,0.405,0.0185,0.986,0.045,4,0.267,1.25,0.0573,20.6,0.956,0.98,0.937,46.5,45.6,182,4370
2004-03-14,2003,6,24,74,1135.9,0.12,5,Dry,36,8,6,4,53,107,0.094,1029,0.91,1029,0,0,0,0,-4,4,36,8,6,0,57,1080,990,968.3,21.7,0.668,0.488,0.0225,1.16,0.0533,4,0.286,1.44,0.0665,20.2,0.955,0.98,0.936,48.8,47.8,191,4590
2004-03-15,2003,6,24,75,1205.7,0.11,5,Dry,36,8,6,4,53,107,0.089,1099,0.91,1099,0,0,0,0,-4,4,36,8,6,0,57,1150,990,968.5,21.5,0.77,0.645,0.0301,1.41,0.066,4,0.3,1.71,0.0799,19.7,0.954,0.98,0.935,50.7,48.2,193,4630
2004-03-16,2003,6,24,76,1278,0.1,5,Dry,36,8,6,4,53,107,0.084,1171,0.92,1100,71,16,2,2,-2,53,52,10,8,2,106,1170,990,968.8,21.2,0.801,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2004-03-17,2003,6,25,77,1352.5,0.095,5,Dry,36,8,6,4,53,107,0.079,1246,0.92,1100,146,33,4,4,0,105,69,12,10,4,158,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2004-03-18,2003,6,25,78,1416.8,0.089,5,Dry,36,8,6,4,53,107,0.075,1310,0.92,1100,210,47,6,6,2,149,83,14,12,6,202,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.8,47.8,191,4590
2004-03-19,2003,6,25,79,1463.5,0.081,5,Dry,36,8,6,4,53,107,0.073,1357,0.93,1100,257,58,8,8,4,179,94,16,14,8,232,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2004-03-20,2003,6,25,80,1523.8,0.073,5,Dry,36,8,6,4,53,107,0.07,1417,0.93,1100,317,64,10,10,6,227,100,18,16,10,280,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2004-03-21,2003,6,25,81,1598.1,0.066,4,Mod_Dry,41,8,7,6,67,129,0.081,1469,0.92,1100,369,59,10,11,5,284,100,18,18,11,351,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0919,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2004-03-22,2003,6,25,82,1687.3,0.058,4,Mod_Dry,41,8,7,6,67,129,0.076,1558,0.92,1100,458,59,10,14,8,367,100,18,21,14,434,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.3,45.4,182,4360
2004-03-23,2003,6,25,83,1792,0.048,4,Mod_Dry,41,8,7,6,67,129,0.072,1663,0.93,1100,563,59,10,17,11,466,100,18,24,17,533,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2004-03-24,2003,6,26,84,1906,0.04,4,Mod_Dry,41,8,7,6,67,129,0.068,1777,0.93,1100,677,59,10,18,14,576,100,18,25,20,643,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2004-03-25,2003,6,26,85,2029.8,0.034,4,Mod_Dry,41,8,7,6,67,129,0.064,1901,0.94,1100,801,59,10,18,18,696,100,18,25,24,763,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.3,42.5,170,4080
2004-03-26,2003,6,26,86,2163.7,0.028,4,Mod_Dry,41,8,7,6,67,129,0.06,2035,0.94,1100,935,59,10,18,22,826,100,18,25,28,893,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,4000
2004-03-27,2003,6,26,87,2292.9,0.024,4,Mod_Dry,41,8,7,6,67,129,0.056,2164,0.94,1100,1060,59,10,18,26,951,100,18,25,32,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2004-03-28,2003,6,26,88,2394.2,0.02,4,Mod_Dry,41,8,7,6,67,129,0.054,2265,0.95,1100,1170,59,10,18,29,1050,100,18,25,35,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2004-03-29,2003,6,26,89,2512.3,0.016,4,Mod_Dry,41,8,7,6,67,129,0.051,2383,0.95,1100,1280,59,10,18,32,1160,100,18,25,38,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2004-03-30,2003,6,26,90,2640,0.011,4,Mod_Dry,41,8,7,6,67,129,0.049,2511,0.95,1100,1410,59,10,18,36,1290,100,18,25,42,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2004-03-31,2003,6,27,91,2769.6,0.0087,4,Mod_Dry,41,8,7,6,67,129,0.047,2641,0.95,1100,1540,59,10,18,40,1410,100,18,25,46,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2004-04-01,2003,7,27,92,2901.1,0.0069,3,Normal,54,13,14,19,117,217,0.075,2684,0.93,1100,1580,46,5,11,29,1490,100,18,25,48,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2004-04-02,2003,7,27,93,3010,0.0055,3,Normal,54,13,14,19,117,217,0.072,2793,0.93,1100,1690,46,5,11,32,1600,100,18,25,51,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2004-04-03,2003,7,27,94,3111.9,0.0042,3,Normal,54,13,14,19,117,217,0.07,2895,0.93,1100,1800,46,5,11,35,1700,100,18,25,54,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.2,141,3380
2004-04-04,2003,7,27,95,3198.3,0.0031,3,Normal,54,13,14,19,117,217,0.068,2981,0.93,1100,1880,46,5,11,37,1780,100,18,25,56,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,139,3320
2004-04-05,2003,7,27,96,3268.7,0.0021,3,Normal,54,13,14,19,117,217,0.066,3052,0.93,1100,1950,46,5,11,40,1850,100,18,25,59,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2004-04-06,2003,7,27,97,3314.5,0.0015,3,Normal,54,13,14,19,117,217,0.066,3098,0.94,1100,2000,46,5,11,41,1900,100,18,25,60,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2004-04-07,2003,7,28,98,3352.1,0.001,3,Normal,54,13,14,19,117,217,0.065,3135,0.94,1100,2040,46,5,11,42,1930,100,18,25,61,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2004-04-08,2003,7,28,99,3381.4,0.00066,3,Normal,54,13,14,19,117,217,0.064,3164,0.94,1100,2060,46,5,11,43,1960,100,18,25,62,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3230
2004-04-09,2003,7,28,100,3402.4,0.00039,3,Normal,54,13,14,19,117,217,0.064,3185,0.94,1100,2090,46,5,11,44,1980,100,18,25,63,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2004-04-10,2003,7,28,101,3415,0.00022,3,Normal,54,13,14,19,117,217,0.064,3198,0.94,1100,2100,46,5,11,44,1990,100,18,25,63,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2004-04-11,2003,7,28,102,3427.7,0.000055,2,Mod_Wet,70,14,18,25,168,295,0.086,3133,0.91,1100,2030,30,4,7,36,1960,100,18,25,61,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2004-04-12,2003,7,28,103,3431.9,0,2,Mod_Wet,70,14,18,25,168,295,0.086,3137,0.91,1100,2040,30,4,7,36,1960,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3200
2004-04-13,2003,7,28,104,3427.7,0.000055,2,Mod_Wet,70,14,18,25,168,295,0.086,3133,0.91,1100,2030,30,4,7,36,1960,100,18,25,61,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2004-04-14,2003,7,29,105,3423.5,0.00011,2,Mod_Wet,70,14,18,25,168,295,0.086,3128,0.91,1100,2030,30,4,7,36,1950,100,18,25,61,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,133,3200
2004-04-15,2003,7,29,106,3410.8,0.00028,2,Mod_Wet,70,14,18,25,168,295,0.086,3116,0.91,1100,2020,30,4,7,35,1940,100,18,25,60,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2004-04-16,2003,7,29,107,3398.2,0.00044,2,Mod_Wet,70,14,18,25,168,295,0.087,3103,0.91,1100,2000,30,4,7,35,1930,100,18,25,60,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2004-04-17,2003,7,29,108,3377.2,0.00071,2,Mod_Wet,70,14,18,25,168,295,0.087,3082,0.91,1100,1980,30,4,7,34,1910,100,18,25,59,2080,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.6,134,3230
2004-04-18,2003,7,29,109,3356.3,0.00099,2,Mod_Wet,70,14,18,25,168,295,0.088,3061,0.91,1100,1960,30,4,7,34,1890,100,18,25,59,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
2004-04-19,2003,7,29,110,3327,0.0014,2,Mod_Wet,70,14,18,25,168,295,0.089,3032,0.91,1100,1930,30,4,7,33,1860,100,18,25,58,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3250
2004-04-20,2003,7,29,111,3297.8,0.0018,2,Mod_Wet,70,14,18,25,168,295,0.089,3003,0.91,1100,1900,30,4,7,32,1830,100,18,25,57,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2004-04-21,2003,7,30,112,3260.4,0.0022,2,Mod_Wet,70,14,18,25,168,295,0.09,2965,0.91,1100,1870,30,4,7,31,1790,100,18,25,56,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.3,137,3290
2004-04-22,2003,7,30,113,3214.8,0.0028,2,Mod_Wet,70,14,18,25,168,295,0.092,2920,0.91,1100,1820,30,4,7,30,1750,100,18,25,55,1920,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3320
2004-04-23,2003,7,30,114,3169.4,0.0034,2,Mod_Wet,70,14,18,25,168,295,0.093,2874,0.91,1100,1770,30,4,7,28,1710,100,18,25,53,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2004-04-24,2003,7,30,115,3124.2,0.004,2,Mod_Wet,70,14,18,25,168,295,0.094,2829,0.91,1100,1730,30,4,7,27,1660,100,18,25,52,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2004-04-25,2003,7,30,116,3071.1,0.0047,2,Mod_Wet,70,14,18,25,168,295,0.096,2776,0.9,1100,1680,30,4,7,25,1610,100,18,25,50,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2004-04-26,2003,7,30,117,3018.1,0.0054,2,Mod_Wet,70,14,18,25,168,295,0.098,2723,0.9,1100,1620,30,4,7,24,1560,100,18,25,49,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2004-04-27,2003,7,30,118,2965.5,0.0061,2,Mod_Wet,70,14,18,25,168,295,0.1,2671,0.9,1100,1570,30,4,7,22,1510,100,18,25,47,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2004-04-28,2003,7,31,119,2913.2,0.0068,2,Mod_Wet,70,14,18,25,168,295,0.1,2618,0.9,1100,1520,30,4,7,21,1460,100,18,25,46,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2004-04-29,2003,7,31,120,2861.1,0.0075,2,Mod_Wet,70,14,18,25,168,295,0.1,2566,0.9,1100,1470,30,4,7,19,1410,100,18,25,44,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2004-04-30,2003,7,31,121,2809.3,0.0081,2,Mod_Wet,70,14,18,25,168,295,0.1,2514,0.9,1100,1410,30,4,7,17,1360,100,18,25,42,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2004-05-01,2003,8,31,122,2757.8,0.0088,3,Normal,55,13,13,17,178,276,0.1,2482,0.9,1100,1380,45,5,12,24,1300,100,18,25,41,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2004-05-02,2003,8,31,123,2706.5,0.0095,3,Normal,55,13,13,17,178,276,0.1,2431,0.9,1100,1330,45,5,12,23,1250,100,18,25,40,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2004-05-03,2003,8,31,124,2655.6,0.01,3,Normal,55,13,13,17,178,276,0.1,2380,0.9,1100,1280,45,5,12,21,1200,100,18,25,38,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2004-05-04,2003,8,31,125,2605,0.012,3,Normal,55,13,13,17,178,276,0.11,2329,0.89,1100,1230,45,5,12,20,1150,100,18,25,37,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2004-05-05,2003,8,32,126,2554.7,0.014,3,Normal,55,13,13,17,178,276,0.11,2279,0.89,1100,1180,45,5,12,18,1100,100,18,25,35,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2004-05-06,2003,8,32,127,2504.7,0.016,3,Normal,55,13,13,17,178,276,0.11,2229,0.89,1100,1130,45,5,12,17,1050,100,18,25,34,1230,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3770
2004-05-07,2003,8,32,128,2454.9,0.018,3,Normal,55,13,13,17,178,276,0.11,2179,0.89,1100,1080,45,5,12,15,1000,100,18,25,32,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2004-05-08,2003,8,32,129,2405.6,0.02,3,Normal,55,13,13,17,178,276,0.12,2130,0.89,1100,1030,45,5,12,14,954,100,18,25,31,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0878,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2004-05-09,2003,8,32,130,2356.5,0.022,3,Normal,55,13,13,17,178,276,0.12,2081,0.88,1100,981,45,5,12,12,907,100,18,25,29,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2004-05-10,2003,8,32,131,2307.8,0.023,3,Normal,55,13,13,17,178,276,0.12,2032,0.88,1100,932,45,5,12,11,859,100,18,25,28,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2004-05-11,2003,8,32,132,2259.4,0.025,3,Normal,55,13,13,17,178,276,0.12,1983,0.88,1100,883,45,5,12,9,812,100,18,25,26,990,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2004-05-12,2003,8,33,133,2189.3,0.027,3,Normal,55,13,13,17,178,276,0.13,1913,0.87,1100,813,45,5,12,7,744,100,18,25,24,922,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2004-05-13,2003,8,33,134,2119.9,0.03,3,Normal,55,13,13,17,178,276,0.13,1844,0.87,1100,744,45,5,12,5,677,100,18,25,22,855,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2004-05-14,2003,8,33,135,2058.5,0.033,3,Normal,55,13,13,17,178,276,0.13,1783,0.87,1100,683,45,5,12,3,618,100,18,25,20,796,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2004-05-15,2003,8,33,136,1997.7,0.036,3,Normal,55,13,13,17,178,276,0.14,1722,0.86,1100,622,45,5,12,2,558,100,18,25,19,736,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2004-05-16,2003,8,33,137,1937.6,0.038,3,Normal,55,13,13,17,178,276,0.14,1662,0.86,1100,562,45,5,12,0,500,100,18,25,17,678,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2004-05-17,2003,8,33,138,1878.2,0.042,3,Normal,55,13,13,17,178,276,0.15,1602,0.85,1100,502,45,5,12,-2,442,100,18,25,15,620,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2004-05-18,2003,8,33,139,1826.3,0.046,3,Normal,55,13,13,17,178,276,0.15,1550,0.85,1100,450,45,5,12,-3,391,100,18,25,14,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2004-05-19,2003,8,34,140,1774.9,0.05,3,Normal,55,13,13,17,178,276,0.16,1499,0.84,1100,399,45,5,12,-5,342,100,18,25,12,520,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2004-05-20,2003,8,34,141,1724.1,0.054,3,Normal,55,13,13,17,178,276,0.16,1448,0.84,1100,348,45,5,11,-7,294,100,18,24,10,472,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45,180,4320
2004-05-21,2003,8,34,142,1673.9,0.059,3,Normal,55,13,13,17,178,276,0.17,1398,0.83,1100,298,45,5,9,-8,247,100,18,22,9,425,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2004-05-22,2003,8,34,143,1630.9,0.063,3,Normal,55,13,13,17,178,276,0.17,1355,0.83,1100,255,45,5,8,-9,206,100,18,21,8,384,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2004-05-23,2003,8,34,144,1588.3,0.067,3,Normal,55,13,13,17,178,276,0.17,1312,0.83,1100,212,45,5,6,-11,167,100,18,19,6,345,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2004-05-24,2003,8,34,145,1546.2,0.071,3,Normal,55,13,13,17,178,276,0.18,1270,0.82,1100,170,38,5,5,-12,134,93,18,18,5,312,1230,990,969.6,20.4,0.89,0.648,0.0318,1.54,0.0755,4,0.3,1.84,0.0902,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2004-05-25,2003,8,34,146,1504.6,0.076,3,Normal,55,13,13,17,178,276,0.18,1229,0.82,1100,129,29,4,4,-13,105,84,17,17,4,283,1220,990,969.5,20.5,0.871,0.648,0.0316,1.52,0.0741,4,0.3,1.82,0.0887,18.7,0.952,0.98,0.933,48,47,188,4510
2004-05-26,2003,8,35,147,1469.8,0.08,3,Normal,55,13,13,17,178,276,0.19,1194,0.81,1100,94,21,3,3,-14,81,76,16,16,3,259,1210,990,969.4,20.6,0.857,0.648,0.0314,1.5,0.073,4,0.3,1.8,0.0876,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2004-05-27,2003,8,35,148,1435.4,0.086,3,Normal,55,13,13,17,178,276,0.19,1159,0.81,1100,59,13,2,2,-15,57,68,15,15,2,235,1200,990,969.3,20.7,0.842,0.648,0.0313,1.49,0.0719,4,0.3,1.79,0.0864,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2004-05-28,2003,8,35,149,1401.3,0.091,3,Normal,55,13,13,17,178,276,0.2,1125,0.8,1100,25,6,1,1,-16,33,61,14,14,1,211,1190,990,969.2,20.8,0.829,0.648,0.0311,1.48,0.0709,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49,48,192,4610
2004-05-29,2003,8,35,150,1343.5,0.096,3,Normal,55,13,13,17,178,276,0.2,1067,0.8,1067,0,0,0,0,-17,17,55,13,13,0,195,1150,990,969,21,0.769,0.575,0.0273,1.34,0.0639,4,0.293,1.64,0.0779,19.4,0.954,0.98,0.934,48.4,47.4,190,4550
2004-05-30,2003,8,35,151,1280.9,0.1,3,Normal,55,13,13,17,178,276,0.21,1005,0.79,1005,0,0,0,0,-17,17,55,13,13,0,195,1090,990,968.8,21.2,0.678,0.434,0.0205,1.11,0.0524,4,0.281,1.39,0.0656,19.8,0.955,0.98,0.936,46.6,45.7,183,4390
2004-05-31,2003,8,35,152,1225.7,0.11,3,Normal,55,13,13,17,178,276,0.23,949.7,0.78,949.7,0,0,0,0,-17,17,55,13,13,0,195,1030,990,968.6,21.4,0.598,0.399,0.0186,0.997,0.0466,4,0.263,1.26,0.0589,20.1,0.955,0.98,0.936,44.8,43.9,175,4210
2004-06-01,2003,9,35,153,1177.5,0.11,4,Mod_Dry,45,10,9,9,88,161,0.14,1016,0.86,1016,0,0,0,0,-9,9,45,10,9,0,97,1080,990,968.5,21.5,0.67,0.46,0.0214,1.13,0.0525,4,0.283,1.41,0.0656,20.1,0.955,0.98,0.936,47.9,47,188,4510
2004-06-02,2003,9,36,154,1135.9,0.12,4,Mod_Dry,45,10,9,9,88,161,0.14,974.9,0.86,974.9,0,0,0,0,-9,9,45,10,9,0,97,1040,990,968.3,21.7,0.609,0.411,0.019,1.02,0.0471,4,0.272,1.29,0.0596,20.4,0.955,0.98,0.936,46.5,45.6,182,4380
2004-06-03,2003,9,36,155,1095.4,0.12,4,Mod_Dry,45,10,9,9,88,161,0.15,934.4,0.85,934.4,0,0,0,0,-9,9,45,10,9,0,97,998,990,968.2,21.8,0.569,0.391,0.0179,0.96,0.044,4,0.258,1.22,0.0559,20.6,0.955,0.98,0.936,45,44.1,177,4240
2004-06-04,2003,9,36,156,1061,0.13,4,Mod_Dry,45,10,9,9,88,161,0.15,900,0.85,900,0,0,0,0,-9,9,45,10,9,0,97,964,990,968.1,21.9,0.537,0.375,0.0171,0.912,0.0416,4,0.246,1.16,0.0529,20.7,0.955,0.98,0.936,43.7,42.9,171,4120
