date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-06-05,2003,9,36,157,1027.6,0.13,4,Mod_Dry,45,10,9,9,88,161,0.16,866.6,0.84,866.6,0,0,0,0,-9,9,45,10,9,0,97,931,990,968,22,0.507,0.358,0.0163,0.865,0.0393,4,0.235,1.1,0.05,20.9,0.955,0.98,0.936,42.4,41.6,166,3990
2004-06-06,2003,9,36,158,999.97,0.14,4,Mod_Dry,45,10,9,9,88,161,0.16,839,0.84,839,0,0,0,0,-9,9,45,10,9,0,97,903,990,967.9,22.1,0.482,0.345,0.0156,0.827,0.0374,4,0.226,1.05,0.0476,21,0.954,0.979,0.934,41.3,40.4,162,3880
2004-06-07,2003,9,36,159,973.04,0.14,4,Mod_Dry,45,10,9,9,88,161,0.17,812,0.83,812,0,0,0,0,-9,9,45,10,9,0,97,876,990,967.8,22.2,0.457,0.332,0.015,0.789,0.0355,4,0.217,1.01,0.0453,21.2,0.953,0.977,0.931,40.2,39.3,157,3770
2004-06-08,2003,9,36,160,946.85,0.15,4,Mod_Dry,45,10,9,9,88,161,0.17,785.9,0.83,785.9,0,0,0,0,-9,9,45,10,9,0,97,850,990,967.7,22.3,0.433,0.319,0.0143,0.752,0.0337,3,0.29,1.04,0.0467,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
2004-06-09,2003,9,37,161,921.45,0.15,4,Mod_Dry,45,10,9,9,88,161,0.17,760.5,0.82,760.5,0,0,0,0,-9,9,45,10,9,0,97,824,990,967.6,22.4,0.41,0.307,0.0137,0.717,0.032,3,0.283,1,0.0446,21.4,0.957,0.98,0.937,50.9,48.2,145,3470
2004-06-10,2003,9,37,162,901.31,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,740.3,0.82,740.3,0,0,0,0,-9,9,45,10,9,0,97,804,990,967.5,22.5,0.391,0.296,0.0131,0.687,0.0305,3,0.276,0.962,0.0428,21.5,0.957,0.98,0.938,49.9,48.2,145,3470
2004-06-11,2003,9,37,163,881.81,0.16,4,Mod_Dry,45,10,9,9,88,161,0.18,720.8,0.82,720.8,0,0,0,0,-9,9,45,10,9,0,97,785,990,967.4,22.6,0.373,0.283,0.0125,0.656,0.0291,3,0.267,0.923,0.0409,21.6,0.957,0.98,0.938,48.8,47.8,143,3440
2004-06-12,2003,9,37,164,862.99,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,702,0.81,702,0,0,0,0,-9,9,45,10,9,0,97,766,990,967.4,22.6,0.362,0.27,0.0119,0.632,0.0279,3,0.258,0.89,0.0393,21.8,0.957,0.98,0.938,47.8,46.8,140,3370
2004-06-13,2003,9,37,165,844.93,0.17,4,Mod_Dry,45,10,9,9,88,161,0.19,683.9,0.81,683.9,0,0,0,0,-9,9,45,10,9,0,97,748,990,967.3,22.7,0.352,0.258,0.0113,0.609,0.0268,3,0.25,0.86,0.0378,21.9,0.957,0.98,0.938,46.8,45.8,137,3300
2004-06-14,2003,9,37,166,827.74,0.17,4,Mod_Dry,45,10,9,9,88,161,0.2,666.7,0.81,666.7,0,0,0,0,-9,9,45,10,9,0,97,731,990,967.2,22.8,0.342,0.246,0.0108,0.588,0.0258,3,0.243,0.831,0.0365,22,0.957,0.98,0.937,45.8,44.9,135,3230
2004-06-15,2003,9,37,167,815.05,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,654,0.8,654,0,0,0,0,-9,9,45,10,9,0,97,718,990,967.2,22.8,0.335,0.238,0.0104,0.572,0.0251,3,0.237,0.809,0.0354,22,0.956,0.98,0.937,45,44.1,132,3180
2004-06-16,2003,9,38,168,803.05,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,642,0.8,642,0,0,0,0,-9,9,45,10,9,0,97,706,990,967.1,22.9,0.328,0.23,0.01,0.558,0.0244,3,0.231,0.789,0.0345,22.1,0.956,0.98,0.937,44.3,43.4,130,3130
2004-06-17,2003,9,38,169,791.89,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,630.9,0.8,630.9,0,0,0,0,-9,9,45,10,9,0,97,695,990,967.1,22.9,0.321,0.222,0.0097,0.544,0.0237,3,0.226,0.77,0.0336,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2004-06-18,2003,9,38,170,781.78,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,620.8,0.79,620.8,0,0,0,0,-9,9,45,10,9,0,97,685,990,967,23,0.316,0.216,0.00939,0.531,0.0231,3,0.222,0.753,0.0328,22.2,0.955,0.98,0.936,43.1,42.2,127,3040
2004-06-19,2003,9,38,171,773.23,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,612.2,0.79,612.2,0,0,0,0,-9,9,45,10,9,0,97,676,990,967,23,0.311,0.21,0.00913,0.521,0.0226,3,0.218,0.739,0.0321,22.3,0.955,0.98,0.936,42.5,41.7,125,3000
2004-06-20,2003,9,38,172,762.81,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,601.8,0.79,601.8,0,0,0,0,-9,9,45,10,9,0,97,666,990,967,23,0.305,0.203,0.00881,0.508,0.022,3,0.213,0.721,0.0313,22.3,0.954,0.98,0.935,41.9,41.1,123,2960
2004-06-21,2003,9,38,173,748.31,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,587.3,0.79,587.3,0,0,0,0,-9,9,45,10,9,0,97,651,990,966.9,23.1,0.297,0.193,0.00837,0.49,0.0212,3,0.207,0.697,0.0302,22.4,0.953,0.978,0.933,41,40.1,120,2890
2004-06-22,2003,9,38,174,734.92,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,573.9,0.78,573.9,0,0,0,0,-9,9,45,10,9,0,97,638,990,966.8,23.2,0.289,0.184,0.00796,0.473,0.0204,3,0.201,0.674,0.0291,22.5,0.952,0.976,0.93,40.2,39.2,118,2820
2004-06-23,2003,9,39,175,720.97,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,560,0.78,560,0,0,0,0,-9,9,45,10,9,0,97,624,990,966.8,23.2,0.281,0.175,0.00754,0.456,0.0196,3,0.194,0.651,0.028,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2004-06-24,2003,9,39,176,708.67,0.21,4,Mod_Dry,45,10,9,9,88,161,0.23,547.7,0.77,547.7,0,0,0,0,-9,9,45,10,9,0,97,612,990,966.7,23.3,0.274,0.167,0.00717,0.441,0.019,3,0.189,0.63,0.0271,22.6,0.95,0.973,0.925,38.5,37.5,112,2700
2004-06-25,2003,9,39,177,695.81,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,534.8,0.77,534.8,0,0,0,0,-9,9,45,10,9,0,97,599,990,966.7,23.3,0.267,0.158,0.00679,0.425,0.0182,3,0.183,0.608,0.0261,22.7,0.949,0.971,0.922,37.7,36.6,110,2640
2004-06-26,2003,9,39,178,682.96,0.22,4,Mod_Dry,45,10,9,9,88,161,0.24,522,0.76,522,0,0,0,0,-9,9,45,10,9,0,97,586,990,966.6,23.4,0.26,0.15,0.0064,0.409,0.0175,3,0.177,0.587,0.0251,22.8,0.948,0.97,0.92,36.9,35.8,107,2570
2004-06-27,2003,9,39,179,671.75,0.23,4,Mod_Dry,45,10,9,9,88,161,0.24,510.8,0.76,510.8,0,0,0,0,-9,9,45,10,9,0,97,575,990,966.6,23.4,0.253,0.142,0.00607,0.395,0.0169,3,0.172,0.568,0.0242,22.8,0.947,0.97,0.919,36.1,35.1,105,2520
2004-06-28,2003,9,39,180,659.99,0.23,4,Mod_Dry,45,10,9,9,88,161,0.24,499,0.76,499,0,0,0,0,-9,9,45,10,9,0,97,563,990,966.5,23.5,0.246,0.135,0.00573,0.381,0.0162,3,0.167,0.548,0.0234,22.9,0.946,0.97,0.918,35.4,34.3,103,2470
2004-06-29,2003,9,39,181,648.24,0.23,4,Mod_Dry,45,10,9,9,88,161,0.25,487.2,0.75,487.2,0,0,0,0,-9,9,45,10,9,0,97,551,990,966.5,23.5,0.24,0.129,0.00549,0.369,0.0157,2,0.271,0.64,0.0272,22.9,0.956,0.98,0.937,52.2,48.2,96.4,2310
2004-06-30,2003,9,40,182,638.12,0.24,4,Mod_Dry,45,10,9,9,88,161,0.25,477.1,0.75,477.1,0,0,0,0,-9,9,45,10,9,0,97,541,990,966.5,23.5,0.234,0.124,0.00527,0.358,0.0152,2,0.265,0.623,0.0264,22.9,0.957,0.98,0.937,51.3,48.2,96.4,2310
2004-07-01,2003,10,40,183,627.45,0.24,4,Mod_Dry,42,9,8,6,70,135,0.21,492.4,0.79,492.4,0,0,0,0,-6,6,42,9,8,0,76,551,990,966.4,23.6,0.24,0.131,0.00557,0.371,0.0157,3,0.164,0.535,0.0227,23.1,0.945,0.97,0.917,35.1,34,102,2450
2004-07-02,2003,10,40,184,616.79,0.25,4,Mod_Dry,42,9,8,6,70,135,0.22,481.8,0.78,481.8,0,0,0,0,-6,6,42,9,8,0,76,541,990,966.4,23.6,0.234,0.126,0.00535,0.36,0.0152,2,0.268,0.628,0.0266,23,0.956,0.98,0.937,52,48.2,96.4,2310
2004-07-03,2003,10,40,185,606.13,0.25,4,Mod_Dry,42,9,8,6,70,135,0.22,471.1,0.78,471.1,0,0,0,0,-6,6,42,9,8,0,76,530,990,966.3,23.7,0.228,0.121,0.00513,0.349,0.0147,2,0.261,0.61,0.0258,23.1,0.957,0.98,0.938,51,48.2,96.4,2310
2004-07-04,2003,10,40,186,596.01,0.26,4,Mod_Dry,42,9,8,6,70,135,0.23,461,0.77,461,0,0,0,0,-6,6,42,9,8,0,76,520,990,966.3,23.7,0.222,0.117,0.00492,0.339,0.0143,2,0.254,0.592,0.025,23.1,0.957,0.98,0.938,50,48.2,96.4,2310
2004-07-05,2003,10,40,187,586.99,0.26,4,Mod_Dry,42,9,8,6,70,135,0.23,452,0.77,452,0,0,0,0,-6,6,42,9,8,0,76,511,990,966.2,23.8,0.217,0.112,0.00473,0.329,0.0139,2,0.248,0.577,0.0243,23.2,0.958,0.98,0.939,49.2,48.2,96.4,2310
2004-07-06,2003,10,40,188,577.42,0.27,4,Mod_Dry,42,9,8,6,70,135,0.23,442.4,0.77,442.4,0,0,0,0,-6,6,42,9,8,0,76,501,990,966.2,23.8,0.212,0.108,0.00453,0.32,0.0135,2,0.241,0.561,0.0236,23.2,0.958,0.98,0.939,48.3,47.3,94.6,2270
2004-07-07,2003,10,41,189,567.85,0.27,4,Mod_Dry,42,9,8,6,70,135,0.24,432.9,0.76,432.9,0,0,0,0,-6,6,42,9,8,0,76,492,990,966.2,23.8,0.209,0.103,0.00433,0.312,0.0131,2,0.235,0.547,0.0229,23.3,0.957,0.98,0.938,47.3,46.4,92.8,2230
2004-07-08,2003,10,41,190,558.82,0.28,4,Mod_Dry,42,9,8,6,70,135,0.24,423.8,0.76,423.8,0,0,0,0,-6,6,42,9,8,0,76,483,990,966.1,23.9,0.206,0.099,0.00415,0.305,0.0128,2,0.229,0.534,0.0223,23.4,0.956,0.98,0.937,46.4,45.5,91,2180
2004-07-09,2003,10,41,191,550.89,0.28,4,Mod_Dry,42,9,8,6,70,135,0.24,415.9,0.76,415.9,0,0,0,0,-6,6,42,9,8,0,76,475,990,966.1,23.9,0.203,0.0953,0.00398,0.298,0.0125,2,0.223,0.522,0.0218,23.4,0.956,0.98,0.937,45.6,44.7,89.4,2150
2004-07-10,2003,10,41,192,542.42,0.29,4,Mod_Dry,42,9,8,6,70,135,0.25,407.4,0.75,407.4,0,0,0,0,-6,6,42,9,8,0,76,466,990,966,24,0.2,0.0913,0.00381,0.291,0.0122,2,0.218,0.509,0.0212,23.5,0.955,0.98,0.936,44.8,43.9,87.7,2110
2004-07-11,2003,10,41,193,533.94,0.29,3,Normal,50,10,9,9,108,186,0.35,347.9,0.65,347.9,0,0,0,0,-9,9,50,10,9,0,117,417,990,966,24,0.183,0.0632,0.00263,0.246,0.0102,2,0.177,0.423,0.0176,23.6,0.948,0.972,0.922,38.1,37.1,74.1,1780
2004-07-12,2003,10,41,194,526.01,0.29,3,Normal,50,10,9,9,108,186,0.35,340,0.65,340,0,0,0,0,-9,9,50,10,9,0,117,409,990,966,24,0.18,0.0595,0.00248,0.239,0.00996,2,0.172,0.411,0.0171,23.6,0.947,0.97,0.919,37.3,36.2,72.4,1740
2004-07-13,2003,10,41,195,519.17,0.3,3,Normal,50,10,9,9,108,186,0.36,333.2,0.64,333.2,0,0,0,0,-9,9,50,10,9,0,117,402,990,965.9,24.1,0.177,0.0563,0.00234,0.234,0.00971,2,0.167,0.401,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,70.9,1700
2004-07-14,2003,10,42,196,511.79,0.3,3,Normal,50,10,9,9,108,186,0.36,325.8,0.64,325.8,0,0,0,0,-9,9,50,10,9,0,117,395,990,965.9,24.1,0.175,0.0528,0.00219,0.228,0.00945,2,0.162,0.39,0.0162,23.7,0.945,0.97,0.917,35.8,34.7,69.4,1670
2004-07-15,2003,10,42,197,504.41,0.31,3,Normal,50,10,9,9,108,186,0.37,318.4,0.63,318.4,0,0,0,0,-9,9,50,10,9,0,117,387,990,965.9,24.1,0.172,0.0493,0.00204,0.222,0.00918,2,0.157,0.379,0.0157,23.8,0.944,0.97,0.915,35,33.9,67.9,1630
2004-07-16,2003,10,42,198,497.02,0.31,3,Normal,50,10,9,9,108,186,0.37,311,0.63,311,0,0,0,0,-9,9,50,10,9,0,117,380,990,965.8,24.2,0.17,0.0458,0.0019,0.215,0.00892,2,0.152,0.368,0.0152,23.8,0.943,0.97,0.914,34.2,33.2,66.4,1590
2004-07-17,2003,10,42,199,490.19,0.31,3,Normal,50,10,9,9,108,186,0.38,304.2,0.62,304.2,0,0,0,0,-9,9,50,10,9,0,117,373,990,965.8,24.2,0.167,0.0426,0.00176,0.21,0.00867,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,64.9,1560
2004-07-18,2003,10,42,200,483.35,0.32,3,Normal,50,10,9,9,108,186,0.39,297.4,0.61,297.4,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.0393,0.00162,0.204,0.00843,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.8,63.5,1520
2004-07-19,2003,10,42,201,477.61,0.32,3,Normal,50,10,9,9,108,186,0.39,291.6,0.61,291.6,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.7,24.3,0.163,0.0366,0.00151,0.199,0.00822,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.1,62.3,1500
2004-07-20,2003,10,42,202,471.32,0.33,3,Normal,50,10,9,9,108,186,0.4,285.3,0.6,285.3,0,0,0,0,-9,9,50,10,9,0,117,354,990,965.7,24.3,0.161,0.0337,0.00139,0.194,0.008,2,0.135,0.329,0.0136,23.9,0.938,0.97,0.91,31.4,30.5,61,1460
2004-07-21,2003,10,43,203,465.03,0.33,3,Normal,50,10,9,9,108,186,0.4,279,0.6,279,0,0,0,0,-9,9,50,10,9,0,117,348,990,965.7,24.3,0.158,0.0307,0.00126,0.189,0.00778,2,0.131,0.32,0.0132,24,0.936,0.97,0.908,30.7,29.8,59.6,1430
2004-07-22,2003,10,43,204,458.74,0.33,3,Normal,50,10,9,9,108,186,0.41,272.7,0.59,272.7,0,0,0,0,-9,9,50,10,9,0,117,342,990,965.7,24.3,0.156,0.0277,0.00114,0.184,0.00756,2,0.127,0.31,0.0128,24,0.935,0.97,0.907,30,29.1,58.3,1400
2004-07-23,2003,10,43,205,453,0.34,3,Normal,50,10,9,9,108,186,0.41,267,0.59,267,0,0,0,0,-9,9,50,10,9,0,117,336,990,965.6,24.4,0.154,0.025,0.00103,0.179,0.00735,2,0.123,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57.1,1370
2004-07-24,2003,10,43,206,447.26,0.34,3,Normal,50,10,9,9,108,186,0.42,261.3,0.58,261.3,0,0,0,0,-9,9,50,10,9,0,117,330,990,965.6,24.4,0.152,0.0223,0.000915,0.174,0.00715,2,0.119,0.293,0.012,24.1,0.932,0.97,0.905,28.8,27.9,55.8,1340
2004-07-25,2003,10,43,207,441.52,0.34,3,Normal,50,10,9,9,108,186,0.42,255.5,0.58,255.5,0,0,0,0,-9,9,50,10,9,0,117,325,990,965.6,24.4,0.15,0.0196,0.000803,0.17,0.00695,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.2,27.3,54.6,1310
2004-07-26,2003,10,43,208,436.87,0.35,3,Normal,50,10,9,9,108,186,0.43,250.9,0.57,250.9,0,0,0,0,-9,9,50,10,9,0,117,320,990,965.6,24.4,0.148,0.0174,0.000713,0.166,0.00679,2,0.112,0.278,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.6,1290
2004-07-27,2003,10,43,209,431.67,0.35,3,Normal,50,10,9,9,108,186,0.43,245.7,0.57,245.7,0,0,0,0,-9,9,50,10,9,0,117,315,990,965.5,24.5,0.147,0.0166,0.00068,0.163,0.00667,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.901,27.1,26.2,52.5,1260
2004-07-28,2003,10,44,210,426.48,0.36,3,Normal,50,10,9,9,108,186,0.44,240.5,0.56,240.5,0,0,0,0,-9,9,50,10,9,0,117,309,990,965.5,24.5,0.145,0.0162,0.000661,0.161,0.00657,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.3,1230
2004-07-29,2003,10,44,211,421.28,0.36,3,Normal,50,10,9,9,108,186,0.44,235.3,0.56,235.3,0,0,0,0,-9,9,50,10,9,0,117,304,990,965.5,24.5,0.143,0.0157,0.000643,0.159,0.00648,2,0.101,0.26,0.0106,24.2,0.925,0.97,0.897,25.9,25.1,50.2,1200
2004-07-30,2003,10,44,212,416.09,0.36,3,Normal,50,10,9,9,108,186,0.45,230.1,0.55,230.1,0,0,0,0,-9,9,50,10,9,0,117,299,990,965.5,24.5,0.141,0.0153,0.000624,0.156,0.00638,1,0.253,0.41,0.0167,24.1,0.957,0.98,0.938,52.1,48.2,48.2,1160
2004-07-31,2003,10,44,213,410.89,0.37,3,Normal,50,10,9,9,108,186,0.45,224.9,0.55,224.9,0,0,0,0,-9,9,50,10,9,0,117,294,990,965.4,24.6,0.139,0.0149,0.000606,0.154,0.00628,1,0.246,0.4,0.0163,24.2,0.959,0.98,0.939,51.1,48.2,48.2,1160
2004-08-01,2003,11,44,214,406.24,0.37,3,Normal,47,8,6,5,89,155,0.38,251.2,0.62,251.2,0,0,0,0,-5,5,47,8,6,0,94,312,990,965.4,24.6,0.146,0.0176,0.000716,0.163,0.00665,2,0.112,0.275,0.0112,24.3,0.93,0.97,0.902,27.8,27,54,1300
2004-08-02,2003,11,44,215,399.95,0.38,3,Normal,47,8,6,5,89,155,0.39,244.9,0.61,244.9,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.144,0.0166,0.000674,0.16,0.00651,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.1,26.3,52.6,1260
2004-08-03,2003,11,44,216,394.21,0.38,3,Normal,47,8,6,5,89,155,0.39,239.2,0.61,239.2,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.141,0.0161,0.000653,0.158,0.0064,2,0.104,0.262,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.4,1230
2004-08-04,2003,11,45,217,388.47,0.38,3,Normal,47,8,6,5,89,155,0.4,233.5,0.6,233.5,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0156,0.000632,0.155,0.00629,2,0.1,0.255,0.0103,24.4,0.924,0.97,0.897,25.8,25,50.1,1200
2004-08-05,2003,11,45,218,383.82,0.39,3,Normal,47,8,6,5,89,155,0.4,228.8,0.6,228.8,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0152,0.000616,0.153,0.0062,1,0.251,0.404,0.0164,24.3,0.958,0.98,0.939,52.2,48.2,48.2,1160
2004-08-06,2003,11,45,219,378.63,0.39,3,Normal,47,8,6,5,89,155,0.41,223.6,0.59,223.6,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.000597,0.151,0.0061,1,0.244,0.395,0.016,24.3,0.959,0.98,0.939,51.1,48.2,48.2,1160
2004-08-07,2003,11,45,220,373.43,0.4,3,Normal,47,8,6,5,89,155,0.41,218.4,0.58,218.4,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000579,0.148,0.006,1,0.237,0.386,0.0156,24.3,0.958,0.98,0.939,50,48.2,48.2,1160
2004-08-08,2003,11,45,221,368.24,0.4,3,Normal,47,8,6,5,89,155,0.42,213.2,0.58,213.2,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0139,0.00056,0.146,0.0059,1,0.23,0.377,0.0152,24.4,0.957,0.98,0.938,48.8,47.8,47.8,1150
2004-08-09,2003,11,45,222,363.59,0.41,3,Normal,47,8,6,5,89,155,0.43,208.6,0.57,208.6,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000544,0.144,0.00582,1,0.224,0.368,0.0149,24.4,0.956,0.98,0.937,47.8,46.8,46.8,1120
2004-08-10,2003,11,45,223,358.94,0.41,3,Normal,47,8,6,5,89,155,0.43,203.9,0.57,203.9,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000528,0.142,0.00573,1,0.218,0.36,0.0145,24.4,0.956,0.98,0.936,46.7,45.8,45.8,1100
2004-08-11,2003,11,46,224,354.29,0.41,3,Normal,47,8,6,5,89,155,0.44,199.3,0.56,199.3,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0127,0.000511,0.14,0.00564,1,0.212,0.352,0.0142,24.5,0.955,0.98,0.936,45.7,44.8,44.8,1070
2004-08-12,2003,11,46,225,350.74,0.42,3,Normal,47,8,6,5,89,155,0.44,195.7,0.56,195.7,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000499,0.139,0.00558,1,0.207,0.345,0.0139,24.5,0.954,0.98,0.935,44.9,44,44,1050
2004-08-13,2003,11,46,226,346.63,0.42,3,Normal,47,8,6,5,89,155,0.45,191.6,0.55,191.6,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.012,0.000484,0.137,0.0055,1,0.201,0.338,0.0136,24.5,0.952,0.98,0.933,43.9,43,43,1030
2004-08-14,2003,11,46,227,342.53,0.43,3,Normal,47,8,6,5,89,155,0.45,187.5,0.55,187.5,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.123,0.0117,0.00047,0.135,0.00542,1,0.196,0.331,0.0133,24.6,0.951,0.98,0.932,43,42.1,42.1,1010
2004-08-15,2003,11,46,228,338.43,0.43,3,Normal,47,8,6,5,89,155,0.46,183.4,0.54,183.4,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000455,0.133,0.00535,1,0.19,0.323,0.013,24.6,0.95,0.98,0.931,42,41.2,41.2,988
2004-08-16,2003,11,46,229,334.33,0.44,3,Normal,47,8,6,5,89,155,0.46,179.3,0.54,179.3,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.000441,0.131,0.00527,1,0.185,0.316,0.0127,24.6,0.949,0.978,0.928,41.1,40.2,40.2,964
2004-08-17,2003,11,46,230,330.23,0.44,3,Normal,47,8,6,5,89,155,0.47,175.2,0.53,175.2,0,0,0,0,-5,5,47,8,6,0,94,236,990,965.1,24.9,0.119,0.0106,0.000427,0.13,0.00519,1,0.179,0.309,0.0124,24.6,0.947,0.976,0.925,40.1,39.2,39.2,940
2004-08-18,2003,11,47,231,326.13,0.44,3,Normal,47,8,6,5,89,155,0.47,171.1,0.53,171.1,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.117,0.0103,0.000412,0.128,0.00512,1,0.174,0.301,0.0121,24.7,0.946,0.974,0.922,39.2,38.2,38.2,916
2004-08-19,2003,11,47,232,322.57,0.45,3,Normal,47,8,6,5,89,155,0.48,167.6,0.52,167.6,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.00999,0.0004,0.126,0.00505,1,0.169,0.295,0.0118,24.7,0.945,0.972,0.919,38.3,37.3,37.3,895
2004-08-20,2003,11,47,233,319.02,0.45,3,Normal,47,8,6,5,89,155,0.49,164,0.51,164,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.00969,0.000388,0.125,0.00498,1,0.164,0.289,0.0115,24.7,0.944,0.971,0.916,37.5,36.4,36.4,874
2004-08-21,2003,11,47,234,315.46,0.46,3,Normal,47,8,6,5,89,155,0.49,160.5,0.51,160.5,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.114,0.00939,0.000375,0.123,0.00492,1,0.159,0.282,0.0113,24.7,0.943,0.97,0.915,36.7,35.6,35.6,855
2004-08-22,2003,11,47,235,311.91,0.46,3,Normal,47,8,6,5,89,155,0.5,156.9,0.5,156.9,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.112,0.00909,0.000363,0.122,0.00485,1,0.154,0.276,0.011,24.8,0.942,0.97,0.913,35.9,34.8,34.8,835
2004-08-23,2003,11,47,236,308.35,0.46,3,Normal,47,8,6,5,89,155,0.5,153.3,0.5,153.3,0,0,0,0,-5,5,47,8,6,0,94,214,990,964.9,25.1,0.111,0.00878,0.000351,0.12,0.00479,1,0.15,0.269,0.0108,24.8,0.941,0.97,0.912,35.1,34,34,816
2004-08-24,2003,11,47,237,305.89,0.47,3,Normal,47,8,6,5,89,155,0.51,150.9,0.49,150.9,0,0,0,0,-5,5,47,8,6,0,94,212,990,964.9,25.1,0.11,0.00858,0.000342,0.119,0.00474,1,0.146,0.265,0.0106,24.8,0.94,0.97,0.912,34.5,33.5,33.5,803
2004-08-25,2003,11,48,238,302.88,0.47,3,Normal,47,8,6,5,89,155,0.51,147.9,0.49,147.9,0,0,0,0,-5,5,47,8,6,0,94,209,990,964.9,25.1,0.109,0.00832,0.000332,0.118,0.00469,1,0.142,0.26,0.0104,24.8,0.939,0.97,0.91,33.8,32.8,32.8,787
2004-08-26,2003,11,48,239,299.88,0.47,3,Normal,47,8,6,5,89,155,0.52,144.9,0.48,144.9,0,0,0,0,-5,5,47,8,6,0,94,206,990,964.9,25.1,0.108,0.00806,0.000321,0.116,0.00463,1,0.138,0.254,0.0101,24.8,0.937,0.97,0.909,33.1,32.1,32.1,770
2004-08-27,2003,11,48,240,296.87,0.48,3,Normal,47,8,6,5,89,155,0.52,141.9,0.48,141.9,0,0,0,0,-5,5,47,8,6,0,94,203,990,964.9,25.1,0.107,0.00781,0.000311,0.115,0.00458,1,0.134,0.249,0.00991,24.9,0.936,0.97,0.908,32.4,31.4,31.4,754
2004-08-28,2003,11,48,241,293.86,0.48,3,Normal,47,8,6,5,89,155,0.53,138.9,0.47,138.9,0,0,0,0,-5,5,47,8,6,0,94,200,990,964.9,25.1,0.106,0.00755,0.000301,0.114,0.00452,1,0.13,0.244,0.00969,24.9,0.935,0.97,0.907,31.7,30.7,30.7,737
2004-08-29,2003,11,48,242,290.85,0.48,3,Normal,47,8,6,5,89,155,0.53,135.8,0.47,135.8,0,0,0,0,-5,5,47,8,6,0,94,197,990,964.9,25.1,0.105,0.0073,0.00029,0.112,0.00447,1,0.126,0.238,0.00948,24.9,0.934,0.97,0.906,31,30,30,721
2004-08-30,2003,11,48,243,287.85,0.49,3,Normal,47,8,6,5,89,155,0.54,132.8,0.46,132.8,0,0,0,0,-5,5,47,8,6,0,94,194,990,964.9,25.1,0.104,0.00704,0.00028,0.111,0.00441,1,0.122,0.233,0.00926,24.9,0.932,0.97,0.904,30.3,29.4,29.4,705
2004-08-31,2003,11,48,244,284.84,0.49,3,Normal,47,8,6,5,89,155,0.54,129.8,0.46,129.8,0,0,0,0,-5,5,47,8,6,0,94,191,990,964.8,25.2,0.103,0.00679,0.00027,0.11,0.00436,1,0.118,0.227,0.00904,24.9,0.931,0.97,0.903,29.6,28.7,28.7,688
2004-09-01,2003,12,49,245,280.74,0.5,3,Normal,40,6,4,3,65,118,0.42,162.7,0.58,162.7,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00958,0.000381,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.916,37.5,36.4,36.4,873
2004-09-02,2003,12,49,246,277.18,0.5,3,Normal,40,6,4,3,65,118,0.43,159.2,0.57,159.2,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00928,0.000368,0.119,0.00471,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.6,35.5,35.5,853
2004-09-03,2003,12,49,247,273.08,0.51,3,Normal,40,6,4,3,65,118,0.43,155.1,0.57,155.1,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00893,0.000354,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.6,34.6,831
2004-09-04,2003,12,49,248,268.98,0.51,3,Normal,40,6,4,3,65,118,0.44,151,0.56,151,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00858,0.00034,0.115,0.00456,1,0.146,0.261,0.0104,25,0.94,0.97,0.911,34.7,33.7,33.7,808
2004-09-05,2003,12,49,249,264.88,0.52,3,Normal,40,6,4,3,65,118,0.45,146.9,0.56,146.9,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00823,0.000326,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.7,32.7,786
2004-09-06,2003,12,49,250,261.32,0.52,3,Normal,40,6,4,3,65,118,0.45,143.3,0.55,143.3,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00793,0.000314,0.112,0.00442,1,0.136,0.248,0.00981,25,0.936,0.97,0.908,32.9,31.9,31.9,766
2004-09-07,2003,12,49,251,257.77,0.53,3,Normal,40,6,4,3,65,118,0.46,139.8,0.54,139.8,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00763,0.000302,0.11,0.00436,1,0.131,0.241,0.00955,25,0.935,0.97,0.907,32.1,31.1,31.1,747
2004-09-08,2003,12,50,252,254.21,0.53,3,Normal,40,6,4,3,65,118,0.46,136.2,0.54,136.2,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00733,0.00029,0.109,0.00429,1,0.126,0.235,0.00929,25,0.933,0.97,0.905,31.2,30.3,30.3,727
2004-09-09,2003,12,50,253,250.66,0.54,3,Normal,40,6,4,3,65,118,0.47,132.7,0.53,132.7,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00703,0.000278,0.107,0.00423,1,0.122,0.229,0.00904,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
2004-09-10,2003,12,50,254,248.2,0.54,3,Normal,40,6,4,3,65,118,0.47,130.2,0.53,130.2,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0991,0.00682,0.000269,0.106,0.00419,1,0.118,0.224,0.00886,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
2004-09-11,2003,12,50,255,245.19,0.55,4,Mod_Dry,34,6,4,3,44,91,0.37,154.2,0.63,154.2,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.105,0.00886,0.00035,0.114,0.00451,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,830
2004-09-12,2003,12,50,256,242.18,0.56,4,Mod_Dry,34,6,4,3,44,91,0.38,151.2,0.62,151.2,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.7,25.3,0.104,0.0086,0.000339,0.113,0.00446,1,0.147,0.26,0.0102,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2004-09-13,2003,12,50,257,239.17,0.56,4,Mod_Dry,34,6,4,3,44,91,0.38,148.2,0.62,148.2,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00834,0.000329,0.112,0.0044,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2004-09-14,2003,12,50,258,236.17,0.57,4,Mod_Dry,34,6,4,3,44,91,0.39,145.2,0.61,145.2,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00809,0.000319,0.11,0.00435,1,0.138,0.249,0.0098,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2004-09-15,2003,12,51,259,233.16,0.57,4,Mod_Dry,34,6,4,3,44,91,0.39,142.2,0.61,142.2,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00783,0.000308,0.109,0.00429,1,0.134,0.243,0.00959,25.2,0.936,0.97,0.908,32.8,31.8,31.8,764
2004-09-16,2003,12,51,260,230.7,0.58,4,Mod_Dry,34,6,4,3,44,91,0.39,139.7,0.61,139.7,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00762,0.0003,0.108,0.00425,1,0.131,0.239,0.00941,25.2,0.935,0.97,0.907,32.2,31.3,31.3,751
2004-09-17,2003,12,51,261,228.24,0.59,4,Mod_Dry,34,6,4,3,44,91,0.4,137.2,0.6,137.2,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0995,0.00742,0.000292,0.107,0.0042,1,0.128,0.235,0.00923,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2004-09-18,2003,12,51,262,225.77,0.59,4,Mod_Dry,34,6,4,3,44,91,0.4,134.8,0.6,134.8,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0986,0.00721,0.000283,0.106,0.00416,1,0.124,0.23,0.00905,25.2,0.933,0.97,0.905,31.1,30.1,30.1,724
2004-09-19,2003,12,51,263,224.41,0.59,4,Mod_Dry,34,6,4,3,44,91,0.41,133.4,0.59,133.4,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0981,0.00709,0.000279,0.105,0.00413,1,0.123,0.228,0.00895,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2004-09-20,2003,12,51,264,222.49,0.6,4,Mod_Dry,34,6,4,3,44,91,0.41,131.5,0.59,131.5,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0975,0.00693,0.000272,0.104,0.0041,1,0.12,0.224,0.00881,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2004-09-21,2003,12,51,265,219.49,0.61,4,Mod_Dry,34,6,4,3,44,91,0.41,128.5,0.58,128.5,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0964,0.00667,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2004-09-22,2003,12,52,266,217.02,0.62,4,Mod_Dry,34,6,4,3,44,91,0.42,126,0.58,126,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0955,0.00646,0.000253,0.102,0.004,1,0.113,0.215,0.00842,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2004-09-23,2003,12,52,267,214.56,0.62,4,Mod_Dry,34,6,4,3,44,91,0.42,123.6,0.58,123.6,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0947,0.00625,0.000245,0.101,0.00396,1,0.109,0.21,0.00824,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2004-09-24,2003,12,52,268,213.2,0.63,4,Mod_Dry,34,6,4,3,44,91,0.43,122.2,0.57,122.2,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0942,0.00614,0.00024,0.1,0.00393,1,0.107,0.208,0.00814,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
2004-09-25,2003,12,52,269,211.28,0.64,4,Mod_Dry,34,6,4,3,44,91,0.43,120.3,0.57,120.3,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0935,0.00597,0.000234,0.0995,0.0039,1,0.105,0.204,0.008,25.3,0.925,0.97,0.897,27.6,26.8,26.8,644
2004-09-26,2003,12,52,270,209.37,0.64,4,Mod_Dry,34,6,4,3,44,91,0.43,118.4,0.56,118.4,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0928,0.00581,0.000228,0.0986,0.00386,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2004-09-27,2003,12,52,271,207.45,0.65,4,Mod_Dry,34,6,4,3,44,91,0.44,116.5,0.56,116.5,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0922,0.00565,0.000221,0.0978,0.00383,1,0.0997,0.198,0.00773,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2004-09-28,2003,12,52,272,206.63,0.65,4,Mod_Dry,34,6,4,3,44,91,0.44,115.6,0.56,115.6,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0919,0.00558,0.000218,0.0974,0.00381,1,0.0986,0.196,0.00767,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2004-09-29,2003,12,53,273,206.36,0.65,4,Mod_Dry,34,6,4,3,44,91,0.44,115.4,0.56,115.4,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0918,0.00556,0.000217,0.0973,0.00381,1,0.0982,0.196,0.00765,25.4,0.922,0.97,0.894,26.4,25.7,25.7,616
2004-09-30,2003,12,53,274,204.99,0.66,4,Mod_Dry,34,6,4,3,44,91,0.44,114,0.56,114,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0913,0.00544,0.000213,0.0967,0.00378,1,0.0964,0.193,0.00755,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2004-10-01,2004,1,1,275,203.08,0.66,4,Mod_Dry,31,4,3,2,33,73,0.36,130.1,0.64,130.1,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0949,0.00681,0.000266,0.102,0.00397,1,0.118,0.22,0.00859,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2004-10-02,2004,1,1,276,201.17,0.67,4,Mod_Dry,31,4,3,2,33,73,0.36,128.2,0.64,128.2,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0942,0.00664,0.00026,0.101,0.00394,1,0.116,0.216,0.00845,25.4,0.93,0.97,0.902,29.7,28.8,28.8,690
2004-10-03,2004,1,1,277,199.25,0.68,4,Mod_Dry,31,4,3,2,33,73,0.37,126.3,0.63,126.3,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0935,0.00648,0.000253,0.1,0.00391,1,0.113,0.213,0.00832,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2004-10-04,2004,1,1,278,197.34,0.68,4,Mod_Dry,31,4,3,2,33,73,0.37,124.3,0.63,124.3,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0928,0.00632,0.000247,0.0991,0.00387,1,0.11,0.21,0.00819,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2004-10-05,2004,1,1,279,195.42,0.69,4,Mod_Dry,31,4,3,2,33,73,0.37,122.4,0.63,122.4,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0921,0.00616,0.000241,0.0983,0.00384,1,0.108,0.206,0.00805,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2004-10-06,2004,1,1,280,194.06,0.7,4,Mod_Dry,31,4,3,2,33,73,0.38,121.1,0.62,121.1,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0917,0.00604,0.000236,0.0977,0.00382,1,0.106,0.204,0.00796,25.4,0.926,0.97,0.898,27.9,27.1,27.1,649
2004-10-07,2004,1,1,281,192.69,0.7,4,Mod_Dry,31,4,3,2,33,73,0.38,119.7,0.62,119.7,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00592,0.000232,0.0971,0.0038,1,0.104,0.201,0.00786,25.4,0.925,0.97,0.897,27.6,26.7,26.7,641
2004-10-08,2004,1,2,282,191.32,0.71,4,Mod_Dry,31,4,3,2,33,73,0.38,118.3,0.62,118.3,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.00581,0.000227,0.0965,0.00377,1,0.102,0.199,0.00777,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2004-10-09,2004,1,2,283,189.95,0.71,4,Mod_Dry,31,4,3,2,33,73,0.38,117,0.62,117,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0902,0.00569,0.000222,0.0959,0.00375,1,0.1,0.196,0.00767,25.4,0.923,0.97,0.895,26.9,26.1,26.1,625
2004-10-10,2004,1,2,284,188.59,0.72,4,Mod_Dry,31,4,3,2,33,73,0.39,115.6,0.61,115.6,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0897,0.00558,0.000218,0.0953,0.00373,1,0.0985,0.194,0.00758,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2004-10-11,2004,1,2,285,187.22,0.72,4,Mod_Dry,31,4,3,2,33,73,0.39,114.2,0.61,114.2,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00546,0.000213,0.0947,0.0037,1,0.0967,0.191,0.00748,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2004-10-12,2004,1,2,286,185.85,0.73,4,Mod_Dry,31,4,3,2,33,73,0.39,112.8,0.61,112.8,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00534,0.000209,0.0941,0.00368,1,0.0948,0.189,0.00739,25.4,0.92,0.97,0.892,25.8,25.1,25.1,601
2004-10-13,2004,1,2,287,186.67,0.73,4,Mod_Dry,31,4,3,2,33,73,0.39,113.7,0.61,113.7,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00541,0.000212,0.0945,0.00369,1,0.096,0.19,0.00745,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2004-10-14,2004,1,2,288,187.49,0.72,4,Mod_Dry,31,4,3,2,33,73,0.39,114.5,0.61,114.5,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00548,0.000214,0.0948,0.00371,1,0.0971,0.192,0.0075,25.4,0.921,0.97,0.893,26.2,25.5,25.5,611
2004-10-15,2004,1,3,289,186.13,0.73,4,Mod_Dry,31,4,3,2,33,73,0.39,113.1,0.61,113.1,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00537,0.00021,0.0942,0.00369,1,0.0952,0.189,0.00741,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2004-10-16,2004,1,3,290,184.76,0.73,4,Mod_Dry,31,4,3,2,33,73,0.4,111.8,0.6,111.8,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0884,0.00525,0.000205,0.0936,0.00366,1,0.0934,0.187,0.00731,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
2004-10-17,2004,1,3,291,182.85,0.74,4,Mod_Dry,31,4,3,2,33,73,0.4,109.8,0.6,109.8,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00509,0.000199,0.0928,0.00363,1,0.0908,0.184,0.00718,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2004-10-18,2004,1,3,292,181.48,0.74,4,Mod_Dry,31,4,3,2,33,73,0.4,108.5,0.6,108.5,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0872,0.00497,0.000194,0.0922,0.00361,1,0.0889,0.181,0.00709,25.4,0.917,0.97,0.889,24.8,24,24,576
2004-10-19,2004,1,3,293,180.11,0.75,4,Mod_Dry,31,4,3,2,33,73,0.41,107.1,0.59,107.1,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0867,0.00485,0.00019,0.0916,0.00358,1,0.0871,0.179,0.00699,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2004-10-20,2004,1,3,294,178.74,0.75,4,Mod_Dry,31,4,3,2,33,73,0.41,105.7,0.59,105.7,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00474,0.000185,0.091,0.00356,1,0.0852,0.176,0.0069,25.4,0.915,0.97,0.887,24.1,23.4,23.4,560
2004-10-21,2004,1,3,295,177.38,0.76,4,Mod_Dry,31,4,3,2,33,73,0.41,104.4,0.59,104.4,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0858,0.00462,0.000181,0.0904,0.00354,1,0.0834,0.174,0.0068,25.4,0.914,0.97,0.886,23.7,23,23,553
2004-10-22,2004,1,4,296,176.01,0.76,4,Mod_Dry,31,4,3,2,33,73,0.41,103,0.58,103,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0853,0.00451,0.000176,0.0898,0.00351,1,0.0816,0.171,0.00671,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
2004-10-23,2004,1,4,297,174.64,0.76,4,Mod_Dry,31,4,3,2,33,73,0.42,101.6,0.58,101.6,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0848,0.00439,0.000172,0.0892,0.00349,1,0.0797,0.169,0.00661,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2004-10-24,2004,1,4,298,173.27,0.77,4,Mod_Dry,31,4,3,2,33,73,0.42,100.3,0.58,100.3,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00427,0.000167,0.0886,0.00347,1,0.0779,0.166,0.00652,25.4,0.911,0.969,0.882,22.7,22,22,529
2004-10-25,2004,1,4,299,171.91,0.77,4,Mod_Dry,31,4,3,2,33,73,0.42,98.91,0.57,98.91,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00416,0.000163,0.088,0.00345,1,0.076,0.164,0.00642,25.4,0.912,0.968,0.883,22.4,21.7,21.7,522
2004-10-26,2004,1,4,300,170.54,0.78,4,Mod_Dry,31,4,3,2,33,73,0.43,97.54,0.57,97.54,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0834,0.00404,0.000158,0.0874,0.00342,1,0.0742,0.162,0.00633,25.4,0.914,0.968,0.884,22.2,21.5,21.5,515
2004-10-27,2004,1,4,301,170.27,0.78,4,Mod_Dry,31,4,3,2,33,73,0.43,97.27,0.57,97.27,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0833,0.00402,0.000157,0.0873,0.00342,1,0.0738,0.161,0.00631,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
2004-10-28,2004,1,4,302,172.18,0.77,4,Mod_Dry,31,4,3,2,33,73,0.42,99.18,0.58,99.18,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00418,0.000164,0.0881,0.00345,1,0.0764,0.165,0.00644,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2004-10-29,2004,1,5,303,172.45,0.77,4,Mod_Dry,31,4,3,2,33,73,0.42,99.45,0.58,99.45,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.084,0.0042,0.000165,0.0882,0.00345,1,0.0768,0.165,0.00646,25.4,0.911,0.969,0.883,22.6,21.8,21.8,524
2004-10-30,2004,1,5,304,170.54,0.78,4,Mod_Dry,31,4,3,2,33,73,0.43,97.54,0.57,97.54,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0834,0.00404,0.000158,0.0874,0.00342,1,0.0742,0.162,0.00633,25.4,0.914,0.968,0.884,22.2,21.5,21.5,515
2004-10-31,2004,1,5,305,169.17,0.78,4,Mod_Dry,31,4,3,2,33,73,0.43,96.17,0.57,96.17,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0829,0.00392,0.000154,0.0868,0.0034,1,0.0723,0.159,0.00623,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2004-11-01,2004,2,5,306,168.9,0.78,4,Mod_Dry,29,4,2,2,30,67,0.4,101.9,0.6,101.9,0,0,0,0,-2,2,29,4,2,0,32,137,990,964.5,25.5,0.0838,0.00441,0.000173,0.0883,0.00346,1,0.0801,0.168,0.00659,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2004-11-02,2004,2,5,307,169.17,0.78,4,Mod_Dry,29,4,2,2,30,67,0.4,102.2,0.6,102.2,0,0,0,0,-2,2,29,4,2,0,32,137,990,964.5,25.5,0.0839,0.00443,0.000174,0.0884,0.00346,1,0.0804,0.169,0.00661,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2004-11-03,2004,2,5,308,168.35,0.79,4,Mod_Dry,29,4,2,2,30,67,0.4,101.3,0.6,101.3,0,0,0,0,-2,2,29,4,2,0,32,136,990,964.5,25.5,0.0837,0.00436,0.000171,0.088,0.00345,1,0.0793,0.167,0.00655,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2004-11-04,2004,2,5,309,168.08,0.79,4,Mod_Dry,29,4,2,2,30,67,0.4,101.1,0.6,101.1,0,0,0,0,-2,2,29,4,2,0,32,136,990,964.5,25.5,0.0836,0.00434,0.00017,0.0879,0.00344,1,0.079,0.167,0.00653,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2004-11-05,2004,2,6,310,167.81,0.79,4,Mod_Dry,29,4,2,2,30,67,0.4,100.8,0.6,100.8,0,0,0,0,-2,2,29,4,2,0,32,136,990,964.5,25.5,0.0835,0.00432,0.000169,0.0878,0.00344,1,0.0786,0.166,0.00652,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
2004-11-06,2004,2,6,311,167.53,0.79,4,Mod_Dry,29,4,2,2,30,67,0.4,100.5,0.6,100.5,0,0,0,0,-2,2,29,4,2,0,32,136,990,964.5,25.5,0.0834,0.0043,0.000168,0.0877,0.00343,1,0.0782,0.166,0.0065,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2004-11-07,2004,2,6,312,168.35,0.79,4,Mod_Dry,29,4,2,2,30,67,0.4,101.3,0.6,101.3,0,0,0,0,-2,2,29,4,2,0,32,136,990,964.5,25.5,0.0837,0.00436,0.000171,0.088,0.00345,1,0.0793,0.167,0.00655,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2004-11-08,2004,2,6,313,168.63,0.78,4,Mod_Dry,29,4,2,2,30,67,0.4,101.6,0.6,101.6,0,0,0,0,-2,2,29,4,2,0,32,137,990,964.5,25.5,0.0838,0.00439,0.000172,0.0881,0.00345,1,0.0797,0.168,0.00657,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2004-11-09,2004,2,6,314,169.45,0.78,4,Mod_Dry,29,4,2,2,30,67,0.4,102.5,0.6,102.5,0,0,0,0,-2,2,29,4,2,0,32,137,990,964.5,25.5,0.084,0.00446,0.000175,0.0885,0.00347,1,0.0808,0.169,0.00663,25.4,0.912,0.97,0.885,23.3,22.6,22.6,541
2004-11-10,2004,2,6,315,168.63,0.78,4,Mod_Dry,29,4,2,2,30,67,0.4,101.6,0.6,101.6,0,0,0,0,-2,2,29,4,2,0,32,137,990,964.5,25.5,0.0838,0.00439,0.000172,0.0881,0.00345,1,0.0797,0.168,0.00657,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2004-11-11,2004,2,6,316,168.35,0.79,5,Dry,23,4,2,2,19,50,0.3,118.3,0.7,118.3,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.00581,0.000228,0.0933,0.00366,1,0.102,0.196,0.00766,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2004-11-12,2004,2,7,317,168.08,0.79,5,Dry,23,4,2,2,19,50,0.3,118.1,0.7,118.1,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0874,0.00579,0.000227,0.0932,0.00365,1,0.102,0.195,0.00764,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2004-11-13,2004,2,7,318,167.81,0.79,5,Dry,23,4,2,2,19,50,0.3,117.8,0.7,117.8,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00576,0.000226,0.0931,0.00365,1,0.102,0.195,0.00762,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2004-11-14,2004,2,7,319,167.53,0.79,5,Dry,23,4,2,2,19,50,0.3,117.5,0.7,117.5,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0872,0.00574,0.000225,0.093,0.00364,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2004-11-15,2004,2,7,320,168.35,0.79,5,Dry,23,4,2,2,19,50,0.3,118.3,0.7,118.3,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.00581,0.000228,0.0933,0.00366,1,0.102,0.196,0.00766,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2004-11-16,2004,2,7,321,170.81,0.78,5,Dry,23,4,2,2,19,50,0.29,120.8,0.71,120.8,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00602,0.000236,0.0944,0.0037,1,0.106,0.2,0.00783,25.3,0.926,0.97,0.898,27.8,27,27,647
2004-11-17,2004,2,7,322,172.18,0.77,5,Dry,23,4,2,2,19,50,0.29,122.2,0.71,122.2,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00614,0.00024,0.095,0.00372,1,0.107,0.202,0.00793,25.3,0.926,0.97,0.899,28.1,27.3,27.3,655
2004-11-18,2004,2,7,323,171.91,0.77,5,Dry,23,4,2,2,19,50,0.29,121.9,0.71,121.9,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0888,0.00611,0.000239,0.0949,0.00372,1,0.107,0.202,0.00791,25.3,0.926,0.97,0.899,28.1,27.2,27.2,653
2004-11-19,2004,2,8,324,171.63,0.77,5,Dry,23,4,2,2,19,50,0.29,121.6,0.71,121.6,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.00609,0.000238,0.0948,0.00371,1,0.107,0.201,0.00789,25.3,0.926,0.97,0.898,28,27.2,27.2,652
2004-11-20,2004,2,8,325,170.81,0.78,5,Dry,23,4,2,2,19,50,0.29,120.8,0.71,120.8,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00602,0.000236,0.0944,0.0037,1,0.106,0.2,0.00783,25.3,0.926,0.97,0.898,27.8,27,27,647
2004-11-21,2004,2,8,326,168.9,0.78,5,Dry,23,4,2,2,19,50,0.3,118.9,0.7,118.9,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00586,0.000229,0.0936,0.00366,1,0.103,0.197,0.0077,25.3,0.924,0.97,0.896,27.3,26.5,26.5,636
2004-11-22,2004,2,8,327,168.63,0.78,5,Dry,23,4,2,2,19,50,0.3,118.6,0.7,118.6,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0876,0.00583,0.000228,0.0935,0.00366,1,0.103,0.196,0.00768,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2004-11-23,2004,2,8,328,167.81,0.79,5,Dry,23,4,2,2,19,50,0.3,117.8,0.7,117.8,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00576,0.000226,0.0931,0.00365,1,0.102,0.195,0.00762,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2004-11-24,2004,2,8,329,170.27,0.78,5,Dry,23,4,2,2,19,50,0.29,120.3,0.71,120.3,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00597,0.000234,0.0942,0.00369,1,0.105,0.199,0.00779,25.3,0.925,0.97,0.897,27.7,26.8,26.8,644
2004-11-25,2004,2,8,330,176.01,0.76,5,Dry,23,4,2,2,19,50,0.28,126,0.72,126,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00646,0.000253,0.0967,0.00378,1,0.113,0.209,0.00819,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2004-11-26,2004,2,9,331,179.02,0.75,5,Dry,23,4,2,2,19,50,0.28,129,0.72,129,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00672,0.000263,0.098,0.00384,1,0.117,0.215,0.0084,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
2004-11-27,2004,2,9,332,177.1,0.76,5,Dry,23,4,2,2,19,50,0.28,127.1,0.72,127.1,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00655,0.000256,0.0972,0.0038,1,0.114,0.211,0.00827,25.3,0.929,0.97,0.901,29.4,28.5,28.5,683
2004-11-28,2004,2,9,333,175.19,0.76,5,Dry,23,4,2,2,19,50,0.28,125.2,0.71,125.2,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.0899,0.00639,0.00025,0.0963,0.00377,1,0.112,0.208,0.00813,25.3,0.929,0.97,0.901,28.9,28,28,673
2004-11-29,2004,2,9,334,173.27,0.77,5,Dry,23,4,2,2,19,50,0.29,123.3,0.71,123.3,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00623,0.000244,0.0955,0.00374,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.6,27.6,661
2004-11-30,2004,2,9,335,171.36,0.77,5,Dry,23,4,2,2,19,50,0.29,121.4,0.71,121.4,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0886,0.00607,0.000237,0.0947,0.00371,1,0.106,0.201,0.00787,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2004-12-01,2004,3,9,336,172.73,0.77,5,Dry,26,4,3,2,24,59,0.34,113.7,0.66,113.7,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.00542,0.000212,0.0927,0.00363,1,0.096,0.189,0.00739,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2004-12-02,2004,3,9,337,175.74,0.76,5,Dry,26,4,3,2,24,59,0.34,116.7,0.66,116.7,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00567,0.000222,0.0941,0.00368,1,0.1,0.194,0.0076,25.4,0.923,0.97,0.895,26.8,26,26,624
2004-12-03,2004,3,10,338,177.1,0.76,5,Dry,26,4,3,2,24,59,0.33,118.1,0.67,118.1,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.00579,0.000227,0.0946,0.0037,1,0.102,0.197,0.00769,25.4,0.924,0.97,0.896,27.1,26.3,26.3,631
2004-12-04,2004,3,10,339,180.11,0.75,5,Dry,26,4,3,2,24,59,0.33,121.1,0.67,121.1,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00604,0.000236,0.096,0.00375,1,0.106,0.202,0.0079,25.4,0.926,0.97,0.898,27.9,27,27,649
2004-12-05,2004,3,10,340,183.12,0.74,5,Dry,26,4,3,2,24,59,0.32,124.1,0.68,124.1,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.0063,0.000246,0.0973,0.00381,1,0.11,0.207,0.00811,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
2004-12-06,2004,3,10,341,188.31,0.72,5,Dry,26,4,3,2,24,59,0.31,129.3,0.69,129.3,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00674,0.000264,0.0996,0.00389,1,0.117,0.217,0.00847,25.4,0.93,0.97,0.902,29.9,29,29,696
2004-12-07,2004,3,10,342,193.51,0.7,5,Dry,26,4,3,2,24,59,0.3,134.5,0.69,134.5,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.00718,0.000281,0.102,0.00398,1,0.124,0.226,0.00883,25.4,0.932,0.97,0.904,31.2,30.3,30.3,726
2004-12-08,2004,3,10,343,197.06,0.68,5,Dry,26,4,3,2,24,59,0.3,138.1,0.7,138.1,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00749,0.000292,0.103,0.00404,1,0.129,0.232,0.00908,25.4,0.934,0.97,0.906,32.1,31.1,31.1,746
2004-12-09,2004,3,10,344,197.88,0.68,5,Dry,26,4,3,2,24,59,0.3,138.9,0.7,138.9,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00755,0.000295,0.104,0.00405,1,0.13,0.234,0.00913,25.4,0.934,0.97,0.906,32.3,31.3,31.3,751
2004-12-10,2004,3,11,345,193.78,0.7,5,Dry,26,4,3,2,24,59,0.3,134.8,0.7,134.8,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.00721,0.000282,0.102,0.00398,1,0.124,0.226,0.00885,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2004-12-11,2004,3,11,346,190.23,0.71,5,Dry,26,4,3,2,24,59,0.31,131.2,0.69,131.2,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.0069,0.00027,0.1,0.00392,1,0.12,0.22,0.0086,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
2004-12-12,2004,3,11,347,189.95,0.71,5,Dry,26,4,3,2,24,59,0.31,130.9,0.69,130.9,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00688,0.000269,0.1,0.00392,1,0.119,0.22,0.00858,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2004-12-13,2004,3,11,348,189.68,0.71,5,Dry,26,4,3,2,24,59,0.31,130.7,0.69,130.7,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00686,0.000268,0.1,0.00392,1,0.119,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2004-12-14,2004,3,11,349,187.22,0.72,5,Dry,26,4,3,2,24,59,0.32,128.2,0.69,128.2,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00665,0.00026,0.0991,0.00387,1,0.116,0.215,0.00839,25.4,0.93,0.97,0.902,29.6,28.8,28.8,690
2004-12-15,2004,3,11,350,186.4,0.73,5,Dry,26,4,3,2,24,59,0.32,127.4,0.68,127.4,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0921,0.00658,0.000257,0.0987,0.00386,1,0.114,0.213,0.00834,25.4,0.929,0.97,0.902,29.4,28.6,28.6,686
2004-12-16,2004,3,11,351,187.22,0.72,5,Dry,26,4,3,2,24,59,0.32,128.2,0.69,128.2,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00665,0.00026,0.0991,0.00387,1,0.116,0.215,0.00839,25.4,0.93,0.97,0.902,29.6,28.8,28.8,690
2004-12-17,2004,3,12,352,185.31,0.73,5,Dry,26,4,3,2,24,59,0.32,126.3,0.68,126.3,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0918,0.00649,0.000254,0.0982,0.00384,1,0.113,0.211,0.00826,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2004-12-18,2004,3,12,353,182.3,0.74,5,Dry,26,4,3,2,24,59,0.32,123.3,0.68,123.3,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0907,0.00623,0.000244,0.0969,0.00379,1,0.109,0.206,0.00805,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
2004-12-19,2004,3,12,354,180.93,0.74,5,Dry,26,4,3,2,24,59,0.33,121.9,0.67,121.9,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.00611,0.000239,0.0963,0.00377,1,0.107,0.203,0.00796,25.4,0.926,0.97,0.898,28.1,27.2,27.2,654
2004-12-20,2004,3,12,355,180.11,0.75,5,Dry,26,4,3,2,24,59,0.33,121.1,0.67,121.1,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00604,0.000236,0.096,0.00375,1,0.106,0.202,0.0079,25.4,0.926,0.97,0.898,27.9,27,27,649
2004-12-21,2004,3,12,356,179.84,0.75,5,Dry,26,4,3,2,24,59,0.33,120.8,0.67,120.8,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00602,0.000236,0.0958,0.00375,1,0.106,0.201,0.00788,25.4,0.926,0.97,0.898,27.8,27,27,647
2004-12-22,2004,3,12,357,180.66,0.75,5,Dry,26,4,3,2,24,59,0.33,121.7,0.67,121.7,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00609,0.000238,0.0962,0.00376,1,0.107,0.203,0.00794,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2004-12-23,2004,3,12,358,183.67,0.74,5,Dry,26,4,3,2,24,59,0.32,124.7,0.68,124.7,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00635,0.000248,0.0975,0.00381,1,0.111,0.208,0.00815,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2004-12-24,2004,3,13,359,186.13,0.73,5,Dry,26,4,3,2,24,59,0.32,127.1,0.68,127.1,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00656,0.000256,0.0986,0.00386,1,0.114,0.213,0.00832,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2004-12-25,2004,3,13,360,186.4,0.73,5,Dry,26,4,3,2,24,59,0.32,127.4,0.68,127.4,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0921,0.00658,0.000257,0.0987,0.00386,1,0.114,0.213,0.00834,25.4,0.929,0.97,0.902,29.4,28.6,28.6,686
2004-12-26,2004,3,13,361,185.03,0.73,5,Dry,26,4,3,2,24,59,0.32,126,0.68,126,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00646,0.000253,0.0981,0.00384,1,0.113,0.211,0.00824,25.4,0.929,0.97,0.901,29.1,28.2,28.2,678
2004-12-27,2004,3,13,362,186.95,0.72,5,Dry,26,4,3,2,24,59,0.32,128,0.68,128,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00663,0.000259,0.099,0.00387,1,0.115,0.214,0.00838,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2004-12-28,2004,3,13,363,192.14,0.7,5,Dry,26,4,3,2,24,59,0.31,133.1,0.69,133.1,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00707,0.000276,0.101,0.00396,1,0.122,0.223,0.00873,25.4,0.932,0.97,0.904,30.9,29.9,29.9,718
2004-12-29,2004,3,13,364,193.51,0.7,5,Dry,26,4,3,2,24,59,0.3,134.5,0.69,134.5,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.00718,0.000281,0.102,0.00398,1,0.124,0.226,0.00883,25.4,0.932,0.97,0.904,31.2,30.3,30.3,726
2004-12-30,2004,3,13,365,193.78,0.7,5,Dry,26,4,3,2,24,59,0.3,134.8,0.7,134.8,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.00721,0.000282,0.102,0.00398,1,0.124,0.226,0.00885,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2004-12-31,2004,3,14,366,194.06,0.7,5,Dry,26,4,3,2,24,59,0.3,135.1,0.7,135.1,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00723,0.000283,0.102,0.00399,1,0.125,0.227,0.00887,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2005-01-01,2004,4,14,1,194.33,0.7,5,Dry,29,5,4,2,33,73,0.38,121.3,0.62,121.3,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0918,0.00606,0.000237,0.0978,0.00382,1,0.106,0.204,0.00798,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2005-01-02,2004,4,14,2,198.43,0.68,5,Dry,29,5,4,2,33,73,0.37,125.4,0.63,125.4,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0932,0.00641,0.00025,0.0996,0.00389,1,0.112,0.211,0.00826,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2005-01-03,2004,4,14,3,199.8,0.67,5,Dry,29,5,4,2,33,73,0.36,126.8,0.64,126.8,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0937,0.00653,0.000255,0.1,0.00391,1,0.114,0.214,0.00836,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
