date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-01-04,2004,4,14,4,198.98,0.68,5,Dry,29,5,4,2,33,73,0.37,126,0.63,126,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0934,0.00646,0.000252,0.0999,0.0039,1,0.113,0.212,0.0083,25.4,0.929,0.97,0.901,29.1,28.3,28.3,678
2005-01-05,2004,4,14,5,199.8,0.67,5,Dry,29,5,4,2,33,73,0.36,126.8,0.64,126.8,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0937,0.00653,0.000255,0.1,0.00391,1,0.114,0.214,0.00836,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
2005-01-06,2004,4,14,6,199.52,0.67,5,Dry,29,5,4,2,33,73,0.37,126.5,0.63,126.5,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0936,0.0065,0.000254,0.1,0.00391,1,0.113,0.213,0.00834,25.4,0.929,0.97,0.901,29.3,28.4,28.4,681
2005-01-07,2004,4,15,7,197.61,0.68,5,Dry,29,5,4,2,33,73,0.37,124.6,0.63,124.6,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0929,0.00634,0.000248,0.0993,0.00388,1,0.111,0.21,0.0082,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2005-01-08,2004,4,15,8,198.98,0.68,5,Dry,29,5,4,2,33,73,0.37,126,0.63,126,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0934,0.00646,0.000252,0.0999,0.0039,1,0.113,0.212,0.0083,25.4,0.929,0.97,0.901,29.1,28.3,28.3,678
2005-01-09,2004,4,15,9,200.35,0.67,5,Dry,29,5,4,2,33,73,0.36,127.3,0.64,127.3,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0939,0.00657,0.000257,0.1,0.00392,1,0.114,0.215,0.00839,25.4,0.929,0.97,0.901,29.5,28.6,28.6,686
2005-01-10,2004,4,15,10,199.52,0.67,5,Dry,29,5,4,2,33,73,0.37,126.5,0.63,126.5,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0936,0.0065,0.000254,0.1,0.00391,1,0.113,0.213,0.00834,25.4,0.929,0.97,0.901,29.3,28.4,28.4,681
2005-01-11,2004,4,15,11,198.7,0.68,5,Dry,29,5,4,2,33,73,0.37,125.7,0.63,125.7,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0933,0.00643,0.000251,0.0997,0.0039,1,0.112,0.212,0.00828,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2005-01-12,2004,4,15,12,198.43,0.68,5,Dry,29,5,4,2,33,73,0.37,125.4,0.63,125.4,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0932,0.00641,0.00025,0.0996,0.00389,1,0.112,0.211,0.00826,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2005-01-13,2004,4,15,13,201.44,0.67,5,Dry,29,5,4,2,33,73,0.36,128.4,0.64,128.4,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0943,0.00667,0.000261,0.101,0.00394,1,0.116,0.217,0.00847,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
2005-01-14,2004,4,16,14,206.63,0.65,5,Dry,29,5,4,2,33,73,0.35,133.6,0.65,133.6,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0961,0.00711,0.000278,0.103,0.00404,1,0.123,0.226,0.00885,25.3,0.932,0.97,0.904,30.9,30,30,720
2005-01-15,2004,4,16,15,211.28,0.64,5,Dry,29,5,4,2,33,73,0.35,138.3,0.65,138.3,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0977,0.0075,0.000294,0.105,0.00412,1,0.129,0.234,0.00918,25.3,0.934,0.97,0.906,32,31.1,31.1,746
2005-01-16,2004,4,16,16,214.84,0.62,5,Dry,29,5,4,2,33,73,0.34,141.8,0.66,141.8,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.099,0.00781,0.000306,0.107,0.00419,1,0.134,0.241,0.00944,25.3,0.935,0.97,0.907,32.9,31.9,31.9,765
2005-01-17,2004,4,16,17,218.94,0.61,5,Dry,29,5,4,2,33,73,0.33,145.9,0.67,145.9,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00815,0.00032,0.109,0.00426,1,0.14,0.248,0.00974,25.2,0.937,0.97,0.909,33.8,32.8,32.8,788
2005-01-18,2004,4,16,18,224.13,0.6,5,Dry,29,5,4,2,33,73,0.33,151.1,0.67,151.1,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.0086,0.000338,0.111,0.00436,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.1,34,34,816
2005-01-19,2004,4,16,19,227.69,0.59,5,Dry,29,5,4,2,33,73,0.32,154.7,0.68,154.7,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.0089,0.00035,0.112,0.00442,1,0.151,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.8,34.8,836
2005-01-20,2004,4,16,20,228.51,0.58,5,Dry,29,5,4,2,33,73,0.32,155.5,0.68,155.5,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00897,0.000353,0.113,0.00444,1,0.152,0.265,0.0104,25.2,0.941,0.97,0.912,36.1,35,35,840
2005-01-21,2004,4,17,21,229.33,0.58,5,Dry,29,5,4,2,33,73,0.32,156.3,0.68,156.3,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00904,0.000355,0.113,0.00445,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,845
2005-01-22,2004,4,17,22,233.43,0.57,5,Dry,29,5,4,2,33,73,0.31,160.4,0.69,160.4,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.106,0.00939,0.00037,0.115,0.00453,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,867
2005-01-23,2004,4,17,23,237.53,0.57,5,Dry,29,5,4,2,33,73,0.31,164.5,0.69,164.5,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00974,0.000384,0.117,0.0046,1,0.165,0.281,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,891
2005-01-24,2004,4,17,24,241.63,0.56,5,Dry,29,5,4,2,33,73,0.3,168.6,0.7,168.6,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.6,25.4,0.108,0.0101,0.000398,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.92,39.2,38.1,38.1,916
2005-01-25,2004,4,17,25,241.91,0.56,5,Dry,29,5,4,2,33,73,0.3,168.9,0.7,168.9,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.171,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,917
2005-01-26,2004,4,17,26,242.73,0.56,5,Dry,29,5,4,2,33,73,0.3,169.7,0.7,169.7,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000402,0.119,0.0047,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
2005-01-27,2004,4,17,27,244.64,0.55,5,Dry,29,5,4,2,33,73,0.3,171.6,0.7,171.6,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0103,0.000408,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.9,38.9,38.9,933
2005-01-28,2004,4,18,28,246.56,0.55,5,Dry,29,5,4,2,33,73,0.3,173.6,0.7,173.6,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000415,0.121,0.00477,1,0.177,0.298,0.0117,25,0.946,0.977,0.924,40.3,39.4,39.4,945
2005-01-29,2004,4,18,29,247.38,0.55,5,Dry,29,5,4,2,33,73,0.29,174.4,0.7,174.4,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0106,0.000418,0.121,0.00478,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.6,39.6,950
2005-01-30,2004,4,18,30,248.2,0.54,5,Dry,29,5,4,2,33,73,0.29,175.2,0.71,175.2,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.00042,0.121,0.0048,1,0.179,0.3,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,955
2005-01-31,2004,4,18,31,252.3,0.54,5,Dry,29,5,4,2,33,73,0.29,179.3,0.71,179.3,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000435,0.123,0.00487,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.8,40.8,979
2005-02-01,2004,5,18,32,256.4,0.53,5,Dry,31,6,4,3,41,85,0.33,171.4,0.67,171.4,0,0,0,0,-3,3,31,6,4,0,44,212,990,964.7,25.3,0.11,0.0103,0.000408,0.121,0.00478,1,0.174,0.295,0.0117,25,0.946,0.975,0.922,39.7,38.7,38.7,930
2005-02-02,2004,5,18,33,258.31,0.53,5,Dry,31,6,4,3,41,85,0.33,173.3,0.67,173.3,0,0,0,0,-3,3,31,6,4,0,44,214,990,964.7,25.3,0.111,0.0105,0.000415,0.122,0.00481,1,0.176,0.298,0.0118,25,0.946,0.976,0.924,40.2,39.2,39.2,941
2005-02-03,2004,5,18,34,261.32,0.52,5,Dry,31,6,4,3,41,85,0.33,176.3,0.68,176.3,0,0,0,0,-3,3,31,6,4,0,44,217,990,964.7,25.3,0.112,0.0107,0.000425,0.123,0.00487,1,0.181,0.303,0.012,25,0.947,0.978,0.926,40.9,40,40,959
2005-02-04,2004,5,19,35,262.69,0.52,5,Dry,31,6,4,3,41,85,0.32,177.7,0.68,177.7,0,0,0,0,-3,3,31,6,4,0,44,219,990,964.8,25.2,0.113,0.0109,0.00043,0.124,0.00489,1,0.182,0.306,0.0121,24.9,0.948,0.979,0.927,41.2,40.3,40.3,967
2005-02-05,2004,5,19,36,262.42,0.52,5,Dry,31,6,4,3,41,85,0.32,177.4,0.68,177.4,0,0,0,0,-3,3,31,6,4,0,44,218,990,964.7,25.3,0.113,0.0108,0.000429,0.123,0.00489,1,0.182,0.305,0.0121,24.9,0.948,0.978,0.927,41.1,40.2,40.2,966
2005-02-06,2004,5,19,37,262.69,0.52,5,Dry,31,6,4,3,41,85,0.32,177.7,0.68,177.7,0,0,0,0,-3,3,31,6,4,0,44,219,990,964.8,25.2,0.113,0.0109,0.00043,0.124,0.00489,1,0.182,0.306,0.0121,24.9,0.948,0.979,0.927,41.2,40.3,40.3,967
2005-02-07,2004,5,19,38,262.96,0.52,5,Dry,31,6,4,3,41,85,0.32,178,0.68,178,0,0,0,0,-3,3,31,6,4,0,44,219,990,964.8,25.2,0.113,0.0109,0.000431,0.124,0.0049,1,0.183,0.306,0.0121,24.9,0.948,0.979,0.928,41.3,40.4,40.4,969
2005-02-08,2004,5,19,39,263.78,0.52,5,Dry,31,6,4,3,41,85,0.32,178.8,0.68,178.8,0,0,0,0,-3,3,31,6,4,0,44,220,990,964.8,25.2,0.113,0.0109,0.000434,0.124,0.00491,1,0.184,0.308,0.0122,24.9,0.948,0.979,0.928,41.5,40.6,40.6,974
2005-02-09,2004,5,19,40,265.7,0.52,5,Dry,31,6,4,3,41,85,0.32,180.7,0.68,180.7,0,0,0,0,-3,3,31,6,4,0,44,222,990,964.8,25.2,0.114,0.0111,0.00044,0.125,0.00495,1,0.186,0.311,0.0123,24.9,0.949,0.98,0.93,41.9,41.1,41.1,986
2005-02-10,2004,5,19,41,268.16,0.51,5,Dry,31,6,4,3,41,85,0.32,183.2,0.68,183.2,0,0,0,0,-3,3,31,6,4,0,44,224,990,964.8,25.2,0.115,0.0113,0.000449,0.126,0.00499,1,0.19,0.316,0.0125,24.9,0.949,0.98,0.93,42.5,41.6,41.6,999
2005-02-11,2004,5,20,42,270.62,0.51,5,Dry,31,6,4,3,41,85,0.31,185.6,0.69,185.6,0,0,0,0,-3,3,31,6,4,0,44,227,990,964.8,25.2,0.116,0.0115,0.000457,0.127,0.00504,1,0.193,0.32,0.0127,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2005-02-12,2004,5,20,43,274.17,0.51,5,Dry,31,6,4,3,41,85,0.31,189.2,0.69,189.2,0,0,0,0,-3,3,31,6,4,0,44,230,990,964.8,25.2,0.117,0.0118,0.000469,0.129,0.0051,1,0.198,0.326,0.013,24.9,0.951,0.98,0.932,43.9,43,43,1030
2005-02-13,2004,5,20,44,280.46,0.5,5,Dry,31,6,4,3,41,85,0.3,195.5,0.7,195.5,0,0,0,0,-3,3,31,6,4,0,44,236,990,964.8,25.2,0.119,0.0124,0.000491,0.131,0.00522,1,0.206,0.338,0.0134,24.8,0.953,0.98,0.934,45.4,44.5,44.5,1070
2005-02-14,2004,5,20,45,285.11,0.49,5,Dry,31,6,4,3,41,85,0.3,200.1,0.7,200.1,0,0,0,0,-3,3,31,6,4,0,44,241,990,964.8,25.2,0.121,0.0128,0.000507,0.133,0.0053,1,0.213,0.346,0.0138,24.8,0.955,0.98,0.936,46.5,45.6,45.6,1090
2005-02-15,2004,5,20,46,292.49,0.48,5,Dry,31,6,4,3,41,85,0.29,207.5,0.71,207.5,0,0,0,0,-3,3,31,6,4,0,44,248,990,964.9,25.1,0.123,0.0134,0.000533,0.137,0.00544,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
2005-02-16,2004,5,20,47,301.52,0.47,5,Dry,31,6,4,3,41,85,0.28,216.5,0.72,216.5,0,0,0,0,-3,3,31,6,4,0,44,258,990,964.9,25.1,0.126,0.0142,0.000564,0.141,0.0056,1,0.235,0.375,0.015,24.7,0.958,0.98,0.939,50.3,48.2,48.2,1160
2005-02-17,2004,5,20,48,307.26,0.46,5,Dry,31,6,4,3,41,85,0.28,222.3,0.72,222.3,0,0,0,0,-3,3,31,6,4,0,44,263,990,964.9,25.1,0.128,0.0146,0.000584,0.143,0.00571,1,0.243,0.386,0.0154,24.7,0.959,0.98,0.94,51.6,48.2,48.2,1160
2005-02-18,2004,5,21,49,310.81,0.46,5,Dry,31,6,4,3,41,85,0.27,225.8,0.73,225.8,0,0,0,0,-3,3,31,6,4,0,44,267,990,965,25,0.13,0.0149,0.000597,0.145,0.00578,1,0.247,0.392,0.0157,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2005-02-19,2004,5,21,50,316.01,0.45,5,Dry,31,6,4,3,41,85,0.27,231,0.73,231,0,0,0,0,-3,3,31,6,4,0,44,272,990,965,25,0.132,0.0154,0.000615,0.147,0.00587,2,0.0984,0.245,0.00981,24.8,0.923,0.97,0.896,25.9,25.1,50.3,1210
2005-02-20,2004,5,21,51,317.38,0.45,5,Dry,31,6,4,3,41,85,0.27,232.4,0.73,232.4,0,0,0,0,-3,3,31,6,4,0,44,273,990,965,25,0.132,0.0155,0.00062,0.148,0.0059,2,0.0994,0.247,0.00987,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
2005-02-21,2004,5,21,52,321.48,0.45,5,Dry,31,6,4,3,41,85,0.26,236.5,0.74,236.5,0,0,0,0,-3,3,31,6,4,0,44,277,990,965,25,0.133,0.0159,0.000634,0.149,0.00597,2,0.102,0.251,0.0101,24.7,0.925,0.97,0.897,26.5,25.7,51.5,1240
2005-02-22,2004,5,21,53,328.86,0.44,5,Dry,31,6,4,3,41,85,0.26,243.9,0.74,243.9,0,0,0,0,-3,3,31,6,4,0,44,285,990,965,25,0.136,0.0165,0.00066,0.153,0.00611,2,0.107,0.26,0.0104,24.7,0.927,0.97,0.9,27.4,26.6,53.1,1280
2005-02-23,2004,5,21,54,331.32,0.44,5,Dry,31,6,4,3,41,85,0.26,246.3,0.74,246.3,0,0,0,0,-3,3,31,6,4,0,44,287,990,965.1,24.9,0.137,0.0167,0.000669,0.154,0.00616,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.7,26.8,53.7,1290
2005-02-24,2004,5,21,55,334.33,0.44,5,Dry,31,6,4,3,41,85,0.25,249.3,0.75,249.3,0,0,0,0,-3,3,31,6,4,0,44,290,990,965.1,24.9,0.138,0.0169,0.00068,0.155,0.00622,2,0.111,0.266,0.0107,24.7,0.929,0.97,0.901,28,27.2,54.3,1300
2005-02-25,2004,5,22,56,337.34,0.43,5,Dry,31,6,4,3,41,85,0.25,252.3,0.75,252.3,0,0,0,0,-3,3,31,6,4,0,44,293,990,965.1,24.9,0.139,0.0181,0.000727,0.157,0.00631,2,0.113,0.27,0.0108,24.6,0.93,0.97,0.902,28.4,27.5,55,1320
2005-02-26,2004,5,22,57,337.06,0.43,5,Dry,31,6,4,3,41,85,0.25,252.1,0.75,252.1,0,0,0,0,-3,3,31,6,4,0,44,293,990,965.1,24.9,0.139,0.018,0.000721,0.157,0.0063,2,0.113,0.27,0.0108,24.6,0.93,0.97,0.902,28.3,27.5,54.9,1320
2005-02-27,2004,5,22,58,338.98,0.43,5,Dry,31,6,4,3,41,85,0.25,254,0.75,254,0,0,0,0,-3,3,31,6,4,0,44,295,990,965.1,24.9,0.14,0.0189,0.000758,0.159,0.00636,2,0.114,0.272,0.0109,24.6,0.93,0.97,0.902,28.5,27.7,55.4,1330
2005-02-28,2004,5,22,59,341.99,0.43,5,Dry,31,6,4,3,41,85,0.25,257,0.75,257,0,0,0,0,-3,3,31,6,4,0,44,298,990,965.1,24.9,0.141,0.0203,0.000816,0.161,0.00647,2,0.116,0.277,0.0111,24.6,0.931,0.97,0.903,28.9,28,56,1340
2005-03-01,2004,6,22,60,341.17,0.43,5,Dry,36,8,6,4,53,107,0.31,234.2,0.69,234.2,0,0,0,0,-4,4,36,8,6,0,57,284,990,965.1,24.9,0.136,0.0157,0.000629,0.151,0.00608,2,0.101,0.252,0.0101,24.6,0.924,0.97,0.897,26.2,25.4,50.7,1220
2005-03-02,2004,6,22,61,339.8,0.43,5,Dry,36,8,6,4,53,107,0.32,232.8,0.69,232.8,0,0,0,0,-4,4,36,8,6,0,57,283,990,965.1,24.9,0.135,0.0155,0.000624,0.151,0.00606,2,0.0996,0.251,0.0101,24.7,0.924,0.97,0.896,26,25.2,50.4,1210
2005-03-03,2004,6,22,62,338.43,0.43,5,Dry,36,8,6,4,53,107,0.32,231.4,0.68,231.4,0,0,0,0,-4,4,36,8,6,0,57,281,990,965.1,24.9,0.135,0.0154,0.000619,0.15,0.00603,2,0.0987,0.249,0.01,24.7,0.923,0.97,0.896,25.8,25.1,50.1,1200
2005-03-04,2004,6,23,63,336.52,0.43,5,Dry,36,8,6,4,53,107,0.32,229.5,0.68,229.5,0,0,0,0,-4,4,36,8,6,0,57,280,990,965.1,24.9,0.134,0.0153,0.000612,0.149,0.006,2,0.0974,0.247,0.00991,24.7,0.923,0.97,0.895,25.6,24.9,49.7,1190
2005-03-05,2004,6,23,64,334.6,0.43,5,Dry,36,8,6,4,53,107,0.32,227.6,0.68,227.6,0,0,0,0,-4,4,36,8,6,0,57,278,990,965.1,24.9,0.134,0.0151,0.000606,0.149,0.00596,1,0.25,0.398,0.016,24.5,0.959,0.98,0.94,52.5,48.2,48.2,1160
2005-03-06,2004,6,23,65,333.24,0.44,5,Dry,36,8,6,4,53,107,0.32,226.2,0.68,226.2,0,0,0,0,-4,4,36,8,6,0,57,276,990,965.1,24.9,0.133,0.015,0.000601,0.148,0.00594,1,0.248,0.396,0.0159,24.5,0.959,0.98,0.94,52.2,48.2,48.2,1160
2005-03-07,2004,6,23,66,335.15,0.43,5,Dry,36,8,6,4,53,107,0.32,228.2,0.68,228.2,0,0,0,0,-4,4,36,8,6,0,57,278,990,965.1,24.9,0.134,0.0151,0.000608,0.149,0.00597,1,0.251,0.399,0.016,24.5,0.959,0.98,0.939,52.6,48.2,48.2,1160
2005-03-08,2004,6,23,67,341.44,0.43,5,Dry,36,8,6,4,53,107,0.31,234.4,0.69,234.4,0,0,0,0,-4,4,36,8,6,0,57,284,990,965.1,24.9,0.136,0.0157,0.00063,0.152,0.00609,2,0.101,0.252,0.0101,24.6,0.924,0.97,0.897,26.2,25.4,50.8,1220
2005-03-09,2004,6,23,68,342.81,0.43,5,Dry,36,8,6,4,53,107,0.31,235.8,0.69,235.8,0,0,0,0,-4,4,36,8,6,0,57,286,990,965.1,24.9,0.136,0.0158,0.000635,0.152,0.00612,2,0.102,0.254,0.0102,24.6,0.925,0.97,0.897,26.3,25.6,51.1,1230
2005-03-10,2004,6,23,69,342.53,0.43,5,Dry,36,8,6,4,53,107,0.31,235.5,0.69,235.5,0,0,0,0,-4,4,36,8,6,0,57,286,990,965.1,24.9,0.136,0.0158,0.000634,0.152,0.00611,2,0.101,0.254,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,51,1230
2005-03-11,2004,6,24,70,345.54,0.42,5,Dry,36,8,6,4,53,107,0.31,238.5,0.69,238.5,0,0,0,0,-4,4,36,8,6,0,57,289,990,965.1,24.9,0.137,0.016,0.000644,0.153,0.00617,2,0.104,0.257,0.0103,24.6,0.926,0.97,0.898,26.7,25.9,51.7,1240
2005-03-12,2004,6,24,71,347.45,0.42,5,Dry,36,8,6,4,53,107,0.31,240.4,0.69,240.4,0,0,0,0,-4,4,36,8,6,0,57,290,990,965.1,24.9,0.138,0.0162,0.000651,0.154,0.0062,2,0.105,0.259,0.0104,24.6,0.926,0.97,0.899,26.9,26.1,52.1,1250
2005-03-13,2004,6,24,72,349.37,0.42,5,Dry,36,8,6,4,53,107,0.31,242.4,0.69,242.4,0,0,0,0,-4,4,36,8,6,0,57,292,990,965.1,24.9,0.139,0.0164,0.000658,0.155,0.00624,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27.1,26.3,52.6,1260
2005-03-14,2004,6,24,73,354.02,0.41,5,Dry,36,8,6,4,53,107,0.3,247,0.7,247,0,0,0,0,-4,4,36,8,6,0,57,297,990,965.2,24.8,0.14,0.0167,0.000674,0.157,0.00633,2,0.109,0.266,0.0107,24.6,0.929,0.97,0.901,27.6,26.8,53.6,1290
2005-03-15,2004,6,24,74,354.29,0.41,5,Dry,36,8,6,4,53,107,0.3,247.3,0.7,247.3,0,0,0,0,-4,4,36,8,6,0,57,297,990,965.2,24.8,0.14,0.0168,0.000675,0.157,0.00633,2,0.109,0.267,0.0107,24.6,0.929,0.97,0.901,27.7,26.8,53.7,1290
2005-03-16,2004,6,24,75,355.11,0.41,5,Dry,36,8,6,4,53,107,0.3,248.1,0.7,248.1,0,0,0,0,-4,4,36,8,6,0,57,298,990,965.2,24.8,0.141,0.0168,0.000678,0.158,0.00635,2,0.11,0.268,0.0108,24.6,0.929,0.97,0.901,27.8,26.9,53.8,1290
2005-03-17,2004,6,24,76,357.02,0.41,5,Dry,36,8,6,4,53,107,0.3,250,0.7,250,0,0,0,0,-4,4,36,8,6,0,57,300,990,965.2,24.8,0.141,0.017,0.000685,0.158,0.00638,2,0.111,0.27,0.0109,24.5,0.929,0.97,0.902,28,27.1,54.3,1300
2005-03-18,2004,6,25,77,355.11,0.41,5,Dry,36,8,6,4,53,107,0.3,248.1,0.7,248.1,0,0,0,0,-4,4,36,8,6,0,57,298,990,965.2,24.8,0.141,0.0168,0.000678,0.158,0.00635,2,0.11,0.268,0.0108,24.6,0.929,0.97,0.901,27.8,26.9,53.8,1290
2005-03-19,2004,6,25,78,353.2,0.42,5,Dry,36,8,6,4,53,107,0.3,246.2,0.7,246.2,0,0,0,0,-4,4,36,8,6,0,57,296,990,965.2,24.8,0.14,0.0167,0.000672,0.157,0.00631,2,0.109,0.265,0.0107,24.6,0.928,0.97,0.9,27.5,26.7,53.4,1280
2005-03-20,2004,6,25,79,352.38,0.42,5,Dry,36,8,6,4,53,107,0.3,245.4,0.7,245.4,0,0,0,0,-4,4,36,8,6,0,57,295,990,965.2,24.8,0.14,0.0166,0.000669,0.156,0.0063,2,0.108,0.265,0.0106,24.6,0.928,0.97,0.9,27.4,26.6,53.2,1280
2005-03-21,2004,6,25,80,352.65,0.42,5,Dry,36,8,6,4,53,107,0.3,245.7,0.7,245.7,0,0,0,0,-4,4,36,8,6,0,57,296,990,965.2,24.8,0.14,0.0166,0.00067,0.157,0.0063,2,0.108,0.265,0.0107,24.6,0.928,0.97,0.9,27.5,26.6,53.3,1280
2005-03-22,2004,6,25,81,352.92,0.42,5,Dry,36,8,6,4,53,107,0.3,245.9,0.7,245.9,0,0,0,0,-4,4,36,8,6,0,57,296,990,965.2,24.8,0.14,0.0167,0.000671,0.157,0.00631,2,0.108,0.265,0.0107,24.6,0.928,0.97,0.9,27.5,26.7,53.3,1280
2005-03-23,2004,6,25,82,356.48,0.41,5,Dry,36,8,6,4,53,107,0.3,249.5,0.7,249.5,0,0,0,0,-4,4,36,8,6,0,57,299,990,965.2,24.8,0.141,0.017,0.000683,0.158,0.00637,2,0.111,0.269,0.0108,24.5,0.929,0.97,0.901,27.9,27.1,54.1,1300
2005-03-24,2004,6,25,83,363.31,0.41,5,Dry,36,8,6,4,53,107,0.29,256.3,0.7,256.3,0,0,0,0,-4,4,36,8,6,0,57,306,990,965.2,24.8,0.144,0.02,0.000806,0.164,0.0066,2,0.116,0.279,0.0113,24.5,0.931,0.97,0.903,28.7,27.8,55.6,1330
2005-03-25,2004,6,26,84,370.15,0.4,5,Dry,36,8,6,4,53,107,0.29,263.1,0.71,263.1,0,0,0,0,-4,4,36,8,6,0,57,313,990,965.3,24.7,0.146,0.0232,0.000938,0.169,0.00684,2,0.12,0.289,0.0117,24.5,0.932,0.97,0.904,29.4,28.5,57.1,1370
2005-03-26,2004,6,26,85,378.63,0.39,5,Dry,36,8,6,4,53,107,0.28,271.6,0.72,271.6,0,0,0,0,-4,4,36,8,6,0,57,322,990,965.3,24.7,0.149,0.0272,0.0011,0.176,0.00713,2,0.126,0.302,0.0122,24.4,0.934,0.97,0.906,30.4,29.5,58.9,1410
2005-03-27,2004,6,26,86,383.27,0.39,5,Dry,36,8,6,4,53,107,0.28,276.3,0.72,276.3,0,0,0,0,-4,4,36,8,6,0,57,326,990,965.3,24.7,0.151,0.0294,0.00119,0.18,0.0073,2,0.129,0.309,0.0125,24.4,0.935,0.97,0.907,30.9,30,59.9,1440
2005-03-28,2004,6,26,87,389.02,0.38,5,Dry,36,8,6,4,53,107,0.28,282,0.72,282,0,0,0,0,-4,4,36,8,6,0,57,332,990,965.3,24.7,0.153,0.0321,0.0013,0.185,0.0075,2,0.133,0.318,0.0129,24.3,0.937,0.97,0.908,31.5,30.6,61.1,1470
2005-03-29,2004,6,26,88,398.04,0.38,5,Dry,36,8,6,4,53,107,0.27,291,0.73,291,0,0,0,0,-4,4,36,8,6,0,57,341,990,965.4,24.6,0.156,0.0364,0.00148,0.192,0.00781,2,0.139,0.331,0.0135,24.3,0.939,0.97,0.91,32.5,31.5,63.1,1510
2005-03-30,2004,6,26,89,407.61,0.37,5,Dry,36,8,6,4,53,107,0.26,300.6,0.74,300.6,0,0,0,0,-4,4,36,8,6,0,57,351,990,965.4,24.6,0.159,0.0409,0.00166,0.2,0.00815,2,0.145,0.346,0.0141,24.2,0.941,0.97,0.912,33.6,32.6,65.1,1560
2005-03-31,2004,6,26,90,416.63,0.36,5,Dry,36,8,6,4,53,107,0.26,309.6,0.74,309.6,0,0,0,0,-4,4,36,8,6,0,57,360,990,965.5,24.5,0.162,0.0451,0.00184,0.208,0.00846,2,0.152,0.359,0.0146,24.2,0.942,0.97,0.914,34.6,33.5,67.1,1610
2005-04-01,2004,7,27,91,424.56,0.36,5,Dry,40,10,8,5,62,125,0.29,299.6,0.71,299.6,0,0,0,0,-5,5,40,10,8,0,67,358,990,965.5,24.5,0.162,0.0404,0.00165,0.202,0.00825,2,0.145,0.347,0.0142,24.1,0.941,0.97,0.912,33.4,32.4,64.7,1550
2005-04-02,2004,7,27,92,432.49,0.35,5,Dry,40,10,8,5,62,125,0.29,307.5,0.71,307.5,0,0,0,0,-5,5,40,10,8,0,67,365,990,965.5,24.5,0.165,0.0441,0.0018,0.209,0.00853,2,0.15,0.359,0.0147,24.1,0.942,0.97,0.914,34.2,33.2,66.4,1590
2005-04-03,2004,7,27,93,444.25,0.34,5,Dry,40,10,8,5,62,125,0.28,319.3,0.72,319.3,0,0,0,0,-5,5,40,10,8,0,67,377,990,965.6,24.4,0.169,0.0497,0.00204,0.218,0.00895,2,0.158,0.376,0.0154,24,0.944,0.97,0.915,35.5,34.4,68.9,1650
2005-04-04,2004,7,27,94,456.01,0.34,5,Dry,40,10,8,5,62,125,0.27,331,0.73,331,0,0,0,0,-5,5,40,10,8,0,67,389,990,965.7,24.3,0.173,0.0552,0.00227,0.228,0.00937,2,0.166,0.394,0.0162,24,0.946,0.97,0.917,36.8,35.7,71.3,1710
2005-04-05,2004,7,27,95,465.58,0.33,5,Dry,40,10,8,5,62,125,0.27,340.6,0.73,340.6,0,0,0,0,-5,5,40,10,8,0,67,399,990,965.7,24.3,0.176,0.0598,0.00246,0.236,0.00971,2,0.172,0.408,0.0168,23.9,0.947,0.971,0.92,37.8,36.7,73.4,1760
2005-04-06,2004,7,27,96,476.24,0.32,5,Dry,40,10,8,5,62,125,0.26,351.2,0.74,351.2,0,0,0,0,-5,5,40,10,8,0,67,409,990,965.7,24.3,0.18,0.0648,0.00267,0.245,0.0101,2,0.18,0.424,0.0175,23.8,0.949,0.974,0.924,38.9,37.9,75.8,1820
2005-04-07,2004,7,27,97,488,0.32,5,Dry,40,10,8,5,62,125,0.26,363,0.74,363,0,0,0,0,-5,5,40,10,8,0,67,421,990,965.8,24.2,0.184,0.0703,0.00291,0.254,0.0105,2,0.188,0.442,0.0183,23.8,0.95,0.976,0.928,40.2,39.2,78.5,1880
2005-04-08,2004,7,28,98,498.12,0.31,5,Dry,40,10,8,5,62,125,0.25,373.1,0.75,373.1,0,0,0,0,-5,5,40,10,8,0,67,431,990,965.8,24.2,0.188,0.0751,0.00311,0.263,0.0109,2,0.194,0.457,0.0189,23.7,0.952,0.979,0.931,41.3,40.4,80.8,1940
2005-04-09,2004,7,28,99,509.88,0.3,5,Dry,40,10,8,5,62,125,0.24,384.9,0.76,384.9,0,0,0,0,-5,5,40,10,8,0,67,443,990,965.9,24.1,0.192,0.0807,0.00335,0.273,0.0113,2,0.202,0.475,0.0197,23.6,0.953,0.98,0.934,42.5,41.7,83.3,2000
2005-04-10,2004,7,28,100,521.09,0.3,5,Dry,40,10,8,5,62,125,0.24,396.1,0.76,396.1,0,0,0,0,-5,5,40,10,8,0,67,454,990,965.9,24.1,0.196,0.086,0.00357,0.282,0.0117,2,0.21,0.492,0.0204,23.6,0.954,0.98,0.935,43.7,42.8,85.6,2050
2005-04-11,2004,7,28,101,532.3,0.29,5,Dry,40,10,8,5,62,125,0.23,407.3,0.77,407.3,0,0,0,0,-5,5,40,10,8,0,67,465,990,966,24,0.2,0.0912,0.0038,0.291,0.0121,2,0.217,0.508,0.0212,23.5,0.955,0.98,0.936,44.8,43.9,87.9,2110
2005-04-12,2004,7,28,102,545.15,0.28,5,Dry,40,10,8,5,62,125,0.23,420.1,0.77,420.1,0,0,0,0,-5,5,40,10,8,0,67,478,990,966.1,23.9,0.204,0.0973,0.00406,0.302,0.0126,2,0.226,0.528,0.022,23.4,0.956,0.98,0.937,46.1,45.2,90.4,2170
2005-04-13,2004,7,28,103,557.45,0.28,5,Dry,40,10,8,5,62,125,0.22,432.4,0.78,432.4,0,0,0,0,-5,5,40,10,8,0,67,490,990,966.1,23.9,0.209,0.103,0.00432,0.312,0.013,2,0.234,0.546,0.0229,23.3,0.957,0.98,0.938,47.4,46.4,92.9,2230
2005-04-14,2004,7,28,104,569.76,0.27,5,Dry,40,10,8,5,62,125,0.22,444.8,0.78,444.8,0,0,0,0,-5,5,40,10,8,0,67,503,990,966.2,23.8,0.213,0.109,0.00457,0.322,0.0135,2,0.243,0.565,0.0237,23.3,0.958,0.98,0.939,48.6,47.6,95.3,2290
2005-04-15,2004,7,29,105,582.06,0.26,5,Dry,40,10,8,5,62,125,0.21,457.1,0.79,457.1,0,0,0,0,-5,5,40,10,8,0,67,515,990,966.2,23.8,0.219,0.115,0.00482,0.334,0.014,2,0.251,0.585,0.0246,23.2,0.958,0.98,0.939,49.8,48.2,96.4,2310
2005-04-16,2004,7,29,106,593.82,0.26,5,Dry,40,10,8,5,62,125,0.21,468.8,0.79,468.8,0,0,0,0,-5,5,40,10,8,0,67,527,990,966.3,23.7,0.226,0.12,0.00507,0.346,0.0146,2,0.259,0.605,0.0255,23.1,0.957,0.98,0.938,50.9,48.2,96.4,2310
2005-04-17,2004,7,29,107,604.49,0.25,5,Dry,40,10,8,5,62,125,0.21,479.5,0.79,479.5,0,0,0,0,-5,5,40,10,8,0,67,537,990,966.3,23.7,0.232,0.125,0.00529,0.357,0.0151,2,0.266,0.623,0.0263,23.1,0.956,0.98,0.937,51.8,48.2,96.4,2310
2005-04-18,2004,7,29,108,614.06,0.25,5,Dry,40,10,8,5,62,125,0.2,489.1,0.8,489.1,0,0,0,0,-5,5,40,10,8,0,67,547,990,966.4,23.6,0.237,0.13,0.00549,0.367,0.0155,3,0.163,0.53,0.0224,23.1,0.945,0.97,0.917,34.9,33.9,102,2440
2005-04-19,2004,7,29,109,620.89,0.25,5,Dry,40,10,8,5,62,125,0.2,495.9,0.8,495.9,0,0,0,0,-5,5,40,10,8,0,67,554,990,966.4,23.6,0.241,0.133,0.00563,0.374,0.0159,3,0.166,0.54,0.0229,23.1,0.946,0.97,0.917,35.4,34.3,103,2470
2005-04-20,2004,7,29,110,627.18,0.24,5,Dry,40,10,8,5,62,125,0.2,502.2,0.8,502.2,0,0,0,0,-5,5,40,10,8,0,67,560,990,966.4,23.6,0.245,0.136,0.00578,0.381,0.0162,3,0.168,0.55,0.0233,23,0.946,0.97,0.918,35.8,34.7,104,2500
2005-04-21,2004,7,29,111,630.74,0.24,5,Dry,40,10,8,5,62,125,0.2,505.7,0.8,505.7,0,0,0,0,-5,5,40,10,8,0,67,564,990,966.4,23.6,0.247,0.139,0.00589,0.386,0.0164,3,0.17,0.556,0.0236,23,0.947,0.97,0.918,36,35,105,2520
2005-04-22,2004,7,30,112,632.65,0.24,5,Dry,40,10,8,5,62,125,0.2,507.6,0.8,507.6,0,0,0,0,-5,5,40,10,8,0,67,566,990,966.4,23.6,0.248,0.14,0.00594,0.388,0.0165,3,0.171,0.559,0.0237,23,0.947,0.97,0.919,36.2,35.1,105,2530
2005-04-23,2004,7,30,113,632.38,0.24,5,Dry,40,10,8,5,62,125,0.2,507.4,0.8,507.4,0,0,0,0,-5,5,40,10,8,0,67,565,990,966.4,23.6,0.248,0.14,0.00594,0.388,0.0165,3,0.171,0.559,0.0237,23,0.947,0.97,0.919,36.1,35.1,105,2520
2005-04-24,2004,7,30,114,631.01,0.24,5,Dry,40,10,8,5,62,125,0.2,506,0.8,506,0,0,0,0,-5,5,40,10,8,0,67,564,990,966.4,23.6,0.247,0.139,0.0059,0.386,0.0164,3,0.17,0.556,0.0236,23,0.947,0.97,0.918,36.1,35,105,2520
2005-04-25,2004,7,30,115,627.45,0.24,5,Dry,40,10,8,5,62,125,0.2,502.4,0.8,502.4,0,0,0,0,-5,5,40,10,8,0,67,560,990,966.4,23.6,0.245,0.137,0.00579,0.382,0.0162,3,0.169,0.55,0.0233,23,0.947,0.97,0.918,35.8,34.7,104,2500
2005-04-26,2004,7,30,116,621.71,0.24,5,Dry,40,10,8,5,62,125,0.2,496.7,0.8,496.7,0,0,0,0,-5,5,40,10,8,0,67,555,990,966.4,23.6,0.242,0.133,0.00565,0.375,0.0159,3,0.166,0.541,0.0229,23.1,0.946,0.97,0.918,35.4,34.4,103,2470
2005-04-27,2004,7,30,117,614.88,0.25,5,Dry,40,10,8,5,62,125,0.2,489.9,0.8,489.9,0,0,0,0,-5,5,40,10,8,0,67,548,990,966.4,23.6,0.238,0.13,0.00551,0.368,0.0156,3,0.163,0.531,0.0225,23.1,0.945,0.97,0.917,35,33.9,102,2440
2005-04-28,2004,7,30,118,607.49,0.25,5,Dry,40,10,8,5,62,125,0.21,482.5,0.79,482.5,0,0,0,0,-5,5,40,10,8,0,67,540,990,966.3,23.7,0.234,0.127,0.00535,0.36,0.0152,2,0.268,0.629,0.0266,23,0.956,0.98,0.937,52.1,48.2,96.4,2310
2005-04-29,2004,7,31,119,597.92,0.26,5,Dry,40,10,8,5,62,125,0.21,472.9,0.79,472.9,0,0,0,0,-5,5,40,10,8,0,67,531,990,966.3,23.7,0.228,0.122,0.00515,0.35,0.0148,2,0.262,0.612,0.0258,23.1,0.957,0.98,0.937,51.2,48.2,96.4,2310
2005-04-30,2004,7,31,120,587.81,0.26,5,Dry,40,10,8,5,62,125,0.21,462.8,0.79,462.8,0,0,0,0,-5,5,40,10,8,0,67,521,990,966.2,23.8,0.222,0.117,0.00494,0.34,0.0143,2,0.255,0.595,0.025,23.2,0.957,0.98,0.938,50.3,48.2,96.4,2310
2005-05-01,2004,8,31,121,577.69,0.27,5,Dry,42,9,8,6,82,147,0.25,430.7,0.75,430.7,0,0,0,0,-6,6,42,9,8,0,88,490,990,966.2,23.8,0.208,0.102,0.0043,0.311,0.0131,2,0.233,0.544,0.0229,23.3,0.957,0.98,0.938,47,46.1,92.1,2210
2005-05-02,2004,8,31,122,567.02,0.27,5,Dry,42,9,8,6,82,147,0.26,420,0.74,420,0,0,0,0,-6,6,42,9,8,0,88,479,990,966.2,23.8,0.205,0.0972,0.00408,0.302,0.0127,2,0.226,0.528,0.0221,23.3,0.956,0.98,0.937,45.9,45,90,2160
2005-05-03,2004,8,31,123,555.27,0.28,5,Dry,42,9,8,6,82,147,0.27,408.3,0.73,408.3,0,0,0,0,-6,6,42,9,8,0,88,467,990,966.1,23.9,0.2,0.0917,0.00384,0.292,0.0122,2,0.218,0.51,0.0213,23.4,0.955,0.98,0.936,44.7,43.8,87.7,2100
2005-05-04,2004,8,31,124,544.06,0.28,5,Dry,42,9,8,6,82,147,0.27,397.1,0.73,397.1,0,0,0,0,-6,6,42,9,8,0,88,456,990,966,24,0.196,0.0864,0.00361,0.283,0.0118,2,0.211,0.493,0.0206,23.5,0.955,0.98,0.935,43.6,42.7,85.4,2050
2005-05-05,2004,8,31,125,532.85,0.29,5,Dry,42,9,8,6,82,147,0.28,385.9,0.72,385.9,0,0,0,0,-6,6,42,9,8,0,88,445,990,966,24,0.193,0.0811,0.00338,0.274,0.0114,2,0.203,0.477,0.0199,23.5,0.953,0.98,0.934,42.4,41.6,83.2,2000
2005-05-06,2004,8,32,126,521.63,0.3,5,Dry,42,9,8,6,82,147,0.28,374.6,0.72,374.6,0,0,0,0,-6,6,42,9,8,0,88,434,990,965.9,24.1,0.189,0.0758,0.00315,0.264,0.011,2,0.195,0.46,0.0191,23.6,0.952,0.979,0.931,41.2,40.4,80.7,1940
2005-05-07,2004,8,32,127,510.42,0.3,5,Dry,42,9,8,6,82,147,0.29,363.4,0.71,363.4,0,0,0,0,-6,6,42,9,8,0,88,422,990,965.9,24.1,0.185,0.0705,0.00293,0.255,0.0106,2,0.188,0.443,0.0184,23.7,0.95,0.976,0.928,40.1,39.1,78.2,1880
2005-05-08,2004,8,32,128,500.31,0.31,5,Dry,42,9,8,6,82,147,0.29,353.3,0.71,353.3,0,0,0,0,-6,6,42,9,8,0,88,412,990,965.9,24.1,0.181,0.0658,0.00272,0.247,0.0102,2,0.181,0.428,0.0177,23.7,0.949,0.974,0.924,39,38,76,1820
2005-05-09,2004,8,32,129,489.64,0.31,5,Dry,42,9,8,6,82,147,0.3,342.6,0.7,342.6,0,0,0,0,-6,6,42,9,8,0,88,402,990,965.8,24.2,0.177,0.0607,0.00251,0.238,0.00984,2,0.174,0.412,0.017,23.8,0.947,0.971,0.92,37.9,36.8,73.6,1770
2005-05-10,2004,8,32,130,478.98,0.32,5,Dry,42,9,8,6,82,147,0.31,332,0.69,332,0,0,0,0,-6,6,42,9,8,0,88,391,990,965.8,24.2,0.174,0.0557,0.0023,0.229,0.00945,2,0.167,0.396,0.0163,23.8,0.946,0.97,0.917,36.7,35.6,71.2,1710
2005-05-11,2004,8,32,131,468.31,0.33,5,Dry,42,9,8,6,82,147,0.31,321.3,0.69,321.3,0,0,0,0,-6,6,42,9,8,0,88,380,990,965.7,24.3,0.17,0.0507,0.00209,0.22,0.00907,2,0.159,0.38,0.0156,23.9,0.944,0.97,0.916,35.6,34.5,69,1660
2005-05-12,2004,8,32,132,458.2,0.33,5,Dry,42,9,8,6,82,147,0.32,311.2,0.68,311.2,0,0,0,0,-6,6,42,9,8,0,88,370,990,965.7,24.3,0.166,0.0459,0.00189,0.212,0.00871,2,0.153,0.365,0.015,24,0.943,0.97,0.914,34.5,33.4,66.9,1610
2005-05-13,2004,8,33,133,448.08,0.34,5,Dry,42,9,8,6,82,147,0.33,301.1,0.67,301.1,0,0,0,0,-6,6,42,9,8,0,88,360,990,965.6,24.4,0.163,0.0411,0.00169,0.204,0.00835,2,0.146,0.349,0.0143,24,0.941,0.97,0.913,33.4,32.4,64.8,1550
2005-05-14,2004,8,33,134,439.06,0.35,5,Dry,42,9,8,6,82,147,0.34,292.1,0.67,292.1,0,0,0,0,-6,6,42,9,8,0,88,351,990,965.6,24.4,0.159,0.0369,0.00151,0.196,0.00804,2,0.14,0.336,0.0138,24.1,0.939,0.97,0.911,32.4,31.4,62.8,1510
2005-05-15,2004,8,33,135,429.49,0.35,5,Dry,42,9,8,6,82,147,0.34,282.5,0.66,282.5,0,0,0,0,-6,6,42,9,8,0,88,341,990,965.5,24.5,0.156,0.0323,0.00132,0.188,0.0077,2,0.133,0.322,0.0131,24.1,0.937,0.97,0.909,31.3,30.4,60.8,1460
2005-05-16,2004,8,33,136,420.46,0.36,5,Dry,42,9,8,6,82,147,0.35,273.5,0.65,273.5,0,0,0,0,-6,6,42,9,8,0,88,332,990,965.5,24.5,0.153,0.0281,0.00115,0.181,0.00738,2,0.127,0.308,0.0126,24.2,0.935,0.97,0.907,30.3,29.4,58.9,1410
2005-05-17,2004,8,33,137,412.53,0.37,5,Dry,42,9,8,6,82,147,0.36,265.5,0.64,265.5,0,0,0,0,-6,6,42,9,8,0,88,325,990,965.5,24.5,0.15,0.0243,0.000991,0.174,0.00711,2,0.122,0.296,0.0121,24.2,0.933,0.97,0.905,29.5,28.6,57.2,1370
2005-05-18,2004,8,33,138,404.06,0.37,5,Dry,42,9,8,6,82,147,0.36,257.1,0.64,257.1,0,0,0,0,-6,6,42,9,8,0,88,316,990,965.4,24.6,0.147,0.0203,0.000827,0.167,0.00681,2,0.116,0.283,0.0115,24.3,0.931,0.97,0.903,28.5,27.7,55.3,1330
2005-05-19,2004,8,33,139,395.58,0.38,5,Dry,42,9,8,6,82,147,0.37,248.6,0.63,248.6,0,0,0,0,-6,6,42,9,8,0,88,308,990,965.4,24.6,0.144,0.0169,0.000686,0.161,0.00654,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.6,26.8,53.5,1280
2005-05-20,2004,8,34,140,387.65,0.38,5,Dry,42,9,8,6,82,147,0.38,240.7,0.62,240.7,0,0,0,0,-6,6,42,9,8,0,88,300,990,965.3,24.7,0.141,0.0162,0.000657,0.157,0.00639,2,0.105,0.262,0.0106,24.4,0.927,0.97,0.899,26.7,25.9,51.8,1240
2005-05-21,2004,8,34,141,380.81,0.39,5,Dry,42,9,8,6,82,147,0.39,233.8,0.61,233.8,0,0,0,0,-6,6,42,9,8,0,88,293,990,965.3,24.7,0.139,0.0156,0.000633,0.154,0.00626,2,0.1,0.255,0.0103,24.4,0.924,0.97,0.897,25.9,25.1,50.2,1210
2005-05-22,2004,8,34,142,373.43,0.4,5,Dry,42,9,8,6,82,147,0.39,226.4,0.61,226.4,0,0,0,0,-6,6,42,9,8,0,88,285,990,965.3,24.7,0.136,0.015,0.000606,0.151,0.00612,1,0.248,0.399,0.0162,24.3,0.959,0.98,0.939,51.8,48.2,48.2,1160
2005-05-23,2004,8,34,143,366.05,0.4,5,Dry,42,9,8,6,82,147,0.4,219.1,0.6,219.1,0,0,0,0,-6,6,42,9,8,0,88,278,990,965.2,24.8,0.134,0.0144,0.00058,0.148,0.00598,1,0.238,0.386,0.0156,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
2005-05-24,2004,8,34,144,359.21,0.41,5,Dry,42,9,8,6,82,147,0.41,212.2,0.59,212.2,0,0,0,0,-6,6,42,9,8,0,88,271,990,965.2,24.8,0.131,0.0138,0.000556,0.145,0.00585,1,0.229,0.374,0.0151,24.4,0.957,0.98,0.938,48.6,47.7,47.7,1140
2005-05-25,2004,8,34,145,352.38,0.42,5,Dry,42,9,8,6,82,147,0.42,205.4,0.58,205.4,0,0,0,0,-6,6,42,9,8,0,88,264,990,965.2,24.8,0.129,0.0132,0.000532,0.142,0.00572,1,0.22,0.362,0.0146,24.5,0.956,0.98,0.937,47.1,46.2,46.2,1110
2005-05-26,2004,8,34,146,346.63,0.42,5,Dry,42,9,8,6,82,147,0.42,199.6,0.58,199.6,0,0,0,0,-6,6,42,9,8,0,88,259,990,965.1,24.9,0.127,0.0127,0.000511,0.14,0.00561,1,0.212,0.352,0.0141,24.5,0.955,0.98,0.936,45.8,44.9,44.9,1080
2005-05-27,2004,8,35,147,340.35,0.43,5,Dry,42,9,8,6,82,147,0.43,193.3,0.57,193.3,0,0,0,0,-6,6,42,9,8,0,88,252,990,965.1,24.9,0.125,0.0122,0.000489,0.137,0.00549,1,0.204,0.34,0.0137,24.6,0.953,0.98,0.934,44.4,43.5,43.5,1040
2005-05-28,2004,8,35,148,334.06,0.44,5,Dry,42,9,8,6,82,147,0.44,187.1,0.56,187.1,0,0,0,0,-6,6,42,9,8,0,88,246,990,965.1,24.9,0.122,0.0117,0.000467,0.134,0.00538,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,42.9,42.1,42.1,1010
2005-05-29,2004,8,35,149,328.31,0.44,5,Dry,42,9,8,6,82,147,0.45,181.3,0.55,181.3,0,0,0,0,-6,6,42,9,8,0,88,240,990,965,25,0.12,0.0112,0.000447,0.132,0.00527,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.93,41.6,40.7,40.7,978
2005-05-30,2004,8,35,150,322.57,0.45,5,Dry,42,9,8,6,82,147,0.46,175.6,0.54,175.6,0,0,0,0,-6,6,42,9,8,0,88,235,990,965,25,0.118,0.0107,0.000427,0.129,0.00516,1,0.18,0.309,0.0123,24.7,0.947,0.977,0.925,40.3,39.3,39.3,944
2005-05-31,2004,8,35,151,317.92,0.45,5,Dry,42,9,8,6,82,147,0.46,170.9,0.54,170.9,0,0,0,0,-6,6,42,9,8,0,88,230,990,965,25,0.117,0.0103,0.000411,0.127,0.00508,1,0.173,0.3,0.012,24.7,0.946,0.974,0.922,39.2,38.2,38.2,916
2005-06-01,2004,9,35,152,312.73,0.46,5,Dry,39,9,7,5,59,119,0.38,193.7,0.62,193.7,0,0,0,0,-5,5,39,9,7,0,64,249,990,965,25,0.123,0.0122,0.000488,0.136,0.00541,1,0.204,0.34,0.0136,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
2005-06-02,2004,9,35,153,307.53,0.46,5,Dry,39,9,7,5,59,119,0.39,188.5,0.61,188.5,0,0,0,0,-5,5,39,9,7,0,64,244,990,964.9,25.1,0.121,0.0118,0.00047,0.133,0.00532,1,0.197,0.33,0.0132,24.7,0.951,0.98,0.932,43.5,42.6,42.6,1020
2005-06-03,2004,9,36,154,302.34,0.47,5,Dry,39,9,7,5,59,119,0.39,183.3,0.61,183.3,0,0,0,0,-5,5,39,9,7,0,64,238,990,964.9,25.1,0.12,0.0113,0.000452,0.131,0.00522,1,0.19,0.321,0.0128,24.8,0.95,0.98,0.931,42.3,41.4,41.4,995
2005-06-04,2004,9,36,155,297.69,0.48,5,Dry,39,9,7,5,59,119,0.4,178.7,0.6,178.7,0,0,0,0,-5,5,39,9,7,0,64,234,990,964.9,25.1,0.118,0.0109,0.000436,0.129,0.00514,1,0.184,0.313,0.0125,24.8,0.948,0.979,0.928,41.2,40.3,40.3,968
2005-06-05,2004,9,36,156,293.04,0.48,5,Dry,39,9,7,5,59,119,0.41,174,0.59,174,0,0,0,0,-5,5,39,9,7,0,64,229,990,964.9,25.1,0.116,0.0105,0.00042,0.127,0.00505,1,0.177,0.304,0.0121,24.8,0.947,0.976,0.924,40.1,39.2,39.2,940
2005-06-06,2004,9,36,157,289.49,0.49,5,Dry,39,9,7,5,59,119,0.41,170.5,0.59,170.5,0,0,0,0,-5,5,39,9,7,0,64,225,990,964.9,25.1,0.115,0.0102,0.000407,0.125,0.00499,1,0.173,0.298,0.0119,24.8,0.946,0.974,0.922,39.3,38.3,38.3,919
2005-06-07,2004,9,36,158,285.38,0.49,5,Dry,39,9,7,5,59,119,0.42,166.4,0.58,166.4,0,0,0,0,-5,5,39,9,7,0,64,221,990,964.8,25.2,0.114,0.00989,0.000393,0.124,0.00491,1,0.167,0.291,0.0116,24.9,0.944,0.972,0.918,38.3,37.3,37.3,894
2005-06-08,2004,9,36,159,281.28,0.5,5,Dry,39,9,7,5,59,119,0.42,162.3,0.58,162.3,0,0,0,0,-5,5,39,9,7,0,64,217,990,964.8,25.2,0.112,0.00954,0.000379,0.122,0.00484,1,0.162,0.283,0.0113,24.9,0.943,0.97,0.915,37.4,36.3,36.3,870
2005-06-09,2004,9,36,160,277.18,0.5,5,Dry,39,9,7,5,59,119,0.43,158.2,0.57,158.2,0,0,0,0,-5,5,39,9,7,0,64,213,990,964.8,25.2,0.111,0.0092,0.000365,0.12,0.00476,1,0.156,0.276,0.011,24.9,0.942,0.97,0.914,36.4,35.3,35.3,847
2005-06-10,2004,9,37,161,273.08,0.51,5,Dry,39,9,7,5,59,119,0.44,154.1,0.56,154.1,0,0,0,0,-5,5,39,9,7,0,64,209,990,964.8,25.2,0.109,0.00885,0.000351,0.118,0.00469,1,0.151,0.269,0.0107,24.9,0.941,0.97,0.912,35.4,34.4,34.4,825
2005-06-11,2004,9,37,162,268.98,0.51,5,Dry,39,9,7,5,59,119,0.44,150,0.56,150,0,0,0,0,-5,5,39,9,7,0,64,205,990,964.8,25.2,0.108,0.0085,0.000337,0.116,0.00461,1,0.145,0.261,0.0104,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2005-06-12,2004,9,37,163,265.42,0.52,5,Dry,39,9,7,5,59,119,0.45,146.4,0.55,146.4,0,0,0,0,-5,5,39,9,7,0,64,201,990,964.8,25.2,0.107,0.0082,0.000325,0.115,0.00455,1,0.14,0.255,0.0101,25,0.938,0.97,0.91,33.6,32.6,32.6,783
2005-06-13,2004,9,37,164,261.87,0.52,5,Dry,39,9,7,5,59,119,0.45,142.9,0.55,142.9,0,0,0,0,-5,5,39,9,7,0,64,198,990,964.7,25.3,0.105,0.00789,0.000313,0.113,0.00449,1,0.135,0.249,0.00985,25,0.936,0.97,0.908,32.8,31.8,31.8,764
2005-06-14,2004,9,37,165,258.31,0.53,5,Dry,39,9,7,5,59,119,0.46,139.3,0.54,139.3,0,0,0,0,-5,5,39,9,7,0,64,194,990,964.7,25.3,0.104,0.00759,0.0003,0.112,0.00442,1,0.131,0.242,0.00959,25,0.935,0.97,0.907,32,31,31,744
2005-06-15,2004,9,37,166,255.85,0.53,5,Dry,39,9,7,5,59,119,0.47,136.8,0.54,136.8,0,0,0,0,-5,5,39,9,7,0,64,192,990,964.7,25.3,0.103,0.00738,0.000292,0.111,0.00438,1,0.127,0.238,0.00941,25,0.934,0.97,0.906,31.4,30.4,30.4,730
2005-06-16,2004,9,37,167,252.85,0.54,5,Dry,39,9,7,5,59,119,0.47,133.8,0.53,133.8,0,0,0,0,-5,5,39,9,7,0,64,189,990,964.7,25.3,0.102,0.00713,0.000282,0.109,0.00432,1,0.123,0.233,0.00919,25.1,0.932,0.97,0.904,30.7,29.7,29.7,714
2005-06-17,2004,9,38,168,249.84,0.54,5,Dry,39,9,7,5,59,119,0.48,130.8,0.52,130.8,0,0,0,0,-5,5,39,9,7,0,64,186,990,964.7,25.3,0.101,0.00687,0.000272,0.108,0.00427,1,0.119,0.227,0.00898,25.1,0.931,0.97,0.903,30,29.1,29.1,697
2005-06-18,2004,9,38,169,246.83,0.55,5,Dry,39,9,7,5,59,119,0.48,127.8,0.52,127.8,0,0,0,0,-5,5,39,9,7,0,64,183,990,964.7,25.3,0.1,0.00662,0.000261,0.107,0.00421,1,0.115,0.222,0.00876,25.1,0.93,0.97,0.902,29.3,28.4,28.4,681
2005-06-19,2004,9,38,170,243.82,0.55,5,Dry,39,9,7,5,59,119,0.49,124.8,0.51,124.8,0,0,0,0,-5,5,39,9,7,0,64,180,990,964.7,25.3,0.099,0.00636,0.000251,0.105,0.00416,1,0.111,0.216,0.00854,25.1,0.929,0.97,0.901,28.6,27.7,27.7,665
2005-06-20,2004,9,38,171,240.81,0.56,5,Dry,39,9,7,5,59,119,0.49,121.8,0.51,121.8,0,0,0,0,-5,5,39,9,7,0,64,177,990,964.6,25.4,0.0979,0.0061,0.000241,0.104,0.0041,1,0.107,0.211,0.00832,25.1,0.927,0.97,0.899,27.8,27,27,648
2005-06-21,2004,9,38,172,237.81,0.57,5,Dry,39,9,7,5,59,119,0.5,118.8,0.5,118.8,0,0,0,0,-5,5,39,9,7,0,64,174,990,964.6,25.4,0.0969,0.00585,0.000231,0.103,0.00405,1,0.103,0.206,0.0081,25.2,0.925,0.97,0.897,27.1,26.3,26.3,631
2005-06-22,2004,9,38,173,234.8,0.57,5,Dry,39,9,7,5,59,119,0.51,115.8,0.49,115.8,0,0,0,0,-5,5,39,9,7,0,64,171,990,964.6,25.4,0.0958,0.00559,0.00022,0.101,0.00399,1,0.0988,0.2,0.00789,25.2,0.923,0.97,0.895,26.4,25.6,25.6,614
2005-06-23,2004,9,38,174,232.34,0.58,5,Dry,39,9,7,5,59,119,0.51,113.3,0.49,113.3,0,0,0,0,-5,5,39,9,7,0,64,168,990,964.6,25.4,0.0949,0.00538,0.000212,0.1,0.00395,1,0.0955,0.196,0.00771,25.2,0.921,0.97,0.893,25.8,25,25,601
2005-06-24,2004,9,39,175,229.88,0.58,5,Dry,39,9,7,5,59,119,0.52,110.9,0.48,110.9,0,0,0,0,-5,5,39,9,7,0,64,166,990,964.6,25.4,0.0941,0.00517,0.000204,0.0993,0.0039,1,0.0922,0.191,0.00753,25.2,0.919,0.97,0.892,25.2,24.5,24.5,587
2005-06-25,2004,9,39,176,227.42,0.59,5,Dry,39,9,7,5,59,119,0.52,108.4,0.48,108.4,0,0,0,0,-5,5,39,9,7,0,64,163,990,964.6,25.4,0.0932,0.00497,0.000195,0.0982,0.00386,1,0.0889,0.187,0.00735,25.2,0.917,0.97,0.89,24.6,23.9,23.9,573
2005-06-26,2004,9,39,177,224.95,0.59,5,Dry,39,9,7,5,59,119,0.53,106,0.47,106,0,0,0,0,-5,5,39,9,7,0,64,161,990,964.5,25.5,0.0923,0.00476,0.000187,0.0971,0.00381,1,0.0855,0.183,0.00718,25.3,0.916,0.97,0.888,24,23.3,23.3,560
2005-06-27,2004,9,39,178,222.49,0.6,5,Dry,39,9,7,5,59,119,0.54,103.5,0.47,103.5,0,0,0,0,-5,5,39,9,7,0,64,158,990,964.5,25.5,0.0915,0.00455,0.000179,0.096,0.00377,1,0.0822,0.178,0.007,25.3,0.914,0.97,0.886,23.5,22.7,22.7,546
2005-06-28,2004,9,39,179,220.03,0.61,5,Dry,39,9,7,5,59,119,0.54,101,0.46,101,0,0,0,0,-5,5,39,9,7,0,64,156,990,964.5,25.5,0.0906,0.00434,0.00017,0.0949,0.00373,1,0.0789,0.174,0.00682,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
2005-06-29,2004,9,39,180,217.57,0.62,5,Dry,39,9,7,5,59,119,0.55,98.57,0.45,98.57,0,0,0,0,-5,5,39,9,7,0,64,154,990,964.5,25.5,0.0897,0.00413,0.000162,0.0939,0.00368,1,0.0756,0.169,0.00665,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
2005-06-30,2004,9,39,181,215.11,0.62,5,Dry,39,9,7,5,59,119,0.55,96.11,0.45,96.11,0,0,0,0,-5,5,39,9,7,0,64,151,990,964.5,25.5,0.0889,0.00392,0.000154,0.0928,0.00364,1,0.0722,0.165,0.00647,25.3,0.915,0.967,0.885,21.9,21.1,21.1,507
2005-07-01,2004,10,40,182,213.74,0.63,5,Dry,37,8,6,4,53,108,0.51,105.7,0.49,105.7,0,0,0,0,-4,4,37,8,6,0,57,157,990,964.5,25.5,0.0908,0.00474,0.000186,0.0956,0.00375,1,0.0852,0.181,0.00709,25.3,0.915,0.97,0.888,24,23.3,23.3,560
2005-07-02,2004,10,40,183,211.83,0.63,5,Dry,37,8,6,4,53,108,0.51,103.8,0.49,103.8,0,0,0,0,-4,4,37,8,6,0,57,155,990,964.5,25.5,0.0902,0.00458,0.000179,0.0948,0.00371,1,0.0827,0.177,0.00695,25.4,0.914,0.97,0.886,23.6,22.9,22.9,549
2005-07-03,2004,10,40,184,209.92,0.64,5,Dry,37,8,6,4,53,108,0.51,101.9,0.49,101.9,0,0,0,0,-4,4,37,8,6,0,57,153,990,964.5,25.5,0.0895,0.00441,0.000173,0.0939,0.00368,1,0.0801,0.174,0.00681,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2005-07-04,2004,10,40,185,208,0.65,5,Dry,37,8,6,4,53,108,0.52,100,0.48,100,0,0,0,0,-4,4,37,8,6,0,57,151,990,964.4,25.6,0.0888,0.00425,0.000166,0.0931,0.00364,1,0.0775,0.171,0.00668,25.4,0.911,0.969,0.882,22.7,22,22,527
2005-07-05,2004,10,40,186,206.09,0.65,5,Dry,37,8,6,4,53,108,0.52,98.09,0.48,98.09,0,0,0,0,-4,4,37,8,6,0,57,149,990,964.4,25.6,0.0881,0.00409,0.00016,0.0922,0.00361,1,0.0749,0.167,0.00654,25.4,0.913,0.968,0.884,22.3,21.6,21.6,518
2005-07-06,2004,10,40,187,204.17,0.66,5,Dry,37,8,6,4,53,108,0.53,96.17,0.47,96.17,0,0,0,0,-4,4,37,8,6,0,57,147,990,964.4,25.6,0.0875,0.00392,0.000153,0.0914,0.00357,1,0.0723,0.164,0.0064,25.4,0,0,0,0,0,0,0
2005-07-07,2004,10,40,188,202.26,0.66,5,Dry,37,8,6,4,53,108,0.53,94.26,0.47,94.26,0,0,0,0,-4,4,37,8,6,0,57,145,990,964.4,25.6,0.0868,0.00376,0.000147,0.0906,0.00354,1,0.0698,0.16,0.00627,25.4,0,0,0,0,0,0,0
2005-07-08,2004,10,41,189,200.35,0.67,5,Dry,37,8,6,4,53,108,0.54,92.35,0.46,92.35,0,0,0,0,-4,4,37,8,6,0,57,143,990,964.4,25.6,0.0861,0.0036,0.000141,0.0897,0.00351,1,0.0672,0.157,0.00613,25.4,0,0,0,0,0,0,0
2005-07-09,2004,10,41,190,198.43,0.68,5,Dry,37,8,6,4,53,108,0.54,90.43,0.46,90.43,0,0,0,0,-4,4,37,8,6,0,57,141,990,964.4,25.6,0.0854,0.00344,0.000134,0.0889,0.00347,1,0.0646,0.153,0.006,25.4,0,0,0,0,0,0,0
2005-07-10,2004,10,41,191,196.52,0.69,5,Dry,37,8,6,4,53,108,0.55,88.52,0.45,88.52,0,0,0,0,-4,4,37,8,6,0,57,140,990,964.4,25.6,0.0848,0.00327,0.000128,0.088,0.00344,1,0.062,0.15,0.00586,25.4,0,0,0,0,0,0,0
2005-07-11,2004,10,41,192,194.6,0.69,5,Dry,37,8,6,4,53,108,0.56,86.6,0.45,86.6,0,0,0,0,-4,4,37,8,6,0,57,138,990,964.4,25.6,0.0841,0.00311,0.000122,0.0872,0.00341,1,0.0594,0.147,0.00573,25.4,0,0,0,0,0,0,0
2005-07-12,2004,10,41,193,192.69,0.7,5,Dry,37,8,6,4,53,108,0.56,84.69,0.44,84.69,0,0,0,0,-4,4,37,8,6,0,57,136,990,964.4,25.6,0.0834,0.00295,0.000115,0.0864,0.00338,1,0.0568,0.143,0.0056,25.4,0,0,0,0,0,0,0
2005-07-13,2004,10,41,194,190.77,0.71,5,Dry,37,8,6,4,53,108,0.57,82.77,0.43,82.77,0,0,0,0,-4,4,37,8,6,0,57,134,990,964.4,25.6,0.0827,0.00279,0.000109,0.0855,0.00334,1,0.0542,0.14,0.00546,25.4,0,0,0,0,0,0,0
2005-07-14,2004,10,41,195,188.86,0.72,5,Dry,37,8,6,4,53,108,0.57,80.86,0.43,80.86,0,0,0,0,-4,4,37,8,6,0,57,132,990,964.4,25.6,0.0821,0.00262,0.000103,0.0847,0.00331,1,0.0517,0.136,0.00533,25.4,0,0,0,0,0,0,0
2005-07-15,2004,10,42,196,187.49,0.72,5,Dry,37,8,6,4,53,108,0.58,79.49,0.42,79.49,0,0,0,0,-4,4,37,8,6,0,57,130,990,964.4,25.6,0.0816,0.00251,0.000098,0.0841,0.00329,1,0.0498,0.134,0.00524,25.4,0,0,0,0,0,0,0
2005-07-16,2004,10,42,197,186.13,0.73,5,Dry,37,8,6,4,53,108,0.58,78.13,0.42,78.13,0,0,0,0,-4,4,37,8,6,0,57,129,990,964.4,25.6,0.0811,0.00239,0.0000935,0.0835,0.00327,1,0.048,0.131,0.00514,25.4,0,0,0,0,0,0,0
2005-07-17,2004,10,42,198,184.76,0.73,5,Dry,37,8,6,4,53,108,0.58,76.76,0.41,76.76,0,0,0,0,-4,4,37,8,6,0,57,128,990,964.4,25.6,0.0806,0.00227,0.000089,0.0829,0.00324,1,0.0461,0.129,0.00505,25.4,0,0,0,0,0,0,0
2005-07-18,2004,10,42,199,183.39,0.74,5,Dry,37,8,6,4,53,108,0.59,75.39,0.41,75.39,0,0,0,0,-4,4,37,8,6,0,57,126,990,964.4,25.6,0.0801,0.00216,0.0000844,0.0823,0.00322,1,0.0443,0.127,0.00495,25.4,0,0,0,0,0,0,0
2005-07-19,2004,10,42,200,182.02,0.74,5,Dry,37,8,6,4,53,108,0.59,74.02,0.41,74.02,0,0,0,0,-4,4,37,8,6,0,57,125,990,964.4,25.6,0.0797,0.00204,0.0000799,0.0817,0.0032,1,0.0424,0.124,0.00486,25.4,0,0,0,0,0,0,0
2005-07-20,2004,10,42,201,180.66,0.75,5,Dry,37,8,6,4,53,108,0.6,72.66,0.4,72.66,0,0,0,0,-4,4,37,8,6,0,57,124,990,964.4,25.6,0.0792,0.00193,0.0000754,0.0811,0.00317,1,0.0406,0.122,0.00476,25.4,0,0,0,0,0,0,0
2005-07-21,2004,10,42,202,179.29,0.75,5,Dry,37,8,6,4,53,108,0.6,71.29,0.4,71.29,0,0,0,0,-4,4,37,8,6,0,57,122,990,964.4,25.6,0.0787,0.00181,0.0000708,0.0805,0.00315,1,0.0387,0.119,0.00467,25.4,0,0,0,0,0,0,0
2005-07-22,2004,10,43,203,177.92,0.75,5,Dry,37,8,6,4,53,108,0.61,69.92,0.39,69.92,0,0,0,0,-4,4,37,8,6,0,57,121,990,964.4,25.6,0.0782,0.00169,0.0000663,0.0799,0.00313,1,0.0369,0.117,0.00457,25.4,0,0,0,0,0,0,0
2005-07-23,2004,10,43,204,176.56,0.76,5,Dry,37,8,6,4,53,108,0.61,68.56,0.39,68.56,0,0,0,0,-4,4,37,8,6,0,57,120,990,964.4,25.6,0.0777,0.00158,0.0000617,0.0793,0.0031,1,0.0351,0.114,0.00448,25.4,0,0,0,0,0,0,0
2005-07-24,2004,10,43,205,175.19,0.76,5,Dry,37,8,6,4,53,108,0.62,67.19,0.38,67.19,0,0,0,0,-4,4,37,8,6,0,57,118,990,964.4,25.6,0.0772,0.00146,0.0000572,0.0787,0.00308,1,0.0332,0.112,0.00438,25.4,0,0,0,0,0,0,0
2005-07-25,2004,10,43,206,173.82,0.77,5,Dry,37,8,6,4,53,108,0.62,65.82,0.38,65.82,0,0,0,0,-4,4,37,8,6,0,57,117,990,964.5,25.5,0.0768,0.00134,0.0000526,0.0781,0.00306,1,0.0314,0.109,0.00428,25.4,0,0,0,0,0,0,0
2005-07-26,2004,10,43,207,172.45,0.77,5,Dry,37,8,6,4,53,108,0.63,64.45,0.37,64.45,0,0,0,0,-4,4,37,8,6,0,57,115,990,964.5,25.5,0.0763,0.00123,0.0000481,0.0775,0.00303,1,0.0295,0.107,0.00419,25.4,0,0,0,0,0,0,0
2005-07-27,2004,10,43,208,171.09,0.78,5,Dry,37,8,6,4,53,108,0.63,63.09,0.37,63.09,0,0,0,0,-4,4,37,8,6,0,57,114,990,964.5,25.5,0.0758,0.00111,0.0000436,0.0769,0.00301,1,0.0277,0.105,0.00409,25.4,0,0,0,0,0,0,0
2005-07-28,2004,10,43,209,169.72,0.78,5,Dry,37,8,6,4,53,108,0.64,61.72,0.36,61.72,0,0,0,0,-4,4,37,8,6,0,57,113,990,964.5,25.5,0.0753,0.000996,0.000039,0.0763,0.00299,1,0.0258,0.102,0.004,25.4,0,0,0,0,0,0,0
2005-07-29,2004,10,44,210,168.35,0.79,5,Dry,37,8,6,4,53,108,0.64,60.35,0.36,60.35,0,0,0,0,-4,4,37,8,6,0,57,111,990,964.5,25.5,0.0748,0.00088,0.0000345,0.0757,0.00296,1,0.024,0.0997,0.0039,25.4,0,0,0,0,0,0,0
2005-07-30,2004,10,44,211,166.99,0.79,5,Dry,37,8,6,4,53,108,0.65,58.99,0.35,58.99,0,0,0,0,-4,4,37,8,6,0,57,110,990,964.5,25.5,0.0744,0.000764,0.0000299,0.0751,0.00294,1,0.0221,0.0973,0.00381,25.4,0,0,0,0,0,0,0
2005-07-31,2004,10,44,212,165.62,0.8,5,Dry,37,8,6,4,53,108,0.65,57.62,0.35,57.62,0,0,0,0,-4,4,37,8,6,0,57,109,990,964.5,25.5,0.0739,0.000648,0.0000254,0.0745,0.00292,1,0.0203,0.0948,0.00371,25.4,0,0,0,0,0,0,0
2005-08-01,2004,11,44,213,164.25,0.8,5,Dry,34,7,5,3,44,93,0.57,71.25,0.43,71.25,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.0769,0.00181,0.0000708,0.0787,0.00308,1,0.0387,0.117,0.0046,25.4,0,0,0,0,0,0,0
2005-08-02,2004,11,44,214,161.24,0.81,5,Dry,34,7,5,3,44,93,0.58,68.24,0.42,68.24,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0759,0.00155,0.0000607,0.0774,0.00303,1,0.0346,0.112,0.00439,25.4,0,0,0,0,0,0,0
2005-08-03,2004,11,44,215,158.78,0.82,5,Dry,34,7,5,3,44,93,0.59,65.78,0.41,65.78,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.075,0.00134,0.0000526,0.0763,0.00299,1,0.0313,0.108,0.00422,25.4,0,0,0,0,0,0,0
2005-08-04,2004,11,44,216,157.42,0.83,5,Dry,34,7,5,3,44,93,0.59,64.42,0.41,64.42,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0745,0.00123,0.000048,0.0757,0.00297,1,0.0295,0.105,0.00412,25.4,0,0,0,0,0,0,0
2005-08-05,2004,11,45,217,155.5,0.83,5,Dry,34,7,5,3,44,93,0.6,62.5,0.4,62.5,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.0738,0.00106,0.0000416,0.0749,0.00294,1,0.0269,0.102,0.00399,25.4,0,0,0,0,0,0,0
2005-08-06,2004,11,45,218,153.59,0.84,5,Dry,34,7,5,3,44,93,0.61,60.59,0.39,60.59,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0732,0.0009,0.0000353,0.0741,0.0029,1,0.0243,0.0983,0.00386,25.4,0,0,0,0,0,0,0
2005-08-07,2004,11,45,219,151.67,0.85,5,Dry,34,7,5,3,44,93,0.61,58.67,0.39,58.67,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0725,0.000737,0.0000289,0.0732,0.00287,1,0.0217,0.0949,0.00372,25.4,0,0,0,0,0,0,0
2005-08-08,2004,11,45,220,149.76,0.85,5,Dry,34,7,5,3,44,93,0.62,56.76,0.38,56.76,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.0718,0.000575,0.0000225,0.0724,0.00284,1,0.0191,0.0915,0.00359,25.4,0,0,0,0,0,0,0
2005-08-09,2004,11,45,221,147.85,0.86,5,Dry,34,7,5,3,44,93,0.63,54.85,0.37,54.85,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0711,0.000412,0.0000162,0.0715,0.00281,1,0.0165,0.0881,0.00345,25.4,0,0,0,0,0,0,0
2005-08-10,2004,11,45,222,145.93,0.87,5,Dry,34,7,5,3,44,93,0.64,52.93,0.36,52.93,0,0,0,0,-3,3,34,7,5,0,47,98.9,990,964.5,25.5,0.0708,0.000249,0.00000977,0.0711,0.00279,1,0.014,0.085,0.00333,25.4,0,0,0,0,0,0,0
2005-08-11,2004,11,45,223,144.02,0.87,5,Dry,34,7,5,3,44,93,0.65,51.02,0.35,51.02,0,0,0,0,-3,3,34,7,5,0,47,97,990,964.5,25.5,0.0708,0.0000867,0.0000034,0.0709,0.00278,1,0.0114,0.0823,0.00323,25.4,0,0,0,0,0,0,0
