date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-08-12,2004,11,46,224,142.65,0.88,5,Dry,34,7,5,3,44,93,0.65,49.65,0.35,0,50,11,2,2,-1,36,45,9,7,2,80,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-13,2004,11,46,225,141.28,0.88,5,Dry,34,7,5,3,44,93,0.66,48.28,0.34,0,48,11,1,1,-2,37,45,8,6,1,81,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-14,2004,11,46,226,139.92,0.88,5,Dry,34,7,5,3,44,93,0.67,46.92,0.34,0,47,11,1,1,-2,36,45,8,6,1,80,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-15,2004,11,46,227,138.55,0.89,5,Dry,34,7,5,3,44,93,0.67,45.55,0.33,0,46,10,1,1,-2,36,44,8,6,1,80,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-16,2004,11,46,228,137.18,0.89,5,Dry,34,7,5,3,44,93,0.68,44.18,0.32,0,44,10,1,1,-2,34,44,8,6,1,78,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-17,2004,11,46,229,135.81,0.9,5,Dry,34,7,5,3,44,93,0.69,42.81,0.32,0,43,10,1,1,-2,33,44,8,6,1,77,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-18,2004,11,46,230,134.45,0.9,5,Dry,34,7,5,3,44,93,0.69,41.45,0.31,0,41,9,1,1,-2,32,43,8,6,1,76,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-19,2004,11,47,231,133.08,0.9,5,Dry,34,7,5,3,44,93,0.7,40.08,0.3,0,40,9,1,1,-2,31,43,8,6,1,75,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-20,2004,11,47,232,131.71,0.91,5,Dry,34,7,5,3,44,93,0.71,38.71,0.29,0,39,9,1,1,-2,30,43,8,6,1,74,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-21,2004,11,47,233,130.35,0.91,5,Dry,34,7,5,3,44,93,0.71,37.35,0.29,0,37,8,1,1,-2,29,42,8,6,1,73,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-22,2004,11,47,234,128.98,0.91,5,Dry,34,7,5,3,44,93,0.72,35.98,0.28,0,36,8,1,1,-2,28,42,8,6,1,72,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-23,2004,11,47,235,128.7,0.91,5,Dry,34,7,5,3,44,93,0.72,35.7,0.28,0,36,8,1,1,-2,28,42,8,6,1,72,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-24,2004,11,47,236,127.88,0.92,5,Dry,34,7,5,3,44,93,0.73,34.88,0.27,0,35,8,1,1,-2,27,42,8,6,1,71,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-25,2004,11,47,237,127.06,0.92,5,Dry,34,7,5,3,44,93,0.73,34.06,0.27,0,34,8,1,1,-2,26,42,8,6,1,70,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-26,2004,11,48,238,126.24,0.92,5,Dry,34,7,5,3,44,93,0.74,33.24,0.26,0,33,7,1,1,-2,26,41,8,6,1,70,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-27,2004,11,48,239,125.42,0.92,5,Dry,34,7,5,3,44,93,0.74,32.42,0.26,0,32,7,1,1,-2,25,41,8,6,1,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-28,2004,11,48,240,124.6,0.92,5,Dry,34,7,5,3,44,93,0.75,31.6,0.25,0,32,7,1,1,-2,25,41,8,6,1,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-29,2004,11,48,241,123.78,0.92,5,Dry,34,7,5,3,44,93,0.75,30.78,0.25,0,31,7,1,1,-2,24,41,8,6,1,68,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-30,2004,11,48,242,122.96,0.93,5,Dry,34,7,5,3,44,93,0.76,29.96,0.24,0,30,7,1,1,-2,23,41,8,6,1,67,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-31,2004,11,48,243,122.14,0.93,5,Dry,34,7,5,3,44,93,0.76,29.14,0.24,0,29,7,1,1,-2,22,41,8,6,1,66,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-01,2004,12,48,244,120.23,0.93,5,Dry,30,6,4,2,30,72,0.6,48.23,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-02,2004,12,49,245,117.22,0.94,5,Dry,30,6,4,2,30,72,0.61,45.22,0.39,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-03,2004,12,49,246,114.76,0.94,5,Dry,30,6,4,2,30,72,0.63,42.76,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-04,2004,12,49,247,113.39,0.94,5,Dry,30,6,4,2,30,72,0.64,41.39,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-05,2004,12,49,248,111.48,0.95,5,Dry,30,6,4,2,30,72,0.65,39.48,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-06,2004,12,49,249,109.56,0.95,5,Dry,30,6,4,2,30,72,0.66,37.56,0.34,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-07,2004,12,49,250,107.65,0.95,5,Dry,30,6,4,2,30,72,0.67,35.65,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-08,2004,12,49,251,105.74,0.96,5,Dry,30,6,4,2,30,72,0.68,33.74,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-09,2004,12,50,252,103.82,0.96,5,Dry,30,6,4,2,30,72,0.69,31.82,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-10,2004,12,50,253,101.91,0.96,5,Dry,30,6,4,2,30,72,0.71,29.91,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-11,2004,12,50,254,100.54,0.96,5,Dry,30,6,4,2,30,72,0.72,28.54,0.28,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-12,2004,12,50,255,99.17,0.96,5,Dry,30,6,4,2,30,72,0.73,27.17,0.27,0,27,6,1,1,-1,20,36,7,5,1,50,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-13,2004,12,50,256,97.81,0.97,5,Dry,30,6,4,2,30,72,0.74,25.81,0.26,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-14,2004,12,50,257,96.44,0.97,5,Dry,30,6,4,2,30,72,0.75,24.44,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-15,2004,12,50,258,95.07,0.97,5,Dry,30,6,4,2,30,72,0.76,23.07,0.24,0,23,5,1,1,-1,17,35,7,5,1,47,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-16,2004,12,51,259,93.7,0.97,5,Dry,30,6,4,2,30,72,0.77,21.7,0.23,0,22,5,1,1,-1,16,35,7,5,1,46,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-17,2004,12,51,260,92.34,0.97,5,Dry,30,6,4,2,30,72,0.78,20.34,0.22,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-18,2004,12,51,261,92.06,0.97,5,Dry,30,6,4,2,30,72,0.78,20.06,0.22,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-19,2004,12,51,262,91.24,0.97,5,Dry,30,6,4,2,30,72,0.79,19.24,0.21,0,19,4,1,1,-1,14,34,7,5,1,44,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-20,2004,12,51,263,90.42,0.97,5,Dry,30,6,4,2,30,72,0.8,18.42,0.2,0,18,4,1,1,-1,13,34,7,5,1,43,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-21,2004,12,51,264,89.6,0.97,5,Dry,30,6,4,2,30,72,0.8,17.6,0.2,0,18,4,1,1,-1,13,34,7,5,1,43,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-22,2004,12,51,265,88.78,0.98,5,Dry,30,6,4,2,30,72,0.81,16.78,0.19,0,17,4,1,1,-1,12,34,7,5,1,42,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-23,2004,12,52,266,87.96,0.98,5,Dry,30,6,4,2,30,72,0.82,15.96,0.18,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-24,2004,12,52,267,87.14,0.98,5,Dry,30,6,4,2,30,72,0.83,15.14,0.17,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-25,2004,12,52,268,86.32,0.98,5,Dry,30,6,4,2,30,72,0.83,14.32,0.17,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-26,2004,12,52,269,85.5,0.98,5,Dry,30,6,4,2,30,72,0.84,13.5,0.16,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-27,2004,12,52,270,84.68,0.98,5,Dry,30,6,4,2,30,72,0.85,12.68,0.15,0,13,3,0,0,-2,12,33,6,4,0,42,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-28,2004,12,52,271,83.86,0.98,5,Dry,30,6,4,2,30,72,0.86,11.86,0.14,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-29,2004,12,52,272,83.04,0.98,5,Dry,30,6,4,2,30,72,0.87,11.04,0.13,0,11,2,0,0,-2,11,32,6,4,0,41,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-30,2004,12,53,273,82.22,0.98,5,Dry,30,6,4,2,30,72,0.88,10.22,0.12,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-01,2005,1,1,274,81.4,0.98,5,Dry,24,4,2,2,20,52,0.64,29.4,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-02,2005,1,1,275,79.49,0.98,5,Dry,24,4,2,2,20,52,0.65,27.49,0.35,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-03,2005,1,1,276,79.21,0.98,5,Dry,24,4,2,2,20,52,0.66,27.21,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-04,2005,1,1,277,78.39,0.99,5,Dry,24,4,2,2,20,52,0.66,26.39,0.34,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-05,2005,1,1,278,77.57,0.99,5,Dry,24,4,2,2,20,52,0.67,25.57,0.33,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-06,2005,1,1,279,76.75,0.99,5,Dry,24,4,2,2,20,52,0.68,24.75,0.32,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-07,2005,1,1,280,75.93,0.99,5,Dry,24,4,2,2,20,52,0.69,23.93,0.32,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-08,2005,1,2,281,75.11,0.99,5,Dry,24,4,2,2,20,52,0.69,23.11,0.31,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-09,2005,1,2,282,74.29,0.99,5,Dry,24,4,2,2,20,52,0.7,22.29,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-10,2005,1,2,283,73.47,0.99,5,Dry,24,4,2,2,20,52,0.71,21.47,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-11,2005,1,2,284,72.65,0.99,5,Dry,24,4,2,2,20,52,0.72,20.65,0.28,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-12,2005,1,2,285,72.38,0.99,5,Dry,24,4,2,2,20,52,0.72,20.38,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-13,2005,1,2,286,71.56,0.99,5,Dry,24,4,2,2,20,52,0.73,19.56,0.27,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-14,2005,1,2,287,70.74,0.99,5,Dry,24,4,2,2,20,52,0.73,18.74,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-15,2005,1,3,288,70.46,0.99,5,Dry,24,4,2,2,20,52,0.74,18.46,0.26,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-16,2005,1,3,289,70.19,0.99,5,Dry,24,4,2,2,20,52,0.74,18.19,0.26,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-17,2005,1,3,290,71.01,0.99,5,Dry,24,4,2,2,20,52,0.73,19.01,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-18,2005,1,3,291,70.19,0.99,5,Dry,24,4,2,2,20,52,0.74,18.19,0.26,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-19,2005,1,3,292,69.92,0.99,5,Dry,24,4,2,2,20,52,0.74,17.92,0.26,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-20,2005,1,3,293,69.28,0.99,5,Dry,24,4,2,2,20,52,0.75,17.28,0.25,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-21,2005,1,3,294,67.87,0.99,5,Dry,24,4,2,2,20,52,0.77,15.87,0.23,0,16,4,0,0,-2,14,28,4,2,0,34,34,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-22,2005,1,4,295,67.45,0.99,5,Dry,24,4,2,2,20,52,0.77,15.45,0.23,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-23,2005,1,4,296,67.25,0.99,5,Dry,24,4,2,2,20,52,0.77,15.25,0.23,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-24,2005,1,4,297,67.15,0.99,5,Dry,24,4,2,2,20,52,0.77,15.15,0.23,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-25,2005,1,4,298,67.1,0.99,5,Dry,24,4,2,2,20,52,0.78,15.1,0.23,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-26,2005,1,4,299,66.81,0.99,5,Dry,24,4,2,2,20,52,0.78,14.81,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-27,2005,1,4,300,65.61,0.99,5,Dry,24,4,2,2,20,52,0.79,13.61,0.21,0,14,3,0,0,-2,13,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-28,2005,1,4,301,65.28,0.99,5,Dry,24,4,2,2,20,52,0.8,13.28,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-29,2005,1,5,302,65.13,0.99,5,Dry,24,4,2,2,20,52,0.8,13.13,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-30,2005,1,5,303,65.05,0.99,5,Dry,24,4,2,2,20,52,0.8,13.05,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-31,2005,1,5,304,65.01,0.99,5,Dry,24,4,2,2,20,52,0.8,13.01,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-01,2005,2,5,305,65.8,0.99,5,Dry,23,4,2,2,19,50,0.76,15.8,0.24,0,16,4,0,0,-2,14,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-02,2005,2,5,306,68.3,0.99,5,Dry,23,4,2,2,19,50,0.73,18.3,0.27,0,18,4,1,1,-1,13,27,5,3,1,32,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-03,2005,2,5,307,71.71,0.99,5,Dry,23,4,2,2,19,50,0.7,21.71,0.3,0,22,5,1,1,-1,16,28,5,3,1,35,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-04,2005,2,5,308,74.72,0.99,5,Dry,23,4,2,2,19,50,0.67,24.72,0.33,0,25,6,1,1,-1,18,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-05,2005,2,6,309,76.63,0.99,5,Dry,23,4,2,2,19,50,0.65,26.63,0.35,0,27,6,1,1,-1,20,29,5,3,1,39,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-06,2005,2,6,310,79.64,0.98,5,Dry,23,4,2,2,19,50,0.63,29.64,0.37,0,30,7,1,1,-1,22,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-07,2005,2,6,311,82.1,0.98,5,Dry,23,4,2,2,19,50,0.61,32.1,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-08,2005,2,6,312,88.39,0.98,5,Dry,23,4,2,2,19,50,0.57,38.39,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-09,2005,2,6,313,91.94,0.97,5,Dry,23,4,2,2,19,50,0.54,41.94,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-10,2005,2,6,314,92.76,0.97,5,Dry,23,4,2,2,19,50,0.54,42.76,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-11,2005,2,6,315,96.32,0.97,5,Dry,23,4,2,2,19,50,0.52,46.32,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-12,2005,2,7,316,102.61,0.96,5,Dry,23,4,2,2,19,50,0.49,52.61,0.51,52.61,0,0,0,0,-2,2,23,4,2,0,21,81.6,990,964.5,25.5,0.0708,0.000222,0.0000087,0.071,0.00279,1,0.0135,0.0846,0.00332,25.4,0,0,0,0,0,0,0
2005-11-13,2005,2,7,317,105.07,0.96,5,Dry,23,4,2,2,19,50,0.48,55.07,0.52,55.07,0,0,0,0,-2,2,23,4,2,0,21,84.1,990,964.5,25.5,0.0708,0.000431,0.0000169,0.0713,0.00279,1,0.0168,0.0881,0.00345,25.4,0,0,0,0,0,0,0
2005-11-14,2005,2,7,318,105.89,0.96,5,Dry,23,4,2,2,19,50,0.47,55.89,0.53,55.89,0,0,0,0,-2,2,23,4,2,0,21,84.9,990,964.5,25.5,0.0708,0.000501,0.0000196,0.0713,0.0028,1,0.018,0.0893,0.0035,25.4,0,0,0,0,0,0,0
2005-11-15,2005,2,7,319,105.07,0.96,5,Dry,23,4,2,2,19,50,0.48,55.07,0.52,55.07,0,0,0,0,-2,2,23,4,2,0,21,84.1,990,964.5,25.5,0.0708,0.000431,0.0000169,0.0713,0.00279,1,0.0168,0.0881,0.00345,25.4,0,0,0,0,0,0,0
2005-11-16,2005,2,7,320,104.25,0.96,5,Dry,23,4,2,2,19,50,0.48,54.25,0.52,54.25,0,0,0,0,-2,2,23,4,2,0,21,83.3,990,964.5,25.5,0.0708,0.000361,0.0000142,0.0712,0.00279,1,0.0157,0.0869,0.00341,25.4,0,0,0,0,0,0,0
2005-11-17,2005,2,7,321,104.52,0.96,5,Dry,23,4,2,2,19,50,0.48,54.52,0.52,54.52,0,0,0,0,-2,2,23,4,2,0,21,83.5,990,964.5,25.5,0.0708,0.000384,0.0000151,0.0712,0.00279,1,0.0161,0.0873,0.00342,25.4,0,0,0,0,0,0,0
2005-11-18,2005,2,7,322,104.79,0.96,5,Dry,23,4,2,2,19,50,0.48,54.79,0.52,54.79,0,0,0,0,-2,2,23,4,2,0,21,83.8,990,964.5,25.5,0.0708,0.000407,0.000016,0.0712,0.00279,1,0.0165,0.0877,0.00344,25.4,0,0,0,0,0,0,0
2005-11-19,2005,2,8,323,107.8,0.95,5,Dry,23,4,2,2,19,50,0.46,57.8,0.54,57.8,0,0,0,0,-2,2,23,4,2,0,21,86.8,990,964.5,25.5,0.0708,0.000663,0.000026,0.0715,0.0028,1,0.0205,0.092,0.00361,25.4,0,0,0,0,0,0,0
2005-11-20,2005,2,8,324,110.81,0.95,5,Dry,23,4,2,2,19,50,0.45,60.81,0.55,60.81,0,0,0,0,-2,2,23,4,2,0,21,89.8,990,964.5,25.5,0.0708,0.000919,0.000036,0.0717,0.00281,1,0.0246,0.0963,0.00378,25.4,0,0,0,0,0,0,0
2005-11-21,2005,2,8,325,109.44,0.95,5,Dry,23,4,2,2,19,50,0.46,59.44,0.54,59.44,0,0,0,0,-2,2,23,4,2,0,21,88.4,990,964.5,25.5,0.0708,0.000802,0.0000315,0.0716,0.00281,1,0.0227,0.0944,0.0037,25.4,0,0,0,0,0,0,0
2005-11-22,2005,2,8,326,108.07,0.95,5,Dry,23,4,2,2,19,50,0.46,58.07,0.54,58.07,0,0,0,0,-2,2,23,4,2,0,21,87.1,990,964.5,25.5,0.0708,0.000686,0.0000269,0.0715,0.0028,1,0.0209,0.0924,0.00362,25.4,0,0,0,0,0,0,0
2005-11-23,2005,2,8,327,106.16,0.96,5,Dry,23,4,2,2,19,50,0.47,56.16,0.53,56.16,0,0,0,0,-2,2,23,4,2,0,21,85.2,990,964.5,25.5,0.0708,0.000524,0.0000205,0.0713,0.0028,1,0.0183,0.0897,0.00352,25.4,0,0,0,0,0,0,0
2005-11-24,2005,2,8,328,109.17,0.95,5,Dry,23,4,2,2,19,50,0.46,59.17,0.54,59.17,0,0,0,0,-2,2,23,4,2,0,21,88.2,990,964.5,25.5,0.0708,0.000779,0.0000306,0.0716,0.00281,1,0.0224,0.094,0.00369,25.4,0,0,0,0,0,0,0
2005-11-25,2005,2,8,329,114.91,0.94,5,Dry,23,4,2,2,19,50,0.43,64.91,0.56,64.91,0,0,0,0,-2,2,23,4,2,0,21,93.9,990,964.5,25.5,0.0708,0.00127,0.0000497,0.0721,0.00283,1,0.0301,0.102,0.00401,25.4,0.885,0.96,0.85,14.3,13.7,13.7,330
2005-11-26,2005,2,9,330,119.01,0.93,5,Dry,23,4,2,2,19,50,0.42,69.01,0.58,69.01,0,0,0,0,-2,2,23,4,2,0,21,98,990,964.5,25.5,0.0708,0.00162,0.0000634,0.0724,0.00284,1,0.0357,0.108,0.00424,25.4,0.908,0.96,0.872,15.6,15,15,359
2005-11-27,2005,2,9,331,123.11,0.93,5,Dry,23,4,2,2,19,50,0.41,73.11,0.59,73.11,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0716,0.00196,0.000077,0.0735,0.00288,1,0.0412,0.115,0.0045,25.4,0.93,0.96,0.893,16.9,16.3,16.3,390
2005-11-28,2005,2,9,332,128.31,0.92,5,Dry,23,4,2,2,19,50,0.39,78.31,0.61,78.31,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.00241,0.0000944,0.0758,0.00297,1,0.0482,0.124,0.00486,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
2005-11-29,2005,2,9,333,130.22,0.91,5,Dry,23,4,2,2,19,50,0.38,80.22,0.62,80.22,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0741,0.00257,0.000101,0.0766,0.00301,1,0.0508,0.127,0.005,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2005-11-30,2005,2,9,334,132.14,0.91,5,Dry,23,4,2,2,19,50,0.38,82.14,0.62,82.14,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0748,0.00273,0.000107,0.0775,0.00304,1,0.0534,0.131,0.00513,25.4,0.931,0.961,0.894,19,18.3,18.3,439
2005-12-01,2005,3,9,335,132.41,0.9,5,Dry,26,4,3,2,24,59,0.45,73.41,0.55,73.41,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0731,0.00199,0.000078,0.0751,0.00294,1,0.0416,0.117,0.00458,25.4,0.932,0.96,0.895,17,16.3,16.3,392
2005-12-02,2005,3,9,336,131.04,0.91,5,Dry,26,4,3,2,24,59,0.45,72.04,0.55,72.04,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0726,0.00187,0.0000735,0.0745,0.00292,1,0.0398,0.114,0.00448,25.4,0.924,0.96,0.887,16.6,15.9,15.9,382
2005-12-03,2005,3,10,337,132.41,0.9,5,Dry,26,4,3,2,24,59,0.45,73.41,0.55,73.41,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0731,0.00199,0.000078,0.0751,0.00294,1,0.0416,0.117,0.00458,25.4,0.932,0.96,0.895,17,16.3,16.3,392
2005-12-04,2005,3,10,338,135.97,0.89,5,Dry,26,4,3,2,24,59,0.43,76.97,0.57,76.97,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0743,0.00229,0.0000899,0.0766,0.00301,1,0.0464,0.123,0.00483,25.4,0.938,0.96,0.9,18,17.2,17.2,414
2005-12-05,2005,3,10,339,140.07,0.88,5,Dry,26,4,3,2,24,59,0.42,81.07,0.58,81.07,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0758,0.00264,0.000104,0.0784,0.00308,1,0.0519,0.13,0.00511,25.4,0.932,0.96,0.895,18.8,18.1,18.1,433
2005-12-06,2005,3,10,340,141.98,0.88,5,Dry,26,4,3,2,24,59,0.42,82.98,0.58,82.98,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0765,0.0028,0.00011,0.0793,0.00311,1,0.0545,0.134,0.00525,25.4,0.93,0.961,0.894,19.2,18.4,18.4,443
2005-12-07,2005,3,10,341,140.07,0.88,5,Dry,26,4,3,2,24,59,0.42,81.07,0.58,81.07,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0758,0.00264,0.000104,0.0784,0.00308,1,0.0519,0.13,0.00511,25.4,0.932,0.96,0.895,18.8,18.1,18.1,433
2005-12-08,2005,3,10,342,140.34,0.88,5,Dry,26,4,3,2,24,59,0.42,81.34,0.58,81.34,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0759,0.00266,0.000104,0.0785,0.00308,1,0.0523,0.131,0.00513,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2005-12-09,2005,3,10,343,142.8,0.88,5,Dry,26,4,3,2,24,59,0.41,83.8,0.59,83.8,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0768,0.00287,0.000113,0.0796,0.00312,1,0.0556,0.135,0.0053,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2005-12-10,2005,3,11,344,143.62,0.87,5,Dry,26,4,3,2,24,59,0.41,84.62,0.59,84.62,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.077,0.00294,0.000115,0.08,0.00314,1,0.0567,0.137,0.00536,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2005-12-11,2005,3,11,345,141.16,0.88,5,Dry,26,4,3,2,24,59,0.42,82.16,0.58,82.16,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0762,0.00273,0.000107,0.0789,0.00309,1,0.0534,0.132,0.00519,25.4,0.931,0.961,0.894,19,18.3,18.3,439
2005-12-12,2005,3,11,346,141.98,0.88,5,Dry,26,4,3,2,24,59,0.42,82.98,0.58,82.98,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0765,0.0028,0.00011,0.0793,0.00311,1,0.0545,0.134,0.00525,25.4,0.93,0.961,0.894,19.2,18.4,18.4,443
2005-12-13,2005,3,11,347,143.35,0.87,5,Dry,26,4,3,2,24,59,0.41,84.35,0.59,84.35,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0769,0.00292,0.000114,0.0799,0.00313,1,0.0564,0.136,0.00534,25.4,0.928,0.962,0.893,19.5,18.7,18.7,449
2005-12-14,2005,3,11,348,141.43,0.88,5,Dry,26,4,3,2,24,59,0.42,82.43,0.58,82.43,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0763,0.00276,0.000108,0.079,0.0031,1,0.0538,0.133,0.00521,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
2005-12-15,2005,3,11,349,140.07,0.88,5,Dry,26,4,3,2,24,59,0.42,81.07,0.58,81.07,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0758,0.00264,0.000104,0.0784,0.00308,1,0.0519,0.13,0.00511,25.4,0.932,0.96,0.895,18.8,18.1,18.1,433
2005-12-16,2005,3,11,350,140.89,0.88,5,Dry,26,4,3,2,24,59,0.42,81.89,0.58,81.89,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0761,0.00271,0.000106,0.0788,0.00309,1,0.0531,0.132,0.00517,25.4,0.931,0.961,0.895,19,18.2,18.2,437
2005-12-17,2005,3,12,351,144.99,0.87,5,Dry,26,4,3,2,24,59,0.41,85.99,0.59,85.99,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0775,0.00306,0.00012,0.0806,0.00316,1,0.0586,0.139,0.00546,25.4,0.926,0.963,0.891,19.8,19.1,19.1,457
2005-12-18,2005,3,12,352,148.54,0.86,5,Dry,26,4,3,2,24,59,0.4,89.54,0.6,89.54,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0788,0.00336,0.000132,0.0821,0.00322,1,0.0634,0.146,0.00571,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2005-12-19,2005,3,12,353,148.82,0.86,5,Dry,26,4,3,2,24,59,0.4,89.82,0.6,89.82,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0789,0.00338,0.000133,0.0823,0.00323,1,0.0638,0.146,0.00573,25.4,0.921,0.964,0.889,20.6,19.8,19.8,476
2005-12-20,2005,3,12,354,149.09,0.86,5,Dry,26,4,3,2,24,59,0.4,90.09,0.6,90.09,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.079,0.00341,0.000134,0.0824,0.00323,1,0.0641,0.147,0.00575,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
2005-12-21,2005,3,12,355,151.55,0.85,5,Dry,26,4,3,2,24,59,0.39,92.55,0.61,92.55,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0798,0.00362,0.000142,0.0835,0.00327,1,0.0674,0.151,0.00592,25.4,0.919,0.965,0.887,21.1,20.4,20.4,490
2005-12-22,2005,3,12,356,153.47,0.84,5,Dry,26,4,3,2,24,59,0.38,94.47,0.62,94.47,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0805,0.00378,0.000148,0.0843,0.0033,1,0.07,0.154,0.00605,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
2005-12-23,2005,3,12,357,151.55,0.85,5,Dry,26,4,3,2,24,59,0.39,92.55,0.61,92.55,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0798,0.00362,0.000142,0.0835,0.00327,1,0.0674,0.151,0.00592,25.4,0.919,0.965,0.887,21.1,20.4,20.4,490
2005-12-24,2005,3,13,358,147.45,0.86,5,Dry,26,4,3,2,24,59,0.4,88.45,0.6,88.45,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0784,0.00327,0.000128,0.0817,0.0032,1,0.0619,0.144,0.00563,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
2005-12-25,2005,3,13,359,147.18,0.86,5,Dry,26,4,3,2,24,59,0.4,88.18,0.6,88.18,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0783,0.00325,0.000127,0.0815,0.0032,1,0.0615,0.143,0.00561,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
2005-12-26,2005,3,13,360,150.18,0.85,5,Dry,26,4,3,2,24,59,0.39,91.18,0.61,91.18,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0794,0.0035,0.000137,0.0829,0.00325,1,0.0656,0.148,0.00582,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2005-12-27,2005,3,13,361,153.19,0.84,5,Dry,26,4,3,2,24,59,0.39,94.19,0.61,94.19,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00376,0.000147,0.0842,0.0033,1,0.0697,0.154,0.00603,25.4,0.917,0.966,0.886,21.5,20.7,20.7,498
2005-12-28,2005,3,13,362,156.2,0.83,5,Dry,26,4,3,2,24,59,0.38,97.2,0.62,97.2,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00401,0.000157,0.0855,0.00335,1,0.0737,0.159,0.00624,25.4,0.914,0.967,0.884,22.1,21.4,21.4,513
2005-12-29,2005,3,13,363,156.47,0.83,5,Dry,26,4,3,2,24,59,0.38,97.47,0.62,97.47,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0816,0.00403,0.000158,0.0856,0.00336,1,0.0741,0.16,0.00626,25.4,0.913,0.968,0.884,22.1,21.4,21.4,514
2005-12-30,2005,3,13,364,156.75,0.83,5,Dry,26,4,3,2,24,59,0.38,97.75,0.62,97.75,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00406,0.000159,0.0857,0.00336,1,0.0745,0.16,0.00628,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
2005-12-31,2005,3,14,365,159.21,0.82,5,Dry,26,4,3,2,24,59,0.37,100.2,0.63,100.2,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0825,0.00427,0.000167,0.0868,0.0034,1,0.0778,0.165,0.00645,25.4,0.911,0.969,0.883,22.7,22,22,528
2006-01-01,2005,4,14,1,160.57,0.82,5,Dry,29,5,4,2,33,73,0.46,87.57,0.55,87.57,0,0,0,0,-2,2,29,5,4,0,35,126,990,964.5,25.5,0.0798,0.00319,0.000125,0.083,0.00325,1,0.0607,0.144,0.00563,25.4,0.925,0.963,0.891,20.2,19.4,19.4,466
2006-01-02,2005,4,14,2,161.94,0.81,5,Dry,29,5,4,2,33,73,0.45,88.94,0.55,88.94,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0803,0.00331,0.00013,0.0836,0.00328,1,0.0626,0.146,0.00573,25.4,0.924,0.964,0.89,20.4,19.7,19.7,473
2006-01-03,2005,4,14,3,162.22,0.81,5,Dry,29,5,4,2,33,73,0.45,89.22,0.55,89.22,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0804,0.00333,0.000131,0.0838,0.00328,1,0.0629,0.147,0.00575,25.4,0.923,0.964,0.89,20.5,19.8,19.8,474
2006-01-04,2005,4,14,4,162.49,0.81,5,Dry,29,5,4,2,33,73,0.45,89.49,0.55,89.49,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0805,0.00336,0.000132,0.0839,0.00329,1,0.0633,0.147,0.00577,25.4,0.923,0.964,0.89,20.6,19.8,19.8,476
2006-01-05,2005,4,14,5,165.5,0.8,5,Dry,29,5,4,2,33,73,0.44,92.5,0.56,92.5,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0816,0.00361,0.000141,0.0852,0.00334,1,0.0674,0.153,0.00598,25.4,0.919,0.966,0.888,21.2,20.4,20.4,491
2006-01-06,2005,4,14,6,167.96,0.79,5,Dry,29,5,4,2,33,73,0.43,94.96,0.56,94.96,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0825,0.00382,0.00015,0.0863,0.00338,1,0.0707,0.157,0.00615,25.4,0.917,0.967,0.886,21.7,20.9,20.9,503
2006-01-07,2005,4,15,7,169.32,0.78,5,Dry,29,5,4,2,33,73,0.43,96.32,0.57,96.32,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.0829,0.00394,0.000154,0.0869,0.0034,1,0.0725,0.159,0.00624,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2006-01-08,2005,4,15,8,171.24,0.77,5,Dry,29,5,4,2,33,73,0.43,98.24,0.57,98.24,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0836,0.0041,0.000161,0.0877,0.00343,1,0.0751,0.163,0.00638,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
2006-01-09,2005,4,15,9,172.61,0.77,5,Dry,29,5,4,2,33,73,0.42,99.61,0.58,99.61,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0841,0.00422,0.000165,0.0883,0.00346,1,0.077,0.165,0.00647,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2006-01-10,2005,4,15,10,172.88,0.77,5,Dry,29,5,4,2,33,73,0.42,99.88,0.58,99.88,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0842,0.00424,0.000166,0.0884,0.00346,1,0.0773,0.166,0.00649,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2006-01-11,2005,4,15,11,174.79,0.76,5,Dry,29,5,4,2,33,73,0.42,101.8,0.58,101.8,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.5,25.5,0.0849,0.0044,0.000172,0.0893,0.00349,1,0.0799,0.169,0.00662,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2006-01-12,2005,4,15,12,177.25,0.76,5,Dry,29,5,4,2,33,73,0.41,104.3,0.59,104.3,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0857,0.00461,0.00018,0.0903,0.00354,1,0.0832,0.174,0.00679,25.4,0.914,0.97,0.886,23.7,23,23,552
2006-01-13,2005,4,15,13,179.72,0.75,5,Dry,29,5,4,2,33,73,0.41,106.7,0.59,106.7,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0866,0.00482,0.000189,0.0914,0.00358,1,0.0866,0.178,0.00696,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2006-01-14,2005,4,16,14,179.99,0.75,5,Dry,29,5,4,2,33,73,0.41,107,0.59,107,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0867,0.00484,0.00019,0.0915,0.00358,1,0.0869,0.178,0.00698,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2006-01-15,2005,4,16,15,179.72,0.75,5,Dry,29,5,4,2,33,73,0.41,106.7,0.59,106.7,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0866,0.00482,0.000189,0.0914,0.00358,1,0.0866,0.178,0.00696,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2006-01-16,2005,4,16,16,181.08,0.74,5,Dry,29,5,4,2,33,73,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0871,0.00494,0.000193,0.092,0.0036,1,0.0884,0.18,0.00706,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2006-01-17,2005,4,16,17,186.28,0.73,5,Dry,29,5,4,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0954,0.19,0.00742,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
2006-01-18,2005,4,16,18,190.93,0.71,5,Dry,29,5,4,2,33,73,0.38,117.9,0.62,117.9,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0906,0.00577,0.000226,0.0963,0.00377,1,0.102,0.198,0.00774,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2006-01-19,2005,4,16,19,194.48,0.69,5,Dry,29,5,4,2,33,73,0.38,121.5,0.63,121.5,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0918,0.00608,0.000237,0.0979,0.00383,1,0.106,0.204,0.00799,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2006-01-20,2005,4,16,20,196.94,0.68,5,Dry,29,5,4,2,33,73,0.37,123.9,0.63,123.9,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0927,0.00628,0.000246,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2006-01-21,2005,4,17,21,200.5,0.67,5,Dry,29,5,4,2,33,73,0.36,127.5,0.64,127.5,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0939,0.00659,0.000257,0.101,0.00393,1,0.115,0.215,0.00841,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2006-01-22,2005,4,17,22,205.15,0.65,5,Dry,29,5,4,2,33,73,0.36,132.2,0.64,132.2,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0956,0.00698,0.000273,0.103,0.00401,1,0.121,0.223,0.00874,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2006-01-23,2005,4,17,23,209.25,0.64,5,Dry,29,5,4,2,33,73,0.35,136.3,0.65,136.3,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.097,0.00733,0.000287,0.104,0.00409,1,0.126,0.231,0.00904,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
2006-01-24,2005,4,17,24,212.8,0.63,5,Dry,29,5,4,2,33,73,0.34,139.8,0.66,139.8,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0983,0.00763,0.000299,0.106,0.00415,1,0.131,0.237,0.00929,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2006-01-25,2005,4,17,25,217.45,0.62,5,Dry,29,5,4,2,33,73,0.34,144.4,0.66,144.4,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0999,0.00803,0.000315,0.108,0.00423,1,0.138,0.245,0.00963,25.2,0.936,0.97,0.908,33.5,32.5,32.5,780
2006-01-26,2005,4,17,26,222.65,0.6,5,Dry,29,5,4,2,33,73,0.33,149.7,0.67,149.7,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00847,0.000333,0.11,0.00433,1,0.145,0.255,0.01,25.2,0.939,0.97,0.91,34.7,33.7,33.7,808
2006-01-27,2005,4,17,27,225.65,0.59,5,Dry,29,5,4,2,33,73,0.32,152.7,0.68,152.7,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00873,0.000343,0.112,0.00438,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.4,34.4,825
2006-01-28,2005,4,18,28,227.57,0.59,5,Dry,29,5,4,2,33,73,0.32,154.6,0.68,154.6,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.103,0.00889,0.000349,0.112,0.00442,1,0.151,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.8,34.8,835
2006-01-29,2005,4,18,29,231.67,0.58,5,Dry,29,5,4,2,33,73,0.32,158.7,0.69,158.7,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00924,0.000364,0.114,0.00449,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.8,35.7,35.7,857
2006-01-30,2005,4,18,30,236.86,0.57,5,Dry,29,5,4,2,33,73,0.31,163.9,0.69,163.9,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00968,0.000381,0.116,0.00459,1,0.164,0.28,0.011,25.1,0.943,0.972,0.917,38,37,37,887
2006-01-31,2005,4,18,31,243.15,0.55,5,Dry,29,5,4,2,33,73,0.3,170.2,0.7,170.2,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000403,0.119,0.0047,1,0.172,0.291,0.0115,25,0.945,0.975,0.922,39.5,38.5,38.5,925
2006-02-01,2005,5,18,32,248.35,0.54,5,Dry,31,6,4,3,41,85,0.34,163.3,0.66,163.3,0,0,0,0,-3,3,31,6,4,0,44,204,990,964.7,25.3,0.108,0.00963,0.000381,0.117,0.00463,1,0.163,0.28,0.0111,25,0.943,0.971,0.916,37.8,36.7,36.7,882
2006-02-02,2005,5,18,33,251.36,0.54,5,Dry,31,6,4,3,41,85,0.34,166.4,0.66,166.4,0,0,0,0,-3,3,31,6,4,0,44,207,990,964.7,25.3,0.109,0.00989,0.000391,0.119,0.00469,1,0.167,0.286,0.0113,25,0.944,0.973,0.919,38.5,37.5,37.5,899
2006-02-03,2005,5,18,34,254.91,0.53,5,Dry,31,6,4,3,41,85,0.33,169.9,0.67,169.9,0,0,0,0,-3,3,31,6,4,0,44,211,990,964.7,25.3,0.11,0.0102,0.000403,0.12,0.00475,1,0.172,0.292,0.0116,25,0.945,0.975,0.921,39.4,38.4,38.4,921
2006-02-04,2005,5,19,35,260.65,0.52,5,Dry,31,6,4,3,41,85,0.33,175.7,0.67,175.7,0,0,0,0,-3,3,31,6,4,0,44,217,990,964.7,25.3,0.112,0.0107,0.000423,0.123,0.00486,1,0.18,0.302,0.012,25,0.947,0.978,0.926,40.7,39.8,39.8,955
2006-02-05,2005,5,19,36,266.94,0.52,5,Dry,31,6,4,3,41,85,0.32,181.9,0.68,181.9,0,0,0,0,-3,3,31,6,4,0,44,223,990,964.8,25.2,0.114,0.0112,0.000444,0.125,0.00497,1,0.188,0.314,0.0124,24.9,0.949,0.98,0.93,42.2,41.4,41.4,992
2006-02-06,2005,5,19,37,273.23,0.51,5,Dry,31,6,4,3,41,85,0.31,188.2,0.69,188.2,0,0,0,0,-3,3,31,6,4,0,44,229,990,964.8,25.2,0.116,0.0117,0.000466,0.128,0.00509,1,0.197,0.325,0.0129,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
2006-02-07,2005,5,19,38,279.52,0.5,5,Dry,31,6,4,3,41,85,0.3,194.5,0.7,194.5,0,0,0,0,-3,3,31,6,4,0,44,236,990,964.8,25.2,0.119,0.0123,0.000488,0.131,0.0052,1,0.205,0.336,0.0133,24.8,0.953,0.98,0.934,45.2,44.3,44.3,1060
2006-02-08,2005,5,19,39,283.62,0.49,5,Dry,31,6,4,3,41,85,0.3,198.6,0.7,198.6,0,0,0,0,-3,3,31,6,4,0,44,240,990,964.8,25.2,0.12,0.0126,0.000502,0.133,0.00527,1,0.211,0.343,0.0136,24.8,0.954,0.98,0.935,46.1,45.2,45.2,1090
2006-02-09,2005,5,19,40,287.18,0.49,5,Dry,31,6,4,3,41,85,0.3,202.2,0.7,202.2,0,0,0,0,-3,3,31,6,4,0,44,243,990,964.8,25.2,0.121,0.0129,0.000514,0.134,0.00534,1,0.215,0.35,0.0139,24.8,0.955,0.98,0.936,47,46,46,1100
2006-02-10,2005,5,19,41,294.56,0.48,5,Dry,31,6,4,3,41,85,0.29,209.6,0.71,209.6,0,0,0,0,-3,3,31,6,4,0,44,251,990,964.9,25.1,0.124,0.0136,0.00054,0.138,0.00547,1,0.225,0.363,0.0144,24.8,0.956,0.98,0.937,48.7,47.7,47.7,1140
2006-02-11,2005,5,20,42,301.4,0.47,5,Dry,31,6,4,3,41,85,0.28,216.4,0.72,216.4,0,0,0,0,-3,3,31,6,4,0,44,257,990,964.9,25.1,0.126,0.0141,0.000564,0.141,0.0056,1,0.235,0.375,0.015,24.7,0.958,0.98,0.939,50.2,48.2,48.2,1160
2006-02-12,2005,5,20,43,308.23,0.46,5,Dry,31,6,4,3,41,85,0.28,223.2,0.72,223.2,0,0,0,0,-3,3,31,6,4,0,44,264,990,964.9,25.1,0.129,0.0147,0.000588,0.144,0.00573,1,0.244,0.387,0.0155,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2006-02-13,2005,5,20,44,314.52,0.46,5,Dry,31,6,4,3,41,85,0.27,229.5,0.73,229.5,0,0,0,0,-3,3,31,6,4,0,44,271,990,965,25,0.131,0.0153,0.00061,0.146,0.00584,2,0.0974,0.244,0.00974,24.8,0.923,0.97,0.895,25.7,25,49.9,1200
2006-02-14,2005,5,20,45,320.26,0.45,5,Dry,31,6,4,3,41,85,0.27,235.3,0.73,235.3,0,0,0,0,-3,3,31,6,4,0,44,276,990,965,25,0.133,0.0157,0.00063,0.149,0.00595,2,0.101,0.25,0.01,24.7,0.925,0.97,0.897,26.4,25.6,51.2,1230
2006-02-15,2005,5,20,46,328.74,0.44,5,Dry,31,6,4,3,41,85,0.26,243.7,0.74,243.7,0,0,0,0,-3,3,31,6,4,0,44,285,990,965,25,0.136,0.0165,0.00066,0.152,0.00611,2,0.107,0.26,0.0104,24.7,0.927,0.97,0.9,27.4,26.6,53.1,1270
2006-02-16,2005,5,20,47,338.31,0.43,5,Dry,31,6,4,3,41,85,0.25,253.3,0.75,253.3,0,0,0,0,-3,3,31,6,4,0,44,294,990,965.1,24.9,0.139,0.0186,0.000745,0.158,0.00634,2,0.113,0.271,0.0109,24.6,0.93,0.97,0.902,28.5,27.6,55.2,1330
2006-02-17,2005,5,20,48,347.33,0.42,5,Dry,31,6,4,3,41,85,0.24,262.3,0.76,262.3,0,0,0,0,-3,3,31,6,4,0,44,303,990,965.1,24.9,0.143,0.0228,0.000918,0.165,0.00665,2,0.12,0.285,0.0115,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2006-02-18,2005,5,21,49,358,0.41,5,Dry,31,6,4,3,41,85,0.24,273,0.76,273,0,0,0,0,-3,3,31,6,4,0,44,314,990,965.2,24.8,0.146,0.0279,0.00112,0.174,0.00702,2,0.127,0.301,0.0121,24.5,0.934,0.97,0.906,30.7,29.7,59.5,1430
2006-02-19,2005,5,21,50,368.11,0.4,5,Dry,31,6,4,3,41,85,0.23,283.1,0.77,283.1,0,0,0,0,-3,3,31,6,4,0,44,324,990,965.2,24.8,0.15,0.0326,0.00132,0.183,0.00737,2,0.134,0.316,0.0128,24.4,0.937,0.97,0.908,31.8,30.8,61.7,1480
2006-02-20,2005,5,21,51,377.14,0.39,5,Dry,31,6,4,3,41,85,0.23,292.1,0.78,292.1,0,0,0,0,-3,3,31,6,4,0,44,333,990,965.3,24.7,0.153,0.0369,0.00149,0.19,0.00769,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.91,32.8,31.8,63.6,1530
2006-02-21,2005,5,21,52,387.25,0.38,5,Dry,31,6,4,3,41,85,0.22,302.3,0.78,302.3,0,0,0,0,-3,3,31,6,4,0,44,343,990,965.3,24.7,0.157,0.0417,0.00169,0.198,0.00804,2,0.147,0.345,0.014,24.3,0.941,0.97,0.912,33.9,32.9,65.8,1580
2006-02-22,2005,5,21,53,401.2,0.37,5,Dry,31,6,4,3,41,85,0.21,316.2,0.79,316.2,0,0,0,0,-3,3,31,6,4,0,44,357,990,965.4,24.6,0.162,0.0482,0.00196,0.21,0.00853,2,0.156,0.366,0.0149,24.2,0.943,0.97,0.915,35.4,34.4,68.7,1650
2006-02-23,2005,5,21,54,417.33,0.36,5,Dry,31,6,4,3,41,85,0.2,332.3,0.8,332.3,0,0,0,0,-3,3,31,6,4,0,44,373,990,965.5,24.5,0.167,0.0559,0.00228,0.223,0.0091,2,0.167,0.39,0.0159,24.1,0.946,0.97,0.917,37.2,36.1,72.1,1730
2006-02-24,2005,5,21,55,434.01,0.35,5,Dry,31,6,4,3,41,85,0.2,349,0.8,349,0,0,0,0,-3,3,31,6,4,0,44,390,990,965.6,24.4,0.173,0.0637,0.00261,0.237,0.00969,2,0.178,0.415,0.017,24,0.948,0.974,0.923,39,38,76,1820
2006-02-25,2005,5,22,56,450.15,0.34,5,Dry,31,6,4,3,41,85,0.19,365.1,0.81,365.1,0,0,0,0,-3,3,31,6,4,0,44,406,990,965.6,24.4,0.179,0.0714,0.00293,0.25,0.0103,2,0.189,0.439,0.018,23.9,0.95,0.978,0.929,40.7,39.8,79.6,1910
2006-02-26,2005,5,22,57,468.47,0.33,5,Dry,31,6,4,3,41,85,0.18,383.5,0.82,383.5,0,0,0,0,-3,3,31,6,4,0,44,424,990,965.7,24.3,0.185,0.08,0.00329,0.265,0.0109,2,0.201,0.467,0.0192,23.8,0.953,0.98,0.934,42.7,41.8,83.7,2010
2006-02-27,2005,5,22,58,490.61,0.31,5,Dry,31,6,4,3,41,85,0.17,405.6,0.83,405.6,0,0,0,0,-3,3,31,6,4,0,44,447,990,965.8,24.2,0.193,0.0904,0.00374,0.284,0.0117,2,0.216,0.5,0.0207,23.7,0.955,0.98,0.936,45,44.1,88.2,2120
2006-02-28,2005,5,22,59,516.59,0.3,5,Dry,31,6,4,3,41,85,0.17,431.6,0.83,431.6,0,0,0,0,-3,3,31,6,4,0,44,473,990,965.9,24.1,0.202,0.103,0.00427,0.305,0.0127,2,0.234,0.539,0.0224,23.5,0.957,0.98,0.938,47.7,46.7,93.4,2240
2006-03-01,2005,6,22,60,544.75,0.28,5,Dry,36,8,6,4,53,107,0.2,437.8,0.8,437.8,0,0,0,0,-4,4,36,8,6,0,57,488,990,966.1,23.9,0.208,0.106,0.00441,0.313,0.0131,2,0.238,0.551,0.023,23.4,0.957,0.98,0.938,48.1,47.1,94.2,2260
2006-03-02,2005,6,22,61,572.37,0.27,5,Dry,36,8,6,4,53,107,0.19,465.4,0.81,465.4,0,0,0,0,-4,4,36,8,6,0,57,515,990,966.2,23.8,0.219,0.119,0.00498,0.338,0.0142,2,0.257,0.595,0.025,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
2006-03-03,2005,6,22,62,598.9,0.26,5,Dry,36,8,6,4,53,107,0.18,491.9,0.82,491.9,0,0,0,0,-4,4,36,8,6,0,57,542,990,966.3,23.7,0.234,0.131,0.00553,0.366,0.0154,3,0.164,0.53,0.0223,23.2,0.945,0.97,0.917,35.2,34.2,103,2460
2006-03-04,2005,6,23,63,630.34,0.24,5,Dry,36,8,6,4,53,107,0.17,523.3,0.83,523.3,0,0,0,0,-4,4,36,8,6,0,57,573,990,966.4,23.6,0.252,0.151,0.00639,0.403,0.0171,3,0.178,0.581,0.0246,23,0.949,0.97,0.92,37.3,36.2,109,2610
2006-03-05,2005,6,23,64,663.43,0.23,5,Dry,36,8,6,4,53,107,0.16,556.4,0.84,556.4,0,0,0,0,-4,4,36,8,6,0,57,606,990,966.6,23.4,0.271,0.173,0.00737,0.444,0.0189,3,0.193,0.637,0.0272,22.8,0.951,0.975,0.927,39.5,38.5,115,2770
2006-03-06,2005,6,23,65,698.15,0.22,5,Dry,36,8,6,4,53,107,0.15,591.1,0.85,591.1,0,0,0,0,-4,4,36,8,6,0,57,641,990,966.7,23.3,0.291,0.196,0.0084,0.487,0.0209,3,0.209,0.695,0.0298,22.6,0.954,0.98,0.934,41.7,40.8,122,2940
2006-03-07,2005,6,23,66,731.24,0.21,5,Dry,36,8,6,4,53,107,0.15,624.2,0.85,624.2,0,0,0,0,-4,4,36,8,6,0,57,674,990,966.8,23.2,0.31,0.218,0.00941,0.528,0.0228,3,0.223,0.751,0.0324,22.4,0.955,0.98,0.936,43.7,42.8,129,3080
2006-03-08,2005,6,23,67,767.06,0.2,5,Dry,36,8,6,4,53,107,0.14,660.1,0.86,660.1,0,0,0,0,-4,4,36,8,6,0,57,710,990,967,23,0.33,0.242,0.0105,0.572,0.0248,3,0.24,0.811,0.0352,22.2,0.957,0.98,0.937,45.9,44.9,135,3240
2006-03-09,2005,6,23,68,791.21,0.19,5,Dry,36,8,6,4,53,107,0.14,684.2,0.86,684.2,0,0,0,0,-4,4,36,8,6,0,57,734,990,967.1,22.9,0.344,0.258,0.0113,0.602,0.0262,3,0.25,0.852,0.0372,22.1,0.957,0.98,0.938,47.3,46.3,139,3340
2006-03-10,2005,6,23,69,823.23,0.17,5,Dry,36,8,6,4,53,107,0.13,716.2,0.87,716.2,0,0,0,0,-4,4,36,8,6,0,57,766,990,967.2,22.8,0.362,0.279,0.0123,0.641,0.0281,3,0.265,0.906,0.0397,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
2006-03-11,2005,6,24,70,855.98,0.16,5,Dry,36,8,6,4,53,107,0.13,749,0.88,749,0,0,0,0,-4,4,36,8,6,0,57,799,990,967.3,22.7,0.386,0.301,0.0133,0.688,0.0303,3,0.28,0.967,0.0427,21.7,0.957,0.98,0.938,50.9,48.2,145,3470
2006-03-12,2005,6,24,71,891.6,0.16,5,Dry,36,8,6,4,53,107,0.12,784.6,0.88,784.6,0,0,0,0,-4,4,36,8,6,0,57,835,990,967.5,22.5,0.419,0.319,0.0141,0.738,0.0327,4,0.207,0.945,0.0419,21.6,0.953,0.975,0.929,39.6,38.6,154,3700
2006-03-13,2005,6,24,72,929.57,0.15,5,Dry,36,8,6,4,53,107,0.12,822.6,0.89,822.6,0,0,0,0,-4,4,36,8,6,0,57,873,990,967.6,22.4,0.454,0.337,0.0151,0.791,0.0353,4,0.22,1.01,0.0452,21.4,0.954,0.978,0.933,41.1,40.2,161,3860
2006-03-14,2005,6,24,73,964.75,0.14,5,Dry,36,8,6,4,53,107,0.11,857.8,0.89,857.8,0,0,0,0,-4,4,36,8,6,0,57,908,990,967.8,22.2,0.486,0.354,0.0159,0.84,0.0378,4,0.232,1.07,0.0482,21.2,0.955,0.98,0.936,42.5,41.7,167,4000
2006-03-15,2005,6,24,74,991.46,0.14,5,Dry,36,8,6,4,53,107,0.11,884.5,0.89,884.5,0,0,0,0,-4,4,36,8,6,0,57,934,990,967.9,22.1,0.51,0.367,0.0166,0.877,0.0396,4,0.241,1.12,0.0505,21,0.955,0.98,0.936,43.5,42.7,171,4100
2006-03-16,2005,6,24,75,1018.9,0.13,5,Dry,36,8,6,4,53,107,0.1,911.9,0.9,911.9,0,0,0,0,-4,4,36,8,6,0,57,962,990,968,22,0.535,0.38,0.0173,0.916,0.0415,4,0.25,1.17,0.0529,20.9,0.956,0.98,0.936,44.6,43.7,175,4200
2006-03-17,2005,6,24,76,1041.8,0.13,5,Dry,36,8,6,4,53,107,0.1,934.8,0.9,934.8,0,0,0,0,-4,4,36,8,6,0,57,985,990,968,22,0.556,0.391,0.0178,0.948,0.0431,4,0.258,1.21,0.0549,20.8,0.956,0.98,0.937,45.5,44.6,178,4280
2006-03-18,2005,6,25,77,1065.1,0.13,5,Dry,36,8,6,4,53,107,0.1,958.1,0.9,958.1,0,0,0,0,-4,4,36,8,6,0,57,1010,990,968.1,21.9,0.578,0.403,0.0184,0.98,0.0448,4,0.266,1.25,0.0569,20.6,0.956,0.98,0.937,46.4,45.4,182,4360
2006-03-19,2005,6,25,78,1088.8,0.12,5,Dry,36,8,6,4,53,107,0.098,981.8,0.9,981.8,0,0,0,0,-4,4,36,8,6,0,57,1030,990,968.2,21.8,0.599,0.414,0.019,1.01,0.0465,4,0.274,1.29,0.059,20.5,0.956,0.98,0.937,47.2,46.3,185,4440
2006-03-20,2005,6,25,79,1113,0.12,5,Dry,36,8,6,4,53,107,0.096,1006,0.9,1006,0,0,0,0,-4,4,36,8,6,0,57,1060,990,968.3,21.7,0.634,0.436,0.0201,1.07,0.0492,4,0.281,1.35,0.0622,20.4,0.956,0.98,0.937,48.1,47.1,188,4520
2006-03-21,2005,6,25,80,1132,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1003,0.89,1003,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.638,0.43,0.0198,1.07,0.0493,4,0.281,1.35,0.0622,20.3,0.956,0.98,0.936,47.8,46.8,187,4500
2006-03-22,2005,6,25,81,1151.2,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1022,0.89,1022,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.667,0.473,0.0219,1.14,0.0527,4,0.284,1.42,0.0658,20.2,0.955,0.98,0.936,48.4,47.4,190,4550
2006-03-23,2005,6,25,82,1170.6,0.11,4,Mod_Dry,41,8,7,6,67,129,0.11,1042,0.89,1042,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.695,0.517,0.024,1.21,0.0562,4,0.288,1.5,0.0696,20.1,0.955,0.98,0.936,48.9,48,192,4600
2006-03-24,2005,6,25,83,1190.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.11,1061,0.89,1061,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.724,0.561,0.0261,1.28,0.0597,4,0.292,1.58,0.0733,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
2006-03-25,2005,6,26,84,1210.1,0.11,4,Mod_Dry,41,8,7,6,67,129,0.11,1081,0.89,1081,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.753,0.606,0.0282,1.36,0.0634,4,0.296,1.65,0.0772,19.8,0.954,0.98,0.935,50.1,48.2,193,4630
2006-03-26,2005,6,26,85,1230.2,0.11,4,Mod_Dry,41,8,7,6,67,129,0.1,1101,0.9,1100,1,0,0,0,-6,7,41,8,7,0,74,1160,990,968.6,21.4,0.781,0.648,0.0303,1.43,0.0668,4,0.3,1.73,0.0809,19.6,0.954,0.98,0.935,50.6,48.2,193,4630
2006-03-27,2005,6,26,86,1250.4,0.11,4,Mod_Dry,41,8,7,6,67,129,0.1,1121,0.9,1100,21,5,1,1,-5,19,46,9,8,1,86,1160,990,968.7,21.3,0.791,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2006-03-28,2005,6,26,87,1270.8,0.1,4,Mod_Dry,41,8,7,6,67,129,0.1,1142,0.9,1100,42,9,1,1,-5,36,50,9,8,1,103,1170,990,968.8,21.2,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2006-03-29,2005,6,26,88,1285.5,0.1,4,Mod_Dry,41,8,7,6,67,129,0.1,1156,0.9,1100,56,13,2,2,-4,43,54,10,9,2,110,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
2006-03-30,2005,6,26,89,1300.3,0.1,4,Mod_Dry,41,8,7,6,67,129,0.099,1171,0.9,1100,71,16,2,2,-4,55,57,10,9,2,122,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2006-03-31,2005,6,26,90,1309.2,0.099,4,Mod_Dry,41,8,7,6,67,129,0.099,1180,0.9,1100,80,18,2,2,-4,62,59,10,9,2,129,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2006-04-01,2005,7,27,91,1318.1,0.098,4,Mod_Dry,45,11,10,10,72,148,0.11,1170,0.89,1100,70,16,2,2,-8,58,61,13,12,2,130,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
