date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-04-02,2005,7,27,92,1321.1,0.098,4,Mod_Dry,45,11,10,10,72,148,0.11,1173,0.89,1100,73,16,2,2,-8,61,61,13,12,2,133,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2006-04-03,2005,7,27,93,1318.1,0.098,4,Mod_Dry,45,11,10,10,72,148,0.11,1170,0.89,1100,70,16,2,2,-8,58,61,13,12,2,130,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2006-04-04,2005,7,27,94,1309.2,0.099,4,Mod_Dry,45,11,10,10,72,148,0.11,1161,0.89,1100,61,14,2,2,-8,51,59,13,12,2,123,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2006-04-05,2005,7,27,95,1300.3,0.1,4,Mod_Dry,45,11,10,10,72,148,0.11,1152,0.89,1100,52,12,2,2,-8,44,57,13,12,2,116,1180,990,968.8,21.2,0.819,0.648,0.0306,1.47,0.0693,4,0.3,1.77,0.0835,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2006-04-06,2005,7,27,96,1291.4,0.1,4,Mod_Dry,45,11,10,10,72,148,0.12,1143,0.89,1100,43,10,1,1,-9,40,55,12,11,1,112,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,50,48.2,193,4630
2006-04-07,2005,7,27,97,1282.5,0.1,4,Mod_Dry,45,11,10,10,72,148,0.12,1135,0.89,1100,35,8,1,1,-9,34,53,12,11,1,106,1180,990,968.8,21.2,0.81,0.648,0.0305,1.46,0.0687,4,0.3,1.76,0.0829,19.5,0.954,0.98,0.935,50,48.2,193,4630
2006-04-08,2005,7,28,98,1273.7,0.1,4,Mod_Dry,45,11,10,10,72,148,0.12,1126,0.88,1100,26,6,1,1,-9,27,51,12,11,1,99,1170,990,968.8,21.2,0.807,0.648,0.0305,1.45,0.0685,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2006-04-09,2005,7,28,99,1264.9,0.1,4,Mod_Dry,45,11,10,10,72,148,0.12,1117,0.88,1100,17,4,1,1,-9,20,49,12,11,1,92,1170,990,968.7,21.3,0.804,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2006-04-10,2005,7,28,100,1262,0.1,4,Mod_Dry,45,11,10,10,72,148,0.12,1114,0.88,1100,14,3,0,0,-10,21,48,11,10,0,93,1170,990,968.7,21.3,0.8,0.648,0.0305,1.45,0.068,4,0.3,1.75,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2006-04-11,2005,7,28,101,1259.1,0.1,4,Mod_Dry,45,11,10,10,72,148,0.12,1111,0.88,1100,11,2,0,0,-10,19,47,11,10,0,91,1170,990,968.7,21.3,0.798,0.648,0.0304,1.45,0.0679,4,0.3,1.75,0.082,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2006-04-12,2005,7,28,102,1256.2,0.1,4,Mod_Dry,45,11,10,10,72,148,0.12,1108,0.88,1100,8,2,0,0,-10,16,47,11,10,0,88,1170,990,968.7,21.3,0.798,0.648,0.0304,1.45,0.0679,4,0.3,1.75,0.082,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2006-04-13,2005,7,28,103,1253.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.12,1105,0.88,1100,5,1,0,0,-10,14,46,11,10,0,86,1170,990,968.7,21.3,0.797,0.648,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2006-04-14,2005,7,28,104,1250.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.12,1102,0.88,1100,2,0,0,0,-10,12,45,11,10,0,84,1170,990,968.7,21.3,0.795,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2006-04-15,2005,7,29,105,1241.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.12,1094,0.88,1094,0,0,0,0,-10,10,45,11,10,0,82,1160,990,968.7,21.3,0.786,0.634,0.0297,1.42,0.0665,4,0.299,1.72,0.0805,19.6,0.954,0.98,0.935,50.2,48.2,193,4630
2006-04-16,2005,7,29,106,1238.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.12,1091,0.88,1091,0,0,0,0,-10,10,45,11,10,0,82,1160,990,968.7,21.3,0.782,0.627,0.0294,1.41,0.066,4,0.298,1.71,0.08,19.6,0.954,0.98,0.935,50.1,48.2,193,4630
2006-04-17,2005,7,29,107,1230.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.12,1082,0.88,1082,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.769,0.608,0.0284,1.38,0.0644,4,0.296,1.67,0.0783,19.7,0.954,0.98,0.935,49.9,48.2,193,4630
2006-04-18,2005,7,29,108,1221.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.12,1074,0.88,1074,0,0,0,0,-10,10,45,11,10,0,82,1140,990,968.6,21.4,0.756,0.588,0.0275,1.34,0.0628,4,0.295,1.64,0.0766,19.8,0.954,0.98,0.935,49.7,48.2,193,4630
2006-04-19,2005,7,29,109,1213,0.11,4,Mod_Dry,45,11,10,10,72,148,0.12,1065,0.88,1065,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.744,0.569,0.0266,1.31,0.0613,4,0.293,1.61,0.0749,19.8,0.955,0.98,0.936,49.4,48.2,193,4630
2006-04-20,2005,7,29,110,1204.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.12,1056,0.88,1056,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.731,0.55,0.0256,1.28,0.0597,4,0.291,1.57,0.0733,19.9,0.955,0.98,0.936,49.2,48.2,193,4630
2006-04-21,2005,7,29,111,1195.9,0.11,5,Dry,40,10,8,5,62,125,0.1,1071,0.9,1071,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.741,0.583,0.0271,1.32,0.0616,4,0.294,1.62,0.0753,19.9,0.955,0.98,0.936,49.8,48.2,193,4630
2006-04-22,2005,7,30,112,1181.8,0.11,5,Dry,40,10,8,5,62,125,0.11,1057,0.89,1057,0,0,0,0,-5,5,40,10,8,0,67,1110,990,968.5,21.5,0.72,0.551,0.0256,1.27,0.059,4,0.291,1.56,0.0726,20,0.955,0.98,0.936,49.4,48.2,193,4630
2006-04-23,2005,7,30,113,1167.8,0.11,5,Dry,40,10,8,5,62,125,0.11,1043,0.89,1043,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.7,0.519,0.0241,1.22,0.0565,4,0.289,1.51,0.0699,20.1,0.955,0.98,0.936,49,48,192,4610
2006-04-24,2005,7,30,114,1148.4,0.12,5,Dry,40,10,8,5,62,125,0.11,1023,0.89,1023,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.4,21.6,0.671,0.476,0.022,1.15,0.053,4,0.285,1.43,0.0662,20.2,0.955,0.98,0.936,48.4,47.5,190,4560
2006-04-25,2005,7,30,115,1129.2,0.12,5,Dry,40,10,8,5,62,125,0.11,1004,0.89,1004,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.643,0.433,0.0199,1.08,0.0496,4,0.281,1.36,0.0625,20.3,0.956,0.98,0.936,47.9,46.9,188,4500
2006-04-26,2005,7,30,116,1110.3,0.12,5,Dry,40,10,8,5,62,125,0.11,985.3,0.89,985.3,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.615,0.416,0.0191,1.03,0.0474,4,0.275,1.31,0.06,20.4,0.956,0.98,0.937,47.2,46.3,185,4440
2006-04-27,2005,7,30,117,1091.5,0.12,5,Dry,40,10,8,5,62,125,0.12,966.5,0.89,966.5,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.593,0.407,0.0186,1,0.0458,4,0.269,1.27,0.0581,20.5,0.956,0.98,0.936,46.5,45.6,182,4380
2006-04-28,2005,7,30,118,1073,0.13,5,Dry,40,10,8,5,62,125,0.12,948,0.88,948,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.576,0.398,0.0182,0.974,0.0445,4,0.262,1.24,0.0565,20.6,0.956,0.98,0.936,45.8,44.9,180,4310
2006-04-29,2005,7,31,119,1049.5,0.13,5,Dry,40,10,8,5,62,125,0.12,924.5,0.88,924.5,0,0,0,0,-5,5,40,10,8,0,67,983,990,968.1,21.9,0.554,0.386,0.0176,0.941,0.0429,4,0.255,1.2,0.0545,20.7,0.956,0.98,0.936,44.9,44,176,4230
2006-04-30,2005,7,31,120,1026.5,0.13,5,Dry,40,10,8,5,62,125,0.12,901.5,0.88,901.5,0,0,0,0,-5,5,40,10,8,0,67,959,990,968,22,0.533,0.375,0.017,0.909,0.0413,4,0.247,1.16,0.0525,20.9,0.955,0.98,0.936,44.1,43.2,173,4140
2006-05-01,2005,8,31,121,1008.8,0.13,5,Dry,42,9,8,6,82,147,0.15,861.8,0.85,861.8,0,0,0,0,-6,6,42,9,8,0,88,921,990,967.9,22.1,0.498,0.356,0.0161,0.854,0.0387,4,0.233,1.09,0.0493,21,0.955,0.98,0.935,42.3,41.5,166,3980
2006-05-02,2005,8,31,122,986.55,0.14,5,Dry,42,9,8,6,82,147,0.15,839.5,0.85,839.5,0,0,0,0,-6,6,42,9,8,0,88,899,990,967.8,22.2,0.477,0.345,0.0156,0.823,0.0371,4,0.226,1.05,0.0473,21.1,0.954,0.979,0.934,41.4,40.6,162,3900
2006-05-03,2005,8,31,123,969.55,0.14,5,Dry,42,9,8,6,82,147,0.15,822.5,0.85,822.5,0,0,0,0,-6,6,42,9,8,0,88,882,990,967.8,22.2,0.462,0.337,0.0152,0.799,0.036,4,0.22,1.02,0.0459,21.2,0.954,0.978,0.932,40.8,39.9,159,3830
2006-05-04,2005,8,31,124,952.86,0.14,5,Dry,42,9,8,6,82,147,0.15,805.9,0.85,805.9,0,0,0,0,-6,6,42,9,8,0,88,865,990,967.7,22.3,0.447,0.329,0.0148,0.776,0.0348,4,0.214,0.99,0.0444,21.3,0.953,0.976,0.931,40.1,39.2,157,3760
2006-05-05,2005,8,31,125,936.49,0.15,5,Dry,42,9,8,6,82,147,0.16,789.5,0.84,789.5,0,0,0,0,-6,6,42,9,8,0,88,848,990,967.6,22.4,0.432,0.321,0.0144,0.753,0.0337,4,0.209,0.962,0.043,21.4,0.953,0.975,0.929,39.5,38.5,154,3690
2006-05-06,2005,8,32,126,920.44,0.15,5,Dry,42,9,8,6,82,147,0.16,773.4,0.84,773.4,0,0,0,0,-6,6,42,9,8,0,88,832,990,967.6,22.4,0.417,0.313,0.014,0.73,0.0326,3,0.286,1.02,0.0453,21.4,0.956,0.98,0.937,51.7,48.2,145,3470
2006-05-07,2005,8,32,127,904.75,0.15,5,Dry,42,9,8,6,82,147,0.16,757.8,0.84,757.8,0,0,0,0,-6,6,42,9,8,0,88,817,990,967.5,22.5,0.403,0.306,0.0136,0.708,0.0315,3,0.282,0.99,0.0441,21.5,0.957,0.98,0.937,50.9,48.2,145,3470
2006-05-08,2005,8,32,128,889.43,0.16,5,Dry,42,9,8,6,82,147,0.17,742.4,0.83,742.4,0,0,0,0,-6,6,42,9,8,0,88,801,990,967.5,22.5,0.389,0.297,0.0132,0.686,0.0304,3,0.277,0.962,0.0427,21.6,0.957,0.98,0.938,50.1,48.2,145,3470
2006-05-09,2005,8,32,129,874.52,0.16,5,Dry,42,9,8,6,82,147,0.17,727.5,0.83,727.5,0,0,0,0,-6,6,42,9,8,0,88,787,990,967.4,22.6,0.375,0.287,0.0127,0.662,0.0293,3,0.27,0.932,0.0412,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
2006-05-10,2005,8,32,130,860.03,0.16,5,Dry,42,9,8,6,82,147,0.17,713,0.83,713,0,0,0,0,-6,6,42,9,8,0,88,772,990,967.3,22.7,0.365,0.277,0.0122,0.643,0.0284,3,0.263,0.906,0.04,21.8,0.957,0.98,0.938,48.5,47.5,143,3420
2006-05-11,2005,8,32,131,846.02,0.17,5,Dry,42,9,8,6,82,147,0.17,699,0.83,699,0,0,0,0,-6,6,42,9,8,0,88,758,990,967.3,22.7,0.357,0.268,0.0118,0.625,0.0275,3,0.257,0.882,0.0388,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2006-05-12,2005,8,32,132,832.52,0.17,5,Dry,42,9,8,6,82,147,0.18,685.5,0.82,685.5,0,0,0,0,-6,6,42,9,8,0,88,745,990,967.2,22.8,0.35,0.259,0.0114,0.609,0.0267,3,0.251,0.86,0.0377,21.9,0.957,0.98,0.938,47,46,138,3320
2006-05-13,2005,8,33,133,819.6,0.18,5,Dry,42,9,8,6,82,147,0.18,672.6,0.82,672.6,0,0,0,0,-6,6,42,9,8,0,88,732,990,967.2,22.8,0.342,0.25,0.011,0.593,0.026,3,0.245,0.838,0.0367,22,0.957,0.98,0.938,46.3,45.3,136,3260
2006-05-14,2005,8,33,134,807.34,0.18,5,Dry,42,9,8,6,82,147,0.18,660.3,0.82,660.3,0,0,0,0,-6,6,42,9,8,0,88,719,990,967.1,22.9,0.335,0.242,0.0106,0.577,0.0252,3,0.24,0.817,0.0357,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
2006-05-15,2005,8,33,135,795.85,0.19,5,Dry,42,9,8,6,82,147,0.18,648.9,0.81,648.9,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.234,0.0102,0.563,0.0246,3,0.234,0.798,0.0348,22.1,0.956,0.98,0.937,44.9,44,132,3160
2006-05-16,2005,8,33,136,785.33,0.19,5,Dry,42,9,8,6,82,147,0.19,638.3,0.81,638.3,0,0,0,0,-6,6,42,9,8,0,88,697,990,967,23,0.323,0.227,0.0099,0.55,0.024,3,0.23,0.78,0.034,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
2006-05-17,2005,8,33,137,776.11,0.19,5,Dry,42,9,8,6,82,147,0.19,629.1,0.81,629.1,0,0,0,0,-6,6,42,9,8,0,88,688,990,967,23,0.318,0.221,0.00962,0.539,0.0234,3,0.226,0.764,0.0332,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2006-05-18,2005,8,33,138,768.97,0.2,5,Dry,42,9,8,6,82,147,0.19,622,0.81,622,0,0,0,0,-6,6,42,9,8,0,88,681,990,967,23,0.314,0.216,0.0094,0.53,0.023,3,0.222,0.752,0.0327,22.3,0.955,0.98,0.936,43.3,42.4,127,3050
2006-05-19,2005,8,33,139,755.57,0.2,5,Dry,42,9,8,6,82,147,0.2,608.6,0.81,608.6,0,0,0,0,-6,6,42,9,8,0,88,668,990,966.9,23.1,0.306,0.208,0.00899,0.513,0.0222,3,0.216,0.73,0.0316,22.3,0.955,0.98,0.936,42.4,41.6,125,2990
2006-05-20,2005,8,34,140,741.63,0.21,5,Dry,42,9,8,6,82,147,0.2,594.6,0.8,594.6,0,0,0,0,-6,6,42,9,8,0,88,654,990,966.9,23.1,0.298,0.198,0.00857,0.496,0.0214,3,0.21,0.706,0.0305,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
2006-05-21,2005,8,34,141,729.32,0.21,5,Dry,42,9,8,6,82,147,0.2,582.3,0.8,582.3,0,0,0,0,-6,6,42,9,8,0,88,641,990,966.8,23.2,0.291,0.19,0.0082,0.481,0.0207,3,0.205,0.686,0.0296,22.5,0.953,0.978,0.932,40.8,39.9,120,2870
2006-05-22,2005,8,34,142,716.47,0.21,5,Dry,42,9,8,6,82,147,0.2,569.5,0.8,569.5,0,0,0,0,-6,6,42,9,8,0,88,628,990,966.8,23.2,0.284,0.181,0.00781,0.465,0.02,3,0.199,0.664,0.0286,22.6,0.952,0.976,0.929,40,39,117,2810
2006-05-23,2005,8,34,143,703.62,0.22,5,Dry,42,9,8,6,82,147,0.21,556.6,0.79,556.6,0,0,0,0,-6,6,42,9,8,0,88,616,990,966.7,23.3,0.276,0.173,0.00742,0.449,0.0193,3,0.193,0.642,0.0276,22.6,0.951,0.974,0.927,39.2,38.2,115,2750
2006-05-24,2005,8,34,144,692.41,0.22,5,Dry,42,9,8,6,82,147,0.21,545.4,0.79,545.4,0,0,0,0,-6,6,42,9,8,0,88,604,990,966.7,23.3,0.27,0.165,0.00709,0.435,0.0187,3,0.188,0.623,0.0267,22.7,0.95,0.973,0.924,38.5,37.4,112,2690
2006-05-25,2005,8,34,145,680.65,0.22,5,Dry,42,9,8,6,82,147,0.22,533.6,0.78,533.6,0,0,0,0,-6,6,42,9,8,0,88,593,990,966.6,23.4,0.263,0.157,0.00674,0.421,0.018,3,0.183,0.603,0.0258,22.8,0.949,0.971,0.922,37.7,36.6,110,2640
2006-05-26,2005,8,34,146,668.9,0.23,5,Dry,42,9,8,6,82,147,0.22,521.9,0.78,521.9,0,0,0,0,-6,6,42,9,8,0,88,581,990,966.6,23.4,0.257,0.15,0.00639,0.406,0.0173,3,0.177,0.584,0.0249,22.8,0.948,0.97,0.92,37,35.9,108,2580
2006-05-27,2005,8,35,147,657.68,0.23,5,Dry,42,9,8,6,82,147,0.22,510.7,0.78,510.7,0,0,0,0,-6,6,42,9,8,0,88,570,990,966.5,23.5,0.25,0.142,0.00606,0.392,0.0167,3,0.172,0.565,0.0241,22.9,0.947,0.97,0.919,36.2,35.1,105,2530
2006-05-28,2005,8,35,148,647.57,0.23,5,Dry,42,9,8,6,82,147,0.23,500.6,0.77,500.6,0,0,0,0,-6,6,42,9,8,0,88,560,990,966.5,23.5,0.245,0.135,0.00576,0.38,0.0162,3,0.168,0.548,0.0233,23,0.946,0.97,0.918,35.6,34.5,103,2480
2006-05-29,2005,8,35,149,636.9,0.24,5,Dry,42,9,8,6,82,147,0.23,489.9,0.77,489.9,0,0,0,0,-6,6,42,9,8,0,88,549,990,966.4,23.6,0.238,0.13,0.00553,0.369,0.0157,2,0.273,0.642,0.0273,22.9,0.956,0.98,0.937,52.6,48.2,96.4,2310
2006-05-30,2005,8,35,150,626.24,0.24,5,Dry,42,9,8,6,82,147,0.23,479.2,0.77,479.2,0,0,0,0,-6,6,42,9,8,0,88,538,990,966.4,23.6,0.232,0.125,0.00531,0.358,0.0152,2,0.266,0.624,0.0264,23,0.956,0.98,0.937,51.6,48.2,96.4,2310
2006-05-31,2005,8,35,151,616.12,0.25,5,Dry,42,9,8,6,82,147,0.24,469.1,0.76,469.1,0,0,0,0,-6,6,42,9,8,0,88,528,990,966.4,23.6,0.227,0.12,0.0051,0.347,0.0147,2,0.259,0.606,0.0256,23,0.957,0.98,0.938,50.7,48.2,96.4,2310
2006-06-01,2005,9,35,152,607.1,0.25,5,Dry,39,9,7,5,59,119,0.2,488.1,0.8,488.1,0,0,0,0,-5,5,39,9,7,0,64,543,990,966.3,23.7,0.235,0.129,0.00547,0.365,0.0154,3,0.162,0.527,0.0222,23.1,0.945,0.97,0.917,34.9,33.9,102,2440
2006-06-02,2005,9,35,153,597.53,0.26,5,Dry,39,9,7,5,59,119,0.2,478.5,0.8,478.5,0,0,0,0,-5,5,39,9,7,0,64,534,990,966.3,23.7,0.23,0.125,0.00527,0.355,0.015,2,0.266,0.62,0.0262,23.1,0.956,0.98,0.937,51.8,48.2,96.4,2310
2006-06-03,2005,9,36,154,589.6,0.26,5,Dry,39,9,7,5,59,119,0.2,470.6,0.8,470.6,0,0,0,0,-5,5,39,9,7,0,64,526,990,966.3,23.7,0.225,0.121,0.0051,0.346,0.0146,2,0.26,0.606,0.0255,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
2006-06-04,2005,9,36,155,581.12,0.26,5,Dry,39,9,7,5,59,119,0.2,462.1,0.8,462.1,0,0,0,0,-5,5,39,9,7,0,64,517,990,966.2,23.8,0.22,0.117,0.00492,0.338,0.0142,2,0.254,0.592,0.0249,23.2,0.957,0.98,0.938,50.3,48.2,96.4,2310
2006-06-05,2005,9,36,156,572.65,0.27,5,Dry,39,9,7,5,59,119,0.21,453.6,0.79,453.6,0,0,0,0,-5,5,39,9,7,0,64,509,990,966.2,23.8,0.216,0.113,0.00475,0.329,0.0138,2,0.249,0.577,0.0242,23.2,0.958,0.98,0.939,49.5,48.2,96.4,2310
2006-06-06,2005,9,36,157,564.17,0.27,5,Dry,39,9,7,5,59,119,0.21,445.2,0.79,445.2,0,0,0,0,-5,5,39,9,7,0,64,500,990,966.1,23.9,0.212,0.109,0.00457,0.321,0.0135,2,0.243,0.564,0.0236,23.3,0.958,0.98,0.939,48.7,47.7,95.5,2290
2006-06-07,2005,9,36,158,556.24,0.28,5,Dry,39,9,7,5,59,119,0.21,437.2,0.79,437.2,0,0,0,0,-5,5,39,9,7,0,64,492,990,966.1,23.9,0.209,0.105,0.00441,0.315,0.0132,2,0.238,0.552,0.0231,23.3,0.957,0.98,0.938,47.9,47,93.9,2250
2006-06-08,2005,9,36,159,548.31,0.28,5,Dry,39,9,7,5,59,119,0.22,429.3,0.78,429.3,0,0,0,0,-5,5,39,9,7,0,64,484,990,966.1,23.9,0.206,0.102,0.00425,0.308,0.0129,2,0.232,0.54,0.0226,23.4,0.957,0.98,0.938,47.1,46.2,92.4,2220
2006-06-09,2005,9,36,160,541.47,0.29,5,Dry,39,9,7,5,59,119,0.22,422.5,0.78,422.5,0,0,0,0,-5,5,39,9,7,0,64,477,990,966,24,0.204,0.0984,0.00411,0.302,0.0126,2,0.228,0.53,0.0221,23.4,0.956,0.98,0.937,46.4,45.5,91,2180
2006-06-10,2005,9,37,161,534.09,0.29,5,Dry,39,9,7,5,59,119,0.22,415.1,0.78,415.1,0,0,0,0,-5,5,39,9,7,0,64,470,990,966,24,0.201,0.0949,0.00396,0.296,0.0124,2,0.223,0.519,0.0216,23.5,0.956,0.98,0.937,45.7,44.8,89.5,2150
2006-06-11,2005,9,37,162,526.71,0.29,5,Dry,39,9,7,5,59,119,0.23,407.7,0.77,407.7,0,0,0,0,-5,5,39,9,7,0,64,463,990,966,24,0.199,0.0914,0.00381,0.29,0.0121,2,0.218,0.508,0.0211,23.5,0.955,0.98,0.936,44.9,44,88.1,2110
2006-06-12,2005,9,37,163,519.32,0.3,5,Dry,39,9,7,5,59,119,0.23,400.3,0.77,400.3,0,0,0,0,-5,5,39,9,7,0,64,455,990,965.9,24.1,0.196,0.088,0.00366,0.284,0.0118,2,0.213,0.497,0.0206,23.6,0.955,0.98,0.936,44.2,43.3,86.6,2080
2006-06-13,2005,9,37,164,511.94,0.3,5,Dry,39,9,7,5,59,119,0.23,392.9,0.77,392.9,0,0,0,0,-5,5,39,9,7,0,64,448,990,965.9,24.1,0.194,0.0845,0.00351,0.278,0.0115,2,0.208,0.486,0.0202,23.6,0.954,0.98,0.935,43.4,42.5,85.1,2040
2006-06-14,2005,9,37,165,505.11,0.31,5,Dry,39,9,7,5,59,119,0.24,386.1,0.76,386.1,0,0,0,0,-5,5,39,9,7,0,64,441,990,965.9,24.1,0.191,0.0812,0.00337,0.272,0.0113,2,0.203,0.476,0.0197,23.7,0.953,0.98,0.934,42.7,41.8,83.7,2010
2006-06-15,2005,9,37,166,498.27,0.31,5,Dry,39,9,7,5,59,119,0.24,379.3,0.76,379.3,0,0,0,0,-5,5,39,9,7,0,64,434,990,965.8,24.2,0.189,0.078,0.00323,0.267,0.011,2,0.199,0.465,0.0193,23.7,0.952,0.98,0.933,42,41.1,82.2,1970
2006-06-16,2005,9,37,167,492.53,0.31,5,Dry,39,9,7,5,59,119,0.24,373.5,0.76,373.5,0,0,0,0,-5,5,39,9,7,0,64,429,990,965.8,24.2,0.187,0.0753,0.00311,0.262,0.0108,2,0.195,0.457,0.0189,23.7,0.952,0.979,0.932,41.4,40.5,81,1940
2006-06-17,2005,9,38,168,486.24,0.32,5,Dry,39,9,7,5,59,119,0.24,367.2,0.76,367.2,0,0,0,0,-5,5,39,9,7,0,64,422,990,965.8,24.2,0.185,0.0723,0.00299,0.257,0.0106,2,0.19,0.447,0.0185,23.8,0.951,0.977,0.929,40.7,39.8,79.5,1910
2006-06-18,2005,9,38,169,479.95,0.32,5,Dry,39,9,7,5,59,119,0.25,360.9,0.75,360.9,0,0,0,0,-5,5,39,9,7,0,64,416,990,965.8,24.2,0.182,0.0694,0.00286,0.252,0.0104,2,0.186,0.438,0.0181,23.8,0.95,0.976,0.927,40,39.1,78.1,1870
2006-06-19,2005,9,38,170,473.66,0.32,5,Dry,39,9,7,5,59,119,0.25,354.7,0.75,354.7,0,0,0,0,-5,5,39,9,7,0,64,410,990,965.7,24.3,0.18,0.0664,0.00274,0.247,0.0102,2,0.182,0.428,0.0177,23.8,0.949,0.975,0.925,39.3,38.4,76.7,1840
2006-06-20,2005,9,38,171,467.37,0.33,5,Dry,39,9,7,5,59,119,0.26,348.4,0.74,348.4,0,0,0,0,-5,5,39,9,7,0,64,403,990,965.7,24.3,0.178,0.0634,0.00261,0.241,0.00993,2,0.178,0.419,0.0172,23.9,0.948,0.973,0.923,38.7,37.6,75.3,1810
2006-06-21,2005,9,38,172,461.63,0.33,5,Dry,39,9,7,5,59,119,0.26,342.6,0.74,342.6,0,0,0,0,-5,5,39,9,7,0,64,398,990,965.7,24.3,0.176,0.0607,0.0025,0.237,0.00973,2,0.174,0.41,0.0169,23.9,0.947,0.972,0.921,38.1,37,74,1780
2006-06-22,2005,9,38,173,455.89,0.34,5,Dry,39,9,7,5,59,119,0.26,336.9,0.74,336.9,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.7,24.3,0.174,0.058,0.00238,0.232,0.00952,2,0.17,0.402,0.0165,23.9,0.946,0.971,0.919,37.4,36.3,72.7,1740
2006-06-23,2005,9,38,174,450.15,0.34,5,Dry,39,9,7,5,59,119,0.26,331.1,0.74,331.1,0,0,0,0,-5,5,39,9,7,0,64,386,990,965.6,24.4,0.172,0.0553,0.00227,0.227,0.00932,2,0.166,0.393,0.0161,24,0.946,0.97,0.917,36.8,35.7,71.4,1710
2006-06-24,2005,9,39,175,445.5,0.34,5,Dry,39,9,7,5,59,119,0.27,326.5,0.73,326.5,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0531,0.00218,0.223,0.00915,2,0.163,0.386,0.0158,24,0.945,0.97,0.917,36.3,35.2,70.5,1690
2006-06-25,2005,9,39,176,440.3,0.35,5,Dry,39,9,7,5,59,119,0.27,321.3,0.73,321.3,0,0,0,0,-5,5,39,9,7,0,64,376,990,965.6,24.4,0.168,0.0507,0.00207,0.219,0.00897,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.8,34.7,69.4,1660
2006-06-26,2005,9,39,177,435.11,0.35,5,Dry,39,9,7,5,59,119,0.27,316.1,0.73,316.1,0,0,0,0,-5,5,39,9,7,0,64,371,990,965.6,24.4,0.167,0.0482,0.00197,0.215,0.00878,2,0.156,0.371,0.0152,24.1,0.943,0.97,0.915,35.2,34.1,68.3,1640
2006-06-27,2005,9,39,178,429.91,0.35,5,Dry,39,9,7,5,59,119,0.28,310.9,0.72,310.9,0,0,0,0,-5,5,39,9,7,0,64,366,990,965.5,24.5,0.165,0.0457,0.00187,0.21,0.0086,2,0.152,0.363,0.0148,24.1,0.942,0.97,0.914,34.6,33.6,67.2,1610
2006-06-28,2005,9,39,179,424.72,0.36,5,Dry,39,9,7,5,59,119,0.28,305.7,0.72,305.7,0,0,0,0,-5,5,39,9,7,0,64,361,990,965.5,24.5,0.163,0.0433,0.00177,0.206,0.00842,2,0.149,0.355,0.0145,24.1,0.942,0.97,0.913,34.1,33,66.1,1590
2006-06-29,2005,9,39,180,419.52,0.36,5,Dry,39,9,7,5,59,119,0.28,300.5,0.72,300.5,0,0,0,0,-5,5,39,9,7,0,64,356,990,965.5,24.5,0.161,0.0408,0.00167,0.202,0.00823,2,0.145,0.347,0.0142,24.2,0.941,0.97,0.912,33.5,32.5,65,1560
2006-06-30,2005,9,39,181,414.87,0.36,5,Dry,39,9,7,5,59,119,0.29,295.9,0.71,295.9,0,0,0,0,-5,5,39,9,7,0,64,351,990,965.5,24.5,0.159,0.0387,0.00158,0.198,0.00807,2,0.142,0.34,0.0139,24.2,0.94,0.97,0.912,33,32,64,1540
2006-07-01,2005,10,40,182,410.22,0.37,5,Dry,37,8,6,4,53,108,0.26,302.2,0.74,302.2,0,0,0,0,-4,4,37,8,6,0,57,353,990,965.4,24.6,0.16,0.0416,0.0017,0.202,0.00822,2,0.146,0.348,0.0142,24.2,0.941,0.97,0.913,33.8,32.7,65.5,1570
2006-07-02,2005,10,40,183,405.57,0.37,5,Dry,37,8,6,4,53,108,0.27,297.6,0.73,297.6,0,0,0,0,-4,4,37,8,6,0,57,349,990,965.4,24.6,0.159,0.0395,0.00161,0.198,0.00806,2,0.143,0.341,0.0139,24.2,0.94,0.97,0.912,33.2,32.2,64.5,1550
2006-07-03,2005,10,40,184,400.38,0.37,5,Dry,37,8,6,4,53,108,0.27,292.4,0.73,292.4,0,0,0,0,-4,4,37,8,6,0,57,343,990,965.4,24.6,0.157,0.037,0.0015,0.194,0.00788,2,0.14,0.334,0.0136,24.3,0.939,0.97,0.911,32.7,31.7,63.4,1520
2006-07-04,2005,10,40,185,395.18,0.38,5,Dry,37,8,6,4,53,108,0.27,287.2,0.73,287.2,0,0,0,0,-4,4,37,8,6,0,57,338,990,965.4,24.6,0.155,0.0345,0.0014,0.189,0.00769,2,0.136,0.326,0.0132,24.3,0.938,0.97,0.91,32.1,31.1,62.2,1490
2006-07-05,2005,10,40,186,390.54,0.38,5,Dry,37,8,6,4,53,108,0.28,282.5,0.72,282.5,0,0,0,0,-4,4,37,8,6,0,57,334,990,965.4,24.6,0.153,0.0324,0.00131,0.186,0.00753,2,0.133,0.319,0.0129,24.3,0.937,0.97,0.909,31.6,30.6,61.2,1470
2006-07-06,2005,10,40,187,385.89,0.39,5,Dry,37,8,6,4,53,108,0.28,277.9,0.72,277.9,0,0,0,0,-4,4,37,8,6,0,57,329,990,965.3,24.7,0.152,0.0302,0.00122,0.182,0.00737,2,0.13,0.312,0.0126,24.4,0.936,0.97,0.908,31.1,30.1,60.2,1450
2006-07-07,2005,10,40,188,381.24,0.39,5,Dry,37,8,6,4,53,108,0.28,273.2,0.72,273.2,0,0,0,0,-4,4,37,8,6,0,57,324,990,965.3,24.7,0.15,0.028,0.00113,0.178,0.00721,2,0.127,0.305,0.0123,24.4,0.935,0.97,0.907,30.5,29.6,59.2,1420
2006-07-08,2005,10,41,189,377.68,0.39,5,Dry,37,8,6,4,53,108,0.29,269.7,0.71,269.7,0,0,0,0,-4,4,37,8,6,0,57,321,990,965.3,24.7,0.149,0.0263,0.00106,0.175,0.00708,2,0.125,0.3,0.0121,24.4,0.934,0.97,0.906,30.1,29.2,58.5,1400
2006-07-09,2005,10,41,190,373.58,0.4,5,Dry,37,8,6,4,53,108,0.29,265.6,0.71,265.6,0,0,0,0,-4,4,37,8,6,0,57,317,990,965.3,24.7,0.147,0.0244,0.000985,0.172,0.00694,2,0.122,0.293,0.0119,24.4,0.933,0.97,0.905,29.7,28.8,57.6,1380
2006-07-10,2005,10,41,191,369.48,0.4,5,Dry,37,8,6,4,53,108,0.29,261.5,0.71,261.5,0,0,0,0,-4,4,37,8,6,0,57,312,990,965.2,24.8,0.146,0.0224,0.000906,0.168,0.0068,2,0.119,0.287,0.0116,24.5,0.932,0.97,0.904,29.2,28.4,56.7,1360
2006-07-11,2005,10,41,192,365.38,0.4,5,Dry,37,8,6,4,53,108,0.3,257.4,0.7,257.4,0,0,0,0,-4,4,37,8,6,0,57,308,990,965.2,24.8,0.144,0.0205,0.000827,0.165,0.00665,2,0.116,0.281,0.0113,24.5,0.931,0.97,0.903,28.8,27.9,55.8,1340
2006-07-12,2005,10,41,193,361.28,0.41,5,Dry,37,8,6,4,53,108,0.3,253.3,0.7,253.3,0,0,0,0,-4,4,37,8,6,0,57,304,990,965.2,24.8,0.143,0.0185,0.000748,0.161,0.00651,2,0.113,0.275,0.0111,24.5,0.93,0.97,0.902,28.3,27.5,55,1320
2006-07-13,2005,10,41,194,357.18,0.41,5,Dry,37,8,6,4,53,108,0.3,249.2,0.7,249.2,0,0,0,0,-4,4,37,8,6,0,57,300,990,965.2,24.8,0.141,0.0169,0.000682,0.158,0.00638,2,0.111,0.269,0.0108,24.5,0.929,0.97,0.901,27.9,27,54.1,1300
2006-07-14,2005,10,41,195,353.07,0.42,5,Dry,37,8,6,4,53,108,0.31,245.1,0.69,245.1,0,0,0,0,-4,4,37,8,6,0,57,296,990,965.2,24.8,0.14,0.0166,0.000668,0.157,0.00631,2,0.108,0.265,0.0107,24.6,0.928,0.97,0.9,27.4,26.6,53.1,1280
2006-07-15,2005,10,42,196,348.97,0.42,5,Dry,37,8,6,4,53,108,0.31,241,0.69,241,0,0,0,0,-4,4,37,8,6,0,57,292,990,965.1,24.9,0.139,0.0162,0.000653,0.155,0.00623,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,26.9,26.1,52.2,1250
2006-07-16,2005,10,42,197,345.42,0.42,5,Dry,37,8,6,4,53,108,0.31,237.4,0.69,237.4,0,0,0,0,-4,4,37,8,6,0,57,288,990,965.1,24.9,0.137,0.0159,0.00064,0.153,0.00616,2,0.103,0.256,0.0103,24.6,0.925,0.97,0.898,26.5,25.7,51.5,1230
2006-07-17,2005,10,42,198,341.86,0.43,5,Dry,37,8,6,4,53,108,0.32,233.9,0.68,233.9,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0156,0.000628,0.152,0.00609,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.897,26.1,25.3,50.7,1220
2006-07-18,2005,10,42,199,338.31,0.43,5,Dry,37,8,6,4,53,108,0.32,230.3,0.68,230.3,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000615,0.15,0.00603,2,0.098,0.248,0.00996,24.7,0.923,0.97,0.895,25.7,24.9,49.9,1200
2006-07-19,2005,10,42,200,334.75,0.43,5,Dry,37,8,6,4,53,108,0.32,226.8,0.68,226.8,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.134,0.015,0.000603,0.149,0.00596,1,0.249,0.397,0.0159,24.5,0.959,0.98,0.94,52.3,48.2,48.2,1160
2006-07-20,2005,10,42,201,331.2,0.44,5,Dry,37,8,6,4,53,108,0.33,223.2,0.67,223.2,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.00059,0.147,0.00589,1,0.244,0.391,0.0157,24.6,0.959,0.98,0.94,51.5,48.2,48.2,1160
2006-07-21,2005,10,42,202,328.74,0.44,5,Dry,37,8,6,4,53,108,0.33,220.7,0.67,220.7,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.131,0.0145,0.000582,0.146,0.00585,1,0.24,0.386,0.0155,24.6,0.958,0.98,0.939,51,48.2,48.2,1160
2006-07-22,2005,10,43,203,325.73,0.44,5,Dry,37,8,6,4,53,108,0.33,217.7,0.67,217.7,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.13,0.0143,0.000571,0.145,0.00579,1,0.236,0.381,0.0153,24.6,0.958,0.98,0.939,50.3,48.2,48.2,1160
2006-07-23,2005,10,43,204,322.72,0.45,5,Dry,37,8,6,4,53,108,0.34,214.7,0.67,214.7,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.129,0.014,0.00056,0.143,0.00574,1,0.232,0.376,0.015,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
2006-07-24,2005,10,43,205,319.72,0.45,5,Dry,37,8,6,4,53,108,0.34,211.7,0.66,211.7,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0137,0.00055,0.142,0.00568,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.9,48,48,1150
2006-07-25,2005,10,43,206,316.71,0.45,5,Dry,37,8,6,4,53,108,0.34,208.7,0.66,208.7,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.000539,0.141,0.00562,1,0.224,0.365,0.0146,24.7,0.956,0.98,0.937,48.3,47.3,47.3,1130
2006-07-26,2005,10,43,207,313.7,0.46,5,Dry,37,8,6,4,53,108,0.34,205.7,0.66,205.7,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0132,0.000529,0.139,0.00557,1,0.22,0.36,0.0144,24.7,0.956,0.98,0.937,47.6,46.6,46.6,1120
2006-07-27,2005,10,43,208,310.69,0.46,5,Dry,37,8,6,4,53,108,0.35,202.7,0.65,202.7,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.000518,0.138,0.00551,1,0.216,0.354,0.0141,24.7,0.955,0.98,0.936,46.9,45.9,45.9,1100
2006-07-28,2005,10,43,209,307.68,0.46,5,Dry,37,8,6,4,53,108,0.35,199.7,0.65,199.7,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0127,0.000508,0.137,0.00546,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
2006-07-29,2005,10,44,210,304.68,0.47,5,Dry,37,8,6,4,53,108,0.35,196.7,0.65,196.7,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000497,0.135,0.0054,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2006-07-30,2005,10,44,211,301.67,0.47,5,Dry,37,8,6,4,53,108,0.36,193.7,0.64,193.7,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00534,1,0.204,0.338,0.0135,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
2006-07-31,2005,10,44,212,298.66,0.47,5,Dry,37,8,6,4,53,108,0.36,190.7,0.64,190.7,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000476,0.133,0.00529,1,0.2,0.333,0.0133,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
2006-08-01,2005,11,44,213,295.65,0.48,5,Dry,34,7,5,3,44,93,0.32,202.7,0.69,202.7,0,0,0,0,-3,3,34,7,5,0,47,249,990,964.9,25.1,0.123,0.013,0.000517,0.136,0.00543,1,0.216,0.352,0.014,24.8,0.955,0.98,0.936,47,46.1,46.1,1110
2006-08-02,2005,11,44,214,291.55,0.48,5,Dry,34,7,5,3,44,93,0.32,198.6,0.68,198.6,0,0,0,0,-3,3,34,7,5,0,47,245,990,964.9,25.1,0.122,0.0126,0.000502,0.134,0.00535,1,0.211,0.345,0.0137,24.8,0.954,0.98,0.935,46.1,45.1,45.1,1080
2006-08-03,2005,11,44,215,288,0.49,5,Dry,34,7,5,3,44,93,0.32,195,0.68,195,0,0,0,0,-3,3,34,7,5,0,47,241,990,964.9,25.1,0.121,0.0123,0.00049,0.133,0.00529,1,0.206,0.339,0.0135,24.8,0.953,0.98,0.934,45.2,44.3,44.3,1060
2006-08-04,2005,11,44,216,284.44,0.49,5,Dry,34,7,5,3,44,93,0.33,191.4,0.67,191.4,0,0,0,0,-3,3,34,7,5,0,47,237,990,964.8,25.2,0.119,0.012,0.000478,0.131,0.00522,1,0.201,0.332,0.0132,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1040
2006-08-05,2005,11,45,217,280.89,0.5,5,Dry,34,7,5,3,44,93,0.33,187.9,0.67,187.9,0,0,0,0,-3,3,34,7,5,0,47,234,990,964.8,25.2,0.118,0.0117,0.000466,0.13,0.00516,1,0.196,0.326,0.0129,24.9,0.951,0.98,0.932,43.5,42.7,42.7,1020
2006-08-06,2005,11,45,218,277.33,0.5,5,Dry,34,7,5,3,44,93,0.34,184.3,0.67,184.3,0,0,0,0,-3,3,34,7,5,0,47,230,990,964.8,25.2,0.117,0.0114,0.000453,0.128,0.00509,1,0.191,0.32,0.0127,24.9,0.95,0.98,0.931,42.7,41.9,41.9,1000
2006-08-07,2005,11,45,219,274.87,0.5,5,Dry,34,7,5,3,44,93,0.34,181.9,0.66,181.9,0,0,0,0,-3,3,34,7,5,0,47,228,990,964.8,25.2,0.116,0.0112,0.000445,0.127,0.00505,1,0.188,0.315,0.0125,24.9,0.949,0.98,0.93,42.1,41.3,41.3,991
2006-08-08,2005,11,45,220,271.86,0.51,5,Dry,34,7,5,3,44,93,0.34,178.9,0.66,178.9,0,0,0,0,-3,3,34,7,5,0,47,225,990,964.8,25.2,0.115,0.011,0.000434,0.126,0.00499,1,0.184,0.31,0.0123,24.9,0.948,0.979,0.928,41.4,40.5,40.5,973
2006-08-09,2005,11,45,221,268.86,0.51,5,Dry,34,7,5,3,44,93,0.35,175.9,0.65,175.9,0,0,0,0,-3,3,34,7,5,0,47,222,990,964.8,25.2,0.114,0.0107,0.000424,0.125,0.00494,1,0.18,0.304,0.0121,24.9,0.947,0.978,0.926,40.7,39.8,39.8,955
2006-08-10,2005,11,45,222,265.85,0.52,5,Dry,34,7,5,3,44,93,0.35,172.8,0.65,172.8,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0104,0.000414,0.123,0.00488,1,0.176,0.299,0.0119,24.9,0.946,0.976,0.924,40,39,39,937
2006-08-11,2005,11,45,223,262.84,0.52,5,Dry,34,7,5,3,44,93,0.35,169.8,0.65,169.8,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000403,0.122,0.00483,1,0.172,0.294,0.0116,25,0.945,0.974,0.921,39.3,38.3,38.3,919
2006-08-12,2005,11,46,224,259.83,0.53,5,Dry,34,7,5,3,44,93,0.36,166.8,0.64,166.8,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00993,0.000393,0.121,0.00477,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.6,37.5,37.5,901
2006-08-13,2005,11,46,225,256.82,0.53,5,Dry,34,7,5,3,44,93,0.36,163.8,0.64,163.8,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00967,0.000383,0.119,0.00472,1,0.164,0.283,0.0112,25,0.943,0.971,0.916,37.9,36.8,36.8,883
2006-08-14,2005,11,46,226,254.36,0.53,5,Dry,34,7,5,3,44,93,0.37,161.4,0.63,161.4,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00947,0.000374,0.118,0.00467,1,0.16,0.279,0.011,25,0.943,0.97,0.915,37.3,36.2,36.2,869
2006-08-15,2005,11,46,227,251.9,0.54,5,Dry,34,7,5,3,44,93,0.37,158.9,0.63,158.9,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00926,0.000366,0.117,0.00463,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2006-08-16,2005,11,46,228,249.44,0.54,5,Dry,34,7,5,3,44,93,0.37,156.4,0.63,156.4,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00905,0.000358,0.116,0.00459,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.1,35.1,35.1,841
2006-08-17,2005,11,46,229,246.98,0.55,5,Dry,34,7,5,3,44,93,0.38,154,0.62,154,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00884,0.000349,0.115,0.00454,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
2006-08-18,2005,11,46,230,244.52,0.55,5,Dry,34,7,5,3,44,93,0.38,151.5,0.62,151.5,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00863,0.000341,0.114,0.0045,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35,34,34,815
2006-08-19,2005,11,47,231,242.06,0.56,5,Dry,34,7,5,3,44,93,0.38,149.1,0.62,149.1,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00842,0.000332,0.113,0.00445,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,801
2006-08-20,2005,11,47,232,239.6,0.56,5,Dry,34,7,5,3,44,93,0.39,146.6,0.61,146.6,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00821,0.000324,0.112,0.0044,1,0.14,0.252,0.00994,25.1,0.938,0.97,0.909,33.8,32.8,32.8,788
2006-08-21,2005,11,47,233,238.23,0.56,5,Dry,34,7,5,3,44,93,0.39,145.2,0.61,145.2,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00809,0.000319,0.111,0.00438,1,0.139,0.25,0.00984,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2006-08-22,2005,11,47,234,236.32,0.57,5,Dry,34,7,5,3,44,93,0.39,143.3,0.61,143.3,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00793,0.000313,0.11,0.00434,1,0.136,0.246,0.0097,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2006-08-23,2005,11,47,235,234.4,0.57,5,Dry,34,7,5,3,44,93,0.4,141.4,0.6,141.4,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00777,0.000306,0.109,0.00431,1,0.133,0.243,0.00956,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2006-08-24,2005,11,47,236,232.49,0.58,5,Dry,34,7,5,3,44,93,0.4,139.5,0.6,139.5,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00761,0.000299,0.109,0.00427,1,0.131,0.239,0.00942,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
2006-08-25,2005,11,47,237,230.57,0.58,5,Dry,34,7,5,3,44,93,0.4,137.6,0.6,137.6,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.1,0.00744,0.000293,0.108,0.00424,1,0.128,0.236,0.00928,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2006-08-26,2005,11,48,238,228.66,0.58,5,Dry,34,7,5,3,44,93,0.41,135.7,0.59,135.7,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0996,0.00728,0.000286,0.107,0.00421,1,0.126,0.233,0.00915,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2006-08-27,2005,11,48,239,226.75,0.59,5,Dry,34,7,5,3,44,93,0.41,133.8,0.59,133.8,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.099,0.00712,0.00028,0.106,0.00417,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2006-08-28,2005,11,48,240,224.83,0.59,5,Dry,34,7,5,3,44,93,0.41,131.8,0.59,131.8,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.5,25.5,0.0983,0.00696,0.000273,0.105,0.00414,1,0.12,0.226,0.00887,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2006-08-29,2005,11,48,241,222.92,0.6,5,Dry,34,7,5,3,44,93,0.42,129.9,0.58,129.9,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0976,0.00679,0.000267,0.104,0.0041,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,29.9,29,29,697
2006-08-30,2005,11,48,242,221,0.6,5,Dry,34,7,5,3,44,93,0.42,128,0.58,128,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0969,0.00663,0.00026,0.104,0.00407,1,0.115,0.219,0.00859,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2006-08-31,2005,11,48,243,219.09,0.61,5,Dry,34,7,5,3,44,93,0.42,126.1,0.58,126.1,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0963,0.00647,0.000254,0.103,0.00403,1,0.113,0.215,0.00845,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2006-09-01,2005,12,48,244,216.08,0.62,5,Dry,30,6,4,2,30,72,0.33,144.1,0.67,144.1,0,0,0,0,-2,2,30,6,4,0,32,184,990,964.5,25.5,0.1,0.008,0.000314,0.108,0.00425,1,0.137,0.246,0.00963,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2006-09-02,2005,12,49,245,213.62,0.63,5,Dry,30,6,4,2,30,72,0.34,141.6,0.66,141.6,0,0,0,0,-2,2,30,6,4,0,32,182,990,964.5,25.5,0.0996,0.00779,0.000305,0.107,0.00421,1,0.134,0.241,0.00945,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2006-09-03,2005,12,49,246,210.61,0.64,5,Dry,30,6,4,2,30,72,0.34,138.6,0.66,138.6,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0986,0.00753,0.000295,0.106,0.00415,1,0.13,0.236,0.00923,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2006-09-04,2005,12,49,247,207.61,0.65,5,Dry,30,6,4,2,30,72,0.35,135.6,0.65,135.6,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0975,0.00728,0.000285,0.105,0.0041,1,0.126,0.23,0.00901,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
2006-09-05,2005,12,49,248,204.6,0.66,5,Dry,30,6,4,2,30,72,0.35,132.6,0.65,132.6,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0964,0.00702,0.000275,0.103,0.00405,1,0.122,0.225,0.0088,25.3,0.931,0.97,0.904,30.7,29.8,29.8,715
2006-09-06,2005,12,49,249,202.14,0.66,5,Dry,30,6,4,2,30,72,0.36,130.1,0.64,130.1,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0956,0.00681,0.000266,0.102,0.004,1,0.118,0.221,0.00862,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2006-09-07,2005,12,49,250,199.68,0.67,5,Dry,30,6,4,2,30,72,0.36,127.7,0.64,127.7,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0947,0.0066,0.000258,0.101,0.00396,1,0.115,0.216,0.00844,25.4,0.929,0.97,0.902,29.5,28.7,28.7,688
2006-09-08,2005,12,49,251,197.22,0.68,5,Dry,30,6,4,2,30,72,0.36,125.2,0.64,125.2,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0938,0.00639,0.00025,0.1,0.00392,1,0.112,0.212,0.00827,25.4,0.929,0.97,0.901,28.9,28.1,28.1,674
2006-09-09,2005,12,50,252,194.75,0.69,5,Dry,30,6,4,2,30,72,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.093,0.00618,0.000242,0.0992,0.00387,1,0.108,0.207,0.0081,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2006-09-10,2005,12,50,253,192.29,0.7,5,Dry,30,6,4,2,30,72,0.37,120.3,0.63,120.3,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0921,0.00597,0.000234,0.0981,0.00383,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2006-09-11,2005,12,50,254,190.93,0.71,5,Dry,30,6,4,2,30,72,0.38,118.9,0.62,118.9,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0916,0.00586,0.000229,0.0975,0.00381,1,0.103,0.201,0.00784,25.4,0.924,0.97,0.896,27.4,26.5,26.5,637
2006-09-12,2005,12,50,255,189.01,0.72,5,Dry,30,6,4,2,30,72,0.38,117,0.62,117,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0909,0.0057,0.000223,0.0966,0.00378,1,0.1,0.197,0.00771,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2006-09-13,2005,12,50,256,187.1,0.72,5,Dry,30,6,4,2,30,72,0.39,115.1,0.61,115.1,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0903,0.00553,0.000216,0.0958,0.00375,1,0.0979,0.194,0.00757,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2006-09-14,2005,12,50,257,185.18,0.73,5,Dry,30,6,4,2,30,72,0.39,113.2,0.61,113.2,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0896,0.00537,0.00021,0.095,0.00371,1,0.0953,0.19,0.00744,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2006-09-15,2005,12,50,258,183.27,0.74,5,Dry,30,6,4,2,30,72,0.39,111.3,0.61,111.3,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0889,0.00521,0.000204,0.0941,0.00368,1,0.0927,0.187,0.00731,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2006-09-16,2005,12,51,259,181.36,0.74,5,Dry,30,6,4,2,30,72,0.4,109.4,0.6,109.4,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0882,0.00505,0.000197,0.0933,0.00365,1,0.0901,0.183,0.00718,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2006-09-17,2005,12,51,260,179.44,0.75,5,Dry,30,6,4,2,30,72,0.4,107.4,0.6,107.4,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0876,0.00488,0.000191,0.0924,0.00362,1,0.0875,0.18,0.00704,25.4,0.916,0.97,0.888,24.5,23.8,23.8,570
2006-09-18,2005,12,51,261,177.53,0.75,5,Dry,30,6,4,2,30,72,0.41,105.5,0.59,105.5,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0869,0.00472,0.000185,0.0916,0.00358,1,0.085,0.177,0.00691,25.4,0.915,0.97,0.887,24,23.3,23.3,559
2006-09-19,2005,12,51,262,175.61,0.76,5,Dry,30,6,4,2,30,72,0.41,103.6,0.59,103.6,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0862,0.00456,0.000178,0.0908,0.00355,1,0.0824,0.173,0.00678,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
2006-09-20,2005,12,51,263,173.7,0.77,5,Dry,30,6,4,2,30,72,0.41,101.7,0.58,101.7,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0855,0.00439,0.000172,0.0899,0.00352,1,0.0798,0.17,0.00664,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2006-09-21,2005,12,51,264,171.79,0.77,5,Dry,30,6,4,2,30,72,0.42,99.79,0.58,99.79,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0849,0.00423,0.000166,0.0891,0.00349,1,0.0772,0.166,0.00651,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2006-09-22,2005,12,51,265,170.42,0.78,5,Dry,30,6,4,2,30,72,0.42,98.42,0.58,98.42,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0844,0.00412,0.000161,0.0885,0.00347,1,0.0754,0.164,0.00642,25.4,0.912,0.968,0.883,22.3,21.6,21.6,519
2006-09-23,2005,12,52,266,169.05,0.78,5,Dry,30,6,4,2,30,72,0.43,97.05,0.57,97.05,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0839,0.004,0.000157,0.0879,0.00344,1,0.0735,0.161,0.00632,25.4,0.914,0.967,0.884,22.1,21.4,21.4,513
2006-09-24,2005,12,52,267,167.68,0.79,5,Dry,30,6,4,2,30,72,0.43,95.68,0.57,95.68,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0834,0.00388,0.000152,0.0873,0.00342,1,0.0717,0.159,0.00623,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
2006-09-25,2005,12,52,268,166.32,0.79,5,Dry,30,6,4,2,30,72,0.43,94.32,0.57,94.32,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0829,0.00377,0.000148,0.0867,0.0034,1,0.0698,0.157,0.00613,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
2006-09-26,2005,12,52,269,164.95,0.8,5,Dry,30,6,4,2,30,72,0.44,92.95,0.56,92.95,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0825,0.00365,0.000143,0.0861,0.00337,1,0.068,0.154,0.00604,25.4,0.919,0.966,0.887,21.3,20.5,20.5,493
2006-09-27,2005,12,52,270,164.68,0.8,5,Dry,30,6,4,2,30,72,0.44,92.68,0.56,92.68,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0824,0.00363,0.000142,0.086,0.00337,1,0.0676,0.154,0.00602,25.4,0.919,0.966,0.888,21.2,20.5,20.5,491
2006-09-28,2005,12,52,271,163.86,0.8,5,Dry,30,6,4,2,30,72,0.44,91.86,0.56,91.86,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0821,0.00356,0.000139,0.0856,0.00335,1,0.0665,0.152,0.00596,25.4,0.92,0.965,0.888,21,20.3,20.3,487
2006-09-29,2005,12,52,272,161.94,0.81,5,Dry,30,6,4,2,30,72,0.45,89.94,0.56,89.94,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0814,0.00339,0.000133,0.0848,0.00332,1,0.0639,0.149,0.00583,25.4,0.922,0.964,0.889,20.6,19.9,19.9,478
2006-09-30,2005,12,53,273,160.57,0.82,5,Dry,30,6,4,2,30,72,0.45,88.57,0.55,88.57,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0809,0.00328,0.000128,0.0842,0.0033,1,0.0621,0.146,0.00573,25.4,0.924,0.964,0.89,20.4,19.6,19.6,471
2006-10-01,2006,1,1,274,159.21,0.82,5,Dry,24,4,2,2,20,52,0.33,107.2,0.67,107.2,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00486,0.000191,0.0888,0.00348,1,0.0872,0.176,0.0069,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
2006-10-02,2006,1,1,275,157.84,0.83,5,Dry,24,4,2,2,20,52,0.33,105.8,0.67,105.8,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0835,0.00475,0.000186,0.0882,0.00346,1,0.0854,0.174,0.0068,25.3,0.915,0.97,0.888,24.1,23.3,23.3,560
2006-10-03,2006,1,1,276,157.57,0.83,5,Dry,24,4,2,2,20,52,0.33,105.6,0.67,105.6,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00472,0.000185,0.0881,0.00345,1,0.085,0.173,0.00679,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2006-10-04,2006,1,1,277,155.65,0.83,5,Dry,24,4,2,2,20,52,0.33,103.7,0.67,103.7,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0827,0.00456,0.000179,0.0873,0.00342,1,0.0824,0.17,0.00665,25.3,0.913,0.97,0.886,23.5,22.8,22.8,548
2006-10-05,2006,1,1,278,157.57,0.83,5,Dry,24,4,2,2,20,52,0.33,105.6,0.67,105.6,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00472,0.000185,0.0881,0.00345,1,0.085,0.173,0.00679,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2006-10-06,2006,1,1,279,159.48,0.82,5,Dry,24,4,2,2,20,52,0.33,107.5,0.67,107.5,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0841,0.00489,0.000191,0.0889,0.00349,1,0.0876,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.7,23.7,570
2006-10-07,2006,1,1,280,158.11,0.83,5,Dry,24,4,2,2,20,52,0.33,106.1,0.67,106.1,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00477,0.000187,0.0883,0.00346,1,0.0857,0.174,0.00682,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
2006-10-08,2006,1,2,281,156.75,0.83,5,Dry,24,4,2,2,20,52,0.33,104.8,0.67,104.8,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0831,0.00465,0.000182,0.0877,0.00344,1,0.0839,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
2006-10-09,2006,1,2,282,154.83,0.84,5,Dry,24,4,2,2,20,52,0.34,102.8,0.66,102.8,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00449,0.000176,0.0869,0.00341,1,0.0813,0.168,0.00659,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
2006-10-10,2006,1,2,283,153.47,0.84,5,Dry,24,4,2,2,20,52,0.34,101.5,0.66,101.5,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0819,0.00437,0.000172,0.0863,0.00338,1,0.0795,0.166,0.0065,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2006-10-11,2006,1,2,284,152.1,0.85,5,Dry,24,4,2,2,20,52,0.34,100.1,0.66,100.1,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00426,0.000167,0.0857,0.00336,1,0.0776,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,527
2006-10-12,2006,1,2,285,150.73,0.85,5,Dry,24,4,2,2,20,52,0.34,98.73,0.66,98.73,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00414,0.000162,0.0851,0.00334,1,0.0758,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
2006-10-13,2006,1,2,286,149.36,0.86,5,Dry,24,4,2,2,20,52,0.35,97.36,0.65,97.36,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0805,0.00403,0.000158,0.0845,0.00331,1,0.0739,0.158,0.00621,25.3,0.913,0.968,0.884,22.1,21.4,21.4,513
2006-10-14,2006,1,2,287,148,0.86,5,Dry,24,4,2,2,20,52,0.35,96,0.65,96,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.08,0.00391,0.000153,0.0839,0.00329,1,0.0721,0.156,0.00612,25.3,0.915,0.967,0.885,21.8,21.1,21.1,507
2006-10-15,2006,1,3,288,146.63,0.86,5,Dry,24,4,2,2,20,52,0.35,94.63,0.65,94.63,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0795,0.00379,0.000149,0.0833,0.00327,1,0.0703,0.154,0.00602,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
2006-10-16,2006,1,3,289,145.26,0.87,5,Dry,24,4,2,2,20,52,0.36,93.26,0.64,93.26,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.079,0.00368,0.000144,0.0827,0.00324,1,0.0684,0.151,0.00593,25.3,0.918,0.966,0.886,21.3,20.5,20.5,493
2006-10-17,2006,1,3,290,144.99,0.87,5,Dry,24,4,2,2,20,52,0.36,92.99,0.64,92.99,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0789,0.00365,0.000143,0.0826,0.00324,1,0.068,0.151,0.00591,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
2006-10-18,2006,1,3,291,144.17,0.87,5,Dry,24,4,2,2,20,52,0.36,92.17,0.64,92.17,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00358,0.000141,0.0822,0.00322,1,0.0669,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2006-10-19,2006,1,3,292,144.99,0.87,5,Dry,24,4,2,2,20,52,0.36,92.99,0.64,92.99,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0789,0.00365,0.000143,0.0826,0.00324,1,0.068,0.151,0.00591,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
2006-10-20,2006,1,3,293,144.17,0.87,5,Dry,24,4,2,2,20,52,0.36,92.17,0.64,92.17,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00358,0.000141,0.0822,0.00322,1,0.0669,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2006-10-21,2006,1,3,294,142.8,0.88,5,Dry,24,4,2,2,20,52,0.36,90.8,0.64,90.8,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00347,0.000136,0.0816,0.0032,1,0.0651,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20,20,481
2006-10-22,2006,1,4,295,142.53,0.88,5,Dry,24,4,2,2,20,52,0.36,90.53,0.64,90.53,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00345,0.000135,0.0815,0.0032,1,0.0647,0.146,0.00573,25.4,0.921,0.965,0.888,20.7,20,20,480
2006-10-23,2006,1,4,296,140.61,0.88,5,Dry,24,4,2,2,20,52,0.37,88.61,0.63,88.61,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0774,0.00328,0.000129,0.0807,0.00316,1,0.0621,0.143,0.0056,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
2006-10-24,2006,1,4,297,139.25,0.89,5,Dry,24,4,2,2,20,52,0.37,87.25,0.63,87.25,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00317,0.000124,0.0801,0.00314,1,0.0603,0.14,0.0055,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
2006-10-25,2006,1,4,298,137.88,0.89,5,Dry,24,4,2,2,20,52,0.38,85.88,0.62,85.88,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0764,0.00305,0.00012,0.0795,0.00312,1,0.0584,0.138,0.00541,25.4,0.926,0.963,0.891,19.8,19,19,457
2006-10-26,2006,1,4,299,137.61,0.89,5,Dry,24,4,2,2,20,52,0.38,85.61,0.62,85.61,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0763,0.00303,0.000119,0.0794,0.00311,1,0.0581,0.137,0.00539,25.4,0.926,0.962,0.892,19.7,19,19,456
2006-10-27,2006,1,4,300,135.69,0.9,5,Dry,24,4,2,2,20,52,0.38,83.69,0.62,83.69,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00286,0.000112,0.0785,0.00308,1,0.0555,0.134,0.00525,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2006-10-28,2006,1,4,301,134.32,0.9,5,Dry,24,4,2,2,20,52,0.39,82.32,0.61,82.32,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0752,0.00275,0.000108,0.0779,0.00306,1,0.0536,0.132,0.00516,25.4,0.931,0.961,0.894,19.1,18.3,18.3,440
2006-10-29,2006,1,5,302,134.05,0.9,5,Dry,24,4,2,2,20,52,0.39,82.05,0.61,82.05,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0751,0.00272,0.000107,0.0778,0.00305,1,0.0533,0.131,0.00514,25.4,0.931,0.961,0.894,19,18.3,18.3,438
2006-10-30,2006,1,5,303,133.78,0.9,5,Dry,24,4,2,2,20,52,0.39,81.78,0.61,81.78,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.0027,0.000106,0.0777,0.00305,1,0.0529,0.131,0.00512,25.4,0.931,0.961,0.895,18.9,18.2,18.2,437
2006-10-31,2006,1,5,304,135.69,0.9,5,Dry,24,4,2,2,20,52,0.38,83.69,0.62,83.69,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00286,0.000112,0.0785,0.00308,1,0.0555,0.134,0.00525,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2006-11-01,2006,2,5,305,137.06,0.89,5,Dry,23,4,2,2,19,50,0.36,87.06,0.64,87.06,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00315,0.000124,0.0796,0.00312,1,0.06,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.3,19.3,463
2006-11-02,2006,2,5,306,138.97,0.89,5,Dry,23,4,2,2,19,50,0.36,88.97,0.64,88.97,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00331,0.00013,0.0805,0.00316,1,0.0626,0.143,0.00561,25.4,0.922,0.964,0.889,20.4,19.7,19.7,472
2006-11-03,2006,2,5,307,141.43,0.88,5,Dry,23,4,2,2,19,50,0.35,91.43,0.65,91.43,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.00352,0.000138,0.0816,0.0032,1,0.0659,0.147,0.00578,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
