date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-11-04,2006,2,5,308,144.44,0.87,5,Dry,23,4,2,2,19,50,0.35,94.44,0.65,94.44,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0791,0.00378,0.000148,0.0829,0.00325,1,0.07,0.153,0.00599,25.3,0.916,0.966,0.886,21.5,20.8,20.8,499
2006-11-05,2006,2,6,309,144.72,0.87,5,Dry,23,4,2,2,19,50,0.34,94.72,0.66,94.72,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.0038,0.000149,0.083,0.00325,1,0.0704,0.153,0.00601,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
2006-11-06,2006,2,6,310,146.63,0.86,5,Dry,23,4,2,2,19,50,0.34,96.63,0.66,96.63,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0799,0.00396,0.000155,0.0838,0.00329,1,0.073,0.157,0.00615,25.3,0.914,0.967,0.884,22,21.2,21.2,510
2006-11-07,2006,2,6,311,148,0.86,5,Dry,23,4,2,2,19,50,0.34,98,0.66,98,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.00408,0.00016,0.0844,0.00331,1,0.0748,0.159,0.00624,25.3,0.913,0.968,0.883,22.2,21.5,21.5,516
2006-11-08,2006,2,6,312,151.55,0.85,5,Dry,23,4,2,2,19,50,0.33,101.5,0.67,101.5,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00438,0.000172,0.086,0.00337,1,0.0796,0.166,0.00649,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2006-11-09,2006,2,6,313,152.92,0.84,5,Dry,23,4,2,2,19,50,0.33,102.9,0.67,102.9,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.0045,0.000176,0.0866,0.00339,1,0.0814,0.168,0.00659,25.3,0.913,0.97,0.886,23.3,22.6,22.6,544
2006-11-10,2006,2,6,314,151.55,0.85,5,Dry,23,4,2,2,19,50,0.33,101.5,0.67,101.5,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00438,0.000172,0.086,0.00337,1,0.0796,0.166,0.00649,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2006-11-11,2006,2,6,315,150.18,0.85,5,Dry,23,4,2,2,19,50,0.33,100.2,0.67,100.2,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00427,0.000167,0.0854,0.00335,1,0.0777,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,527
2006-11-12,2006,2,7,316,149.91,0.85,5,Dry,23,4,2,2,19,50,0.33,99.91,0.67,99.91,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.081,0.00424,0.000166,0.0853,0.00334,1,0.0774,0.163,0.00638,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
2006-11-13,2006,2,7,317,150.18,0.85,5,Dry,23,4,2,2,19,50,0.33,100.2,0.67,100.2,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00427,0.000167,0.0854,0.00335,1,0.0777,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,527
2006-11-14,2006,2,7,318,151,0.85,5,Dry,23,4,2,2,19,50,0.33,101,0.67,101,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00434,0.00017,0.0857,0.00336,1,0.0789,0.165,0.00645,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
2006-11-15,2006,2,7,319,150.73,0.85,5,Dry,23,4,2,2,19,50,0.33,100.7,0.67,100.7,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00431,0.000169,0.0856,0.00336,1,0.0785,0.164,0.00644,25.3,0.911,0.969,0.883,22.8,22.1,22.1,531
2006-11-16,2006,2,7,320,150.46,0.85,5,Dry,23,4,2,2,19,50,0.33,100.5,0.67,100.5,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0812,0.00429,0.000168,0.0855,0.00335,1,0.0781,0.164,0.00642,25.3,0.911,0.969,0.883,22.7,22,22,529
2006-11-17,2006,2,7,321,152.92,0.84,5,Dry,23,4,2,2,19,50,0.33,102.9,0.67,102.9,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.0045,0.000176,0.0866,0.00339,1,0.0814,0.168,0.00659,25.3,0.913,0.97,0.886,23.3,22.6,22.6,544
2006-11-18,2006,2,7,322,155.38,0.83,5,Dry,23,4,2,2,19,50,0.32,105.4,0.68,105.4,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.083,0.00471,0.000185,0.0877,0.00344,1,0.0848,0.172,0.00676,25.3,0.915,0.97,0.887,24,23.2,23.2,558
2006-11-19,2006,2,8,323,158.39,0.82,5,Dry,23,4,2,2,19,50,0.32,108.4,0.68,108.4,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00496,0.000195,0.089,0.00349,1,0.0888,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,24,24,575
2006-11-20,2006,2,8,324,160.85,0.81,5,Dry,23,4,2,2,19,50,0.31,110.8,0.69,110.8,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00517,0.000203,0.0901,0.00353,1,0.0921,0.182,0.00714,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2006-11-21,2006,2,8,325,158.93,0.82,5,Dry,23,4,2,2,19,50,0.32,108.9,0.69,108.9,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00501,0.000196,0.0892,0.0035,1,0.0896,0.179,0.00701,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2006-11-22,2006,2,8,326,157.02,0.83,5,Dry,23,4,2,2,19,50,0.32,107,0.68,107,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0835,0.00485,0.00019,0.0884,0.00346,1,0.087,0.175,0.00687,25.3,0.916,0.97,0.888,24.4,23.6,23.6,567
2006-11-23,2006,2,8,327,155.11,0.84,5,Dry,23,4,2,2,19,50,0.32,105.1,0.68,105.1,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.00468,0.000184,0.0875,0.00343,1,0.0844,0.172,0.00674,25.3,0.915,0.97,0.887,23.9,23.2,23.2,556
2006-11-24,2006,2,8,328,153.74,0.84,5,Dry,23,4,2,2,19,50,0.33,103.7,0.68,103.7,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00457,0.000179,0.0869,0.00341,1,0.0825,0.169,0.00664,25.3,0.914,0.97,0.886,23.6,22.8,22.8,548
2006-11-25,2006,2,8,329,155.65,0.83,5,Dry,23,4,2,2,19,50,0.32,105.7,0.68,105.7,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00473,0.000185,0.0878,0.00344,1,0.0851,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2006-11-26,2006,2,9,330,160.85,0.81,5,Dry,23,4,2,2,19,50,0.31,110.8,0.69,110.8,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00517,0.000203,0.0901,0.00353,1,0.0921,0.182,0.00714,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2006-11-27,2006,2,9,331,166.04,0.79,5,Dry,23,4,2,2,19,50,0.3,116,0.7,116,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.00561,0.00022,0.0923,0.00362,1,0.0992,0.191,0.0075,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2006-11-28,2006,2,9,332,166.32,0.79,5,Dry,23,4,2,2,19,50,0.3,116.3,0.7,116.3,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00564,0.000221,0.0925,0.00362,1,0.0995,0.192,0.00752,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2006-11-29,2006,2,9,333,163.86,0.8,5,Dry,23,4,2,2,19,50,0.3,113.9,0.69,113.9,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00543,0.000213,0.0914,0.00358,1,0.0962,0.188,0.00735,25.3,0.921,0.97,0.893,26.1,25.3,25.3,606
2006-11-30,2006,2,9,334,160.85,0.81,5,Dry,23,4,2,2,19,50,0.31,110.8,0.69,110.8,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00517,0.000203,0.0901,0.00353,1,0.0921,0.182,0.00714,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2006-12-01,2006,3,9,335,158.93,0.82,5,Dry,26,4,3,2,24,59,0.37,99.93,0.63,99.93,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0824,0.00424,0.000166,0.0867,0.0034,1,0.0774,0.164,0.00643,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2006-12-02,2006,3,9,336,157.02,0.83,5,Dry,26,4,3,2,24,59,0.38,98.02,0.62,98.02,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0818,0.00408,0.00016,0.0859,0.00336,1,0.0748,0.161,0.0063,25.4,0.913,0.968,0.884,22.2,21.5,21.5,517
2006-12-03,2006,3,10,337,155.65,0.83,5,Dry,26,4,3,2,24,59,0.38,96.65,0.62,96.65,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0813,0.00397,0.000155,0.0853,0.00334,1,0.073,0.158,0.0062,25.4,0.914,0.967,0.884,22,21.3,21.3,510
2006-12-04,2006,3,10,338,157.57,0.83,5,Dry,26,4,3,2,24,59,0.37,98.57,0.63,98.57,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.082,0.00413,0.000162,0.0861,0.00337,1,0.0756,0.162,0.00634,25.4,0.912,0.968,0.883,22.4,21.6,21.6,520
2006-12-05,2006,3,10,339,162.22,0.81,5,Dry,26,4,3,2,24,59,0.36,103.2,0.64,103.2,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00452,0.000177,0.0881,0.00345,1,0.0818,0.17,0.00666,25.4,0.913,0.97,0.886,23.4,22.7,22.7,546
2006-12-06,2006,3,10,340,165.77,0.8,5,Dry,26,4,3,2,24,59,0.36,106.8,0.64,106.8,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0849,0.00483,0.000189,0.0897,0.00351,1,0.0866,0.176,0.00691,25.4,0.916,0.97,0.888,24.3,23.6,23.6,566
2006-12-07,2006,3,10,341,166.04,0.79,5,Dry,26,4,3,2,24,59,0.35,107,0.65,107,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.085,0.00485,0.00019,0.0898,0.00352,1,0.087,0.177,0.00692,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
2006-12-08,2006,3,10,342,167.96,0.79,5,Dry,26,4,3,2,24,59,0.35,109,0.65,109,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.00501,0.000196,0.0906,0.00355,1,0.0896,0.18,0.00706,25.4,0.917,0.97,0.89,24.8,24.1,24.1,578
2006-12-09,2006,3,10,343,169.32,0.78,5,Dry,26,4,3,2,24,59,0.35,110.3,0.65,110.3,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00513,0.000201,0.0912,0.00357,1,0.0914,0.183,0.00715,25.4,0.918,0.97,0.891,25.2,24.4,24.4,586
2006-12-10,2006,3,11,344,172.33,0.77,5,Dry,26,4,3,2,24,59,0.34,113.3,0.66,113.3,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0872,0.00538,0.000211,0.0926,0.00362,1,0.0955,0.188,0.00736,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
2006-12-11,2006,3,11,345,172.61,0.77,5,Dry,26,4,3,2,24,59,0.34,113.6,0.66,113.6,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.00541,0.000212,0.0927,0.00363,1,0.0959,0.189,0.00738,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2006-12-12,2006,3,11,346,173.43,0.77,5,Dry,26,4,3,2,24,59,0.34,114.4,0.66,114.4,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0876,0.00548,0.000214,0.093,0.00364,1,0.097,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2006-12-13,2006,3,11,347,176.43,0.76,5,Dry,26,4,3,2,24,59,0.33,117.4,0.67,117.4,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0886,0.00573,0.000224,0.0944,0.00369,1,0.101,0.195,0.00765,25.4,0.923,0.97,0.895,27,26.1,26.1,628
2006-12-14,2006,3,11,348,179.44,0.75,5,Dry,26,4,3,2,24,59,0.33,120.4,0.67,120.4,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0897,0.00599,0.000234,0.0957,0.00374,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2006-12-15,2006,3,11,349,181.36,0.74,5,Dry,26,4,3,2,24,59,0.33,122.4,0.68,122.4,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0904,0.00615,0.000241,0.0965,0.00378,1,0.108,0.204,0.00799,25.4,0.927,0.97,0.899,28.2,27.4,27.4,656
2006-12-16,2006,3,11,350,183.27,0.74,5,Dry,26,4,3,2,24,59,0.32,124.3,0.68,124.3,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.00631,0.000247,0.0973,0.00381,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2006-12-17,2006,3,12,351,185.18,0.73,5,Dry,26,4,3,2,24,59,0.32,126.2,0.68,126.2,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00648,0.000253,0.0982,0.00384,1,0.113,0.211,0.00825,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2006-12-18,2006,3,12,352,187.1,0.72,5,Dry,26,4,3,2,24,59,0.32,128.1,0.69,128.1,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00664,0.00026,0.099,0.00387,1,0.115,0.214,0.00839,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2006-12-19,2006,3,12,353,189.56,0.71,5,Dry,26,4,3,2,24,59,0.31,130.6,0.69,130.6,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00685,0.000268,0.1,0.00391,1,0.119,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2006-12-20,2006,3,12,354,192.57,0.7,5,Dry,26,4,3,2,24,59,0.31,133.6,0.69,133.6,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0943,0.0071,0.000278,0.101,0.00396,1,0.123,0.224,0.00876,25.4,0.932,0.97,0.904,31,30,30,721
2006-12-21,2006,3,12,355,195.57,0.69,5,Dry,26,4,3,2,24,59,0.3,136.6,0.7,136.6,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00736,0.000288,0.103,0.00401,1,0.127,0.23,0.00897,25.4,0.933,0.97,0.905,31.7,30.7,30.7,738
2006-12-22,2006,3,12,356,198.04,0.68,5,Dry,26,4,3,2,24,59,0.3,139,0.7,139,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00757,0.000296,0.104,0.00406,1,0.13,0.234,0.00914,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
2006-12-23,2006,3,12,357,197.22,0.68,5,Dry,26,4,3,2,24,59,0.3,138.2,0.7,138.2,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.0075,0.000293,0.103,0.00404,1,0.129,0.233,0.00909,25.4,0.934,0.97,0.906,32.1,31.1,31.1,747
2006-12-24,2006,3,13,358,194.75,0.69,5,Dry,26,4,3,2,24,59,0.3,135.8,0.7,135.8,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00729,0.000285,0.102,0.004,1,0.126,0.228,0.00892,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
2006-12-25,2006,3,13,359,193.93,0.7,5,Dry,26,4,3,2,24,59,0.3,134.9,0.7,134.9,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00722,0.000282,0.102,0.00399,1,0.125,0.227,0.00886,25.4,0.932,0.97,0.904,31.3,30.4,30.4,728
2006-12-26,2006,3,13,360,196.94,0.68,5,Dry,26,4,3,2,24,59,0.3,137.9,0.7,137.9,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00747,0.000292,0.103,0.00404,1,0.129,0.232,0.00907,25.4,0.934,0.97,0.906,32,31.1,31.1,746
2006-12-27,2006,3,13,361,197.76,0.68,5,Dry,26,4,3,2,24,59,0.3,138.8,0.7,138.8,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00754,0.000295,0.104,0.00405,1,0.13,0.234,0.00912,25.4,0.934,0.97,0.906,32.2,31.3,31.3,750
2006-12-28,2006,3,13,362,198.04,0.68,5,Dry,26,4,3,2,24,59,0.3,139,0.7,139,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00757,0.000296,0.104,0.00406,1,0.13,0.234,0.00914,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
2006-12-29,2006,3,13,363,200.5,0.67,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0971,0.00778,0.000304,0.105,0.0041,1,0.134,0.238,0.00931,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
2006-12-30,2006,3,13,364,203.5,0.66,5,Dry,26,4,3,2,24,59,0.29,144.5,0.71,144.5,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00803,0.000314,0.106,0.00415,1,0.138,0.244,0.00953,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2006-12-31,2006,3,14,365,206.51,0.65,5,Dry,26,4,3,2,24,59,0.29,147.5,0.71,147.5,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0992,0.00829,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.938,0.97,0.909,34.3,33.3,33.3,799
2007-01-01,2006,4,14,1,209.52,0.64,5,Dry,29,5,4,2,33,73,0.35,136.5,0.65,136.5,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0971,0.00735,0.000288,0.104,0.00409,1,0.127,0.231,0.00905,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
2007-01-02,2006,4,14,2,211.98,0.63,5,Dry,29,5,4,2,33,73,0.34,139,0.66,139,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.098,0.00756,0.000296,0.106,0.00413,1,0.13,0.236,0.00923,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
2007-01-03,2006,4,14,3,215.54,0.62,5,Dry,29,5,4,2,33,73,0.34,142.5,0.66,142.5,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0992,0.00787,0.000308,0.107,0.0042,1,0.135,0.242,0.00949,25.3,0.936,0.97,0.908,33,32.1,32.1,769
2007-01-04,2006,4,14,4,219.09,0.61,5,Dry,29,5,4,2,33,73,0.33,146.1,0.67,146.1,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.00817,0.00032,0.109,0.00426,1,0.14,0.248,0.00975,25.2,0.937,0.97,0.909,33.9,32.9,32.9,789
2007-01-05,2006,4,14,5,222.65,0.6,5,Dry,29,5,4,2,33,73,0.33,149.7,0.67,149.7,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00847,0.000333,0.11,0.00433,1,0.145,0.255,0.01,25.2,0.939,0.97,0.91,34.7,33.7,33.7,808
2007-01-06,2006,4,14,6,226.75,0.59,5,Dry,29,5,4,2,33,73,0.32,153.8,0.68,153.8,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00882,0.000347,0.112,0.0044,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.7,34.6,34.6,831
2007-01-07,2006,4,15,7,231.94,0.58,5,Dry,29,5,4,2,33,73,0.32,158.9,0.69,158.9,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00926,0.000364,0.114,0.0045,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,859
2007-01-08,2006,4,15,8,236.59,0.57,5,Dry,29,5,4,2,33,73,0.31,163.6,0.69,163.6,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00966,0.00038,0.116,0.00458,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,886
2007-01-09,2006,4,15,9,241.24,0.56,5,Dry,29,5,4,2,33,73,0.3,168.2,0.7,168.2,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.0101,0.000396,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38,38,913
2007-01-10,2006,4,15,10,243.7,0.55,5,Dry,29,5,4,2,33,73,0.3,170.7,0.7,170.7,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000405,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.7,38.7,928
2007-01-11,2006,4,15,11,243.97,0.55,5,Dry,29,5,4,2,33,73,0.3,171,0.7,171,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000406,0.12,0.00472,1,0.173,0.293,0.0116,25,0.945,0.975,0.922,39.7,38.7,38.7,929
2007-01-12,2006,4,15,12,244.79,0.55,5,Dry,29,5,4,2,33,73,0.3,171.8,0.7,171.8,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000409,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.9,38.9,38.9,934
2007-01-13,2006,4,15,13,246.71,0.55,5,Dry,29,5,4,2,33,73,0.3,173.7,0.7,173.7,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000415,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.3,39.4,39.4,946
2007-01-14,2006,4,16,14,251.36,0.54,5,Dry,29,5,4,2,33,73,0.29,178.4,0.71,178.4,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000431,0.123,0.00485,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.6,40.6,974
2007-01-15,2006,4,16,15,257.1,0.53,5,Dry,29,5,4,2,33,73,0.28,184.1,0.72,184.1,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000451,0.125,0.00496,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.8,41.9,41.9,1010
2007-01-16,2006,4,16,16,262.84,0.52,5,Dry,29,5,4,2,33,73,0.28,189.8,0.72,189.8,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00506,1,0.199,0.327,0.0129,24.9,0.952,0.98,0.932,44.1,43.3,43.3,1040
2007-01-17,2006,4,16,17,270.22,0.51,5,Dry,29,5,4,2,33,73,0.27,197.2,0.73,197.2,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.119,0.0125,0.000496,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,45.9,45,45,1080
2007-01-18,2006,4,16,18,278.7,0.5,5,Dry,29,5,4,2,33,73,0.26,205.7,0.74,205.7,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0132,0.000525,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,46.9,46.9,1130
2007-01-19,2006,4,16,19,286.63,0.49,5,Dry,29,5,4,2,33,73,0.26,213.6,0.74,213.6,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000553,0.138,0.0055,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2007-01-20,2006,4,16,20,295.11,0.48,5,Dry,29,5,4,2,33,73,0.25,222.1,0.75,222.1,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000582,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2007-01-21,2006,4,17,21,305.77,0.47,5,Dry,29,5,4,2,33,73,0.24,232.8,0.76,232.8,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0155,0.00062,0.147,0.00585,2,0.0996,0.246,0.00982,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
2007-01-22,2006,4,17,22,314.79,0.46,5,Dry,29,5,4,2,33,73,0.23,241.8,0.77,241.8,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000651,0.151,0.00602,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.8,1270
2007-01-23,2006,4,17,23,324.36,0.45,5,Dry,29,5,4,2,33,73,0.23,251.4,0.78,251.4,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0176,0.000706,0.155,0.00622,2,0.112,0.267,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,54.9,1320
2007-01-24,2006,4,17,24,333.93,0.44,5,Dry,29,5,4,2,33,73,0.22,260.9,0.78,260.9,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0222,0.000889,0.163,0.00655,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2007-01-25,2006,4,17,25,342.96,0.43,5,Dry,29,5,4,2,33,73,0.21,270,0.79,270,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0264,0.00106,0.171,0.00686,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59,1410
2007-01-26,2006,4,17,26,353.07,0.42,5,Dry,29,5,4,2,33,73,0.21,280.1,0.79,280.1,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0312,0.00126,0.179,0.00721,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.5,30.6,61.1,1470
2007-01-27,2006,4,17,27,363.19,0.41,5,Dry,29,5,4,2,33,73,0.2,290.2,0.8,290.2,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.036,0.00145,0.187,0.00756,2,0.138,0.326,0.0131,24.5,0.938,0.97,0.91,32.6,31.7,63.3,1520
2007-01-28,2006,4,18,28,373.31,0.4,5,Dry,29,5,4,2,33,73,0.2,300.3,0.8,300.3,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0407,0.00165,0.196,0.00791,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.5,1570
2007-01-29,2006,4,18,29,384.52,0.39,5,Dry,29,5,4,2,33,73,0.19,311.5,0.81,311.5,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.046,0.00187,0.205,0.0083,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35,33.9,67.9,1630
2007-01-30,2006,4,18,30,396.82,0.38,5,Dry,29,5,4,2,33,73,0.18,323.8,0.82,323.8,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0518,0.00211,0.215,0.00874,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.3,35.2,70.5,1690
2007-01-31,2006,4,18,31,409.13,0.37,5,Dry,29,5,4,2,33,73,0.18,336.1,0.82,336.1,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.168,0.0577,0.00235,0.225,0.00917,2,0.169,0.395,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.2,1760
2007-02-01,2006,5,18,32,421.98,0.36,5,Dry,31,6,4,3,41,85,0.2,337,0.8,337,0,0,0,0,-3,3,31,6,4,0,44,378,990,965.5,24.5,0.169,0.0581,0.00237,0.227,0.00926,2,0.17,0.397,0.0162,24.1,0.946,0.971,0.919,37.7,36.6,73.2,1760
2007-02-02,2006,5,18,33,433.19,0.35,5,Dry,31,6,4,3,41,85,0.2,348.2,0.8,348.2,0,0,0,0,-3,3,31,6,4,0,44,389,990,965.5,24.5,0.173,0.0633,0.00259,0.236,0.00966,2,0.178,0.414,0.0169,24,0.948,0.974,0.923,38.9,37.9,75.8,1820
2007-02-03,2006,5,18,34,444.4,0.34,5,Dry,31,6,4,3,41,85,0.19,359.4,0.81,359.4,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0686,0.00281,0.245,0.0101,2,0.185,0.431,0.0176,24,0.95,0.976,0.927,40.1,39.2,78.3,1880
2007-02-04,2006,5,19,35,461.63,0.33,5,Dry,31,6,4,3,41,85,0.18,376.6,0.82,376.6,0,0,0,0,-3,3,31,6,4,0,44,418,990,965.7,24.3,0.183,0.0768,0.00316,0.26,0.0107,2,0.197,0.456,0.0188,23.9,0.952,0.98,0.933,42,41.1,82.2,1970
2007-02-05,2006,5,19,36,483.23,0.32,5,Dry,31,6,4,3,41,85,0.18,398.2,0.82,398.2,0,0,0,0,-3,3,31,6,4,0,44,439,990,965.8,24.2,0.191,0.087,0.00359,0.278,0.0115,2,0.211,0.489,0.0202,23.7,0.955,0.98,0.936,44.3,43.4,86.7,2080
2007-02-06,2006,5,19,37,508.11,0.3,5,Dry,31,6,4,3,41,85,0.17,423.1,0.83,423.1,0,0,0,0,-3,3,31,6,4,0,44,464,990,965.9,24.1,0.199,0.0987,0.00409,0.298,0.0124,2,0.228,0.526,0.0218,23.6,0.957,0.98,0.937,46.8,45.9,91.7,2200
2007-02-07,2006,5,19,38,534.64,0.29,5,Dry,31,6,4,3,41,85,0.16,449.6,0.84,449.6,0,0,0,0,-3,3,31,6,4,0,44,491,990,966,24,0.209,0.111,0.00464,0.32,0.0133,2,0.246,0.566,0.0236,23.4,0.958,0.98,0.939,49.5,48.2,96.4,2310
2007-02-08,2006,5,19,39,563.9,0.27,5,Dry,31,6,4,3,41,85,0.15,478.9,0.85,478.9,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00524,0.347,0.0145,2,0.266,0.613,0.0257,23.2,0.956,0.98,0.937,52.2,48.2,96.4,2310
2007-02-09,2006,5,19,40,595.34,0.26,5,Dry,31,6,4,3,41,85,0.14,510.3,0.86,510.3,0,0,0,0,-3,3,31,6,4,0,44,551,990,966.3,23.7,0.24,0.142,0.00598,0.382,0.0161,3,0.172,0.554,0.0234,23.2,0.947,0.97,0.919,36.6,35.5,107,2560
2007-02-10,2006,5,19,41,627.88,0.24,5,Dry,31,6,4,3,41,85,0.14,542.9,0.86,542.9,0,0,0,0,-3,3,31,6,4,0,44,584,990,966.4,23.6,0.258,0.164,0.00694,0.422,0.0179,3,0.187,0.609,0.0258,23,0.95,0.973,0.925,38.8,37.7,113,2720
2007-02-11,2006,5,20,42,663.7,0.23,5,Dry,31,6,4,3,41,85,0.13,578.7,0.87,578.7,0,0,0,0,-3,3,31,6,4,0,44,620,990,966.6,23.4,0.279,0.188,0.008,0.466,0.0199,3,0.203,0.669,0.0285,22.8,0.953,0.978,0.932,41.1,40.2,121,2890
2007-02-12,2006,5,20,43,703.35,0.22,5,Dry,31,6,4,3,41,85,0.12,618.4,0.88,618.4,0,0,0,0,-3,3,31,6,4,0,44,659,990,966.7,23.3,0.301,0.214,0.00919,0.515,0.0221,3,0.221,0.736,0.0316,22.6,0.955,0.98,0.936,43.5,42.7,128,3070
2007-02-13,2006,5,20,44,741.9,0.21,5,Dry,31,6,4,3,41,85,0.12,656.9,0.89,656.9,0,0,0,0,-3,3,31,6,4,0,44,698,990,966.9,23.1,0.323,0.24,0.0104,0.563,0.0243,3,0.238,0.801,0.0346,22.3,0.957,0.98,0.937,45.9,45,135,3240
2007-02-14,2006,5,20,45,777.32,0.19,5,Dry,31,6,4,3,41,85,0.11,692.3,0.89,692.3,0,0,0,0,-3,3,31,6,4,0,44,733,990,967,23,0.343,0.263,0.0115,0.607,0.0264,3,0.254,0.861,0.0374,22.1,0.957,0.98,0.938,47.9,47,141,3380
2007-02-15,2006,5,20,46,812.51,0.18,5,Dry,31,6,4,3,41,85,0.1,727.5,0.9,727.5,0,0,0,0,-3,3,31,6,4,0,44,769,990,967.2,22.8,0.363,0.287,0.0126,0.65,0.0285,3,0.27,0.92,0.0403,21.9,0.957,0.98,0.938,49.9,48.2,145,3470
2007-02-16,2006,5,20,47,860.03,0.16,5,Dry,31,6,4,3,41,85,0.099,775,0.9,775,0,0,0,0,-3,3,31,6,4,0,44,816,990,967.3,22.7,0.402,0.314,0.0139,0.716,0.0316,4,0.204,0.92,0.0406,21.7,0.952,0.975,0.928,39.3,38.3,153,3680
2007-02-17,2006,5,20,48,918.18,0.15,5,Dry,31,6,4,3,41,85,0.093,833.2,0.91,833.2,0,0,0,0,-3,3,31,6,4,0,44,874,990,967.6,22.4,0.455,0.342,0.0153,0.797,0.0356,4,0.224,1.02,0.0455,21.4,0.954,0.98,0.935,41.7,40.9,164,3920
2007-02-18,2006,5,21,49,981.66,0.14,5,Dry,31,6,4,3,41,85,0.087,896.7,0.91,896.7,0,0,0,0,-3,3,31,6,4,0,44,938,990,967.8,22.2,0.513,0.373,0.0168,0.886,0.04,4,0.245,1.13,0.051,21,0.956,0.98,0.937,44.2,43.3,173,4160
2007-02-19,2006,5,21,50,1054.7,0.13,5,Dry,31,6,4,3,41,85,0.081,969.7,0.92,969.7,0,0,0,0,-3,3,31,6,4,0,44,1010,990,968.1,21.9,0.58,0.408,0.0186,0.988,0.0451,4,0.27,1.26,0.0574,20.7,0.956,0.98,0.937,47,46,184,4420
2007-02-20,2006,5,21,51,1137.4,0.12,5,Dry,31,6,4,3,41,85,0.075,1052,0.93,1052,0,0,0,0,-3,3,31,6,4,0,44,1090,990,968.3,21.7,0.689,0.541,0.025,1.23,0.0568,4,0.29,1.52,0.0702,20.1,0.955,0.98,0.936,49.7,48.2,193,4630
2007-02-21,2006,5,21,52,1230.2,0.11,3,Normal,43,7,5,4,78,137,0.11,1093,0.89,1093,0,0,0,0,-4,4,43,7,5,0,82,1150,990,968.6,21.4,0.769,0.633,0.0296,1.4,0.0656,4,0.299,1.7,0.0795,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
2007-02-22,2006,5,21,53,1327.1,0.098,3,Normal,43,7,5,4,78,137,0.1,1190,0.9,1100,90,20,3,3,-1,65,63,10,8,3,143,1180,990,968.9,21.1,0.817,0.648,0.0308,1.47,0.0695,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2007-02-23,2006,5,21,54,1409.2,0.09,3,Normal,43,7,5,4,78,137,0.097,1272,0.9,1100,172,39,5,5,1,122,82,12,10,5,200,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4590
2007-02-24,2006,5,21,55,1468.4,0.08,3,Normal,43,7,5,4,78,137,0.093,1331,0.91,1100,231,52,7,7,3,162,95,14,12,7,240,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2007-02-25,2006,5,22,56,1528.8,0.073,3,Normal,43,7,5,4,78,137,0.09,1392,0.91,1100,292,57,9,9,5,212,100,16,14,9,290,1230,990,969.6,20.4,0.893,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2007-02-26,2006,5,22,57,1583.6,0.067,3,Normal,43,7,5,4,78,137,0.086,1447,0.91,1100,347,57,10,11,6,263,100,17,16,10,341,1230,990,969.8,20.2,0.9,0.648,0.032,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2007-02-27,2006,5,22,58,1639.3,0.062,3,Normal,43,7,5,4,78,137,0.084,1502,0.92,1100,402,57,11,12,8,314,100,18,17,12,392,1240,990,969.9,20.1,0.906,0.648,0.0323,1.55,0.0774,4,0.3,1.85,0.0924,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2007-02-28,2006,5,22,59,1689.1,0.058,3,Normal,43,7,5,4,78,137,0.081,1552,0.92,1100,452,57,11,14,10,360,100,18,19,14,438,1240,990,970.1,19.9,0.911,0.648,0.0326,1.56,0.0783,4,0.3,1.86,0.0934,18,0.951,0.98,0.932,46.3,45.4,181,4360
2007-03-01,2006,6,22,60,1732.7,0.054,2,Mod_Wet,59,11,12,13,144,239,0.14,1494,0.86,1100,394,41,7,12,-1,335,100,18,24,12,479,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2007-03-02,2006,6,22,61,1770,0.05,2,Mod_Wet,59,11,12,13,144,239,0.14,1531,0.86,1100,431,41,7,13,0,370,100,18,25,13,514,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2007-03-03,2006,6,22,62,1800.7,0.048,2,Mod_Wet,59,11,12,13,144,239,0.13,1562,0.87,1100,462,41,7,13,1,400,100,18,25,14,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2007-03-04,2006,6,23,63,1831.6,0.045,2,Mod_Wet,59,11,12,13,144,239,0.13,1593,0.87,1100,493,41,7,13,2,430,100,18,25,15,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2007-03-05,2006,6,23,64,1862.7,0.043,2,Mod_Wet,59,11,12,13,144,239,0.13,1624,0.87,1100,524,41,7,13,3,460,100,18,25,16,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2007-03-06,2006,6,23,65,1887,0.041,2,Mod_Wet,59,11,12,13,144,239,0.13,1648,0.87,1100,548,41,7,13,3,484,100,18,25,16,628,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2007-03-07,2006,6,23,66,1911.5,0.04,2,Mod_Wet,59,11,12,13,144,239,0.13,1672,0.88,1100,572,41,7,13,4,507,100,18,25,17,651,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2007-03-08,2006,6,23,67,1936,0.039,2,Mod_Wet,59,11,12,13,144,239,0.12,1697,0.88,1100,597,41,7,13,5,531,100,18,25,18,675,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2007-03-09,2006,6,23,68,1967.8,0.037,2,Mod_Wet,59,11,12,13,144,239,0.12,1729,0.88,1100,629,41,7,13,6,562,100,18,25,19,706,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2007-03-10,2006,6,23,69,1999.7,0.035,2,Mod_Wet,59,11,12,13,144,239,0.12,1761,0.88,1100,661,41,7,13,7,593,100,18,25,20,737,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2007-03-11,2006,6,24,70,2031.8,0.034,3,Normal,49,9,9,9,107,183,0.09,1849,0.91,1100,749,51,9,16,13,660,100,18,25,22,767,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2007-03-12,2006,6,24,71,2064.1,0.032,3,Normal,49,9,9,9,107,183,0.089,1881,0.91,1100,781,51,9,16,14,691,100,18,25,23,798,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2007-03-13,2006,6,24,72,2096.6,0.031,3,Normal,49,9,9,9,107,183,0.087,1914,0.91,1100,814,51,9,16,15,723,100,18,25,24,830,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2007-03-14,2006,6,24,73,2129.2,0.03,3,Normal,49,9,9,9,107,183,0.086,1946,0.91,1100,846,51,9,16,16,754,100,18,25,25,861,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2007-03-15,2006,6,24,74,2169.3,0.028,3,Normal,49,9,9,9,107,183,0.084,1986,0.92,1100,886,51,9,16,18,792,100,18,25,27,899,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2007-03-16,2006,6,24,75,2209.7,0.027,3,Normal,49,9,9,9,107,183,0.083,2027,0.92,1100,927,51,9,16,19,832,100,18,25,28,939,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2007-03-17,2006,6,24,76,2250.3,0.025,3,Normal,49,9,9,9,107,183,0.081,2067,0.92,1100,967,51,9,16,20,871,100,18,25,29,978,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2007-03-18,2006,6,25,77,2283.8,0.024,3,Normal,49,9,9,9,107,183,0.08,2101,0.92,1100,1000,51,9,16,21,904,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2007-03-19,2006,6,25,78,2309.9,0.023,3,Normal,49,9,9,9,107,183,0.079,2127,0.92,1100,1030,51,9,16,22,929,100,18,25,31,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2007-03-20,2006,6,25,79,2336.1,0.022,3,Normal,49,9,9,9,107,183,0.078,2153,0.92,1100,1050,51,9,16,23,954,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2007-03-21,2006,6,25,80,2354.8,0.022,3,Normal,49,9,9,9,107,183,0.078,2172,0.92,1100,1070,51,9,16,23,973,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2007-03-22,2006,6,25,81,2373.7,0.021,3,Normal,49,9,9,9,107,183,0.077,2191,0.92,1100,1090,51,9,16,24,991,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2007-03-23,2006,6,25,82,2392.5,0.02,3,Normal,49,9,9,9,107,183,0.076,2210,0.92,1100,1110,51,9,16,24,1010,100,18,25,33,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2007-03-24,2006,6,25,83,2403.9,0.02,3,Normal,49,9,9,9,107,183,0.076,2221,0.92,1100,1120,51,9,16,25,1020,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2007-03-25,2006,6,26,84,2415.3,0.019,3,Normal,49,9,9,9,107,183,0.076,2232,0.92,1100,1130,51,9,16,25,1030,100,18,25,34,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2007-03-26,2006,6,26,85,2434.2,0.019,3,Normal,49,9,9,9,107,183,0.075,2251,0.93,1100,1150,51,9,16,26,1050,100,18,25,35,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2007-03-27,2006,6,26,86,2453.3,0.018,3,Normal,49,9,9,9,107,183,0.075,2270,0.93,1100,1170,51,9,16,26,1070,100,18,25,35,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2007-03-28,2006,6,26,87,2464.7,0.018,3,Normal,49,9,9,9,107,183,0.074,2282,0.93,1100,1180,51,9,16,26,1080,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2007-03-29,2006,6,26,88,2476.2,0.017,3,Normal,49,9,9,9,107,183,0.074,2293,0.93,1100,1190,51,9,16,27,1090,100,18,25,36,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
2007-03-30,2006,6,26,89,2487.6,0.017,3,Normal,49,9,9,9,107,183,0.074,2305,0.93,1100,1210,51,9,16,27,1100,100,18,25,36,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.4,39.4,158,3790
2007-03-31,2006,6,26,90,2491.4,0.017,3,Normal,49,9,9,9,107,183,0.073,2308,0.93,1100,1210,51,9,16,27,1110,100,18,25,36,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2007-04-01,2006,7,27,91,2495.3,0.016,3,Normal,54,13,14,19,117,217,0.087,2278,0.91,1100,1180,46,5,11,16,1100,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2007-04-02,2006,7,27,92,2491.4,0.017,3,Normal,54,13,14,19,117,217,0.087,2274,0.91,1100,1170,46,5,11,16,1100,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2007-04-03,2006,7,27,93,2487.6,0.017,3,Normal,54,13,14,19,117,217,0.087,2271,0.91,1100,1170,46,5,11,16,1090,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.4,39.4,158,3790
2007-04-04,2006,7,27,94,2476.2,0.017,3,Normal,54,13,14,19,117,217,0.088,2259,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
2007-04-05,2006,7,27,95,2457.1,0.018,3,Normal,54,13,14,19,117,217,0.088,2240,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2007-04-06,2006,7,27,96,2438,0.019,3,Normal,54,13,14,19,117,217,0.089,2221,0.91,1100,1120,46,5,11,15,1040,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2007-04-07,2006,7,27,97,2419,0.019,3,Normal,54,13,14,19,117,217,0.09,2202,0.91,1100,1100,46,5,11,14,1030,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2007-04-08,2006,7,28,98,2400.1,0.02,3,Normal,54,13,14,19,117,217,0.09,2183,0.91,1100,1080,46,5,11,13,1010,100,18,25,32,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2007-04-09,2006,7,28,99,2381.2,0.021,3,Normal,54,13,14,19,117,217,0.091,2164,0.91,1100,1060,46,5,11,13,989,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2007-04-10,2006,7,28,100,2362.4,0.021,3,Normal,54,13,14,19,117,217,0.092,2145,0.91,1100,1050,46,5,11,12,971,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2007-04-11,2006,7,28,101,2343.6,0.022,3,Normal,54,13,14,19,117,217,0.093,2127,0.91,1100,1030,46,5,11,12,953,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2007-04-12,2006,7,28,102,2324.8,0.023,3,Normal,54,13,14,19,117,217,0.093,2108,0.91,1100,1010,46,5,11,11,935,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2007-04-13,2006,7,28,103,2306.1,0.023,3,Normal,54,13,14,19,117,217,0.094,2089,0.91,1100,989,46,5,11,11,916,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2007-04-14,2006,7,28,104,2287.5,0.024,3,Normal,54,13,14,19,117,217,0.095,2070,0.91,1100,970,46,5,11,10,898,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2007-04-15,2006,7,29,105,2268.9,0.025,3,Normal,54,13,14,19,117,217,0.096,2052,0.9,1100,952,46,5,11,10,880,100,18,25,29,997,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2007-04-16,2006,7,29,106,2250.3,0.025,3,Normal,54,13,14,19,117,217,0.096,2033,0.9,1100,933,46,5,11,9,862,100,18,25,28,979,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2007-04-17,2006,7,29,107,2231.8,0.026,3,Normal,54,13,14,19,117,217,0.097,2015,0.9,1100,915,46,5,11,8,845,100,18,25,27,962,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2007-04-18,2006,7,29,108,2213.4,0.027,3,Normal,54,13,14,19,117,217,0.098,1996,0.9,1100,896,46,5,11,8,826,100,18,25,27,943,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3970
2007-04-19,2006,7,29,109,2195,0.027,3,Normal,54,13,14,19,117,217,0.099,1978,0.9,1100,878,46,5,11,7,809,100,18,25,26,926,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2007-04-20,2006,7,29,110,2184,0.028,3,Normal,54,13,14,19,117,217,0.099,1967,0.9,1100,867,46,5,11,7,798,100,18,25,26,915,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2007-04-21,2006,7,29,111,2173,0.028,4,Mod_Dry,45,11,10,10,72,148,0.068,2025,0.93,1100,925,55,7,15,18,830,100,18,25,28,902,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2007-04-22,2006,7,30,112,2154.7,0.029,4,Mod_Dry,45,11,10,10,72,148,0.069,2007,0.93,1100,907,55,7,15,17,813,100,18,25,27,885,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2007-04-23,2006,7,30,113,2136.5,0.029,4,Mod_Dry,45,11,10,10,72,148,0.069,1988,0.93,1100,888,55,7,15,17,794,100,18,25,27,866,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2007-04-24,2006,7,30,114,2118.3,0.03,4,Mod_Dry,45,11,10,10,72,148,0.07,1970,0.93,1100,870,55,7,15,16,777,100,18,25,26,849,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2007-04-25,2006,7,30,115,2100.2,0.031,4,Mod_Dry,45,11,10,10,72,148,0.07,1952,0.93,1100,852,55,7,15,16,759,100,18,25,26,831,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2007-04-26,2006,7,30,116,2074.9,0.032,4,Mod_Dry,45,11,10,10,72,148,0.071,1927,0.93,1100,827,55,7,15,15,735,100,18,25,25,807,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2007-04-27,2006,7,30,117,2049.7,0.033,4,Mod_Dry,45,11,10,10,72,148,0.072,1902,0.93,1100,802,55,7,15,14,711,100,18,25,24,783,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
2007-04-28,2006,7,30,118,2024.7,0.034,4,Mod_Dry,45,11,10,10,72,148,0.073,1877,0.93,1100,777,55,7,15,13,687,100,18,25,23,759,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2007-04-29,2006,7,31,119,1992.6,0.036,4,Mod_Dry,45,11,10,10,72,148,0.074,1845,0.93,1100,745,55,7,15,12,656,100,18,25,22,728,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17,0.948,0.98,0.929,43.6,42.7,171,4100
2007-04-30,2006,7,31,120,1960.7,0.037,4,Mod_Dry,45,11,10,10,72,148,0.075,1813,0.93,1100,713,55,7,15,11,625,100,18,25,21,697,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2007-05-01,2006,8,31,121,1929,0.039,4,Mod_Dry,47,10,10,10,115,192,0.1,1737,0.9,1100,637,53,8,15,9,552,100,18,25,19,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2007-05-02,2006,8,31,122,1897.5,0.041,4,Mod_Dry,47,10,10,10,115,192,0.1,1706,0.9,1100,606,53,8,15,8,522,100,18,25,18,637,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2007-05-03,2006,8,31,123,1866.2,0.043,4,Mod_Dry,47,10,10,10,115,192,0.1,1674,0.9,1100,574,53,8,15,7,491,100,18,25,17,606,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2007-05-04,2006,8,31,124,1842,0.045,4,Mod_Dry,47,10,10,10,115,192,0.1,1650,0.9,1100,550,53,8,15,7,467,100,18,25,17,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2007-05-05,2006,8,31,125,1811,0.047,4,Mod_Dry,47,10,10,10,115,192,0.11,1619,0.89,1100,519,53,8,15,6,437,100,18,25,16,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2007-05-06,2006,8,32,126,1780.2,0.049,4,Mod_Dry,47,10,10,10,115,192,0.11,1588,0.89,1100,488,53,8,15,5,407,100,18,25,15,522,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2007-05-07,2006,8,32,127,1749.6,0.052,4,Mod_Dry,47,10,10,10,115,192,0.11,1558,0.89,1100,458,53,8,14,4,379,100,18,24,14,494,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2007-05-08,2006,8,32,128,1719.3,0.055,4,Mod_Dry,47,10,10,10,115,192,0.11,1527,0.89,1100,427,53,8,13,3,350,100,18,23,13,465,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2007-05-09,2006,8,32,129,1689.1,0.058,4,Mod_Dry,47,10,10,10,115,192,0.11,1497,0.89,1100,397,53,8,12,2,322,100,18,22,12,437,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0787,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.4,181,4350
2007-05-10,2006,8,32,130,1659.2,0.061,4,Mod_Dry,47,10,10,10,115,192,0.12,1467,0.88,1100,367,53,8,11,1,294,100,18,21,11,409,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2007-05-11,2006,8,32,131,1629.4,0.063,4,Mod_Dry,47,10,10,10,115,192,0.12,1437,0.88,1100,337,53,8,10,0,266,100,18,20,10,381,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2007-05-12,2006,8,32,132,1599.9,0.066,4,Mod_Dry,47,10,10,10,115,192,0.12,1408,0.88,1100,308,53,8,9,-1,239,100,18,19,9,354,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2007-05-13,2006,8,33,133,1570.6,0.068,4,Mod_Dry,47,10,10,10,115,192,0.12,1379,0.88,1100,279,53,8,9,-2,211,100,18,19,8,326,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2007-05-14,2006,8,33,134,1541.6,0.071,4,Mod_Dry,47,10,10,10,115,192,0.13,1350,0.88,1100,250,53,8,8,-2,183,100,18,18,8,298,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2007-05-15,2006,8,33,135,1512.8,0.075,4,Mod_Dry,47,10,10,10,115,192,0.13,1321,0.87,1100,221,50,7,7,-3,160,97,17,17,7,275,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2007-05-16,2006,8,33,136,1484.2,0.078,4,Mod_Dry,47,10,10,10,115,192,0.13,1292,0.87,1100,192,43,6,6,-4,141,90,16,16,6,256,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2007-05-17,2006,8,33,137,1455.9,0.082,4,Mod_Dry,47,10,10,10,115,192,0.13,1264,0.87,1100,164,37,5,5,-5,122,84,15,15,5,237,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2007-05-18,2006,8,33,138,1427.8,0.087,4,Mod_Dry,47,10,10,10,115,192,0.13,1236,0.87,1100,136,31,4,4,-6,103,78,14,14,4,218,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2007-05-19,2006,8,33,139,1400,0.091,4,Mod_Dry,47,10,10,10,115,192,0.14,1208,0.86,1100,108,24,3,3,-7,85,71,13,13,3,200,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19,0.953,0.98,0.934,48.9,48,192,4600
2007-05-20,2006,8,34,140,1354.2,0.095,4,Mod_Dry,47,10,10,10,115,192,0.14,1162,0.86,1100,62,14,2,2,-8,52,61,12,12,2,167,1190,990,969,21,0.823,0.648,0.0309,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2007-05-21,2006,8,34,141,1303.2,0.1,4,Mod_Dry,47,10,10,10,115,192,0.15,1111,0.85,1100,11,2,0,0,-10,19,49,10,10,0,134,1170,990,968.9,21.1,0.8,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0826,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2007-05-22,2006,8,34,142,1259.1,0.1,4,Mod_Dry,47,10,10,10,115,192,0.15,1067,0.85,1067,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.748,0.574,0.027,1.32,0.0621,4,0.293,1.62,0.0759,19.7,0.954,0.98,0.935,49.1,48.1,193,4620
2007-05-23,2006,8,34,143,1215.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.16,1024,0.84,1024,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.685,0.477,0.0222,1.16,0.0542,4,0.285,1.45,0.0675,20,0.955,0.98,0.936,47.9,46.9,188,4510
2007-05-24,2006,8,34,144,1179,0.11,4,Mod_Dry,47,10,10,10,115,192,0.16,987,0.84,987,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.631,0.417,0.0193,1.05,0.0487,4,0.276,1.32,0.0614,20.2,0.955,0.98,0.936,46.7,45.8,183,4400
2007-05-25,2006,8,34,145,1142.9,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,950.9,0.83,950.9,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.3,21.7,0.587,0.399,0.0184,0.986,0.0455,4,0.263,1.25,0.0577,20.4,0.955,0.98,0.936,45.4,44.5,178,4270
2007-05-26,2006,8,34,146,1113,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,921,0.83,921,0,0,0,0,-10,10,47,10,10,0,125,988,990,968.3,21.7,0.559,0.385,0.0177,0.944,0.0434,4,0.253,1.2,0.0551,20.5,0.955,0.98,0.936,44.3,43.4,174,4170
2007-05-27,2006,8,35,147,1083.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.18,891.5,0.82,891.5,0,0,0,0,-10,10,47,10,10,0,125,959,990,968.2,21.8,0.532,0.371,0.017,0.903,0.0413,4,0.243,1.15,0.0525,20.7,0.955,0.98,0.936,43.2,42.3,169,4060
2007-05-28,2006,8,35,148,1054.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.18,862.7,0.82,862.7,0,0,0,0,-10,10,47,10,10,0,125,930,990,968.1,21.9,0.506,0.357,0.0163,0.863,0.0393,4,0.234,1.1,0.05,20.8,0.954,0.98,0.935,42.1,41.2,165,3960
2007-05-29,2006,8,35,149,1031.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.19,839.5,0.81,839.5,0,0,0,0,-10,10,47,10,10,0,125,907,990,968,22,0.485,0.345,0.0157,0.83,0.0377,4,0.226,1.06,0.048,20.9,0.954,0.978,0.933,41.1,40.2,161,3860
2007-05-30,2006,8,35,150,1008.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.19,816.8,0.81,816.8,0,0,0,0,-10,10,47,10,10,0,125,884,990,967.9,22.1,0.464,0.334,0.0151,0.798,0.0362,4,0.218,1.02,0.0461,21.1,0.953,0.976,0.931,40.2,39.3,157,3770
2007-05-31,2006,8,35,151,986.55,0.14,4,Mod_Dry,47,10,10,10,115,192,0.2,794.5,0.81,794.5,0,0,0,0,-10,10,47,10,10,0,125,862,990,967.8,22.2,0.444,0.324,0.0146,0.767,0.0346,4,0.211,0.978,0.0441,21.2,0.953,0.975,0.928,39.3,38.3,153,3680
2007-06-01,2006,9,35,152,964.75,0.14,4,Mod_Dry,45,10,9,9,88,161,0.17,803.8,0.83,803.8,0,0,0,0,-9,9,45,10,9,0,97,868,990,967.8,22.2,0.449,0.328,0.0147,0.777,0.0349,4,0.214,0.991,0.0446,21.2,0.953,0.976,0.93,39.9,39,156,3740
2007-06-02,2006,9,35,153,948.15,0.15,4,Mod_Dry,45,10,9,9,88,161,0.17,787.1,0.83,787.1,0,0,0,0,-9,9,45,10,9,0,97,851,990,967.7,22.3,0.434,0.32,0.0143,0.754,0.0338,4,0.208,0.962,0.0431,21.3,0.953,0.974,0.928,39.2,38.2,153,3670
2007-06-03,2006,9,36,154,931.87,0.15,4,Mod_Dry,45,10,9,9,88,161,0.17,770.9,0.83,770.9,0,0,0,0,-9,9,45,10,9,0,97,835,990,967.6,22.4,0.419,0.312,0.014,0.731,0.0327,3,0.286,1.02,0.0455,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
2007-06-04,2006,9,36,155,915.92,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,754.9,0.82,754.9,0,0,0,0,-9,9,45,10,9,0,97,819,990,967.6,22.4,0.405,0.304,0.0136,0.709,0.0316,3,0.281,0.99,0.0441,21.4,0.957,0.98,0.938,50.6,48.2,145,3470
