date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-06-05,2006,9,36,156,900.33,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,739.3,0.82,739.3,0,0,0,0,-9,9,45,10,9,0,97,803,990,967.5,22.5,0.39,0.295,0.0131,0.685,0.0305,3,0.275,0.96,0.0427,21.5,0.957,0.98,0.938,49.8,48.2,145,3470
2007-06-06,2006,9,36,157,885.13,0.16,4,Mod_Dry,45,10,9,9,88,161,0.18,724.1,0.82,724.1,0,0,0,0,-9,9,45,10,9,0,97,788,990,967.4,22.6,0.376,0.285,0.0126,0.661,0.0293,3,0.268,0.93,0.0412,21.6,0.957,0.98,0.938,49,48,144,3460
2007-06-07,2006,9,36,158,870.33,0.16,4,Mod_Dry,45,10,9,9,88,161,0.18,709.3,0.81,709.3,0,0,0,0,-9,9,45,10,9,0,97,773,990,967.4,22.6,0.366,0.275,0.0122,0.641,0.0283,3,0.262,0.903,0.0399,21.7,0.957,0.98,0.938,48.2,47.2,142,3400
2007-06-08,2006,9,36,159,855.98,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,695,0.81,695,0,0,0,0,-9,9,45,10,9,0,97,759,990,967.3,22.7,0.358,0.265,0.0117,0.623,0.0275,3,0.255,0.878,0.0387,21.8,0.957,0.98,0.938,47.4,46.4,139,3340
2007-06-09,2006,9,36,160,842.11,0.17,4,Mod_Dry,45,10,9,9,88,161,0.19,681.1,0.81,681.1,0,0,0,0,-9,9,45,10,9,0,97,745,990,967.3,22.7,0.35,0.256,0.0113,0.606,0.0267,3,0.249,0.855,0.0376,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2007-06-10,2006,9,37,161,828.77,0.17,4,Mod_Dry,45,10,9,9,88,161,0.19,667.8,0.81,667.8,0,0,0,0,-9,9,45,10,9,0,97,732,990,967.2,22.8,0.342,0.247,0.0108,0.589,0.0259,3,0.243,0.832,0.0365,22,0.957,0.98,0.938,45.8,44.9,135,3230
2007-06-11,2006,9,37,162,816.03,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,655,0.8,655,0,0,0,0,-9,9,45,10,9,0,97,719,990,967.2,22.8,0.335,0.239,0.0104,0.574,0.0251,3,0.237,0.811,0.0355,22,0.956,0.98,0.937,45.1,44.2,133,3180
2007-06-12,2006,9,37,163,807.34,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,646.3,0.8,646.3,0,0,0,0,-9,9,45,10,9,0,97,710,990,967.1,22.9,0.33,0.233,0.0102,0.563,0.0246,3,0.233,0.796,0.0348,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2007-06-13,2006,9,37,164,799.05,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,638,0.8,638,0,0,0,0,-9,9,45,10,9,0,97,702,990,967.1,22.9,0.325,0.227,0.00992,0.553,0.0241,3,0.23,0.782,0.0342,22.1,0.956,0.98,0.937,44.1,43.2,130,3110
2007-06-14,2006,9,37,165,791.21,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,630.2,0.8,630.2,0,0,0,0,-9,9,45,10,9,0,97,694,990,967.1,22.9,0.321,0.222,0.00968,0.543,0.0237,3,0.226,0.769,0.0335,22.2,0.955,0.98,0.936,43.6,42.8,128,3080
2007-06-15,2006,9,37,166,783.92,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,622.9,0.8,622.9,0,0,0,0,-9,9,45,10,9,0,97,687,990,967,23,0.317,0.217,0.00945,0.534,0.0233,3,0.223,0.757,0.033,22.2,0.955,0.98,0.936,43.2,42.3,127,3050
2007-06-16,2006,9,37,167,774.94,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,613.9,0.79,613.9,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00918,0.523,0.0227,3,0.219,0.742,0.0322,22.3,0.955,0.98,0.936,42.7,41.8,125,3010
2007-06-17,2006,9,38,168,768.7,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,607.7,0.79,607.7,0,0,0,0,-9,9,45,10,9,0,97,672,990,967,23,0.308,0.207,0.00899,0.515,0.0224,3,0.216,0.731,0.0318,22.3,0.955,0.98,0.935,42.3,41.4,124,2980
2007-06-18,2006,9,38,169,755.85,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,594.9,0.79,594.9,0,0,0,0,-9,9,45,10,9,0,97,659,990,966.9,23.1,0.301,0.198,0.0086,0.499,0.0216,3,0.21,0.709,0.0307,22.4,0.954,0.979,0.934,41.5,40.6,122,2930
2007-06-19,2006,9,38,170,744.64,0.2,4,Mod_Dry,45,10,9,9,88,161,0.22,583.6,0.78,583.6,0,0,0,0,-9,9,45,10,9,0,97,648,990,966.9,23.1,0.295,0.191,0.00826,0.485,0.021,3,0.205,0.691,0.0299,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
2007-06-20,2006,9,38,171,732.88,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,571.9,0.78,571.9,0,0,0,0,-9,9,45,10,9,0,97,636,990,966.8,23.2,0.288,0.183,0.0079,0.471,0.0203,3,0.2,0.671,0.029,22.5,0.952,0.976,0.929,40.1,39.1,117,2810
2007-06-21,2006,9,38,172,721.12,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,560.1,0.78,560.1,0,0,0,0,-9,9,45,10,9,0,97,624,990,966.8,23.2,0.281,0.175,0.00754,0.456,0.0197,3,0.195,0.651,0.028,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2007-06-22,2006,9,38,173,709.91,0.21,4,Mod_Dry,45,10,9,9,88,161,0.23,548.9,0.77,548.9,0,0,0,0,-9,9,45,10,9,0,97,613,990,966.7,23.3,0.275,0.168,0.00721,0.443,0.019,3,0.19,0.632,0.0272,22.6,0.951,0.973,0.925,38.6,37.6,113,2700
2007-06-23,2006,9,38,174,699.79,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,538.8,0.77,538.8,0,0,0,0,-9,9,45,10,9,0,97,603,990,966.7,23.3,0.269,0.161,0.00691,0.43,0.0185,3,0.185,0.615,0.0264,22.7,0.95,0.972,0.923,38,36.9,111,2650
2007-06-24,2006,9,39,175,689.13,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,528.1,0.77,528.1,0,0,0,0,-9,9,45,10,9,0,97,592,990,966.7,23.3,0.263,0.154,0.00659,0.417,0.0179,3,0.18,0.597,0.0256,22.7,0.949,0.97,0.921,37.3,36.2,108,2600
2007-06-25,2006,9,39,176,678.47,0.22,4,Mod_Dry,45,10,9,9,88,161,0.24,517.5,0.76,517.5,0,0,0,0,-9,9,45,10,9,0,97,581,990,966.6,23.4,0.257,0.147,0.00627,0.404,0.0173,3,0.175,0.579,0.0248,22.8,0.948,0.97,0.92,36.6,35.5,106,2550
2007-06-26,2006,9,39,177,668.35,0.23,4,Mod_Dry,45,10,9,9,88,161,0.24,507.4,0.76,507.4,0,0,0,0,-9,9,45,10,9,0,97,571,990,966.6,23.4,0.251,0.14,0.00597,0.391,0.0167,3,0.171,0.562,0.024,22.9,0.947,0.97,0.919,35.9,34.8,105,2510
2007-06-27,2006,9,39,178,658.23,0.23,4,Mod_Dry,45,10,9,9,88,161,0.24,497.2,0.76,497.2,0,0,0,0,-9,9,45,10,9,0,97,561,990,966.5,23.5,0.245,0.134,0.0057,0.379,0.0162,3,0.166,0.545,0.0232,22.9,0.946,0.97,0.918,35.2,34.2,103,2460
2007-06-28,2006,9,39,179,649.21,0.23,4,Mod_Dry,45,10,9,9,88,161,0.25,488.2,0.75,488.2,0,0,0,0,-9,9,45,10,9,0,97,552,990,966.5,23.5,0.24,0.129,0.00551,0.37,0.0157,2,0.272,0.642,0.0273,22.9,0.956,0.98,0.937,52.3,48.2,96.4,2310
2007-06-29,2006,9,39,180,639.64,0.24,4,Mod_Dry,45,10,9,9,88,161,0.25,478.6,0.75,478.6,0,0,0,0,-9,9,45,10,9,0,97,543,990,966.5,23.5,0.235,0.125,0.00531,0.36,0.0153,2,0.266,0.625,0.0266,22.9,0.956,0.98,0.937,51.4,48.2,96.4,2310
2007-06-30,2006,9,39,181,630.07,0.24,4,Mod_Dry,45,10,9,9,88,161,0.26,469.1,0.74,469.1,0,0,0,0,-9,9,45,10,9,0,97,533,990,966.4,23.6,0.229,0.12,0.00511,0.35,0.0148,2,0.259,0.609,0.0258,23,0.957,0.98,0.938,50.6,48.2,96.4,2310
2007-07-01,2006,10,40,182,621.04,0.25,4,Mod_Dry,42,9,8,6,70,135,0.22,486,0.78,486,0,0,0,0,-6,6,42,9,8,0,76,545,990,966.4,23.6,0.236,0.128,0.00544,0.365,0.0154,2,0.271,0.635,0.0269,23,0.956,0.98,0.937,52.4,48.2,96.4,2310
2007-07-02,2006,10,40,183,612.02,0.25,4,Mod_Dry,42,9,8,6,70,135,0.22,477,0.78,477,0,0,0,0,-6,6,42,9,8,0,76,536,990,966.3,23.7,0.231,0.124,0.00525,0.355,0.015,2,0.264,0.62,0.0262,23,0.956,0.98,0.937,51.5,48.2,96.4,2310
2007-07-03,2006,10,40,184,603,0.25,4,Mod_Dry,42,9,8,6,70,135,0.22,468,0.78,468,0,0,0,0,-6,6,42,9,8,0,76,527,990,966.3,23.7,0.226,0.12,0.00506,0.346,0.0146,2,0.258,0.604,0.0255,23.1,0.957,0.98,0.938,50.7,48.2,96.4,2310
2007-07-04,2006,10,40,185,595.07,0.26,4,Mod_Dry,42,9,8,6,70,135,0.23,460.1,0.77,460.1,0,0,0,0,-6,6,42,9,8,0,76,519,990,966.3,23.7,0.222,0.116,0.0049,0.338,0.0142,2,0.253,0.591,0.0249,23.1,0.957,0.98,0.938,50,48.2,96.4,2310
2007-07-05,2006,10,40,186,586.59,0.26,4,Mod_Dry,42,9,8,6,70,135,0.23,451.6,0.77,451.6,0,0,0,0,-6,6,42,9,8,0,76,511,990,966.2,23.8,0.217,0.112,0.00472,0.329,0.0138,2,0.247,0.576,0.0242,23.2,0.958,0.98,0.939,49.2,48.2,96.4,2310
2007-07-06,2006,10,40,187,578.11,0.27,4,Mod_Dry,42,9,8,6,70,135,0.23,443.1,0.77,443.1,0,0,0,0,-6,6,42,9,8,0,76,502,990,966.2,23.8,0.213,0.108,0.00454,0.321,0.0135,2,0.242,0.562,0.0236,23.2,0.958,0.98,0.939,48.4,47.4,94.8,2270
2007-07-07,2006,10,40,188,569.64,0.27,4,Mod_Dry,42,9,8,6,70,135,0.24,434.6,0.76,434.6,0,0,0,0,-6,6,42,9,8,0,76,494,990,966.2,23.8,0.21,0.104,0.00437,0.314,0.0132,2,0.236,0.55,0.0231,23.3,0.957,0.98,0.938,47.5,46.6,93.1,2230
2007-07-08,2006,10,41,189,561.71,0.27,4,Mod_Dry,42,9,8,6,70,135,0.24,426.7,0.76,426.7,0,0,0,0,-6,6,42,9,8,0,76,486,990,966.1,23.9,0.207,0.1,0.00421,0.307,0.0129,2,0.231,0.538,0.0225,23.3,0.957,0.98,0.938,46.7,45.8,91.5,2200
2007-07-09,2006,10,41,190,554.87,0.28,4,Mod_Dry,42,9,8,6,70,135,0.24,419.9,0.76,419.9,0,0,0,0,-6,6,42,9,8,0,76,479,990,966.1,23.9,0.205,0.0972,0.00407,0.302,0.0126,2,0.226,0.528,0.0221,23.4,0.956,0.98,0.937,46,45.1,90.2,2160
2007-07-10,2006,10,41,191,547.49,0.28,4,Mod_Dry,42,9,8,6,70,135,0.25,412.5,0.75,412.5,0,0,0,0,-6,6,42,9,8,0,76,471,990,966.1,23.9,0.202,0.0937,0.00391,0.296,0.0124,2,0.221,0.517,0.0216,23.4,0.956,0.98,0.937,45.3,44.4,88.7,2130
2007-07-11,2006,10,41,192,540.11,0.29,3,Normal,50,10,9,9,108,186,0.34,354.1,0.66,354.1,0,0,0,0,-9,9,50,10,9,0,117,423,990,966,24,0.185,0.0661,0.00276,0.251,0.0105,2,0.182,0.433,0.018,23.5,0.949,0.973,0.924,38.8,37.8,75.5,1810
2007-07-12,2006,10,41,193,532.72,0.29,3,Normal,50,10,9,9,108,186,0.35,346.7,0.65,346.7,0,0,0,0,-9,9,50,10,9,0,117,416,990,966,24,0.182,0.0627,0.00261,0.245,0.0102,2,0.177,0.421,0.0176,23.6,0.948,0.972,0.921,38,36.9,73.9,1770
2007-07-13,2006,10,41,194,525.34,0.29,3,Normal,50,10,9,9,108,186,0.35,339.3,0.65,339.3,0,0,0,0,-9,9,50,10,9,0,117,408,990,966,24,0.18,0.0592,0.00246,0.239,0.00994,2,0.172,0.41,0.0171,23.6,0.947,0.97,0.919,37.2,36.1,72.2,1730
2007-07-14,2006,10,41,195,518.5,0.3,3,Normal,50,10,9,9,108,186,0.36,332.5,0.64,332.5,0,0,0,0,-9,9,50,10,9,0,117,402,990,965.9,24.1,0.177,0.0559,0.00232,0.233,0.00969,2,0.167,0.4,0.0166,23.7,0.946,0.97,0.918,36.5,35.4,70.8,1700
2007-07-15,2006,10,42,196,511.67,0.3,3,Normal,50,10,9,9,108,186,0.36,325.7,0.64,325.7,0,0,0,0,-9,9,50,10,9,0,117,395,990,965.9,24.1,0.175,0.0527,0.00219,0.228,0.00944,2,0.162,0.39,0.0162,23.7,0.945,0.97,0.917,35.8,34.7,69.4,1670
2007-07-16,2006,10,42,197,505.93,0.31,3,Normal,50,10,9,9,108,186,0.37,319.9,0.63,319.9,0,0,0,0,-9,9,50,10,9,0,117,389,990,965.9,24.1,0.173,0.05,0.00207,0.223,0.00924,2,0.158,0.381,0.0158,23.7,0.944,0.97,0.916,35.2,34.1,68.2,1640
2007-07-17,2006,10,42,198,499.64,0.31,3,Normal,50,10,9,9,108,186,0.37,313.6,0.63,313.6,0,0,0,0,-9,9,50,10,9,0,117,383,990,965.8,24.2,0.171,0.047,0.00195,0.218,0.00901,2,0.154,0.372,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,66.9,1610
2007-07-18,2006,10,42,199,493.35,0.31,3,Normal,50,10,9,9,108,186,0.38,307.4,0.62,307.4,0,0,0,0,-9,9,50,10,9,0,117,376,990,965.8,24.2,0.168,0.0441,0.00182,0.212,0.00879,2,0.15,0.362,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.6,1570
2007-07-19,2006,10,42,200,487.06,0.32,3,Normal,50,10,9,9,108,186,0.38,301.1,0.62,301.1,0,0,0,0,-9,9,50,10,9,0,117,370,990,965.8,24.2,0.166,0.0411,0.0017,0.207,0.00856,2,0.146,0.353,0.0146,23.9,0.941,0.97,0.913,33.1,32.1,64.3,1540
2007-07-20,2006,10,42,201,480.77,0.32,3,Normal,50,10,9,9,108,186,0.39,294.8,0.61,294.8,0,0,0,0,-9,9,50,10,9,0,117,364,990,965.8,24.2,0.164,0.0381,0.00157,0.202,0.00834,2,0.141,0.344,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63,1510
2007-07-21,2006,10,42,202,475.03,0.32,3,Normal,50,10,9,9,108,186,0.39,289,0.61,289,0,0,0,0,-9,9,50,10,9,0,117,358,990,965.7,24.3,0.162,0.0354,0.00146,0.197,0.00813,2,0.138,0.335,0.0138,23.9,0.939,0.97,0.91,31.8,30.9,61.7,1480
2007-07-22,2006,10,43,203,469.29,0.33,3,Normal,50,10,9,9,108,186,0.4,283.3,0.6,283.3,0,0,0,0,-9,9,50,10,9,0,117,352,990,965.7,24.3,0.16,0.0327,0.00135,0.193,0.00793,2,0.134,0.326,0.0134,24,0.937,0.97,0.909,31.2,30.3,60.5,1450
2007-07-23,2006,10,43,204,463.54,0.33,3,Normal,50,10,9,9,108,186,0.4,277.5,0.6,277.5,0,0,0,0,-9,9,50,10,9,0,117,347,990,965.7,24.3,0.158,0.03,0.00123,0.188,0.00773,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.3,1420
2007-07-24,2006,10,43,205,458.9,0.33,3,Normal,50,10,9,9,108,186,0.41,272.9,0.59,272.9,0,0,0,0,-9,9,50,10,9,0,117,342,990,965.7,24.3,0.156,0.0278,0.00114,0.184,0.00756,2,0.127,0.311,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.3,1400
2007-07-25,2006,10,43,206,453.7,0.34,3,Normal,50,10,9,9,108,186,0.41,267.7,0.59,267.7,0,0,0,0,-9,9,50,10,9,0,117,337,990,965.6,24.4,0.154,0.0254,0.00104,0.18,0.00738,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.5,28.6,57.2,1370
2007-07-26,2006,10,43,207,448.5,0.34,3,Normal,50,10,9,9,108,186,0.41,262.5,0.58,262.5,0,0,0,0,-9,9,50,10,9,0,117,332,990,965.6,24.4,0.153,0.0229,0.000939,0.175,0.0072,2,0.12,0.295,0.0121,24.1,0.933,0.97,0.905,28.9,28.1,56.1,1350
2007-07-27,2006,10,43,208,443.31,0.34,3,Normal,50,10,9,9,108,186,0.42,257.3,0.58,257.3,0,0,0,0,-9,9,50,10,9,0,117,326,990,965.6,24.4,0.151,0.0205,0.000838,0.171,0.00701,2,0.116,0.287,0.0118,24.1,0.932,0.97,0.904,28.3,27.5,55,1320
2007-07-28,2006,10,43,209,438.11,0.35,3,Normal,50,10,9,9,108,186,0.42,252.1,0.57,252.1,0,0,0,0,-9,9,50,10,9,0,117,321,990,965.6,24.4,0.149,0.018,0.000737,0.167,0.00683,2,0.113,0.28,0.0114,24.1,0.93,0.97,0.903,27.8,26.9,53.9,1290
2007-07-29,2006,10,44,210,432.92,0.35,3,Normal,50,10,9,9,108,186,0.43,246.9,0.57,246.9,0,0,0,0,-9,9,50,10,9,0,117,316,990,965.5,24.5,0.147,0.0167,0.000685,0.164,0.0067,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.8,1270
2007-07-30,2006,10,44,211,428.27,0.35,3,Normal,50,10,9,9,108,186,0.43,242.3,0.57,242.3,0,0,0,0,-9,9,50,10,9,0,117,311,990,965.5,24.5,0.145,0.0163,0.000668,0.162,0.00661,2,0.106,0.268,0.0109,24.2,0.927,0.97,0.899,26.7,25.9,51.7,1240
2007-07-31,2006,10,44,212,423.62,0.36,3,Normal,50,10,9,9,108,186,0.44,237.6,0.56,237.6,0,0,0,0,-9,9,50,10,9,0,117,307,990,965.5,24.5,0.144,0.0159,0.000651,0.16,0.00652,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.1,25.4,50.7,1220
2007-08-01,2006,11,44,213,418.97,0.36,3,Normal,47,8,6,5,89,155,0.37,264,0.63,264,0,0,0,0,-5,5,47,8,6,0,94,325,990,965.5,24.5,0.15,0.0236,0.000962,0.174,0.00709,2,0.121,0.294,0.012,24.2,0.933,0.97,0.905,29.2,28.4,56.7,1360
2007-08-02,2006,11,44,214,412.68,0.37,3,Normal,47,8,6,5,89,155,0.38,257.7,0.62,257.7,0,0,0,0,-5,5,47,8,6,0,94,319,990,965.5,24.5,0.148,0.0206,0.00084,0.169,0.00687,2,0.116,0.285,0.0116,24.3,0.931,0.97,0.904,28.6,27.7,55.4,1330
2007-08-03,2006,11,44,215,406.94,0.37,3,Normal,47,8,6,5,89,155,0.38,251.9,0.62,251.9,0,0,0,0,-5,5,47,8,6,0,94,313,990,965.4,24.6,0.146,0.0179,0.000729,0.164,0.00667,2,0.113,0.276,0.0113,24.3,0.93,0.97,0.902,27.9,27.1,54.2,1300
2007-08-04,2006,11,44,216,401.2,0.37,3,Normal,47,8,6,5,89,155,0.39,246.2,0.61,246.2,0,0,0,0,-5,5,47,8,6,0,94,307,990,965.4,24.6,0.144,0.0167,0.000678,0.161,0.00653,2,0.109,0.269,0.011,24.3,0.929,0.97,0.901,27.3,26.4,52.9,1270
2007-08-05,2006,11,45,217,396.55,0.38,3,Normal,47,8,6,5,89,155,0.39,241.6,0.61,241.6,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.142,0.0163,0.000661,0.159,0.00644,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.9,1240
2007-08-06,2006,11,45,218,391.36,0.38,3,Normal,47,8,6,5,89,155,0.4,236.4,0.6,236.4,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.000643,0.156,0.00634,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.1,25.4,50.7,1220
2007-08-07,2006,11,45,219,386.16,0.39,3,Normal,47,8,6,5,89,155,0.4,231.2,0.6,231.2,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.139,0.0154,0.000624,0.154,0.00624,1,0.255,0.409,0.0166,24.3,0.958,0.98,0.938,52.7,48.2,48.2,1160
2007-08-08,2006,11,45,220,380.97,0.39,3,Normal,47,8,6,5,89,155,0.41,226,0.59,226,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.015,0.000606,0.152,0.00615,1,0.248,0.399,0.0162,24.3,0.959,0.98,0.939,51.6,48.2,48.2,1160
2007-08-09,2006,11,45,221,375.77,0.39,3,Normal,47,8,6,5,89,155,0.41,220.8,0.59,220.8,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0145,0.000587,0.149,0.00605,1,0.241,0.39,0.0158,24.3,0.958,0.98,0.939,50.5,48.2,48.2,1160
2007-08-10,2006,11,45,222,371.12,0.4,3,Normal,47,8,6,5,89,155,0.42,216.1,0.58,216.1,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000571,0.147,0.00596,1,0.234,0.382,0.0154,24.4,0.957,0.98,0.938,49.4,48.2,48.2,1160
2007-08-11,2006,11,45,223,366.47,0.4,3,Normal,47,8,6,5,89,155,0.42,211.5,0.58,211.5,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.132,0.0137,0.000554,0.145,0.00587,1,0.228,0.373,0.0151,24.4,0.957,0.98,0.938,48.4,47.4,47.4,1140
2007-08-12,2006,11,46,224,361.82,0.41,3,Normal,47,8,6,5,89,155,0.43,206.8,0.57,206.8,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0133,0.000538,0.143,0.00578,1,0.222,0.365,0.0147,24.4,0.956,0.98,0.937,47.4,46.4,46.4,1110
2007-08-13,2006,11,46,225,358.27,0.41,3,Normal,47,8,6,5,89,155,0.43,203.3,0.57,203.3,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000525,0.142,0.00572,1,0.217,0.359,0.0145,24.4,0.955,0.98,0.936,46.6,45.6,45.6,1100
2007-08-14,2006,11,46,226,354.17,0.41,3,Normal,47,8,6,5,89,155,0.44,199.2,0.56,199.2,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0127,0.000511,0.14,0.00564,1,0.211,0.351,0.0142,24.5,0.955,0.98,0.936,45.6,44.7,44.7,1070
2007-08-15,2006,11,46,227,350.07,0.42,3,Normal,47,8,6,5,89,155,0.44,195.1,0.56,195.1,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.2,24.8,0.126,0.0123,0.000496,0.138,0.00556,1,0.206,0.344,0.0138,24.5,0.953,0.98,0.934,44.7,43.8,43.8,1050
2007-08-16,2006,11,46,228,345.97,0.42,3,Normal,47,8,6,5,89,155,0.45,191,0.55,191,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.124,0.012,0.000482,0.136,0.00549,1,0.2,0.337,0.0135,24.5,0.952,0.98,0.933,43.8,42.9,42.9,1030
2007-08-17,2006,11,46,229,341.86,0.43,3,Normal,47,8,6,5,89,155,0.45,186.9,0.55,186.9,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0116,0.000467,0.135,0.00541,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,42.8,41.9,41.9,1010
2007-08-18,2006,11,46,230,337.76,0.43,3,Normal,47,8,6,5,89,155,0.46,182.8,0.54,182.8,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000453,0.133,0.00533,1,0.189,0.322,0.0129,24.6,0.95,0.98,0.931,41.9,41,41,984
2007-08-19,2006,11,47,231,334.21,0.44,3,Normal,47,8,6,5,89,155,0.46,179.2,0.54,179.2,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.000441,0.131,0.00527,1,0.184,0.316,0.0127,24.6,0.949,0.978,0.928,41,40.1,40.1,963
2007-08-20,2006,11,47,232,330.65,0.44,3,Normal,47,8,6,5,89,155,0.47,175.7,0.53,175.7,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000428,0.13,0.0052,1,0.18,0.309,0.0124,24.6,0.948,0.976,0.925,40.2,39.3,39.3,942
2007-08-21,2006,11,47,233,327.1,0.44,3,Normal,47,8,6,5,89,155,0.47,172.1,0.53,172.1,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000416,0.128,0.00513,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.923,39.4,38.4,38.4,922
2007-08-22,2006,11,47,234,323.54,0.45,3,Normal,47,8,6,5,89,155,0.48,168.5,0.52,168.5,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000403,0.127,0.00507,1,0.17,0.297,0.0119,24.7,0.945,0.973,0.92,38.6,37.5,37.5,901
2007-08-23,2006,11,47,235,319.99,0.45,3,Normal,47,8,6,5,89,155,0.48,165,0.52,165,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00977,0.000391,0.125,0.005,1,0.165,0.29,0.0116,24.7,0.944,0.971,0.917,37.8,36.7,36.7,880
2007-08-24,2006,11,47,236,316.43,0.45,3,Normal,47,8,6,5,89,155,0.49,161.4,0.51,161.4,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00947,0.000379,0.124,0.00494,1,0.16,0.284,0.0113,24.7,0.943,0.97,0.915,36.9,35.8,35.8,860
2007-08-25,2006,11,47,237,313.97,0.46,3,Normal,47,8,6,5,89,155,0.49,159,0.51,159,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.00926,0.00037,0.122,0.00489,1,0.157,0.28,0.0112,24.8,0.942,0.97,0.914,36.4,35.3,35.3,847
2007-08-26,2006,11,48,238,310.97,0.46,3,Normal,47,8,6,5,89,155,0.5,156,0.5,156,0,0,0,0,-5,5,47,8,6,0,94,217,990,965,25,0.112,0.00901,0.00036,0.121,0.00484,1,0.153,0.274,0.0109,24.8,0.941,0.97,0.913,35.7,34.6,34.6,830
2007-08-27,2006,11,48,239,307.96,0.46,3,Normal,47,8,6,5,89,155,0.5,153,0.5,153,0,0,0,0,-5,5,47,8,6,0,94,214,990,964.9,25.1,0.111,0.00875,0.000349,0.12,0.00478,1,0.149,0.269,0.0107,24.8,0.94,0.97,0.912,35,33.9,33.9,814
2007-08-28,2006,11,48,240,304.95,0.47,3,Normal,47,8,6,5,89,155,0.51,149.9,0.49,149.9,0,0,0,0,-5,5,47,8,6,0,94,211,990,964.9,25.1,0.11,0.0085,0.000339,0.118,0.00472,1,0.145,0.263,0.0105,24.8,0.939,0.97,0.911,34.3,33.3,33.3,798
2007-08-29,2006,11,48,241,301.94,0.47,3,Normal,47,8,6,5,89,155,0.51,146.9,0.49,146.9,0,0,0,0,-5,5,47,8,6,0,94,208,990,964.9,25.1,0.109,0.00824,0.000328,0.117,0.00467,1,0.141,0.258,0.0103,24.8,0.938,0.97,0.91,33.6,32.6,32.6,782
2007-08-30,2006,11,48,242,298.93,0.47,3,Normal,47,8,6,5,89,155,0.52,143.9,0.48,143.9,0,0,0,0,-5,5,47,8,6,0,94,205,990,964.9,25.1,0.108,0.00798,0.000318,0.116,0.00461,1,0.137,0.253,0.0101,24.9,0.937,0.97,0.909,32.9,31.9,31.9,765
2007-08-31,2006,11,48,243,295.93,0.48,3,Normal,47,8,6,5,89,155,0.52,140.9,0.48,140.9,0,0,0,0,-5,5,47,8,6,0,94,202,990,964.9,25.1,0.107,0.00773,0.000308,0.115,0.00456,1,0.133,0.247,0.00985,24.9,0.936,0.97,0.908,32.2,31.2,31.2,749
2007-09-01,2006,12,48,244,291.82,0.48,3,Normal,40,6,4,3,65,118,0.4,173.8,0.6,173.8,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0105,0.000419,0.125,0.00498,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40.1,39.1,39.1,939
2007-09-02,2006,12,49,245,288.27,0.49,3,Normal,40,6,4,3,65,118,0.41,170.3,0.59,170.3,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000407,0.123,0.00491,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.2,38.2,38.2,918
2007-09-03,2006,12,49,246,284.17,0.49,3,Normal,40,6,4,3,65,118,0.41,166.2,0.58,166.2,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00987,0.000392,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
2007-09-04,2006,12,49,247,280.07,0.5,3,Normal,40,6,4,3,65,118,0.42,162.1,0.58,162.1,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00953,0.000378,0.12,0.00476,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2007-09-05,2006,12,49,248,276.51,0.5,3,Normal,40,6,4,3,65,118,0.43,158.5,0.57,158.5,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00922,0.000366,0.118,0.0047,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,849
2007-09-06,2006,12,49,249,272.96,0.51,3,Normal,40,6,4,3,65,118,0.43,155,0.57,155,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00892,0.000354,0.117,0.00463,1,0.152,0.268,0.0107,24.9,0.941,0.97,0.913,35.7,34.6,34.6,830
2007-09-07,2006,12,49,250,269.4,0.51,3,Normal,40,6,4,3,65,118,0.44,151.4,0.56,151.4,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.00862,0.000342,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.912,34.8,33.8,33.8,811
2007-09-08,2006,12,49,251,265.85,0.52,3,Normal,40,6,4,3,65,118,0.44,147.8,0.56,147.8,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00832,0.00033,0.114,0.0045,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,791
2007-09-09,2006,12,50,252,263.39,0.52,3,Normal,40,6,4,3,65,118,0.45,145.4,0.55,145.4,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00811,0.000321,0.113,0.00446,1,0.139,0.251,0.00996,25,0.937,0.97,0.909,33.4,32.4,32.4,778
2007-09-10,2006,12,50,253,260.38,0.53,3,Normal,40,6,4,3,65,118,0.45,142.4,0.55,142.4,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00785,0.000311,0.111,0.00441,1,0.135,0.246,0.00974,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2007-09-11,2006,12,50,254,257.37,0.53,3,Normal,40,6,4,3,65,118,0.46,139.4,0.54,139.4,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.0076,0.000301,0.11,0.00435,1,0.131,0.241,0.00952,25,0.935,0.97,0.907,32,31,31,744
2007-09-12,2006,12,50,255,254.36,0.53,3,Normal,40,6,4,3,65,118,0.46,136.4,0.54,136.4,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00734,0.00029,0.109,0.0043,1,0.127,0.235,0.0093,25,0.933,0.97,0.905,31.3,30.3,30.3,728
2007-09-13,2006,12,50,256,251.36,0.54,3,Normal,40,6,4,3,65,118,0.47,133.4,0.53,133.4,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00709,0.00028,0.107,0.00424,1,0.123,0.23,0.00909,25.1,0.932,0.97,0.904,30.6,29.6,29.6,711
2007-09-14,2006,12,50,257,248.35,0.54,3,Normal,40,6,4,3,65,118,0.47,130.3,0.53,130.3,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0992,0.00683,0.00027,0.106,0.00419,1,0.118,0.224,0.00887,25.1,0.931,0.97,0.903,29.9,29,29,695
2007-09-15,2006,12,50,258,245.34,0.55,3,Normal,40,6,4,3,65,118,0.48,127.3,0.52,127.3,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0981,0.00657,0.00026,0.105,0.00413,1,0.114,0.219,0.00865,25.1,0.93,0.97,0.902,29.2,28.3,28.3,679
2007-09-16,2006,12,51,259,242.88,0.56,3,Normal,40,6,4,3,65,118,0.49,124.9,0.51,124.9,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0973,0.00636,0.000251,0.104,0.00409,1,0.111,0.215,0.00847,25.1,0.929,0.97,0.901,28.6,27.7,27.7,665
2007-09-17,2006,12,51,260,240.42,0.56,3,Normal,40,6,4,3,65,118,0.49,122.4,0.51,122.4,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0964,0.00616,0.000243,0.103,0.00404,1,0.108,0.21,0.00829,25.1,0.927,0.97,0.899,28,27.1,27.1,652
2007-09-18,2006,12,51,261,237.96,0.57,3,Normal,40,6,4,3,65,118,0.5,120,0.5,120,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0955,0.00595,0.000234,0.101,0.004,1,0.104,0.206,0.00812,25.2,0.925,0.97,0.898,27.4,26.6,26.6,638
2007-09-19,2006,12,51,262,235.5,0.57,3,Normal,40,6,4,3,65,118,0.5,117.5,0.5,117.5,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0946,0.00574,0.000226,0.1,0.00395,1,0.101,0.202,0.00794,25.2,0.924,0.97,0.896,26.8,26,26,624
2007-09-20,2006,12,51,263,233.04,0.57,3,Normal,40,6,4,3,65,118,0.51,115,0.49,115,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0938,0.00553,0.000218,0.0993,0.00391,1,0.0978,0.197,0.00776,25.2,0.922,0.97,0.894,26.2,25.4,25.4,610
2007-09-21,2006,12,51,264,230.57,0.58,4,Mod_Dry,34,6,4,3,44,91,0.4,139.6,0.6,139.6,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00761,0.0003,0.108,0.00425,1,0.131,0.239,0.0094,25.2,0.935,0.97,0.907,32.2,31.2,31.2,750
2007-09-22,2006,12,51,265,228.11,0.59,4,Mod_Dry,34,6,4,3,44,91,0.4,137.1,0.6,137.1,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0995,0.0074,0.000291,0.107,0.0042,1,0.128,0.234,0.00922,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
2007-09-23,2006,12,52,266,225.65,0.59,4,Mod_Dry,34,6,4,3,44,91,0.4,134.7,0.6,134.7,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0986,0.0072,0.000283,0.106,0.00416,1,0.124,0.23,0.00904,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2007-09-24,2006,12,52,267,224.29,0.6,4,Mod_Dry,34,6,4,3,44,91,0.41,133.3,0.59,133.3,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0981,0.00708,0.000278,0.105,0.00413,1,0.122,0.228,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2007-09-25,2006,12,52,268,222.37,0.6,4,Mod_Dry,34,6,4,3,44,91,0.41,131.4,0.59,131.4,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0974,0.00692,0.000272,0.104,0.0041,1,0.12,0.224,0.0088,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2007-09-26,2006,12,52,269,220.46,0.61,4,Mod_Dry,34,6,4,3,44,91,0.41,129.5,0.59,129.5,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0968,0.00675,0.000265,0.104,0.00406,1,0.117,0.221,0.00867,25.3,0.93,0.97,0.902,29.8,28.9,28.9,695
2007-09-27,2006,12,52,270,218.54,0.61,4,Mod_Dry,34,6,4,3,44,91,0.42,127.5,0.58,127.5,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0961,0.00659,0.000259,0.103,0.00403,1,0.115,0.217,0.00853,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
2007-09-28,2006,12,52,271,216.63,0.62,4,Mod_Dry,34,6,4,3,44,91,0.42,125.6,0.58,125.6,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0954,0.00643,0.000252,0.102,0.00399,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.9,28.1,28.1,674
2007-09-29,2006,12,52,272,214.72,0.62,4,Mod_Dry,34,6,4,3,44,91,0.42,123.7,0.58,123.7,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0947,0.00627,0.000246,0.101,0.00396,1,0.11,0.211,0.00825,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
2007-09-30,2006,12,53,273,212.8,0.63,4,Mod_Dry,34,6,4,3,44,91,0.43,121.8,0.57,121.8,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.094,0.0061,0.000239,0.1,0.00392,1,0.107,0.207,0.00811,25.3,0.926,0.97,0.898,28,27.2,27.2,652
2007-10-01,2007,1,1,274,210.89,0.64,4,Mod_Dry,31,4,3,2,33,73,0.35,137.9,0.65,137.9,0,0,0,0,-2,2,31,4,3,0,35,176,990,964.5,25.5,0.0976,0.00747,0.000293,0.105,0.00412,1,0.129,0.234,0.00915,25.3,0.934,0.97,0.906,31.9,31,31,744
2007-10-02,2007,1,1,275,210.07,0.64,4,Mod_Dry,31,4,3,2,33,73,0.35,137.1,0.65,137.1,0,0,0,0,-2,2,31,4,3,0,35,175,990,964.5,25.5,0.0973,0.0074,0.00029,0.105,0.0041,1,0.128,0.232,0.00909,25.3,0.933,0.97,0.905,31.8,30.8,30.8,739
2007-10-03,2007,1,1,276,209.79,0.64,4,Mod_Dry,31,4,3,2,33,73,0.35,136.8,0.65,136.8,0,0,0,0,-2,2,31,4,3,0,35,175,990,964.5,25.5,0.0972,0.00738,0.000289,0.105,0.0041,1,0.127,0.232,0.00907,25.3,0.933,0.97,0.905,31.7,30.7,30.7,738
2007-10-04,2007,1,1,277,208.43,0.64,4,Mod_Dry,31,4,3,2,33,73,0.35,135.4,0.65,135.4,0,0,0,0,-2,2,31,4,3,0,35,173,990,964.5,25.5,0.0967,0.00726,0.000284,0.104,0.00407,1,0.125,0.229,0.00898,25.3,0.933,0.97,0.905,31.4,30.4,30.4,730
2007-10-05,2007,1,1,278,207.06,0.65,4,Mod_Dry,31,4,3,2,33,73,0.35,134.1,0.65,134.1,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0963,0.00715,0.00028,0.103,0.00405,1,0.123,0.227,0.00888,25.3,0.932,0.97,0.904,31,30.1,30.1,723
2007-10-06,2007,1,1,279,205.69,0.65,4,Mod_Dry,31,4,3,2,33,73,0.35,132.7,0.65,132.7,0,0,0,0,-2,2,31,4,3,0,35,171,990,964.4,25.6,0.0958,0.00703,0.000275,0.103,0.00402,1,0.122,0.224,0.00878,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
2007-10-07,2007,1,1,280,204.32,0.66,4,Mod_Dry,31,4,3,2,33,73,0.36,131.3,0.64,131.3,0,0,0,0,-2,2,31,4,3,0,35,169,990,964.4,25.6,0.0953,0.00691,0.00027,0.102,0.004,1,0.12,0.222,0.00868,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2007-10-08,2007,1,2,281,202.96,0.66,4,Mod_Dry,31,4,3,2,33,73,0.36,130,0.64,130,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0948,0.0068,0.000266,0.102,0.00397,1,0.118,0.22,0.00858,25.4,0.93,0.97,0.903,30.1,29.2,29.2,700
2007-10-09,2007,1,2,282,201.59,0.67,4,Mod_Dry,31,4,3,2,33,73,0.36,128.6,0.64,128.6,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0943,0.00668,0.000261,0.101,0.00395,1,0.116,0.217,0.00848,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2007-10-10,2007,1,2,283,200.22,0.67,4,Mod_Dry,31,4,3,2,33,73,0.36,127.2,0.64,127.2,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0938,0.00656,0.000256,0.1,0.00392,1,0.114,0.215,0.00839,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2007-10-11,2007,1,2,284,198.86,0.68,4,Mod_Dry,31,4,3,2,33,73,0.37,125.9,0.63,125.9,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0934,0.00645,0.000252,0.0998,0.0039,1,0.112,0.212,0.00829,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2007-10-12,2007,1,2,285,197.49,0.68,4,Mod_Dry,31,4,3,2,33,73,0.37,124.5,0.63,124.5,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0929,0.00633,0.000247,0.0992,0.00388,1,0.111,0.21,0.0082,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2007-10-13,2007,1,2,286,195.57,0.69,4,Mod_Dry,31,4,3,2,33,73,0.37,122.6,0.63,122.6,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00384,1,0.108,0.206,0.00806,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2007-10-14,2007,1,2,287,193.66,0.7,4,Mod_Dry,31,4,3,2,33,73,0.38,120.7,0.62,120.7,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0915,0.00601,0.000235,0.0975,0.00381,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.898,27.8,27,27,647
2007-10-15,2007,1,3,288,192.29,0.7,4,Mod_Dry,31,4,3,2,33,73,0.38,119.3,0.62,119.3,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.091,0.00589,0.00023,0.0969,0.00379,1,0.104,0.2,0.00784,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2007-10-16,2007,1,3,289,190.93,0.71,4,Mod_Dry,31,4,3,2,33,73,0.38,117.9,0.62,117.9,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00577,0.000226,0.0963,0.00377,1,0.102,0.198,0.00774,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2007-10-17,2007,1,3,290,189.56,0.71,4,Mod_Dry,31,4,3,2,33,73,0.39,116.6,0.61,116.6,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0901,0.00566,0.000221,0.0957,0.00374,1,0.0999,0.196,0.00765,25.4,0.922,0.97,0.895,26.8,26,26,623
2007-10-18,2007,1,3,291,188.19,0.72,4,Mod_Dry,31,4,3,2,33,73,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000217,0.0951,0.00372,1,0.098,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2007-10-19,2007,1,3,292,186.82,0.72,4,Mod_Dry,31,4,3,2,33,73,0.39,113.8,0.61,113.8,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00542,0.000212,0.0945,0.0037,1,0.0962,0.191,0.00746,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2007-10-20,2007,1,3,293,185.46,0.73,4,Mod_Dry,31,4,3,2,33,73,0.39,112.5,0.61,112.5,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.00531,0.000208,0.0939,0.00367,1,0.0943,0.188,0.00736,25.4,0.919,0.97,0.892,25.7,25,25,599
2007-10-21,2007,1,3,294,184.09,0.73,4,Mod_Dry,31,4,3,2,33,73,0.4,111.1,0.6,111.1,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0881,0.00519,0.000203,0.0933,0.00365,1,0.0925,0.186,0.00727,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2007-10-22,2007,1,4,295,182.72,0.74,4,Mod_Dry,31,4,3,2,33,73,0.4,109.7,0.6,109.7,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00508,0.000199,0.0927,0.00363,1,0.0906,0.183,0.00717,25.4,0.918,0.97,0.89,25.1,24.3,24.3,583
2007-10-23,2007,1,4,296,181.36,0.74,4,Mod_Dry,31,4,3,2,33,73,0.4,108.4,0.6,108.4,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0872,0.00496,0.000194,0.0921,0.0036,1,0.0888,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,576
2007-10-24,2007,1,4,297,181.08,0.74,4,Mod_Dry,31,4,3,2,33,73,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00494,0.000193,0.092,0.0036,1,0.0884,0.18,0.00706,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2007-10-25,2007,1,4,298,179.17,0.75,4,Mod_Dry,31,4,3,2,33,73,0.41,106.2,0.59,106.2,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0864,0.00477,0.000187,0.0912,0.00357,1,0.0858,0.177,0.00693,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
2007-10-26,2007,1,4,299,182.18,0.74,4,Mod_Dry,31,4,3,2,33,73,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00503,0.000197,0.0925,0.00362,1,0.0899,0.182,0.00713,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2007-10-27,2007,1,4,300,185.18,0.73,4,Mod_Dry,31,4,3,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00529,0.000207,0.0938,0.00367,1,0.0939,0.188,0.00734,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2007-10-28,2007,1,4,301,183.82,0.74,4,Mod_Dry,31,4,3,2,33,73,0.4,110.8,0.6,110.8,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0881,0.00517,0.000202,0.0932,0.00365,1,0.0921,0.185,0.00725,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2007-10-29,2007,1,5,302,186.28,0.73,4,Mod_Dry,31,4,3,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0954,0.19,0.00742,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
2007-10-30,2007,1,5,303,189.29,0.71,4,Mod_Dry,31,4,3,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00563,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2007-10-31,2007,1,5,304,187.92,0.72,4,Mod_Dry,31,4,3,2,33,73,0.39,114.9,0.61,114.9,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00552,0.000216,0.095,0.00372,1,0.0976,0.193,0.00753,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2007-11-01,2007,2,5,305,187.1,0.72,4,Mod_Dry,29,4,2,2,30,67,0.36,120.1,0.64,120.1,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0903,0.00596,0.000233,0.0962,0.00376,1,0.105,0.201,0.00785,25.4,0.925,0.97,0.897,27.6,26.8,26.8,644
2007-11-02,2007,2,5,306,187.92,0.72,4,Mod_Dry,29,4,2,2,30,67,0.36,120.9,0.64,120.9,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0906,0.00603,0.000236,0.0966,0.00378,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.8,27,27,648
2007-11-03,2007,2,5,307,187.65,0.72,4,Mod_Dry,29,4,2,2,30,67,0.36,120.7,0.64,120.7,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.00601,0.000235,0.0965,0.00377,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.898,27.8,26.9,26.9,647
2007-11-04,2007,2,5,308,186.82,0.72,4,Mod_Dry,29,4,2,2,30,67,0.36,119.8,0.64,119.8,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0902,0.00593,0.000232,0.0961,0.00376,1,0.104,0.2,0.00783,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
2007-11-05,2007,2,6,309,186,0.73,4,Mod_Dry,29,4,2,2,30,67,0.36,119,0.64,119,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0899,0.00587,0.000229,0.0957,0.00374,1,0.103,0.199,0.00778,25.4,0.924,0.97,0.896,27.4,26.5,26.5,637
2007-11-06,2007,2,6,310,186.28,0.73,4,Mod_Dry,29,4,2,2,30,67,0.36,119.3,0.64,119.3,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.09,0.00589,0.00023,0.0959,0.00375,1,0.104,0.199,0.0078,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2007-11-07,2007,2,6,311,191.47,0.71,4,Mod_Dry,29,4,2,2,30,67,0.35,124.5,0.65,124.5,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0918,0.00633,0.000247,0.0981,0.00384,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2007-11-08,2007,2,6,312,193.93,0.7,4,Mod_Dry,29,4,2,2,30,67,0.34,126.9,0.66,126.9,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0927,0.00654,0.000256,0.0992,0.00388,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,683
2007-11-09,2007,2,6,313,192.02,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,125,0.65,125,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.092,0.00638,0.000249,0.0984,0.00385,1,0.111,0.21,0.00819,25.4,0.928,0.97,0.901,28.9,28,28,672
2007-11-10,2007,2,6,314,190.11,0.71,4,Mod_Dry,29,4,2,2,30,67,0.35,123.1,0.65,123.1,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.00621,0.000243,0.0975,0.00381,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2007-11-11,2007,2,6,315,188.19,0.72,4,Mod_Dry,29,4,2,2,30,67,0.36,121.2,0.64,121.2,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0907,0.00605,0.000237,0.0967,0.00378,1,0.106,0.203,0.00793,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2007-11-12,2007,2,7,316,186.28,0.73,4,Mod_Dry,29,4,2,2,30,67,0.36,119.3,0.64,119.3,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.09,0.00589,0.00023,0.0959,0.00375,1,0.104,0.199,0.0078,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2007-11-13,2007,2,7,317,184.36,0.73,4,Mod_Dry,29,4,2,2,30,67,0.36,117.4,0.64,117.4,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0893,0.00573,0.000224,0.095,0.00372,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.895,27,26.1,26.1,627
2007-11-14,2007,2,7,318,185.18,0.73,4,Mod_Dry,29,4,2,2,30,67,0.36,118.2,0.64,118.2,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0896,0.0058,0.000227,0.0954,0.00373,1,0.102,0.197,0.00772,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
2007-11-15,2007,2,7,319,186,0.73,4,Mod_Dry,29,4,2,2,30,67,0.36,119,0.64,119,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0899,0.00587,0.000229,0.0957,0.00374,1,0.103,0.199,0.00778,25.4,0.924,0.97,0.896,27.4,26.5,26.5,637
2007-11-16,2007,2,7,320,186.82,0.72,4,Mod_Dry,29,4,2,2,30,67,0.36,119.8,0.64,119.8,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0902,0.00593,0.000232,0.0961,0.00376,1,0.104,0.2,0.00783,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
2007-11-17,2007,2,7,321,187.1,0.72,4,Mod_Dry,29,4,2,2,30,67,0.36,120.1,0.64,120.1,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0903,0.00596,0.000233,0.0962,0.00376,1,0.105,0.201,0.00785,25.4,0.925,0.97,0.897,27.6,26.8,26.8,644
2007-11-18,2007,2,7,322,185.18,0.73,4,Mod_Dry,29,4,2,2,30,67,0.36,118.2,0.64,118.2,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0896,0.0058,0.000227,0.0954,0.00373,1,0.102,0.197,0.00772,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
2007-11-19,2007,2,8,323,183.82,0.74,4,Mod_Dry,29,4,2,2,30,67,0.36,116.8,0.64,116.8,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0891,0.00568,0.000222,0.0948,0.00371,1,0.1,0.195,0.00763,25.4,0.923,0.97,0.895,26.8,26,26,624
2007-11-20,2007,2,8,324,184.09,0.73,4,Mod_Dry,29,4,2,2,30,67,0.36,117.1,0.64,117.1,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0892,0.0057,0.000223,0.0949,0.00371,1,0.101,0.195,0.00765,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2007-11-21,2007,2,8,325,186,0.73,5,Dry,23,4,2,2,19,50,0.27,136,0.73,136,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0938,0.00731,0.000286,0.101,0.00395,1,0.126,0.227,0.00888,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
2007-11-22,2007,2,8,326,185.18,0.73,5,Dry,23,4,2,2,19,50,0.27,135.2,0.73,135.2,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0935,0.00724,0.000283,0.101,0.00394,1,0.125,0.226,0.00883,25.3,0.933,0.97,0.905,31.3,30.4,30.4,729
2007-11-23,2007,2,8,327,184.36,0.73,5,Dry,23,4,2,2,19,50,0.27,134.4,0.73,134.4,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00717,0.00028,0.1,0.00392,1,0.124,0.224,0.00877,25.3,0.932,0.97,0.904,31.1,30.2,30.2,725
2007-11-24,2007,2,8,328,185.73,0.73,5,Dry,23,4,2,2,19,50,0.27,135.7,0.73,135.7,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0937,0.00729,0.000285,0.101,0.00395,1,0.126,0.227,0.00887,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
2007-11-25,2007,2,8,329,187.65,0.72,5,Dry,23,4,2,2,19,50,0.27,137.7,0.73,137.7,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0943,0.00745,0.000291,0.102,0.00398,1,0.128,0.23,0.009,25.3,0.934,0.97,0.906,31.9,31,31,744
2007-11-26,2007,2,9,330,185.18,0.73,5,Dry,23,4,2,2,19,50,0.27,135.2,0.73,135.2,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0935,0.00724,0.000283,0.101,0.00394,1,0.125,0.226,0.00883,25.3,0.933,0.97,0.905,31.3,30.4,30.4,729
2007-11-27,2007,2,9,331,187.1,0.72,5,Dry,23,4,2,2,19,50,0.27,137.1,0.73,137.1,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0942,0.0074,0.000289,0.102,0.00397,1,0.128,0.229,0.00896,25.3,0.933,0.97,0.905,31.8,30.9,30.9,740
2007-11-28,2007,2,9,332,188.47,0.72,5,Dry,23,4,2,2,19,50,0.27,138.5,0.73,138.5,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0946,0.00752,0.000294,0.102,0.00399,1,0.129,0.232,0.00905,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2007-11-29,2007,2,9,333,185.46,0.73,5,Dry,23,4,2,2,19,50,0.27,135.5,0.73,135.5,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0936,0.00726,0.000284,0.101,0.00394,1,0.125,0.226,0.00885,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
2007-11-30,2007,2,9,334,183,0.74,5,Dry,23,4,2,2,19,50,0.27,133,0.73,133,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0927,0.00706,0.000276,0.0998,0.0039,1,0.122,0.222,0.00868,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
2007-12-01,2007,3,9,335,183.82,0.74,5,Dry,26,4,3,2,24,59,0.32,124.8,0.68,124.8,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00636,0.000249,0.0976,0.00382,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.8,28,28,671
2007-12-02,2007,3,9,336,187.37,0.72,5,Dry,26,4,3,2,24,59,0.32,128.4,0.69,128.4,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00666,0.00026,0.0991,0.00388,1,0.116,0.215,0.0084,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2007-12-03,2007,3,10,337,192.57,0.7,5,Dry,26,4,3,2,24,59,0.31,133.6,0.69,133.6,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0943,0.0071,0.000278,0.101,0.00396,1,0.123,0.224,0.00876,25.4,0.932,0.97,0.904,31,30,30,721
2007-12-04,2007,3,10,338,196.67,0.69,5,Dry,26,4,3,2,24,59,0.3,137.7,0.7,137.7,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00745,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.933,0.97,0.905,32,31,31,744
2007-12-05,2007,3,10,339,198.58,0.68,5,Dry,26,4,3,2,24,59,0.3,139.6,0.7,139.6,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0964,0.00761,0.000297,0.104,0.00407,1,0.131,0.235,0.00918,25.4,0.934,0.97,0.906,32.4,31.5,31.5,755
2007-12-06,2007,3,10,340,200.5,0.67,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0971,0.00778,0.000304,0.105,0.0041,1,0.134,0.238,0.00931,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
2007-12-07,2007,3,10,341,199.68,0.67,5,Dry,26,4,3,2,24,59,0.29,140.7,0.7,140.7,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.00771,0.000301,0.105,0.00408,1,0.132,0.237,0.00926,25.4,0.935,0.97,0.907,32.7,31.7,31.7,761
2007-12-08,2007,3,10,342,201.59,0.67,5,Dry,26,4,3,2,24,59,0.29,142.6,0.71,142.6,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00787,0.000308,0.105,0.00412,1,0.135,0.24,0.00939,25.4,0.935,0.97,0.907,33.2,32.2,32.2,772
2007-12-09,2007,3,10,343,205.15,0.65,5,Dry,26,4,3,2,24,59,0.29,146.2,0.71,146.2,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00817,0.00032,0.107,0.00418,1,0.14,0.247,0.00965,25.3,0.937,0.97,0.909,34,33,33,792
2007-12-10,2007,3,11,344,209.25,0.64,5,Dry,26,4,3,2,24,59,0.28,150.3,0.72,150.3,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000334,0.109,0.00426,1,0.145,0.254,0.00995,25.3,0.939,0.97,0.91,35,33.9,33.9,814
2007-12-11,2007,3,11,345,211.71,0.63,5,Dry,26,4,3,2,24,59,0.28,152.7,0.72,152.7,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2007-12-12,2007,3,11,346,214.72,0.62,5,Dry,26,4,3,2,24,59,0.28,155.7,0.72,155.7,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00899,0.000352,0.111,0.00436,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.3,35.2,35.2,844
2007-12-13,2007,3,11,347,217.72,0.61,5,Dry,26,4,3,2,24,59,0.27,158.7,0.73,158.7,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,860
2007-12-14,2007,3,11,348,219.64,0.61,5,Dry,26,4,3,2,24,59,0.27,160.6,0.73,160.6,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.0094,0.000369,0.113,0.00445,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
2007-12-15,2007,3,11,349,219.91,0.61,5,Dry,26,4,3,2,24,59,0.27,160.9,0.73,160.9,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00943,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2007-12-16,2007,3,11,350,220.73,0.61,5,Dry,26,4,3,2,24,59,0.27,161.7,0.73,161.7,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.0095,0.000373,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2007-12-17,2007,3,12,351,221.55,0.6,5,Dry,26,4,3,2,24,59,0.27,162.6,0.73,162.6,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00957,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
2007-12-18,2007,3,12,352,222.92,0.6,5,Dry,26,4,3,2,24,59,0.27,163.9,0.73,163.9,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00968,0.00038,0.115,0.00451,1,0.164,0.279,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2007-12-19,2007,3,12,353,225.93,0.59,5,Dry,26,4,3,2,24,59,0.26,166.9,0.74,166.9,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00994,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,909
2007-12-20,2007,3,12,354,228.39,0.58,5,Dry,26,4,3,2,24,59,0.26,169.4,0.74,169.4,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000399,0.117,0.00461,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,923
2007-12-21,2007,3,12,355,229.75,0.58,5,Dry,26,4,3,2,24,59,0.26,170.8,0.74,170.8,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,931
2007-12-22,2007,3,12,356,231.67,0.58,5,Dry,26,4,3,2,24,59,0.26,172.7,0.74,172.7,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.2,39.3,39.3,943
2007-12-23,2007,3,12,357,233.58,0.57,5,Dry,26,4,3,2,24,59,0.25,174.6,0.75,174.6,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.946,0.977,0.925,40.7,39.8,39.8,954
2007-12-24,2007,3,13,358,235.5,0.57,5,Dry,26,4,3,2,24,59,0.25,176.5,0.75,176.5,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.109,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.2,40.2,966
2007-12-25,2007,3,13,359,235.22,0.57,5,Dry,26,4,3,2,24,59,0.25,176.2,0.75,176.2,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41.1,40.2,40.2,964
2007-12-26,2007,3,13,360,234.4,0.57,5,Dry,26,4,3,2,24,59,0.25,175.4,0.75,175.4,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,959
2007-12-27,2007,3,13,361,237.41,0.57,5,Dry,26,4,3,2,24,59,0.25,178.4,0.75,178.4,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.6,40.7,40.7,977
2007-12-28,2007,3,13,362,238.78,0.56,5,Dry,26,4,3,2,24,59,0.25,179.8,0.75,179.8,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,985
2007-12-29,2007,3,13,363,240.15,0.56,5,Dry,26,4,3,2,24,59,0.25,181.2,0.75,181.2,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.00044,0.122,0.00482,1,0.187,0.309,0.0122,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2007-12-30,2007,3,13,364,241.51,0.56,5,Dry,26,4,3,2,24,59,0.24,182.5,0.76,182.5,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2007-12-31,2007,3,14,365,243.43,0.55,5,Dry,26,4,3,2,24,59,0.24,184.4,0.76,184.4,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2008-01-01,2007,4,14,1,245.34,0.55,5,Dry,29,5,4,2,33,73,0.3,172.3,0.7,172.3,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00474,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,40,39.1,39.1,938
2008-01-02,2007,4,14,2,247.25,0.55,5,Dry,29,5,4,2,33,73,0.29,174.3,0.7,174.3,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0106,0.000417,0.121,0.00478,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.5,39.5,949
2008-01-03,2007,4,14,3,249.17,0.54,5,Dry,29,5,4,2,33,73,0.29,176.2,0.71,176.2,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000424,0.122,0.00481,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,960
