date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-01-04,2007,4,14,4,251.08,0.54,5,Dry,29,5,4,2,33,73,0.29,178.1,0.71,178.1,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.00043,0.123,0.00485,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.5,40.5,972
2008-01-05,2007,4,14,5,253,0.54,5,Dry,29,5,4,2,33,73,0.29,180,0.71,180,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.0111,0.000437,0.124,0.00488,1,0.186,0.309,0.0122,25,0.948,0.98,0.929,41.8,41,41,984
2008-01-06,2007,4,14,6,256,0.53,5,Dry,29,5,4,2,33,73,0.28,183,0.71,183,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000447,0.125,0.00494,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2008-01-07,2007,4,15,7,258.47,0.53,5,Dry,29,5,4,2,33,73,0.28,185.5,0.72,185.5,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00498,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.3,42.3,1010
2008-01-08,2007,4,15,8,258.74,0.53,5,Dry,29,5,4,2,33,73,0.28,185.7,0.72,185.7,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.114,0.0115,0.000457,0.126,0.00499,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2008-01-09,2007,4,15,9,260.65,0.52,5,Dry,29,5,4,2,33,73,0.28,187.7,0.72,187.7,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000463,0.127,0.00502,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.6,42.8,42.8,1030
2008-01-10,2007,4,15,10,264.21,0.52,5,Dry,29,5,4,2,33,73,0.28,191.2,0.72,191.2,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000475,0.128,0.00509,1,0.201,0.329,0.013,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
2008-01-11,2007,4,15,11,265.57,0.52,5,Dry,29,5,4,2,33,73,0.28,192.6,0.72,192.6,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2008-01-12,2007,4,15,12,266.4,0.52,5,Dry,29,5,4,2,33,73,0.27,193.4,0.73,193.4,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000483,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
2008-01-13,2007,4,15,13,270.5,0.51,5,Dry,29,5,4,2,33,73,0.27,197.5,0.73,197.5,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0125,0.000497,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,46,45,45,1080
2008-01-14,2007,4,16,14,277.88,0.5,5,Dry,29,5,4,2,33,73,0.26,204.9,0.74,204.9,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000523,0.134,0.00534,1,0.219,0.354,0.014,24.8,0.956,0.98,0.936,47.7,46.7,46.7,1120
2008-01-15,2007,4,16,15,286.36,0.49,5,Dry,29,5,4,2,33,73,0.26,213.4,0.74,213.4,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000552,0.138,0.00549,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2008-01-16,2007,4,16,16,292.65,0.48,5,Dry,29,5,4,2,33,73,0.25,219.7,0.75,219.7,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.126,0.0144,0.000574,0.141,0.00561,1,0.239,0.38,0.0151,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
2008-01-17,2007,4,16,17,300.03,0.47,5,Dry,29,5,4,2,33,73,0.24,227,0.76,227,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.0006,0.144,0.00574,2,0.0957,0.24,0.00956,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
2008-01-18,2007,4,16,18,311.79,0.46,5,Dry,29,5,4,2,33,73,0.23,238.8,0.77,238.8,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.016,0.000641,0.149,0.00596,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.1,1250
2008-01-19,2007,4,16,19,324.64,0.45,5,Dry,29,5,4,2,33,73,0.23,251.6,0.78,251.6,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0178,0.000712,0.156,0.00623,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,55,1320
2008-01-20,2007,4,16,20,338.04,0.43,5,Dry,29,5,4,2,33,73,0.22,265,0.78,265,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.0241,0.000967,0.167,0.00669,2,0.121,0.288,0.0116,24.6,0.933,0.97,0.905,29.8,28.9,57.9,1390
2008-01-21,2007,4,17,21,350.34,0.42,5,Dry,29,5,4,2,33,73,0.21,277.3,0.79,277.3,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.2,24.8,0.147,0.0299,0.0012,0.177,0.00711,2,0.13,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.3,60.6,1450
2008-01-22,2007,4,17,22,360.46,0.41,5,Dry,29,5,4,2,33,73,0.2,287.5,0.8,287.5,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0347,0.0014,0.185,0.00746,2,0.137,0.322,0.013,24.5,0.937,0.97,0.909,32.3,31.4,62.7,1510
2008-01-23,2007,4,17,23,375.5,0.39,5,Dry,29,5,4,2,33,73,0.19,302.5,0.81,302.5,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0418,0.00169,0.197,0.00799,2,0.147,0.344,0.0139,24.4,0.941,0.97,0.912,34,33,66,1580
2008-01-24,2007,4,17,24,393.27,0.38,5,Dry,29,5,4,2,33,73,0.19,320.3,0.81,320.3,0,0,0,0,-2,2,29,5,4,0,35,358,990,965.4,24.6,0.162,0.0502,0.00204,0.212,0.00861,2,0.159,0.371,0.0151,24.3,0.944,0.97,0.915,36,34.9,69.7,1670
2008-01-25,2007,4,17,25,411.04,0.37,5,Dry,29,5,4,2,33,73,0.18,338,0.82,338,0,0,0,0,-2,2,29,5,4,0,35,376,990,965.4,24.6,0.168,0.0586,0.00239,0.227,0.00924,2,0.171,0.397,0.0162,24.2,0.946,0.971,0.919,37.9,36.8,73.6,1770
2008-01-26,2007,4,17,26,427.72,0.35,5,Dry,29,5,4,2,33,73,0.17,354.7,0.83,354.7,0,0,0,0,-2,2,29,5,4,0,35,393,990,965.5,24.5,0.174,0.0664,0.00271,0.241,0.00983,2,0.182,0.422,0.0173,24.1,0.949,0.975,0.926,39.7,38.7,77.4,1860
2008-01-27,2007,4,17,27,444.95,0.34,5,Dry,29,5,4,2,33,73,0.16,371.9,0.84,371.9,0,0,0,0,-2,2,29,5,4,0,35,410,990,965.6,24.4,0.18,0.0746,0.00306,0.255,0.0104,2,0.194,0.448,0.0184,23.9,0.951,0.979,0.932,41.6,40.7,81.4,1950
2008-01-28,2007,4,18,28,460.54,0.33,5,Dry,29,5,4,2,33,73,0.16,387.5,0.84,387.5,0,0,0,0,-2,2,29,5,4,0,35,426,990,965.7,24.3,0.186,0.0819,0.00337,0.268,0.011,2,0.204,0.472,0.0194,23.9,0.953,0.98,0.934,43.2,42.4,84.7,2030
2008-01-29,2007,4,18,29,475.57,0.32,5,Dry,29,5,4,2,33,73,0.15,402.6,0.85,402.6,0,0,0,0,-2,2,29,5,4,0,35,441,990,965.7,24.3,0.191,0.089,0.00367,0.28,0.0115,2,0.214,0.494,0.0204,23.8,0.955,0.98,0.936,44.8,43.9,87.8,2110
2008-01-30,2007,4,18,30,491.71,0.31,5,Dry,29,5,4,2,33,73,0.15,418.7,0.85,418.7,0,0,0,0,-2,2,29,5,4,0,35,457,990,965.8,24.2,0.197,0.0966,0.004,0.293,0.0121,2,0.225,0.518,0.0214,23.7,0.956,0.98,0.937,46.5,45.5,91.1,2190
2008-01-31,2007,4,18,31,507.29,0.3,5,Dry,29,5,4,2,33,73,0.14,434.3,0.86,434.3,0,0,0,0,-2,2,29,5,4,0,35,472,990,965.9,24.1,0.202,0.104,0.00431,0.306,0.0127,2,0.236,0.542,0.0225,23.6,0.957,0.98,0.938,48.1,47.1,94.2,2260
2008-02-01,2007,5,18,32,523.43,0.3,5,Dry,31,6,4,3,41,85,0.16,438.4,0.84,438.4,0,0,0,0,-3,3,31,6,4,0,44,479,990,966,24,0.205,0.106,0.00441,0.311,0.0129,2,0.238,0.549,0.0228,23.5,0.958,0.98,0.938,48.4,47.4,94.8,2280
2008-02-02,2007,5,18,33,539.56,0.29,5,Dry,31,6,4,3,41,85,0.16,454.6,0.84,454.6,0,0,0,0,-3,3,31,6,4,0,44,496,990,966,24,0.21,0.114,0.00474,0.324,0.0135,2,0.249,0.573,0.0239,23.4,0.958,0.98,0.939,50,48.2,96.4,2310
2008-02-03,2007,5,18,34,556.79,0.28,5,Dry,31,6,4,3,41,85,0.15,471.8,0.85,471.8,0,0,0,0,-3,3,31,6,4,0,44,513,990,966.1,23.9,0.218,0.122,0.00509,0.34,0.0142,2,0.261,0.601,0.0251,23.3,0.956,0.98,0.937,51.5,48.2,96.4,2310
2008-02-04,2007,5,19,35,573.47,0.27,5,Dry,31,6,4,3,41,85,0.15,488.5,0.85,488.5,0,0,0,0,-3,3,31,6,4,0,44,529,990,966.2,23.8,0.227,0.13,0.00544,0.357,0.015,3,0.162,0.519,0.0218,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
2008-02-05,2007,5,19,36,590.69,0.26,5,Dry,31,6,4,3,41,85,0.14,505.7,0.86,505.7,0,0,0,0,-3,3,31,6,4,0,44,547,990,966.3,23.7,0.237,0.139,0.00585,0.376,0.0158,3,0.17,0.546,0.023,23.2,0.947,0.97,0.918,36.3,35.2,106,2540
2008-02-06,2007,5,19,37,605.18,0.25,5,Dry,31,6,4,3,41,85,0.14,520.2,0.86,520.2,0,0,0,0,-3,3,31,6,4,0,44,561,990,966.3,23.7,0.245,0.148,0.00627,0.394,0.0166,3,0.177,0.57,0.0241,23.1,0.948,0.97,0.92,37.3,36.2,108,2600
2008-02-07,2007,5,19,38,620.77,0.25,5,Dry,31,6,4,3,41,85,0.14,535.8,0.86,535.8,0,0,0,0,-3,3,31,6,4,0,44,577,990,966.4,23.6,0.254,0.159,0.00673,0.413,0.0175,3,0.184,0.597,0.0253,23,0.95,0.972,0.923,38.3,37.2,112,2680
2008-02-08,2007,5,19,39,642.92,0.24,5,Dry,31,6,4,3,41,85,0.13,557.9,0.87,557.9,0,0,0,0,-3,3,31,6,4,0,44,599,990,966.5,23.5,0.267,0.174,0.00738,0.441,0.0187,3,0.194,0.634,0.027,22.9,0.951,0.975,0.928,39.7,38.7,116,2790
2008-02-09,2007,5,19,40,671.63,0.23,5,Dry,31,6,4,3,41,85,0.13,586.6,0.87,586.6,0,0,0,0,-3,3,31,6,4,0,44,628,990,966.6,23.4,0.283,0.193,0.00824,0.476,0.0203,3,0.206,0.683,0.0292,22.7,0.953,0.979,0.934,41.6,40.7,122,2930
2008-02-10,2007,5,19,41,703.62,0.22,5,Dry,31,6,4,3,41,85,0.12,618.6,0.88,618.6,0,0,0,0,-3,3,31,6,4,0,44,660,990,966.7,23.3,0.301,0.214,0.0092,0.516,0.0221,3,0.221,0.736,0.0316,22.5,0.955,0.98,0.936,43.6,42.7,128,3070
2008-02-11,2007,5,20,42,741.63,0.21,5,Dry,31,6,4,3,41,85,0.12,656.6,0.89,656.6,0,0,0,0,-3,3,31,6,4,0,44,698,990,966.9,23.1,0.323,0.24,0.0104,0.563,0.0243,3,0.238,0.801,0.0346,22.3,0.957,0.98,0.937,45.9,44.9,135,3240
2008-02-12,2007,5,20,43,778.57,0.19,5,Dry,31,6,4,3,41,85,0.11,693.6,0.89,693.6,0,0,0,0,-3,3,31,6,4,0,44,735,990,967,23,0.344,0.264,0.0115,0.608,0.0265,3,0.255,0.863,0.0375,22.1,0.957,0.98,0.938,48,47,141,3390
2008-02-13,2007,5,20,44,814.26,0.18,5,Dry,31,6,4,3,41,85,0.1,729.3,0.9,729.3,0,0,0,0,-3,3,31,6,4,0,44,770,990,967.2,22.8,0.364,0.288,0.0126,0.652,0.0286,3,0.271,0.923,0.0404,21.9,0.957,0.98,0.938,50,48.2,145,3470
2008-02-14,2007,5,20,45,862.07,0.16,5,Dry,31,6,4,3,41,85,0.099,777.1,0.9,777.1,0,0,0,0,-3,3,31,6,4,0,44,818,990,967.3,22.7,0.404,0.315,0.0139,0.719,0.0317,4,0.205,0.924,0.0408,21.7,0.952,0.975,0.928,39.4,38.4,154,3690
2008-02-15,2007,5,20,46,920.44,0.15,5,Dry,31,6,4,3,41,85,0.092,835.4,0.91,835.4,0,0,0,0,-3,3,31,6,4,0,44,876,990,967.6,22.4,0.457,0.343,0.0153,0.801,0.0357,4,0.224,1.03,0.0457,21.4,0.954,0.98,0.935,41.8,41,164,3930
2008-02-16,2007,5,20,47,989,0.14,5,Dry,31,6,4,3,41,85,0.086,904,0.91,904,0,0,0,0,-3,3,31,6,4,0,44,945,990,967.9,22.1,0.52,0.377,0.017,0.897,0.0405,4,0.248,1.14,0.0517,21,0.956,0.98,0.937,44.5,43.6,174,4190
2008-02-17,2007,5,20,48,1067.7,0.13,5,Dry,31,6,4,3,41,85,0.08,982.7,0.92,982.7,0,0,0,0,-3,3,31,6,4,0,44,1020,990,968.1,21.9,0.592,0.415,0.0189,1.01,0.046,4,0.274,1.28,0.0585,20.6,0.956,0.98,0.937,47.5,46.5,186,4460
2008-02-18,2007,5,21,49,1151.2,0.12,5,Dry,31,6,4,3,41,85,0.074,1066,0.93,1066,0,0,0,0,-3,3,31,6,4,0,44,1110,990,968.4,21.6,0.709,0.572,0.0264,1.28,0.0592,4,0.293,1.57,0.0728,20.1,0.955,0.98,0.936,50.1,48.2,193,4630
2008-02-19,2007,5,21,50,1250.4,0.11,5,Dry,31,6,4,3,41,85,0.068,1165,0.93,1100,65,15,2,2,-1,47,46,8,6,2,88,1160,990,968.7,21.3,0.786,0.648,0.0304,1.43,0.0673,4,0.3,1.73,0.0814,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2008-02-20,2007,5,21,51,1354.2,0.095,5,Dry,31,6,4,3,41,85,0.063,1269,0.94,1100,169,38,5,5,2,119,69,11,9,5,160,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2008-02-21,2007,5,21,52,1424.7,0.087,2,Mod_Wet,49,8,7,5,93,162,0.11,1263,0.89,1100,163,37,5,5,0,116,86,13,12,5,209,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2008-02-22,2007,5,21,53,1471.6,0.08,2,Mod_Wet,49,8,7,5,93,162,0.11,1310,0.89,1100,210,47,6,6,1,150,96,14,13,6,243,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2008-02-23,2007,5,21,54,1519.2,0.074,2,Mod_Wet,49,8,7,5,93,162,0.11,1357,0.89,1100,257,51,8,8,3,187,100,16,15,8,280,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2008-02-24,2007,5,21,55,1560.9,0.069,2,Mod_Wet,49,8,7,5,93,162,0.1,1399,0.9,1100,299,51,9,9,4,226,100,17,16,9,319,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2008-02-25,2007,5,22,56,1596.7,0.066,2,Mod_Wet,49,8,7,5,93,162,0.1,1435,0.9,1100,335,51,10,10,5,259,100,18,17,10,352,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.0769,4,0.3,1.85,0.0917,18.3,0.952,0.98,0.933,47.1,46.2,185,4430
2008-02-26,2007,5,22,57,1632.7,0.063,2,Mod_Wet,49,8,7,5,93,162,0.099,1471,0.9,1100,371,51,10,11,6,293,100,18,18,11,386,1240,990,969.9,20.1,0.908,0.648,0.0323,1.56,0.0775,4,0.3,1.86,0.0924,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2008-02-27,2007,5,22,58,1662.5,0.06,2,Mod_Wet,49,8,7,5,93,162,0.097,1500,0.9,1100,400,51,10,12,7,320,100,18,19,12,413,1240,990,970,20,0.911,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2008-02-28,2007,5,22,59,1692.4,0.057,2,Mod_Wet,49,8,7,5,93,162,0.096,1530,0.9,1100,430,51,10,13,8,348,100,18,20,13,441,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0785,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.3,45.3,181,4350
2008-02-29,2007,5,22,60,1722.6,0.055,2,Mod_Wet,49,8,7,5,93,162,0.094,1561,0.91,1100,461,51,10,14,9,377,100,18,21,14,470,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.079,4,0.3,1.86,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
2008-03-01,2007,6,22,61,1746.3,0.052,2,Mod_Wet,59,11,12,13,144,239,0.14,1507,0.86,1100,407,41,7,12,-1,348,100,18,24,12,492,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.8,44.9,179,4310
2008-03-02,2007,6,22,62,1770,0.05,2,Mod_Wet,59,11,12,13,144,239,0.14,1531,0.86,1100,431,41,7,13,0,370,100,18,25,13,514,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2008-03-03,2007,6,23,63,1787,0.049,2,Mod_Wet,59,11,12,13,144,239,0.13,1548,0.87,1100,448,41,7,13,0,387,100,18,25,13,531,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2008-03-04,2007,6,23,64,1804.1,0.047,2,Mod_Wet,59,11,12,13,144,239,0.13,1565,0.87,1100,465,41,7,13,1,403,100,18,25,14,547,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2008-03-05,2007,6,23,65,1814.4,0.047,2,Mod_Wet,59,11,12,13,144,239,0.13,1575,0.87,1100,475,41,7,13,1,413,100,18,25,14,557,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2008-03-06,2007,6,23,66,1817.8,0.046,2,Mod_Wet,59,11,12,13,144,239,0.13,1579,0.87,1100,479,41,7,13,1,417,100,18,25,14,561,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2008-03-07,2007,6,23,67,1821.3,0.046,2,Mod_Wet,59,11,12,13,144,239,0.13,1582,0.87,1100,482,41,7,13,1,420,100,18,25,14,564,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2008-03-08,2007,6,23,68,1824.7,0.046,2,Mod_Wet,59,11,12,13,144,239,0.13,1586,0.87,1100,486,41,7,13,2,423,100,18,25,15,567,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2008-03-09,2007,6,23,69,1828.2,0.046,2,Mod_Wet,59,11,12,13,144,239,0.13,1589,0.87,1100,489,41,7,13,2,426,100,18,25,15,570,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2008-03-10,2007,6,24,70,1824.7,0.046,2,Mod_Wet,59,11,12,13,144,239,0.13,1586,0.87,1100,486,41,7,13,2,423,100,18,25,15,567,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2008-03-11,2007,6,24,71,1821.3,0.046,3,Normal,49,9,9,9,107,183,0.1,1638,0.9,1100,538,51,9,16,7,455,100,18,25,16,562,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2008-03-12,2007,6,24,72,1824.7,0.046,3,Normal,49,9,9,9,107,183,0.1,1642,0.9,1100,542,51,9,16,7,459,100,18,25,16,566,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2008-03-13,2007,6,24,73,1828.2,0.046,3,Normal,49,9,9,9,107,183,0.1,1645,0.9,1100,545,51,9,16,7,462,100,18,25,16,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2008-03-14,2007,6,24,74,1824.7,0.046,3,Normal,49,9,9,9,107,183,0.1,1642,0.9,1100,542,51,9,16,7,459,100,18,25,16,566,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2008-03-15,2007,6,24,75,1821.3,0.046,3,Normal,49,9,9,9,107,183,0.1,1638,0.9,1100,538,51,9,16,7,455,100,18,25,16,562,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2008-03-16,2007,6,24,76,1817.8,0.046,3,Normal,49,9,9,9,107,183,0.1,1635,0.9,1100,535,51,9,16,7,452,100,18,25,16,559,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2008-03-17,2007,6,25,77,1814.4,0.047,3,Normal,49,9,9,9,107,183,0.1,1631,0.9,1100,531,51,9,16,7,448,100,18,25,16,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2008-03-18,2007,6,25,78,1811,0.047,3,Normal,49,9,9,9,107,183,0.1,1628,0.9,1100,528,51,9,16,7,445,100,18,25,16,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2008-03-19,2007,6,25,79,1807.5,0.047,3,Normal,49,9,9,9,107,183,0.1,1625,0.9,1100,525,51,9,16,7,442,100,18,25,16,549,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2008-03-20,2007,6,25,80,1804.1,0.047,3,Normal,49,9,9,9,107,183,0.1,1621,0.9,1100,521,51,9,16,7,438,100,18,25,16,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2008-03-21,2007,6,25,81,1793.9,0.048,3,Normal,49,9,9,9,107,183,0.1,1611,0.9,1100,511,51,9,16,6,429,100,18,25,15,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2008-03-22,2007,6,25,82,1783.6,0.049,3,Normal,49,9,9,9,107,183,0.1,1601,0.9,1100,501,51,9,15,6,420,100,18,24,15,527,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2008-03-23,2007,6,25,83,1773.4,0.05,3,Normal,49,9,9,9,107,183,0.1,1590,0.9,1100,490,51,9,15,6,409,100,18,24,15,516,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2008-03-24,2007,6,26,84,1763.2,0.051,3,Normal,49,9,9,9,107,183,0.1,1580,0.9,1100,480,51,9,15,5,400,100,18,24,14,507,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2008-03-25,2007,6,26,85,1753,0.052,3,Normal,49,9,9,9,107,183,0.1,1570,0.9,1100,470,51,9,14,5,391,100,18,23,14,498,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2008-03-26,2007,6,26,86,1742.9,0.053,3,Normal,49,9,9,9,107,183,0.1,1560,0.9,1100,460,51,9,14,5,381,100,18,23,14,488,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2008-03-27,2007,6,26,87,1732.7,0.054,3,Normal,49,9,9,9,107,183,0.11,1550,0.89,1100,450,51,9,14,5,371,100,18,23,14,478,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2008-03-28,2007,6,26,88,1722.6,0.055,3,Normal,49,9,9,9,107,183,0.11,1540,0.89,1100,440,51,9,13,4,363,100,18,22,13,470,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2008-03-29,2007,6,26,89,1712.5,0.055,3,Normal,49,9,9,9,107,183,0.11,1530,0.89,1100,430,51,9,13,4,353,100,18,22,13,460,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4330
2008-03-30,2007,6,26,90,1702.5,0.056,3,Normal,49,9,9,9,107,183,0.11,1519,0.89,1100,419,51,9,13,4,342,100,18,22,13,449,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.2,181,4340
2008-03-31,2007,6,27,91,1692.4,0.057,3,Normal,49,9,9,9,107,183,0.11,1509,0.89,1100,409,51,9,12,3,334,100,18,21,12,441,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.3,45.3,181,4350
2008-04-01,2007,7,27,92,1682.4,0.058,4,Mod_Dry,45,11,10,10,72,148,0.088,1534,0.91,1100,434,55,7,13,3,356,100,18,23,13,428,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2008-04-02,2007,7,27,93,1672.4,0.059,4,Mod_Dry,45,11,10,10,72,148,0.088,1524,0.91,1100,424,55,7,13,3,346,100,18,23,13,418,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2008-04-03,2007,7,27,94,1662.5,0.06,4,Mod_Dry,45,11,10,10,72,148,0.089,1514,0.91,1100,414,55,7,13,2,337,100,18,23,12,409,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2008-04-04,2007,7,27,95,1652.5,0.061,4,Mod_Dry,45,11,10,10,72,148,0.09,1505,0.91,1100,405,55,7,12,2,329,100,18,22,12,401,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2008-04-05,2007,7,27,96,1642.6,0.062,4,Mod_Dry,45,11,10,10,72,148,0.09,1495,0.91,1100,395,55,7,12,2,319,100,18,22,12,391,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2008-04-06,2007,7,27,97,1632.7,0.063,4,Mod_Dry,45,11,10,10,72,148,0.091,1485,0.91,1100,385,55,7,12,2,309,100,18,22,12,381,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2008-04-07,2007,7,28,98,1616.3,0.064,4,Mod_Dry,45,11,10,10,72,148,0.092,1468,0.91,1100,368,55,7,11,1,294,100,18,21,11,366,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,46,184,4410
2008-04-08,2007,7,28,99,1599.9,0.066,4,Mod_Dry,45,11,10,10,72,148,0.092,1452,0.91,1100,352,55,7,11,1,278,100,18,21,11,350,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2008-04-09,2007,7,28,100,1583.6,0.067,4,Mod_Dry,45,11,10,10,72,148,0.093,1436,0.91,1100,336,55,7,10,0,264,100,18,20,10,336,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2008-04-10,2007,7,28,101,1567.4,0.069,4,Mod_Dry,45,11,10,10,72,148,0.094,1419,0.91,1100,319,55,7,10,0,247,100,18,20,10,319,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2008-04-11,2007,7,28,102,1551.3,0.07,4,Mod_Dry,45,11,10,10,72,148,0.095,1403,0.91,1100,303,55,7,9,-1,233,100,18,19,9,305,1240,990,969.7,20.3,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2008-04-12,2007,7,28,103,1528.8,0.073,4,Mod_Dry,45,11,10,10,72,148,0.097,1381,0.9,1100,281,55,7,9,-2,212,100,18,19,8,284,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2008-04-13,2007,7,28,104,1506.4,0.075,4,Mod_Dry,45,11,10,10,72,148,0.098,1358,0.9,1100,258,55,7,8,-2,190,100,18,18,8,262,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2008-04-14,2007,7,29,105,1484.2,0.078,4,Mod_Dry,45,11,10,10,72,148,0.1,1336,0.9,1100,236,53,7,7,-3,172,98,18,17,7,244,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0753,4,0.3,1.85,0.0899,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2008-04-15,2007,7,29,106,1462.2,0.081,4,Mod_Dry,45,11,10,10,72,148,0.1,1314,0.9,1100,214,48,6,7,-4,157,93,17,17,6,229,1230,990,969.4,20.6,0.885,0.648,0.0314,1.53,0.0743,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2008-04-16,2007,7,29,107,1440.2,0.085,4,Mod_Dry,45,11,10,10,72,148,0.1,1292,0.9,1100,192,43,6,6,-4,141,88,17,16,6,213,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2008-04-17,2007,7,29,108,1418.5,0.088,4,Mod_Dry,45,11,10,10,72,148,0.1,1270,0.9,1100,170,38,5,5,-5,127,83,16,15,5,199,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.7,191,4580
2008-04-18,2007,7,29,109,1396.9,0.091,4,Mod_Dry,45,11,10,10,72,148,0.11,1249,0.89,1100,149,34,4,5,-6,112,79,15,15,4,184,1210,990,969.2,20.8,0.858,0.648,0.0311,1.51,0.0722,4,0.3,1.81,0.0866,19,0.953,0.98,0.934,48.9,47.9,192,4600
2008-04-19,2007,7,29,110,1357.2,0.095,4,Mod_Dry,45,11,10,10,72,148,0.11,1209,0.89,1100,109,25,3,3,-7,85,70,14,13,3,157,1200,990,969,21,0.841,0.648,0.0309,1.49,0.071,4,0.3,1.79,0.0853,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2008-04-20,2007,7,29,111,1312.1,0.099,4,Mod_Dry,45,11,10,10,72,148,0.11,1164,0.89,1100,64,14,2,2,-8,54,59,13,12,2,126,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.8,48.2,193,4630
2008-04-21,2007,7,30,112,1267.9,0.1,4,Mod_Dry,45,11,10,10,72,148,0.12,1120,0.88,1100,20,5,1,1,-9,22,50,12,11,1,94,1170,990,968.7,21.3,0.805,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2008-04-22,2007,7,30,113,1230.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.12,1082,0.88,1082,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.769,0.608,0.0284,1.38,0.0644,4,0.296,1.67,0.0783,19.7,0.954,0.98,0.935,49.9,48.2,193,4630
2008-04-23,2007,7,30,114,1193.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.12,1045,0.88,1045,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.715,0.524,0.0244,1.24,0.0577,4,0.289,1.53,0.0711,20,0.955,0.98,0.936,48.9,47.9,192,4600
2008-04-24,2007,7,30,115,1156.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.13,1009,0.87,1009,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.661,0.443,0.0205,1.1,0.0511,4,0.282,1.39,0.0641,20.2,0.955,0.98,0.936,47.8,46.8,187,4500
2008-04-25,2007,7,30,116,1126.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.13,978.5,0.87,978.5,0,0,0,0,-10,10,45,11,10,0,82,1040,990,968.3,21.7,0.617,0.413,0.019,1.03,0.0474,4,0.273,1.3,0.06,20.4,0.955,0.98,0.936,46.8,45.8,183,4400
2008-04-26,2007,7,30,117,1096.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.14,948.8,0.86,948.8,0,0,0,0,-10,10,45,11,10,0,82,1010,990,968.2,21.8,0.584,0.398,0.0183,0.982,0.0451,4,0.263,1.24,0.0571,20.6,0.955,0.98,0.936,45.7,44.8,179,4300
2008-04-27,2007,7,30,118,1067.7,0.13,4,Mod_Dry,45,11,10,10,72,148,0.14,919.7,0.86,919.7,0,0,0,0,-10,10,45,11,10,0,82,986,990,968.1,21.9,0.557,0.384,0.0176,0.941,0.043,4,0.253,1.19,0.0546,20.7,0.955,0.98,0.936,44.6,43.7,175,4190
2008-04-28,2007,7,31,119,1044.3,0.13,4,Mod_Dry,45,11,10,10,72,148,0.14,896.4,0.86,896.4,0,0,0,0,-10,10,45,11,10,0,82,962,990,968,22,0.536,0.373,0.017,0.909,0.0414,4,0.245,1.15,0.0525,20.8,0.955,0.98,0.936,43.7,42.8,171,4110
2008-04-29,2007,7,31,120,1021.4,0.13,4,Mod_Dry,45,11,10,10,72,148,0.14,873.4,0.85,873.4,0,0,0,0,-10,10,45,11,10,0,82,939,990,968,22,0.515,0.362,0.0164,0.877,0.0398,4,0.237,1.11,0.0506,20.9,0.955,0.98,0.936,42.8,41.9,168,4020
2008-04-30,2007,7,31,121,998.86,0.14,4,Mod_Dry,45,11,10,10,72,148,0.15,850.9,0.85,850.9,0,0,0,0,-10,10,45,11,10,0,82,917,990,967.9,22.1,0.494,0.351,0.0159,0.845,0.0382,4,0.23,1.07,0.0486,21,0.954,0.98,0.935,41.9,41,164,3940
2008-05-01,2007,8,31,122,976.8,0.14,5,Dry,42,9,8,6,82,147,0.15,829.8,0.85,829.8,0,0,0,0,-6,6,42,9,8,0,88,889,990,967.8,22.2,0.469,0.341,0.0153,0.809,0.0365,4,0.223,1.03,0.0465,21.2,0.954,0.978,0.933,41.1,40.2,161,3860
2008-05-02,2007,8,31,123,959.98,0.14,5,Dry,42,9,8,6,82,147,0.15,813,0.85,813,0,0,0,0,-6,6,42,9,8,0,88,872,990,967.7,22.3,0.453,0.332,0.0149,0.786,0.0353,4,0.217,1,0.045,21.3,0.953,0.977,0.931,40.4,39.5,158,3790
2008-05-03,2007,8,31,124,943.46,0.15,5,Dry,42,9,8,6,82,147,0.16,796.5,0.84,796.5,0,0,0,0,-6,6,42,9,8,0,88,855,990,967.7,22.3,0.438,0.324,0.0145,0.763,0.0342,4,0.211,0.974,0.0436,21.4,0.953,0.975,0.93,39.7,38.8,155,3720
2008-05-04,2007,8,31,125,927.28,0.15,5,Dry,42,9,8,6,82,147,0.16,780.3,0.84,780.3,0,0,0,0,-6,6,42,9,8,0,88,839,990,967.6,22.4,0.423,0.317,0.0141,0.74,0.033,3,0.288,1.03,0.0459,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2008-05-05,2007,8,32,126,911.43,0.15,5,Dry,42,9,8,6,82,147,0.16,764.4,0.84,764.4,0,0,0,0,-6,6,42,9,8,0,88,823,990,967.5,22.5,0.409,0.309,0.0138,0.718,0.032,3,0.284,1,0.0446,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
2008-05-06,2007,8,32,127,895.95,0.16,5,Dry,42,9,8,6,82,147,0.16,749,0.84,749,0,0,0,0,-6,6,42,9,8,0,88,808,990,967.5,22.5,0.395,0.301,0.0134,0.696,0.0309,3,0.28,0.975,0.0433,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2008-05-07,2007,8,32,128,880.86,0.16,5,Dry,42,9,8,6,82,147,0.17,733.9,0.83,733.9,0,0,0,0,-6,6,42,9,8,0,88,793,990,967.4,22.6,0.381,0.291,0.0129,0.672,0.0298,3,0.273,0.945,0.0418,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2008-05-08,2007,8,32,129,866.18,0.16,5,Dry,42,9,8,6,82,147,0.17,719.2,0.83,719.2,0,0,0,0,-6,6,42,9,8,0,88,778,990,967.4,22.6,0.369,0.281,0.0124,0.65,0.0287,3,0.266,0.916,0.0405,21.7,0.957,0.98,0.938,48.9,47.9,144,3450
2008-05-09,2007,8,32,130,851.96,0.17,5,Dry,42,9,8,6,82,147,0.17,705,0.83,705,0,0,0,0,-6,6,42,9,8,0,88,764,990,967.3,22.7,0.361,0.272,0.012,0.633,0.0279,3,0.26,0.892,0.0393,21.8,0.957,0.98,0.938,48.1,47.1,141,3390
2008-05-10,2007,8,32,131,838.24,0.17,5,Dry,42,9,8,6,82,147,0.17,691.2,0.82,691.2,0,0,0,0,-6,6,42,9,8,0,88,750,990,967.3,22.7,0.353,0.263,0.0116,0.616,0.0271,3,0.254,0.869,0.0382,21.9,0.957,0.98,0.938,47.3,46.4,139,3340
2008-05-11,2007,8,32,132,825.06,0.17,5,Dry,42,9,8,6,82,147,0.18,678.1,0.82,678.1,0,0,0,0,-6,6,42,9,8,0,88,737,990,967.2,22.8,0.345,0.254,0.0111,0.599,0.0263,3,0.248,0.847,0.0371,22,0.957,0.98,0.938,46.6,45.6,137,3290
2008-05-12,2007,8,33,133,812.51,0.18,5,Dry,42,9,8,6,82,147,0.18,665.5,0.82,665.5,0,0,0,0,-6,6,42,9,8,0,88,725,990,967.2,22.8,0.338,0.246,0.0107,0.584,0.0255,3,0.242,0.826,0.0361,22,0.957,0.98,0.938,45.8,44.9,135,3230
2008-05-13,2007,8,33,134,800.67,0.18,5,Dry,42,9,8,6,82,147,0.18,653.7,0.82,653.7,0,0,0,0,-6,6,42,9,8,0,88,713,990,967.1,22.9,0.332,0.238,0.0104,0.569,0.0249,3,0.237,0.806,0.0352,22.1,0.956,0.98,0.937,45.1,44.2,133,3190
2008-05-14,2007,8,33,135,789.7,0.19,5,Dry,42,9,8,6,82,147,0.19,642.7,0.81,642.7,0,0,0,0,-6,6,42,9,8,0,88,702,990,967.1,22.9,0.325,0.23,0.01,0.556,0.0242,3,0.232,0.787,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2008-05-15,2007,8,33,136,779.86,0.19,5,Dry,42,9,8,6,82,147,0.19,632.9,0.81,632.9,0,0,0,0,-6,6,42,9,8,0,88,692,990,967,23,0.32,0.224,0.00974,0.543,0.0236,3,0.227,0.771,0.0335,22.2,0.955,0.98,0.936,43.9,43,129,3100
2008-05-16,2007,8,33,137,773.83,0.19,5,Dry,42,9,8,6,82,147,0.19,626.8,0.81,626.8,0,0,0,0,-6,6,42,9,8,0,88,686,990,967,23,0.316,0.22,0.00955,0.536,0.0233,3,0.225,0.761,0.0331,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
2008-05-17,2007,8,33,138,766.24,0.2,5,Dry,42,9,8,6,82,147,0.19,619.2,0.81,619.2,0,0,0,0,-6,6,42,9,8,0,88,678,990,967,23,0.312,0.215,0.00932,0.527,0.0229,3,0.221,0.748,0.0325,22.3,0.955,0.98,0.936,43.1,42.2,127,3040
2008-05-18,2007,8,33,139,753.39,0.2,5,Dry,42,9,8,6,82,147,0.2,606.4,0.81,606.4,0,0,0,0,-6,6,42,9,8,0,88,665,990,966.9,23.1,0.305,0.206,0.00893,0.511,0.0221,3,0.215,0.726,0.0315,22.4,0.955,0.98,0.935,42.3,41.5,124,2990
2008-05-19,2007,8,34,140,741.08,0.21,5,Dry,42,9,8,6,82,147,0.2,594.1,0.8,594.1,0,0,0,0,-6,6,42,9,8,0,88,653,990,966.9,23.1,0.298,0.198,0.00855,0.496,0.0214,3,0.21,0.705,0.0305,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
2008-05-20,2007,8,34,141,729.87,0.21,5,Dry,42,9,8,6,82,147,0.2,582.9,0.8,582.9,0,0,0,0,-6,6,42,9,8,0,88,642,990,966.8,23.2,0.291,0.19,0.00821,0.482,0.0208,3,0.205,0.686,0.0296,22.5,0.953,0.978,0.932,40.8,39.9,120,2880
2008-05-21,2007,8,34,142,717.02,0.21,5,Dry,42,9,8,6,82,147,0.2,570,0.8,570,0,0,0,0,-6,6,42,9,8,0,88,629,990,966.8,23.2,0.284,0.182,0.00782,0.466,0.02,3,0.199,0.665,0.0286,22.6,0.952,0.976,0.929,40,39.1,117,2810
2008-05-22,2007,8,34,143,705.81,0.22,5,Dry,42,9,8,6,82,147,0.21,558.8,0.79,558.8,0,0,0,0,-6,6,42,9,8,0,88,618,990,966.7,23.3,0.278,0.174,0.00749,0.452,0.0194,3,0.194,0.646,0.0277,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2008-05-23,2007,8,34,144,694.05,0.22,5,Dry,42,9,8,6,82,147,0.21,547,0.79,547,0,0,0,0,-6,6,42,9,8,0,88,606,990,966.7,23.3,0.271,0.166,0.00714,0.437,0.0188,3,0.189,0.626,0.0268,22.7,0.95,0.973,0.925,38.6,37.5,113,2700
2008-05-24,2007,8,34,145,683.93,0.22,5,Dry,42,9,8,6,82,147,0.21,536.9,0.79,536.9,0,0,0,0,-6,6,42,9,8,0,88,596,990,966.6,23.4,0.265,0.16,0.00683,0.425,0.0182,3,0.184,0.609,0.0261,22.8,0.95,0.972,0.923,37.9,36.9,111,2650
2008-05-25,2007,8,34,146,673.27,0.23,5,Dry,42,9,8,6,82,147,0.22,526.3,0.78,526.3,0,0,0,0,-6,6,42,9,8,0,88,585,990,966.6,23.4,0.259,0.153,0.00652,0.412,0.0176,3,0.179,0.591,0.0252,22.8,0.949,0.97,0.92,37.2,36.1,108,2600
2008-05-26,2007,8,35,147,662.61,0.23,5,Dry,42,9,8,6,82,147,0.22,515.6,0.78,515.6,0,0,0,0,-6,6,42,9,8,0,88,575,990,966.6,23.4,0.253,0.145,0.0062,0.398,0.017,3,0.175,0.573,0.0244,22.9,0.948,0.97,0.919,36.5,35.5,106,2550
2008-05-27,2007,8,35,148,652.49,0.23,5,Dry,42,9,8,6,82,147,0.23,505.5,0.78,505.5,0,0,0,0,-6,6,42,9,8,0,88,564,990,966.5,23.5,0.247,0.139,0.0059,0.386,0.0164,3,0.17,0.556,0.0237,22.9,0.947,0.97,0.918,35.9,34.8,104,2510
2008-05-28,2007,8,35,149,642.37,0.24,5,Dry,42,9,8,6,82,147,0.23,495.4,0.77,495.4,0,0,0,0,-6,6,42,9,8,0,88,554,990,966.5,23.5,0.242,0.133,0.00564,0.374,0.0159,3,0.165,0.54,0.0229,23,0.946,0.97,0.917,35.2,34.2,102,2460
2008-05-29,2007,8,35,150,633.35,0.24,5,Dry,42,9,8,6,82,147,0.23,486.4,0.77,486.4,0,0,0,0,-6,6,42,9,8,0,88,545,990,966.4,23.6,0.236,0.129,0.00546,0.365,0.0155,2,0.271,0.636,0.027,22.9,0.956,0.98,0.937,52.3,48.2,96.4,2310
2008-05-30,2007,8,35,151,623.78,0.24,5,Dry,42,9,8,6,82,147,0.24,476.8,0.76,476.8,0,0,0,0,-6,6,42,9,8,0,88,536,990,966.4,23.6,0.231,0.124,0.00525,0.355,0.015,2,0.264,0.619,0.0262,23,0.957,0.98,0.937,51.4,48.2,96.4,2310
2008-05-31,2007,8,35,152,613.11,0.25,5,Dry,42,9,8,6,82,147,0.24,466.1,0.76,466.1,0,0,0,0,-6,6,42,9,8,0,88,525,990,966.4,23.6,0.225,0.119,0.00503,0.344,0.0145,2,0.257,0.601,0.0254,23,0.957,0.98,0.938,50.4,48.2,96.4,2310
2008-06-01,2007,9,35,153,604.09,0.25,5,Dry,39,9,7,5,59,119,0.2,485.1,0.8,485.1,0,0,0,0,-5,5,39,9,7,0,64,540,990,966.3,23.7,0.233,0.128,0.0054,0.361,0.0153,2,0.27,0.631,0.0267,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
2008-06-02,2007,9,36,154,594.52,0.26,5,Dry,39,9,7,5,59,119,0.2,475.5,0.8,475.5,0,0,0,0,-5,5,39,9,7,0,64,531,990,966.3,23.7,0.228,0.123,0.0052,0.351,0.0148,2,0.263,0.615,0.0259,23.1,0.956,0.98,0.937,51.5,48.2,96.4,2310
2008-06-03,2007,9,36,155,586.59,0.26,5,Dry,39,9,7,5,59,119,0.2,467.6,0.8,467.6,0,0,0,0,-5,5,39,9,7,0,64,523,990,966.2,23.8,0.224,0.12,0.00504,0.343,0.0144,2,0.258,0.601,0.0253,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
2008-06-04,2007,9,36,156,578.11,0.27,5,Dry,39,9,7,5,59,119,0.21,459.1,0.79,459.1,0,0,0,0,-5,5,39,9,7,0,64,514,990,966.2,23.8,0.219,0.116,0.00486,0.334,0.0141,2,0.252,0.587,0.0247,23.2,0.958,0.98,0.938,50,48.2,96.4,2310
2008-06-05,2007,9,36,157,569.64,0.27,5,Dry,39,9,7,5,59,119,0.21,450.6,0.79,450.6,0,0,0,0,-5,5,39,9,7,0,64,506,990,966.2,23.8,0.214,0.112,0.00469,0.326,0.0137,2,0.247,0.572,0.024,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
2008-06-06,2007,9,36,158,561.16,0.27,5,Dry,39,9,7,5,59,119,0.21,442.2,0.79,442.2,0,0,0,0,-5,5,39,9,7,0,64,497,990,966.1,23.9,0.211,0.108,0.00451,0.319,0.0133,2,0.241,0.56,0.0234,23.3,0.958,0.98,0.939,48.4,47.4,94.9,2280
2008-06-07,2007,9,36,159,553.23,0.28,5,Dry,39,9,7,5,59,119,0.21,434.2,0.79,434.2,0,0,0,0,-5,5,39,9,7,0,64,489,990,966.1,23.9,0.208,0.104,0.00435,0.312,0.0131,2,0.236,0.548,0.0229,23.4,0.957,0.98,0.938,47.6,46.7,93.3,2240
2008-06-08,2007,9,36,160,545.3,0.28,5,Dry,39,9,7,5,59,119,0.22,426.3,0.78,426.3,0,0,0,0,-5,5,39,9,7,0,64,481,990,966.1,23.9,0.205,0.1,0.00418,0.306,0.0128,2,0.23,0.536,0.0224,23.4,0.957,0.98,0.938,46.8,45.9,91.8,2200
2008-06-09,2007,9,37,161,538.47,0.29,5,Dry,39,9,7,5,59,119,0.22,419.5,0.78,419.5,0,0,0,0,-5,5,39,9,7,0,64,474,990,966,24,0.203,0.097,0.00405,0.3,0.0125,2,0.226,0.526,0.0219,23.5,0.956,0.98,0.937,46.1,45.2,90.4,2170
2008-06-10,2007,9,37,162,531.08,0.29,5,Dry,39,9,7,5,59,119,0.22,412.1,0.78,412.1,0,0,0,0,-5,5,39,9,7,0,64,467,990,966,24,0.2,0.0935,0.00389,0.294,0.0122,2,0.221,0.515,0.0214,23.5,0.956,0.98,0.937,45.4,44.5,88.9,2130
2008-06-11,2007,9,37,163,525.34,0.29,5,Dry,39,9,7,5,59,119,0.23,406.3,0.77,406.3,0,0,0,0,-5,5,39,9,7,0,64,461,990,966,24,0.198,0.0908,0.00378,0.289,0.012,2,0.217,0.506,0.021,23.5,0.955,0.98,0.936,44.8,43.9,87.8,2110
2008-06-12,2007,9,37,164,519.6,0.3,5,Dry,39,9,7,5,59,119,0.23,400.6,0.77,400.6,0,0,0,0,-5,5,39,9,7,0,64,456,990,965.9,24.1,0.196,0.0881,0.00366,0.284,0.0118,2,0.213,0.497,0.0207,23.6,0.955,0.98,0.936,44.2,43.3,86.6,2080
2008-06-13,2007,9,37,165,512.22,0.3,5,Dry,39,9,7,5,59,119,0.23,393.2,0.77,393.2,0,0,0,0,-5,5,39,9,7,0,64,448,990,965.9,24.1,0.194,0.0846,0.00351,0.278,0.0116,2,0.208,0.486,0.0202,23.6,0.954,0.98,0.935,43.4,42.6,85.1,2040
2008-06-14,2007,9,37,166,505.38,0.31,5,Dry,39,9,7,5,59,119,0.23,386.4,0.77,386.4,0,0,0,0,-5,5,39,9,7,0,64,441,990,965.9,24.1,0.191,0.0814,0.00337,0.273,0.0113,2,0.203,0.476,0.0197,23.6,0.953,0.98,0.934,42.7,41.9,83.7,2010
2008-06-15,2007,9,37,167,498.54,0.31,5,Dry,39,9,7,5,59,119,0.24,379.5,0.76,379.5,0,0,0,0,-5,5,39,9,7,0,64,435,990,965.8,24.2,0.189,0.0781,0.00323,0.267,0.0111,2,0.199,0.466,0.0193,23.7,0.952,0.98,0.933,42,41.1,82.3,1980
2008-06-16,2007,9,38,168,492.8,0.31,5,Dry,39,9,7,5,59,119,0.24,373.8,0.76,373.8,0,0,0,0,-5,5,39,9,7,0,64,429,990,965.8,24.2,0.187,0.0754,0.00312,0.262,0.0108,2,0.195,0.457,0.0189,23.7,0.952,0.979,0.932,41.4,40.5,81,1940
2008-06-17,2007,9,38,169,486.51,0.32,5,Dry,39,9,7,5,59,119,0.24,367.5,0.76,367.5,0,0,0,0,-5,5,39,9,7,0,64,423,990,965.8,24.2,0.185,0.0725,0.00299,0.257,0.0106,2,0.191,0.448,0.0185,23.8,0.951,0.978,0.929,40.7,39.8,79.6,1910
2008-06-18,2007,9,38,170,480.22,0.32,5,Dry,39,9,7,5,59,119,0.25,361.2,0.75,361.2,0,0,0,0,-5,5,39,9,7,0,64,416,990,965.8,24.2,0.182,0.0695,0.00287,0.252,0.0104,2,0.186,0.438,0.0181,23.8,0.95,0.976,0.927,40,39.1,78.2,1880
2008-06-19,2007,9,38,171,473.93,0.32,5,Dry,39,9,7,5,59,119,0.25,354.9,0.75,354.9,0,0,0,0,-5,5,39,9,7,0,64,410,990,965.7,24.3,0.18,0.0665,0.00274,0.247,0.0102,2,0.182,0.429,0.0177,23.8,0.949,0.975,0.925,39.4,38.4,76.8,1840
2008-06-20,2007,9,38,172,467.65,0.33,5,Dry,39,9,7,5,59,119,0.25,348.6,0.75,348.6,0,0,0,0,-5,5,39,9,7,0,64,404,990,965.7,24.3,0.178,0.0636,0.00262,0.242,0.00994,2,0.178,0.419,0.0173,23.9,0.948,0.973,0.923,38.7,37.7,75.3,1810
2008-06-21,2007,9,38,173,461.9,0.33,5,Dry,39,9,7,5,59,119,0.26,342.9,0.74,342.9,0,0,0,0,-5,5,39,9,7,0,64,398,990,965.7,24.3,0.176,0.0608,0.0025,0.237,0.00974,2,0.174,0.411,0.0169,23.9,0.947,0.972,0.921,38.1,37,74,1780
2008-06-22,2007,9,38,174,456.16,0.34,5,Dry,39,9,7,5,59,119,0.26,337.2,0.74,337.2,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.7,24.3,0.174,0.0581,0.00239,0.232,0.00953,2,0.17,0.402,0.0165,23.9,0.946,0.971,0.919,37.5,36.4,72.7,1750
2008-06-23,2007,9,39,175,450.42,0.34,5,Dry,39,9,7,5,59,119,0.26,331.4,0.74,331.4,0,0,0,0,-5,5,39,9,7,0,64,386,990,965.6,24.4,0.172,0.0554,0.00227,0.227,0.00933,2,0.166,0.394,0.0161,24,0.946,0.97,0.917,36.9,35.7,71.5,1720
2008-06-24,2007,9,39,176,445.77,0.34,5,Dry,39,9,7,5,59,119,0.27,326.8,0.73,326.8,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0532,0.00218,0.224,0.00916,2,0.163,0.387,0.0158,24,0.945,0.97,0.917,36.3,35.3,70.5,1690
2008-06-25,2007,9,39,177,440.57,0.35,5,Dry,39,9,7,5,59,119,0.27,321.6,0.73,321.6,0,0,0,0,-5,5,39,9,7,0,64,377,990,965.6,24.4,0.168,0.0508,0.00208,0.219,0.00898,2,0.16,0.379,0.0155,24,0.944,0.97,0.916,35.8,34.7,69.4,1670
2008-06-26,2007,9,39,178,435.38,0.35,5,Dry,39,9,7,5,59,119,0.27,316.4,0.73,316.4,0,0,0,0,-5,5,39,9,7,0,64,371,990,965.6,24.4,0.167,0.0483,0.00198,0.215,0.00879,2,0.156,0.371,0.0152,24.1,0.943,0.97,0.915,35.2,34.2,68.3,1640
2008-06-27,2007,9,39,179,430.18,0.35,5,Dry,39,9,7,5,59,119,0.28,311.2,0.72,311.2,0,0,0,0,-5,5,39,9,7,0,64,366,990,965.5,24.5,0.165,0.0459,0.00188,0.211,0.00861,2,0.153,0.363,0.0148,24.1,0.942,0.97,0.914,34.7,33.6,67.2,1610
2008-06-28,2007,9,39,180,424.99,0.36,5,Dry,39,9,7,5,59,119,0.28,306,0.72,306,0,0,0,0,-5,5,39,9,7,0,64,361,990,965.5,24.5,0.163,0.0434,0.00177,0.206,0.00843,2,0.149,0.355,0.0145,24.1,0.942,0.97,0.913,34.1,33.1,66.1,1590
2008-06-29,2007,9,39,181,419.79,0.36,5,Dry,39,9,7,5,59,119,0.28,300.8,0.72,300.8,0,0,0,0,-5,5,39,9,7,0,64,356,990,965.5,24.5,0.161,0.041,0.00167,0.202,0.00824,2,0.146,0.348,0.0142,24.2,0.941,0.97,0.913,33.5,32.5,65,1560
2008-06-30,2007,9,40,182,415.15,0.36,5,Dry,39,9,7,5,59,119,0.29,296.1,0.71,296.1,0,0,0,0,-5,5,39,9,7,0,64,351,990,965.5,24.5,0.159,0.0388,0.00158,0.198,0.00808,2,0.142,0.341,0.0139,24.2,0.94,0.97,0.912,33,32,64,1540
2008-07-01,2007,10,40,183,410.5,0.37,5,Dry,37,8,6,4,53,108,0.26,302.5,0.74,302.5,0,0,0,0,-4,4,37,8,6,0,57,354,990,965.4,24.6,0.16,0.0418,0.0017,0.202,0.00823,2,0.147,0.349,0.0142,24.2,0.941,0.97,0.913,33.8,32.8,65.5,1570
2008-07-02,2007,10,40,184,405.85,0.37,5,Dry,37,8,6,4,53,108,0.27,297.9,0.73,297.9,0,0,0,0,-4,4,37,8,6,0,57,349,990,965.4,24.6,0.159,0.0396,0.00161,0.198,0.00807,2,0.144,0.342,0.0139,24.2,0.94,0.97,0.912,33.3,32.3,64.5,1550
2008-07-03,2007,10,40,185,400.65,0.37,5,Dry,37,8,6,4,53,108,0.27,292.6,0.73,292.6,0,0,0,0,-4,4,37,8,6,0,57,344,990,965.4,24.6,0.157,0.0371,0.00151,0.194,0.00788,2,0.14,0.334,0.0136,24.3,0.939,0.97,0.911,32.7,31.7,63.4,1520
2008-07-04,2007,10,40,186,396,0.38,5,Dry,37,8,6,4,53,108,0.27,288,0.73,288,0,0,0,0,-4,4,37,8,6,0,57,339,990,965.4,24.6,0.155,0.0349,0.00142,0.19,0.00772,2,0.137,0.327,0.0133,24.3,0.938,0.97,0.91,32.2,31.2,62.4,1500
2008-07-05,2007,10,40,187,391.36,0.38,5,Dry,37,8,6,4,53,108,0.28,283.4,0.72,283.4,0,0,0,0,-4,4,37,8,6,0,57,334,990,965.4,24.6,0.154,0.0327,0.00133,0.186,0.00756,2,0.134,0.32,0.013,24.3,0.937,0.97,0.909,31.7,30.7,61.4,1470
2008-07-06,2007,10,40,188,386.71,0.39,5,Dry,37,8,6,4,53,108,0.28,278.7,0.72,278.7,0,0,0,0,-4,4,37,8,6,0,57,330,990,965.3,24.7,0.152,0.0306,0.00124,0.182,0.0074,2,0.131,0.313,0.0127,24.4,0.936,0.97,0.908,31.1,30.2,60.4,1450
2008-07-07,2007,10,41,189,382.06,0.39,5,Dry,37,8,6,4,53,108,0.28,274.1,0.72,274.1,0,0,0,0,-4,4,37,8,6,0,57,325,990,965.3,24.7,0.15,0.0284,0.00115,0.179,0.00723,2,0.127,0.306,0.0124,24.4,0.935,0.97,0.907,30.6,29.7,59.4,1430
2008-07-08,2007,10,41,190,378.5,0.39,5,Dry,37,8,6,4,53,108,0.28,270.5,0.71,270.5,0,0,0,0,-4,4,37,8,6,0,57,322,990,965.3,24.7,0.149,0.0267,0.00108,0.176,0.00711,2,0.125,0.301,0.0122,24.4,0.934,0.97,0.906,30.2,29.3,58.7,1410
2008-07-09,2007,10,41,191,374.4,0.4,5,Dry,37,8,6,4,53,108,0.29,266.4,0.71,266.4,0,0,0,0,-4,4,37,8,6,0,57,317,990,965.3,24.7,0.148,0.0247,0.001,0.172,0.00697,2,0.122,0.295,0.0119,24.4,0.933,0.97,0.905,29.8,28.9,57.8,1390
2008-07-10,2007,10,41,192,370.3,0.4,5,Dry,37,8,6,4,53,108,0.29,262.3,0.71,262.3,0,0,0,0,-4,4,37,8,6,0,57,313,990,965.3,24.7,0.146,0.0228,0.000921,0.169,0.00683,2,0.12,0.288,0.0117,24.5,0.932,0.97,0.904,29.3,28.4,56.9,1370
2008-07-11,2007,10,41,193,366.2,0.4,5,Dry,37,8,6,4,53,108,0.29,258.2,0.7,258.2,0,0,0,0,-4,4,37,8,6,0,57,309,990,965.2,24.8,0.145,0.0209,0.000843,0.166,0.00668,2,0.117,0.282,0.0114,24.5,0.931,0.97,0.903,28.9,28,56,1340
2008-07-12,2007,10,41,194,362.1,0.41,5,Dry,37,8,6,4,53,108,0.3,254.1,0.7,254.1,0,0,0,0,-4,4,37,8,6,0,57,305,990,965.2,24.8,0.143,0.0189,0.000764,0.162,0.00654,2,0.114,0.276,0.0111,24.5,0.93,0.97,0.902,28.4,27.6,55.1,1320
2008-07-13,2007,10,41,195,358,0.41,5,Dry,37,8,6,4,53,108,0.3,250,0.7,250,0,0,0,0,-4,4,37,8,6,0,57,301,990,965.2,24.8,0.142,0.017,0.000685,0.159,0.0064,2,0.111,0.27,0.0109,24.5,0.929,0.97,0.902,28,27.1,54.2,1300
2008-07-14,2007,10,42,196,354.44,0.41,5,Dry,37,8,6,4,53,108,0.3,246.4,0.69,246.4,0,0,0,0,-4,4,37,8,6,0,57,297,990,965.2,24.8,0.141,0.0167,0.000673,0.157,0.00633,2,0.109,0.266,0.0107,24.6,0.928,0.97,0.9,27.6,26.7,53.5,1280
2008-07-15,2007,10,42,197,350.89,0.42,5,Dry,37,8,6,4,53,108,0.31,242.9,0.69,242.9,0,0,0,0,-4,4,37,8,6,0,57,294,990,965.2,24.8,0.139,0.0164,0.00066,0.156,0.00626,2,0.106,0.262,0.0105,24.6,0.927,0.97,0.899,27.1,26.3,52.7,1260
2008-07-16,2007,10,42,198,347.33,0.42,5,Dry,37,8,6,4,53,108,0.31,239.3,0.69,239.3,0,0,0,0,-4,4,37,8,6,0,57,290,990,965.1,24.9,0.138,0.0161,0.000647,0.154,0.0062,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.7,25.9,51.9,1240
2008-07-17,2007,10,42,199,343.78,0.43,5,Dry,37,8,6,4,53,108,0.31,235.8,0.69,235.8,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000635,0.153,0.00613,2,0.102,0.254,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,51.1,1230
2008-07-18,2007,10,42,200,340.22,0.43,5,Dry,37,8,6,4,53,108,0.32,232.2,0.68,232.2,0,0,0,0,-4,4,37,8,6,0,57,283,990,965.1,24.9,0.135,0.0155,0.000622,0.151,0.00606,2,0.0992,0.25,0.01,24.6,0.924,0.97,0.896,25.9,25.1,50.3,1210
2008-07-19,2007,10,42,201,336.67,0.43,5,Dry,37,8,6,4,53,108,0.32,228.7,0.68,228.7,0,0,0,0,-4,4,37,8,6,0,57,280,990,965.1,24.9,0.134,0.0152,0.00061,0.149,0.006,1,0.251,0.401,0.0161,24.5,0.959,0.98,0.939,52.7,48.2,48.2,1160
2008-07-20,2007,10,42,202,334.21,0.44,5,Dry,37,8,6,4,53,108,0.32,226.2,0.68,226.2,0,0,0,0,-4,4,37,8,6,0,57,277,990,965.1,24.9,0.133,0.015,0.000601,0.148,0.00595,1,0.248,0.396,0.0159,24.5,0.959,0.98,0.94,52.2,48.2,48.2,1160
2008-07-21,2007,10,43,203,331.2,0.44,5,Dry,37,8,6,4,53,108,0.33,223.2,0.67,223.2,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.00059,0.147,0.00589,1,0.244,0.391,0.0157,24.6,0.959,0.98,0.94,51.5,48.2,48.2,1160
2008-07-22,2007,10,43,204,328.19,0.44,5,Dry,37,8,6,4,53,108,0.33,220.2,0.67,220.2,0,0,0,0,-4,4,37,8,6,0,57,271,990,965,25,0.131,0.0145,0.00058,0.146,0.00584,1,0.24,0.385,0.0154,24.6,0.958,0.98,0.939,50.8,48.2,48.2,1160
2008-07-23,2007,10,43,205,325.18,0.44,5,Dry,37,8,6,4,53,108,0.33,217.2,0.67,217.2,0,0,0,0,-4,4,37,8,6,0,57,268,990,965,25,0.13,0.0142,0.000569,0.144,0.00578,1,0.236,0.38,0.0152,24.6,0.958,0.98,0.939,50.2,48.2,48.2,1160
2008-07-24,2007,10,43,206,322.18,0.45,5,Dry,37,8,6,4,53,108,0.34,214.2,0.67,214.2,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.014,0.000558,0.143,0.00573,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
2008-07-25,2007,10,43,207,319.17,0.45,5,Dry,37,8,6,4,53,108,0.34,211.2,0.66,211.2,0,0,0,0,-4,4,37,8,6,0,57,262,990,965,25,0.128,0.0137,0.000548,0.142,0.00567,1,0.228,0.369,0.0148,24.6,0.957,0.98,0.938,48.8,47.8,47.8,1150
2008-07-26,2007,10,43,208,316.16,0.45,5,Dry,37,8,6,4,53,108,0.34,208.2,0.66,208.2,0,0,0,0,-4,4,37,8,6,0,57,259,990,965,25,0.127,0.0134,0.000537,0.14,0.00561,1,0.224,0.364,0.0145,24.7,0.956,0.98,0.937,48.1,47.2,47.2,1130
2008-07-27,2007,10,43,209,313.15,0.46,5,Dry,37,8,6,4,53,108,0.34,205.2,0.66,205.2,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0132,0.000527,0.139,0.00556,1,0.219,0.359,0.0143,24.7,0.956,0.98,0.937,47.4,46.5,46.5,1120
2008-07-28,2007,10,44,210,310.15,0.46,5,Dry,37,8,6,4,53,108,0.35,202.2,0.65,202.2,0,0,0,0,-4,4,37,8,6,0,57,253,990,965,25,0.125,0.0129,0.000516,0.138,0.0055,1,0.215,0.353,0.0141,24.7,0.955,0.98,0.936,46.8,45.8,45.8,1100
2008-07-29,2007,10,44,211,307.14,0.46,5,Dry,37,8,6,4,53,108,0.35,199.1,0.65,199.1,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0127,0.000506,0.136,0.00545,1,0.211,0.348,0.0139,24.7,0.954,0.98,0.935,46.1,45.2,45.2,1080
2008-07-30,2007,10,44,212,304.13,0.47,5,Dry,37,8,6,4,53,108,0.35,196.1,0.65,196.1,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000495,0.135,0.00539,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.934,45.4,44.5,44.5,1070
2008-07-31,2007,10,44,213,301.12,0.47,5,Dry,37,8,6,4,53,108,0.36,193.1,0.64,193.1,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0122,0.000485,0.134,0.00533,1,0.203,0.337,0.0134,24.8,0.953,0.98,0.934,44.7,43.8,43.8,1050
2008-08-01,2007,11,44,214,298.66,0.47,5,Dry,34,7,5,3,44,93,0.31,205.7,0.69,205.7,0,0,0,0,-3,3,34,7,5,0,47,252,990,964.9,25.1,0.124,0.0132,0.000527,0.138,0.00548,1,0.22,0.358,0.0142,24.7,0.956,0.98,0.937,47.7,46.8,46.8,1120
2008-08-02,2007,11,44,215,294.56,0.48,5,Dry,34,7,5,3,44,93,0.32,201.6,0.68,201.6,0,0,0,0,-3,3,34,7,5,0,47,248,990,964.9,25.1,0.123,0.0129,0.000513,0.136,0.00541,1,0.215,0.35,0.0139,24.8,0.955,0.98,0.936,46.8,45.8,45.8,1100
2008-08-03,2007,11,44,216,290.46,0.48,5,Dry,34,7,5,3,44,93,0.32,197.5,0.68,197.5,0,0,0,0,-3,3,34,7,5,0,47,243,990,964.9,25.1,0.121,0.0125,0.000499,0.134,0.00533,1,0.209,0.343,0.0136,24.8,0.954,0.98,0.935,45.8,44.9,44.9,1080
2008-08-04,2007,11,45,217,286.9,0.49,5,Dry,34,7,5,3,44,93,0.32,193.9,0.68,193.9,0,0,0,0,-3,3,34,7,5,0,47,240,990,964.8,25.2,0.12,0.0122,0.000486,0.132,0.00527,1,0.204,0.337,0.0134,24.8,0.953,0.98,0.934,45,44.1,44.1,1060
2008-08-05,2007,11,45,218,283.35,0.49,5,Dry,34,7,5,3,44,93,0.33,190.3,0.67,190.3,0,0,0,0,-3,3,34,7,5,0,47,236,990,964.8,25.2,0.119,0.0119,0.000474,0.131,0.0052,1,0.199,0.33,0.0131,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
2008-08-06,2007,11,45,219,279.79,0.5,5,Dry,34,7,5,3,44,93,0.33,186.8,0.67,186.8,0,0,0,0,-3,3,34,7,5,0,47,233,990,964.8,25.2,0.118,0.0116,0.000462,0.129,0.00514,1,0.195,0.324,0.0129,24.9,0.951,0.98,0.932,43.3,42.4,42.4,1020
