date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-08-07,2007,11,45,220,277.33,0.5,5,Dry,34,7,5,3,44,93,0.34,184.3,0.67,184.3,0,0,0,0,-3,3,34,7,5,0,47,230,990,964.8,25.2,0.117,0.0114,0.000453,0.128,0.00509,1,0.191,0.32,0.0127,24.9,0.95,0.98,0.931,42.7,41.9,41.9,1000
2008-08-08,2007,11,45,221,274.32,0.51,5,Dry,34,7,5,3,44,93,0.34,181.3,0.66,181.3,0,0,0,0,-3,3,34,7,5,0,47,227,990,964.8,25.2,0.116,0.0112,0.000443,0.127,0.00504,1,0.187,0.314,0.0125,24.9,0.949,0.98,0.93,42,41.2,41.2,988
2008-08-09,2007,11,45,222,271.32,0.51,5,Dry,34,7,5,3,44,93,0.34,178.3,0.66,178.3,0,0,0,0,-3,3,34,7,5,0,47,224,990,964.8,25.2,0.115,0.0109,0.000433,0.126,0.00498,1,0.183,0.309,0.0122,24.9,0.948,0.979,0.928,41.3,40.4,40.4,970
2008-08-10,2007,11,45,223,268.31,0.51,5,Dry,34,7,5,3,44,93,0.35,175.3,0.65,175.3,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.114,0.0107,0.000422,0.124,0.00493,1,0.179,0.303,0.012,24.9,0.947,0.977,0.925,40.6,39.7,39.7,952
2008-08-11,2007,11,46,224,265.3,0.52,5,Dry,34,7,5,3,44,93,0.35,172.3,0.65,172.3,0,0,0,0,-3,3,34,7,5,0,47,218,990,964.8,25.2,0.113,0.0104,0.000412,0.123,0.00487,1,0.175,0.298,0.0118,24.9,0.946,0.976,0.923,39.9,38.9,38.9,934
2008-08-12,2007,11,46,225,262.29,0.52,5,Dry,34,7,5,3,44,93,0.35,169.3,0.65,169.3,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.112,0.0101,0.000402,0.122,0.00482,1,0.171,0.293,0.0116,25,0.945,0.974,0.921,39.2,38.2,38.2,916
2008-08-13,2007,11,46,226,259.29,0.53,5,Dry,34,7,5,3,44,93,0.36,166.3,0.64,166.3,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00988,0.000391,0.12,0.00476,1,0.167,0.287,0.0114,25,0.944,0.973,0.918,38.5,37.4,37.4,898
2008-08-14,2007,11,46,227,256.82,0.53,5,Dry,34,7,5,3,44,93,0.36,163.8,0.64,163.8,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00967,0.000383,0.119,0.00472,1,0.164,0.283,0.0112,25,0.943,0.971,0.916,37.9,36.8,36.8,883
2008-08-15,2007,11,46,228,254.36,0.53,5,Dry,34,7,5,3,44,93,0.37,161.4,0.63,161.4,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00947,0.000374,0.118,0.00467,1,0.16,0.279,0.011,25,0.943,0.97,0.915,37.3,36.2,36.2,869
2008-08-16,2007,11,46,229,251.9,0.54,5,Dry,34,7,5,3,44,93,0.37,158.9,0.63,158.9,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00926,0.000366,0.117,0.00463,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2008-08-17,2007,11,46,230,249.44,0.54,5,Dry,34,7,5,3,44,93,0.37,156.4,0.63,156.4,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00905,0.000358,0.116,0.00459,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.1,35.1,35.1,841
2008-08-18,2007,11,47,231,246.98,0.55,5,Dry,34,7,5,3,44,93,0.38,154,0.62,154,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00884,0.000349,0.115,0.00454,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
2008-08-19,2007,11,47,232,244.52,0.55,5,Dry,34,7,5,3,44,93,0.38,151.5,0.62,151.5,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00863,0.000341,0.114,0.0045,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35,34,34,815
2008-08-20,2007,11,47,233,242.06,0.56,5,Dry,34,7,5,3,44,93,0.38,149.1,0.62,149.1,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00842,0.000332,0.113,0.00445,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,801
2008-08-21,2007,11,47,234,239.6,0.56,5,Dry,34,7,5,3,44,93,0.39,146.6,0.61,146.6,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00821,0.000324,0.112,0.0044,1,0.14,0.252,0.00994,25.1,0.938,0.97,0.909,33.8,32.8,32.8,788
2008-08-22,2007,11,47,235,238.23,0.56,5,Dry,34,7,5,3,44,93,0.39,145.2,0.61,145.2,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00809,0.000319,0.111,0.00438,1,0.139,0.25,0.00984,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2008-08-23,2007,11,47,236,236.32,0.57,5,Dry,34,7,5,3,44,93,0.39,143.3,0.61,143.3,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00793,0.000313,0.11,0.00434,1,0.136,0.246,0.0097,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2008-08-24,2007,11,47,237,234.4,0.57,5,Dry,34,7,5,3,44,93,0.4,141.4,0.6,141.4,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00777,0.000306,0.109,0.00431,1,0.133,0.243,0.00956,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2008-08-25,2007,11,48,238,232.49,0.58,5,Dry,34,7,5,3,44,93,0.4,139.5,0.6,139.5,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00761,0.000299,0.109,0.00427,1,0.131,0.239,0.00942,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
2008-08-26,2007,11,48,239,230.57,0.58,5,Dry,34,7,5,3,44,93,0.4,137.6,0.6,137.6,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.1,0.00744,0.000293,0.108,0.00424,1,0.128,0.236,0.00928,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2008-08-27,2007,11,48,240,228.66,0.58,5,Dry,34,7,5,3,44,93,0.41,135.7,0.59,135.7,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0996,0.00728,0.000286,0.107,0.00421,1,0.126,0.233,0.00915,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2008-08-28,2007,11,48,241,226.75,0.59,5,Dry,34,7,5,3,44,93,0.41,133.8,0.59,133.8,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.099,0.00712,0.00028,0.106,0.00417,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2008-08-29,2007,11,48,242,224.83,0.59,5,Dry,34,7,5,3,44,93,0.41,131.8,0.59,131.8,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.5,25.5,0.0983,0.00696,0.000273,0.105,0.00414,1,0.12,0.226,0.00887,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2008-08-30,2007,11,48,243,222.92,0.6,5,Dry,34,7,5,3,44,93,0.42,129.9,0.58,129.9,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0976,0.00679,0.000267,0.104,0.0041,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,29.9,29,29,697
2008-08-31,2007,11,48,244,221,0.6,5,Dry,34,7,5,3,44,93,0.42,128,0.58,128,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0969,0.00663,0.00026,0.104,0.00407,1,0.115,0.219,0.00859,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2008-09-01,2007,12,49,245,218,0.61,5,Dry,30,6,4,2,30,72,0.33,146,0.67,146,0,0,0,0,-2,2,30,6,4,0,32,186,990,964.5,25.5,0.101,0.00816,0.00032,0.109,0.00429,1,0.14,0.249,0.00977,25.2,0.937,0.97,0.909,33.9,32.9,32.9,788
2008-09-02,2007,12,49,246,214.44,0.63,5,Dry,30,6,4,2,30,72,0.34,142.4,0.66,142.4,0,0,0,0,-2,2,30,6,4,0,32,182,990,964.5,25.5,0.0999,0.00786,0.000308,0.108,0.00422,1,0.135,0.243,0.00951,25.3,0.936,0.97,0.907,33,32,32,769
2008-09-03,2007,12,49,247,211.98,0.63,5,Dry,30,6,4,2,30,72,0.34,140,0.66,140,0,0,0,0,-2,2,30,6,4,0,32,180,990,964.5,25.5,0.0991,0.00765,0.0003,0.107,0.00418,1,0.131,0.238,0.00933,25.3,0.935,0.97,0.906,32.4,31.5,31.5,755
2008-09-04,2007,12,49,248,208.97,0.64,5,Dry,30,6,4,2,30,72,0.34,137,0.66,137,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.098,0.00739,0.000289,0.105,0.00413,1,0.127,0.233,0.00911,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2008-09-05,2007,12,49,249,205.97,0.65,5,Dry,30,6,4,2,30,72,0.35,134,0.65,134,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0969,0.00714,0.000279,0.104,0.00407,1,0.123,0.227,0.0089,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2008-09-06,2007,12,49,250,202.96,0.66,5,Dry,30,6,4,2,30,72,0.35,131,0.65,131,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0959,0.00688,0.000269,0.103,0.00402,1,0.119,0.222,0.00868,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2008-09-07,2007,12,49,251,199.95,0.67,5,Dry,30,6,4,2,30,72,0.36,128,0.64,128,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0948,0.00663,0.000259,0.101,0.00396,1,0.115,0.217,0.00846,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2008-09-08,2007,12,50,252,197.49,0.68,5,Dry,30,6,4,2,30,72,0.36,125.5,0.64,125.5,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0939,0.00642,0.000251,0.1,0.00392,1,0.112,0.212,0.00829,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2008-09-09,2007,12,50,253,195.03,0.69,5,Dry,30,6,4,2,30,72,0.37,123,0.63,123,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0931,0.00621,0.000243,0.0993,0.00388,1,0.109,0.208,0.00812,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2008-09-10,2007,12,50,254,192.57,0.7,5,Dry,30,6,4,2,30,72,0.37,120.6,0.63,120.6,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0922,0.006,0.000234,0.0982,0.00384,1,0.105,0.203,0.00795,25.4,0.925,0.97,0.898,27.8,26.9,26.9,646
2008-09-11,2007,12,50,255,190.11,0.71,5,Dry,30,6,4,2,30,72,0.38,118.1,0.62,118.1,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0913,0.00579,0.000226,0.0971,0.0038,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
2008-09-12,2007,12,50,256,187.65,0.72,5,Dry,30,6,4,2,30,72,0.38,115.7,0.62,115.7,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0905,0.00558,0.000218,0.096,0.00376,1,0.0986,0.195,0.00761,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
2008-09-13,2007,12,50,257,186.28,0.73,5,Dry,30,6,4,2,30,72,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.09,0.00546,0.000214,0.0954,0.00373,1,0.0968,0.192,0.00752,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2008-09-14,2007,12,50,258,184.36,0.73,5,Dry,30,6,4,2,30,72,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0893,0.0053,0.000207,0.0946,0.0037,1,0.0942,0.189,0.00738,25.4,0.919,0.97,0.892,25.7,24.9,24.9,599
2008-09-15,2007,12,51,259,182.45,0.74,5,Dry,30,6,4,2,30,72,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0886,0.00514,0.000201,0.0938,0.00367,1,0.0916,0.185,0.00725,25.4,0.918,0.97,0.891,25.2,24.5,24.5,588
2008-09-16,2007,12,51,260,180.54,0.75,5,Dry,30,6,4,2,30,72,0.4,108.5,0.6,108.5,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.088,0.00498,0.000195,0.0929,0.00364,1,0.089,0.182,0.00712,25.4,0.917,0.97,0.889,24.8,24,24,577
2008-09-17,2007,12,51,261,178.62,0.75,5,Dry,30,6,4,2,30,72,0.4,106.6,0.6,106.6,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0873,0.00481,0.000188,0.0921,0.0036,1,0.0864,0.179,0.00699,25.4,0.915,0.97,0.888,24.3,23.6,23.6,565
2008-09-18,2007,12,51,262,176.71,0.76,5,Dry,30,6,4,2,30,72,0.41,104.7,0.59,104.7,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0866,0.00465,0.000182,0.0913,0.00357,1,0.0839,0.175,0.00685,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
2008-09-19,2007,12,51,263,174.79,0.76,5,Dry,30,6,4,2,30,72,0.41,102.8,0.59,102.8,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.0859,0.00449,0.000176,0.0904,0.00354,1,0.0813,0.172,0.00672,25.4,0.913,0.97,0.885,23.3,22.6,22.6,544
2008-09-20,2007,12,51,264,172.88,0.77,5,Dry,30,6,4,2,30,72,0.42,100.9,0.58,100.9,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0853,0.00432,0.000169,0.0896,0.00351,1,0.0787,0.168,0.00659,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
2008-09-21,2007,12,51,265,170.97,0.78,5,Dry,30,6,4,2,30,72,0.42,98.97,0.58,98.97,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0846,0.00416,0.000163,0.0887,0.00347,1,0.0761,0.165,0.00645,25.4,0.912,0.968,0.883,22.5,21.7,21.7,522
2008-09-22,2007,12,52,266,169.05,0.78,5,Dry,30,6,4,2,30,72,0.43,97.05,0.57,97.05,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0839,0.004,0.000157,0.0879,0.00344,1,0.0735,0.161,0.00632,25.4,0.914,0.967,0.884,22.1,21.4,21.4,513
2008-09-23,2007,12,52,267,167.68,0.79,5,Dry,30,6,4,2,30,72,0.43,95.68,0.57,95.68,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0834,0.00388,0.000152,0.0873,0.00342,1,0.0717,0.159,0.00623,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
2008-09-24,2007,12,52,268,166.32,0.79,5,Dry,30,6,4,2,30,72,0.43,94.32,0.57,94.32,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0829,0.00377,0.000148,0.0867,0.0034,1,0.0698,0.157,0.00613,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
2008-09-25,2007,12,52,269,164.95,0.8,5,Dry,30,6,4,2,30,72,0.44,92.95,0.56,92.95,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0825,0.00365,0.000143,0.0861,0.00337,1,0.068,0.154,0.00604,25.4,0.919,0.966,0.887,21.3,20.5,20.5,493
2008-09-26,2007,12,52,270,163.58,0.8,5,Dry,30,6,4,2,30,72,0.44,91.58,0.56,91.58,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.082,0.00353,0.000138,0.0855,0.00335,1,0.0661,0.152,0.00594,25.4,0.92,0.965,0.888,21,20.2,20.2,486
2008-09-27,2007,12,52,271,162.22,0.81,5,Dry,30,6,4,2,30,72,0.44,90.22,0.56,90.22,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0815,0.00342,0.000134,0.0849,0.00333,1,0.0643,0.149,0.00585,25.4,0.922,0.965,0.889,20.7,20,20,479
2008-09-28,2007,12,52,272,160.85,0.81,5,Dry,30,6,4,2,30,72,0.45,88.85,0.55,88.85,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.081,0.0033,0.000129,0.0843,0.0033,1,0.0624,0.147,0.00575,25.4,0.924,0.964,0.89,20.4,19.7,19.7,472
2008-09-29,2007,12,53,273,159.48,0.82,5,Dry,30,6,4,2,30,72,0.45,87.48,0.55,87.48,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0805,0.00319,0.000125,0.0837,0.00328,1,0.0606,0.144,0.00565,25.4,0.925,0.963,0.891,20.1,19.4,19.4,466
2008-09-30,2007,12,53,274,158.11,0.83,5,Dry,30,6,4,2,30,72,0.46,86.11,0.55,86.11,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.08,0.00307,0.00012,0.0831,0.00326,1,0.0587,0.142,0.00556,25.4,0.927,0.963,0.892,19.9,19.1,19.1,459
2008-10-01,2008,1,1,275,156.75,0.83,5,Dry,24,4,2,2,20,52,0.33,104.8,0.67,104.8,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0831,0.00465,0.000182,0.0877,0.00344,1,0.0839,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
2008-10-02,2008,1,1,276,155.38,0.83,5,Dry,24,4,2,2,20,52,0.34,103.4,0.67,103.4,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0826,0.00454,0.000178,0.0871,0.00342,1,0.0821,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,546
2008-10-03,2008,1,1,277,155.11,0.84,5,Dry,24,4,2,2,20,52,0.34,103.1,0.67,103.1,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00451,0.000177,0.087,0.00341,1,0.0817,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2008-10-04,2008,1,1,278,153.19,0.84,5,Dry,24,4,2,2,20,52,0.34,101.2,0.66,101.2,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00435,0.000171,0.0862,0.00338,1,0.0791,0.165,0.00648,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
2008-10-05,2008,1,1,279,152.92,0.84,5,Dry,24,4,2,2,20,52,0.34,100.9,0.66,100.9,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0817,0.00433,0.00017,0.0861,0.00337,1,0.0787,0.165,0.00646,25.3,0.912,0.969,0.883,22.9,22.2,22.2,532
2008-10-06,2008,1,1,280,152.1,0.85,5,Dry,24,4,2,2,20,52,0.34,100.1,0.66,100.1,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00426,0.000167,0.0857,0.00336,1,0.0776,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,527
2008-10-07,2008,1,1,281,150.18,0.85,5,Dry,24,4,2,2,20,52,0.35,98.18,0.65,98.18,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0808,0.0041,0.000161,0.0849,0.00333,1,0.075,0.16,0.00627,25.3,0.913,0.968,0.883,22.3,21.6,21.6,517
2008-10-08,2008,1,2,282,149.91,0.85,5,Dry,24,4,2,2,20,52,0.35,97.91,0.65,97.91,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0807,0.00407,0.00016,0.0847,0.00332,1,0.0747,0.159,0.00625,25.3,0.913,0.968,0.884,22.2,21.5,21.5,516
2008-10-09,2008,1,2,283,149.09,0.86,5,Dry,24,4,2,2,20,52,0.35,97.09,0.65,97.09,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.004,0.000157,0.0844,0.00331,1,0.0736,0.158,0.00619,25.3,0.914,0.967,0.884,22,21.3,21.3,512
2008-10-10,2008,1,2,284,148.27,0.86,5,Dry,24,4,2,2,20,52,0.35,96.27,0.65,96.27,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0801,0.00393,0.000154,0.084,0.0033,1,0.0725,0.156,0.00614,25.3,0.915,0.967,0.884,21.9,21.2,21.2,508
2008-10-11,2008,1,2,285,147.45,0.86,5,Dry,24,4,2,2,20,52,0.35,95.45,0.65,95.45,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0798,0.00386,0.000152,0.0837,0.00328,1,0.0714,0.155,0.00608,25.3,0.915,0.967,0.885,21.7,21,21,504
2008-10-12,2008,1,2,286,146.63,0.86,5,Dry,24,4,2,2,20,52,0.35,94.63,0.65,94.63,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0795,0.00379,0.000149,0.0833,0.00327,1,0.0703,0.154,0.00602,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
2008-10-13,2008,1,2,287,145.81,0.87,5,Dry,24,4,2,2,20,52,0.36,93.81,0.64,93.81,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00372,0.000146,0.083,0.00325,1,0.0691,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2008-10-14,2008,1,2,288,144.99,0.87,5,Dry,24,4,2,2,20,52,0.36,92.99,0.64,92.99,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0789,0.00365,0.000143,0.0826,0.00324,1,0.068,0.151,0.00591,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
2008-10-15,2008,1,3,289,144.17,0.87,5,Dry,24,4,2,2,20,52,0.36,92.17,0.64,92.17,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00358,0.000141,0.0822,0.00322,1,0.0669,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2008-10-16,2008,1,3,290,144.44,0.87,5,Dry,24,4,2,2,20,52,0.36,92.44,0.64,92.44,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00361,0.000141,0.0824,0.00323,1,0.0673,0.15,0.00587,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
2008-10-17,2008,1,3,291,144.72,0.87,5,Dry,24,4,2,2,20,52,0.36,92.72,0.64,92.72,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0788,0.00363,0.000142,0.0825,0.00323,1,0.0677,0.15,0.00589,25.3,0.918,0.966,0.887,21.2,20.4,20.4,490
2008-10-18,2008,1,3,292,142.8,0.88,5,Dry,24,4,2,2,20,52,0.36,90.8,0.64,90.8,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00347,0.000136,0.0816,0.0032,1,0.0651,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20,20,481
2008-10-19,2008,1,3,293,141.43,0.88,5,Dry,24,4,2,2,20,52,0.37,89.43,0.63,89.43,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0777,0.00335,0.000131,0.081,0.00318,1,0.0632,0.144,0.00566,25.4,0.922,0.964,0.889,20.5,19.8,19.8,474
2008-10-20,2008,1,3,294,141.16,0.88,5,Dry,24,4,2,2,20,52,0.37,89.16,0.63,89.16,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00333,0.000131,0.0809,0.00317,1,0.0629,0.144,0.00564,25.4,0.922,0.964,0.889,20.4,19.7,19.7,473
2008-10-21,2008,1,3,295,140.89,0.88,5,Dry,24,4,2,2,20,52,0.37,88.89,0.63,88.89,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.00331,0.00013,0.0808,0.00317,1,0.0625,0.143,0.00562,25.4,0.923,0.964,0.889,20.4,19.7,19.7,472
2008-10-22,2008,1,4,296,142.8,0.88,5,Dry,24,4,2,2,20,52,0.36,90.8,0.64,90.8,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00347,0.000136,0.0816,0.0032,1,0.0651,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20,20,481
2008-10-23,2008,1,4,297,144.17,0.87,5,Dry,24,4,2,2,20,52,0.36,92.17,0.64,92.17,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00358,0.000141,0.0822,0.00322,1,0.0669,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2008-10-24,2008,1,4,298,143.9,0.87,5,Dry,24,4,2,2,20,52,0.36,91.9,0.64,91.9,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00356,0.00014,0.0821,0.00322,1,0.0666,0.149,0.00583,25.4,0.919,0.965,0.887,21,20.3,20.3,486
2008-10-25,2008,1,4,299,141.98,0.88,5,Dry,24,4,2,2,20,52,0.37,89.98,0.63,89.98,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.0034,0.000133,0.0813,0.00319,1,0.064,0.145,0.0057,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
2008-10-26,2008,1,4,300,140.61,0.88,5,Dry,24,4,2,2,20,52,0.37,88.61,0.63,88.61,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0774,0.00328,0.000129,0.0807,0.00316,1,0.0621,0.143,0.0056,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
2008-10-27,2008,1,4,301,139.25,0.89,5,Dry,24,4,2,2,20,52,0.37,87.25,0.63,87.25,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00317,0.000124,0.0801,0.00314,1,0.0603,0.14,0.0055,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
2008-10-28,2008,1,4,302,137.88,0.89,5,Dry,24,4,2,2,20,52,0.38,85.88,0.62,85.88,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0764,0.00305,0.00012,0.0795,0.00312,1,0.0584,0.138,0.00541,25.4,0.926,0.963,0.891,19.8,19,19,457
2008-10-29,2008,1,5,303,136.51,0.89,5,Dry,24,4,2,2,20,52,0.38,84.51,0.62,84.51,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0759,0.00293,0.000115,0.0789,0.00309,1,0.0566,0.135,0.00531,25.4,0.928,0.962,0.892,19.5,18.8,18.8,450
2008-10-30,2008,1,5,304,135.15,0.9,5,Dry,24,4,2,2,20,52,0.39,83.15,0.61,83.15,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0755,0.00282,0.000111,0.0783,0.00307,1,0.0548,0.133,0.00522,25.4,0.93,0.961,0.894,19.2,18.5,18.5,444
2008-10-31,2008,1,5,305,133.78,0.9,5,Dry,24,4,2,2,20,52,0.39,81.78,0.61,81.78,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.0027,0.000106,0.0777,0.00305,1,0.0529,0.131,0.00512,25.4,0.931,0.961,0.895,18.9,18.2,18.2,437
2008-11-01,2008,2,5,306,133.5,0.9,5,Dry,23,4,2,2,19,50,0.38,83.5,0.63,83.5,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0752,0.00285,0.000112,0.0781,0.00306,1,0.0552,0.133,0.00523,25.4,0.929,0.962,0.893,19.3,18.6,18.6,445
2008-11-02,2008,2,5,307,136.51,0.89,5,Dry,23,4,2,2,19,50,0.37,86.51,0.63,86.51,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0763,0.0031,0.000122,0.0794,0.00311,1,0.0593,0.139,0.00544,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2008-11-03,2008,2,5,308,141.16,0.88,5,Dry,23,4,2,2,19,50,0.35,91.16,0.65,91.16,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.0035,0.000137,0.0814,0.00319,1,0.0656,0.147,0.00576,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2008-11-04,2008,2,5,309,147.45,0.86,5,Dry,23,4,2,2,19,50,0.34,97.45,0.66,97.45,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0802,0.00403,0.000158,0.0842,0.0033,1,0.0741,0.158,0.00621,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2008-11-05,2008,2,6,310,151,0.85,5,Dry,23,4,2,2,19,50,0.33,101,0.67,101,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00434,0.00017,0.0857,0.00336,1,0.0789,0.165,0.00645,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
2008-11-06,2008,2,6,311,153.47,0.84,5,Dry,23,4,2,2,19,50,0.33,103.5,0.67,103.5,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0823,0.00454,0.000178,0.0868,0.0034,1,0.0822,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
2008-11-07,2008,2,6,312,157.02,0.83,5,Dry,23,4,2,2,19,50,0.32,107,0.68,107,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0835,0.00485,0.00019,0.0884,0.00346,1,0.087,0.175,0.00687,25.3,0.916,0.97,0.888,24.4,23.6,23.6,567
2008-11-08,2008,2,6,313,160.03,0.82,5,Dry,23,4,2,2,19,50,0.31,110,0.69,110,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.0051,0.0002,0.0897,0.00351,1,0.091,0.181,0.00708,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
2008-11-09,2008,2,6,314,160.85,0.81,5,Dry,23,4,2,2,19,50,0.31,110.8,0.69,110.8,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00517,0.000203,0.0901,0.00353,1,0.0921,0.182,0.00714,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2008-11-10,2008,2,6,315,162.76,0.81,5,Dry,23,4,2,2,19,50,0.31,112.8,0.69,112.8,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00533,0.000209,0.0909,0.00356,1,0.0947,0.186,0.00727,25.3,0.92,0.97,0.892,25.8,25,25,600
2008-11-11,2008,2,6,316,165.22,0.8,5,Dry,23,4,2,2,19,50,0.3,115.2,0.7,115.2,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00554,0.000217,0.092,0.0036,1,0.098,0.19,0.00744,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2008-11-12,2008,2,7,317,168.78,0.78,5,Dry,23,4,2,2,19,50,0.3,118.8,0.7,118.8,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00585,0.000229,0.0935,0.00366,1,0.103,0.196,0.00769,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2008-11-13,2008,2,7,318,170.69,0.78,5,Dry,23,4,2,2,19,50,0.29,120.7,0.71,120.7,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00601,0.000235,0.0944,0.00369,1,0.105,0.2,0.00782,25.3,0.925,0.97,0.898,27.8,26.9,26.9,646
2008-11-14,2008,2,7,319,168.78,0.78,5,Dry,23,4,2,2,19,50,0.3,118.8,0.7,118.8,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00585,0.000229,0.0935,0.00366,1,0.103,0.196,0.00769,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2008-11-15,2008,2,7,320,167.41,0.79,5,Dry,23,4,2,2,19,50,0.3,117.4,0.7,117.4,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0872,0.00573,0.000224,0.0929,0.00364,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2008-11-16,2008,2,7,321,166.04,0.79,5,Dry,23,4,2,2,19,50,0.3,116,0.7,116,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.00561,0.00022,0.0923,0.00362,1,0.0992,0.191,0.0075,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2008-11-17,2008,2,7,322,165.77,0.8,5,Dry,23,4,2,2,19,50,0.3,115.8,0.7,115.8,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00559,0.000219,0.0922,0.00361,1,0.0988,0.191,0.00748,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2008-11-18,2008,2,7,323,168.23,0.79,5,Dry,23,4,2,2,19,50,0.3,118.2,0.7,118.2,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.0058,0.000227,0.0933,0.00365,1,0.102,0.195,0.00765,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2008-11-19,2008,2,8,324,172.88,0.77,5,Dry,23,4,2,2,19,50,0.29,122.9,0.71,122.9,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00619,0.000242,0.0953,0.00373,1,0.108,0.204,0.00797,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2008-11-20,2008,2,8,325,176.98,0.76,5,Dry,23,4,2,2,19,50,0.28,127,0.72,127,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00654,0.000256,0.0971,0.0038,1,0.114,0.211,0.00826,25.3,0.929,0.97,0.901,29.3,28.4,28.4,683
2008-11-21,2008,2,8,326,179.99,0.75,5,Dry,23,4,2,2,19,50,0.28,130,0.72,130,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.0068,0.000266,0.0984,0.00385,1,0.118,0.216,0.00847,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
2008-11-22,2008,2,8,327,184.09,0.73,5,Dry,23,4,2,2,19,50,0.27,134.1,0.73,134.1,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00715,0.00028,0.1,0.00392,1,0.124,0.224,0.00875,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
2008-11-23,2008,2,8,328,187.65,0.72,5,Dry,23,4,2,2,19,50,0.27,137.7,0.73,137.7,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0943,0.00745,0.000291,0.102,0.00398,1,0.128,0.23,0.009,25.3,0.934,0.97,0.906,31.9,31,31,744
2008-11-24,2008,2,8,329,190.65,0.71,5,Dry,23,4,2,2,19,50,0.26,140.7,0.74,140.7,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0954,0.00771,0.000301,0.103,0.00403,1,0.132,0.235,0.00921,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2008-11-25,2008,2,8,330,188.74,0.72,5,Dry,23,4,2,2,19,50,0.27,138.7,0.73,138.7,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0947,0.00754,0.000295,0.102,0.004,1,0.13,0.232,0.00907,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
2008-11-26,2008,2,9,331,188.47,0.72,5,Dry,23,4,2,2,19,50,0.27,138.5,0.73,138.5,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0946,0.00752,0.000294,0.102,0.00399,1,0.129,0.232,0.00905,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2008-11-27,2008,2,9,332,192.57,0.7,5,Dry,23,4,2,2,19,50,0.26,142.6,0.74,142.6,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0961,0.00787,0.000308,0.104,0.00406,1,0.135,0.239,0.00934,25.3,0.935,0.97,0.907,33.2,32.2,32.2,772
2008-11-28,2008,2,9,333,193.93,0.7,5,Dry,23,4,2,2,19,50,0.26,143.9,0.74,143.9,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0966,0.00798,0.000312,0.105,0.00409,1,0.137,0.241,0.00943,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2008-11-29,2008,2,9,334,194.75,0.69,5,Dry,23,4,2,2,19,50,0.26,144.8,0.74,144.8,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0969,0.00805,0.000315,0.105,0.0041,1,0.138,0.243,0.00949,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
2008-11-30,2008,2,9,335,195.57,0.69,5,Dry,23,4,2,2,19,50,0.26,145.6,0.74,145.6,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0971,0.00812,0.000317,0.105,0.00411,1,0.139,0.244,0.00955,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2008-12-01,2008,3,9,336,196.94,0.68,5,Dry,26,4,3,2,24,59,0.3,137.9,0.7,137.9,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00747,0.000292,0.103,0.00404,1,0.129,0.232,0.00907,25.4,0.934,0.97,0.906,32,31.1,31.1,746
2008-12-02,2008,3,9,337,197.76,0.68,5,Dry,26,4,3,2,24,59,0.3,138.8,0.7,138.8,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00754,0.000295,0.104,0.00405,1,0.13,0.234,0.00912,25.4,0.934,0.97,0.906,32.2,31.3,31.3,750
2008-12-03,2008,3,10,338,194.75,0.69,5,Dry,26,4,3,2,24,59,0.3,135.8,0.7,135.8,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00729,0.000285,0.102,0.004,1,0.126,0.228,0.00892,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
2008-12-04,2008,3,10,339,192.29,0.7,5,Dry,26,4,3,2,24,59,0.31,133.3,0.69,133.3,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00708,0.000277,0.101,0.00396,1,0.122,0.224,0.00875,25.4,0.932,0.97,0.904,30.9,30,30,719
2008-12-05,2008,3,10,340,192.02,0.7,5,Dry,26,4,3,2,24,59,0.31,133,0.69,133,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0941,0.00706,0.000276,0.101,0.00395,1,0.122,0.223,0.00873,25.4,0.932,0.97,0.904,30.8,29.9,29.9,718
2008-12-06,2008,3,10,341,190.11,0.71,5,Dry,26,4,3,2,24,59,0.31,131.1,0.69,131.1,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.00689,0.00027,0.1,0.00392,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.4,29.4,29.4,707
2008-12-07,2008,3,10,342,188.74,0.72,5,Dry,26,4,3,2,24,59,0.31,129.7,0.69,129.7,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00678,0.000265,0.0997,0.0039,1,0.118,0.217,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2008-12-08,2008,3,10,343,189.01,0.72,5,Dry,26,4,3,2,24,59,0.31,130,0.69,130,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.0068,0.000266,0.0999,0.0039,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.903,30.1,29.2,29.2,700
2008-12-09,2008,3,10,344,189.29,0.71,5,Dry,26,4,3,2,24,59,0.31,130.3,0.69,130.3,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00682,0.000267,0.1,0.00391,1,0.118,0.218,0.00854,25.4,0.931,0.97,0.903,30.2,29.2,29.2,702
2008-12-10,2008,3,11,345,190.65,0.71,5,Dry,26,4,3,2,24,59,0.31,131.7,0.69,131.7,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0936,0.00694,0.000271,0.101,0.00393,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2008-12-11,2008,3,11,346,194.21,0.7,5,Dry,26,4,3,2,24,59,0.3,135.2,0.7,135.2,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00724,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.933,0.97,0.905,31.4,30.4,30.4,730
2008-12-12,2008,3,11,347,196.67,0.69,5,Dry,26,4,3,2,24,59,0.3,137.7,0.7,137.7,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00745,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.933,0.97,0.905,32,31,31,744
2008-12-13,2008,3,11,348,199.68,0.67,5,Dry,26,4,3,2,24,59,0.29,140.7,0.7,140.7,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.00771,0.000301,0.105,0.00408,1,0.132,0.237,0.00926,25.4,0.935,0.97,0.907,32.7,31.7,31.7,761
2008-12-14,2008,3,11,349,200.5,0.67,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0971,0.00778,0.000304,0.105,0.0041,1,0.134,0.238,0.00931,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
2008-12-15,2008,3,11,350,201.32,0.67,5,Dry,26,4,3,2,24,59,0.29,142.3,0.71,142.3,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00785,0.000307,0.105,0.00411,1,0.135,0.24,0.00937,25.4,0.935,0.97,0.907,33.1,32.1,32.1,771
2008-12-16,2008,3,11,351,202.14,0.66,5,Dry,26,4,3,2,24,59,0.29,143.1,0.71,143.1,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0977,0.00792,0.000309,0.106,0.00413,1,0.136,0.241,0.00943,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2008-12-17,2008,3,12,352,202.41,0.66,5,Dry,26,4,3,2,24,59,0.29,143.4,0.71,143.4,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00794,0.00031,0.106,0.00413,1,0.136,0.242,0.00945,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2008-12-18,2008,3,12,353,204.87,0.66,5,Dry,26,4,3,2,24,59,0.29,145.9,0.71,145.9,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00815,0.000319,0.107,0.00418,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2008-12-19,2008,3,12,354,207.33,0.65,5,Dry,26,4,3,2,24,59,0.28,148.3,0.71,148.3,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2008-12-20,2008,3,12,355,208.7,0.64,5,Dry,26,4,3,2,24,59,0.28,149.7,0.72,149.7,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000332,0.108,0.00425,1,0.145,0.253,0.00991,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
2008-12-21,2008,3,12,356,210.61,0.64,5,Dry,26,4,3,2,24,59,0.28,151.6,0.72,151.6,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00864,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,822
2008-12-22,2008,3,12,357,210.89,0.64,5,Dry,26,4,3,2,24,59,0.28,151.9,0.72,151.9,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00866,0.000339,0.109,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.3,34.3,823
2008-12-23,2008,3,12,358,211.16,0.64,5,Dry,26,4,3,2,24,59,0.28,152.2,0.72,152.2,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00868,0.00034,0.11,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.4,34.4,825
2008-12-24,2008,3,13,359,211.43,0.63,5,Dry,26,4,3,2,24,59,0.28,152.4,0.72,152.4,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00871,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2008-12-25,2008,3,13,360,210.07,0.64,5,Dry,26,4,3,2,24,59,0.28,151.1,0.72,151.1,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00859,0.000336,0.109,0.00427,1,0.146,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2008-12-26,2008,3,13,361,207.06,0.65,5,Dry,26,4,3,2,24,59,0.28,148.1,0.71,148.1,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00834,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
2008-12-27,2008,3,13,362,207.33,0.65,5,Dry,26,4,3,2,24,59,0.28,148.3,0.71,148.3,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2008-12-28,2008,3,13,363,206.51,0.65,5,Dry,26,4,3,2,24,59,0.29,147.5,0.71,147.5,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0992,0.00829,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.938,0.97,0.909,34.3,33.3,33.3,799
2008-12-29,2008,3,13,364,202.41,0.66,5,Dry,26,4,3,2,24,59,0.29,143.4,0.71,143.4,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00794,0.00031,0.106,0.00413,1,0.136,0.242,0.00945,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2008-12-30,2008,3,13,365,200.5,0.67,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0971,0.00778,0.000304,0.105,0.0041,1,0.134,0.238,0.00931,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
2008-12-31,2008,3,14,366,203.5,0.66,5,Dry,26,4,3,2,24,59,0.29,144.5,0.71,144.5,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00803,0.000314,0.106,0.00415,1,0.138,0.244,0.00953,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2009-01-01,2008,4,14,1,204.87,0.66,5,Dry,29,5,4,2,33,73,0.36,131.9,0.64,131.9,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0955,0.00696,0.000272,0.102,0.00401,1,0.121,0.223,0.00872,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2009-01-02,2008,4,14,2,204.6,0.66,5,Dry,29,5,4,2,33,73,0.36,131.6,0.64,131.6,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0954,0.00694,0.000271,0.102,0.004,1,0.12,0.222,0.0087,25.3,0.931,0.97,0.903,30.5,29.5,29.5,709
2009-01-03,2008,4,14,3,203.78,0.66,5,Dry,29,5,4,2,33,73,0.36,130.8,0.64,130.8,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0951,0.00687,0.000268,0.102,0.00399,1,0.119,0.221,0.00864,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2009-01-04,2008,4,14,4,201.86,0.67,5,Dry,29,5,4,2,33,73,0.36,128.9,0.64,128.9,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0944,0.0067,0.000262,0.101,0.00395,1,0.116,0.218,0.0085,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2009-01-05,2008,4,14,5,199.4,0.67,5,Dry,29,5,4,2,33,73,0.37,126.4,0.63,126.4,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0936,0.00649,0.000254,0.1,0.00391,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
2009-01-06,2008,4,14,6,200.22,0.67,5,Dry,29,5,4,2,33,73,0.36,127.2,0.64,127.2,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0938,0.00656,0.000256,0.1,0.00392,1,0.114,0.215,0.00839,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2009-01-07,2008,4,15,7,204.32,0.66,5,Dry,29,5,4,2,33,73,0.36,131.3,0.64,131.3,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0953,0.00691,0.00027,0.102,0.004,1,0.12,0.222,0.00868,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2009-01-08,2008,4,15,8,208.43,0.64,5,Dry,29,5,4,2,33,73,0.35,135.4,0.65,135.4,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.5,25.5,0.0967,0.00726,0.000284,0.104,0.00407,1,0.125,0.229,0.00898,25.3,0.933,0.97,0.905,31.4,30.4,30.4,730
2009-01-09,2008,4,15,9,208.7,0.64,5,Dry,29,5,4,2,33,73,0.35,135.7,0.65,135.7,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0968,0.00728,0.000285,0.104,0.00408,1,0.126,0.23,0.009,25.3,0.933,0.97,0.905,31.4,30.5,30.5,732
2009-01-10,2008,4,15,10,209.52,0.64,5,Dry,29,5,4,2,33,73,0.35,136.5,0.65,136.5,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0971,0.00735,0.000288,0.104,0.00409,1,0.127,0.231,0.00905,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
2009-01-11,2008,4,15,11,211.43,0.63,5,Dry,29,5,4,2,33,73,0.34,138.4,0.66,138.4,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0978,0.00752,0.000294,0.105,0.00412,1,0.129,0.235,0.00919,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2009-01-12,2008,4,15,12,209.52,0.64,5,Dry,29,5,4,2,33,73,0.35,136.5,0.65,136.5,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0971,0.00735,0.000288,0.104,0.00409,1,0.127,0.231,0.00905,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
2009-01-13,2008,4,15,13,207.61,0.65,5,Dry,29,5,4,2,33,73,0.35,134.6,0.65,134.6,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0965,0.00719,0.000281,0.104,0.00406,1,0.124,0.228,0.00892,25.3,0.932,0.97,0.904,31.2,30.2,30.2,726
2009-01-14,2008,4,16,14,206.79,0.65,5,Dry,29,5,4,2,33,73,0.35,133.8,0.65,133.8,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0962,0.00712,0.000279,0.103,0.00404,1,0.123,0.226,0.00886,25.3,0.932,0.97,0.904,31,30,30,721
2009-01-15,2008,4,16,15,208.15,0.65,5,Dry,29,5,4,2,33,73,0.35,135.2,0.65,135.2,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0966,0.00724,0.000283,0.104,0.00407,1,0.125,0.229,0.00896,25.3,0.933,0.97,0.905,31.3,30.4,30.4,729
2009-01-16,2008,4,16,16,212.25,0.63,5,Dry,29,5,4,2,33,73,0.34,139.3,0.66,139.3,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0981,0.00759,0.000297,0.106,0.00414,1,0.13,0.236,0.00925,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
2009-01-17,2008,4,16,17,216.36,0.62,5,Dry,29,5,4,2,33,73,0.34,143.4,0.66,143.4,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0995,0.00794,0.000311,0.107,0.00421,1,0.136,0.244,0.00955,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
2009-01-18,2008,4,16,18,219.91,0.61,5,Dry,29,5,4,2,33,73,0.33,146.9,0.67,146.9,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00824,0.000323,0.109,0.00428,1,0.141,0.25,0.00981,25.2,0.937,0.97,0.909,34.1,33.1,33.1,793
2009-01-19,2008,4,16,19,221.28,0.6,5,Dry,29,5,4,2,33,73,0.33,148.3,0.67,148.3,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00835,0.000328,0.11,0.0043,1,0.143,0.252,0.00991,25.2,0.938,0.97,0.91,34.4,33.4,33.4,801
2009-01-20,2008,4,16,20,222.65,0.6,5,Dry,29,5,4,2,33,73,0.33,149.7,0.67,149.7,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00847,0.000333,0.11,0.00433,1,0.145,0.255,0.01,25.2,0.939,0.97,0.91,34.7,33.7,33.7,808
2009-01-21,2008,4,17,21,226.2,0.59,5,Dry,29,5,4,2,33,73,0.32,153.2,0.68,153.2,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00877,0.000345,0.112,0.00439,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.912,35.6,34.5,34.5,828
2009-01-22,2008,4,17,22,228.66,0.58,5,Dry,29,5,4,2,33,73,0.32,155.7,0.68,155.7,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00898,0.000353,0.113,0.00444,1,0.153,0.266,0.0104,25.2,0.941,0.97,0.912,36.1,35,35,841
2009-01-23,2008,4,17,23,231.67,0.58,5,Dry,29,5,4,2,33,73,0.32,158.7,0.69,158.7,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00924,0.000364,0.114,0.00449,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.8,35.7,35.7,857
2009-01-24,2008,4,17,24,234.68,0.57,5,Dry,29,5,4,2,33,73,0.31,161.7,0.69,161.7,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00949,0.000374,0.115,0.00455,1,0.161,0.276,0.0109,25.1,0.943,0.971,0.915,37.5,36.4,36.4,874
2009-01-25,2008,4,17,25,237.68,0.57,5,Dry,29,5,4,2,33,73,0.31,164.7,0.69,164.7,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00975,0.000384,0.117,0.0046,1,0.165,0.282,0.0111,25.1,0.943,0.972,0.917,38.2,37.2,37.2,892
2009-01-26,2008,4,17,26,240.69,0.56,5,Dry,29,5,4,2,33,73,0.3,167.7,0.7,167.7,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000395,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.92,38.9,37.9,37.9,910
2009-01-27,2008,4,17,27,241.51,0.56,5,Dry,29,5,4,2,33,73,0.3,168.5,0.7,168.5,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.6,25.4,0.108,0.0101,0.000397,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,915
2009-01-28,2008,4,18,28,241.79,0.56,5,Dry,29,5,4,2,33,73,0.3,168.8,0.7,168.8,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000398,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,916
2009-01-29,2008,4,18,29,245.34,0.55,5,Dry,29,5,4,2,33,73,0.3,172.3,0.7,172.3,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00474,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,40,39.1,39.1,938
2009-01-30,2008,4,18,30,248.9,0.54,5,Dry,29,5,4,2,33,73,0.29,175.9,0.71,175.9,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000423,0.122,0.00481,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,39.9,39.9,959
2009-01-31,2008,4,18,31,253,0.54,5,Dry,29,5,4,2,33,73,0.29,180,0.71,180,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.0111,0.000437,0.124,0.00488,1,0.186,0.309,0.0122,25,0.948,0.98,0.929,41.8,41,41,984
2009-02-01,2008,5,18,32,257.1,0.53,5,Dry,31,6,4,3,41,85,0.33,172.1,0.67,172.1,0,0,0,0,-3,3,31,6,4,0,44,213,990,964.7,25.3,0.111,0.0104,0.000411,0.121,0.00479,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,39.9,38.9,38.9,934
2009-02-02,2008,5,18,33,262.29,0.52,5,Dry,31,6,4,3,41,85,0.32,177.3,0.68,177.3,0,0,0,0,-3,3,31,6,4,0,44,218,990,964.7,25.3,0.113,0.0108,0.000428,0.123,0.00489,1,0.182,0.305,0.0121,24.9,0.948,0.978,0.927,41.1,40.2,40.2,965
2009-02-03,2008,5,18,34,266.94,0.52,5,Dry,31,6,4,3,41,85,0.32,181.9,0.68,181.9,0,0,0,0,-3,3,31,6,4,0,44,223,990,964.8,25.2,0.114,0.0112,0.000444,0.125,0.00497,1,0.188,0.314,0.0124,24.9,0.949,0.98,0.93,42.2,41.4,41.4,992
2009-02-04,2008,5,19,35,271.59,0.51,5,Dry,31,6,4,3,41,85,0.31,186.6,0.69,186.6,0,0,0,0,-3,3,31,6,4,0,44,228,990,964.8,25.2,0.116,0.0116,0.00046,0.127,0.00506,1,0.194,0.322,0.0128,24.9,0.951,0.98,0.932,43.3,42.4,42.4,1020
2009-02-05,2008,5,19,36,277.88,0.5,5,Dry,31,6,4,3,41,85,0.31,192.9,0.69,192.9,0,0,0,0,-3,3,31,6,4,0,44,234,990,964.8,25.2,0.118,0.0121,0.000482,0.13,0.00517,1,0.203,0.333,0.0132,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2009-02-06,2008,5,19,37,283.62,0.49,5,Dry,31,6,4,3,41,85,0.3,198.6,0.7,198.6,0,0,0,0,-3,3,31,6,4,0,44,240,990,964.8,25.2,0.12,0.0126,0.000502,0.133,0.00527,1,0.211,0.343,0.0136,24.8,0.954,0.98,0.935,46.1,45.2,45.2,1090
2009-02-07,2008,5,19,38,291,0.48,5,Dry,31,6,4,3,41,85,0.29,206,0.71,206,0,0,0,0,-3,3,31,6,4,0,44,247,990,964.9,25.1,0.123,0.0133,0.000528,0.136,0.00541,1,0.221,0.357,0.0142,24.8,0.956,0.98,0.937,47.8,46.9,46.9,1130
2009-02-08,2008,5,19,39,295.65,0.48,5,Dry,31,6,4,3,41,85,0.29,210.7,0.71,210.7,0,0,0,0,-3,3,31,6,4,0,44,252,990,964.9,25.1,0.124,0.0137,0.000544,0.138,0.00549,1,0.227,0.365,0.0145,24.8,0.957,0.98,0.938,48.9,47.9,47.9,1150
2009-02-09,2008,5,19,40,300.3,0.47,5,Dry,31,6,4,3,41,85,0.28,215.3,0.72,215.3,0,0,0,0,-3,3,31,6,4,0,44,256,990,964.9,25.1,0.126,0.0141,0.00056,0.14,0.00558,1,0.233,0.373,0.0149,24.7,0.957,0.98,0.938,50,48.2,48.2,1160
2009-02-10,2008,5,19,41,308.78,0.46,5,Dry,31,6,4,3,41,85,0.28,223.8,0.72,223.8,0,0,0,0,-3,3,31,6,4,0,44,265,990,964.9,25.1,0.129,0.0148,0.00059,0.144,0.00574,1,0.245,0.388,0.0155,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2009-02-11,2008,5,20,42,319.44,0.45,5,Dry,31,6,4,3,41,85,0.27,234.4,0.73,234.4,0,0,0,0,-3,3,31,6,4,0,44,275,990,965,25,0.133,0.0157,0.000627,0.148,0.00594,2,0.101,0.249,0.00997,24.8,0.924,0.97,0.897,26.3,25.5,51,1220
2009-02-12,2008,5,20,43,329.56,0.44,5,Dry,31,6,4,3,41,85,0.26,244.6,0.74,244.6,0,0,0,0,-3,3,31,6,4,0,44,286,990,965,25,0.136,0.0165,0.000663,0.153,0.00613,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.5,26.6,53.3,1280
2009-02-13,2008,5,20,44,338.58,0.43,5,Dry,31,6,4,3,41,85,0.25,253.6,0.75,253.6,0,0,0,0,-3,3,31,6,4,0,44,295,990,965.1,24.9,0.139,0.0187,0.00075,0.158,0.00635,2,0.114,0.272,0.0109,24.6,0.93,0.97,0.902,28.5,27.6,55.3,1330
2009-02-14,2008,5,20,45,348.15,0.42,5,Dry,31,6,4,3,41,85,0.24,263.1,0.76,263.1,0,0,0,0,-3,3,31,6,4,0,44,304,990,965.1,24.9,0.143,0.0232,0.000934,0.166,0.00668,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.6,28.7,57.3,1380
2009-02-15,2008,5,20,46,359.91,0.41,5,Dry,31,6,4,3,41,85,0.24,274.9,0.76,274.9,0,0,0,0,-3,3,31,6,4,0,44,316,990,965.2,24.8,0.147,0.0288,0.00116,0.176,0.00709,2,0.128,0.304,0.0123,24.5,0.935,0.97,0.907,30.9,29.9,59.9,1440
2009-02-16,2008,5,20,47,370.03,0.4,5,Dry,31,6,4,3,41,85,0.23,285,0.77,285,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.3,24.7,0.151,0.0335,0.00135,0.184,0.00744,2,0.135,0.319,0.0129,24.4,0.937,0.97,0.909,32,31,62.1,1490
2009-02-17,2008,5,20,48,380.69,0.39,5,Dry,31,6,4,3,41,85,0.22,295.7,0.78,295.7,0,0,0,0,-3,3,31,6,4,0,44,337,990,965.3,24.7,0.154,0.0386,0.00156,0.193,0.00781,2,0.142,0.335,0.0136,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1540
2009-02-18,2008,5,21,49,389.72,0.38,5,Dry,31,6,4,3,41,85,0.22,304.7,0.78,304.7,0,0,0,0,-3,3,31,6,4,0,44,346,990,965.3,24.7,0.158,0.0428,0.00174,0.2,0.00813,2,0.148,0.349,0.0141,24.3,0.941,0.97,0.913,34.2,33.1,66.3,1590
2009-02-19,2008,5,21,50,397.65,0.38,5,Dry,31,6,4,3,41,85,0.21,312.6,0.79,312.6,0,0,0,0,-3,3,31,6,4,0,44,354,990,965.4,24.6,0.16,0.0466,0.00189,0.207,0.00841,2,0.154,0.36,0.0146,24.3,0.942,0.97,0.914,35,34,68,1630
2009-02-20,2008,5,21,51,407.22,0.37,5,Dry,31,6,4,3,41,85,0.21,322.2,0.79,322.2,0,0,0,0,-3,3,31,6,4,0,44,363,990,965.4,24.6,0.164,0.0511,0.00208,0.215,0.00874,2,0.16,0.375,0.0153,24.2,0.944,0.97,0.916,36.1,35,70,1680
2009-02-21,2008,5,21,52,416.79,0.36,5,Dry,31,6,4,3,41,85,0.2,331.8,0.8,331.8,0,0,0,0,-3,3,31,6,4,0,44,373,990,965.5,24.5,0.167,0.0556,0.00227,0.223,0.00908,2,0.166,0.389,0.0159,24.1,0.945,0.97,0.917,37.1,36,72,1730
2009-02-22,2008,5,21,53,425.26,0.36,5,Dry,31,6,4,3,41,85,0.2,340.3,0.8,340.3,0,0,0,0,-3,3,31,6,4,0,44,381,990,965.5,24.5,0.17,0.0596,0.00243,0.23,0.00938,2,0.172,0.402,0.0164,24.1,0.947,0.972,0.92,38,37,73.9,1770
2009-02-23,2008,5,21,54,431.55,0.35,5,Dry,31,6,4,3,41,85,0.2,346.6,0.8,346.6,0,0,0,0,-3,3,31,6,4,0,44,388,990,965.5,24.5,0.172,0.0626,0.00256,0.235,0.0096,2,0.176,0.411,0.0168,24,0.948,0.973,0.922,38.7,37.7,75.4,1810
2009-02-24,2008,5,21,55,435.11,0.35,5,Dry,31,6,4,3,41,85,0.2,350.1,0.81,350.1,0,0,0,0,-3,3,31,6,4,0,44,391,990,965.6,24.4,0.174,0.0643,0.00263,0.238,0.00973,2,0.179,0.417,0.017,24,0.948,0.974,0.924,39.1,38.1,76.2,1830
2009-02-25,2008,5,22,56,440.85,0.35,5,Dry,31,6,4,3,41,85,0.19,355.9,0.81,355.9,0,0,0,0,-3,3,31,6,4,0,44,397,990,965.6,24.4,0.176,0.067,0.00274,0.243,0.00993,2,0.183,0.425,0.0174,24,0.949,0.975,0.926,39.7,38.8,77.5,1860
2009-02-26,2008,5,22,57,450.42,0.34,5,Dry,31,6,4,3,41,85,0.19,365.4,0.81,365.4,0,0,0,0,-3,3,31,6,4,0,44,406,990,965.6,24.4,0.179,0.0715,0.00293,0.25,0.0103,2,0.189,0.44,0.018,23.9,0.95,0.978,0.929,40.8,39.9,79.7,1910
2009-02-27,2008,5,22,58,458.35,0.33,5,Dry,31,6,4,3,41,85,0.18,373.4,0.81,373.4,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.182,0.0752,0.00309,0.257,0.0106,2,0.195,0.452,0.0186,23.9,0.952,0.979,0.932,41.6,40.8,81.5,1960
2009-02-28,2008,5,22,59,466.82,0.33,5,Dry,31,6,4,3,41,85,0.18,381.8,0.82,381.8,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0792,0.00326,0.264,0.0109,2,0.2,0.464,0.0191,23.8,0.953,0.98,0.934,42.5,41.7,83.3,2000
2009-03-01,2008,6,22,60,475.3,0.32,5,Dry,36,8,6,4,53,107,0.23,368.3,0.78,368.3,0,0,0,0,-4,4,36,8,6,0,57,418,990,965.7,24.3,0.183,0.0728,0.003,0.256,0.0106,2,0.191,0.447,0.0184,23.8,0.951,0.978,0.93,40.9,40,80,1920
2009-03-02,2008,6,22,61,481.59,0.32,5,Dry,36,8,6,4,53,107,0.22,374.6,0.78,374.6,0,0,0,0,-4,4,36,8,6,0,57,425,990,965.8,24.2,0.185,0.0758,0.00313,0.261,0.0108,2,0.195,0.457,0.0188,23.8,0.952,0.979,0.932,41.6,40.7,81.4,1950
2009-03-03,2008,6,22,62,488.97,0.32,5,Dry,36,8,6,4,53,107,0.22,382,0.78,382,0,0,0,0,-4,4,36,8,6,0,57,432,990,965.8,24.2,0.188,0.0793,0.00328,0.267,0.011,2,0.2,0.468,0.0193,23.7,0.953,0.98,0.934,42.3,41.5,83,1990
2009-03-04,2008,6,23,63,498,0.31,5,Dry,36,8,6,4,53,107,0.21,391,0.79,391,0,0,0,0,-4,4,36,8,6,0,57,441,990,965.8,24.2,0.191,0.0836,0.00346,0.275,0.0114,2,0.206,0.481,0.0199,23.7,0.954,0.98,0.935,43.3,42.4,84.9,2040
2009-03-05,2008,6,23,64,508.66,0.3,5,Dry,36,8,6,4,53,107,0.21,401.7,0.79,401.7,0,0,0,0,-4,4,36,8,6,0,57,452,990,965.9,24.1,0.195,0.0886,0.00367,0.284,0.0118,2,0.214,0.497,0.0206,23.6,0.955,0.98,0.936,44.4,43.5,87.1,2090
2009-03-06,2008,6,23,65,518.78,0.3,5,Dry,36,8,6,4,53,107,0.21,411.8,0.79,411.8,0,0,0,0,-4,4,36,8,6,0,57,462,990,965.9,24.1,0.199,0.0934,0.00388,0.292,0.0121,2,0.22,0.512,0.0213,23.6,0.956,0.98,0.937,45.5,44.5,89.1,2140
2009-03-07,2008,6,23,66,530.54,0.29,5,Dry,36,8,6,4,53,107,0.2,423.5,0.8,423.5,0,0,0,0,-4,4,36,8,6,0,57,474,990,966,24,0.203,0.0989,0.00412,0.302,0.0126,2,0.228,0.53,0.0221,23.5,0.956,0.98,0.937,46.6,45.7,91.4,2190
2009-03-08,2008,6,23,67,541.75,0.29,5,Dry,36,8,6,4,53,107,0.2,434.8,0.8,434.8,0,0,0,0,-4,4,36,8,6,0,57,485,990,966,24,0.207,0.104,0.00435,0.311,0.013,2,0.236,0.547,0.0228,23.4,0.957,0.98,0.938,47.8,46.8,93.7,2250
2009-03-09,2008,6,23,68,554.6,0.28,5,Dry,36,8,6,4,53,107,0.19,447.6,0.81,447.6,0,0,0,0,-4,4,36,8,6,0,57,498,990,966.1,23.9,0.211,0.11,0.00461,0.321,0.0134,2,0.245,0.566,0.0237,23.3,0.958,0.98,0.939,49.1,48.1,96.2,2310
2009-03-10,2008,6,23,69,566.36,0.27,5,Dry,36,8,6,4,53,107,0.19,459.4,0.81,459.4,0,0,0,0,-4,4,36,8,6,0,57,509,990,966.1,23.9,0.216,0.116,0.00486,0.332,0.0139,2,0.253,0.584,0.0245,23.3,0.957,0.98,0.938,50.2,48.2,96.4,2310
