date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-03-11,2008,6,24,70,578.66,0.27,5,Dry,36,8,6,4,53,107,0.18,471.7,0.81,471.7,0,0,0,0,-4,4,36,8,6,0,57,522,990,966.2,23.8,0.223,0.122,0.00511,0.345,0.0145,2,0.261,0.605,0.0254,23.2,0.957,0.98,0.937,51.3,48.2,96.4,2310
2009-03-12,2008,6,24,71,598.07,0.26,5,Dry,36,8,6,4,53,107,0.18,491.1,0.82,491.1,0,0,0,0,-4,4,36,8,6,0,57,541,990,966.3,23.7,0.234,0.131,0.00552,0.365,0.0154,3,0.163,0.528,0.0223,23.2,0.945,0.97,0.917,35.2,34.1,102,2460
2009-03-13,2008,6,24,72,618.04,0.25,5,Dry,36,8,6,4,53,107,0.17,511,0.83,511,0,0,0,0,-4,4,36,8,6,0,57,561,990,966.4,23.6,0.245,0.142,0.00603,0.388,0.0164,3,0.172,0.56,0.0237,23.1,0.947,0.97,0.919,36.5,35.4,106,2550
2009-03-14,2008,6,24,73,639.09,0.24,5,Dry,36,8,6,4,53,107,0.17,532.1,0.83,532.1,0,0,0,0,-4,4,36,8,6,0,57,582,990,966.5,23.5,0.257,0.156,0.00664,0.414,0.0176,3,0.182,0.596,0.0253,22.9,0.949,0.971,0.922,37.9,36.8,110,2650
2009-03-15,2008,6,24,74,663.97,0.23,5,Dry,36,8,6,4,53,107,0.16,557,0.84,557,0,0,0,0,-4,4,36,8,6,0,57,607,990,966.6,23.4,0.271,0.173,0.00738,0.445,0.019,3,0.193,0.638,0.0272,22.8,0.951,0.975,0.927,39.5,38.5,116,2770
2009-03-16,2008,6,24,75,692.14,0.22,5,Dry,36,8,6,4,53,107,0.15,585.1,0.84,585.1,0,0,0,0,-4,4,36,8,6,0,57,635,990,966.7,23.3,0.287,0.192,0.00822,0.479,0.0205,3,0.206,0.685,0.0294,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2009-03-17,2008,6,24,76,724.68,0.21,5,Dry,36,8,6,4,53,107,0.15,617.7,0.85,617.7,0,0,0,0,-4,4,36,8,6,0,57,668,990,966.8,23.2,0.306,0.214,0.00921,0.52,0.0224,3,0.22,0.74,0.0319,22.5,0.955,0.98,0.936,43.3,42.5,127,3060
2009-03-18,2008,6,25,77,759.4,0.2,5,Dry,36,8,6,4,53,107,0.14,652.4,0.86,652.4,0,0,0,0,-4,4,36,8,6,0,57,702,990,966.9,23.1,0.326,0.237,0.0103,0.562,0.0244,3,0.236,0.799,0.0346,22.3,0.956,0.98,0.937,45.4,44.5,134,3200
2009-03-19,2008,6,25,78,785.33,0.19,5,Dry,36,8,6,4,53,107,0.14,678.3,0.86,678.3,0,0,0,0,-4,4,36,8,6,0,57,728,990,967,23,0.34,0.254,0.0111,0.595,0.0259,3,0.248,0.842,0.0367,22.1,0.957,0.98,0.938,46.9,46,138,3310
2009-03-20,2008,6,25,79,819.6,0.18,5,Dry,36,8,6,4,53,107,0.13,712.6,0.87,712.6,0,0,0,0,-4,4,36,8,6,0,57,763,990,967.2,22.8,0.36,0.277,0.0121,0.637,0.0279,3,0.263,0.9,0.0394,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2009-03-21,2008,6,25,80,864.12,0.16,5,Dry,36,8,6,4,53,107,0.12,757.1,0.88,757.1,0,0,0,0,-4,4,36,8,6,0,57,807,990,967.4,22.6,0.394,0.305,0.0135,0.699,0.0309,3,0.282,0.981,0.0433,21.7,0.957,0.98,0.938,51.3,48.2,145,3470
2009-03-22,2008,6,25,81,913.67,0.15,5,Dry,36,8,6,4,53,107,0.12,806.7,0.88,806.7,0,0,0,0,-4,4,36,8,6,0,57,857,990,967.6,22.4,0.439,0.329,0.0147,0.769,0.0342,4,0.215,0.983,0.0438,21.5,0.954,0.977,0.932,40.5,39.5,158,3800
2009-03-23,2008,6,25,82,971.96,0.14,5,Dry,36,8,6,4,53,107,0.11,865,0.89,865,0,0,0,0,-4,4,36,8,6,0,57,915,990,967.8,22.2,0.492,0.358,0.0161,0.85,0.0383,4,0.234,1.08,0.0488,21.1,0.955,0.98,0.936,42.8,41.9,168,4020
2009-03-24,2008,6,25,83,1039.2,0.13,5,Dry,36,8,6,4,53,107,0.1,932.2,0.9,932.2,0,0,0,0,-4,4,36,8,6,0,57,982,990,968,22,0.554,0.39,0.0178,0.944,0.043,4,0.257,1.2,0.0547,20.8,0.956,0.98,0.937,45.4,44.5,178,4270
2009-03-25,2008,6,26,84,1110.3,0.12,5,Dry,36,8,6,4,53,107,0.096,1003,0.9,1003,0,0,0,0,-4,4,36,8,6,0,57,1050,990,968.2,21.8,0.63,0.43,0.0198,1.06,0.0487,4,0.281,1.34,0.0616,20.4,0.956,0.98,0.937,48,47,188,4510
2009-03-26,2008,6,26,85,1184.6,0.11,5,Dry,36,8,6,4,53,107,0.09,1078,0.91,1078,0,0,0,0,-4,4,36,8,6,0,57,1130,990,968.5,21.5,0.739,0.598,0.0278,1.34,0.0621,4,0.296,1.63,0.0758,19.9,0.955,0.98,0.936,50.2,48.2,193,4630
2009-03-27,2008,6,26,86,1256.2,0.1,5,Dry,36,8,6,4,53,107,0.085,1149,0.92,1100,49,11,1,1,-3,39,47,9,7,1,92,1160,990,968.7,21.3,0.791,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2009-03-28,2008,6,26,87,1330.1,0.097,5,Dry,36,8,6,4,53,107,0.08,1223,0.92,1100,123,28,4,4,0,87,64,12,10,4,140,1190,990,968.9,21.1,0.825,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2009-03-29,2008,6,26,88,1393.8,0.091,5,Dry,36,8,6,4,53,107,0.077,1287,0.92,1100,187,42,6,6,2,131,78,14,12,6,184,1200,990,969.1,20.9,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48,192,4610
2009-03-30,2008,6,26,89,1427.8,0.087,5,Dry,36,8,6,4,53,107,0.075,1321,0.93,1100,221,50,7,7,3,154,86,15,13,7,207,1210,990,969.3,20.7,0.866,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2009-03-31,2008,6,26,90,1462.2,0.081,5,Dry,36,8,6,4,53,107,0.073,1355,0.93,1100,255,58,8,8,4,177,94,16,14,8,230,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2009-04-01,2008,7,27,91,1496.9,0.077,4,Mod_Dry,45,11,10,10,72,148,0.099,1349,0.9,1100,249,55,7,8,-3,182,100,18,18,7,254,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,47.9,47,188,4510
2009-04-02,2008,7,27,92,1532,0.072,4,Mod_Dry,45,11,10,10,72,148,0.097,1384,0.9,1100,284,55,7,9,-1,214,100,18,19,9,286,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0764,4,0.3,1.86,0.0911,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2009-04-03,2008,7,27,93,1567.4,0.069,4,Mod_Dry,45,11,10,10,72,148,0.094,1419,0.91,1100,319,55,7,10,0,247,100,18,20,10,319,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2009-04-04,2008,7,27,94,1603.2,0.065,4,Mod_Dry,45,11,10,10,72,148,0.092,1455,0.91,1100,355,55,7,11,1,281,100,18,21,11,353,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
2009-04-05,2008,7,27,95,1639.3,0.062,4,Mod_Dry,45,11,10,10,72,148,0.09,1491,0.91,1100,391,55,7,12,2,315,100,18,22,12,387,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2009-04-06,2008,7,27,96,1675.8,0.059,4,Mod_Dry,45,11,10,10,72,148,0.088,1528,0.91,1100,428,55,7,13,3,350,100,18,23,13,422,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2009-04-07,2008,7,27,97,1705.8,0.056,4,Mod_Dry,45,11,10,10,72,148,0.087,1558,0.91,1100,458,55,7,14,4,378,100,18,24,14,450,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2009-04-08,2008,7,28,98,1729.4,0.054,4,Mod_Dry,45,11,10,10,72,148,0.086,1581,0.91,1100,481,55,7,15,4,400,100,18,25,14,472,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2009-04-09,2008,7,28,99,1746.3,0.052,4,Mod_Dry,45,11,10,10,72,148,0.085,1598,0.92,1100,498,55,7,15,5,416,100,18,25,15,488,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2009-04-10,2008,7,28,100,1756.4,0.051,4,Mod_Dry,45,11,10,10,72,148,0.084,1608,0.92,1100,508,55,7,15,5,426,100,18,25,15,498,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2009-04-11,2008,7,28,101,1759.8,0.051,4,Mod_Dry,45,11,10,10,72,148,0.084,1612,0.92,1100,512,55,7,15,5,430,100,18,25,15,502,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2009-04-12,2008,7,28,102,1763.2,0.051,4,Mod_Dry,45,11,10,10,72,148,0.084,1615,0.92,1100,515,55,7,15,5,433,100,18,25,15,505,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2009-04-13,2008,7,28,103,1759.8,0.051,4,Mod_Dry,45,11,10,10,72,148,0.084,1612,0.92,1100,512,55,7,15,5,430,100,18,25,15,502,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2009-04-14,2008,7,28,104,1749.6,0.052,4,Mod_Dry,45,11,10,10,72,148,0.085,1602,0.92,1100,502,55,7,15,5,420,100,18,25,15,492,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2009-04-15,2008,7,29,105,1739.5,0.053,4,Mod_Dry,45,11,10,10,72,148,0.085,1591,0.92,1100,491,55,7,15,5,409,100,18,25,15,481,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2009-04-16,2008,7,29,106,1729.4,0.054,4,Mod_Dry,45,11,10,10,72,148,0.086,1581,0.91,1100,481,55,7,15,4,400,100,18,25,14,472,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2009-04-17,2008,7,29,107,1712.5,0.055,4,Mod_Dry,45,11,10,10,72,148,0.086,1565,0.91,1100,465,55,7,14,4,385,100,18,24,14,457,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.1,181,4330
2009-04-18,2008,7,29,108,1695.8,0.057,4,Mod_Dry,45,11,10,10,72,148,0.087,1548,0.91,1100,448,55,7,14,3,369,100,18,24,13,441,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2009-04-19,2008,7,29,109,1679.1,0.059,4,Mod_Dry,45,11,10,10,72,148,0.088,1531,0.91,1100,431,55,7,13,3,353,100,18,23,13,425,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2009-04-20,2008,7,29,110,1655.8,0.061,4,Mod_Dry,45,11,10,10,72,148,0.089,1508,0.91,1100,408,55,7,12,2,332,100,18,22,12,404,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2009-04-21,2008,7,29,111,1632.7,0.063,4,Mod_Dry,45,11,10,10,72,148,0.091,1485,0.91,1100,385,55,7,12,2,309,100,18,22,12,381,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2009-04-22,2008,7,30,112,1609.7,0.065,4,Mod_Dry,45,11,10,10,72,148,0.092,1462,0.91,1100,362,55,7,11,1,288,100,18,21,11,360,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,47,46,184,4420
2009-04-23,2008,7,30,113,1586.9,0.067,4,Mod_Dry,45,11,10,10,72,148,0.093,1439,0.91,1100,339,55,7,10,0,267,100,18,20,10,339,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2009-04-24,2008,7,30,114,1564.2,0.069,4,Mod_Dry,45,11,10,10,72,148,0.095,1416,0.91,1100,316,55,7,10,-1,245,100,18,20,9,317,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2009-04-25,2008,7,30,115,1541.6,0.071,4,Mod_Dry,45,11,10,10,72,148,0.096,1394,0.9,1100,294,55,7,9,-1,224,100,18,19,9,296,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2009-04-26,2008,7,30,116,1519.2,0.074,4,Mod_Dry,45,11,10,10,72,148,0.097,1371,0.9,1100,271,55,7,8,-2,203,100,18,18,8,275,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2009-04-27,2008,7,30,117,1496.9,0.077,4,Mod_Dry,45,11,10,10,72,148,0.099,1349,0.9,1100,249,55,7,8,-3,182,100,18,18,7,254,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,47.9,47,188,4510
2009-04-28,2008,7,30,118,1474.7,0.079,4,Mod_Dry,45,11,10,10,72,148,0.1,1327,0.9,1100,227,51,7,7,-3,165,96,18,17,7,237,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2009-04-29,2008,7,31,119,1452.7,0.083,4,Mod_Dry,45,11,10,10,72,148,0.1,1305,0.9,1100,205,46,6,6,-4,151,91,17,16,6,223,1220,990,969.3,20.7,0.88,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2009-04-30,2008,7,31,120,1430.9,0.086,4,Mod_Dry,45,11,10,10,72,148,0.1,1283,0.9,1100,183,41,5,6,-5,136,86,16,16,5,208,1220,990,969.3,20.7,0.871,0.648,0.0312,1.52,0.0733,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2009-05-01,2008,8,31,121,1409.2,0.09,4,Mod_Dry,47,10,10,10,115,192,0.14,1217,0.86,1100,117,26,4,4,-6,89,73,14,14,4,204,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0718,4,0.3,1.79,0.0862,19,0.953,0.98,0.933,48.8,47.9,191,4600
2009-05-02,2008,8,31,122,1381.6,0.093,4,Mod_Dry,47,10,10,10,115,192,0.14,1190,0.86,1100,90,20,3,3,-7,71,67,13,13,3,186,1190,990,969.1,20.9,0.835,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2009-05-03,2008,8,31,123,1336.1,0.097,4,Mod_Dry,47,10,10,10,115,192,0.14,1144,0.86,1100,44,10,1,1,-9,41,57,11,11,1,156,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2009-05-04,2008,8,31,124,1291.4,0.1,4,Mod_Dry,47,10,10,10,115,192,0.15,1099,0.85,1099,0,0,0,0,-10,10,47,10,10,0,125,1170,990,968.8,21.2,0.796,0.647,0.0305,1.44,0.0681,4,0.3,1.74,0.0822,19.4,0.954,0.98,0.935,50,48.2,193,4630
2009-05-05,2008,8,31,125,1253.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1061,0.85,1061,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.74,0.561,0.0263,1.3,0.0611,4,0.292,1.59,0.0748,19.7,0.954,0.98,0.935,48.9,48,192,4600
2009-05-06,2008,8,32,126,1215.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.16,1024,0.84,1024,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.685,0.477,0.0222,1.16,0.0542,4,0.285,1.45,0.0675,20,0.955,0.98,0.936,47.9,46.9,188,4510
2009-05-07,2008,8,32,127,1179,0.11,4,Mod_Dry,47,10,10,10,115,192,0.16,987,0.84,987,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.631,0.417,0.0193,1.05,0.0487,4,0.276,1.32,0.0614,20.2,0.955,0.98,0.936,46.7,45.8,183,4400
2009-05-08,2008,8,32,128,1148.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,956.4,0.83,956.4,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.592,0.402,0.0186,0.994,0.0459,4,0.265,1.26,0.0582,20.4,0.955,0.98,0.936,45.6,44.7,179,4290
2009-05-09,2008,8,32,129,1118.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,926.4,0.83,926.4,0,0,0,0,-10,10,47,10,10,0,125,993,990,968.3,21.7,0.564,0.387,0.0178,0.952,0.0438,4,0.255,1.21,0.0555,20.5,0.955,0.98,0.936,44.5,43.6,175,4190
2009-05-10,2008,8,32,130,1088.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.18,896.8,0.82,896.8,0,0,0,0,-10,10,47,10,10,0,125,964,990,968.2,21.8,0.537,0.373,0.0171,0.91,0.0417,4,0.245,1.16,0.053,20.7,0.955,0.98,0.936,43.4,42.5,170,4080
2009-05-11,2008,8,32,131,1059.9,0.13,5,Dry,42,9,8,6,82,147,0.14,912.9,0.86,912.9,0,0,0,0,-6,6,42,9,8,0,88,972,990,968.1,21.9,0.545,0.381,0.0174,0.925,0.0422,4,0.251,1.18,0.0537,20.7,0.955,0.98,0.936,44.3,43.5,174,4170
2009-05-12,2008,8,32,132,1036.7,0.13,5,Dry,42,9,8,6,82,147,0.14,889.6,0.86,889.6,0,0,0,0,-6,6,42,9,8,0,88,949,990,968,22,0.523,0.37,0.0168,0.893,0.0406,4,0.243,1.14,0.0517,20.8,0.955,0.98,0.936,43.4,42.6,170,4090
2009-05-13,2008,8,33,133,1013.8,0.13,5,Dry,42,9,8,6,82,147,0.14,866.8,0.85,866.8,0,0,0,0,-6,6,42,9,8,0,88,926,990,967.9,22.1,0.502,0.359,0.0163,0.861,0.039,4,0.235,1.1,0.0497,21,0.955,0.98,0.936,42.5,41.7,167,4000
2009-05-14,2008,8,33,134,991.46,0.14,5,Dry,42,9,8,6,82,147,0.15,844.5,0.85,844.5,0,0,0,0,-6,6,42,9,8,0,88,903,990,967.9,22.1,0.482,0.348,0.0157,0.83,0.0375,4,0.228,1.06,0.0478,21.1,0.954,0.98,0.935,41.6,40.8,163,3920
2009-05-15,2008,8,33,135,969.55,0.14,5,Dry,42,9,8,6,82,147,0.15,822.5,0.85,822.5,0,0,0,0,-6,6,42,9,8,0,88,882,990,967.8,22.2,0.462,0.337,0.0152,0.799,0.036,4,0.22,1.02,0.0459,21.2,0.954,0.978,0.932,40.8,39.9,159,3830
2009-05-16,2008,8,33,136,948.15,0.15,5,Dry,42,9,8,6,82,147,0.15,801.1,0.84,801.1,0,0,0,0,-6,6,42,9,8,0,88,860,990,967.7,22.3,0.442,0.327,0.0146,0.769,0.0345,4,0.213,0.982,0.044,21.3,0.953,0.976,0.93,39.9,39,156,3740
2009-05-17,2008,8,33,137,927.28,0.15,5,Dry,42,9,8,6,82,147,0.16,780.3,0.84,780.3,0,0,0,0,-6,6,42,9,8,0,88,839,990,967.6,22.4,0.423,0.317,0.0141,0.74,0.033,3,0.288,1.03,0.0459,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2009-05-18,2008,8,33,138,911.43,0.15,5,Dry,42,9,8,6,82,147,0.16,764.4,0.84,764.4,0,0,0,0,-6,6,42,9,8,0,88,823,990,967.5,22.5,0.409,0.309,0.0138,0.718,0.032,3,0.284,1,0.0446,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
2009-05-19,2008,8,33,139,895.95,0.16,5,Dry,42,9,8,6,82,147,0.16,749,0.84,749,0,0,0,0,-6,6,42,9,8,0,88,808,990,967.5,22.5,0.395,0.301,0.0134,0.696,0.0309,3,0.28,0.975,0.0433,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2009-05-20,2008,8,34,140,880.86,0.16,5,Dry,42,9,8,6,82,147,0.17,733.9,0.83,733.9,0,0,0,0,-6,6,42,9,8,0,88,793,990,967.4,22.6,0.381,0.291,0.0129,0.672,0.0298,3,0.273,0.945,0.0418,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2009-05-21,2008,8,34,141,866.18,0.16,5,Dry,42,9,8,6,82,147,0.17,719.2,0.83,719.2,0,0,0,0,-6,6,42,9,8,0,88,778,990,967.4,22.6,0.369,0.281,0.0124,0.65,0.0287,3,0.266,0.916,0.0405,21.7,0.957,0.98,0.938,48.9,47.9,144,3450
2009-05-22,2008,8,34,142,851.96,0.17,5,Dry,42,9,8,6,82,147,0.17,705,0.83,705,0,0,0,0,-6,6,42,9,8,0,88,764,990,967.3,22.7,0.361,0.272,0.012,0.633,0.0279,3,0.26,0.892,0.0393,21.8,0.957,0.98,0.938,48.1,47.1,141,3390
2009-05-23,2008,8,34,143,838.24,0.17,5,Dry,42,9,8,6,82,147,0.17,691.2,0.82,691.2,0,0,0,0,-6,6,42,9,8,0,88,750,990,967.3,22.7,0.353,0.263,0.0116,0.616,0.0271,3,0.254,0.869,0.0382,21.9,0.957,0.98,0.938,47.3,46.4,139,3340
2009-05-24,2008,8,34,144,825.06,0.17,5,Dry,42,9,8,6,82,147,0.18,678.1,0.82,678.1,0,0,0,0,-6,6,42,9,8,0,88,737,990,967.2,22.8,0.345,0.254,0.0111,0.599,0.0263,3,0.248,0.847,0.0371,22,0.957,0.98,0.938,46.6,45.6,137,3290
2009-05-25,2008,8,34,145,812.51,0.18,5,Dry,42,9,8,6,82,147,0.18,665.5,0.82,665.5,0,0,0,0,-6,6,42,9,8,0,88,725,990,967.2,22.8,0.338,0.246,0.0107,0.584,0.0255,3,0.242,0.826,0.0361,22,0.957,0.98,0.938,45.8,44.9,135,3230
2009-05-26,2008,8,34,146,800.67,0.18,5,Dry,42,9,8,6,82,147,0.18,653.7,0.82,653.7,0,0,0,0,-6,6,42,9,8,0,88,713,990,967.1,22.9,0.332,0.238,0.0104,0.569,0.0249,3,0.237,0.806,0.0352,22.1,0.956,0.98,0.937,45.1,44.2,133,3190
2009-05-27,2008,8,35,147,789.7,0.19,5,Dry,42,9,8,6,82,147,0.19,642.7,0.81,642.7,0,0,0,0,-6,6,42,9,8,0,88,702,990,967.1,22.9,0.325,0.23,0.01,0.556,0.0242,3,0.232,0.787,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2009-05-28,2008,8,35,148,779.86,0.19,5,Dry,42,9,8,6,82,147,0.19,632.9,0.81,632.9,0,0,0,0,-6,6,42,9,8,0,88,692,990,967,23,0.32,0.224,0.00974,0.543,0.0236,3,0.227,0.771,0.0335,22.2,0.955,0.98,0.936,43.9,43,129,3100
2009-05-29,2008,8,35,149,771.78,0.2,5,Dry,42,9,8,6,82,147,0.19,624.8,0.81,624.8,0,0,0,0,-6,6,42,9,8,0,88,684,990,967,23,0.315,0.218,0.00949,0.533,0.0232,3,0.224,0.757,0.0329,22.3,0.955,0.98,0.936,43.4,42.6,128,3060
2009-05-30,2008,8,35,150,761.32,0.2,5,Dry,42,9,8,6,82,147,0.19,614.3,0.81,614.3,0,0,0,0,-6,6,42,9,8,0,88,673,990,966.9,23.1,0.309,0.211,0.00917,0.521,0.0226,3,0.219,0.739,0.0321,22.3,0.955,0.98,0.936,42.8,41.9,126,3020
2009-05-31,2008,8,35,151,749.01,0.2,5,Dry,42,9,8,6,82,147,0.2,602,0.8,602,0,0,0,0,-6,6,42,9,8,0,88,661,990,966.9,23.1,0.302,0.203,0.00879,0.505,0.0219,3,0.213,0.719,0.0311,22.4,0.954,0.98,0.935,42,41.2,124,2970
2009-06-01,2008,9,35,152,736.16,0.21,5,Dry,39,9,7,5,59,119,0.16,617.2,0.84,617.2,0,0,0,0,-5,5,39,9,7,0,64,672,990,966.8,23.2,0.309,0.213,0.00921,0.522,0.0225,3,0.22,0.742,0.032,22.4,0.955,0.98,0.936,43.2,42.3,127,3050
2009-06-02,2008,9,35,153,723.86,0.21,5,Dry,39,9,7,5,59,119,0.16,604.9,0.84,604.9,0,0,0,0,-5,5,39,9,7,0,64,660,990,966.8,23.2,0.302,0.205,0.00884,0.507,0.0218,3,0.215,0.721,0.0311,22.5,0.955,0.98,0.935,42.4,41.6,125,2990
2009-06-03,2008,9,36,154,712.65,0.21,5,Dry,39,9,7,5,59,119,0.17,593.6,0.83,593.6,0,0,0,0,-5,5,39,9,7,0,64,649,990,966.8,23.2,0.295,0.198,0.0085,0.493,0.0212,3,0.21,0.702,0.0302,22.5,0.954,0.98,0.935,41.7,40.9,123,2940
2009-06-04,2008,9,36,155,700.89,0.22,5,Dry,39,9,7,5,59,119,0.17,581.9,0.83,581.9,0,0,0,0,-5,5,39,9,7,0,64,637,990,966.7,23.3,0.288,0.19,0.00814,0.478,0.0205,3,0.204,0.683,0.0293,22.6,0.953,0.978,0.932,41,40.1,120,2890
2009-06-05,2008,9,36,156,689.13,0.22,5,Dry,39,9,7,5,59,119,0.17,570.1,0.83,570.1,0,0,0,0,-5,5,39,9,7,0,64,625,990,966.7,23.3,0.282,0.182,0.00779,0.464,0.0199,3,0.199,0.663,0.0284,22.7,0.952,0.977,0.93,40.3,39.3,118,2830
2009-06-06,2008,9,36,157,677.92,0.22,5,Dry,39,9,7,5,59,119,0.18,558.9,0.82,558.9,0,0,0,0,-5,5,39,9,7,0,64,614,990,966.6,23.4,0.275,0.174,0.00745,0.45,0.0192,3,0.194,0.644,0.0275,22.7,0.951,0.975,0.928,39.5,38.5,116,2780
2009-06-07,2008,9,36,158,667.8,0.23,5,Dry,39,9,7,5,59,119,0.18,548.8,0.82,548.8,0,0,0,0,-5,5,39,9,7,0,64,604,990,966.6,23.4,0.27,0.168,0.00715,0.437,0.0187,3,0.189,0.627,0.0267,22.8,0.951,0.974,0.926,38.9,37.9,114,2730
2009-06-08,2008,9,36,159,658.23,0.23,5,Dry,39,9,7,5,59,119,0.18,539.2,0.82,539.2,0,0,0,0,-5,5,39,9,7,0,64,594,990,966.5,23.5,0.264,0.161,0.00687,0.425,0.0181,3,0.185,0.611,0.026,22.9,0.95,0.972,0.924,38.3,37.2,112,2680
2009-06-09,2008,9,36,160,649.75,0.23,5,Dry,39,9,7,5,59,119,0.18,530.8,0.82,530.8,0,0,0,0,-5,5,39,9,7,0,64,586,990,966.5,23.5,0.259,0.156,0.00662,0.415,0.0177,3,0.181,0.596,0.0254,22.9,0.949,0.971,0.922,37.7,36.6,110,2640
2009-06-10,2008,9,37,161,641.28,0.24,5,Dry,39,9,7,5,59,119,0.19,522.3,0.81,522.3,0,0,0,0,-5,5,39,9,7,0,64,577,990,966.5,23.5,0.255,0.15,0.00637,0.404,0.0172,3,0.178,0.582,0.0247,23,0.949,0.97,0.92,37.2,36.1,108,2600
2009-06-11,2008,9,37,162,633.35,0.24,5,Dry,39,9,7,5,59,119,0.19,514.4,0.81,514.4,0,0,0,0,-5,5,39,9,7,0,64,569,990,966.4,23.6,0.25,0.145,0.00614,0.395,0.0167,3,0.174,0.569,0.0241,23,0.948,0.97,0.919,36.6,35.5,107,2560
2009-06-12,2008,9,37,163,623.78,0.24,5,Dry,39,9,7,5,59,119,0.19,504.8,0.81,504.8,0,0,0,0,-5,5,39,9,7,0,64,560,990,966.4,23.6,0.245,0.138,0.00585,0.383,0.0162,3,0.17,0.552,0.0234,23.1,0.947,0.97,0.918,36,34.9,105,2520
2009-06-13,2008,9,37,164,614.75,0.25,5,Dry,39,9,7,5,59,119,0.19,495.8,0.81,495.8,0,0,0,0,-5,5,39,9,7,0,64,551,990,966.4,23.6,0.24,0.133,0.00563,0.373,0.0158,3,0.166,0.538,0.0228,23.1,0.946,0.97,0.917,35.4,34.3,103,2470
2009-06-14,2008,9,37,165,605.18,0.25,5,Dry,39,9,7,5,59,119,0.2,486.2,0.8,486.2,0,0,0,0,-5,5,39,9,7,0,64,541,990,966.3,23.7,0.234,0.128,0.00543,0.363,0.0153,2,0.271,0.633,0.0267,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
2009-06-15,2008,9,37,166,595.61,0.26,5,Dry,39,9,7,5,59,119,0.2,476.6,0.8,476.6,0,0,0,0,-5,5,39,9,7,0,64,532,990,966.3,23.7,0.229,0.124,0.00523,0.353,0.0149,2,0.264,0.617,0.026,23.1,0.956,0.98,0.937,51.6,48.2,96.4,2310
2009-06-16,2008,9,37,167,586.59,0.26,5,Dry,39,9,7,5,59,119,0.2,467.6,0.8,467.6,0,0,0,0,-5,5,39,9,7,0,64,523,990,966.2,23.8,0.224,0.12,0.00504,0.343,0.0144,2,0.258,0.601,0.0253,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
2009-06-17,2008,9,38,168,578.66,0.27,5,Dry,39,9,7,5,59,119,0.21,459.7,0.79,459.7,0,0,0,0,-5,5,39,9,7,0,64,515,990,966.2,23.8,0.219,0.116,0.00487,0.335,0.0141,2,0.253,0.588,0.0247,23.2,0.957,0.98,0.938,50.1,48.2,96.4,2310
2009-06-18,2008,9,38,169,570.18,0.27,5,Dry,39,9,7,5,59,119,0.21,451.2,0.79,451.2,0,0,0,0,-5,5,39,9,7,0,64,506,990,966.2,23.8,0.214,0.112,0.0047,0.326,0.0137,2,0.247,0.573,0.024,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
2009-06-19,2008,9,38,170,561.71,0.27,5,Dry,39,9,7,5,59,119,0.21,442.7,0.79,442.7,0,0,0,0,-5,5,39,9,7,0,64,498,990,966.1,23.9,0.211,0.108,0.00452,0.319,0.0134,2,0.241,0.56,0.0235,23.3,0.958,0.98,0.939,48.5,47.5,95,2280
2009-06-20,2008,9,38,171,553.23,0.28,5,Dry,39,9,7,5,59,119,0.21,434.2,0.79,434.2,0,0,0,0,-5,5,39,9,7,0,64,489,990,966.1,23.9,0.208,0.104,0.00435,0.312,0.0131,2,0.236,0.548,0.0229,23.4,0.957,0.98,0.938,47.6,46.7,93.3,2240
2009-06-21,2008,9,38,172,545.3,0.28,4,Mod_Dry,45,10,9,9,88,161,0.29,384.3,0.7,384.3,0,0,0,0,-9,9,45,10,9,0,97,448,990,966.1,23.9,0.194,0.0804,0.00336,0.274,0.0114,2,0.202,0.476,0.0199,23.5,0.953,0.98,0.934,42.1,41.3,82.6,1980
2009-06-22,2008,9,38,173,537.37,0.29,4,Mod_Dry,45,10,9,9,88,161,0.3,376.4,0.7,376.4,0,0,0,0,-9,9,45,10,9,0,97,440,990,966,24,0.191,0.0766,0.0032,0.268,0.0112,2,0.197,0.464,0.0194,23.5,0.952,0.979,0.932,41.3,40.4,80.9,1940
2009-06-23,2008,9,38,174,530.54,0.29,4,Mod_Dry,45,10,9,9,88,161,0.3,369.5,0.7,369.5,0,0,0,0,-9,9,45,10,9,0,97,434,990,966,24,0.189,0.0734,0.00306,0.262,0.0109,2,0.192,0.454,0.0189,23.6,0.951,0.977,0.929,40.6,39.7,79.4,1900
2009-06-24,2008,9,39,175,523.15,0.3,4,Mod_Dry,45,10,9,9,88,161,0.31,362.1,0.69,362.1,0,0,0,0,-9,9,45,10,9,0,97,426,990,966,24,0.186,0.0699,0.00291,0.256,0.0106,2,0.187,0.443,0.0184,23.6,0.95,0.976,0.927,39.8,38.9,77.7,1860
2009-06-25,2008,9,39,176,515.77,0.3,4,Mod_Dry,45,10,9,9,88,161,0.31,354.8,0.69,354.8,0,0,0,0,-9,9,45,10,9,0,97,419,990,965.9,24.1,0.183,0.0665,0.00276,0.25,0.0104,2,0.182,0.432,0.0179,23.6,0.949,0.974,0.924,39,38,76.1,1830
2009-06-26,2008,9,39,177,508.93,0.3,4,Mod_Dry,45,10,9,9,88,161,0.32,347.9,0.68,347.9,0,0,0,0,-9,9,45,10,9,0,97,412,990,965.9,24.1,0.181,0.0632,0.00262,0.244,0.0101,2,0.177,0.421,0.0175,23.7,0.948,0.972,0.922,38.3,37.3,74.5,1790
2009-06-27,2008,9,39,178,502.1,0.31,4,Mod_Dry,45,10,9,9,88,161,0.32,341.1,0.68,341.1,0,0,0,0,-9,9,45,10,9,0,97,405,990,965.9,24.1,0.179,0.06,0.00249,0.239,0.00988,2,0.173,0.411,0.017,23.7,0.947,0.971,0.92,37.6,36.5,73,1750
2009-06-28,2008,9,39,179,495.26,0.31,4,Mod_Dry,45,10,9,9,88,161,0.33,334.3,0.68,334.3,0,0,0,0,-9,9,45,10,9,0,97,398,990,965.8,24.2,0.176,0.0568,0.00235,0.233,0.00963,2,0.168,0.401,0.0166,23.8,0.946,0.97,0.918,36.9,35.8,71.5,1720
2009-06-29,2008,9,39,180,489.52,0.31,4,Mod_Dry,45,10,9,9,88,161,0.33,328.5,0.67,328.5,0,0,0,0,-9,9,45,10,9,0,97,393,990,965.8,24.2,0.174,0.0541,0.00223,0.228,0.00943,2,0.164,0.392,0.0162,23.8,0.945,0.97,0.917,36.2,35.2,70.3,1690
2009-06-30,2008,9,39,181,483.23,0.32,4,Mod_Dry,45,10,9,9,88,161,0.33,322.2,0.67,322.2,0,0,0,0,-9,9,45,10,9,0,97,386,990,965.8,24.2,0.172,0.0511,0.00211,0.223,0.0092,2,0.16,0.383,0.0158,23.8,0.944,0.97,0.916,35.6,34.5,69,1660
2009-07-01,2008,10,40,182,476.94,0.32,4,Mod_Dry,42,9,8,6,70,135,0.28,341.9,0.72,341.9,0,0,0,0,-6,6,42,9,8,0,76,401,990,965.7,24.3,0.177,0.0604,0.00249,0.237,0.00979,2,0.173,0.411,0.0169,23.8,0.947,0.971,0.92,37.9,36.8,73.6,1770
2009-07-02,2008,10,40,183,470.65,0.33,4,Mod_Dry,42,9,8,6,70,135,0.29,335.6,0.71,335.6,0,0,0,0,-6,6,42,9,8,0,76,395,990,965.7,24.3,0.175,0.0574,0.00236,0.232,0.00956,2,0.169,0.401,0.0165,23.9,0.946,0.97,0.918,37.2,36.1,72.2,1730
2009-07-03,2008,10,40,184,464.36,0.33,4,Mod_Dry,42,9,8,6,70,135,0.29,329.4,0.71,329.4,0,0,0,0,-6,6,42,9,8,0,76,388,990,965.7,24.3,0.173,0.0545,0.00224,0.227,0.00934,2,0.165,0.392,0.0161,23.9,0.945,0.97,0.917,36.5,35.4,70.8,1700
2009-07-04,2008,10,40,185,458.62,0.33,4,Mod_Dry,42,9,8,6,70,135,0.29,323.6,0.71,323.6,0,0,0,0,-6,6,42,9,8,0,76,383,990,965.7,24.3,0.171,0.0517,0.00213,0.222,0.00914,2,0.161,0.383,0.0157,24,0.944,0.97,0.916,35.9,34.8,69.6,1670
2009-07-05,2008,10,40,186,452.88,0.34,4,Mod_Dry,42,9,8,6,70,135,0.3,317.9,0.7,317.9,0,0,0,0,-6,6,42,9,8,0,76,377,990,965.6,24.4,0.169,0.049,0.00201,0.218,0.00893,2,0.157,0.375,0.0154,24,0.944,0.97,0.915,35.3,34.2,68.4,1640
2009-07-06,2008,10,40,187,447.14,0.34,4,Mod_Dry,42,9,8,6,70,135,0.3,312.1,0.7,312.1,0,0,0,0,-6,6,42,9,8,0,76,371,990,965.6,24.4,0.167,0.0463,0.0019,0.213,0.00873,2,0.153,0.366,0.015,24,0.943,0.97,0.914,34.7,33.6,67.2,1610
2009-07-07,2008,10,40,188,442.49,0.34,4,Mod_Dry,42,9,8,6,70,135,0.3,307.5,0.69,307.5,0,0,0,0,-6,6,42,9,8,0,76,366,990,965.6,24.4,0.165,0.0441,0.00181,0.209,0.00856,2,0.15,0.359,0.0147,24,0.942,0.97,0.914,34.2,33.1,66.3,1590
2009-07-08,2008,10,41,189,437.29,0.35,4,Mod_Dry,42,9,8,6,70,135,0.31,302.3,0.69,302.3,0,0,0,0,-6,6,42,9,8,0,76,361,990,965.6,24.4,0.163,0.0417,0.00171,0.205,0.00838,2,0.147,0.351,0.0144,24.1,0.941,0.97,0.913,33.6,32.6,65.2,1560
2009-07-09,2008,10,41,190,432.1,0.35,4,Mod_Dry,42,9,8,6,70,135,0.31,297.1,0.69,297.1,0,0,0,0,-6,6,42,9,8,0,76,356,990,965.5,24.5,0.161,0.0392,0.0016,0.2,0.0082,2,0.143,0.343,0.014,24.1,0.94,0.97,0.912,33,32,64.1,1540
2009-07-10,2008,10,41,191,426.9,0.36,4,Mod_Dry,42,9,8,6,70,135,0.32,291.9,0.68,291.9,0,0,0,0,-6,6,42,9,8,0,76,351,990,965.5,24.5,0.159,0.0368,0.0015,0.196,0.00801,2,0.14,0.336,0.0137,24.1,0.939,0.97,0.911,32.4,31.5,62.9,1510
2009-07-11,2008,10,41,192,421.71,0.36,4,Mod_Dry,42,9,8,6,70,135,0.32,286.7,0.68,286.7,0,0,0,0,-6,6,42,9,8,0,76,346,990,965.5,24.5,0.158,0.0343,0.0014,0.192,0.00783,2,0.136,0.328,0.0134,24.2,0.938,0.97,0.91,31.9,30.9,61.8,1480
2009-07-12,2008,10,41,193,416.51,0.36,4,Mod_Dry,42,9,8,6,70,135,0.32,281.5,0.68,281.5,0,0,0,0,-6,6,42,9,8,0,76,341,990,965.5,24.5,0.156,0.0319,0.0013,0.188,0.00765,2,0.133,0.32,0.0131,24.2,0.937,0.97,0.909,31.3,30.4,60.7,1460
2009-07-13,2008,10,41,194,411.86,0.37,4,Mod_Dry,42,9,8,6,70,135,0.33,276.9,0.67,276.9,0,0,0,0,-6,6,42,9,8,0,76,336,990,965.5,24.5,0.154,0.0297,0.00121,0.184,0.00749,2,0.129,0.313,0.0128,24.2,0.936,0.97,0.908,30.8,29.9,59.7,1430
2009-07-14,2008,10,41,195,407.22,0.37,4,Mod_Dry,42,9,8,6,70,135,0.33,272.2,0.67,272.2,0,0,0,0,-6,6,42,9,8,0,76,331,990,965.4,24.6,0.152,0.0275,0.00112,0.18,0.00732,2,0.126,0.306,0.0125,24.3,0.935,0.97,0.907,30.3,29.4,58.7,1410
2009-07-15,2008,10,42,196,402.57,0.37,4,Mod_Dry,42,9,8,6,70,135,0.34,267.6,0.67,267.6,0,0,0,0,-6,6,42,9,8,0,76,327,990,965.4,24.6,0.151,0.0253,0.00103,0.176,0.00716,2,0.123,0.299,0.0122,24.3,0.934,0.97,0.906,29.8,28.9,57.7,1390
2009-07-16,2008,10,42,197,397.92,0.38,4,Mod_Dry,42,9,8,6,70,135,0.34,262.9,0.66,262.9,0,0,0,0,-6,6,42,9,8,0,76,322,990,965.4,24.6,0.149,0.0231,0.000939,0.172,0.007,2,0.12,0.292,0.0119,24.3,0.933,0.97,0.905,29.2,28.4,56.7,1360
2009-07-17,2008,10,42,198,394.36,0.38,4,Mod_Dry,42,9,8,6,70,135,0.34,259.4,0.66,259.4,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.0214,0.00087,0.169,0.00687,2,0.118,0.287,0.0116,24.3,0.932,0.97,0.904,28.8,28,56,1340
2009-07-18,2008,10,42,199,390.26,0.38,4,Mod_Dry,42,9,8,6,70,135,0.35,255.3,0.65,255.3,0,0,0,0,-6,6,42,9,8,0,76,314,990,965.4,24.6,0.146,0.0195,0.00079,0.166,0.00673,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.4,27.5,55.1,1320
2009-07-19,2008,10,42,200,386.16,0.39,4,Mod_Dry,42,9,8,6,70,135,0.35,251.2,0.65,251.2,0,0,0,0,-6,6,42,9,8,0,76,310,990,965.3,24.7,0.145,0.0175,0.000711,0.163,0.00659,2,0.112,0.275,0.0111,24.4,0.93,0.97,0.902,27.9,27.1,54.2,1300
2009-07-20,2008,10,42,201,382.06,0.39,4,Mod_Dry,42,9,8,6,70,135,0.35,247.1,0.65,247.1,0,0,0,0,-6,6,42,9,8,0,76,306,990,965.3,24.7,0.144,0.0168,0.000678,0.16,0.00649,2,0.109,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.7,53.3,1280
2009-07-21,2008,10,42,202,377.96,0.39,4,Mod_Dry,42,9,8,6,70,135,0.36,243,0.64,243,0,0,0,0,-6,6,42,9,8,0,76,302,990,965.3,24.7,0.142,0.0164,0.000664,0.159,0.00641,2,0.106,0.265,0.0107,24.4,0.927,0.97,0.9,27,26.2,52.4,1260
2009-07-22,2008,10,43,203,373.86,0.4,4,Mod_Dry,42,9,8,6,70,135,0.36,238.9,0.64,238.9,0,0,0,0,-6,6,42,9,8,0,76,298,990,965.3,24.7,0.141,0.0161,0.000649,0.157,0.00634,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.5,1240
2009-07-23,2008,10,43,204,369.75,0.4,4,Mod_Dry,42,9,8,6,70,135,0.36,234.8,0.64,234.8,0,0,0,0,-6,6,42,9,8,0,76,294,990,965.2,24.8,0.139,0.0157,0.000634,0.155,0.00626,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26.1,25.3,50.6,1210
2009-07-24,2008,10,43,205,365.65,0.4,4,Mod_Dry,42,9,8,6,70,135,0.37,230.7,0.63,230.7,0,0,0,0,-6,6,42,9,8,0,76,290,990,965.2,24.8,0.138,0.0154,0.00062,0.153,0.00618,2,0.0982,0.251,0.0101,24.5,0.923,0.97,0.896,25.6,24.8,49.7,1190
2009-07-25,2008,10,43,206,362.1,0.41,4,Mod_Dry,42,9,8,6,70,135,0.37,227.1,0.63,227.1,0,0,0,0,-6,6,42,9,8,0,76,286,990,965.2,24.8,0.137,0.0151,0.000607,0.152,0.00611,1,0.249,0.401,0.0162,24.4,0.959,0.98,0.939,52.1,48.2,48.2,1160
2009-07-26,2008,10,43,207,358.54,0.41,4,Mod_Dry,42,9,8,6,70,135,0.38,223.5,0.62,223.5,0,0,0,0,-6,6,42,9,8,0,76,283,990,965.2,24.8,0.135,0.0148,0.000595,0.15,0.00605,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.94,51.3,48.2,48.2,1160
2009-07-27,2008,10,43,208,354.99,0.41,4,Mod_Dry,42,9,8,6,70,135,0.38,220,0.62,220,0,0,0,0,-6,6,42,9,8,0,76,279,990,965.2,24.8,0.134,0.0144,0.000582,0.148,0.00598,1,0.239,0.388,0.0156,24.4,0.958,0.98,0.939,50.5,48.2,48.2,1160
2009-07-28,2008,10,43,209,351.43,0.42,4,Mod_Dry,42,9,8,6,70,135,0.38,216.4,0.62,216.4,0,0,0,0,-6,6,42,9,8,0,76,275,990,965.2,24.8,0.133,0.0141,0.000569,0.147,0.00591,1,0.235,0.382,0.0154,24.5,0.958,0.98,0.938,49.7,48.2,48.2,1160
2009-07-29,2008,10,44,210,347.88,0.42,4,Mod_Dry,42,9,8,6,70,135,0.39,212.9,0.61,212.9,0,0,0,0,-6,6,42,9,8,0,76,272,990,965.1,24.9,0.131,0.0138,0.000557,0.145,0.00585,1,0.23,0.375,0.0151,24.5,0.957,0.98,0.938,48.9,47.9,47.9,1150
2009-07-30,2008,10,44,211,344.32,0.42,4,Mod_Dry,42,9,8,6,70,135,0.39,209.3,0.61,209.3,0,0,0,0,-6,6,42,9,8,0,76,268,990,965.1,24.9,0.13,0.0135,0.000544,0.144,0.00578,1,0.225,0.369,0.0148,24.5,0.956,0.98,0.937,48.1,47.2,47.2,1130
2009-07-31,2008,10,44,212,340.77,0.43,4,Mod_Dry,42,9,8,6,70,135,0.4,205.8,0.6,205.8,0,0,0,0,-6,6,42,9,8,0,76,265,990,965.1,24.9,0.129,0.0132,0.000532,0.142,0.00571,1,0.22,0.363,0.0146,24.5,0.956,0.98,0.937,47.3,46.4,46.4,1110
2009-08-01,2008,11,44,213,337.22,0.43,4,Mod_Dry,39,7,5,4,60,115,0.34,222.2,0.66,222.2,0,0,0,0,-4,4,39,7,5,0,64,273,990,965.1,24.9,0.132,0.0146,0.000588,0.147,0.00588,1,0.242,0.389,0.0156,24.5,0.959,0.98,0.939,51.2,48.2,48.2,1160
2009-08-02,2008,11,44,214,332.02,0.44,4,Mod_Dry,39,7,5,4,60,115,0.35,217,0.65,217,0,0,0,0,-4,4,39,7,5,0,64,268,990,965.1,24.9,0.13,0.0142,0.000569,0.144,0.00579,1,0.235,0.38,0.0152,24.6,0.958,0.98,0.939,50.1,48.2,48.2,1160
2009-08-03,2008,11,44,215,326.82,0.44,4,Mod_Dry,39,7,5,4,60,115,0.35,211.8,0.65,211.8,0,0,0,0,-4,4,39,7,5,0,64,263,990,965,25,0.128,0.0138,0.000551,0.142,0.00569,1,0.228,0.371,0.0148,24.6,0.957,0.98,0.938,48.9,47.9,47.9,1150
2009-08-04,2008,11,44,216,321.63,0.45,4,Mod_Dry,39,7,5,4,60,115,0.36,206.6,0.64,206.6,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.126,0.0133,0.000533,0.14,0.00559,1,0.221,0.361,0.0145,24.6,0.956,0.98,0.937,47.7,46.8,46.8,1120
2009-08-05,2008,11,45,217,316.43,0.45,4,Mod_Dry,39,7,5,4,60,115,0.36,201.4,0.64,201.4,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.125,0.0129,0.000514,0.137,0.0055,1,0.214,0.352,0.0141,24.7,0.955,0.98,0.936,46.5,45.6,45.6,1090
2009-08-06,2008,11,45,218,311.79,0.46,4,Mod_Dry,39,7,5,4,60,115,0.37,196.8,0.63,196.8,0,0,0,0,-4,4,39,7,5,0,64,248,990,965,25,0.123,0.0125,0.000498,0.135,0.00541,1,0.208,0.344,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2009-08-07,2008,11,45,219,307.14,0.46,4,Mod_Dry,39,7,5,4,60,115,0.37,192.1,0.63,192.1,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000482,0.133,0.00532,1,0.202,0.335,0.0134,24.7,0.952,0.98,0.933,44.4,43.5,43.5,1040
2009-08-08,2008,11,45,220,303.58,0.47,4,Mod_Dry,39,7,5,4,60,115,0.38,188.6,0.62,188.6,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00526,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.5,42.7,42.7,1020
2009-08-09,2008,11,45,221,299.48,0.47,4,Mod_Dry,39,7,5,4,60,115,0.38,184.5,0.62,184.5,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.119,0.0114,0.000455,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
2009-08-10,2008,11,45,222,295.38,0.48,4,Mod_Dry,39,7,5,4,60,115,0.39,180.4,0.61,180.4,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.00511,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.6,40.8,40.8,979
2009-08-11,2008,11,45,223,291.28,0.48,4,Mod_Dry,39,7,5,4,60,115,0.4,176.3,0.6,176.3,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000427,0.126,0.00503,1,0.18,0.307,0.0122,24.8,0.947,0.977,0.926,40.7,39.8,39.8,954
2009-08-12,2008,11,46,224,287.72,0.49,4,Mod_Dry,39,7,5,4,60,115,0.4,172.7,0.6,172.7,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.114,0.0104,0.000415,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.946,0.976,0.923,39.8,38.9,38.9,933
2009-08-13,2008,11,46,225,284.17,0.49,4,Mod_Dry,39,7,5,4,60,115,0.41,169.2,0.59,169.2,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0101,0.000403,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,912
2009-08-14,2008,11,46,226,280.61,0.5,4,Mod_Dry,39,7,5,4,60,115,0.41,165.6,0.59,165.6,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00983,0.00039,0.122,0.00484,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,890
2009-08-15,2008,11,46,227,277.06,0.5,4,Mod_Dry,39,7,5,4,60,115,0.41,162.1,0.58,162.1,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.00953,0.000378,0.12,0.00477,1,0.161,0.282,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2009-08-16,2008,11,46,228,274.6,0.5,4,Mod_Dry,39,7,5,4,60,115,0.42,159.6,0.58,159.6,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00932,0.00037,0.119,0.00473,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,856
2009-08-17,2008,11,46,229,271.59,0.51,4,Mod_Dry,39,7,5,4,60,115,0.42,156.6,0.58,156.6,0,0,0,0,-4,4,39,7,5,0,64,208,990,964.8,25.2,0.109,0.00906,0.000359,0.118,0.00467,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,839
2009-08-18,2008,11,46,230,268.58,0.51,4,Mod_Dry,39,7,5,4,60,115,0.43,153.6,0.57,153.6,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.0088,0.000349,0.117,0.00462,1,0.15,0.266,0.0106,25,0.94,0.97,0.912,35.4,34.3,34.3,823
2009-08-19,2008,11,47,231,265.57,0.52,4,Mod_Dry,39,7,5,4,60,115,0.43,150.6,0.57,150.6,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00855,0.000339,0.115,0.00457,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,807
2009-08-20,2008,11,47,232,262.57,0.52,4,Mod_Dry,39,7,5,4,60,115,0.44,147.6,0.56,147.6,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.00829,0.000328,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,790
2009-08-21,2008,11,47,233,259.56,0.53,4,Mod_Dry,39,7,5,4,60,115,0.44,144.6,0.56,144.6,0,0,0,0,-4,4,39,7,5,0,64,196,990,964.7,25.3,0.105,0.00804,0.000318,0.113,0.00446,1,0.138,0.25,0.00991,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2009-08-22,2008,11,47,234,256.55,0.53,4,Mod_Dry,39,7,5,4,60,115,0.45,141.6,0.55,141.6,0,0,0,0,-4,4,39,7,5,0,64,193,990,964.7,25.3,0.103,0.00778,0.000308,0.111,0.0044,1,0.134,0.245,0.00969,25,0.936,0.97,0.908,32.5,31.5,31.5,757
2009-08-23,2008,11,47,235,253.54,0.54,4,Mod_Dry,39,7,5,4,60,115,0.45,138.5,0.55,138.5,0,0,0,0,-4,4,39,7,5,0,64,190,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00435,1,0.13,0.239,0.00947,25,0.934,0.97,0.906,31.8,30.8,30.8,740
2009-08-24,2008,11,47,236,251.08,0.54,4,Mod_Dry,39,7,5,4,60,115,0.46,136.1,0.54,136.1,0,0,0,0,-4,4,39,7,5,0,64,187,990,964.7,25.3,0.102,0.00732,0.000289,0.109,0.0043,1,0.126,0.235,0.00929,25.1,0.933,0.97,0.905,31.2,30.3,30.3,727
2009-08-25,2008,11,47,237,248.62,0.54,4,Mod_Dry,39,7,5,4,60,115,0.46,133.6,0.54,133.6,0,0,0,0,-4,4,39,7,5,0,64,185,990,964.7,25.3,0.101,0.00711,0.000281,0.108,0.00426,1,0.123,0.231,0.00911,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2009-08-26,2008,11,48,238,246.16,0.55,4,Mod_Dry,39,7,5,4,60,115,0.47,131.2,0.53,131.2,0,0,0,0,-4,4,39,7,5,0,64,182,990,964.7,25.3,0.0998,0.0069,0.000272,0.107,0.00421,1,0.12,0.226,0.00894,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
2009-08-27,2008,11,48,239,243.7,0.55,4,Mod_Dry,39,7,5,4,60,115,0.47,128.7,0.53,128.7,0,0,0,0,-4,4,39,7,5,0,64,180,990,964.7,25.3,0.099,0.00669,0.000264,0.106,0.00417,1,0.116,0.222,0.00876,25.1,0.93,0.97,0.902,29.5,28.6,28.6,687
2009-08-28,2008,11,48,240,241.24,0.56,4,Mod_Dry,39,7,5,4,60,115,0.48,126.2,0.52,126.2,0,0,0,0,-4,4,39,7,5,0,64,177,990,964.6,25.4,0.0981,0.00648,0.000256,0.105,0.00412,1,0.113,0.217,0.00858,25.1,0.929,0.97,0.901,28.9,28,28,673
2009-08-29,2008,11,48,241,238.78,0.56,4,Mod_Dry,39,7,5,4,60,115,0.48,123.8,0.52,123.8,0,0,0,0,-4,4,39,7,5,0,64,175,990,964.6,25.4,0.0972,0.00627,0.000247,0.103,0.00408,1,0.11,0.213,0.0084,25.2,0.928,0.97,0.9,28.3,27.5,27.5,660
2009-08-30,2008,11,48,242,236.32,0.57,4,Mod_Dry,39,7,5,4,60,115,0.49,121.3,0.51,121.3,0,0,0,0,-4,4,39,7,5,0,64,172,990,964.6,25.4,0.0963,0.00606,0.000239,0.102,0.00403,1,0.106,0.209,0.00822,25.2,0.926,0.97,0.899,27.7,26.9,26.9,646
2009-08-31,2008,11,48,243,233.86,0.57,4,Mod_Dry,39,7,5,4,60,115,0.49,118.9,0.51,118.9,0,0,0,0,-4,4,39,7,5,0,64,170,990,964.6,25.4,0.0955,0.00585,0.00023,0.101,0.00399,1,0.103,0.204,0.00804,25.2,0.925,0.97,0.897,27.2,26.3,26.3,632
2009-09-01,2008,12,48,244,231.4,0.58,5,Dry,30,6,4,2,30,72,0.31,159.4,0.69,159.4,0,0,0,0,-2,2,30,6,4,0,32,199,990,964.6,25.4,0.106,0.0093,0.000366,0.115,0.00453,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,862
2009-09-02,2008,12,49,245,228.93,0.58,5,Dry,30,6,4,2,30,72,0.32,156.9,0.69,156.9,0,0,0,0,-2,2,30,6,4,0,32,197,990,964.6,25.4,0.105,0.00909,0.000357,0.114,0.00449,1,0.154,0.268,0.0106,25.2,0.941,0.97,0.913,36.4,35.3,35.3,848
2009-09-03,2008,12,49,246,225.93,0.59,5,Dry,30,6,4,2,30,72,0.32,153.9,0.68,153.9,0,0,0,0,-2,2,30,6,4,0,32,194,990,964.6,25.4,0.104,0.00883,0.000347,0.113,0.00443,1,0.15,0.263,0.0103,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
2009-09-04,2008,12,49,247,222.92,0.6,5,Dry,30,6,4,2,30,72,0.32,150.9,0.68,150.9,0,0,0,0,-2,2,30,6,4,0,32,191,990,964.5,25.5,0.103,0.00858,0.000337,0.111,0.00438,1,0.146,0.258,0.0101,25.2,0.939,0.97,0.911,35,34,34,816
2009-09-05,2008,12,49,248,220.46,0.61,5,Dry,30,6,4,2,30,72,0.33,148.5,0.67,148.5,0,0,0,0,-2,2,30,6,4,0,32,188,990,964.5,25.5,0.102,0.00837,0.000328,0.11,0.00433,1,0.143,0.253,0.00994,25.2,0.938,0.97,0.91,34.5,33.4,33.4,802
2009-09-06,2008,12,49,249,218,0.61,5,Dry,30,6,4,2,30,72,0.33,146,0.67,146,0,0,0,0,-2,2,30,6,4,0,32,186,990,964.5,25.5,0.101,0.00816,0.00032,0.109,0.00429,1,0.14,0.249,0.00977,25.2,0.937,0.97,0.909,33.9,32.9,32.9,788
2009-09-07,2008,12,49,250,215.54,0.62,5,Dry,30,6,4,2,30,72,0.33,143.5,0.67,143.5,0,0,0,0,-2,2,30,6,4,0,32,184,990,964.5,25.5,0.1,0.00795,0.000312,0.108,0.00424,1,0.136,0.245,0.00959,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2009-09-08,2008,12,49,251,213.07,0.63,5,Dry,30,6,4,2,30,72,0.34,141.1,0.66,141.1,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0994,0.00774,0.000303,0.107,0.0042,1,0.133,0.24,0.00941,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2009-09-09,2008,12,50,252,210.61,0.64,5,Dry,30,6,4,2,30,72,0.34,138.6,0.66,138.6,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0986,0.00753,0.000295,0.106,0.00415,1,0.13,0.236,0.00923,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2009-09-10,2008,12,50,253,208.15,0.65,5,Dry,30,6,4,2,30,72,0.35,136.2,0.65,136.2,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0977,0.00732,0.000287,0.105,0.00411,1,0.126,0.231,0.00905,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
2009-09-11,2008,12,50,254,206.79,0.65,5,Dry,30,6,4,2,30,72,0.35,134.8,0.65,134.8,0,0,0,0,-2,2,30,6,4,0,32,175,990,964.4,25.6,0.0972,0.00721,0.000282,0.104,0.00409,1,0.124,0.229,0.00896,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
2009-09-12,2008,12,50,255,204.87,0.66,5,Dry,30,6,4,2,30,72,0.35,132.9,0.65,132.9,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0965,0.00704,0.000275,0.104,0.00405,1,0.122,0.225,0.00882,25.3,0.932,0.97,0.904,30.8,29.8,29.8,716
2009-09-13,2008,12,50,256,202.96,0.66,5,Dry,30,6,4,2,30,72,0.35,131,0.65,131,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0959,0.00688,0.000269,0.103,0.00402,1,0.119,0.222,0.00868,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2009-09-14,2008,12,50,257,201.04,0.67,5,Dry,30,6,4,2,30,72,0.36,129,0.64,129,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0952,0.00672,0.000263,0.102,0.00398,1,0.117,0.219,0.00854,25.4,0.93,0.97,0.902,29.9,29,29,695
2009-09-15,2008,12,50,258,199.13,0.68,5,Dry,30,6,4,2,30,72,0.36,127.1,0.64,127.1,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0945,0.00656,0.000256,0.101,0.00395,1,0.114,0.215,0.00841,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2009-09-16,2008,12,51,259,197.22,0.68,5,Dry,30,6,4,2,30,72,0.36,125.2,0.64,125.2,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0938,0.00639,0.00025,0.1,0.00392,1,0.112,0.212,0.00827,25.4,0.929,0.97,0.901,28.9,28.1,28.1,674
2009-09-17,2008,12,51,260,195.3,0.69,5,Dry,30,6,4,2,30,72,0.37,123.3,0.63,123.3,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0932,0.00623,0.000243,0.0994,0.00388,1,0.109,0.208,0.00814,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2009-09-18,2008,12,51,261,193.39,0.7,5,Dry,30,6,4,2,30,72,0.37,121.4,0.63,121.4,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0925,0.00607,0.000237,0.0986,0.00385,1,0.106,0.205,0.00801,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2009-09-19,2008,12,51,262,191.47,0.71,5,Dry,30,6,4,2,30,72,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0918,0.0059,0.000231,0.0977,0.00382,1,0.104,0.202,0.00788,25.4,0.924,0.97,0.897,27.5,26.7,26.7,640
2009-09-20,2008,12,51,263,189.56,0.71,5,Dry,30,6,4,2,30,72,0.38,117.6,0.62,117.6,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0911,0.00574,0.000225,0.0969,0.00379,1,0.101,0.198,0.00774,25.4,0.923,0.97,0.895,27,26.2,26.2,629
2009-09-21,2008,12,51,264,187.65,0.72,5,Dry,30,6,4,2,30,72,0.38,115.7,0.62,115.7,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0905,0.00558,0.000218,0.096,0.00376,1,0.0986,0.195,0.00761,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
2009-09-22,2008,12,51,265,186.28,0.73,5,Dry,30,6,4,2,30,72,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.09,0.00546,0.000214,0.0954,0.00373,1,0.0968,0.192,0.00752,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2009-09-23,2008,12,52,266,184.36,0.73,5,Dry,30,6,4,2,30,72,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0893,0.0053,0.000207,0.0946,0.0037,1,0.0942,0.189,0.00738,25.4,0.919,0.97,0.892,25.7,24.9,24.9,599
2009-09-24,2008,12,52,267,182.45,0.74,5,Dry,30,6,4,2,30,72,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0886,0.00514,0.000201,0.0938,0.00367,1,0.0916,0.185,0.00725,25.4,0.918,0.97,0.891,25.2,24.5,24.5,588
2009-09-25,2008,12,52,268,180.54,0.75,5,Dry,30,6,4,2,30,72,0.4,108.5,0.6,108.5,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.088,0.00498,0.000195,0.0929,0.00364,1,0.089,0.182,0.00712,25.4,0.917,0.97,0.889,24.8,24,24,577
2009-09-26,2008,12,52,269,179.17,0.75,5,Dry,30,6,4,2,30,72,0.4,107.2,0.6,107.2,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0875,0.00486,0.00019,0.0923,0.00361,1,0.0872,0.18,0.00702,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2009-09-27,2008,12,52,270,177.8,0.75,5,Dry,30,6,4,2,30,72,0.41,105.8,0.59,105.8,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.087,0.00474,0.000186,0.0917,0.00359,1,0.0853,0.177,0.00693,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2009-09-28,2008,12,52,271,176.43,0.76,5,Dry,30,6,4,2,30,72,0.41,104.4,0.59,104.4,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0865,0.00463,0.000181,0.0911,0.00357,1,0.0835,0.175,0.00683,25.4,0.914,0.97,0.886,23.7,23,23,553
2009-09-29,2008,12,52,272,175.07,0.76,5,Dry,30,6,4,2,30,72,0.41,103.1,0.59,103.1,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.086,0.00451,0.000177,0.0905,0.00354,1,0.0816,0.172,0.00674,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
2009-09-30,2008,12,53,273,174.79,0.76,5,Dry,30,6,4,2,30,72,0.41,102.8,0.59,102.8,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.0859,0.00449,0.000176,0.0904,0.00354,1,0.0813,0.172,0.00672,25.4,0.913,0.97,0.885,23.3,22.6,22.6,544
2009-10-01,2009,1,1,274,174.52,0.76,5,Dry,24,4,2,2,20,52,0.3,122.5,0.7,122.5,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.5,25.5,0.0894,0.00616,0.000241,0.0955,0.00374,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2009-10-02,2009,1,1,275,174.25,0.76,5,Dry,24,4,2,2,20,52,0.3,122.3,0.7,122.3,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0893,0.00614,0.00024,0.0954,0.00373,1,0.108,0.203,0.00794,25.3,0.927,0.97,0.899,28.2,27.3,27.3,655
2009-10-03,2009,1,1,276,173.43,0.77,5,Dry,24,4,2,2,20,52,0.3,121.4,0.7,121.4,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.089,0.00607,0.000238,0.095,0.00372,1,0.106,0.201,0.00789,25.3,0.926,0.97,0.898,27.9,27.1,27.1,651
2009-10-04,2009,1,1,277,172.06,0.77,5,Dry,24,4,2,2,20,52,0.3,120.1,0.7,120.1,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0885,0.00596,0.000233,0.0944,0.0037,1,0.105,0.199,0.00779,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2009-10-05,2009,1,1,278,170.69,0.78,5,Dry,24,4,2,2,20,52,0.3,118.7,0.69,118.7,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.088,0.00584,0.000229,0.0938,0.00367,1,0.103,0.197,0.0077,25.3,0.924,0.97,0.896,27.3,26.4,26.4,635
2009-10-06,2009,1,1,279,169.32,0.78,5,Dry,24,4,2,2,20,52,0.31,117.3,0.69,117.3,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0875,0.00572,0.000224,0.0932,0.00365,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2009-10-07,2009,1,1,280,167.96,0.79,5,Dry,24,4,2,2,20,52,0.31,116,0.69,116,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.087,0.00561,0.00022,0.0927,0.00363,1,0.099,0.192,0.00751,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2009-10-08,2009,1,2,281,167.68,0.79,5,Dry,24,4,2,2,20,52,0.31,115.7,0.69,115.7,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0869,0.00558,0.000219,0.0925,0.00362,1,0.0987,0.191,0.00749,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2009-10-09,2009,1,2,282,166.86,0.79,5,Dry,24,4,2,2,20,52,0.31,114.9,0.69,114.9,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0867,0.00551,0.000216,0.0922,0.00361,1,0.0976,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.5,25.5,612
2009-10-10,2009,1,2,283,164.95,0.8,5,Dry,24,4,2,2,20,52,0.32,113,0.69,113,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.086,0.00535,0.00021,0.0913,0.00358,1,0.095,0.186,0.0073,25.3,0.92,0.97,0.892,25.8,25.1,25.1,601
