date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-10-11,2009,1,2,284,163.58,0.8,5,Dry,24,4,2,2,20,52,0.32,111.6,0.68,111.6,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0855,0.00523,0.000205,0.0907,0.00355,1,0.0931,0.184,0.0072,25.3,0.919,0.97,0.891,25.5,24.7,24.7,593
2009-10-12,2009,1,2,285,163.31,0.8,5,Dry,24,4,2,2,20,52,0.32,111.3,0.68,111.3,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0854,0.00521,0.000204,0.0906,0.00355,1,0.0928,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2009-10-13,2009,1,2,286,162.49,0.81,5,Dry,24,4,2,2,20,52,0.32,110.5,0.68,110.5,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0851,0.00514,0.000201,0.0903,0.00354,1,0.0917,0.182,0.00713,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
2009-10-14,2009,1,2,287,160.57,0.82,5,Dry,24,4,2,2,20,52,0.32,108.6,0.68,108.6,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0844,0.00498,0.000195,0.0894,0.0035,1,0.0891,0.178,0.00699,25.3,0.917,0.97,0.889,24.7,24,24,576
2009-10-15,2009,1,3,288,159.21,0.82,5,Dry,24,4,2,2,20,52,0.33,107.2,0.67,107.2,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00486,0.000191,0.0888,0.00348,1,0.0872,0.176,0.0069,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
2009-10-16,2009,1,3,289,158.93,0.82,5,Dry,24,4,2,2,20,52,0.33,106.9,0.67,106.9,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00484,0.00019,0.0887,0.00348,1,0.0869,0.176,0.00688,25.3,0.916,0.97,0.888,24.3,23.6,23.6,567
2009-10-17,2009,1,3,290,158.11,0.83,5,Dry,24,4,2,2,20,52,0.33,106.1,0.67,106.1,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00477,0.000187,0.0883,0.00346,1,0.0857,0.174,0.00682,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
2009-10-18,2009,1,3,291,156.2,0.83,5,Dry,24,4,2,2,20,52,0.33,104.2,0.67,104.2,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0829,0.00461,0.000181,0.0875,0.00343,1,0.0832,0.171,0.00669,25.3,0.914,0.97,0.886,23.7,23,23,551
2009-10-19,2009,1,3,292,154.83,0.84,5,Dry,24,4,2,2,20,52,0.34,102.8,0.66,102.8,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00449,0.000176,0.0869,0.00341,1,0.0813,0.168,0.00659,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
2009-10-20,2009,1,3,293,154.56,0.84,5,Dry,24,4,2,2,20,52,0.34,102.6,0.66,102.6,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0823,0.00447,0.000175,0.0868,0.0034,1,0.081,0.168,0.00658,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2009-10-21,2009,1,3,294,153.74,0.84,5,Dry,24,4,2,2,20,52,0.34,101.7,0.66,101.7,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.0044,0.000172,0.0864,0.00339,1,0.0798,0.166,0.00652,25.3,0.912,0.97,0.884,23.1,22.4,22.4,537
2009-10-22,2009,1,4,295,151.82,0.85,5,Dry,24,4,2,2,20,52,0.34,99.82,0.66,99.82,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0813,0.00423,0.000166,0.0856,0.00336,1,0.0773,0.163,0.00638,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
2009-10-23,2009,1,4,296,150.46,0.85,5,Dry,24,4,2,2,20,52,0.35,98.46,0.65,98.46,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0809,0.00412,0.000162,0.085,0.00333,1,0.0754,0.16,0.00629,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
2009-10-24,2009,1,4,297,150.18,0.85,5,Dry,24,4,2,2,20,52,0.35,98.18,0.65,98.18,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0808,0.0041,0.000161,0.0849,0.00333,1,0.075,0.16,0.00627,25.3,0.913,0.968,0.883,22.3,21.6,21.6,517
2009-10-25,2009,1,4,298,148.27,0.86,5,Dry,24,4,2,2,20,52,0.35,96.27,0.65,96.27,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0801,0.00393,0.000154,0.084,0.0033,1,0.0725,0.156,0.00614,25.3,0.915,0.967,0.884,21.9,21.2,21.2,508
2009-10-26,2009,1,4,299,146.9,0.86,5,Dry,24,4,2,2,20,52,0.35,94.9,0.65,94.9,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00382,0.00015,0.0834,0.00327,1,0.0706,0.154,0.00604,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
2009-10-27,2009,1,4,300,146.63,0.86,5,Dry,24,4,2,2,20,52,0.35,94.63,0.65,94.63,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0795,0.00379,0.000149,0.0833,0.00327,1,0.0703,0.154,0.00602,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
2009-10-28,2009,1,4,301,145.81,0.87,5,Dry,24,4,2,2,20,52,0.36,93.81,0.64,93.81,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00372,0.000146,0.083,0.00325,1,0.0691,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2009-10-29,2009,1,5,302,144.99,0.87,5,Dry,24,4,2,2,20,52,0.36,92.99,0.64,92.99,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0789,0.00365,0.000143,0.0826,0.00324,1,0.068,0.151,0.00591,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
2009-10-30,2009,1,5,303,144.17,0.87,5,Dry,24,4,2,2,20,52,0.36,92.17,0.64,92.17,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00358,0.000141,0.0822,0.00322,1,0.0669,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2009-10-31,2009,1,5,304,144.99,0.87,5,Dry,24,4,2,2,20,52,0.36,92.99,0.64,92.99,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0789,0.00365,0.000143,0.0826,0.00324,1,0.068,0.151,0.00591,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
2009-11-01,2009,2,5,305,148.54,0.86,5,Dry,23,4,2,2,19,50,0.34,98.54,0.66,98.54,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0805,0.00413,0.000162,0.0847,0.00332,1,0.0755,0.16,0.00628,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
2009-11-02,2009,2,5,306,153.74,0.84,5,Dry,23,4,2,2,19,50,0.33,103.7,0.68,103.7,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00457,0.000179,0.0869,0.00341,1,0.0825,0.169,0.00664,25.3,0.914,0.97,0.886,23.6,22.8,22.8,548
2009-11-03,2009,2,5,307,158.93,0.82,5,Dry,23,4,2,2,19,50,0.32,108.9,0.69,108.9,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00501,0.000196,0.0892,0.0035,1,0.0896,0.179,0.00701,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2009-11-04,2009,2,5,308,162.49,0.81,5,Dry,23,4,2,2,19,50,0.31,112.5,0.69,112.5,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0855,0.00531,0.000208,0.0908,0.00356,1,0.0944,0.185,0.00725,25.3,0.92,0.97,0.892,25.7,24.9,24.9,599
2009-11-05,2009,2,6,309,166.59,0.79,5,Dry,23,4,2,2,19,50,0.3,116.6,0.7,116.6,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00566,0.000222,0.0926,0.00363,1,0.0999,0.192,0.00754,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2009-11-06,2009,2,6,310,171.24,0.77,5,Dry,23,4,2,2,19,50,0.29,121.2,0.71,121.2,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0886,0.00606,0.000237,0.0946,0.0037,1,0.106,0.201,0.00786,25.3,0.926,0.97,0.898,27.9,27.1,27.1,649
2009-11-07,2009,2,6,311,171.51,0.77,5,Dry,23,4,2,2,19,50,0.29,121.5,0.71,121.5,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.00608,0.000238,0.0947,0.00371,1,0.107,0.201,0.00788,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2009-11-08,2009,2,6,312,169.6,0.78,5,Dry,23,4,2,2,19,50,0.29,119.6,0.7,119.6,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00592,0.000232,0.0939,0.00368,1,0.104,0.198,0.00775,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2009-11-09,2009,2,6,313,169.32,0.78,5,Dry,23,4,2,2,19,50,0.29,119.3,0.7,119.3,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.00589,0.000231,0.0938,0.00367,1,0.104,0.197,0.00773,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
2009-11-10,2009,2,6,314,171.79,0.77,5,Dry,23,4,2,2,19,50,0.29,121.8,0.71,121.8,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.0061,0.000239,0.0949,0.00371,1,0.107,0.202,0.0079,25.3,0.926,0.97,0.898,28,27.2,27.2,653
2009-11-11,2009,2,6,315,174.25,0.76,5,Dry,23,4,2,2,19,50,0.29,124.3,0.71,124.3,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0896,0.00631,0.000247,0.0959,0.00375,1,0.11,0.206,0.00807,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2009-11-12,2009,2,7,316,172.33,0.77,5,Dry,23,4,2,2,19,50,0.29,122.3,0.71,122.3,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00615,0.000241,0.0951,0.00372,1,0.108,0.203,0.00794,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2009-11-13,2009,2,7,317,170.97,0.78,5,Dry,23,4,2,2,19,50,0.29,121,0.71,121,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0885,0.00603,0.000236,0.0945,0.0037,1,0.106,0.2,0.00784,25.3,0.926,0.97,0.898,27.8,27,27,648
2009-11-14,2009,2,7,318,170.15,0.78,5,Dry,23,4,2,2,19,50,0.29,120.2,0.71,120.2,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00596,0.000233,0.0941,0.00369,1,0.105,0.199,0.00779,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2009-11-15,2009,2,7,319,172.61,0.77,5,Dry,23,4,2,2,19,50,0.29,122.6,0.71,122.6,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.089,0.00617,0.000242,0.0952,0.00373,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2009-11-16,2009,2,7,320,178.9,0.75,5,Dry,23,4,2,2,19,50,0.28,128.9,0.72,128.9,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00671,0.000262,0.098,0.00383,1,0.117,0.214,0.00839,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
2009-11-17,2009,2,7,321,183.54,0.74,5,Dry,23,4,2,2,19,50,0.27,133.5,0.73,133.5,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0929,0.0071,0.000278,0.1,0.00391,1,0.123,0.223,0.00871,25.3,0.932,0.97,0.904,30.9,30,30,720
2009-11-18,2009,2,7,322,188.19,0.72,5,Dry,23,4,2,2,19,50,0.27,138.2,0.73,138.2,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0945,0.0075,0.000293,0.102,0.00399,1,0.129,0.231,0.00904,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2009-11-19,2009,2,8,323,191.75,0.7,5,Dry,23,4,2,2,19,50,0.26,141.8,0.74,141.8,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0958,0.0078,0.000305,0.104,0.00405,1,0.134,0.237,0.00928,25.3,0.935,0.97,0.907,32.9,32,32,767
2009-11-20,2009,2,8,324,195.3,0.69,5,Dry,23,4,2,2,19,50,0.26,145.3,0.74,145.3,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.097,0.0081,0.000317,0.105,0.00411,1,0.139,0.244,0.00953,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
2009-11-21,2009,2,8,325,195.57,0.69,5,Dry,23,4,2,2,19,50,0.26,145.6,0.74,145.6,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0971,0.00812,0.000317,0.105,0.00411,1,0.139,0.244,0.00955,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2009-11-22,2009,2,8,326,192.57,0.7,5,Dry,23,4,2,2,19,50,0.26,142.6,0.74,142.6,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0961,0.00787,0.000308,0.104,0.00406,1,0.135,0.239,0.00934,25.3,0.935,0.97,0.907,33.2,32.2,32.2,772
2009-11-23,2009,2,8,327,192.84,0.7,5,Dry,23,4,2,2,19,50,0.26,142.8,0.74,142.8,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0962,0.00789,0.000308,0.104,0.00407,1,0.135,0.239,0.00936,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2009-11-24,2009,2,8,328,193.11,0.7,5,Dry,23,4,2,2,19,50,0.26,143.1,0.74,143.1,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0963,0.00791,0.000309,0.104,0.00407,1,0.136,0.24,0.00938,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2009-11-25,2009,2,8,329,190.65,0.71,5,Dry,23,4,2,2,19,50,0.26,140.7,0.74,140.7,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0954,0.00771,0.000301,0.103,0.00403,1,0.132,0.235,0.00921,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2009-11-26,2009,2,9,330,191.47,0.71,5,Dry,23,4,2,2,19,50,0.26,141.5,0.74,141.5,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0957,0.00777,0.000304,0.103,0.00404,1,0.133,0.237,0.00926,25.3,0.935,0.97,0.907,32.9,31.9,31.9,765
2009-11-27,2009,2,9,331,195.57,0.69,5,Dry,23,4,2,2,19,50,0.26,145.6,0.74,145.6,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0971,0.00812,0.000317,0.105,0.00411,1,0.139,0.244,0.00955,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2009-11-28,2009,2,9,332,198.58,0.68,5,Dry,23,4,2,2,19,50,0.25,148.6,0.75,148.6,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0982,0.00838,0.000327,0.107,0.00416,1,0.143,0.25,0.00975,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
2009-11-29,2009,2,9,333,201.04,0.67,5,Dry,23,4,2,2,19,50,0.25,151,0.75,151,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.0991,0.00859,0.000336,0.108,0.00421,1,0.146,0.254,0.00993,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
2009-11-30,2009,2,9,334,200.22,0.67,5,Dry,23,4,2,2,19,50,0.25,150.2,0.75,150.2,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0988,0.00852,0.000333,0.107,0.00419,1,0.145,0.253,0.00987,25.3,0.938,0.97,0.91,35,34,34,816
2009-12-01,2009,3,9,335,199.95,0.67,5,Dry,26,4,3,2,24,59,0.29,140.9,0.7,140.9,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00773,0.000302,0.105,0.00409,1,0.133,0.237,0.00927,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
2009-12-02,2009,3,9,336,200.77,0.67,5,Dry,26,4,3,2,24,59,0.29,141.8,0.71,141.8,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.0078,0.000305,0.105,0.0041,1,0.134,0.239,0.00933,25.4,0.935,0.97,0.907,33,32,32,767
2009-12-03,2009,3,10,337,201.04,0.67,5,Dry,26,4,3,2,24,59,0.29,142,0.71,142,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00782,0.000306,0.105,0.00411,1,0.134,0.239,0.00935,25.4,0.935,0.97,0.907,33,32,32,769
2009-12-04,2009,3,10,338,201.32,0.67,5,Dry,26,4,3,2,24,59,0.29,142.3,0.71,142.3,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00785,0.000307,0.105,0.00411,1,0.135,0.24,0.00937,25.4,0.935,0.97,0.907,33.1,32.1,32.1,771
2009-12-05,2009,3,10,339,199.4,0.67,5,Dry,26,4,3,2,24,59,0.3,140.4,0.7,140.4,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00768,0.0003,0.104,0.00408,1,0.132,0.236,0.00924,25.4,0.935,0.97,0.907,32.6,31.7,31.7,760
2009-12-06,2009,3,10,340,199.68,0.67,5,Dry,26,4,3,2,24,59,0.29,140.7,0.7,140.7,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.00771,0.000301,0.105,0.00408,1,0.132,0.237,0.00926,25.4,0.935,0.97,0.907,32.7,31.7,31.7,761
2009-12-07,2009,3,10,341,202.68,0.66,5,Dry,26,4,3,2,24,59,0.29,143.7,0.71,143.7,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00796,0.000311,0.106,0.00414,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2009-12-08,2009,3,10,342,205.69,0.65,5,Dry,26,4,3,2,24,59,0.29,146.7,0.71,146.7,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0989,0.00822,0.000321,0.107,0.00419,1,0.141,0.248,0.00969,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
2009-12-09,2009,3,10,343,208.7,0.64,5,Dry,26,4,3,2,24,59,0.28,149.7,0.72,149.7,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000332,0.108,0.00425,1,0.145,0.253,0.00991,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
2009-12-10,2009,3,11,344,211.71,0.63,5,Dry,26,4,3,2,24,59,0.28,152.7,0.72,152.7,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2009-12-11,2009,3,11,345,214.72,0.62,5,Dry,26,4,3,2,24,59,0.28,155.7,0.72,155.7,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00899,0.000352,0.111,0.00436,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.3,35.2,35.2,844
2009-12-12,2009,3,11,346,217.72,0.61,5,Dry,26,4,3,2,24,59,0.27,158.7,0.73,158.7,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,860
2009-12-13,2009,3,11,347,217.45,0.62,5,Dry,26,4,3,2,24,59,0.27,158.4,0.73,158.4,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00922,0.000362,0.112,0.00441,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2009-12-14,2009,3,11,348,217.18,0.62,5,Dry,26,4,3,2,24,59,0.27,158.2,0.73,158.2,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.0092,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,858
2009-12-15,2009,3,11,349,219.09,0.61,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2009-12-16,2009,3,11,350,217.18,0.62,5,Dry,26,4,3,2,24,59,0.27,158.2,0.73,158.2,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.0092,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,858
2009-12-17,2009,3,12,351,214.17,0.63,5,Dry,26,4,3,2,24,59,0.28,155.2,0.72,155.2,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00894,0.00035,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,841
2009-12-18,2009,3,12,352,211.16,0.64,5,Dry,26,4,3,2,24,59,0.28,152.2,0.72,152.2,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00868,0.00034,0.11,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.4,34.4,825
2009-12-19,2009,3,12,353,208.7,0.64,5,Dry,26,4,3,2,24,59,0.28,149.7,0.72,149.7,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000332,0.108,0.00425,1,0.145,0.253,0.00991,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
2009-12-20,2009,3,12,354,206.24,0.65,5,Dry,26,4,3,2,24,59,0.29,147.2,0.71,147.2,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00827,0.000323,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
2009-12-21,2009,3,12,355,207.06,0.65,5,Dry,26,4,3,2,24,59,0.28,148.1,0.71,148.1,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00834,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
2009-12-22,2009,3,12,356,211.16,0.64,5,Dry,26,4,3,2,24,59,0.28,152.2,0.72,152.2,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00868,0.00034,0.11,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.4,34.4,825
2009-12-23,2009,3,12,357,211.43,0.63,5,Dry,26,4,3,2,24,59,0.28,152.4,0.72,152.4,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00871,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2009-12-24,2009,3,13,358,210.61,0.64,5,Dry,26,4,3,2,24,59,0.28,151.6,0.72,151.6,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00864,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,822
2009-12-25,2009,3,13,359,209.79,0.64,5,Dry,26,4,3,2,24,59,0.28,150.8,0.72,150.8,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000335,0.109,0.00427,1,0.146,0.255,0.00999,25.3,0.939,0.97,0.911,35.1,34.1,34.1,817
2009-12-26,2009,3,13,360,207.33,0.65,5,Dry,26,4,3,2,24,59,0.28,148.3,0.71,148.3,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2009-12-27,2009,3,13,361,205.97,0.65,5,Dry,26,4,3,2,24,59,0.29,147,0.71,147,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00824,0.000322,0.107,0.0042,1,0.141,0.248,0.00971,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2009-12-28,2009,3,13,362,206.24,0.65,5,Dry,26,4,3,2,24,59,0.29,147.2,0.71,147.2,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00827,0.000323,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
2009-12-29,2009,3,13,363,208.7,0.64,5,Dry,26,4,3,2,24,59,0.28,149.7,0.72,149.7,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000332,0.108,0.00425,1,0.145,0.253,0.00991,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
2009-12-30,2009,3,13,364,212.8,0.63,5,Dry,26,4,3,2,24,59,0.28,153.8,0.72,153.8,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00882,0.000346,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,834
2009-12-31,2009,3,14,365,215.26,0.62,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00903,0.000354,0.111,0.00437,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2010-01-01,2009,4,14,1,218.27,0.61,5,Dry,29,5,4,2,33,73,0.33,145.3,0.67,145.3,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.0081,0.000318,0.108,0.00425,1,0.139,0.247,0.00969,25.2,0.937,0.97,0.909,33.7,32.7,32.7,784
2010-01-02,2009,4,14,2,218.54,0.61,5,Dry,29,5,4,2,33,73,0.33,145.5,0.67,145.5,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00812,0.000319,0.108,0.00425,1,0.139,0.247,0.00971,25.2,0.937,0.97,0.909,33.8,32.7,32.7,786
2010-01-03,2009,4,14,3,218.27,0.61,5,Dry,29,5,4,2,33,73,0.33,145.3,0.67,145.3,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.0081,0.000318,0.108,0.00425,1,0.139,0.247,0.00969,25.2,0.937,0.97,0.909,33.7,32.7,32.7,784
2010-01-04,2009,4,14,4,216.36,0.62,5,Dry,29,5,4,2,33,73,0.34,143.4,0.66,143.4,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0995,0.00794,0.000311,0.107,0.00421,1,0.136,0.244,0.00955,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
2010-01-05,2009,4,14,5,217.18,0.62,5,Dry,29,5,4,2,33,73,0.34,144.2,0.66,144.2,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0998,0.00801,0.000314,0.108,0.00423,1,0.137,0.245,0.00961,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2010-01-06,2009,4,14,6,221.28,0.6,5,Dry,29,5,4,2,33,73,0.33,148.3,0.67,148.3,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00835,0.000328,0.11,0.0043,1,0.143,0.252,0.00991,25.2,0.938,0.97,0.91,34.4,33.4,33.4,801
2010-01-07,2009,4,15,7,223.74,0.6,5,Dry,29,5,4,2,33,73,0.33,150.7,0.67,150.7,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00856,0.000336,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,33.9,33.9,814
2010-01-08,2009,4,15,8,226.75,0.59,5,Dry,29,5,4,2,33,73,0.32,153.8,0.68,153.8,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00882,0.000347,0.112,0.0044,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.7,34.6,34.6,831
2010-01-09,2009,4,15,9,229.75,0.58,5,Dry,29,5,4,2,33,73,0.32,156.8,0.68,156.8,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00907,0.000357,0.113,0.00446,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,847
2010-01-10,2009,4,15,10,232.76,0.58,5,Dry,29,5,4,2,33,73,0.31,159.8,0.69,159.8,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00933,0.000367,0.115,0.00451,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37.1,36,36,863
2010-01-11,2009,4,15,11,235.77,0.57,5,Dry,29,5,4,2,33,73,0.31,162.8,0.69,162.8,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00959,0.000378,0.116,0.00457,1,0.162,0.278,0.011,25.1,0.943,0.971,0.916,37.8,36.7,36.7,881
2010-01-12,2009,4,15,12,238.78,0.56,5,Dry,29,5,4,2,33,73,0.31,165.8,0.69,165.8,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00984,0.000388,0.117,0.00462,1,0.166,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.4,37.4,899
2010-01-13,2009,4,15,13,242.88,0.56,5,Dry,29,5,4,2,33,73,0.3,169.9,0.7,169.9,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000402,0.119,0.0047,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.4,38.5,38.5,923
2010-01-14,2009,4,16,14,243.15,0.55,5,Dry,29,5,4,2,33,73,0.3,170.2,0.7,170.2,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000403,0.119,0.0047,1,0.172,0.291,0.0115,25,0.945,0.975,0.922,39.5,38.5,38.5,925
2010-01-15,2009,4,16,15,243.97,0.55,5,Dry,29,5,4,2,33,73,0.3,171,0.7,171,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000406,0.12,0.00472,1,0.173,0.293,0.0116,25,0.945,0.975,0.922,39.7,38.7,38.7,929
2010-01-16,2009,4,16,16,248.07,0.55,5,Dry,29,5,4,2,33,73,0.29,175.1,0.71,175.1,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.00042,0.121,0.00479,1,0.179,0.3,0.0119,25,0.947,0.977,0.925,40.7,39.7,39.7,954
2010-01-17,2009,4,16,17,251.63,0.54,5,Dry,29,5,4,2,33,73,0.29,178.6,0.71,178.6,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00486,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.5,40.6,40.6,975
2010-01-18,2009,4,16,18,256.82,0.53,5,Dry,29,5,4,2,33,73,0.28,183.8,0.72,183.8,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00495,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.7,41.9,41.9,1000
2010-01-19,2009,4,16,19,261.47,0.52,5,Dry,29,5,4,2,33,73,0.28,188.5,0.72,188.5,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0118,0.000466,0.127,0.00504,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
2010-01-20,2009,4,16,20,266.67,0.52,5,Dry,29,5,4,2,33,73,0.27,193.7,0.73,193.7,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000484,0.13,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2010-01-21,2009,4,17,21,271.32,0.51,5,Dry,29,5,4,2,33,73,0.27,198.3,0.73,198.3,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.0005,0.132,0.00522,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.2,45.2,1090
2010-01-22,2009,4,17,22,277.61,0.5,5,Dry,29,5,4,2,33,73,0.26,204.6,0.74,204.6,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0131,0.000522,0.134,0.00533,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.6,46.7,46.7,1120
2010-01-23,2009,4,17,23,282.8,0.49,5,Dry,29,5,4,2,33,73,0.26,209.8,0.74,209.8,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.00054,0.137,0.00543,1,0.226,0.362,0.0144,24.8,0.957,0.98,0.937,48.8,47.8,47.8,1150
2010-01-24,2009,4,17,24,285.26,0.49,5,Dry,29,5,4,2,33,73,0.26,212.3,0.74,212.3,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000548,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
2010-01-25,2009,4,17,25,290.46,0.48,5,Dry,29,5,4,2,33,73,0.25,217.5,0.75,217.5,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000566,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2010-01-26,2009,4,17,26,298.39,0.47,5,Dry,29,5,4,2,33,73,0.24,225.4,0.76,225.4,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000594,0.143,0.00571,1,0.247,0.39,0.0155,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2010-01-27,2009,4,17,27,309.6,0.46,5,Dry,29,5,4,2,33,73,0.24,236.6,0.76,236.6,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.132,0.0159,0.000633,0.148,0.00592,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
2010-01-28,2009,4,18,28,320.81,0.45,5,Dry,29,5,4,2,33,73,0.23,247.8,0.77,247.8,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000673,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.1,1300
2010-01-29,2009,4,18,29,332.57,0.44,5,Dry,29,5,4,2,33,73,0.22,259.6,0.78,259.6,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0215,0.000863,0.162,0.0065,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.903,29.2,28.4,56.7,1360
2010-01-30,2009,4,18,30,343.23,0.43,5,Dry,29,5,4,2,33,73,0.21,270.2,0.79,270.2,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0265,0.00107,0.171,0.00687,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59,1420
2010-01-31,2009,4,18,31,350.61,0.42,5,Dry,29,5,4,2,33,73,0.21,277.6,0.79,277.6,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.03,0.00121,0.177,0.00712,2,0.13,0.307,0.0123,24.5,0.935,0.97,0.907,31.2,30.3,60.6,1450
2010-02-01,2009,5,18,32,359.09,0.41,5,Dry,31,6,4,3,41,85,0.24,274.1,0.76,274.1,0,0,0,0,-3,3,31,6,4,0,44,315,990,965.2,24.8,0.147,0.0284,0.00114,0.175,0.00706,2,0.128,0.303,0.0122,24.5,0.935,0.97,0.907,30.8,29.9,59.7,1430
2010-02-02,2009,5,18,33,370.3,0.4,5,Dry,31,6,4,3,41,85,0.23,285.3,0.77,285.3,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.3,24.7,0.151,0.0337,0.00136,0.184,0.00745,2,0.135,0.319,0.0129,24.4,0.937,0.97,0.909,32,31.1,62.1,1490
2010-02-03,2009,5,18,34,381.51,0.39,5,Dry,31,6,4,3,41,85,0.22,296.5,0.78,296.5,0,0,0,0,-3,3,31,6,4,0,44,338,990,965.3,24.7,0.155,0.039,0.00158,0.194,0.00784,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.3,32.3,64.5,1550
2010-02-04,2009,5,19,35,392.72,0.38,5,Dry,31,6,4,3,41,85,0.22,307.7,0.78,307.7,0,0,0,0,-3,3,31,6,4,0,44,349,990,965.4,24.6,0.159,0.0442,0.0018,0.203,0.00823,2,0.15,0.353,0.0143,24.3,0.942,0.97,0.913,34.5,33.5,66.9,1610
2010-02-05,2009,5,19,36,405.57,0.37,5,Dry,31,6,4,3,41,85,0.21,320.6,0.79,320.6,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0503,0.00205,0.213,0.00869,2,0.159,0.372,0.0152,24.2,0.944,0.97,0.915,35.9,34.8,69.6,1670
2010-02-06,2009,5,19,37,415.69,0.36,5,Dry,31,6,4,3,41,85,0.2,330.7,0.8,330.7,0,0,0,0,-3,3,31,6,4,0,44,372,990,965.5,24.5,0.167,0.0551,0.00225,0.222,0.00904,2,0.166,0.388,0.0158,24.1,0.945,0.97,0.917,37,35.9,71.8,1720
2010-02-07,2009,5,19,38,423.62,0.36,5,Dry,31,6,4,3,41,85,0.2,338.6,0.8,338.6,0,0,0,0,-3,3,31,6,4,0,44,380,990,965.5,24.5,0.17,0.0588,0.0024,0.228,0.00932,2,0.171,0.399,0.0163,24.1,0.947,0.971,0.92,37.9,36.8,73.6,1770
2010-02-08,2009,5,19,39,434.83,0.35,5,Dry,31,6,4,3,41,85,0.2,349.8,0.81,349.8,0,0,0,0,-3,3,31,6,4,0,44,391,990,965.6,24.4,0.173,0.0641,0.00262,0.238,0.00972,2,0.179,0.416,0.017,24,0.948,0.974,0.924,39.1,38.1,76.1,1830
2010-02-09,2009,5,19,40,447.14,0.34,5,Dry,31,6,4,3,41,85,0.19,362.1,0.81,362.1,0,0,0,0,-3,3,31,6,4,0,44,403,990,965.6,24.4,0.178,0.0699,0.00287,0.248,0.0102,2,0.187,0.435,0.0178,24,0.95,0.977,0.928,40.4,39.5,79,1890
2010-02-10,2009,5,19,41,460.54,0.33,5,Dry,31,6,4,3,41,85,0.18,375.5,0.81,375.5,0,0,0,0,-3,3,31,6,4,0,44,417,990,965.7,24.3,0.183,0.0763,0.00313,0.259,0.0106,2,0.196,0.455,0.0187,23.9,0.952,0.98,0.933,41.8,41,82,1970
2010-02-11,2009,5,20,42,477.76,0.32,5,Dry,31,6,4,3,41,85,0.18,392.8,0.82,392.8,0,0,0,0,-3,3,31,6,4,0,44,434,990,965.7,24.3,0.189,0.0844,0.00348,0.273,0.0113,2,0.208,0.481,0.0198,23.8,0.954,0.98,0.935,43.7,42.8,85.6,2050
2010-02-12,2009,5,20,43,497.18,0.31,5,Dry,31,6,4,3,41,85,0.17,412.2,0.83,412.2,0,0,0,0,-3,3,31,6,4,0,44,453,990,965.8,24.2,0.195,0.0935,0.00387,0.289,0.012,2,0.221,0.51,0.0211,23.7,0.956,0.98,0.937,45.7,44.8,89.6,2150
2010-02-13,2009,5,20,44,516.04,0.3,5,Dry,31,6,4,3,41,85,0.17,431,0.83,431,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.102,0.00425,0.305,0.0126,2,0.233,0.538,0.0223,23.5,0.957,0.98,0.938,47.6,46.7,93.3,2240
2010-02-14,2009,5,20,45,533.82,0.29,5,Dry,31,6,4,3,41,85,0.16,448.8,0.84,448.8,0,0,0,0,-3,3,31,6,4,0,44,490,990,966,24,0.208,0.111,0.00462,0.319,0.0133,2,0.245,0.565,0.0235,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
2010-02-15,2009,5,20,46,555.97,0.28,5,Dry,31,6,4,3,41,85,0.15,471,0.85,471,0,0,0,0,-3,3,31,6,4,0,44,512,990,966.1,23.9,0.217,0.121,0.00508,0.339,0.0142,2,0.26,0.599,0.0251,23.3,0.957,0.98,0.937,51.5,48.2,96.4,2310
2010-02-16,2009,5,20,47,585.22,0.26,5,Dry,31,6,4,3,41,85,0.14,500.2,0.85,500.2,0,0,0,0,-3,3,31,6,4,0,44,541,990,966.2,23.8,0.234,0.135,0.00569,0.369,0.0155,3,0.168,0.537,0.0226,23.2,0.946,0.97,0.918,35.9,34.9,105,2510
2010-02-17,2009,5,20,48,618.31,0.25,5,Dry,31,6,4,3,41,85,0.14,533.3,0.86,533.3,0,0,0,0,-3,3,31,6,4,0,44,574,990,966.4,23.6,0.253,0.157,0.00666,0.41,0.0174,3,0.182,0.593,0.0251,23,0.949,0.972,0.923,38.1,37.1,111,2670
2010-02-18,2009,5,21,49,656.86,0.23,5,Dry,31,6,4,3,41,85,0.13,571.9,0.87,571.9,0,0,0,0,-3,3,31,6,4,0,44,613,990,966.5,23.5,0.275,0.183,0.0078,0.458,0.0195,3,0.2,0.658,0.028,22.8,0.952,0.977,0.931,40.6,39.7,119,2860
2010-02-19,2009,5,21,50,699.79,0.22,5,Dry,31,6,4,3,41,85,0.12,614.8,0.88,614.8,0,0,0,0,-3,3,31,6,4,0,44,656,990,966.7,23.3,0.299,0.212,0.00908,0.511,0.0219,3,0.219,0.73,0.0313,22.6,0.955,0.98,0.936,43.3,42.5,127,3060
2010-02-20,2009,5,21,51,746.55,0.2,5,Dry,31,6,4,3,41,85,0.11,661.5,0.89,661.5,0,0,0,0,-3,3,31,6,4,0,44,703,990,966.9,23.1,0.326,0.243,0.0105,0.569,0.0246,3,0.24,0.809,0.035,22.3,0.957,0.98,0.938,46.2,45.2,136,3260
2010-02-21,2009,5,21,52,786.76,0.19,5,Dry,31,6,4,3,41,85,0.11,701.8,0.89,701.8,0,0,0,0,-3,3,31,6,4,0,44,743,990,967,23,0.349,0.27,0.0118,0.618,0.0269,3,0.258,0.877,0.0382,22.1,0.957,0.98,0.938,48.5,47.5,142,3420
2010-02-22,2009,5,21,53,832.52,0.17,5,Dry,31,6,4,3,41,85,0.1,747.5,0.9,747.5,0,0,0,0,-3,3,31,6,4,0,44,789,990,967.2,22.8,0.377,0.3,0.0132,0.677,0.0297,3,0.279,0.956,0.042,21.8,0.957,0.98,0.938,51,48.2,145,3470
2010-02-23,2009,5,21,54,891.6,0.16,5,Dry,31,6,4,3,41,85,0.095,806.6,0.91,806.6,0,0,0,0,-3,3,31,6,4,0,44,848,990,967.5,22.5,0.431,0.329,0.0146,0.76,0.0337,4,0.215,0.975,0.0433,21.6,0.954,0.977,0.932,40.7,39.7,159,3820
2010-02-24,2009,5,21,55,967.15,0.14,5,Dry,31,6,4,3,41,85,0.088,882.1,0.91,882.1,0,0,0,0,-3,3,31,6,4,0,44,923,990,967.8,22.2,0.5,0.366,0.0165,0.866,0.039,4,0.24,1.11,0.0498,21.1,0.955,0.98,0.936,43.6,42.8,171,4110
2010-02-25,2009,5,22,56,1049.5,0.13,5,Dry,31,6,4,3,41,85,0.081,964.5,0.92,964.5,0,0,0,0,-3,3,31,6,4,0,44,1010,990,968.1,21.9,0.575,0.406,0.0185,0.981,0.0447,4,0.268,1.25,0.0569,20.7,0.956,0.98,0.937,46.8,45.8,183,4400
2010-02-26,2009,5,22,57,1137.4,0.12,5,Dry,31,6,4,3,41,85,0.075,1052,0.93,1052,0,0,0,0,-3,3,31,6,4,0,44,1090,990,968.3,21.7,0.689,0.541,0.025,1.23,0.0568,4,0.29,1.52,0.0702,20.1,0.955,0.98,0.936,49.7,48.2,193,4630
2010-02-27,2009,5,22,58,1218.7,0.11,5,Dry,31,6,4,3,41,85,0.07,1134,0.93,1100,34,8,1,1,-2,26,39,7,5,1,67,1150,990,968.6,21.4,0.773,0.648,0.0303,1.42,0.0664,4,0.3,1.72,0.0804,19.7,0.954,0.98,0.935,50.7,48.2,193,4630
2010-02-28,2009,5,22,59,1303.2,0.1,5,Dry,31,6,4,3,41,85,0.065,1218,0.94,1100,118,27,4,4,1,82,58,10,8,4,123,1180,990,968.9,21.1,0.81,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2010-03-01,2009,6,22,60,1390.8,0.092,3,Normal,49,9,9,9,107,183,0.13,1208,0.87,1100,108,24,3,3,-6,84,73,12,12,3,191,1200,990,969.1,20.9,0.841,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2010-03-02,2009,6,22,61,1437.1,0.085,3,Normal,49,9,9,9,107,183,0.13,1254,0.87,1100,154,35,5,5,-4,113,84,14,14,5,220,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2010-03-03,2009,6,22,62,1490.5,0.077,3,Normal,49,9,9,9,107,183,0.12,1308,0.88,1100,208,47,6,6,-3,152,96,15,15,6,259,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2010-03-04,2009,6,23,63,1544.8,0.071,3,Normal,49,9,9,9,107,183,0.12,1362,0.88,1100,262,51,8,8,-1,196,100,17,17,8,303,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2010-03-05,2009,6,23,64,1599.9,0.066,3,Normal,49,9,9,9,107,183,0.11,1417,0.89,1100,317,51,9,10,1,246,100,18,19,10,353,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2010-03-06,2009,6,23,65,1655.8,0.061,3,Normal,49,9,9,9,107,183,0.11,1473,0.89,1100,373,51,9,11,2,300,100,18,20,11,407,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.6,183,4380
2010-03-07,2009,6,23,66,1719.3,0.055,3,Normal,49,9,9,9,107,183,0.11,1536,0.89,1100,436,51,9,13,4,359,100,18,22,13,466,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
2010-03-08,2009,6,23,67,1790.4,0.048,3,Normal,49,9,9,9,107,183,0.1,1607,0.9,1100,507,51,9,15,6,426,100,18,24,15,533,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2010-03-09,2009,6,23,68,1869.7,0.043,3,Normal,49,9,9,9,107,183,0.098,1687,0.9,1100,587,51,9,16,9,502,100,18,25,18,609,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2010-03-10,2009,6,23,69,1957.2,0.038,3,Normal,49,9,9,9,107,183,0.093,1774,0.91,1100,674,51,9,16,11,587,100,18,25,20,694,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2010-03-11,2009,6,24,70,2060.5,0.033,3,Normal,49,9,9,9,107,183,0.089,1878,0.91,1100,778,51,9,16,14,688,100,18,25,23,795,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2010-03-12,2009,6,24,71,2165.7,0.028,3,Normal,49,9,9,9,107,183,0.085,1983,0.92,1100,883,51,9,16,17,790,100,18,25,26,897,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2010-03-13,2009,6,24,72,2265.2,0.025,3,Normal,49,9,9,9,107,183,0.081,2082,0.92,1100,982,51,9,16,20,886,100,18,25,29,993,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2010-03-14,2009,6,24,73,2336.1,0.022,3,Normal,49,9,9,9,107,183,0.078,2153,0.92,1100,1050,51,9,16,23,954,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2010-03-15,2009,6,24,74,2407.7,0.02,3,Normal,49,9,9,9,107,183,0.076,2225,0.92,1100,1130,51,9,16,25,1020,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2010-03-16,2009,6,24,75,2472.3,0.017,3,Normal,49,9,9,9,107,183,0.074,2289,0.93,1100,1190,51,9,16,27,1090,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2010-03-17,2009,6,24,76,2529.8,0.015,3,Normal,49,9,9,9,107,183,0.072,2347,0.93,1100,1250,51,9,16,28,1140,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2010-03-18,2009,6,25,77,2580,0.013,3,Normal,49,9,9,9,107,183,0.071,2397,0.93,1100,1300,51,9,16,30,1190,100,18,25,39,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
2010-03-19,2009,6,25,78,2614.9,0.012,3,Normal,49,9,9,9,107,183,0.07,2432,0.93,1100,1330,51,9,16,31,1230,100,18,25,40,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2010-03-20,2009,6,25,79,2642.2,0.011,3,Normal,49,9,9,9,107,183,0.069,2459,0.93,1100,1360,51,9,16,32,1250,100,18,25,41,1360,1240,990,972.7,17.3,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2010-03-21,2009,6,25,80,2661.7,0.01,3,Normal,49,9,9,9,107,183,0.069,2479,0.93,1100,1380,51,9,16,32,1270,100,18,25,41,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2010-03-22,2009,6,25,81,2681.3,0.0098,3,Normal,49,9,9,9,107,183,0.068,2498,0.93,1100,1400,51,9,16,33,1290,100,18,25,42,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2010-03-23,2009,6,25,82,2693,0.0097,3,Normal,49,9,9,9,107,183,0.068,2510,0.93,1100,1410,51,9,16,33,1300,100,18,25,42,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2010-03-24,2009,6,25,83,2704.8,0.0095,3,Normal,49,9,9,9,107,183,0.068,2522,0.93,1100,1420,51,9,16,34,1310,100,18,25,43,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2010-03-25,2009,6,26,84,2708.7,0.0095,3,Normal,49,9,9,9,107,183,0.068,2526,0.93,1100,1430,51,9,16,34,1320,100,18,25,43,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2010-03-26,2009,6,26,85,2712.6,0.0094,3,Normal,49,9,9,9,107,183,0.068,2530,0.93,1100,1430,51,9,16,34,1320,100,18,25,43,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
2010-03-27,2009,6,26,86,2708.7,0.0095,3,Normal,49,9,9,9,107,183,0.068,2526,0.93,1100,1430,51,9,16,34,1320,100,18,25,43,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2010-03-28,2009,6,26,87,2704.8,0.0095,3,Normal,49,9,9,9,107,183,0.068,2522,0.93,1100,1420,51,9,16,34,1310,100,18,25,43,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2010-03-29,2009,6,26,88,2693,0.0097,3,Normal,49,9,9,9,107,183,0.068,2510,0.93,1100,1410,51,9,16,33,1300,100,18,25,42,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2010-03-30,2009,6,26,89,2681.3,0.0098,3,Normal,49,9,9,9,107,183,0.068,2498,0.93,1100,1400,51,9,16,33,1290,100,18,25,42,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2010-03-31,2009,6,26,90,2669.5,0.01,3,Normal,49,9,9,9,107,183,0.069,2487,0.93,1100,1390,51,9,16,33,1280,100,18,25,42,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2010-04-01,2009,7,27,91,2657.8,0.01,3,Normal,54,13,14,19,117,217,0.082,2441,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.2,153,3670
2010-04-02,2009,7,27,92,2646.1,0.011,3,Normal,54,13,14,19,117,217,0.082,2429,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2010-04-03,2009,7,27,93,2634.4,0.011,3,Normal,54,13,14,19,117,217,0.082,2417,0.92,1100,1320,46,5,11,21,1230,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2010-04-04,2009,7,27,94,2622.7,0.012,3,Normal,54,13,14,19,117,217,0.083,2406,0.92,1100,1310,46,5,11,20,1220,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2010-04-05,2009,7,27,95,2618.8,0.012,3,Normal,54,13,14,19,117,217,0.083,2402,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2010-04-06,2009,7,27,96,2614.9,0.012,3,Normal,54,13,14,19,117,217,0.083,2398,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2010-04-07,2009,7,27,97,2618.8,0.012,3,Normal,54,13,14,19,117,217,0.083,2402,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2010-04-08,2009,7,28,98,2622.7,0.012,3,Normal,54,13,14,19,117,217,0.083,2406,0.92,1100,1310,46,5,11,20,1220,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2010-04-09,2009,7,28,99,2634.4,0.011,3,Normal,54,13,14,19,117,217,0.082,2417,0.92,1100,1320,46,5,11,21,1230,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2010-04-10,2009,7,28,100,2646.1,0.011,3,Normal,54,13,14,19,117,217,0.082,2429,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2010-04-11,2009,7,28,101,2657.8,0.01,3,Normal,54,13,14,19,117,217,0.082,2441,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.2,153,3670
2010-04-12,2009,7,28,102,2669.5,0.01,3,Normal,54,13,14,19,117,217,0.081,2453,0.92,1100,1350,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2010-04-13,2009,7,28,103,2673.4,0.0099,3,Normal,54,13,14,19,117,217,0.081,2456,0.92,1100,1360,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,153,3660
2010-04-14,2009,7,28,104,2677.3,0.0099,3,Normal,54,13,14,19,117,217,0.081,2460,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2010-04-15,2009,7,29,105,2681.3,0.0098,3,Normal,54,13,14,19,117,217,0.081,2464,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2010-04-16,2009,7,29,106,2677.3,0.0099,3,Normal,54,13,14,19,117,217,0.081,2460,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2010-04-17,2009,7,29,107,2673.4,0.0099,3,Normal,54,13,14,19,117,217,0.081,2456,0.92,1100,1360,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,153,3660
2010-04-18,2009,7,29,108,2669.5,0.01,3,Normal,54,13,14,19,117,217,0.081,2453,0.92,1100,1350,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2010-04-19,2009,7,29,109,2657.8,0.01,3,Normal,54,13,14,19,117,217,0.082,2441,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.2,153,3670
2010-04-20,2009,7,29,110,2646.1,0.011,3,Normal,54,13,14,19,117,217,0.082,2429,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2010-04-21,2009,7,29,111,2634.4,0.011,3,Normal,54,13,14,19,117,217,0.082,2417,0.92,1100,1320,46,5,11,21,1230,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2010-04-22,2009,7,30,112,2622.7,0.012,3,Normal,54,13,14,19,117,217,0.083,2406,0.92,1100,1310,46,5,11,20,1220,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2010-04-23,2009,7,30,113,2603.3,0.012,3,Normal,54,13,14,19,117,217,0.083,2386,0.92,1100,1290,46,5,11,20,1200,100,18,25,39,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2010-04-24,2009,7,30,114,2583.9,0.013,3,Normal,54,13,14,19,117,217,0.084,2367,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2010-04-25,2009,7,30,115,2564.5,0.014,3,Normal,54,13,14,19,117,217,0.085,2348,0.92,1100,1250,46,5,11,18,1170,100,18,25,37,1290,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2010-04-26,2009,7,30,116,2545.2,0.015,3,Normal,54,13,14,19,117,217,0.085,2328,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2010-04-27,2009,7,30,117,2518.3,0.016,3,Normal,54,13,14,19,117,217,0.086,2301,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3760
2010-04-28,2009,7,30,118,2491.4,0.017,3,Normal,54,13,14,19,117,217,0.087,2274,0.91,1100,1170,46,5,11,16,1100,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2010-04-29,2009,7,31,119,2464.7,0.018,3,Normal,54,13,14,19,117,217,0.088,2248,0.91,1100,1150,46,5,11,15,1070,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2010-04-30,2009,7,31,120,2438,0.019,3,Normal,54,13,14,19,117,217,0.089,2221,0.91,1100,1120,46,5,11,15,1040,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2010-05-01,2009,8,31,121,2411.5,0.02,3,Normal,55,13,13,17,178,276,0.11,2135,0.89,1100,1040,45,5,12,14,959,100,18,25,31,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2010-05-02,2009,8,31,122,2385,0.021,3,Normal,55,13,13,17,178,276,0.12,2109,0.88,1100,1010,45,5,12,13,934,100,18,25,30,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2010-05-03,2009,8,31,123,2358.6,0.021,3,Normal,55,13,13,17,178,276,0.12,2083,0.88,1100,983,45,5,12,12,909,100,18,25,29,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2010-05-04,2009,8,31,124,2324.8,0.023,3,Normal,55,13,13,17,178,276,0.12,2049,0.88,1100,949,45,5,12,11,876,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2010-05-05,2009,8,31,125,2291.2,0.024,3,Normal,55,13,13,17,178,276,0.12,2015,0.88,1100,915,45,5,12,10,843,100,18,25,27,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2010-05-06,2009,8,32,126,2257.8,0.025,3,Normal,55,13,13,17,178,276,0.12,1982,0.88,1100,882,45,5,12,9,811,100,18,25,26,989,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2010-05-07,2009,8,32,127,2209.7,0.027,3,Normal,55,13,13,17,178,276,0.13,1934,0.88,1100,834,45,5,12,8,764,100,18,25,25,942,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2010-05-08,2009,8,32,128,2162,0.028,3,Normal,55,13,13,17,178,276,0.13,1886,0.87,1100,786,45,5,12,7,717,100,18,25,24,895,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2010-05-09,2009,8,32,129,2114.7,0.03,3,Normal,55,13,13,17,178,276,0.13,1839,0.87,1100,739,45,5,12,5,672,100,18,25,22,850,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2010-05-10,2009,8,32,130,2067.7,0.032,3,Normal,55,13,13,17,178,276,0.13,1792,0.87,1100,692,45,5,12,4,626,100,18,25,21,804,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2010-05-11,2009,8,32,131,2021.1,0.034,3,Normal,55,13,13,17,178,276,0.14,1745,0.86,1100,645,45,5,12,2,581,100,18,25,19,759,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
