date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-05-12,2009,8,32,132,1974.9,0.037,3,Normal,55,13,13,17,178,276,0.14,1699,0.86,1100,599,45,5,12,1,536,100,18,25,18,714,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2010-05-13,2009,8,33,133,1929,0.039,3,Normal,55,13,13,17,178,276,0.14,1653,0.86,1100,553,45,5,12,0,491,100,18,25,17,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2010-05-14,2009,8,33,134,1883.6,0.042,3,Normal,55,13,13,17,178,276,0.15,1608,0.85,1100,508,45,5,12,-2,448,100,18,25,15,626,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2010-05-15,2009,8,33,135,1838.5,0.045,3,Normal,55,13,13,17,178,276,0.15,1563,0.85,1100,463,45,5,12,-3,404,100,18,25,14,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44.1,176,4230
2010-05-16,2009,8,33,136,1800.7,0.048,3,Normal,55,13,13,17,178,276,0.15,1525,0.85,1100,425,45,5,12,-4,367,100,18,25,13,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2010-05-17,2009,8,33,137,1763.2,0.051,3,Normal,55,13,13,17,178,276,0.16,1487,0.84,1100,387,45,5,12,-5,330,100,18,25,12,508,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2010-05-18,2009,8,33,138,1726,0.054,3,Normal,55,13,13,17,178,276,0.16,1450,0.84,1100,350,45,5,11,-6,295,100,18,24,11,473,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2010-05-19,2009,8,33,139,1689.1,0.058,3,Normal,55,13,13,17,178,276,0.16,1413,0.84,1100,313,45,5,10,-8,261,100,18,23,9,439,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.3,181,4350
2010-05-20,2009,8,34,140,1652.5,0.061,3,Normal,55,13,13,17,178,276,0.17,1377,0.83,1100,277,45,5,8,-9,228,100,18,21,8,406,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2010-05-21,2009,8,34,141,1616.3,0.064,3,Normal,55,13,13,17,178,276,0.17,1340,0.83,1100,240,45,5,7,-10,193,100,18,20,7,371,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
2010-05-22,2009,8,34,142,1580.4,0.067,3,Normal,55,13,13,17,178,276,0.17,1304,0.82,1100,204,45,5,6,-11,159,100,18,19,6,337,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2010-05-23,2009,8,34,143,1544.8,0.071,3,Normal,55,13,13,17,178,276,0.18,1269,0.82,1100,169,38,5,5,-12,133,93,18,18,5,311,1230,990,969.6,20.4,0.89,0.648,0.0318,1.54,0.0755,4,0.3,1.84,0.0902,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2010-05-24,2009,8,34,144,1509.6,0.075,3,Normal,55,13,13,17,178,276,0.18,1234,0.82,1100,134,30,4,4,-13,109,85,17,17,4,287,1220,990,969.5,20.5,0.873,0.648,0.0316,1.52,0.0742,4,0.3,1.82,0.0889,18.7,0.952,0.98,0.933,47.9,47,188,4510
2010-05-25,2009,8,34,145,1481,0.079,3,Normal,55,13,13,17,178,276,0.19,1205,0.81,1100,105,24,3,3,-14,89,79,16,16,3,267,1210,990,969.4,20.6,0.861,0.648,0.0315,1.51,0.0733,4,0.3,1.81,0.0879,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2010-05-26,2009,8,34,146,1452.7,0.083,3,Normal,55,13,13,17,178,276,0.19,1177,0.81,1100,77,17,2,2,-15,71,72,15,15,2,249,1200,990,969.3,20.7,0.848,0.648,0.0314,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2010-05-27,2009,8,35,147,1424.7,0.087,3,Normal,55,13,13,17,178,276,0.19,1149,0.81,1100,49,11,1,1,-16,52,66,14,14,1,230,1190,990,969.2,20.8,0.836,0.648,0.0312,1.48,0.0715,4,0.3,1.78,0.086,19,0.952,0.98,0.933,48.7,47.8,191,4590
2010-05-28,2009,8,35,148,1396.9,0.091,3,Normal,55,13,13,17,178,276,0.2,1121,0.8,1100,21,5,1,1,-16,30,60,14,14,1,208,1190,990,969.2,20.8,0.827,0.648,0.0311,1.48,0.0708,4,0.3,1.78,0.0852,19.1,0.953,0.98,0.934,49,48,192,4610
2010-05-29,2009,8,35,149,1345.1,0.096,3,Normal,55,13,13,17,178,276,0.2,1069,0.8,1069,0,0,0,0,-17,17,55,13,13,0,195,1150,990,969,21,0.772,0.579,0.0275,1.35,0.0643,4,0.294,1.64,0.0782,19.4,0.954,0.98,0.934,48.4,47.4,190,4560
2010-05-30,2009,8,35,150,1294.3,0.1,3,Normal,55,13,13,17,178,276,0.21,1018,0.79,1018,0,0,0,0,-17,17,55,13,13,0,195,1100,990,968.8,21.2,0.697,0.464,0.0219,1.16,0.0549,4,0.284,1.45,0.0683,19.7,0.954,0.98,0.935,47,46.1,184,4420
2010-05-31,2009,8,35,151,1250.4,0.11,3,Normal,55,13,13,17,178,276,0.22,974.4,0.78,974.4,0,0,0,0,-17,17,55,13,13,0,195,1060,990,968.7,21.3,0.633,0.411,0.0193,1.04,0.049,4,0.271,1.32,0.0617,20,0.955,0.98,0.936,45.6,44.7,179,4290
2010-06-01,2009,9,35,152,1207.3,0.11,4,Mod_Dry,45,10,9,9,88,161,0.13,1046,0.87,1046,0,0,0,0,-9,9,45,10,9,0,97,1110,990,968.6,21.4,0.714,0.527,0.0246,1.24,0.0578,4,0.289,1.53,0.0713,19.9,0.955,0.98,0.936,48.8,47.8,191,4590
2010-06-02,2009,9,35,153,1170.6,0.11,4,Mod_Dry,45,10,9,9,88,161,0.14,1010,0.86,1010,0,0,0,0,-9,9,45,10,9,0,97,1070,990,968.4,21.6,0.66,0.445,0.0206,1.1,0.0512,4,0.282,1.39,0.0643,20.2,0.955,0.98,0.936,47.7,46.8,187,4490
2010-06-03,2009,9,36,154,1134.7,0.12,4,Mod_Dry,45,10,9,9,88,161,0.14,973.7,0.86,973.7,0,0,0,0,-9,9,45,10,9,0,97,1040,990,968.3,21.7,0.607,0.41,0.0189,1.02,0.0469,4,0.271,1.29,0.0594,20.4,0.955,0.98,0.936,46.5,45.6,182,4370
2010-06-04,2009,9,36,155,1104.9,0.12,4,Mod_Dry,45,10,9,9,88,161,0.15,943.9,0.85,943.9,0,0,0,0,-9,9,45,10,9,0,97,1010,990,968.2,21.8,0.578,0.396,0.0182,0.973,0.0447,4,0.261,1.23,0.0567,20.5,0.955,0.98,0.936,45.4,44.5,178,4270
2010-06-05,2009,9,36,156,1075.6,0.12,4,Mod_Dry,45,10,9,9,88,161,0.15,914.6,0.85,914.6,0,0,0,0,-9,9,45,10,9,0,97,979,990,968.1,21.9,0.551,0.382,0.0175,0.932,0.0426,4,0.251,1.18,0.0541,20.7,0.955,0.98,0.936,44.3,43.4,174,4170
2010-06-06,2009,9,36,157,1046.9,0.13,4,Mod_Dry,45,10,9,9,88,161,0.15,885.9,0.85,885.9,0,0,0,0,-9,9,45,10,9,0,97,950,990,968,22,0.524,0.368,0.0168,0.892,0.0406,4,0.241,1.13,0.0516,20.8,0.955,0.98,0.936,43.2,42.3,169,4060
2010-06-07,2009,9,36,158,1023.9,0.13,4,Mod_Dry,45,10,9,9,88,161,0.16,862.9,0.84,862.9,0,0,0,0,-9,9,45,10,9,0,97,927,990,968,22,0.503,0.357,0.0162,0.86,0.0391,4,0.234,1.09,0.0497,20.9,0.955,0.98,0.935,42.3,41.4,166,3980
2010-06-08,2009,9,36,159,1001.3,0.14,4,Mod_Dry,45,10,9,9,88,161,0.16,840.3,0.84,840.3,0,0,0,0,-9,9,45,10,9,0,97,904,990,967.9,22.1,0.483,0.346,0.0156,0.829,0.0375,4,0.226,1.05,0.0477,21,0.954,0.979,0.934,41.4,40.5,162,3890
2010-06-09,2009,9,36,160,979.23,0.14,4,Mod_Dry,45,10,9,9,88,161,0.16,818.2,0.84,818.2,0,0,0,0,-9,9,45,10,9,0,97,882,990,967.8,22.2,0.463,0.335,0.0151,0.798,0.036,4,0.219,1.02,0.0458,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2010-06-10,2009,9,37,161,957.6,0.14,4,Mod_Dry,45,10,9,9,88,161,0.17,796.6,0.83,796.6,0,0,0,0,-9,9,45,10,9,0,97,861,990,967.7,22.3,0.443,0.325,0.0146,0.767,0.0345,4,0.211,0.979,0.0439,21.3,0.953,0.975,0.929,39.6,38.6,155,3710
2010-06-11,2009,9,37,162,936.49,0.15,4,Mod_Dry,45,10,9,9,88,161,0.17,775.5,0.83,775.5,0,0,0,0,-9,9,45,10,9,0,97,839,990,967.6,22.4,0.423,0.314,0.0141,0.738,0.033,3,0.287,1.02,0.0458,21.3,0.956,0.98,0.937,51.7,48.2,145,3470
2010-06-12,2009,9,37,163,920.44,0.15,4,Mod_Dry,45,10,9,9,88,161,0.17,759.4,0.82,759.4,0,0,0,0,-9,9,45,10,9,0,97,823,990,967.6,22.4,0.409,0.307,0.0137,0.715,0.0319,3,0.283,0.998,0.0445,21.4,0.957,0.98,0.937,50.9,48.2,145,3470
2010-06-13,2009,9,37,164,904.75,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,743.8,0.82,743.8,0,0,0,0,-9,9,45,10,9,0,97,808,990,967.5,22.5,0.394,0.298,0.0132,0.692,0.0308,3,0.277,0.969,0.0431,21.5,0.957,0.98,0.938,50,48.2,145,3470
2010-06-14,2009,9,37,165,889.43,0.16,4,Mod_Dry,45,10,9,9,88,161,0.18,728.4,0.82,728.4,0,0,0,0,-9,9,45,10,9,0,97,792,990,967.5,22.5,0.38,0.288,0.0128,0.668,0.0296,3,0.27,0.938,0.0416,21.6,0.957,0.98,0.938,49.2,48.2,145,3470
2010-06-15,2009,9,37,166,874.52,0.16,4,Mod_Dry,45,10,9,9,88,161,0.18,713.5,0.82,713.5,0,0,0,0,-9,9,45,10,9,0,97,778,990,967.4,22.6,0.368,0.278,0.0123,0.646,0.0286,3,0.264,0.91,0.0402,21.7,0.957,0.98,0.938,48.4,47.4,142,3420
2010-06-16,2009,9,37,167,860.03,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,699,0.81,699,0,0,0,0,-9,9,45,10,9,0,97,763,990,967.3,22.7,0.36,0.268,0.0118,0.628,0.0277,3,0.257,0.885,0.0391,21.8,0.957,0.98,0.938,47.6,46.7,140,3360
2010-06-17,2009,9,38,168,846.02,0.17,4,Mod_Dry,45,10,9,9,88,161,0.19,685,0.81,685,0,0,0,0,-9,9,45,10,9,0,97,749,990,967.3,22.7,0.352,0.259,0.0114,0.611,0.0269,3,0.251,0.862,0.0379,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
2010-06-18,2009,9,38,169,832.52,0.17,4,Mod_Dry,45,10,9,9,88,161,0.19,671.5,0.81,671.5,0,0,0,0,-9,9,45,10,9,0,97,736,990,967.2,22.8,0.345,0.25,0.011,0.594,0.0261,3,0.245,0.839,0.0368,21.9,0.957,0.98,0.938,46.1,45.1,135,3250
2010-06-19,2009,9,38,170,819.6,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,658.6,0.8,658.6,0,0,0,0,-9,9,45,10,9,0,97,723,990,967.2,22.8,0.337,0.241,0.0106,0.578,0.0253,3,0.239,0.817,0.0358,22,0.956,0.98,0.937,45.3,44.4,133,3200
2010-06-20,2009,9,38,171,807.34,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,646.3,0.8,646.3,0,0,0,0,-9,9,45,10,9,0,97,710,990,967.1,22.9,0.33,0.233,0.0102,0.563,0.0246,3,0.233,0.796,0.0348,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2010-06-21,2009,9,38,172,799.05,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,638,0.8,638,0,0,0,0,-9,9,45,10,9,0,97,702,990,967.1,22.9,0.325,0.227,0.00992,0.553,0.0241,3,0.23,0.782,0.0342,22.1,0.956,0.98,0.937,44.1,43.2,130,3110
2010-06-22,2009,9,38,173,791.21,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,630.2,0.8,630.2,0,0,0,0,-9,9,45,10,9,0,97,694,990,967.1,22.9,0.321,0.222,0.00968,0.543,0.0237,3,0.226,0.769,0.0335,22.2,0.955,0.98,0.936,43.6,42.8,128,3080
2010-06-23,2009,9,38,174,781.18,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,620.2,0.79,620.2,0,0,0,0,-9,9,45,10,9,0,97,684,990,967,23,0.315,0.215,0.00937,0.531,0.0231,3,0.222,0.752,0.0327,22.2,0.955,0.98,0.936,43,42.2,126,3040
2010-06-24,2009,9,39,175,774.94,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,613.9,0.79,613.9,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00918,0.523,0.0227,3,0.219,0.742,0.0322,22.3,0.955,0.98,0.936,42.7,41.8,125,3010
2010-06-25,2009,9,39,176,768.7,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,607.7,0.79,607.7,0,0,0,0,-9,9,45,10,9,0,97,672,990,967,23,0.308,0.207,0.00899,0.515,0.0224,3,0.216,0.731,0.0318,22.3,0.955,0.98,0.935,42.3,41.4,124,2980
2010-06-26,2009,9,39,177,755.85,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,594.9,0.79,594.9,0,0,0,0,-9,9,45,10,9,0,97,659,990,966.9,23.1,0.301,0.198,0.0086,0.499,0.0216,3,0.21,0.709,0.0307,22.4,0.954,0.979,0.934,41.5,40.6,122,2930
2010-06-27,2009,9,39,178,743.54,0.2,4,Mod_Dry,45,10,9,9,88,161,0.22,582.5,0.78,582.5,0,0,0,0,-9,9,45,10,9,0,97,647,990,966.9,23.1,0.294,0.19,0.00822,0.484,0.0209,3,0.205,0.689,0.0298,22.4,0.953,0.978,0.932,40.7,39.8,119,2870
2010-06-28,2009,9,39,179,732.33,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,571.3,0.78,571.3,0,0,0,0,-9,9,45,10,9,0,97,635,990,966.8,23.2,0.288,0.183,0.00788,0.47,0.0203,3,0.2,0.67,0.0289,22.5,0.952,0.976,0.929,40,39.1,117,2810
2010-06-29,2009,9,39,180,720.57,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,559.6,0.78,559.6,0,0,0,0,-9,9,45,10,9,0,97,624,990,966.8,23.2,0.281,0.175,0.00753,0.456,0.0196,3,0.194,0.65,0.028,22.6,0.951,0.974,0.927,39.3,38.3,115,2760
2010-06-30,2009,9,39,181,708.82,0.21,4,Mod_Dry,45,10,9,9,88,161,0.23,547.8,0.77,547.8,0,0,0,0,-9,9,45,10,9,0,97,612,990,966.7,23.3,0.274,0.167,0.00718,0.441,0.019,3,0.189,0.63,0.0271,22.6,0.95,0.973,0.925,38.5,37.5,112,2700
2010-07-01,2009,10,40,182,697.61,0.22,3,Normal,50,10,9,9,108,186,0.27,511.6,0.73,511.6,0,0,0,0,-9,9,50,10,9,0,117,581,990,966.7,23.3,0.256,0.143,0.00612,0.399,0.0171,3,0.173,0.572,0.0245,22.7,0.947,0.97,0.919,36,34.9,105,2520
2010-07-02,2009,10,40,183,686.4,0.22,3,Normal,50,10,9,9,108,186,0.27,500.4,0.73,500.4,0,0,0,0,-9,9,50,10,9,0,117,569,990,966.6,23.4,0.25,0.135,0.00579,0.385,0.0165,3,0.168,0.553,0.0237,22.8,0.946,0.97,0.918,35.3,34.2,103,2460
2010-07-03,2009,10,40,184,676.28,0.22,3,Normal,50,10,9,9,108,186,0.28,490.3,0.72,490.3,0,0,0,0,-9,9,50,10,9,0,117,559,990,966.6,23.4,0.244,0.13,0.00557,0.375,0.016,2,0.273,0.648,0.0277,22.7,0.956,0.98,0.937,52.3,48.2,96.4,2310
2010-07-04,2009,10,40,185,665.61,0.23,3,Normal,50,10,9,9,108,186,0.28,479.6,0.72,479.6,0,0,0,0,-9,9,50,10,9,0,117,549,990,966.6,23.4,0.238,0.125,0.00535,0.364,0.0155,2,0.266,0.63,0.0269,22.8,0.956,0.98,0.937,51.3,48.2,96.4,2310
2010-07-05,2009,10,40,186,654.95,0.23,3,Normal,50,10,9,9,108,186,0.28,468.9,0.72,468.9,0,0,0,0,-9,9,50,10,9,0,117,538,990,966.5,23.5,0.232,0.12,0.00513,0.353,0.015,2,0.259,0.612,0.026,22.9,0.957,0.98,0.938,50.3,48.2,96.4,2310
2010-07-06,2009,10,40,187,644.83,0.24,3,Normal,50,10,9,9,108,186,0.29,458.8,0.71,458.8,0,0,0,0,-9,9,50,10,9,0,117,528,990,966.5,23.5,0.226,0.116,0.00491,0.342,0.0145,2,0.252,0.594,0.0253,22.9,0.958,0.98,0.938,49.4,48.2,96.4,2310
2010-07-07,2009,10,40,188,635.81,0.24,3,Normal,50,10,9,9,108,186,0.29,449.8,0.71,449.8,0,0,0,0,-9,9,50,10,9,0,117,519,990,966.4,23.6,0.221,0.111,0.00473,0.333,0.0141,2,0.246,0.579,0.0246,23,0.958,0.98,0.939,48.6,47.6,95.2,2280
2010-07-08,2009,10,41,189,626.24,0.24,3,Normal,50,10,9,9,108,186,0.3,440.2,0.7,440.2,0,0,0,0,-9,9,50,10,9,0,117,509,990,966.4,23.6,0.216,0.107,0.00453,0.323,0.0137,2,0.24,0.562,0.0238,23,0.957,0.98,0.938,47.6,46.7,93.3,2240
2010-07-09,2009,10,41,190,616.67,0.25,3,Normal,50,10,9,9,108,186,0.3,430.7,0.7,430.7,0,0,0,0,-9,9,50,10,9,0,117,500,990,966.4,23.6,0.212,0.102,0.00433,0.314,0.0133,2,0.233,0.547,0.0232,23.1,0.957,0.98,0.938,46.6,45.7,91.4,2190
2010-07-10,2009,10,41,191,607.1,0.25,3,Normal,50,10,9,9,108,186,0.31,421.1,0.69,421.1,0,0,0,0,-9,9,50,10,9,0,117,490,990,966.3,23.7,0.209,0.0978,0.00413,0.306,0.0129,2,0.227,0.533,0.0225,23.1,0.956,0.98,0.937,45.7,44.8,89.5,2150
2010-07-11,2009,10,41,192,598.07,0.26,3,Normal,50,10,9,9,108,186,0.31,412.1,0.69,412.1,0,0,0,0,-9,9,50,10,9,0,117,481,990,966.3,23.7,0.205,0.0935,0.00394,0.299,0.0126,2,0.221,0.519,0.0219,23.2,0.956,0.98,0.936,44.8,43.9,87.8,2110
2010-07-12,2009,10,41,193,590.15,0.26,3,Normal,50,10,9,9,108,186,0.32,404.1,0.69,404.1,0,0,0,0,-9,9,50,10,9,0,117,473,990,966.3,23.7,0.203,0.0898,0.00378,0.292,0.0123,2,0.215,0.508,0.0214,23.2,0.955,0.98,0.936,44,43.1,86.2,2070
2010-07-13,2009,10,41,194,581.67,0.26,3,Normal,50,10,9,9,108,186,0.32,395.7,0.68,395.7,0,0,0,0,-9,9,50,10,9,0,117,465,990,966.2,23.8,0.2,0.0858,0.00361,0.285,0.012,2,0.21,0.495,0.0208,23.3,0.954,0.98,0.935,43.1,42.3,84.5,2030
2010-07-14,2009,10,41,195,573.19,0.27,3,Normal,50,10,9,9,108,186,0.32,387.2,0.68,387.2,0,0,0,0,-9,9,50,10,9,0,117,456,990,966.2,23.8,0.197,0.0818,0.00343,0.278,0.0117,2,0.204,0.482,0.0202,23.3,0.953,0.98,0.934,42.2,41.4,82.8,1990
2010-07-15,2009,10,42,196,564.72,0.27,3,Normal,50,10,9,9,108,186,0.33,378.7,0.67,378.7,0,0,0,0,-9,9,50,10,9,0,117,448,990,966.1,23.9,0.194,0.0778,0.00326,0.271,0.0114,2,0.198,0.469,0.0197,23.4,0.952,0.979,0.932,41.4,40.5,81,1940
2010-07-16,2009,10,42,197,556.79,0.28,3,Normal,50,10,9,9,108,186,0.33,370.8,0.67,370.8,0,0,0,0,-9,9,50,10,9,0,117,440,990,966.1,23.9,0.191,0.074,0.0031,0.265,0.0111,2,0.193,0.458,0.0191,23.4,0.951,0.977,0.93,40.5,39.6,79.2,1900
2010-07-17,2009,10,42,198,548.86,0.28,3,Normal,50,10,9,9,108,186,0.34,362.9,0.66,362.9,0,0,0,0,-9,9,50,10,9,0,117,432,990,966.1,23.9,0.188,0.0703,0.00294,0.258,0.0108,2,0.187,0.446,0.0186,23.5,0.95,0.975,0.927,39.7,38.7,77.5,1860
2010-07-18,2009,10,42,199,542.02,0.29,3,Normal,50,10,9,9,108,186,0.34,356,0.66,356,0,0,0,0,-9,9,50,10,9,0,117,425,990,966,24,0.186,0.067,0.0028,0.253,0.0105,2,0.183,0.435,0.0182,23.5,0.949,0.974,0.925,39,38,75.9,1820
2010-07-19,2009,10,42,200,534.64,0.29,3,Normal,50,10,9,9,108,186,0.35,348.6,0.65,348.6,0,0,0,0,-9,9,50,10,9,0,117,418,990,966,24,0.183,0.0636,0.00265,0.246,0.0103,2,0.178,0.424,0.0177,23.6,0.948,0.972,0.922,38.2,37.2,74.3,1780
2010-07-20,2009,10,42,201,527.25,0.29,3,Normal,50,10,9,9,108,186,0.35,341.3,0.65,341.3,0,0,0,0,-9,9,50,10,9,0,117,410,990,966,24,0.18,0.0601,0.0025,0.24,0.01,2,0.173,0.413,0.0172,23.6,0.947,0.97,0.919,37.4,36.3,72.6,1740
2010-07-21,2009,10,42,202,519.87,0.3,3,Normal,50,10,9,9,108,186,0.36,333.9,0.64,333.9,0,0,0,0,-9,9,50,10,9,0,117,403,990,965.9,24.1,0.178,0.0566,0.00235,0.234,0.00974,2,0.168,0.402,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,71.1,1710
2010-07-22,2009,10,43,203,513.04,0.3,3,Normal,50,10,9,9,108,186,0.36,327,0.64,327,0,0,0,0,-9,9,50,10,9,0,117,396,990,965.9,24.1,0.175,0.0534,0.00222,0.229,0.00949,2,0.163,0.392,0.0163,23.7,0.945,0.97,0.917,35.9,34.8,69.7,1670
2010-07-23,2009,10,43,204,506.2,0.31,3,Normal,50,10,9,9,108,186,0.37,320.2,0.63,320.2,0,0,0,0,-9,9,50,10,9,0,117,389,990,965.9,24.1,0.173,0.0501,0.00208,0.223,0.00925,2,0.159,0.382,0.0158,23.7,0.944,0.97,0.916,35.2,34.1,68.3,1640
2010-07-24,2009,10,43,205,499.36,0.31,3,Normal,50,10,9,9,108,186,0.37,313.4,0.63,313.4,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0469,0.00194,0.217,0.009,2,0.154,0.371,0.0154,23.8,0.943,0.97,0.915,34.5,33.4,66.8,1600
2010-07-25,2009,10,43,206,493.62,0.31,3,Normal,50,10,9,9,108,186,0.38,307.6,0.62,307.6,0,0,0,0,-9,9,50,10,9,0,117,377,990,965.8,24.2,0.168,0.0442,0.00183,0.213,0.00879,2,0.15,0.363,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.7,1580
2010-07-26,2009,10,43,207,487.33,0.32,3,Normal,50,10,9,9,108,186,0.38,301.3,0.62,301.3,0,0,0,0,-9,9,50,10,9,0,117,370,990,965.8,24.2,0.166,0.0412,0.0017,0.207,0.00857,2,0.146,0.353,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.4,1540
2010-07-27,2009,10,43,208,481.04,0.32,3,Normal,50,10,9,9,108,186,0.39,295,0.61,295,0,0,0,0,-9,9,50,10,9,0,117,364,990,965.8,24.2,0.164,0.0383,0.00158,0.202,0.00835,2,0.142,0.344,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63,1510
2010-07-28,2009,10,43,209,474.75,0.32,3,Normal,50,10,9,9,108,186,0.39,288.8,0.61,288.8,0,0,0,0,-9,9,50,10,9,0,117,358,990,965.7,24.3,0.162,0.0353,0.00145,0.197,0.00812,2,0.137,0.334,0.0138,23.9,0.939,0.97,0.91,31.8,30.8,61.7,1480
2010-07-29,2009,10,44,210,468.47,0.33,3,Normal,50,10,9,9,108,186,0.4,282.5,0.6,282.5,0,0,0,0,-9,9,50,10,9,0,117,351,990,965.7,24.3,0.16,0.0323,0.00133,0.192,0.0079,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.4,1450
2010-07-30,2009,10,44,211,462.72,0.33,3,Normal,50,10,9,9,108,186,0.4,276.7,0.6,276.7,0,0,0,0,-9,9,50,10,9,0,117,346,990,965.7,24.3,0.158,0.0296,0.00122,0.187,0.0077,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.5,29.6,59.1,1420
2010-07-31,2009,10,44,212,456.98,0.33,3,Normal,50,10,9,9,108,186,0.41,271,0.59,271,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.156,0.0269,0.00111,0.182,0.00749,2,0.125,0.308,0.0126,24,0.935,0.97,0.907,29.9,29,57.9,1390
2010-08-01,2009,11,44,213,451.24,0.34,3,Normal,47,8,6,5,89,155,0.34,296.2,0.66,296.2,0,0,0,0,-5,5,47,8,6,0,94,357,990,965.6,24.4,0.162,0.0388,0.00159,0.2,0.00822,2,0.142,0.343,0.0141,24,0.94,0.97,0.912,32.8,31.8,63.6,1530
2010-08-02,2009,11,44,214,443.86,0.34,3,Normal,47,8,6,5,89,155,0.35,288.9,0.65,288.9,0,0,0,0,-5,5,47,8,6,0,94,350,990,965.6,24.4,0.159,0.0353,0.00145,0.194,0.00796,2,0.137,0.332,0.0136,24.1,0.938,0.97,0.91,32,31,62.1,1490
2010-08-03,2009,11,44,215,438.11,0.35,3,Normal,47,8,6,5,89,155,0.35,283.1,0.65,283.1,0,0,0,0,-5,5,47,8,6,0,94,344,990,965.6,24.4,0.157,0.0326,0.00134,0.19,0.00776,2,0.134,0.323,0.0132,24.1,0.937,0.97,0.909,31.4,30.4,60.8,1460
2010-08-04,2009,11,44,216,431.82,0.35,3,Normal,47,8,6,5,89,155,0.36,276.8,0.64,276.8,0,0,0,0,-5,5,47,8,6,0,94,338,990,965.5,24.5,0.155,0.0297,0.00121,0.184,0.00754,2,0.129,0.314,0.0128,24.1,0.936,0.97,0.908,30.7,29.7,59.5,1430
2010-08-05,2009,11,45,217,425.54,0.36,3,Normal,47,8,6,5,89,155,0.36,270.5,0.64,270.5,0,0,0,0,-5,5,47,8,6,0,94,332,990,965.5,24.5,0.153,0.0267,0.00109,0.179,0.00732,2,0.125,0.304,0.0124,24.2,0.934,0.97,0.906,30,29.1,58.1,1400
2010-08-06,2009,11,45,218,419.25,0.36,3,Normal,47,8,6,5,89,155,0.37,264.3,0.63,264.3,0,0,0,0,-5,5,47,8,6,0,94,325,990,965.5,24.5,0.15,0.0237,0.000968,0.174,0.0071,2,0.121,0.295,0.012,24.2,0.933,0.97,0.905,29.3,28.4,56.8,1360
2010-08-07,2009,11,45,219,413.5,0.36,3,Normal,47,8,6,5,89,155,0.38,258.5,0.63,258.5,0,0,0,0,-5,5,47,8,6,0,94,320,990,965.5,24.5,0.148,0.021,0.000856,0.169,0.0069,2,0.117,0.286,0.0117,24.3,0.932,0.97,0.904,28.6,27.8,55.6,1330
2010-08-08,2009,11,45,220,407.76,0.37,3,Normal,47,8,6,5,89,155,0.38,252.8,0.62,252.8,0,0,0,0,-5,5,47,8,6,0,94,314,990,965.4,24.6,0.146,0.0183,0.000745,0.165,0.0067,2,0.113,0.278,0.0113,24.3,0.93,0.97,0.902,28,27.2,54.3,1300
2010-08-09,2009,11,45,221,403.11,0.37,3,Normal,47,8,6,5,89,155,0.39,248.1,0.61,248.1,0,0,0,0,-5,5,47,8,6,0,94,309,990,965.4,24.6,0.145,0.0168,0.000685,0.161,0.00657,2,0.11,0.271,0.011,24.3,0.929,0.97,0.901,27.5,26.7,53.3,1280
2010-08-10,2009,11,45,222,397.92,0.38,3,Normal,47,8,6,5,89,155,0.39,242.9,0.61,242.9,0,0,0,0,-5,5,47,8,6,0,94,304,990,965.4,24.6,0.143,0.0164,0.000666,0.159,0.00647,2,0.106,0.266,0.0108,24.3,0.927,0.97,0.9,26.9,26.1,52.2,1250
2010-08-11,2009,11,45,223,392.72,0.38,3,Normal,47,8,6,5,89,155,0.4,237.7,0.6,237.7,0,0,0,0,-5,5,47,8,6,0,94,299,990,965.4,24.6,0.141,0.016,0.000648,0.157,0.00637,2,0.103,0.26,0.0105,24.4,0.926,0.97,0.898,26.3,25.5,51,1220
2010-08-12,2009,11,46,224,387.53,0.38,3,Normal,47,8,6,5,89,155,0.4,232.5,0.6,232.5,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0155,0.000629,0.155,0.00627,2,0.0995,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,24.9,49.9,1200
2010-08-13,2009,11,46,225,382.33,0.39,3,Normal,47,8,6,5,89,155,0.41,227.3,0.59,227.3,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.0151,0.000611,0.152,0.00617,1,0.249,0.402,0.0163,24.3,0.958,0.98,0.939,51.9,48.2,48.2,1160
2010-08-14,2009,11,46,226,377.68,0.39,3,Normal,47,8,6,5,89,155,0.41,222.7,0.59,222.7,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000594,0.15,0.00608,1,0.243,0.393,0.0159,24.3,0.958,0.98,0.939,50.9,48.2,48.2,1160
2010-08-15,2009,11,46,227,373.04,0.4,3,Normal,47,8,6,5,89,155,0.42,218,0.58,218,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000577,0.148,0.006,1,0.237,0.385,0.0156,24.3,0.958,0.98,0.939,49.9,48.2,48.2,1160
2010-08-16,2009,11,46,228,368.39,0.4,3,Normal,47,8,6,5,89,155,0.42,213.4,0.58,213.4,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0139,0.000561,0.146,0.00591,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,48.8,47.9,47.9,1150
2010-08-17,2009,11,46,229,363.74,0.41,3,Normal,47,8,6,5,89,155,0.43,208.7,0.57,208.7,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000544,0.144,0.00582,1,0.224,0.369,0.0149,24.4,0.956,0.98,0.937,47.8,46.8,46.8,1120
2010-08-18,2009,11,46,230,360.18,0.41,3,Normal,47,8,6,5,89,155,0.43,205.2,0.57,205.2,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0132,0.000532,0.143,0.00575,1,0.219,0.362,0.0146,24.4,0.956,0.98,0.937,47,46.1,46.1,1110
2010-08-19,2009,11,47,231,356.08,0.41,3,Normal,47,8,6,5,89,155,0.43,201.1,0.56,201.1,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000517,0.141,0.00568,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.1,45.2,45.2,1080
2010-08-20,2009,11,47,232,351.98,0.42,3,Normal,47,8,6,5,89,155,0.44,197,0.56,197,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000503,0.139,0.0056,1,0.208,0.347,0.014,24.5,0.954,0.98,0.935,45.1,44.2,44.2,1060
2010-08-21,2009,11,47,233,347.88,0.42,3,Normal,47,8,6,5,89,155,0.45,192.9,0.55,192.9,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0121,0.000489,0.137,0.00552,1,0.203,0.34,0.0137,24.5,0.953,0.98,0.934,44.2,43.3,43.3,1040
2010-08-22,2009,11,47,234,343.78,0.43,3,Normal,47,8,6,5,89,155,0.45,188.8,0.55,188.8,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000474,0.135,0.00545,1,0.197,0.333,0.0134,24.5,0.952,0.98,0.933,43.2,42.4,42.4,1020
2010-08-23,2009,11,47,235,339.68,0.43,3,Normal,47,8,6,5,89,155,0.46,184.7,0.54,184.7,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0114,0.00046,0.134,0.00537,1,0.192,0.326,0.0131,24.6,0.95,0.98,0.931,42.3,41.5,41.5,995
2010-08-24,2009,11,47,236,335.57,0.43,3,Normal,47,8,6,5,89,155,0.46,180.6,0.54,180.6,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000445,0.132,0.00529,1,0.186,0.318,0.0128,24.6,0.949,0.979,0.929,41.4,40.5,40.5,972
2010-08-25,2009,11,47,237,332.02,0.44,3,Normal,47,8,6,5,89,155,0.47,177,0.53,177,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.12,0.0108,0.000433,0.13,0.00523,1,0.181,0.312,0.0125,24.6,0.948,0.977,0.926,40.5,39.6,39.6,951
2010-08-26,2009,11,48,238,328.47,0.44,3,Normal,47,8,6,5,89,155,0.47,173.5,0.53,173.5,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0105,0.000421,0.129,0.00516,1,0.177,0.305,0.0122,24.7,0.947,0.975,0.924,39.7,38.7,38.7,930
2010-08-27,2009,11,48,239,324.91,0.44,3,Normal,47,8,6,5,89,155,0.48,169.9,0.52,169.9,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.000408,0.127,0.00509,1,0.172,0.299,0.012,24.7,0.946,0.974,0.921,38.9,37.9,37.9,909
2010-08-28,2009,11,48,240,321.36,0.45,3,Normal,47,8,6,5,89,155,0.48,166.4,0.52,166.4,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00989,0.000396,0.126,0.00503,1,0.167,0.293,0.0117,24.7,0.945,0.972,0.918,38.1,37,37,888
2010-08-29,2009,11,48,241,317.8,0.45,3,Normal,47,8,6,5,89,155,0.49,162.8,0.51,162.8,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.00959,0.000383,0.124,0.00496,1,0.162,0.286,0.0115,24.7,0.944,0.97,0.915,37.2,36.1,36.1,867
2010-08-30,2009,11,48,242,314.25,0.46,3,Normal,47,8,6,5,89,155,0.49,159.3,0.51,159.3,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.00929,0.000371,0.123,0.0049,1,0.157,0.28,0.0112,24.7,0.942,0.97,0.914,36.4,35.3,35.3,848
2010-08-31,2009,11,48,243,310.69,0.46,3,Normal,47,8,6,5,89,155,0.5,155.7,0.5,155.7,0,0,0,0,-5,5,47,8,6,0,94,217,990,965,25,0.112,0.00898,0.000359,0.121,0.00483,1,0.153,0.274,0.0109,24.8,0.941,0.97,0.913,35.6,34.5,34.5,829
2010-09-01,2009,12,48,244,307.14,0.46,3,Normal,40,6,4,3,65,118,0.38,189.1,0.62,189.1,0,0,0,0,-3,3,40,6,4,0,68,239,990,964.9,25.1,0.12,0.0118,0.000472,0.132,0.00526,1,0.198,0.33,0.0132,24.7,0.951,0.98,0.932,43.7,42.8,42.8,1030
2010-09-02,2009,12,49,245,301.94,0.47,3,Normal,40,6,4,3,65,118,0.39,183.9,0.61,183.9,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000454,0.129,0.00516,1,0.191,0.32,0.0128,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
2010-09-03,2009,12,49,246,297.29,0.48,3,Normal,40,6,4,3,65,118,0.4,179.3,0.6,179.3,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.011,0.000438,0.127,0.00508,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,972
2010-09-04,2009,12,49,247,292.65,0.48,3,Normal,40,6,4,3,65,118,0.4,174.7,0.6,174.7,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000422,0.125,0.00499,1,0.178,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.3,39.3,944
2010-09-05,2009,12,49,248,289.09,0.49,3,Normal,40,6,4,3,65,118,0.41,171.1,0.59,171.1,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.000409,0.124,0.00493,1,0.173,0.297,0.0118,24.8,0.946,0.975,0.922,39.4,38.4,38.4,923
2010-09-06,2009,12,49,249,284.99,0.49,3,Normal,40,6,4,3,65,118,0.41,167,0.59,167,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00994,0.000395,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.4,37.4,898
2010-09-07,2009,12,49,250,280.89,0.5,3,Normal,40,6,4,3,65,118,0.42,162.9,0.58,162.9,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.0096,0.000381,0.12,0.00478,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.5,36.4,36.4,874
2010-09-08,2009,12,49,251,276.79,0.5,3,Normal,40,6,4,3,65,118,0.43,158.8,0.57,158.8,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00925,0.000367,0.118,0.0047,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,851
2010-09-09,2009,12,50,252,272.68,0.51,3,Normal,40,6,4,3,65,118,0.43,154.7,0.57,154.7,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00463,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.912,35.6,34.5,34.5,829
2010-09-10,2009,12,50,253,269.13,0.51,3,Normal,40,6,4,3,65,118,0.44,151.1,0.56,151.1,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.0086,0.000341,0.115,0.00456,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.7,33.7,809
2010-09-11,2009,12,50,254,265.57,0.52,3,Normal,40,6,4,3,65,118,0.44,147.6,0.56,147.6,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00829,0.000329,0.114,0.0045,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,790
2010-09-12,2009,12,50,255,262.02,0.52,3,Normal,40,6,4,3,65,118,0.45,144,0.55,144,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00799,0.000316,0.112,0.00444,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,770
2010-09-13,2009,12,50,256,258.47,0.53,3,Normal,40,6,4,3,65,118,0.46,140.5,0.54,140.5,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00769,0.000304,0.11,0.00437,1,0.132,0.243,0.0096,25,0.935,0.97,0.907,32.2,31.3,31.3,751
2010-09-14,2009,12,50,257,256,0.53,3,Normal,40,6,4,3,65,118,0.46,138,0.54,138,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00748,0.000296,0.109,0.00433,1,0.129,0.238,0.00942,25,0.934,0.97,0.906,31.7,30.7,30.7,737
2010-09-15,2009,12,50,258,253,0.54,3,Normal,40,6,4,3,65,118,0.47,135,0.53,135,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00723,0.000286,0.108,0.00427,1,0.125,0.233,0.00921,25.1,0.933,0.97,0.905,30.9,30,30,720
2010-09-16,2009,12,51,259,249.99,0.54,3,Normal,40,6,4,3,65,118,0.47,132,0.53,132,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0998,0.00697,0.000275,0.107,0.00422,1,0.121,0.227,0.00899,25.1,0.932,0.97,0.904,30.2,29.3,29.3,704
2010-09-17,2009,12,51,260,246.98,0.55,3,Normal,40,6,4,3,65,118,0.48,129,0.52,129,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0987,0.00671,0.000265,0.105,0.00416,1,0.117,0.222,0.00877,25.1,0.93,0.97,0.902,29.5,28.6,28.6,688
2010-09-18,2009,12,51,261,243.97,0.55,3,Normal,40,6,4,3,65,118,0.48,126,0.52,126,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0976,0.00646,0.000255,0.104,0.00411,1,0.113,0.217,0.00855,25.1,0.929,0.97,0.901,28.8,28,28,671
2010-09-19,2009,12,51,262,240.97,0.56,3,Normal,40,6,4,3,65,118,0.49,123,0.51,123,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0966,0.0062,0.000245,0.103,0.00405,1,0.109,0.211,0.00833,25.1,0.927,0.97,0.9,28.1,27.3,27.3,655
2010-09-20,2009,12,51,263,237.96,0.57,3,Normal,40,6,4,3,65,118,0.5,120,0.5,120,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0955,0.00595,0.000234,0.101,0.004,1,0.104,0.206,0.00812,25.2,0.925,0.97,0.898,27.4,26.6,26.6,638
2010-09-21,2009,12,51,264,234.95,0.57,3,Normal,40,6,4,3,65,118,0.5,117,0.5,117,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0945,0.00569,0.000224,0.1,0.00394,1,0.1,0.201,0.0079,25.2,0.923,0.97,0.896,26.7,25.9,25.9,621
2010-09-22,2009,12,51,265,232.49,0.58,3,Normal,40,6,4,3,65,118,0.51,114.5,0.49,114.5,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0936,0.00548,0.000216,0.0991,0.0039,1,0.0971,0.196,0.00772,25.2,0.922,0.97,0.894,26.1,25.3,25.3,607
2010-09-23,2009,12,52,266,230.03,0.58,3,Normal,40,6,4,3,65,118,0.51,112,0.49,112,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0927,0.00527,0.000207,0.098,0.00385,1,0.0937,0.192,0.00754,25.2,0.92,0.97,0.892,25.5,24.7,24.7,594
2010-09-24,2009,12,52,267,227.57,0.59,3,Normal,40,6,4,3,65,118,0.52,109.6,0.48,109.6,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.0918,0.00506,0.000199,0.0969,0.00381,1,0.0904,0.187,0.00737,25.2,0.918,0.97,0.891,24.9,24.2,24.2,580
2010-09-25,2009,12,52,268,225.11,0.59,3,Normal,40,6,4,3,65,118,0.52,107.1,0.48,107.1,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.6,25.4,0.091,0.00485,0.000191,0.0958,0.00377,1,0.0871,0.183,0.00719,25.3,0.916,0.97,0.889,24.3,23.6,23.6,566
2010-09-26,2009,12,52,269,222.65,0.6,3,Normal,40,6,4,3,65,118,0.53,104.7,0.47,104.7,0,0,0,0,-3,3,40,6,4,0,68,155,990,964.5,25.5,0.0901,0.00465,0.000182,0.0948,0.00372,1,0.0838,0.179,0.00701,25.3,0.915,0.97,0.887,23.7,23,23,553
2010-09-27,2009,12,52,270,220.18,0.61,3,Normal,40,6,4,3,65,118,0.54,102.2,0.46,102.2,0,0,0,0,-3,3,40,6,4,0,68,152,990,964.5,25.5,0.0892,0.00444,0.000174,0.0937,0.00368,1,0.0804,0.174,0.00683,25.3,0.913,0.97,0.885,23.1,22.4,22.4,539
2010-09-28,2009,12,52,271,217.72,0.61,3,Normal,40,6,4,3,65,118,0.54,99.72,0.46,99.72,0,0,0,0,-3,3,40,6,4,0,68,150,990,964.5,25.5,0.0884,0.00423,0.000166,0.0926,0.00363,1,0.0771,0.17,0.00666,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
2010-09-29,2009,12,52,272,215.26,0.62,3,Normal,40,6,4,3,65,118,0.55,97.26,0.45,97.26,0,0,0,0,-3,3,40,6,4,0,68,147,990,964.5,25.5,0.0875,0.00402,0.000157,0.0915,0.00359,1,0.0738,0.165,0.00648,25.3,0.914,0.967,0.884,22.1,21.4,21.4,513
2010-09-30,2009,12,53,273,213.9,0.63,3,Normal,40,6,4,3,65,118,0.55,95.9,0.45,95.9,0,0,0,0,-3,3,40,6,4,0,68,146,990,964.5,25.5,0.087,0.0039,0.000153,0.0909,0.00356,1,0.072,0.163,0.00638,25.4,0.915,0.967,0.885,21.8,21.1,21.1,506
2010-10-01,2010,1,1,274,211.98,0.63,4,Mod_Dry,31,4,3,2,33,73,0.34,139,0.66,139,0,0,0,0,-2,2,31,4,3,0,35,177,990,964.5,25.5,0.098,0.00756,0.000296,0.106,0.00413,1,0.13,0.236,0.00923,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
2010-10-02,2010,1,1,275,211.16,0.64,4,Mod_Dry,31,4,3,2,33,73,0.35,138.2,0.65,138.2,0,0,0,0,-2,2,31,4,3,0,35,176,990,964.5,25.5,0.0977,0.00749,0.000293,0.105,0.00412,1,0.129,0.234,0.00917,25.3,0.934,0.97,0.906,32,31,31,745
2010-10-03,2010,1,1,276,210.34,0.64,4,Mod_Dry,31,4,3,2,33,73,0.35,137.3,0.65,137.3,0,0,0,0,-2,2,31,4,3,0,35,175,990,964.5,25.5,0.0974,0.00742,0.000291,0.105,0.00411,1,0.128,0.233,0.00911,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
2010-10-04,2010,1,1,277,208.43,0.64,4,Mod_Dry,31,4,3,2,33,73,0.35,135.4,0.65,135.4,0,0,0,0,-2,2,31,4,3,0,35,173,990,964.5,25.5,0.0967,0.00726,0.000284,0.104,0.00407,1,0.125,0.229,0.00898,25.3,0.933,0.97,0.905,31.4,30.4,30.4,730
2010-10-05,2010,1,1,278,206.51,0.65,4,Mod_Dry,31,4,3,2,33,73,0.35,133.5,0.65,133.5,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0961,0.0071,0.000278,0.103,0.00404,1,0.123,0.226,0.00884,25.3,0.932,0.97,0.904,30.9,30,30,720
2010-10-06,2010,1,1,279,204.6,0.66,4,Mod_Dry,31,4,3,2,33,73,0.36,131.6,0.64,131.6,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0954,0.00694,0.000271,0.102,0.004,1,0.12,0.222,0.0087,25.3,0.931,0.97,0.903,30.5,29.5,29.5,709
2010-10-07,2010,1,1,280,202.68,0.66,4,Mod_Dry,31,4,3,2,33,73,0.36,129.7,0.64,129.7,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0947,0.00677,0.000265,0.101,0.00397,1,0.118,0.219,0.00856,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2010-10-08,2010,1,2,281,200.77,0.67,4,Mod_Dry,31,4,3,2,33,73,0.36,127.8,0.64,127.8,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.094,0.00661,0.000258,0.101,0.00393,1,0.115,0.216,0.00842,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2010-10-09,2010,1,2,282,198.86,0.68,4,Mod_Dry,31,4,3,2,33,73,0.37,125.9,0.63,125.9,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0934,0.00645,0.000252,0.0998,0.0039,1,0.112,0.212,0.00829,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2010-10-10,2010,1,2,283,196.94,0.68,4,Mod_Dry,31,4,3,2,33,73,0.37,123.9,0.63,123.9,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0927,0.00628,0.000246,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2010-10-11,2010,1,2,284,195.03,0.69,4,Mod_Dry,31,4,3,2,33,73,0.37,122,0.63,122,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.092,0.00612,0.000239,0.0981,0.00383,1,0.107,0.205,0.00803,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2010-10-12,2010,1,2,285,193.11,0.7,4,Mod_Dry,31,4,3,2,33,73,0.38,120.1,0.62,120.1,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2010-10-13,2010,1,2,286,191.2,0.71,4,Mod_Dry,31,4,3,2,33,73,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.0058,0.000227,0.0965,0.00377,1,0.102,0.199,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2010-10-14,2010,1,2,287,190.38,0.71,4,Mod_Dry,31,4,3,2,33,73,0.38,117.4,0.62,117.4,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0904,0.00573,0.000224,0.0961,0.00376,1,0.101,0.197,0.0077,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2010-10-15,2010,1,3,288,190.11,0.71,4,Mod_Dry,31,4,3,2,33,73,0.38,117.1,0.62,117.1,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0903,0.0057,0.000223,0.096,0.00375,1,0.101,0.197,0.00768,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2010-10-16,2010,1,3,289,188.74,0.72,4,Mod_Dry,31,4,3,2,33,73,0.39,115.7,0.61,115.7,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000218,0.0954,0.00373,1,0.0987,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
2010-10-17,2010,1,3,290,187.37,0.72,4,Mod_Dry,31,4,3,2,33,73,0.39,114.4,0.61,114.4,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00547,0.000214,0.0948,0.00371,1,0.0969,0.192,0.00749,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2010-10-18,2010,1,3,291,185.46,0.73,4,Mod_Dry,31,4,3,2,33,73,0.39,112.5,0.61,112.5,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.00531,0.000208,0.0939,0.00367,1,0.0943,0.188,0.00736,25.4,0.919,0.97,0.892,25.7,25,25,599
2010-10-19,2010,1,3,292,185.18,0.73,4,Mod_Dry,31,4,3,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00529,0.000207,0.0938,0.00367,1,0.0939,0.188,0.00734,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2010-10-20,2010,1,3,293,184.91,0.73,4,Mod_Dry,31,4,3,2,33,73,0.4,111.9,0.6,111.9,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0884,0.00526,0.000206,0.0937,0.00366,1,0.0936,0.187,0.00732,25.4,0.919,0.97,0.891,25.6,24.8,24.8,596
2010-10-21,2010,1,3,294,183,0.74,4,Mod_Dry,31,4,3,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.0051,0.000199,0.0929,0.00363,1,0.091,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2010-10-22,2010,1,4,295,181.08,0.74,4,Mod_Dry,31,4,3,2,33,73,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00494,0.000193,0.092,0.0036,1,0.0884,0.18,0.00706,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2010-10-23,2010,1,4,296,179.17,0.75,4,Mod_Dry,31,4,3,2,33,73,0.41,106.2,0.59,106.2,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0864,0.00477,0.000187,0.0912,0.00357,1,0.0858,0.177,0.00693,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
2010-10-24,2010,1,4,297,177.25,0.76,4,Mod_Dry,31,4,3,2,33,73,0.41,104.3,0.59,104.3,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0857,0.00461,0.00018,0.0903,0.00354,1,0.0832,0.174,0.00679,25.4,0.914,0.97,0.886,23.7,23,23,552
2010-10-25,2010,1,4,298,178.07,0.75,4,Mod_Dry,31,4,3,2,33,73,0.41,105.1,0.59,105.1,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00468,0.000183,0.0907,0.00355,1,0.0843,0.175,0.00685,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2010-10-26,2010,1,4,299,181.08,0.74,4,Mod_Dry,31,4,3,2,33,73,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00494,0.000193,0.092,0.0036,1,0.0884,0.18,0.00706,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2010-10-27,2010,1,4,300,181.36,0.74,4,Mod_Dry,31,4,3,2,33,73,0.4,108.4,0.6,108.4,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0872,0.00496,0.000194,0.0921,0.0036,1,0.0888,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,576
2010-10-28,2010,1,4,301,179.44,0.75,4,Mod_Dry,31,4,3,2,33,73,0.41,106.4,0.59,106.4,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0865,0.0048,0.000188,0.0913,0.00357,1,0.0862,0.178,0.00694,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2010-10-29,2010,1,5,302,177.53,0.75,4,Mod_Dry,31,4,3,2,33,73,0.41,104.5,0.59,104.5,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0858,0.00464,0.000181,0.0905,0.00354,1,0.0836,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
2010-10-30,2010,1,5,303,175.61,0.76,4,Mod_Dry,31,4,3,2,33,73,0.42,102.6,0.58,102.6,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0852,0.00447,0.000175,0.0896,0.00351,1,0.081,0.171,0.00668,25.4,0.912,0.97,0.885,23.3,22.6,22.6,543
2010-10-31,2010,1,5,304,173.7,0.77,4,Mod_Dry,31,4,3,2,33,73,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.00431,0.000169,0.0888,0.00348,1,0.0784,0.167,0.00655,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2010-11-01,2010,2,5,305,172.88,0.77,4,Mod_Dry,29,4,2,2,30,67,0.39,105.9,0.61,105.9,0,0,0,0,-2,2,29,4,2,0,32,141,990,964.5,25.5,0.0853,0.00475,0.000186,0.09,0.00352,1,0.0854,0.175,0.00687,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2010-11-02,2010,2,5,306,176.43,0.76,4,Mod_Dry,29,4,2,2,30,67,0.38,109.4,0.62,109.4,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0865,0.00505,0.000198,0.0916,0.00358,1,0.0902,0.182,0.00711,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2010-11-03,2010,2,5,307,179.99,0.75,4,Mod_Dry,29,4,2,2,30,67,0.37,113,0.63,113,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0878,0.00535,0.000209,0.0931,0.00364,1,0.095,0.188,0.00736,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2010-11-04,2010,2,5,308,180.81,0.75,4,Mod_Dry,29,4,2,2,30,67,0.37,113.8,0.63,113.8,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0881,0.00542,0.000212,0.0935,0.00366,1,0.0961,0.19,0.00742,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2010-11-05,2010,2,6,309,184.91,0.73,4,Mod_Dry,29,4,2,2,30,67,0.36,117.9,0.64,117.9,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0895,0.00577,0.000226,0.0953,0.00373,1,0.102,0.197,0.0077,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2010-11-06,2010,2,6,310,187.37,0.72,4,Mod_Dry,29,4,2,2,30,67,0.36,120.4,0.64,120.4,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0904,0.00598,0.000234,0.0963,0.00377,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2010-11-07,2010,2,6,311,187.1,0.72,4,Mod_Dry,29,4,2,2,30,67,0.36,120.1,0.64,120.1,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0903,0.00596,0.000233,0.0962,0.00376,1,0.105,0.201,0.00785,25.4,0.925,0.97,0.897,27.6,26.8,26.8,644
2010-11-08,2010,2,6,312,186.28,0.73,4,Mod_Dry,29,4,2,2,30,67,0.36,119.3,0.64,119.3,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.09,0.00589,0.00023,0.0959,0.00375,1,0.104,0.199,0.0078,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2010-11-09,2010,2,6,313,185.46,0.73,4,Mod_Dry,29,4,2,2,30,67,0.36,118.5,0.64,118.5,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0897,0.00582,0.000228,0.0955,0.00374,1,0.102,0.198,0.00774,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2010-11-10,2010,2,6,314,186.28,0.73,4,Mod_Dry,29,4,2,2,30,67,0.36,119.3,0.64,119.3,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.09,0.00589,0.00023,0.0959,0.00375,1,0.104,0.199,0.0078,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2010-11-11,2010,2,6,315,185.46,0.73,4,Mod_Dry,29,4,2,2,30,67,0.36,118.5,0.64,118.5,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0897,0.00582,0.000228,0.0955,0.00374,1,0.102,0.198,0.00774,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2010-11-12,2010,2,7,316,188.47,0.72,4,Mod_Dry,29,4,2,2,30,67,0.35,121.5,0.65,121.5,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0908,0.00607,0.000238,0.0968,0.00379,1,0.106,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.1,27.1,652
2010-11-13,2010,2,7,317,194.21,0.7,4,Mod_Dry,29,4,2,2,30,67,0.34,127.2,0.66,127.2,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00656,0.000256,0.0993,0.00388,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2010-11-14,2010,2,7,318,195.57,0.69,4,Mod_Dry,29,4,2,2,30,67,0.34,128.6,0.66,128.6,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00668,0.000261,0.0999,0.00391,1,0.116,0.216,0.00844,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2010-11-15,2010,2,7,319,193.11,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,126.1,0.65,126.1,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00647,0.000253,0.0989,0.00386,1,0.113,0.212,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2010-11-16,2010,2,7,320,191.75,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,124.8,0.65,124.8,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00635,0.000248,0.0983,0.00384,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.9,28.8,28,28,671
2010-11-17,2010,2,7,321,189.83,0.71,4,Mod_Dry,29,4,2,2,30,67,0.35,122.8,0.65,122.8,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00619,0.000242,0.0974,0.00381,1,0.108,0.206,0.00804,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2010-11-18,2010,2,7,322,189.56,0.71,4,Mod_Dry,29,4,2,2,30,67,0.35,122.6,0.65,122.6,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0911,0.00617,0.000241,0.0973,0.0038,1,0.108,0.205,0.00802,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2010-11-19,2010,2,8,323,189.29,0.71,4,Mod_Dry,29,4,2,2,30,67,0.35,122.3,0.65,122.3,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00614,0.00024,0.0972,0.0038,1,0.108,0.205,0.00801,25.4,0.927,0.97,0.899,28.2,27.3,27.3,656
2010-11-20,2010,2,8,324,187.37,0.72,4,Mod_Dry,29,4,2,2,30,67,0.36,120.4,0.64,120.4,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0904,0.00598,0.000234,0.0963,0.00377,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2010-11-21,2010,2,8,325,185.46,0.73,5,Dry,23,4,2,2,19,50,0.27,135.5,0.73,135.5,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0936,0.00726,0.000284,0.101,0.00394,1,0.125,0.226,0.00885,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
2010-11-22,2010,2,8,326,185.73,0.73,5,Dry,23,4,2,2,19,50,0.27,135.7,0.73,135.7,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0937,0.00729,0.000285,0.101,0.00395,1,0.126,0.227,0.00887,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
2010-11-23,2010,2,8,327,187.65,0.72,5,Dry,23,4,2,2,19,50,0.27,137.7,0.73,137.7,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0943,0.00745,0.000291,0.102,0.00398,1,0.128,0.23,0.009,25.3,0.934,0.97,0.906,31.9,31,31,744
2010-11-24,2010,2,8,328,190.65,0.71,5,Dry,23,4,2,2,19,50,0.26,140.7,0.74,140.7,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0954,0.00771,0.000301,0.103,0.00403,1,0.132,0.235,0.00921,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2010-11-25,2010,2,8,329,195.3,0.69,5,Dry,23,4,2,2,19,50,0.26,145.3,0.74,145.3,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.097,0.0081,0.000317,0.105,0.00411,1,0.139,0.244,0.00953,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
2010-11-26,2010,2,9,330,197.22,0.68,5,Dry,23,4,2,2,19,50,0.25,147.2,0.75,147.2,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0977,0.00826,0.000323,0.106,0.00414,1,0.141,0.247,0.00966,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
2010-11-27,2010,2,9,331,195.3,0.69,5,Dry,23,4,2,2,19,50,0.26,145.3,0.74,145.3,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.097,0.0081,0.000317,0.105,0.00411,1,0.139,0.244,0.00953,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
2010-11-28,2010,2,9,332,196.67,0.69,5,Dry,23,4,2,2,19,50,0.25,146.7,0.75,146.7,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0975,0.00822,0.000321,0.106,0.00413,1,0.141,0.246,0.00962,25.3,0.937,0.97,0.909,34.2,33.1,33.1,795
2010-11-29,2010,2,9,333,199.13,0.68,5,Dry,23,4,2,2,19,50,0.25,149.1,0.75,149.1,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0984,0.00843,0.000329,0.107,0.00417,1,0.144,0.251,0.00979,25.3,0.938,0.97,0.91,34.8,33.7,33.7,810
2010-11-30,2010,2,9,334,199.95,0.67,5,Dry,23,4,2,2,19,50,0.25,149.9,0.75,149.9,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0987,0.0085,0.000332,0.107,0.00419,1,0.145,0.252,0.00985,25.3,0.938,0.97,0.91,35,33.9,33.9,814
2010-12-01,2010,3,9,335,202.41,0.66,5,Dry,26,4,3,2,24,59,0.29,143.4,0.71,143.4,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00794,0.00031,0.106,0.00413,1,0.136,0.242,0.00945,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2010-12-02,2010,3,9,336,207.06,0.65,5,Dry,26,4,3,2,24,59,0.28,148.1,0.71,148.1,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00834,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
2010-12-03,2010,3,10,337,209.52,0.64,5,Dry,26,4,3,2,24,59,0.28,150.5,0.72,150.5,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00854,0.000335,0.109,0.00426,1,0.146,0.255,0.00997,25.3,0.939,0.97,0.911,35,34,34,816
2010-12-04,2010,3,10,338,212.53,0.63,5,Dry,26,4,3,2,24,59,0.28,153.5,0.72,153.5,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.0088,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.7,34.7,34.7,832
2010-12-05,2010,3,10,339,213.35,0.63,5,Dry,26,4,3,2,24,59,0.28,154.3,0.72,154.3,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000348,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.9,34.9,837
2010-12-06,2010,3,10,340,214.17,0.63,5,Dry,26,4,3,2,24,59,0.28,155.2,0.72,155.2,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00894,0.00035,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,841
2010-12-07,2010,3,10,341,218.27,0.61,5,Dry,26,4,3,2,24,59,0.27,159.3,0.73,159.3,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000364,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,863
2010-12-08,2010,3,10,342,221.82,0.6,5,Dry,26,4,3,2,24,59,0.27,162.8,0.73,162.8,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00959,0.000377,0.114,0.00449,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.8,36.8,884
2010-12-09,2010,3,10,343,224.29,0.6,5,Dry,26,4,3,2,24,59,0.26,165.3,0.74,165.3,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.0098,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.5,37.5,37.5,899
