date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-12-10,2010,3,11,344,226.2,0.59,5,Dry,26,4,3,2,24,59,0.26,167.2,0.74,167.2,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00996,0.000392,0.116,0.00457,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,910
2010-12-11,2010,3,11,345,225.93,0.59,5,Dry,26,4,3,2,24,59,0.26,166.9,0.74,166.9,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00994,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,909
2010-12-12,2010,3,11,346,226.2,0.59,5,Dry,26,4,3,2,24,59,0.26,167.2,0.74,167.2,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00996,0.000392,0.116,0.00457,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,910
2010-12-13,2010,3,11,347,227.57,0.59,5,Dry,26,4,3,2,24,59,0.26,168.6,0.74,168.6,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,918
2010-12-14,2010,3,11,348,229.48,0.58,5,Dry,26,4,3,2,24,59,0.26,170.5,0.74,170.5,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00463,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,930
2010-12-15,2010,3,11,349,232.49,0.58,5,Dry,26,4,3,2,24,59,0.25,173.5,0.75,173.5,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
2010-12-16,2010,3,11,350,233.31,0.57,5,Dry,26,4,3,2,24,59,0.25,174.3,0.75,174.3,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.0047,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,953
2010-12-17,2010,3,12,351,230.3,0.58,5,Dry,26,4,3,2,24,59,0.26,171.3,0.74,171.3,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,38.9,38.9,935
2010-12-18,2010,3,12,352,227.29,0.59,5,Dry,26,4,3,2,24,59,0.26,168.3,0.74,168.3,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000395,0.117,0.00459,1,0.17,0.286,0.0113,25.1,0.944,0.974,0.92,39.2,38.2,38.2,917
2010-12-19,2010,3,12,353,227.57,0.59,5,Dry,26,4,3,2,24,59,0.26,168.6,0.74,168.6,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,918
2010-12-20,2010,3,12,354,231.12,0.58,5,Dry,26,4,3,2,24,59,0.26,172.1,0.74,172.1,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00466,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,940
2010-12-21,2010,3,12,355,234.68,0.57,5,Dry,26,4,3,2,24,59,0.25,175.7,0.75,175.7,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2010-12-22,2010,3,12,356,236.04,0.57,5,Dry,26,4,3,2,24,59,0.25,177,0.75,177,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,969
2010-12-23,2010,3,12,357,236.86,0.57,5,Dry,26,4,3,2,24,59,0.25,177.9,0.75,177.9,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.183,0.303,0.012,25.1,0.948,0.979,0.928,41.4,40.6,40.6,974
2010-12-24,2010,3,13,358,236.59,0.57,5,Dry,26,4,3,2,24,59,0.25,177.6,0.75,177.6,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.928,41.4,40.5,40.5,972
2010-12-25,2010,3,13,359,236.86,0.57,5,Dry,26,4,3,2,24,59,0.25,177.9,0.75,177.9,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.183,0.303,0.012,25.1,0.948,0.979,0.928,41.4,40.6,40.6,974
2010-12-26,2010,3,13,360,238.23,0.56,5,Dry,26,4,3,2,24,59,0.25,179.2,0.75,179.2,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.184,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2010-12-27,2010,3,13,361,241.24,0.56,5,Dry,26,4,3,2,24,59,0.24,182.2,0.76,182.2,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.189,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2010-12-28,2010,3,13,362,246.43,0.55,5,Dry,26,4,3,2,24,59,0.24,187.4,0.76,187.4,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
2010-12-29,2010,3,13,363,251.63,0.54,5,Dry,26,4,3,2,24,59,0.23,192.6,0.77,192.6,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2010-12-30,2010,3,13,364,256.28,0.53,5,Dry,26,4,3,2,24,59,0.23,197.3,0.77,197.3,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000495,0.129,0.00512,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2010-12-31,2010,3,14,365,262.57,0.52,5,Dry,26,4,3,2,24,59,0.23,203.6,0.78,203.6,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000517,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.5,46.5,46.5,1120
2011-01-01,2010,4,14,1,266.12,0.52,5,Dry,29,5,4,2,33,73,0.27,193.1,0.73,193.1,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000482,0.129,0.00512,1,0.203,0.332,0.0132,24.9,0.953,0.98,0.933,44.9,44,44,1060
2011-01-02,2010,4,14,2,270.22,0.51,5,Dry,29,5,4,2,33,73,0.27,197.2,0.73,197.2,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.119,0.0125,0.000496,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,45.9,45,45,1080
2011-01-03,2010,4,14,3,274.32,0.51,5,Dry,29,5,4,2,33,73,0.27,201.3,0.73,201.3,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0129,0.00051,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.9,45.9,45.9,1100
2011-01-04,2010,4,14,4,277.33,0.5,5,Dry,29,5,4,2,33,73,0.26,204.3,0.74,204.3,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000521,0.134,0.00533,1,0.218,0.353,0.014,24.8,0.955,0.98,0.936,47.6,46.6,46.6,1120
2011-01-05,2010,4,14,5,277.61,0.5,5,Dry,29,5,4,2,33,73,0.26,204.6,0.74,204.6,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0131,0.000522,0.134,0.00533,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.6,46.7,46.7,1120
2011-01-06,2010,4,14,6,281.71,0.5,5,Dry,29,5,4,2,33,73,0.26,208.7,0.74,208.7,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000536,0.136,0.00541,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
2011-01-07,2010,4,15,7,285.26,0.49,5,Dry,29,5,4,2,33,73,0.26,212.3,0.74,212.3,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000548,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
2011-01-08,2010,4,15,8,290.46,0.48,5,Dry,29,5,4,2,33,73,0.25,217.5,0.75,217.5,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000566,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2011-01-09,2010,4,15,9,297.29,0.48,5,Dry,29,5,4,2,33,73,0.25,224.3,0.75,224.3,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.00059,0.143,0.00569,1,0.245,0.388,0.0155,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
2011-01-10,2010,4,15,10,304.13,0.47,5,Dry,29,5,4,2,33,73,0.24,231.1,0.76,231.1,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000614,0.146,0.00582,2,0.0985,0.244,0.00975,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2011-01-11,2010,4,15,11,311.51,0.46,5,Dry,29,5,4,2,33,73,0.23,238.5,0.77,238.5,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.016,0.00064,0.149,0.00596,2,0.103,0.253,0.0101,24.8,0.926,0.97,0.898,26.8,26,52.1,1250
2011-01-12,2010,4,15,12,318.9,0.45,5,Dry,29,5,4,2,33,73,0.23,245.9,0.77,245.9,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000666,0.152,0.00609,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.7,1290
2011-01-13,2010,4,15,13,327.37,0.44,5,Dry,29,5,4,2,33,73,0.22,254.4,0.78,254.4,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0191,0.000764,0.158,0.00632,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.6,27.8,55.6,1330
2011-01-14,2010,4,16,14,334.21,0.44,5,Dry,29,5,4,2,33,73,0.22,261.2,0.78,261.2,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0223,0.000894,0.163,0.00656,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57.1,1370
2011-01-15,2010,4,16,15,342.68,0.43,5,Dry,29,5,4,2,33,73,0.21,269.7,0.79,269.7,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0263,0.00106,0.17,0.00685,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.4,58.9,1410
2011-01-16,2010,4,16,16,349.52,0.42,5,Dry,29,5,4,2,33,73,0.21,276.5,0.79,276.5,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.1,24.9,0.147,0.0295,0.00119,0.176,0.00708,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
2011-01-17,2010,4,16,17,358,0.41,5,Dry,29,5,4,2,33,73,0.2,285,0.8,285,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0335,0.00135,0.183,0.00738,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.2,1490
2011-01-18,2010,4,16,18,367.02,0.4,5,Dry,29,5,4,2,33,73,0.2,294,0.8,294,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0378,0.00153,0.19,0.00769,2,0.141,0.331,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2011-01-19,2010,4,16,19,377.68,0.39,5,Dry,29,5,4,2,33,73,0.19,304.7,0.81,304.7,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.156,0.0428,0.00173,0.199,0.00806,2,0.148,0.347,0.0141,24.4,0.941,0.97,0.913,34.3,33.2,66.4,1590
2011-01-20,2010,4,16,20,387.8,0.38,5,Dry,29,5,4,2,33,73,0.19,314.8,0.81,314.8,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0476,0.00193,0.208,0.00842,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.4,34.3,68.6,1650
2011-01-21,2010,4,17,21,397.92,0.38,5,Dry,29,5,4,2,33,73,0.18,324.9,0.82,324.9,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0524,0.00213,0.216,0.00878,2,0.162,0.378,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.7,1700
2011-01-22,2010,4,17,22,406.94,0.37,5,Dry,29,5,4,2,33,73,0.18,333.9,0.82,333.9,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0566,0.0023,0.223,0.00909,2,0.168,0.391,0.0159,24.2,0.946,0.971,0.918,37.4,36.3,72.7,1740
2011-01-23,2010,4,17,23,415.97,0.36,5,Dry,29,5,4,2,33,73,0.17,343,0.82,343,0,0,0,0,-2,2,29,5,4,0,35,381,990,965.5,24.5,0.17,0.0609,0.00248,0.231,0.00941,2,0.174,0.405,0.0165,24.1,0.947,0.973,0.921,38.4,37.4,74.7,1790
2011-01-24,2010,4,17,24,425.54,0.36,5,Dry,29,5,4,2,33,73,0.17,352.5,0.83,352.5,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.173,0.0654,0.00267,0.239,0.00975,2,0.18,0.419,0.0171,24.1,0.949,0.975,0.925,39.5,38.5,76.9,1850
2011-01-25,2010,4,17,25,435.65,0.35,5,Dry,29,5,4,2,33,73,0.17,362.6,0.83,362.6,0,0,0,0,-2,2,29,5,4,0,35,401,990,965.6,24.4,0.177,0.0702,0.00287,0.247,0.0101,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.6,39.6,79.3,1900
2011-01-26,2010,4,17,26,449.05,0.34,5,Dry,29,5,4,2,33,73,0.16,376.1,0.84,376.1,0,0,0,0,-2,2,29,5,4,0,35,414,990,965.6,24.4,0.182,0.0765,0.00314,0.258,0.0106,2,0.196,0.454,0.0186,23.9,0.952,0.98,0.933,42,41.2,82.3,1980
2011-01-27,2010,4,17,27,464.09,0.33,5,Dry,29,5,4,2,33,73,0.16,391.1,0.84,391.1,0,0,0,0,-2,2,29,5,4,0,35,429,990,965.7,24.3,0.187,0.0836,0.00344,0.271,0.0111,2,0.206,0.477,0.0196,23.8,0.954,0.98,0.935,43.6,42.7,85.5,2050
2011-01-28,2010,4,18,28,476.4,0.32,5,Dry,29,5,4,2,33,73,0.15,403.4,0.85,403.4,0,0,0,0,-2,2,29,5,4,0,35,441,990,965.7,24.3,0.191,0.0894,0.00369,0.281,0.0116,2,0.215,0.496,0.0204,23.8,0.955,0.98,0.936,44.9,44,88,2110
2011-01-29,2010,4,18,29,491.43,0.31,5,Dry,29,5,4,2,33,73,0.15,418.4,0.85,418.4,0,0,0,0,-2,2,29,5,4,0,35,456,990,965.8,24.2,0.197,0.0965,0.00399,0.293,0.0121,2,0.225,0.518,0.0214,23.7,0.956,0.98,0.937,46.4,45.5,91,2180
2011-01-30,2010,4,18,30,511.4,0.3,5,Dry,29,5,4,2,33,73,0.14,438.4,0.86,438.4,0,0,0,0,-2,2,29,5,4,0,35,476,990,965.9,24.1,0.204,0.106,0.0044,0.31,0.0128,2,0.238,0.548,0.0227,23.6,0.958,0.98,0.938,48.5,47.5,95,2280
2011-01-31,2010,4,18,31,534.09,0.29,5,Dry,29,5,4,2,33,73,0.14,461.1,0.86,461.1,0,0,0,0,-2,2,29,5,4,0,35,499,990,966,24,0.212,0.117,0.00486,0.328,0.0137,2,0.254,0.582,0.0243,23.4,0.957,0.98,0.938,50.7,48.2,96.4,2310
2011-02-01,2010,5,18,32,557.33,0.28,5,Dry,31,6,4,3,41,85,0.15,472.3,0.85,472.3,0,0,0,0,-3,3,31,6,4,0,44,513,990,966.1,23.9,0.218,0.122,0.0051,0.34,0.0142,2,0.261,0.602,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2011-02-02,2010,5,18,33,582.76,0.26,5,Dry,31,6,4,3,41,85,0.15,497.8,0.85,497.8,0,0,0,0,-3,3,31,6,4,0,44,539,990,966.2,23.8,0.233,0.134,0.00563,0.367,0.0154,3,0.166,0.533,0.0224,23.2,0.946,0.97,0.918,35.8,34.7,104,2500
2011-02-03,2010,5,18,34,611.47,0.25,5,Dry,31,6,4,3,41,85,0.14,526.5,0.86,526.5,0,0,0,0,-3,3,31,6,4,0,44,567,990,966.3,23.7,0.249,0.153,0.00645,0.402,0.017,3,0.179,0.581,0.0246,23.1,0.949,0.971,0.921,37.7,36.6,110,2630
2011-02-04,2010,5,19,35,645.11,0.24,5,Dry,31,6,4,3,41,85,0.13,560.1,0.87,560.1,0,0,0,0,-3,3,31,6,4,0,44,601,990,966.5,23.5,0.268,0.175,0.00745,0.443,0.0188,3,0.195,0.638,0.0271,22.9,0.952,0.976,0.928,39.9,38.9,117,2800
2011-02-05,2010,5,19,36,678.74,0.22,5,Dry,31,6,4,3,41,85,0.13,593.7,0.88,593.7,0,0,0,0,-3,3,31,6,4,0,44,635,990,966.6,23.4,0.287,0.198,0.00845,0.485,0.0207,3,0.21,0.695,0.0297,22.7,0.954,0.98,0.935,42,41.2,124,2960
2011-02-06,2010,5,19,37,711.82,0.21,5,Dry,31,6,4,3,41,85,0.12,626.8,0.88,626.8,0,0,0,0,-3,3,31,6,4,0,44,668,990,966.7,23.3,0.306,0.22,0.00945,0.526,0.0226,3,0.225,0.75,0.0323,22.5,0.955,0.98,0.936,44.1,43.2,130,3110
2011-02-07,2010,5,19,38,749.29,0.2,5,Dry,31,6,4,3,41,85,0.11,664.3,0.89,664.3,0,0,0,0,-3,3,31,6,4,0,44,705,990,966.9,23.1,0.327,0.245,0.0106,0.572,0.0248,3,0.241,0.814,0.0352,22.3,0.957,0.98,0.938,46.3,45.4,136,3270
2011-02-08,2010,5,19,39,781.18,0.19,5,Dry,31,6,4,3,41,85,0.11,696.2,0.89,696.2,0,0,0,0,-3,3,31,6,4,0,44,737,990,967,23,0.345,0.266,0.0116,0.612,0.0266,3,0.256,0.867,0.0377,22.1,0.957,0.98,0.938,48.2,47.2,142,3400
2011-02-09,2010,5,19,40,814.26,0.18,5,Dry,31,6,4,3,41,85,0.1,729.3,0.9,729.3,0,0,0,0,-3,3,31,6,4,0,44,770,990,967.2,22.8,0.364,0.288,0.0126,0.652,0.0286,3,0.271,0.923,0.0404,21.9,0.957,0.98,0.938,50,48.2,145,3470
2011-02-10,2010,5,19,41,853.97,0.17,5,Dry,31,6,4,3,41,85,0.1,769,0.9,769,0,0,0,0,-3,3,31,6,4,0,44,810,990,967.3,22.7,0.396,0.311,0.0137,0.708,0.0312,3,0.285,0.993,0.0438,21.7,0.956,0.98,0.937,52.1,48.2,145,3470
2011-02-11,2010,5,20,42,898.14,0.16,4,Mod_Dry,36,6,5,4,54,105,0.12,793.1,0.88,793.1,0,0,0,0,-4,4,36,6,5,0,58,840,990,967.5,22.5,0.424,0.323,0.0143,0.747,0.0332,4,0.21,0.957,0.0425,21.6,0.953,0.976,0.93,39.9,39,156,3740
2011-02-12,2010,5,20,43,945.8,0.15,4,Mod_Dry,36,6,5,4,54,105,0.11,840.8,0.89,840.8,0,0,0,0,-4,4,36,6,5,0,58,888,990,967.7,22.3,0.468,0.346,0.0155,0.814,0.0365,4,0.226,1.04,0.0466,21.3,0.954,0.98,0.935,41.9,41,164,3940
2011-02-13,2010,5,20,44,996.39,0.14,4,Mod_Dry,36,6,5,4,54,105,0.1,891.4,0.9,891.4,0,0,0,0,-4,4,36,6,5,0,58,938,990,967.9,22.1,0.514,0.37,0.0168,0.884,0.04,4,0.243,1.13,0.051,21,0.955,0.98,0.936,43.8,42.9,172,4120
2011-02-14,2010,5,20,45,1044.3,0.13,4,Mod_Dry,36,6,5,4,54,105,0.1,939.4,0.9,939.4,0,0,0,0,-4,4,36,6,5,0,58,986,990,968,22,0.558,0.394,0.0179,0.951,0.0433,4,0.26,1.21,0.0551,20.7,0.956,0.98,0.937,45.7,44.8,179,4300
2011-02-15,2010,5,20,46,1088.8,0.12,4,Mod_Dry,36,6,5,4,54,105,0.096,983.8,0.9,983.8,0,0,0,0,-4,4,36,6,5,0,58,1030,990,968.2,21.8,0.599,0.415,0.019,1.01,0.0465,4,0.275,1.29,0.059,20.5,0.956,0.98,0.937,47.3,46.4,186,4450
2011-02-16,2010,5,20,47,1134.7,0.12,4,Mod_Dry,36,6,5,4,54,105,0.092,1030,0.91,1030,0,0,0,0,-4,4,36,6,5,0,58,1080,990,968.3,21.7,0.664,0.49,0.0226,1.15,0.0532,4,0.286,1.44,0.0664,20.2,0.955,0.98,0.936,48.8,47.8,191,4590
2011-02-17,2010,5,20,48,1176.2,0.11,4,Mod_Dry,36,6,5,4,54,105,0.089,1071,0.91,1071,0,0,0,0,-4,4,36,6,5,0,58,1120,990,968.5,21.5,0.725,0.583,0.0271,1.31,0.0607,4,0.294,1.6,0.0744,19.9,0.955,0.98,0.936,50,48.2,193,4630
2011-02-18,2010,5,21,49,1207.3,0.11,4,Mod_Dry,36,6,5,4,54,105,0.087,1102,0.91,1100,2,0,0,0,-4,6,36,6,5,0,60,1150,990,968.6,21.4,0.767,0.648,0.0302,1.42,0.066,4,0.3,1.72,0.08,19.7,0.954,0.98,0.935,50.8,48.2,193,4630
2011-02-19,2010,5,21,50,1238.8,0.11,4,Mod_Dry,36,6,5,4,54,105,0.085,1134,0.92,1100,34,8,1,1,-3,27,44,7,6,1,81,1160,990,968.7,21.3,0.782,0.648,0.0304,1.43,0.067,4,0.3,1.73,0.081,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2011-02-20,2010,5,21,51,1270.8,0.1,4,Mod_Dry,36,6,5,4,54,105,0.083,1166,0.92,1100,66,15,2,2,-2,49,51,8,7,2,103,1170,990,968.8,21.2,0.795,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2011-02-21,2010,5,21,52,1297.3,0.1,2,Mod_Wet,49,8,7,5,93,162,0.13,1135,0.88,1100,35,8,1,1,-4,29,57,9,8,1,122,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2011-02-22,2010,5,21,53,1318.1,0.098,2,Mod_Wet,49,8,7,5,93,162,0.12,1156,0.88,1100,56,13,2,2,-3,42,62,10,9,2,135,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2011-02-23,2010,5,21,54,1339.1,0.096,2,Mod_Wet,49,8,7,5,93,162,0.12,1177,0.88,1100,77,17,2,2,-3,59,66,10,9,2,152,1190,990,969,21,0.823,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2011-02-24,2010,5,21,55,1354.2,0.095,2,Mod_Wet,49,8,7,5,93,162,0.12,1192,0.88,1100,92,21,3,3,-2,67,70,11,10,3,160,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2011-02-25,2010,5,22,56,1369.4,0.094,2,Mod_Wet,49,8,7,5,93,162,0.12,1207,0.88,1100,107,24,3,3,-2,79,73,11,10,3,172,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2011-02-26,2010,5,22,57,1378.5,0.093,2,Mod_Wet,49,8,7,5,93,162,0.12,1217,0.88,1100,117,26,4,4,-1,84,75,12,11,4,177,1200,990,969.1,20.9,0.842,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2011-02-27,2010,5,22,58,1387.7,0.092,2,Mod_Wet,49,8,7,5,93,162,0.12,1226,0.88,1100,126,28,4,4,-1,91,77,12,11,4,184,1200,990,969.1,20.9,0.845,0.648,0.031,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48.1,192,4610
2011-02-28,2010,5,22,59,1396.9,0.091,2,Mod_Wet,49,8,7,5,93,162,0.12,1235,0.88,1100,135,31,4,4,-1,97,80,12,11,4,190,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,48.9,48,192,4600
2011-03-01,2010,6,22,60,1406.1,0.09,3,Normal,49,9,9,9,107,183,0.13,1223,0.87,1100,123,28,4,4,-5,92,77,13,13,4,199,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2011-03-02,2010,6,22,61,1415.4,0.089,3,Normal,49,9,9,9,107,183,0.13,1232,0.87,1100,132,30,4,4,-5,99,79,13,13,4,206,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2011-03-03,2010,6,22,62,1424.7,0.087,3,Normal,49,9,9,9,107,183,0.13,1242,0.87,1100,142,32,4,4,-5,107,81,13,13,4,214,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
2011-03-04,2010,6,23,63,1434,0.086,3,Normal,49,9,9,9,107,183,0.13,1251,0.87,1100,151,34,5,5,-4,111,83,14,14,5,218,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2011-03-05,2010,6,23,64,1443.4,0.084,3,Normal,49,9,9,9,107,183,0.13,1260,0.87,1100,160,36,5,5,-4,118,85,14,14,5,225,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2011-03-06,2010,6,23,65,1459,0.082,3,Normal,49,9,9,9,107,183,0.13,1276,0.88,1100,176,40,5,5,-4,130,89,14,14,5,237,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2011-03-07,2010,6,23,66,1474.7,0.079,3,Normal,49,9,9,9,107,183,0.12,1292,0.88,1100,192,43,6,6,-3,140,92,15,15,6,247,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
2011-03-08,2010,6,23,67,1490.5,0.077,3,Normal,49,9,9,9,107,183,0.12,1308,0.88,1100,208,47,6,6,-3,152,96,15,15,6,259,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2011-03-09,2010,6,23,68,1506.4,0.075,3,Normal,49,9,9,9,107,183,0.12,1323,0.88,1100,223,50,7,7,-2,161,99,16,16,7,268,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2011-03-10,2010,6,23,69,1516,0.074,3,Normal,49,9,9,9,107,183,0.12,1333,0.88,1100,233,51,7,7,-2,170,100,16,16,7,277,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2011-03-11,2010,6,24,70,1525.6,0.073,3,Normal,49,9,9,9,107,183,0.12,1343,0.88,1100,243,51,7,7,-2,180,100,16,16,7,287,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2011-03-12,2010,6,24,71,1535.2,0.072,3,Normal,49,9,9,9,107,183,0.12,1352,0.88,1100,252,51,8,8,-1,186,100,17,17,8,293,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2011-03-13,2010,6,24,72,1544.8,0.071,3,Normal,49,9,9,9,107,183,0.12,1362,0.88,1100,262,51,8,8,-1,196,100,17,17,8,303,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2011-03-14,2010,6,24,73,1560.9,0.069,3,Normal,49,9,9,9,107,183,0.12,1378,0.88,1100,278,51,8,8,-1,212,100,17,17,8,319,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2011-03-15,2010,6,24,74,1570.6,0.068,3,Normal,49,9,9,9,107,183,0.12,1388,0.88,1100,288,51,9,9,0,219,100,18,18,9,326,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2011-03-16,2010,6,24,75,1580.4,0.067,3,Normal,49,9,9,9,107,183,0.12,1397,0.88,1100,297,51,9,9,0,228,100,18,18,9,335,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2011-03-17,2010,6,24,76,1596.7,0.066,3,Normal,49,9,9,9,107,183,0.12,1414,0.89,1100,314,51,9,10,0,244,100,18,19,9,351,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2011-03-18,2010,6,25,77,1606.5,0.065,3,Normal,49,9,9,9,107,183,0.11,1423,0.89,1100,323,51,9,10,1,252,100,18,19,10,359,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
2011-03-19,2010,6,25,78,1616.3,0.064,3,Normal,49,9,9,9,107,183,0.11,1433,0.89,1100,333,51,9,10,1,262,100,18,19,10,369,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
2011-03-20,2010,6,25,79,1626.1,0.063,3,Normal,49,9,9,9,107,183,0.11,1443,0.89,1100,343,51,9,10,1,272,100,18,19,10,379,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
2011-03-21,2010,6,25,80,1636,0.063,3,Normal,49,9,9,9,107,183,0.11,1453,0.89,1100,353,51,9,11,2,280,100,18,20,11,387,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2011-03-22,2010,6,25,81,1645.9,0.062,3,Normal,49,9,9,9,107,183,0.11,1463,0.89,1100,363,51,9,11,2,290,100,18,20,11,397,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2011-03-23,2010,6,25,82,1655.8,0.061,3,Normal,49,9,9,9,107,183,0.11,1473,0.89,1100,373,51,9,11,2,300,100,18,20,11,407,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.6,183,4380
2011-03-24,2010,6,25,83,1665.8,0.06,3,Normal,49,9,9,9,107,183,0.11,1483,0.89,1100,383,51,9,12,2,309,100,18,21,11,416,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2011-03-25,2010,6,26,84,1675.8,0.059,3,Normal,49,9,9,9,107,183,0.11,1493,0.89,1100,393,51,9,12,3,318,100,18,21,12,425,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2011-03-26,2010,6,26,85,1685.8,0.058,3,Normal,49,9,9,9,107,183,0.11,1503,0.89,1100,403,51,9,12,3,328,100,18,21,12,435,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0936,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2011-03-27,2010,6,26,86,1695.8,0.057,3,Normal,49,9,9,9,107,183,0.11,1513,0.89,1100,413,51,9,13,3,337,100,18,22,12,444,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2011-03-28,2010,6,26,87,1705.8,0.056,3,Normal,49,9,9,9,107,183,0.11,1523,0.89,1100,423,51,9,13,4,346,100,18,22,13,453,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2011-03-29,2010,6,26,88,1715.9,0.055,3,Normal,49,9,9,9,107,183,0.11,1533,0.89,1100,433,51,9,13,4,356,100,18,22,13,463,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46,45.1,181,4330
2011-03-30,2010,6,26,89,1732.7,0.054,3,Normal,49,9,9,9,107,183,0.11,1550,0.89,1100,450,51,9,14,5,371,100,18,23,14,478,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2011-03-31,2010,6,26,90,1749.6,0.052,3,Normal,49,9,9,9,107,183,0.1,1567,0.9,1100,467,51,9,14,5,388,100,18,23,14,495,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2011-04-01,2010,7,27,91,1773.4,0.05,4,Mod_Dry,45,11,10,10,72,148,0.084,1625,0.92,1100,525,55,7,15,6,442,100,18,25,16,514,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2011-04-02,2010,7,27,92,1797.3,0.048,4,Mod_Dry,45,11,10,10,72,148,0.082,1649,0.92,1100,549,55,7,15,6,466,100,18,25,16,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2011-04-03,2010,7,27,93,1828.2,0.046,4,Mod_Dry,45,11,10,10,72,148,0.081,1680,0.92,1100,580,55,7,15,7,496,100,18,25,17,568,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2011-04-04,2010,7,27,94,1866.2,0.043,4,Mod_Dry,45,11,10,10,72,148,0.079,1718,0.92,1100,618,55,7,15,9,532,100,18,25,19,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2011-04-05,2010,7,27,95,1911.5,0.04,4,Mod_Dry,45,11,10,10,72,148,0.077,1763,0.92,1100,663,55,7,15,10,576,100,18,25,20,648,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2011-04-06,2010,7,27,96,1957.2,0.038,4,Mod_Dry,45,11,10,10,72,148,0.076,1809,0.92,1100,709,55,7,15,11,621,100,18,25,21,693,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2011-04-07,2010,7,27,97,2003.3,0.035,4,Mod_Dry,45,11,10,10,72,148,0.074,1855,0.93,1100,755,55,7,15,13,665,100,18,25,23,737,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2011-04-08,2010,7,28,98,2049.7,0.033,4,Mod_Dry,45,11,10,10,72,148,0.072,1902,0.93,1100,802,55,7,15,14,711,100,18,25,24,783,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
2011-04-09,2010,7,28,99,2096.6,0.031,4,Mod_Dry,45,11,10,10,72,148,0.071,1949,0.93,1100,849,55,7,15,15,757,100,18,25,25,829,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2011-04-10,2010,7,28,100,2136.5,0.029,4,Mod_Dry,45,11,10,10,72,148,0.069,1988,0.93,1100,888,55,7,15,17,794,100,18,25,27,866,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2011-04-11,2010,7,28,101,2169.3,0.028,4,Mod_Dry,45,11,10,10,72,148,0.068,2021,0.93,1100,921,55,7,15,18,826,100,18,25,28,898,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2011-04-12,2010,7,28,102,2195,0.027,4,Mod_Dry,45,11,10,10,72,148,0.067,2047,0.93,1100,947,55,7,15,18,852,100,18,25,28,924,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2011-04-13,2010,7,28,103,2213.4,0.027,4,Mod_Dry,45,11,10,10,72,148,0.067,2065,0.93,1100,965,55,7,15,19,869,100,18,25,29,941,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3970
2011-04-14,2010,7,28,104,2224.4,0.026,4,Mod_Dry,45,11,10,10,72,148,0.067,2076,0.93,1100,976,55,7,15,19,880,100,18,25,29,952,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2011-04-15,2010,7,29,105,2228.2,0.026,4,Mod_Dry,45,11,10,10,72,148,0.066,2080,0.93,1100,980,55,7,15,19,884,100,18,25,29,956,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42.1,41.2,165,3960
2011-04-16,2010,7,29,106,2224.4,0.026,4,Mod_Dry,45,11,10,10,72,148,0.067,2076,0.93,1100,976,55,7,15,19,880,100,18,25,29,952,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2011-04-17,2010,7,29,107,2220.8,0.026,4,Mod_Dry,45,11,10,10,72,148,0.067,2073,0.93,1100,973,55,7,15,19,877,100,18,25,29,949,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2011-04-18,2010,7,29,108,2209.7,0.027,4,Mod_Dry,45,11,10,10,72,148,0.067,2062,0.93,1100,962,55,7,15,19,866,100,18,25,29,938,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2011-04-19,2010,7,29,109,2191.3,0.027,4,Mod_Dry,45,11,10,10,72,148,0.068,2043,0.93,1100,943,55,7,15,18,848,100,18,25,28,920,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2011-04-20,2010,7,29,110,2165.7,0.028,4,Mod_Dry,45,11,10,10,72,148,0.068,2018,0.93,1100,918,55,7,15,18,823,100,18,25,28,895,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2011-04-21,2010,7,29,111,2132.8,0.029,4,Mod_Dry,45,11,10,10,72,148,0.069,1985,0.93,1100,885,55,7,15,17,791,100,18,25,27,863,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2011-04-22,2010,7,30,112,2100.2,0.031,4,Mod_Dry,45,11,10,10,72,148,0.07,1952,0.93,1100,852,55,7,15,16,759,100,18,25,26,831,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2011-04-23,2010,7,30,113,2067.7,0.032,4,Mod_Dry,45,11,10,10,72,148,0.072,1920,0.93,1100,820,55,7,15,15,728,100,18,25,25,800,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2011-04-24,2010,7,30,114,2035.4,0.034,4,Mod_Dry,45,11,10,10,72,148,0.073,1887,0.93,1100,787,55,7,15,14,696,100,18,25,24,768,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2011-04-25,2010,7,30,115,1996.2,0.036,4,Mod_Dry,45,11,10,10,72,148,0.074,1848,0.93,1100,748,55,7,15,12,659,100,18,25,22,731,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2011-04-26,2010,7,30,116,1957.2,0.038,4,Mod_Dry,45,11,10,10,72,148,0.076,1809,0.92,1100,709,55,7,15,11,621,100,18,25,21,693,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2011-04-27,2010,7,30,117,1918.5,0.039,4,Mod_Dry,45,11,10,10,72,148,0.077,1770,0.92,1100,670,55,7,15,10,583,100,18,25,20,655,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2011-04-28,2010,7,30,118,1880.1,0.042,4,Mod_Dry,45,11,10,10,72,148,0.079,1732,0.92,1100,632,55,7,15,9,546,100,18,25,19,618,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2011-04-29,2010,7,31,119,1842,0.045,4,Mod_Dry,45,11,10,10,72,148,0.08,1694,0.92,1100,594,55,7,15,8,509,100,18,25,18,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2011-04-30,2010,7,31,120,1804.1,0.047,4,Mod_Dry,45,11,10,10,72,148,0.082,1656,0.92,1100,556,55,7,15,7,472,100,18,25,17,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2011-05-01,2010,8,31,121,1766.6,0.05,4,Mod_Dry,47,10,10,10,115,192,0.11,1575,0.89,1100,475,53,8,14,4,396,100,18,24,14,511,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2011-05-02,2010,8,31,122,1729.4,0.054,4,Mod_Dry,47,10,10,10,115,192,0.11,1537,0.89,1100,437,53,8,13,3,360,100,18,23,13,475,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2011-05-03,2010,8,31,123,1692.4,0.057,4,Mod_Dry,47,10,10,10,115,192,0.11,1500,0.89,1100,400,53,8,12,2,325,100,18,22,12,440,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0787,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.3,181,4350
2011-05-04,2010,8,31,124,1655.8,0.061,4,Mod_Dry,47,10,10,10,115,192,0.12,1464,0.88,1100,364,53,8,11,1,291,100,18,21,11,406,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2011-05-05,2010,8,31,125,1619.6,0.064,4,Mod_Dry,47,10,10,10,115,192,0.12,1428,0.88,1100,328,53,8,10,0,257,100,18,20,10,372,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2011-05-06,2010,8,32,126,1583.6,0.067,4,Mod_Dry,47,10,10,10,115,192,0.12,1392,0.88,1100,292,53,8,9,-1,223,100,18,19,9,338,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2011-05-07,2010,8,32,127,1548,0.07,4,Mod_Dry,47,10,10,10,115,192,0.12,1356,0.88,1100,256,53,8,8,-2,189,100,18,18,8,304,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2011-05-08,2010,8,32,128,1519.2,0.074,4,Mod_Dry,47,10,10,10,115,192,0.13,1327,0.87,1100,227,51,7,7,-3,165,98,17,17,7,280,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2011-05-09,2010,8,32,129,1490.5,0.077,4,Mod_Dry,47,10,10,10,115,192,0.13,1299,0.87,1100,199,45,6,6,-4,146,92,16,16,6,261,1220,990,969.5,20.5,0.88,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2011-05-10,2010,8,32,130,1462.2,0.081,4,Mod_Dry,47,10,10,10,115,192,0.13,1270,0.87,1100,170,38,5,5,-5,127,85,15,15,5,242,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2011-05-11,2010,8,32,131,1434,0.086,4,Mod_Dry,47,10,10,10,115,192,0.13,1242,0.87,1100,142,32,4,4,-6,108,79,14,14,4,223,1210,990,969.3,20.7,0.855,0.648,0.0313,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2011-05-12,2010,8,32,132,1406.1,0.09,4,Mod_Dry,47,10,10,10,115,192,0.14,1214,0.86,1100,114,26,3,3,-7,89,73,13,13,3,204,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
2011-05-13,2010,8,33,133,1366.3,0.094,4,Mod_Dry,47,10,10,10,115,192,0.14,1174,0.86,1100,74,17,2,2,-8,61,64,12,12,2,176,1190,990,969.1,20.9,0.827,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2011-05-14,2010,8,33,134,1315.1,0.099,4,Mod_Dry,47,10,10,10,115,192,0.15,1123,0.85,1100,23,5,1,1,-9,25,52,11,11,1,140,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2011-05-15,2010,8,33,135,1270.8,0.1,4,Mod_Dry,47,10,10,10,115,192,0.15,1079,0.85,1079,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.766,0.6,0.0282,1.37,0.0643,4,0.296,1.66,0.0782,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2011-05-16,2010,8,33,136,1227.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.16,1035,0.84,1035,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.702,0.502,0.0235,1.2,0.0563,4,0.287,1.49,0.0697,19.9,0.955,0.98,0.936,48.2,47.3,189,4540
2011-05-17,2010,8,33,137,1190.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.16,998.3,0.84,998.3,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.648,0.422,0.0196,1.07,0.0498,4,0.279,1.35,0.0627,20.2,0.955,0.98,0.936,47.1,46.2,185,4430
2011-05-18,2010,8,33,138,1154,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,962,0.83,962,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.597,0.405,0.0187,1,0.0463,4,0.267,1.27,0.0587,20.3,0.955,0.98,0.936,45.8,44.9,180,4310
2011-05-19,2010,8,33,139,1123.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,931.8,0.83,931.8,0,0,0,0,-10,10,47,10,10,0,125,999,990,968.3,21.7,0.569,0.39,0.018,0.959,0.0442,4,0.257,1.22,0.056,20.5,0.955,0.98,0.936,44.7,43.8,175,4210
2011-05-20,2010,8,34,140,1094.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,902.2,0.82,902.2,0,0,0,0,-10,10,47,10,10,0,125,969,990,968.2,21.8,0.542,0.376,0.0172,0.918,0.0421,4,0.247,1.16,0.0534,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2011-05-21,2010,8,34,141,1065.1,0.13,4,Mod_Dry,47,10,10,10,115,192,0.18,873.1,0.82,873.1,0,0,0,0,-10,10,47,10,10,0,125,940,990,968.1,21.9,0.516,0.362,0.0165,0.877,0.0401,4,0.237,1.11,0.0509,20.8,0.955,0.98,0.935,42.5,41.6,166,4000
2011-05-22,2010,8,34,142,1036.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.18,844.6,0.81,844.6,0,0,0,0,-10,10,47,10,10,0,125,912,990,968,22,0.489,0.348,0.0158,0.837,0.0381,4,0.228,1.06,0.0484,20.9,0.954,0.979,0.934,41.3,40.5,162,3880
2011-05-23,2010,8,34,143,1013.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.19,821.8,0.81,821.8,0,0,0,0,-10,10,47,10,10,0,125,889,990,967.9,22.1,0.469,0.337,0.0153,0.805,0.0365,4,0.22,1.03,0.0465,21,0.953,0.977,0.931,40.4,39.5,158,3790
2011-05-24,2010,8,34,144,991.46,0.14,4,Mod_Dry,47,10,10,10,115,192,0.19,799.5,0.81,799.5,0,0,0,0,-10,10,47,10,10,0,125,866,990,967.9,22.1,0.448,0.326,0.0147,0.774,0.035,4,0.212,0.986,0.0446,21.1,0.953,0.975,0.929,39.5,38.5,154,3700
2011-05-25,2010,8,34,145,969.55,0.14,4,Mod_Dry,47,10,10,10,115,192,0.2,777.5,0.8,777.5,0,0,0,0,-10,10,47,10,10,0,125,845,990,967.8,22.2,0.428,0.315,0.0142,0.743,0.0335,3,0.287,1.03,0.0464,21.2,0.956,0.98,0.937,51.5,48.2,145,3470
2011-05-26,2010,8,34,146,948.15,0.15,4,Mod_Dry,47,10,10,10,115,192,0.2,756.1,0.8,756.1,0,0,0,0,-10,10,47,10,10,0,125,823,990,967.7,22.3,0.408,0.305,0.0137,0.713,0.032,3,0.282,0.995,0.0446,21.3,0.957,0.98,0.937,50.4,48.2,145,3470
2011-05-27,2010,8,35,147,927.28,0.15,4,Mod_Dry,47,10,10,10,115,192,0.21,735.3,0.79,735.3,0,0,0,0,-10,10,47,10,10,0,125,802,990,967.6,22.4,0.389,0.292,0.013,0.682,0.0304,3,0.273,0.955,0.0426,21.4,0.957,0.98,0.938,49.3,48.2,145,3470
2011-05-28,2010,8,35,148,911.43,0.15,4,Mod_Dry,47,10,10,10,115,192,0.21,719.4,0.79,719.4,0,0,0,0,-10,10,47,10,10,0,125,786,990,967.5,22.5,0.375,0.282,0.0125,0.656,0.0292,3,0.266,0.923,0.0411,21.5,0.957,0.98,0.938,48.4,47.5,142,3420
2011-05-29,2010,8,35,149,895.95,0.16,4,Mod_Dry,47,10,10,10,115,192,0.21,704,0.79,704,0,0,0,0,-10,10,47,10,10,0,125,771,990,967.5,22.5,0.365,0.271,0.012,0.636,0.0282,3,0.259,0.895,0.0398,21.6,0.957,0.98,0.938,47.6,46.6,140,3360
2011-05-30,2010,8,35,150,880.86,0.16,4,Mod_Dry,47,10,10,10,115,192,0.22,688.9,0.78,688.9,0,0,0,0,-10,10,47,10,10,0,125,756,990,967.4,22.6,0.356,0.261,0.0116,0.617,0.0273,3,0.252,0.87,0.0385,21.7,0.957,0.98,0.938,46.8,45.8,137,3300
2011-05-31,2010,8,35,151,866.18,0.16,4,Mod_Dry,47,10,10,10,115,192,0.22,674.2,0.78,674.2,0,0,0,0,-10,10,47,10,10,0,125,741,990,967.4,22.6,0.348,0.251,0.0111,0.599,0.0265,3,0.246,0.845,0.0373,21.8,0.957,0.98,0.938,45.9,45,135,3240
2011-06-01,2010,9,35,152,851.96,0.17,5,Dry,39,9,7,5,59,119,0.14,733,0.86,733,0,0,0,0,-5,5,39,9,7,0,64,788,990,967.3,22.7,0.376,0.291,0.0128,0.667,0.0294,3,0.272,0.939,0.0414,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
2011-06-02,2010,9,35,153,838.24,0.17,5,Dry,39,9,7,5,59,119,0.14,719.2,0.86,719.2,0,0,0,0,-5,5,39,9,7,0,64,774,990,967.3,22.7,0.367,0.281,0.0124,0.648,0.0285,3,0.266,0.914,0.0402,21.8,0.957,0.98,0.938,49.1,48.1,144,3470
2011-06-03,2010,9,36,154,825.06,0.17,5,Dry,39,9,7,5,59,119,0.14,706.1,0.86,706.1,0,0,0,0,-5,5,39,9,7,0,64,761,990,967.2,22.8,0.359,0.273,0.012,0.632,0.0277,3,0.26,0.892,0.0391,21.9,0.957,0.98,0.938,48.4,47.4,142,3410
2011-06-04,2010,9,36,155,812.51,0.18,5,Dry,39,9,7,5,59,119,0.15,693.5,0.85,693.5,0,0,0,0,-5,5,39,9,7,0,64,749,990,967.2,22.8,0.352,0.264,0.0116,0.616,0.027,3,0.255,0.871,0.0381,22,0.957,0.98,0.938,47.7,46.7,140,3360
2011-06-05,2010,9,36,156,800.67,0.18,5,Dry,39,9,7,5,59,119,0.15,681.7,0.85,681.7,0,0,0,0,-5,5,39,9,7,0,64,737,990,967.1,22.9,0.345,0.256,0.0112,0.602,0.0263,3,0.249,0.851,0.0372,22,0.957,0.98,0.938,47,46.1,138,3320
2011-06-06,2010,9,36,157,789.7,0.19,5,Dry,39,9,7,5,59,119,0.15,670.7,0.85,670.7,0,0,0,0,-5,5,39,9,7,0,64,726,990,967.1,22.9,0.339,0.249,0.0109,0.588,0.0256,3,0.244,0.832,0.0363,22.1,0.957,0.98,0.938,46.4,45.5,136,3270
2011-06-07,2010,9,36,158,779.86,0.19,5,Dry,39,9,7,5,59,119,0.15,660.9,0.85,660.9,0,0,0,0,-5,5,39,9,7,0,64,716,990,967,23,0.333,0.242,0.0106,0.576,0.0251,3,0.24,0.816,0.0355,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2011-06-08,2010,9,36,159,771.78,0.2,5,Dry,39,9,7,5,59,119,0.15,652.8,0.85,652.8,0,0,0,0,-5,5,39,9,7,0,64,708,990,967,23,0.329,0.237,0.0103,0.566,0.0246,3,0.236,0.802,0.0349,22.2,0.956,0.98,0.937,45.3,44.4,133,3200
2011-06-09,2010,9,36,160,762.41,0.2,5,Dry,39,9,7,5,59,119,0.16,643.4,0.84,643.4,0,0,0,0,-5,5,39,9,7,0,64,698,990,966.9,23.1,0.323,0.231,0.01,0.554,0.024,3,0.232,0.786,0.0341,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
2011-06-10,2010,9,37,161,749.56,0.2,5,Dry,39,9,7,5,59,119,0.16,630.6,0.84,630.6,0,0,0,0,-5,5,39,9,7,0,64,686,990,966.9,23.1,0.316,0.222,0.00962,0.538,0.0233,3,0.226,0.765,0.0331,22.3,0.956,0.98,0.936,44,43.1,129,3100
2011-06-11,2010,9,37,162,738.35,0.21,5,Dry,39,9,7,5,59,119,0.16,619.4,0.84,619.4,0,0,0,0,-5,5,39,9,7,0,64,674,990,966.9,23.1,0.31,0.215,0.00928,0.524,0.0227,3,0.221,0.746,0.0322,22.4,0.955,0.98,0.936,43.3,42.5,127,3060
2011-06-12,2010,9,37,163,726.59,0.21,5,Dry,39,9,7,5,59,119,0.16,607.6,0.84,607.6,0,0,0,0,-5,5,39,9,7,0,64,663,990,966.8,23.2,0.303,0.207,0.00892,0.51,0.022,3,0.216,0.726,0.0313,22.5,0.955,0.98,0.936,42.6,41.8,125,3010
2011-06-13,2010,9,37,164,714.83,0.21,5,Dry,39,9,7,5,59,119,0.17,595.8,0.83,595.8,0,0,0,0,-5,5,39,9,7,0,64,651,990,966.8,23.2,0.296,0.199,0.00856,0.495,0.0213,3,0.211,0.706,0.0304,22.5,0.954,0.98,0.935,41.9,41,123,2950
2011-06-14,2010,9,37,165,703.07,0.22,5,Dry,39,9,7,5,59,119,0.17,584.1,0.83,584.1,0,0,0,0,-5,5,39,9,7,0,64,639,990,966.7,23.3,0.29,0.191,0.00821,0.481,0.0206,3,0.205,0.686,0.0295,22.6,0.953,0.978,0.933,41.1,40.2,121,2900
2011-06-15,2010,9,37,166,691.86,0.22,5,Dry,39,9,7,5,59,119,0.17,572.9,0.83,572.9,0,0,0,0,-5,5,39,9,7,0,64,628,990,966.7,23.3,0.283,0.184,0.00787,0.467,0.02,3,0.2,0.667,0.0286,22.7,0.952,0.977,0.93,40.4,39.5,118,2840
2011-06-16,2010,9,37,167,681.75,0.22,5,Dry,39,9,7,5,59,119,0.17,562.8,0.82,562.8,0,0,0,0,-5,5,39,9,7,0,64,618,990,966.6,23.4,0.278,0.177,0.00757,0.454,0.0194,3,0.196,0.65,0.0278,22.7,0.952,0.976,0.928,39.8,38.8,116,2790
2011-06-17,2010,9,38,168,671.08,0.23,5,Dry,39,9,7,5,59,119,0.18,552.1,0.82,552.1,0,0,0,0,-5,5,39,9,7,0,64,607,990,966.6,23.4,0.272,0.17,0.00725,0.441,0.0188,3,0.191,0.632,0.027,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2011-06-18,2010,9,38,169,660.42,0.23,5,Dry,39,9,7,5,59,119,0.18,541.4,0.82,541.4,0,0,0,0,-5,5,39,9,7,0,64,596,990,966.5,23.5,0.265,0.163,0.00693,0.428,0.0183,3,0.186,0.614,0.0262,22.8,0.95,0.973,0.924,38.4,37.4,112,2690
2011-06-19,2010,9,38,170,650.3,0.23,5,Dry,39,9,7,5,59,119,0.18,531.3,0.82,531.3,0,0,0,0,-5,5,39,9,7,0,64,586,990,966.5,23.5,0.26,0.156,0.00663,0.416,0.0177,3,0.182,0.597,0.0254,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
2011-06-20,2010,9,38,171,640.18,0.24,5,Dry,39,9,7,5,59,119,0.19,521.2,0.81,521.2,0,0,0,0,-5,5,39,9,7,0,64,576,990,966.5,23.5,0.254,0.149,0.00634,0.403,0.0171,3,0.177,0.58,0.0246,23,0.948,0.97,0.92,37.1,36,108,2590
2011-06-21,2010,9,38,172,631.16,0.24,4,Mod_Dry,45,10,9,9,88,161,0.26,470.2,0.74,470.2,0,0,0,0,-9,9,45,10,9,0,97,534,990,966.4,23.6,0.23,0.121,0.00513,0.351,0.0149,2,0.26,0.611,0.0259,23,0.957,0.98,0.938,50.7,48.2,96.4,2310
2011-06-22,2010,9,38,173,621.59,0.24,4,Mod_Dry,45,10,9,9,88,161,0.26,460.6,0.74,460.6,0,0,0,0,-9,9,45,10,9,0,97,525,990,966.4,23.6,0.225,0.116,0.00493,0.341,0.0144,2,0.253,0.594,0.0252,23,0.957,0.98,0.938,49.8,48.2,96.4,2310
2011-06-23,2010,9,38,174,612.02,0.25,4,Mod_Dry,45,10,9,9,88,161,0.26,451,0.74,451,0,0,0,0,-9,9,45,10,9,0,97,515,990,966.3,23.7,0.219,0.112,0.00473,0.331,0.014,2,0.247,0.578,0.0244,23.1,0.958,0.98,0.939,48.9,47.9,95.8,2300
2011-06-24,2010,9,39,175,603,0.25,4,Mod_Dry,45,10,9,9,88,161,0.27,442,0.73,442,0,0,0,0,-9,9,45,10,9,0,97,506,990,966.3,23.7,0.214,0.108,0.00454,0.322,0.0136,2,0.241,0.563,0.0237,23.1,0.958,0.98,0.938,48,47,94.1,2260
2011-06-25,2010,9,39,176,593.97,0.26,4,Mod_Dry,45,10,9,9,88,161,0.27,433,0.73,433,0,0,0,0,-9,9,45,10,9,0,97,497,990,966.3,23.7,0.211,0.103,0.00436,0.314,0.0132,2,0.235,0.549,0.0231,23.2,0.957,0.98,0.938,47.1,46.2,92.3,2220
2011-06-26,2010,9,39,177,586.04,0.26,4,Mod_Dry,45,10,9,9,88,161,0.28,425,0.72,425,0,0,0,0,-9,9,45,10,9,0,97,489,990,966.2,23.8,0.208,0.0996,0.00419,0.308,0.013,2,0.229,0.537,0.0226,23.2,0.956,0.98,0.937,46.3,45.4,90.7,2180
2011-06-27,2010,9,39,178,577.57,0.27,4,Mod_Dry,45,10,9,9,88,161,0.28,416.6,0.72,416.6,0,0,0,0,-9,9,45,10,9,0,97,481,990,966.2,23.8,0.205,0.0956,0.00402,0.301,0.0126,2,0.224,0.524,0.022,23.3,0.956,0.98,0.937,45.5,44.5,89.1,2140
2011-06-28,2010,9,39,179,569.09,0.27,4,Mod_Dry,45,10,9,9,88,161,0.28,408.1,0.72,408.1,0,0,0,0,-9,9,45,10,9,0,97,472,990,966.2,23.8,0.202,0.0916,0.00384,0.294,0.0123,2,0.218,0.512,0.0215,23.3,0.955,0.98,0.936,44.6,43.7,87.4,2100
2011-06-29,2010,9,39,180,560.61,0.28,4,Mod_Dry,45,10,9,9,88,161,0.29,399.6,0.71,399.6,0,0,0,0,-9,9,45,10,9,0,97,464,990,966.1,23.9,0.199,0.0876,0.00367,0.287,0.012,2,0.212,0.499,0.0209,23.4,0.955,0.98,0.936,43.7,42.9,85.7,2060
2011-06-30,2010,9,39,181,552.68,0.28,4,Mod_Dry,45,10,9,9,88,161,0.29,391.7,0.71,391.7,0,0,0,0,-9,9,45,10,9,0,97,456,990,966.1,23.9,0.196,0.0839,0.00351,0.28,0.0117,2,0.207,0.487,0.0204,23.4,0.954,0.98,0.935,42.9,42.1,84.1,2020
2011-07-01,2010,10,40,182,544.75,0.28,4,Mod_Dry,42,9,8,6,70,135,0.25,409.8,0.75,409.8,0,0,0,0,-6,6,42,9,8,0,76,469,990,966.1,23.9,0.201,0.0924,0.00386,0.293,0.0122,2,0.219,0.512,0.0214,23.4,0.956,0.98,0.936,45,44.1,88.2,2120
2011-07-02,2010,10,40,183,536.82,0.29,4,Mod_Dry,42,9,8,6,70,135,0.25,401.8,0.75,401.8,0,0,0,0,-6,6,42,9,8,0,76,461,990,966,24,0.198,0.0887,0.0037,0.287,0.012,2,0.214,0.501,0.0209,23.5,0.955,0.98,0.936,44.2,43.3,86.6,2080
2011-07-03,2010,10,40,184,528.9,0.29,4,Mod_Dry,42,9,8,6,70,135,0.26,393.9,0.74,393.9,0,0,0,0,-6,6,42,9,8,0,76,453,990,966,24,0.195,0.0849,0.00354,0.28,0.0117,2,0.208,0.489,0.0203,23.5,0.954,0.98,0.935,43.4,42.5,85,2040
2011-07-04,2010,10,40,185,522.06,0.3,4,Mod_Dry,42,9,8,6,70,135,0.26,387.1,0.74,387.1,0,0,0,0,-6,6,42,9,8,0,76,446,990,965.9,24.1,0.193,0.0817,0.0034,0.275,0.0114,2,0.204,0.478,0.0199,23.6,0.953,0.98,0.934,42.6,41.8,83.6,2010
2011-07-05,2010,10,40,186,514.68,0.3,4,Mod_Dry,42,9,8,6,70,135,0.26,379.7,0.74,379.7,0,0,0,0,-6,6,42,9,8,0,76,439,990,965.9,24.1,0.19,0.0782,0.00325,0.269,0.0112,2,0.199,0.467,0.0194,23.6,0.952,0.98,0.933,41.9,41,82.1,1970
2011-07-06,2010,10,40,187,507.29,0.3,4,Mod_Dry,42,9,8,6,70,135,0.27,372.3,0.73,372.3,0,0,0,0,-6,6,42,9,8,0,76,431,990,965.9,24.1,0.188,0.0747,0.0031,0.262,0.0109,2,0.194,0.456,0.0189,23.7,0.951,0.978,0.931,41.1,40.2,80.4,1930
2011-07-07,2010,10,40,188,499.91,0.31,4,Mod_Dry,42,9,8,6,70,135,0.27,364.9,0.73,364.9,0,0,0,0,-6,6,42,9,8,0,76,424,990,965.8,24.2,0.185,0.0712,0.00295,0.256,0.0106,2,0.189,0.445,0.0184,23.7,0.95,0.977,0.928,40.3,39.4,78.8,1890
2011-07-08,2010,10,41,189,493.07,0.31,4,Mod_Dry,42,9,8,6,70,135,0.27,358.1,0.73,358.1,0,0,0,0,-6,6,42,9,8,0,76,417,990,965.8,24.2,0.183,0.068,0.00281,0.251,0.0104,2,0.184,0.435,0.018,23.7,0.95,0.975,0.926,39.6,38.6,77.2,1850
2011-07-09,2010,10,41,190,486.24,0.32,4,Mod_Dry,42,9,8,6,70,135,0.28,351.2,0.72,351.2,0,0,0,0,-6,6,42,9,8,0,76,410,990,965.8,24.2,0.18,0.0648,0.00268,0.245,0.0101,2,0.18,0.425,0.0175,23.8,0.949,0.974,0.924,38.9,37.8,75.7,1820
2011-07-10,2010,10,41,191,479.4,0.32,4,Mod_Dry,42,9,8,6,70,135,0.28,344.4,0.72,344.4,0,0,0,0,-6,6,42,9,8,0,76,403,990,965.8,24.2,0.178,0.0616,0.00254,0.239,0.00988,2,0.175,0.414,0.0171,23.8,0.948,0.972,0.921,38.1,37.1,74.1,1780
2011-07-11,2010,10,41,192,473.66,0.32,4,Mod_Dry,42,9,8,6,70,135,0.28,338.7,0.71,338.7,0,0,0,0,-6,6,42,9,8,0,76,398,990,965.7,24.3,0.176,0.0588,0.00242,0.235,0.00967,2,0.171,0.406,0.0167,23.9,0.947,0.971,0.919,37.5,36.4,72.8,1750
