date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-07-12,2010,10,41,193,467.37,0.33,4,Mod_Dry,42,9,8,6,70,135,0.29,332.4,0.71,332.4,0,0,0,0,-6,6,42,9,8,0,76,391,990,965.7,24.3,0.174,0.0559,0.0023,0.23,0.00945,2,0.167,0.396,0.0163,23.9,0.946,0.97,0.917,36.8,35.7,71.5,1720
2011-07-13,2010,10,41,194,461.08,0.33,4,Mod_Dry,42,9,8,6,70,135,0.29,326.1,0.71,326.1,0,0,0,0,-6,6,42,9,8,0,76,385,990,965.7,24.3,0.171,0.0529,0.00218,0.224,0.00922,2,0.163,0.387,0.0159,23.9,0.945,0.97,0.916,36.2,35.1,70.2,1680
2011-07-14,2010,10,41,195,454.79,0.34,4,Mod_Dry,42,9,8,6,70,135,0.3,319.8,0.7,319.8,0,0,0,0,-6,6,42,9,8,0,76,379,990,965.6,24.4,0.169,0.0499,0.00205,0.219,0.009,2,0.158,0.378,0.0155,24,0.944,0.97,0.916,35.5,34.4,68.8,1650
2011-07-15,2010,10,42,196,448.5,0.34,4,Mod_Dry,42,9,8,6,70,135,0.3,313.5,0.7,313.5,0,0,0,0,-6,6,42,9,8,0,76,373,990,965.6,24.4,0.167,0.047,0.00193,0.214,0.00878,2,0.154,0.368,0.0151,24,0.943,0.97,0.915,34.8,33.8,67.5,1620
2011-07-16,2010,10,42,197,442.76,0.34,4,Mod_Dry,42,9,8,6,70,135,0.3,307.8,0.69,307.8,0,0,0,0,-6,6,42,9,8,0,76,367,990,965.6,24.4,0.165,0.0443,0.00181,0.209,0.00857,2,0.15,0.359,0.0147,24,0.942,0.97,0.914,34.2,33.2,66.3,1590
2011-07-17,2010,10,42,198,437.02,0.35,4,Mod_Dry,42,9,8,6,70,135,0.31,302,0.69,302,0,0,0,0,-6,6,42,9,8,0,76,361,990,965.6,24.4,0.163,0.0416,0.0017,0.205,0.00837,2,0.146,0.351,0.0144,24.1,0.941,0.97,0.913,33.6,32.6,65.1,1560
2011-07-18,2010,10,42,199,431.28,0.35,4,Mod_Dry,42,9,8,6,70,135,0.31,296.3,0.69,296.3,0,0,0,0,-6,6,42,9,8,0,76,355,990,965.5,24.5,0.161,0.0388,0.00159,0.2,0.00817,2,0.142,0.342,0.014,24.1,0.94,0.97,0.912,32.9,31.9,63.9,1530
2011-07-19,2010,10,42,200,426.63,0.36,4,Mod_Dry,42,9,8,6,70,135,0.32,291.6,0.68,291.6,0,0,0,0,-6,6,42,9,8,0,76,351,990,965.5,24.5,0.159,0.0366,0.0015,0.196,0.008,2,0.139,0.335,0.0137,24.1,0.939,0.97,0.911,32.4,31.4,62.9,1510
2011-07-20,2010,10,42,201,421.43,0.36,4,Mod_Dry,42,9,8,6,70,135,0.32,286.4,0.68,286.4,0,0,0,0,-6,6,42,9,8,0,76,345,990,965.5,24.5,0.157,0.0342,0.0014,0.192,0.00782,2,0.136,0.327,0.0134,24.2,0.938,0.97,0.91,31.8,30.9,61.8,1480
2011-07-21,2010,10,42,202,416.24,0.36,4,Mod_Dry,42,9,8,6,70,135,0.32,281.2,0.68,281.2,0,0,0,0,-6,6,42,9,8,0,76,340,990,965.5,24.5,0.156,0.0317,0.00129,0.187,0.00764,2,0.132,0.32,0.013,24.2,0.937,0.97,0.908,31.3,30.3,60.7,1460
2011-07-22,2010,10,43,203,411.04,0.37,4,Mod_Dry,42,9,8,6,70,135,0.33,276,0.67,276,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.4,24.6,0.154,0.0293,0.00119,0.183,0.00746,2,0.129,0.312,0.0127,24.2,0.935,0.97,0.907,30.7,29.8,59.5,1430
2011-07-23,2010,10,43,204,405.85,0.37,4,Mod_Dry,42,9,8,6,70,135,0.33,270.9,0.67,270.9,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.0268,0.00109,0.179,0.00728,2,0.125,0.304,0.0124,24.3,0.934,0.97,0.906,30.1,29.2,58.4,1400
2011-07-24,2010,10,43,205,400.65,0.37,4,Mod_Dry,42,9,8,6,70,135,0.34,265.6,0.66,265.6,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0244,0.000991,0.174,0.00709,2,0.122,0.296,0.012,24.3,0.933,0.97,0.905,29.5,28.7,57.3,1380
2011-07-25,2010,10,43,206,396,0.38,4,Mod_Dry,42,9,8,6,70,135,0.34,261,0.66,261,0,0,0,0,-6,6,42,9,8,0,76,320,990,965.4,24.6,0.148,0.0222,0.000901,0.171,0.00693,2,0.119,0.289,0.0118,24.3,0.932,0.97,0.904,29,28.2,56.3,1350
2011-07-26,2010,10,43,207,391.36,0.38,4,Mod_Dry,42,9,8,6,70,135,0.34,256.4,0.66,256.4,0,0,0,0,-6,6,42,9,8,0,76,315,990,965.4,24.6,0.147,0.02,0.000812,0.167,0.00677,2,0.116,0.282,0.0115,24.4,0.931,0.97,0.903,28.5,27.7,55.3,1330
2011-07-27,2010,10,43,208,386.71,0.39,4,Mod_Dry,42,9,8,6,70,135,0.35,251.7,0.65,251.7,0,0,0,0,-6,6,42,9,8,0,76,311,990,965.3,24.7,0.145,0.0178,0.000722,0.163,0.00661,2,0.112,0.275,0.0112,24.4,0.93,0.97,0.902,28,27.2,54.3,1300
2011-07-28,2010,10,43,209,382.06,0.39,4,Mod_Dry,42,9,8,6,70,135,0.35,247.1,0.65,247.1,0,0,0,0,-6,6,42,9,8,0,76,306,990,965.3,24.7,0.144,0.0168,0.000678,0.16,0.00649,2,0.109,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.7,53.3,1280
2011-07-29,2010,10,44,210,377.41,0.39,4,Mod_Dry,42,9,8,6,70,135,0.36,242.4,0.64,242.4,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0164,0.000662,0.158,0.0064,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.9,26.1,52.3,1250
2011-07-30,2010,10,44,211,373.86,0.4,4,Mod_Dry,42,9,8,6,70,135,0.36,238.9,0.64,238.9,0,0,0,0,-6,6,42,9,8,0,76,298,990,965.3,24.7,0.141,0.0161,0.000649,0.157,0.00634,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.5,1240
2011-07-31,2010,10,44,212,369.75,0.4,4,Mod_Dry,42,9,8,6,70,135,0.36,234.8,0.64,234.8,0,0,0,0,-6,6,42,9,8,0,76,294,990,965.2,24.8,0.139,0.0157,0.000634,0.155,0.00626,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26.1,25.3,50.6,1210
2011-08-01,2010,11,44,213,364.56,0.4,4,Mod_Dry,39,7,5,4,60,115,0.32,249.6,0.69,249.6,0,0,0,0,-4,4,39,7,5,0,64,301,990,965.2,24.8,0.142,0.017,0.000685,0.159,0.0064,2,0.111,0.27,0.0109,24.5,0.929,0.97,0.902,27.9,27,54.1,1300
2011-08-02,2010,11,44,214,359.91,0.41,4,Mod_Dry,39,7,5,4,60,115,0.32,244.9,0.68,244.9,0,0,0,0,-4,4,39,7,5,0,64,296,990,965.2,24.8,0.14,0.0166,0.000668,0.157,0.00631,2,0.108,0.264,0.0107,24.5,0.928,0.97,0.9,27.3,26.5,53,1270
2011-08-03,2010,11,44,215,354.72,0.41,4,Mod_Dry,39,7,5,4,60,115,0.32,239.7,0.68,239.7,0,0,0,0,-4,4,39,7,5,0,64,291,990,965.2,24.8,0.138,0.0161,0.00065,0.154,0.00621,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.7,25.9,51.9,1250
2011-08-04,2010,11,44,216,349.52,0.42,4,Mod_Dry,39,7,5,4,60,115,0.33,234.5,0.67,234.5,0,0,0,0,-4,4,39,7,5,0,64,286,990,965.1,24.9,0.136,0.0157,0.000631,0.152,0.00612,2,0.101,0.253,0.0102,24.6,0.924,0.97,0.897,26.2,25.4,50.7,1220
2011-08-05,2010,11,45,217,344.87,0.42,4,Mod_Dry,39,7,5,4,60,115,0.33,229.9,0.67,229.9,0,0,0,0,-4,4,39,7,5,0,64,281,990,965.1,24.9,0.135,0.0153,0.000615,0.15,0.00603,2,0.0977,0.248,0.00995,24.6,0.923,0.97,0.895,25.6,24.9,49.7,1190
2011-08-06,2010,11,45,218,340.22,0.43,4,Mod_Dry,39,7,5,4,60,115,0.34,225.2,0.66,225.2,0,0,0,0,-4,4,39,7,5,0,64,276,990,965.1,24.9,0.133,0.0149,0.000598,0.148,0.00594,1,0.247,0.394,0.0158,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
2011-08-07,2010,11,45,219,335.57,0.43,4,Mod_Dry,39,7,5,4,60,115,0.34,220.6,0.66,220.6,0,0,0,0,-4,4,39,7,5,0,64,272,990,965.1,24.9,0.131,0.0145,0.000582,0.146,0.00585,1,0.24,0.386,0.0155,24.5,0.958,0.98,0.939,50.9,48.2,48.2,1160
2011-08-08,2010,11,45,220,332.02,0.44,4,Mod_Dry,39,7,5,4,60,115,0.35,217,0.65,217,0,0,0,0,-4,4,39,7,5,0,64,268,990,965.1,24.9,0.13,0.0142,0.000569,0.144,0.00579,1,0.235,0.38,0.0152,24.6,0.958,0.98,0.939,50.1,48.2,48.2,1160
2011-08-09,2010,11,45,221,327.92,0.44,4,Mod_Dry,39,7,5,4,60,115,0.35,212.9,0.65,212.9,0,0,0,0,-4,4,39,7,5,0,64,264,990,965,25,0.129,0.0138,0.000555,0.143,0.00571,1,0.23,0.372,0.0149,24.6,0.957,0.98,0.938,49.1,48.2,48.2,1160
2011-08-10,2010,11,45,222,323.82,0.45,4,Mod_Dry,39,7,5,4,60,115,0.35,208.8,0.65,208.8,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.00054,0.141,0.00563,1,0.224,0.365,0.0146,24.6,0.956,0.98,0.937,48.2,47.2,47.2,1130
2011-08-11,2010,11,45,223,319.72,0.45,4,Mod_Dry,39,7,5,4,60,115,0.36,204.7,0.64,204.7,0,0,0,0,-4,4,39,7,5,0,64,256,990,965,25,0.126,0.0132,0.000526,0.139,0.00556,1,0.219,0.358,0.0143,24.6,0.956,0.98,0.936,47.3,46.3,46.3,1110
2011-08-12,2010,11,46,224,315.61,0.46,4,Mod_Dry,39,7,5,4,60,115,0.36,200.6,0.64,200.6,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.124,0.0128,0.000512,0.137,0.00548,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
2011-08-13,2010,11,46,225,311.51,0.46,4,Mod_Dry,39,7,5,4,60,115,0.37,196.5,0.63,196.5,0,0,0,0,-4,4,39,7,5,0,64,248,990,965,25,0.123,0.0125,0.000497,0.135,0.0054,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
2011-08-14,2010,11,46,226,307.41,0.46,4,Mod_Dry,39,7,5,4,60,115,0.37,192.4,0.63,192.4,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000483,0.134,0.00533,1,0.202,0.336,0.0134,24.7,0.952,0.98,0.933,44.4,43.6,43.6,1050
2011-08-15,2010,11,46,227,303.86,0.47,4,Mod_Dry,39,7,5,4,60,115,0.38,188.9,0.62,188.9,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.000471,0.132,0.00526,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1030
2011-08-16,2010,11,46,228,300.3,0.47,4,Mod_Dry,39,7,5,4,60,115,0.38,185.3,0.62,185.3,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.0052,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
2011-08-17,2010,11,46,229,296.75,0.48,4,Mod_Dry,39,7,5,4,60,115,0.39,181.8,0.61,181.8,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000446,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.1,41.1,987
2011-08-18,2010,11,46,230,293.19,0.48,4,Mod_Dry,39,7,5,4,60,115,0.39,178.2,0.61,178.2,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.116,0.0109,0.000434,0.127,0.00507,1,0.183,0.31,0.0124,24.8,0.948,0.978,0.928,41.1,40.2,40.2,965
2011-08-19,2010,11,47,231,290.73,0.48,4,Mod_Dry,39,7,5,4,60,115,0.4,175.7,0.6,175.7,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,951
2011-08-20,2010,11,47,232,287.72,0.49,4,Mod_Dry,39,7,5,4,60,115,0.4,172.7,0.6,172.7,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.114,0.0104,0.000415,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.946,0.976,0.923,39.8,38.9,38.9,933
2011-08-21,2010,11,47,233,284.72,0.49,4,Mod_Dry,39,7,5,4,60,115,0.4,169.7,0.6,169.7,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.113,0.0102,0.000404,0.124,0.00491,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,915
2011-08-22,2010,11,47,234,281.71,0.5,4,Mod_Dry,39,7,5,4,60,115,0.41,166.7,0.59,166.7,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.4,37.4,37.4,897
2011-08-23,2010,11,47,235,278.7,0.5,4,Mod_Dry,39,7,5,4,60,115,0.41,163.7,0.59,163.7,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00966,0.000384,0.121,0.0048,1,0.163,0.284,0.0113,24.9,0.944,0.971,0.916,37.7,36.6,36.6,879
2011-08-24,2010,11,47,236,275.69,0.5,4,Mod_Dry,39,7,5,4,60,115,0.42,160.7,0.58,160.7,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00941,0.000373,0.12,0.00475,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,862
2011-08-25,2010,11,47,237,272.68,0.51,4,Mod_Dry,39,7,5,4,60,115,0.42,157.7,0.58,157.7,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00915,0.000363,0.118,0.00469,1,0.155,0.274,0.0109,24.9,0.942,0.97,0.913,36.3,35.2,35.2,845
2011-08-26,2010,11,48,238,269.68,0.51,4,Mod_Dry,39,7,5,4,60,115,0.43,154.7,0.57,154.7,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00464,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,829
2011-08-27,2010,11,48,239,266.67,0.52,4,Mod_Dry,39,7,5,4,60,115,0.43,151.7,0.57,151.7,0,0,0,0,-4,4,39,7,5,0,64,203,990,964.8,25.2,0.107,0.00864,0.000342,0.116,0.00459,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,813
2011-08-28,2010,11,48,240,263.66,0.52,4,Mod_Dry,39,7,5,4,60,115,0.44,148.7,0.56,148.7,0,0,0,0,-4,4,39,7,5,0,64,200,990,964.8,25.2,0.106,0.00839,0.000332,0.114,0.00453,1,0.143,0.258,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,796
2011-08-29,2010,11,48,241,261.2,0.52,4,Mod_Dry,39,7,5,4,60,115,0.44,146.2,0.56,146.2,0,0,0,0,-4,4,39,7,5,0,64,197,990,964.7,25.3,0.105,0.00818,0.000324,0.113,0.00449,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.6,32.6,32.6,782
2011-08-30,2010,11,48,242,258.74,0.53,4,Mod_Dry,39,7,5,4,60,115,0.44,143.7,0.56,143.7,0,0,0,0,-4,4,39,7,5,0,64,195,990,964.7,25.3,0.104,0.00797,0.000315,0.112,0.00444,1,0.137,0.249,0.00985,25,0.937,0.97,0.908,33,32,32,769
2011-08-31,2010,11,48,243,256.28,0.53,4,Mod_Dry,39,7,5,4,60,115,0.45,141.3,0.55,141.3,0,0,0,0,-4,4,39,7,5,0,64,192,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.0044,1,0.133,0.244,0.00967,25,0.936,0.97,0.907,32.4,31.5,31.5,755
2011-09-01,2010,12,48,244,252.72,0.54,4,Mod_Dry,34,6,4,3,44,91,0.36,161.7,0.64,161.7,0,0,0,0,-3,3,34,6,4,0,47,206,990,964.7,25.3,0.108,0.0095,0.000376,0.118,0.00465,1,0.161,0.278,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,871
2011-09-02,2010,12,49,245,249.17,0.54,4,Mod_Dry,34,6,4,3,44,91,0.36,158.2,0.64,158.2,0,0,0,0,-3,3,34,6,4,0,47,202,990,964.7,25.3,0.107,0.00919,0.000363,0.116,0.00459,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,851
2011-09-03,2010,12,49,246,245.07,0.55,4,Mod_Dry,34,6,4,3,44,91,0.37,154.1,0.63,154.1,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.105,0.00885,0.000349,0.114,0.00451,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,829
2011-09-04,2010,12,49,247,240.97,0.56,4,Mod_Dry,34,6,4,3,44,91,0.38,150,0.62,150,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.0085,0.000335,0.112,0.00444,1,0.145,0.257,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
2011-09-05,2010,12,49,248,237.41,0.57,4,Mod_Dry,34,6,4,3,44,91,0.38,146.4,0.62,146.4,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00819,0.000323,0.111,0.00437,1,0.14,0.251,0.00989,25.1,0.937,0.97,0.909,33.8,32.8,32.8,787
2011-09-06,2010,12,49,249,233.86,0.57,4,Mod_Dry,34,6,4,3,44,91,0.39,142.9,0.61,142.9,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.101,0.00789,0.000311,0.109,0.00431,1,0.135,0.245,0.00964,25.2,0.936,0.97,0.908,33,32,32,768
2011-09-07,2010,12,49,250,230.3,0.58,4,Mod_Dry,34,6,4,3,44,91,0.4,139.3,0.6,139.3,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00759,0.000299,0.108,0.00424,1,0.131,0.238,0.00938,25.2,0.934,0.97,0.906,32.1,31.2,31.2,748
2011-09-08,2010,12,49,251,227.84,0.59,4,Mod_Dry,34,6,4,3,44,91,0.4,136.8,0.6,136.8,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0994,0.00738,0.00029,0.107,0.0042,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.6,30.6,30.6,735
2011-09-09,2010,12,50,252,224.83,0.59,4,Mod_Dry,34,6,4,3,44,91,0.41,133.8,0.59,133.8,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0983,0.00713,0.00028,0.105,0.00414,1,0.123,0.229,0.00898,25.2,0.932,0.97,0.904,30.9,29.9,29.9,718
2011-09-10,2010,12,50,253,221.82,0.6,4,Mod_Dry,34,6,4,3,44,91,0.41,130.8,0.59,130.8,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0972,0.00687,0.00027,0.104,0.00409,1,0.119,0.223,0.00876,25.2,0.931,0.97,0.903,30.2,29.2,29.2,702
2011-09-11,2010,12,50,254,218.82,0.61,4,Mod_Dry,34,6,4,3,44,91,0.42,127.8,0.58,127.8,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0962,0.00661,0.00026,0.103,0.00403,1,0.115,0.218,0.00855,25.3,0.93,0.97,0.902,29.4,28.6,28.6,686
2011-09-12,2010,12,50,255,215.81,0.62,4,Mod_Dry,34,6,4,3,44,91,0.42,124.8,0.58,124.8,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0951,0.00636,0.000249,0.101,0.00398,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.901,28.7,27.9,27.9,669
2011-09-13,2010,12,50,256,212.8,0.63,4,Mod_Dry,34,6,4,3,44,91,0.43,121.8,0.57,121.8,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.094,0.0061,0.000239,0.1,0.00392,1,0.107,0.207,0.00811,25.3,0.926,0.97,0.898,28,27.2,27.2,652
2011-09-14,2010,12,50,257,210.34,0.64,4,Mod_Dry,34,6,4,3,44,91,0.43,119.3,0.57,119.3,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0932,0.00589,0.000231,0.0991,0.00388,1,0.104,0.203,0.00794,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2011-09-15,2010,12,50,258,207.88,0.65,4,Mod_Dry,34,6,4,3,44,91,0.44,116.9,0.56,116.9,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0923,0.00568,0.000222,0.098,0.00384,1,0.1,0.198,0.00776,25.4,0.923,0.97,0.895,26.8,26,26,624
2011-09-16,2010,12,51,259,205.42,0.65,4,Mod_Dry,34,6,4,3,44,91,0.44,114.4,0.56,114.4,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0914,0.00548,0.000214,0.0969,0.00379,1,0.097,0.194,0.00758,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2011-09-17,2010,12,51,260,202.96,0.66,4,Mod_Dry,34,6,4,3,44,91,0.45,112,0.55,112,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0906,0.00527,0.000206,0.0958,0.00375,1,0.0936,0.189,0.00741,25.4,0.919,0.97,0.891,25.6,24.9,24.9,597
2011-09-18,2010,12,51,261,200.5,0.67,4,Mod_Dry,34,6,4,3,44,91,0.45,109.5,0.55,109.5,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.0897,0.00506,0.000198,0.0948,0.0037,1,0.0903,0.185,0.00723,25.4,0,0,0,0,0,0,0
2011-09-19,2010,12,51,262,198.04,0.68,4,Mod_Dry,34,6,4,3,44,91,0.46,107,0.54,107,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0888,0.00485,0.000189,0.0937,0.00366,1,0.087,0.181,0.00706,25.4,0,0,0,0,0,0,0
2011-09-20,2010,12,51,263,195.57,0.69,4,Mod_Dry,34,6,4,3,44,91,0.47,104.6,0.54,104.6,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.088,0.00464,0.000181,0.0926,0.00362,1,0.0837,0.176,0.00689,25.4,0,0,0,0,0,0,0
2011-09-21,2010,12,51,264,194.21,0.7,5,Dry,30,6,4,2,30,72,0.37,122.2,0.63,122.2,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0928,0.00614,0.00024,0.0989,0.00387,1,0.107,0.206,0.00807,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2011-09-22,2010,12,51,265,192.29,0.7,5,Dry,30,6,4,2,30,72,0.37,120.3,0.63,120.3,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0921,0.00597,0.000234,0.0981,0.00383,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2011-09-23,2010,12,52,266,190.38,0.71,5,Dry,30,6,4,2,30,72,0.38,118.4,0.62,118.4,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0914,0.00581,0.000227,0.0972,0.0038,1,0.102,0.2,0.0078,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2011-09-24,2010,12,52,267,188.47,0.72,5,Dry,30,6,4,2,30,72,0.38,116.5,0.62,116.5,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0908,0.00565,0.000221,0.0964,0.00377,1,0.0997,0.196,0.00767,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2011-09-25,2010,12,52,268,186.55,0.73,5,Dry,30,6,4,2,30,72,0.39,114.5,0.61,114.5,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0901,0.00549,0.000215,0.0956,0.00374,1,0.0971,0.193,0.00754,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2011-09-26,2010,12,52,269,184.64,0.73,5,Dry,30,6,4,2,30,72,0.39,112.6,0.61,112.6,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0894,0.00532,0.000208,0.0947,0.0037,1,0.0946,0.189,0.0074,25.4,0.92,0.97,0.892,25.8,25,25,600
2011-09-27,2010,12,52,270,182.72,0.74,5,Dry,30,6,4,2,30,72,0.39,110.7,0.61,110.7,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0887,0.00516,0.000202,0.0939,0.00367,1,0.092,0.186,0.00727,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2011-09-28,2010,12,52,271,180.81,0.75,5,Dry,30,6,4,2,30,72,0.4,108.8,0.6,108.8,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0881,0.005,0.000196,0.093,0.00364,1,0.0894,0.182,0.00714,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2011-09-29,2010,12,52,272,178.9,0.75,5,Dry,30,6,4,2,30,72,0.4,106.9,0.6,106.9,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0874,0.00484,0.000189,0.0922,0.00361,1,0.0868,0.179,0.007,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
2011-09-30,2010,12,53,273,176.98,0.76,5,Dry,30,6,4,2,30,72,0.41,105,0.59,105,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0867,0.00467,0.000183,0.0914,0.00358,1,0.0842,0.176,0.00687,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2011-10-01,2011,1,1,274,175.07,0.76,5,Dry,24,4,2,2,20,52,0.3,123.1,0.7,123.1,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.4,25.6,0.0896,0.00621,0.000243,0.0958,0.00375,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.5,27.5,660
2011-10-02,2011,1,1,275,178.07,0.75,5,Dry,24,4,2,2,20,52,0.29,126.1,0.71,126.1,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0906,0.00647,0.000253,0.0971,0.0038,1,0.113,0.21,0.00821,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
2011-10-03,2011,1,1,276,179.44,0.75,5,Dry,24,4,2,2,20,52,0.29,127.4,0.71,127.4,0,0,0,0,-2,2,24,4,2,0,22,157,990,964.4,25.6,0.0911,0.00658,0.000258,0.0977,0.00382,1,0.115,0.212,0.0083,25.3,0.929,0.97,0.902,29.4,28.6,28.6,685
2011-10-04,2011,1,1,277,178.07,0.75,5,Dry,24,4,2,2,20,52,0.29,126.1,0.71,126.1,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0906,0.00647,0.000253,0.0971,0.0038,1,0.113,0.21,0.00821,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
2011-10-05,2011,1,1,278,176.71,0.76,5,Dry,24,4,2,2,20,52,0.29,124.7,0.71,124.7,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0901,0.00635,0.000249,0.0965,0.00378,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
2011-10-06,2011,1,1,279,175.34,0.76,5,Dry,24,4,2,2,20,52,0.3,123.3,0.7,123.3,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.4,25.6,0.0896,0.00623,0.000244,0.0959,0.00375,1,0.109,0.205,0.00802,25.3,0.927,0.97,0.899,28.4,27.6,27.6,662
2011-10-07,2011,1,1,280,173.97,0.77,5,Dry,24,4,2,2,20,52,0.3,122,0.7,122,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0892,0.00612,0.000239,0.0953,0.00373,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.2,27.2,654
2011-10-08,2011,1,2,281,172.06,0.77,5,Dry,24,4,2,2,20,52,0.3,120.1,0.7,120.1,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0885,0.00596,0.000233,0.0944,0.0037,1,0.105,0.199,0.00779,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2011-10-09,2011,1,2,282,170.69,0.78,5,Dry,24,4,2,2,20,52,0.3,118.7,0.69,118.7,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.088,0.00584,0.000229,0.0938,0.00367,1,0.103,0.197,0.0077,25.3,0.924,0.97,0.896,27.3,26.4,26.4,635
2011-10-10,2011,1,2,283,169.32,0.78,5,Dry,24,4,2,2,20,52,0.31,117.3,0.69,117.3,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0875,0.00572,0.000224,0.0932,0.00365,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2011-10-11,2011,1,2,284,167.96,0.79,5,Dry,24,4,2,2,20,52,0.31,116,0.69,116,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.087,0.00561,0.00022,0.0927,0.00363,1,0.099,0.192,0.00751,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2011-10-12,2011,1,2,285,166.59,0.79,5,Dry,24,4,2,2,20,52,0.31,114.6,0.69,114.6,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0866,0.00549,0.000215,0.0921,0.00361,1,0.0972,0.189,0.00741,25.3,0.921,0.97,0.894,26.2,25.4,25.4,611
2011-10-13,2011,1,2,286,165.22,0.8,5,Dry,24,4,2,2,20,52,0.32,113.2,0.69,113.2,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0861,0.00537,0.00021,0.0915,0.00358,1,0.0953,0.187,0.00732,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2011-10-14,2011,1,2,287,163.86,0.8,5,Dry,24,4,2,2,20,52,0.32,111.9,0.68,111.9,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0856,0.00526,0.000206,0.0909,0.00356,1,0.0935,0.184,0.00722,25.3,0.919,0.97,0.892,25.6,24.8,24.8,595
2011-10-15,2011,1,3,288,162.49,0.81,5,Dry,24,4,2,2,20,52,0.32,110.5,0.68,110.5,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0851,0.00514,0.000201,0.0903,0.00354,1,0.0917,0.182,0.00713,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
2011-10-16,2011,1,3,289,161.12,0.81,5,Dry,24,4,2,2,20,52,0.32,109.1,0.68,109.1,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0846,0.00503,0.000197,0.0897,0.00351,1,0.0898,0.179,0.00703,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
2011-10-17,2011,1,3,290,159.75,0.82,5,Dry,24,4,2,2,20,52,0.33,107.8,0.67,107.8,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0841,0.00491,0.000192,0.0891,0.00349,1,0.088,0.177,0.00694,25.3,0.916,0.97,0.889,24.5,23.8,23.8,571
2011-10-18,2011,1,3,291,159.48,0.82,5,Dry,24,4,2,2,20,52,0.33,107.5,0.67,107.5,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0841,0.00489,0.000191,0.0889,0.00349,1,0.0876,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.7,23.7,570
2011-10-19,2011,1,3,292,160.85,0.81,5,Dry,24,4,2,2,20,52,0.32,108.8,0.68,108.8,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0845,0.005,0.000196,0.0895,0.00351,1,0.0894,0.179,0.00701,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2011-10-20,2011,1,3,293,161.12,0.81,5,Dry,24,4,2,2,20,52,0.32,109.1,0.68,109.1,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0846,0.00503,0.000197,0.0897,0.00351,1,0.0898,0.179,0.00703,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
2011-10-21,2011,1,3,294,160.85,0.81,5,Dry,24,4,2,2,20,52,0.32,108.8,0.68,108.8,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0845,0.005,0.000196,0.0895,0.00351,1,0.0894,0.179,0.00701,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2011-10-22,2011,1,4,295,160.03,0.82,5,Dry,24,4,2,2,20,52,0.33,108,0.68,108,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0842,0.00493,0.000193,0.0892,0.00349,1,0.0883,0.178,0.00696,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2011-10-23,2011,1,4,296,158.11,0.83,5,Dry,24,4,2,2,20,52,0.33,106.1,0.67,106.1,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00477,0.000187,0.0883,0.00346,1,0.0857,0.174,0.00682,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
2011-10-24,2011,1,4,297,156.75,0.83,5,Dry,24,4,2,2,20,52,0.33,104.8,0.67,104.8,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0831,0.00465,0.000182,0.0877,0.00344,1,0.0839,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
2011-10-25,2011,1,4,298,155.38,0.83,5,Dry,24,4,2,2,20,52,0.34,103.4,0.67,103.4,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0826,0.00454,0.000178,0.0871,0.00342,1,0.0821,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,546
2011-10-26,2011,1,4,299,153.47,0.84,5,Dry,24,4,2,2,20,52,0.34,101.5,0.66,101.5,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0819,0.00437,0.000172,0.0863,0.00338,1,0.0795,0.166,0.0065,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2011-10-27,2011,1,4,300,152.1,0.85,5,Dry,24,4,2,2,20,52,0.34,100.1,0.66,100.1,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00426,0.000167,0.0857,0.00336,1,0.0776,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,527
2011-10-28,2011,1,4,301,150.73,0.85,5,Dry,24,4,2,2,20,52,0.34,98.73,0.66,98.73,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00414,0.000162,0.0851,0.00334,1,0.0758,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
2011-10-29,2011,1,5,302,149.36,0.86,5,Dry,24,4,2,2,20,52,0.35,97.36,0.65,97.36,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0805,0.00403,0.000158,0.0845,0.00331,1,0.0739,0.158,0.00621,25.3,0.913,0.968,0.884,22.1,21.4,21.4,513
2011-10-30,2011,1,5,303,148,0.86,5,Dry,24,4,2,2,20,52,0.35,96,0.65,96,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.08,0.00391,0.000153,0.0839,0.00329,1,0.0721,0.156,0.00612,25.3,0.915,0.967,0.885,21.8,21.1,21.1,507
2011-10-31,2011,1,5,304,146.63,0.86,5,Dry,24,4,2,2,20,52,0.35,94.63,0.65,94.63,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0795,0.00379,0.000149,0.0833,0.00327,1,0.0703,0.154,0.00602,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
2011-11-01,2011,2,5,305,146.36,0.87,5,Dry,23,4,2,2,19,50,0.34,96.36,0.66,96.36,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0798,0.00394,0.000155,0.0837,0.00328,1,0.0726,0.156,0.00613,25.3,0.914,0.967,0.884,21.9,21.2,21.2,508
2011-11-02,2011,2,5,306,148.27,0.86,5,Dry,23,4,2,2,19,50,0.34,98.27,0.66,98.27,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.0041,0.000161,0.0846,0.00332,1,0.0752,0.16,0.00626,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
2011-11-03,2011,2,5,307,149.64,0.86,5,Dry,23,4,2,2,19,50,0.33,99.64,0.67,99.64,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0809,0.00422,0.000165,0.0852,0.00334,1,0.077,0.162,0.00636,25.3,0.911,0.969,0.883,22.6,21.9,21.9,524
2011-11-04,2011,2,5,308,149.91,0.85,5,Dry,23,4,2,2,19,50,0.33,99.91,0.67,99.91,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.081,0.00424,0.000166,0.0853,0.00334,1,0.0774,0.163,0.00638,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
2011-11-05,2011,2,6,309,150.73,0.85,5,Dry,23,4,2,2,19,50,0.33,100.7,0.67,100.7,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00431,0.000169,0.0856,0.00336,1,0.0785,0.164,0.00644,25.3,0.911,0.969,0.883,22.8,22.1,22.1,531
2011-11-06,2011,2,6,310,152.1,0.85,5,Dry,23,4,2,2,19,50,0.33,102.1,0.67,102.1,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0862,0.00338,1,0.0803,0.167,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
2011-11-07,2011,2,6,311,156.2,0.83,5,Dry,23,4,2,2,19,50,0.32,106.2,0.68,106.2,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00478,0.000187,0.088,0.00345,1,0.0859,0.174,0.00682,25.3,0.915,0.97,0.888,24.2,23.4,23.4,562
2011-11-08,2011,2,6,312,157.57,0.83,5,Dry,23,4,2,2,19,50,0.32,107.6,0.68,107.6,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0837,0.00489,0.000192,0.0886,0.00347,1,0.0877,0.176,0.00691,25.3,0.916,0.97,0.889,24.5,23.8,23.8,570
2011-11-09,2011,2,6,313,157.29,0.83,5,Dry,23,4,2,2,19,50,0.32,107.3,0.68,107.3,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00487,0.000191,0.0885,0.00347,1,0.0873,0.176,0.00689,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
2011-11-10,2011,2,6,314,156.47,0.83,5,Dry,23,4,2,2,19,50,0.32,106.5,0.68,106.5,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.0048,0.000188,0.0881,0.00345,1,0.0862,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
2011-11-11,2011,2,6,315,155.65,0.83,5,Dry,23,4,2,2,19,50,0.32,105.7,0.68,105.7,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00473,0.000185,0.0878,0.00344,1,0.0851,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2011-11-12,2011,2,7,316,154.83,0.84,5,Dry,23,4,2,2,19,50,0.32,104.8,0.68,104.8,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00466,0.000183,0.0874,0.00343,1,0.084,0.171,0.00672,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
2011-11-13,2011,2,7,317,157.84,0.83,5,Dry,23,4,2,2,19,50,0.32,107.8,0.68,107.8,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.00492,0.000193,0.0887,0.00348,1,0.0881,0.177,0.00693,25.3,0.916,0.97,0.889,24.6,23.8,23.8,572
2011-11-14,2011,2,7,318,159.21,0.82,5,Dry,23,4,2,2,19,50,0.31,109.2,0.69,109.2,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0843,0.00503,0.000197,0.0893,0.0035,1,0.0899,0.179,0.00703,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
2011-11-15,2011,2,7,319,159.48,0.82,5,Dry,23,4,2,2,19,50,0.31,109.5,0.69,109.5,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0844,0.00506,0.000198,0.0895,0.00351,1,0.0903,0.18,0.00704,25.3,0.918,0.97,0.89,25,24.2,24.2,581
2011-11-16,2011,2,7,320,160.3,0.82,5,Dry,23,4,2,2,19,50,0.31,110.3,0.69,110.3,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00513,0.000201,0.0898,0.00352,1,0.0914,0.181,0.0071,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2011-11-17,2011,2,7,321,163.31,0.8,5,Dry,23,4,2,2,19,50,0.31,113.3,0.69,113.3,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0858,0.00538,0.000211,0.0911,0.00357,1,0.0955,0.187,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2011-11-18,2011,2,7,322,166.32,0.79,5,Dry,23,4,2,2,19,50,0.3,116.3,0.7,116.3,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00564,0.000221,0.0925,0.00362,1,0.0995,0.192,0.00752,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2011-11-19,2011,2,8,323,167.14,0.79,5,Dry,23,4,2,2,19,50,0.3,117.1,0.7,117.1,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0871,0.00571,0.000223,0.0928,0.00363,1,0.101,0.193,0.00758,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2011-11-20,2011,2,8,324,167.41,0.79,5,Dry,23,4,2,2,19,50,0.3,117.4,0.7,117.4,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0872,0.00573,0.000224,0.0929,0.00364,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2011-11-21,2011,2,8,325,166.59,0.79,5,Dry,23,4,2,2,19,50,0.3,116.6,0.7,116.6,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00566,0.000222,0.0926,0.00363,1,0.0999,0.192,0.00754,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2011-11-22,2011,2,8,326,164.68,0.8,5,Dry,23,4,2,2,19,50,0.3,114.7,0.7,114.7,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0862,0.0055,0.000215,0.0917,0.00359,1,0.0973,0.189,0.00741,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
2011-11-23,2011,2,8,327,164.4,0.8,5,Dry,23,4,2,2,19,50,0.3,114.4,0.7,114.4,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00547,0.000214,0.0916,0.00359,1,0.0969,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2011-11-24,2011,2,8,328,166.86,0.79,5,Dry,23,4,2,2,19,50,0.3,116.9,0.7,116.9,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00568,0.000223,0.0927,0.00363,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,624
2011-11-25,2011,2,8,329,169.32,0.78,5,Dry,23,4,2,2,19,50,0.29,119.3,0.7,119.3,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.00589,0.000231,0.0938,0.00367,1,0.104,0.197,0.00773,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
2011-11-26,2011,2,9,330,172.88,0.77,5,Dry,23,4,2,2,19,50,0.29,122.9,0.71,122.9,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00619,0.000242,0.0953,0.00373,1,0.108,0.204,0.00797,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2011-11-27,2011,2,9,331,178.62,0.75,5,Dry,23,4,2,2,19,50,0.28,128.6,0.72,128.6,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00668,0.000261,0.0978,0.00383,1,0.116,0.214,0.00837,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2011-11-28,2011,2,9,332,181.08,0.74,5,Dry,23,4,2,2,19,50,0.28,131.1,0.72,131.1,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.00689,0.00027,0.0989,0.00387,1,0.119,0.218,0.00854,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
2011-11-29,2011,2,9,333,184.09,0.73,5,Dry,23,4,2,2,19,50,0.27,134.1,0.73,134.1,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00715,0.00028,0.1,0.00392,1,0.124,0.224,0.00875,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
2011-11-30,2011,2,9,334,186,0.73,5,Dry,23,4,2,2,19,50,0.27,136,0.73,136,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0938,0.00731,0.000286,0.101,0.00395,1,0.126,0.227,0.00888,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
2011-12-01,2011,3,9,335,185.73,0.73,5,Dry,26,4,3,2,24,59,0.32,126.7,0.68,126.7,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00652,0.000255,0.0984,0.00385,1,0.114,0.212,0.00829,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2011-12-02,2011,3,9,336,186,0.73,5,Dry,26,4,3,2,24,59,0.32,127,0.68,127,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00655,0.000256,0.0985,0.00385,1,0.114,0.212,0.00831,25.4,0.929,0.97,0.901,29.4,28.5,28.5,683
2011-12-03,2011,3,10,337,186.82,0.72,5,Dry,26,4,3,2,24,59,0.32,127.8,0.68,127.8,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00661,0.000259,0.0989,0.00387,1,0.115,0.214,0.00837,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2011-12-04,2011,3,10,338,188.19,0.72,5,Dry,26,4,3,2,24,59,0.31,129.2,0.69,129.2,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00673,0.000263,0.0995,0.00389,1,0.117,0.216,0.00846,25.4,0.93,0.97,0.902,29.9,29,29,696
2011-12-05,2011,3,10,339,193.39,0.7,5,Dry,26,4,3,2,24,59,0.3,134.4,0.69,134.4,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00717,0.00028,0.102,0.00398,1,0.124,0.226,0.00882,25.4,0.932,0.97,0.904,31.2,30.2,30.2,725
2011-12-06,2011,3,10,340,193.66,0.7,5,Dry,26,4,3,2,24,59,0.3,134.7,0.69,134.7,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.0072,0.000281,0.102,0.00398,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
2011-12-07,2011,3,10,341,194.48,0.69,5,Dry,26,4,3,2,24,59,0.3,135.5,0.7,135.5,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.095,0.00727,0.000284,0.102,0.004,1,0.125,0.228,0.0089,25.4,0.933,0.97,0.905,31.4,30.5,30.5,732
2011-12-08,2011,3,10,342,198.58,0.68,5,Dry,26,4,3,2,24,59,0.3,139.6,0.7,139.6,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0964,0.00761,0.000297,0.104,0.00407,1,0.131,0.235,0.00918,25.4,0.934,0.97,0.906,32.4,31.5,31.5,755
2011-12-09,2011,3,10,343,201.59,0.67,5,Dry,26,4,3,2,24,59,0.29,142.6,0.71,142.6,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00787,0.000308,0.105,0.00412,1,0.135,0.24,0.00939,25.4,0.935,0.97,0.907,33.2,32.2,32.2,772
2011-12-10,2011,3,11,344,202.96,0.66,5,Dry,26,4,3,2,24,59,0.29,144,0.71,144,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00799,0.000312,0.106,0.00414,1,0.137,0.243,0.00949,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2011-12-11,2011,3,11,345,205.97,0.65,5,Dry,26,4,3,2,24,59,0.29,147,0.71,147,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00824,0.000322,0.107,0.0042,1,0.141,0.248,0.00971,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2011-12-12,2011,3,11,346,208.43,0.64,5,Dry,26,4,3,2,24,59,0.28,149.4,0.72,149.4,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00845,0.000331,0.108,0.00424,1,0.144,0.253,0.00989,25.3,0.938,0.97,0.91,34.8,33.7,33.7,810
2011-12-13,2011,3,11,347,210.89,0.64,5,Dry,26,4,3,2,24,59,0.28,151.9,0.72,151.9,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00866,0.000339,0.109,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.3,34.3,823
2011-12-14,2011,3,11,348,213.9,0.63,5,Dry,26,4,3,2,24,59,0.28,154.9,0.72,154.9,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00892,0.000349,0.111,0.00434,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,840
2011-12-15,2011,3,11,349,216.9,0.62,5,Dry,26,4,3,2,24,59,0.27,157.9,0.73,157.9,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00917,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2011-12-16,2011,3,11,350,219.91,0.61,5,Dry,26,4,3,2,24,59,0.27,160.9,0.73,160.9,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00943,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2011-12-17,2011,3,12,351,219.09,0.61,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2011-12-18,2011,3,12,352,218.27,0.61,5,Dry,26,4,3,2,24,59,0.27,159.3,0.73,159.3,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000364,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,863
2011-12-19,2011,3,12,353,220.73,0.61,5,Dry,26,4,3,2,24,59,0.27,161.7,0.73,161.7,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.0095,0.000373,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2011-12-20,2011,3,12,354,222.1,0.6,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00961,0.000377,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2011-12-21,2011,3,12,355,221.82,0.6,5,Dry,26,4,3,2,24,59,0.27,162.8,0.73,162.8,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00959,0.000377,0.114,0.00449,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.8,36.8,884
2011-12-22,2011,3,12,356,219.36,0.61,5,Dry,26,4,3,2,24,59,0.27,160.4,0.73,160.4,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00938,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,870
2011-12-23,2011,3,12,357,219.09,0.61,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2011-12-24,2011,3,13,358,222.1,0.6,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00961,0.000377,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2011-12-25,2011,3,13,359,221.28,0.6,5,Dry,26,4,3,2,24,59,0.27,162.3,0.73,162.3,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00954,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.915,37.8,36.7,36.7,881
2011-12-26,2011,3,13,360,218.27,0.61,5,Dry,26,4,3,2,24,59,0.27,159.3,0.73,159.3,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000364,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,863
2011-12-27,2011,3,13,361,215.26,0.62,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00903,0.000354,0.111,0.00437,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2011-12-28,2011,3,13,362,212.25,0.63,5,Dry,26,4,3,2,24,59,0.28,153.3,0.72,153.3,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00878,0.000344,0.11,0.00431,1,0.149,0.259,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
2011-12-29,2011,3,13,363,212.53,0.63,5,Dry,26,4,3,2,24,59,0.28,153.5,0.72,153.5,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.0088,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.7,34.7,34.7,832
2011-12-30,2011,3,13,364,214.99,0.62,5,Dry,26,4,3,2,24,59,0.27,156,0.73,156,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00901,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.94,0.97,0.912,36.3,35.2,35.2,846
2011-12-31,2011,3,14,365,215.26,0.62,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00903,0.000354,0.111,0.00437,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2012-01-01,2011,4,14,1,214.99,0.62,5,Dry,29,5,4,2,33,73,0.34,142,0.66,142,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0991,0.00782,0.000307,0.107,0.00419,1,0.134,0.241,0.00945,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2012-01-02,2011,4,14,2,214.17,0.63,5,Dry,29,5,4,2,33,73,0.34,141.2,0.66,141.2,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0988,0.00775,0.000304,0.107,0.00417,1,0.133,0.24,0.00939,25.3,0.935,0.97,0.907,32.7,31.7,31.7,762
2012-01-03,2011,4,14,3,212.8,0.63,5,Dry,29,5,4,2,33,73,0.34,139.8,0.66,139.8,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0983,0.00763,0.000299,0.106,0.00415,1,0.131,0.237,0.00929,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2012-01-04,2011,4,14,4,212.53,0.63,5,Dry,29,5,4,2,33,73,0.34,139.5,0.66,139.5,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0982,0.00761,0.000298,0.106,0.00414,1,0.131,0.237,0.00927,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
2012-01-05,2011,4,14,5,212.25,0.63,5,Dry,29,5,4,2,33,73,0.34,139.3,0.66,139.3,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0981,0.00759,0.000297,0.106,0.00414,1,0.13,0.236,0.00925,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
2012-01-06,2011,4,14,6,213.07,0.63,5,Dry,29,5,4,2,33,73,0.34,140.1,0.66,140.1,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0984,0.00766,0.0003,0.106,0.00415,1,0.132,0.238,0.00931,25.3,0.935,0.97,0.907,32.5,31.5,31.5,756
2012-01-07,2011,4,15,7,213.35,0.63,5,Dry,29,5,4,2,33,73,0.34,140.3,0.66,140.3,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0985,0.00768,0.000301,0.106,0.00416,1,0.132,0.238,0.00933,25.3,0.935,0.97,0.907,32.5,31.6,31.6,757
2012-01-08,2011,4,15,8,214.17,0.63,5,Dry,29,5,4,2,33,73,0.34,141.2,0.66,141.2,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0988,0.00775,0.000304,0.107,0.00417,1,0.133,0.24,0.00939,25.3,0.935,0.97,0.907,32.7,31.7,31.7,762
2012-01-09,2011,4,15,9,214.99,0.62,5,Dry,29,5,4,2,33,73,0.34,142,0.66,142,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0991,0.00782,0.000307,0.107,0.00419,1,0.134,0.241,0.00945,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2012-01-10,2011,4,15,10,215.81,0.62,5,Dry,29,5,4,2,33,73,0.34,142.8,0.66,142.8,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0993,0.00789,0.000309,0.107,0.0042,1,0.135,0.243,0.00951,25.3,0.936,0.97,0.908,33.1,32.1,32.1,771
2012-01-11,2011,4,15,11,217.72,0.61,5,Dry,29,5,4,2,33,73,0.34,144.7,0.67,144.7,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00805,0.000316,0.108,0.00424,1,0.138,0.246,0.00965,25.2,0.937,0.97,0.908,33.6,32.6,32.6,781
2012-01-12,2011,4,15,12,218.54,0.61,5,Dry,29,5,4,2,33,73,0.33,145.5,0.67,145.5,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00812,0.000319,0.108,0.00425,1,0.139,0.247,0.00971,25.2,0.937,0.97,0.909,33.8,32.7,32.7,786
2012-01-13,2011,4,15,13,221,0.6,5,Dry,29,5,4,2,33,73,0.33,148,0.67,148,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00833,0.000327,0.11,0.0043,1,0.142,0.252,0.00988,25.2,0.938,0.97,0.91,34.3,33.3,33.3,799
2012-01-14,2011,4,16,14,224.56,0.59,5,Dry,29,5,4,2,33,73,0.33,151.6,0.68,151.6,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.102,0.00863,0.000339,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.2,34.1,34.1,819
2012-01-15,2011,4,16,15,228.11,0.59,5,Dry,29,5,4,2,33,73,0.32,155.1,0.68,155.1,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00893,0.000351,0.113,0.00443,1,0.152,0.265,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,838
2012-01-16,2011,4,16,16,230.57,0.58,5,Dry,29,5,4,2,33,73,0.32,157.6,0.68,157.6,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00914,0.00036,0.114,0.00447,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,851
2012-01-17,2011,4,16,17,233.58,0.57,5,Dry,29,5,4,2,33,73,0.31,160.6,0.69,160.6,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.0094,0.00037,0.115,0.00453,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.3,36.2,36.2,868
2012-01-18,2011,4,16,18,236.59,0.57,5,Dry,29,5,4,2,33,73,0.31,163.6,0.69,163.6,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00966,0.00038,0.116,0.00458,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,886
2012-01-19,2011,4,16,19,239.05,0.56,5,Dry,29,5,4,2,33,73,0.3,166.1,0.69,166.1,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00986,0.000389,0.117,0.00463,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.918,38.6,37.5,37.5,900
2012-01-20,2011,4,16,20,242.61,0.56,5,Dry,29,5,4,2,33,73,0.3,169.6,0.7,169.6,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000401,0.119,0.00469,1,0.171,0.29,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
2012-01-21,2011,4,17,21,242.88,0.56,5,Dry,29,5,4,2,33,73,0.3,169.9,0.7,169.9,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000402,0.119,0.0047,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.4,38.5,38.5,923
2012-01-22,2011,4,17,22,242.06,0.56,5,Dry,29,5,4,2,33,73,0.3,169.1,0.7,169.1,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.171,0.289,0.0114,25.1,0.945,0.974,0.921,39.3,38.3,38.3,918
2012-01-23,2011,4,17,23,243.97,0.55,5,Dry,29,5,4,2,33,73,0.3,171,0.7,171,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000406,0.12,0.00472,1,0.173,0.293,0.0116,25,0.945,0.975,0.922,39.7,38.7,38.7,929
2012-01-24,2011,4,17,24,243.7,0.55,5,Dry,29,5,4,2,33,73,0.3,170.7,0.7,170.7,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000405,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.7,38.7,928
2012-01-25,2011,4,17,25,245.61,0.55,5,Dry,29,5,4,2,33,73,0.3,172.6,0.7,172.6,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000412,0.12,0.00475,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.1,39.1,39.1,939
2012-01-26,2011,4,17,26,250.81,0.54,5,Dry,29,5,4,2,33,73,0.29,177.8,0.71,177.8,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000429,0.123,0.00484,1,0.183,0.305,0.0121,25,0.948,0.979,0.928,41.3,40.4,40.4,970
2012-01-27,2011,4,17,27,257.1,0.53,5,Dry,29,5,4,2,33,73,0.28,184.1,0.72,184.1,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000451,0.125,0.00496,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.8,41.9,41.9,1010
2012-01-28,2011,4,18,28,263.39,0.52,5,Dry,29,5,4,2,33,73,0.28,190.4,0.72,190.4,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000473,0.128,0.00507,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
2012-01-29,2011,4,18,29,270.77,0.51,5,Dry,29,5,4,2,33,73,0.27,197.8,0.73,197.8,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000498,0.131,0.00521,1,0.209,0.341,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2012-01-30,2011,4,18,30,274.32,0.51,5,Dry,29,5,4,2,33,73,0.27,201.3,0.73,201.3,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0129,0.00051,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.9,45.9,45.9,1100
2012-01-31,2011,4,18,31,276.24,0.5,5,Dry,29,5,4,2,33,73,0.26,203.2,0.74,203.2,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000517,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
2012-02-01,2011,5,18,32,282.53,0.49,5,Dry,31,6,4,3,41,85,0.3,197.5,0.7,197.5,0,0,0,0,-3,3,31,6,4,0,44,239,990,964.8,25.2,0.12,0.0125,0.000498,0.132,0.00525,1,0.209,0.341,0.0136,24.8,0.954,0.98,0.935,45.9,45,45,1080
2012-02-02,2011,5,18,33,288.82,0.49,5,Dry,31,6,4,3,41,85,0.29,203.8,0.71,203.8,0,0,0,0,-3,3,31,6,4,0,44,245,990,964.9,25.1,0.122,0.0131,0.00052,0.135,0.00537,1,0.218,0.353,0.014,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
2012-02-03,2011,5,18,34,291.82,0.48,5,Dry,31,6,4,3,41,85,0.29,206.8,0.71,206.8,0,0,0,0,-3,3,31,6,4,0,44,248,990,964.9,25.1,0.123,0.0133,0.00053,0.136,0.00542,1,0.222,0.358,0.0142,24.8,0.956,0.98,0.937,48,47.1,47.1,1130
2012-02-04,2011,5,19,35,297.02,0.48,5,Dry,31,6,4,3,41,85,0.29,212,0.71,212,0,0,0,0,-3,3,31,6,4,0,44,253,990,964.9,25.1,0.125,0.0138,0.000548,0.139,0.00552,1,0.229,0.367,0.0146,24.7,0.957,0.98,0.938,49.2,48.2,48.2,1160
2012-02-05,2011,5,19,36,305.5,0.47,5,Dry,31,6,4,3,41,85,0.28,220.5,0.72,220.5,0,0,0,0,-3,3,31,6,4,0,44,262,990,964.9,25.1,0.128,0.0145,0.000578,0.142,0.00568,1,0.24,0.382,0.0153,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2012-02-06,2011,5,19,37,312.33,0.46,5,Dry,31,6,4,3,41,85,0.27,227.3,0.73,227.3,0,0,0,0,-3,3,31,6,4,0,44,268,990,965,25,0.13,0.0151,0.000602,0.145,0.0058,1,0.249,0.395,0.0158,24.6,0.959,0.98,0.94,52.7,48.2,48.2,1160
2012-02-07,2011,5,19,38,319.72,0.45,5,Dry,31,6,4,3,41,85,0.27,234.7,0.73,234.7,0,0,0,0,-3,3,31,6,4,0,44,276,990,965,25,0.133,0.0157,0.000628,0.149,0.00594,2,0.101,0.249,0.00998,24.8,0.924,0.97,0.897,26.3,25.5,51.1,1230
2012-02-08,2011,5,19,39,327.65,0.44,5,Dry,31,6,4,3,41,85,0.26,242.7,0.74,242.7,0,0,0,0,-3,3,31,6,4,0,44,284,990,965,25,0.136,0.0164,0.000656,0.152,0.00609,2,0.106,0.258,0.0103,24.7,0.927,0.97,0.899,27.2,26.4,52.9,1270
2012-02-09,2011,5,19,40,336.12,0.43,5,Dry,31,6,4,3,41,85,0.25,251.1,0.75,251.1,0,0,0,0,-3,3,31,6,4,0,44,292,990,965.1,24.9,0.139,0.0175,0.000703,0.156,0.00627,2,0.112,0.268,0.0108,24.7,0.93,0.97,0.902,28.2,27.4,54.7,1310
2012-02-10,2011,5,19,41,341.32,0.43,5,Dry,31,6,4,3,41,85,0.25,256.3,0.75,256.3,0,0,0,0,-3,3,31,6,4,0,44,297,990,965.1,24.9,0.14,0.02,0.000803,0.16,0.00645,2,0.116,0.276,0.0111,24.6,0.931,0.97,0.903,28.8,27.9,55.9,1340
2012-02-11,2011,5,20,42,346.51,0.42,5,Dry,31,6,4,3,41,85,0.24,261.5,0.76,261.5,0,0,0,0,-3,3,31,6,4,0,44,303,990,965.1,24.9,0.142,0.0224,0.000902,0.165,0.00662,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
