date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-02-12,2011,5,20,43,350.07,0.42,5,Dry,31,6,4,3,41,85,0.24,265.1,0.76,265.1,0,0,0,0,-3,3,31,6,4,0,44,306,990,965.2,24.8,0.144,0.0241,0.00097,0.168,0.00675,2,0.121,0.289,0.0116,24.6,0.933,0.97,0.905,29.8,28.9,57.8,1390
2012-02-13,2011,5,20,44,354.17,0.41,5,Dry,31,6,4,3,41,85,0.24,269.2,0.76,269.2,0,0,0,0,-3,3,31,6,4,0,44,310,990,965.2,24.8,0.145,0.026,0.00105,0.171,0.00689,2,0.124,0.295,0.0119,24.5,0.934,0.97,0.906,30.2,29.3,58.6,1410
2012-02-14,2011,5,20,45,361.55,0.41,5,Dry,31,6,4,3,41,85,0.23,276.6,0.77,276.6,0,0,0,0,-3,3,31,6,4,0,44,318,990,965.2,24.8,0.148,0.0295,0.00119,0.177,0.00714,2,0.129,0.306,0.0124,24.5,0.935,0.97,0.907,31.1,30.1,60.2,1450
2012-02-15,2011,5,20,46,365.11,0.4,5,Dry,31,6,4,3,41,85,0.23,280.1,0.77,280.1,0,0,0,0,-3,3,31,6,4,0,44,321,990,965.2,24.8,0.149,0.0312,0.00126,0.18,0.00727,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.4,30.5,61,1460
2012-02-16,2011,5,20,47,367.57,0.4,5,Dry,31,6,4,3,41,85,0.23,282.6,0.77,282.6,0,0,0,0,-3,3,31,6,4,0,44,324,990,965.2,24.8,0.15,0.0324,0.00131,0.182,0.00735,2,0.133,0.315,0.0127,24.4,0.936,0.97,0.908,31.7,30.8,61.5,1480
2012-02-17,2011,5,20,48,373.86,0.4,5,Dry,31,6,4,3,41,85,0.23,288.9,0.77,288.9,0,0,0,0,-3,3,31,6,4,0,44,330,990,965.3,24.7,0.152,0.0353,0.00143,0.187,0.00757,2,0.137,0.325,0.0131,24.4,0.938,0.97,0.91,32.4,31.4,62.9,1510
2012-02-18,2011,5,21,49,378.5,0.39,5,Dry,31,6,4,3,41,85,0.23,293.5,0.78,293.5,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0375,0.00152,0.191,0.00774,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,32.9,31.9,63.9,1530
2012-02-19,2011,5,21,50,383.7,0.39,5,Dry,31,6,4,3,41,85,0.22,298.7,0.78,298.7,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.155,0.04,0.00162,0.195,0.00792,2,0.144,0.34,0.0138,24.3,0.94,0.97,0.912,33.5,32.5,65,1560
2012-02-20,2011,5,21,51,388.35,0.38,5,Dry,31,6,4,3,41,85,0.22,303.4,0.78,303.4,0,0,0,0,-3,3,31,6,4,0,44,344,990,965.3,24.7,0.157,0.0422,0.00171,0.199,0.00808,2,0.147,0.347,0.0141,24.3,0.941,0.97,0.913,34,33,66,1580
2012-02-21,2011,5,21,52,389.72,0.38,5,Dry,31,6,4,3,41,85,0.22,304.7,0.78,304.7,0,0,0,0,-3,3,31,6,4,0,44,346,990,965.3,24.7,0.158,0.0428,0.00174,0.2,0.00813,2,0.148,0.349,0.0141,24.3,0.941,0.97,0.913,34.2,33.1,66.3,1590
2012-02-22,2011,5,21,53,388.9,0.38,5,Dry,31,6,4,3,41,85,0.22,303.9,0.78,303.9,0,0,0,0,-3,3,31,6,4,0,44,345,990,965.3,24.7,0.157,0.0424,0.00172,0.2,0.0081,2,0.148,0.347,0.0141,24.3,0.941,0.97,0.913,34.1,33.1,66.1,1590
2012-02-23,2011,5,21,54,391.9,0.38,5,Dry,31,6,4,3,41,85,0.22,306.9,0.78,306.9,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.158,0.0439,0.00178,0.202,0.0082,2,0.15,0.352,0.0143,24.3,0.941,0.97,0.913,34.4,33.4,66.8,1600
2012-02-24,2011,5,21,55,397.1,0.38,5,Dry,31,6,4,3,41,85,0.21,312.1,0.79,312.1,0,0,0,0,-3,3,31,6,4,0,44,353,990,965.4,24.6,0.16,0.0463,0.00188,0.206,0.00839,2,0.153,0.36,0.0146,24.3,0.942,0.97,0.914,35,33.9,67.9,1630
2012-02-25,2011,5,22,56,399.56,0.38,5,Dry,31,6,4,3,41,85,0.21,314.6,0.79,314.6,0,0,0,0,-3,3,31,6,4,0,44,356,990,965.4,24.6,0.161,0.0475,0.00193,0.208,0.00847,2,0.155,0.363,0.0148,24.2,0.943,0.97,0.914,35.2,34.2,68.4,1640
2012-02-26,2011,5,22,57,402.02,0.37,5,Dry,31,6,4,3,41,85,0.21,317,0.79,317,0,0,0,0,-3,3,31,6,4,0,44,358,990,965.4,24.6,0.162,0.0486,0.00198,0.211,0.00856,2,0.156,0.367,0.0149,24.2,0.943,0.97,0.915,35.5,34.4,68.9,1650
2012-02-27,2011,5,22,58,408.86,0.37,5,Dry,31,6,4,3,41,85,0.21,323.9,0.79,323.9,0,0,0,0,-3,3,31,6,4,0,44,365,990,965.4,24.6,0.164,0.0519,0.00211,0.216,0.0088,2,0.161,0.377,0.0154,24.2,0.944,0.97,0.916,36.3,35.2,70.3,1690
2012-02-28,2011,5,22,59,417.88,0.36,5,Dry,31,6,4,3,41,85,0.2,332.9,0.8,332.9,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.167,0.0561,0.00229,0.224,0.00912,2,0.167,0.391,0.0159,24.1,0.946,0.97,0.917,37.2,36.1,72.3,1730
2012-02-29,2011,5,22,60,426.9,0.36,5,Dry,31,6,4,3,41,85,0.2,341.9,0.8,341.9,0,0,0,0,-3,3,31,6,4,0,44,383,990,965.5,24.5,0.171,0.0604,0.00247,0.231,0.00944,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.2,37.2,74.3,1780
2012-03-01,2011,6,22,61,436.47,0.35,5,Dry,36,8,6,4,53,107,0.24,329.5,0.76,329.5,0,0,0,0,-4,4,36,8,6,0,57,379,990,965.6,24.4,0.169,0.0545,0.00223,0.224,0.00917,2,0.165,0.389,0.0159,24,0.945,0.97,0.917,36.7,35.6,71.2,1710
2012-03-02,2011,6,22,62,447.14,0.34,5,Dry,36,8,6,4,53,107,0.24,340.1,0.76,340.1,0,0,0,0,-4,4,36,8,6,0,57,390,990,965.6,24.4,0.173,0.0595,0.00244,0.233,0.00954,2,0.172,0.405,0.0166,24,0.947,0.971,0.92,37.9,36.8,73.6,1770
2012-03-03,2011,6,23,63,459.44,0.33,5,Dry,36,8,6,4,53,107,0.23,352.4,0.77,352.4,0,0,0,0,-4,4,36,8,6,0,57,402,990,965.7,24.3,0.178,0.0654,0.00269,0.243,0.00998,2,0.18,0.423,0.0174,23.9,0.949,0.974,0.924,39.2,38.2,76.4,1830
2012-03-04,2011,6,23,64,473.39,0.32,5,Dry,36,8,6,4,53,107,0.23,366.4,0.77,366.4,0,0,0,0,-4,4,36,8,6,0,57,416,990,965.7,24.3,0.182,0.0719,0.00296,0.254,0.0105,2,0.19,0.444,0.0183,23.8,0.951,0.978,0.929,40.7,39.8,79.6,1910
2012-03-05,2011,6,23,65,486.79,0.32,5,Dry,36,8,6,4,53,107,0.22,379.8,0.78,379.8,0,0,0,0,-4,4,36,8,6,0,57,430,990,965.8,24.2,0.187,0.0783,0.00323,0.265,0.011,2,0.199,0.464,0.0192,23.7,0.952,0.98,0.933,42.1,41.3,82.5,1980
2012-03-06,2011,6,23,66,504.56,0.31,5,Dry,36,8,6,4,53,107,0.21,397.6,0.79,397.6,0,0,0,0,-4,4,36,8,6,0,57,448,990,965.9,24.1,0.193,0.0866,0.00359,0.28,0.0116,2,0.211,0.491,0.0203,23.6,0.955,0.98,0.936,44,43.1,86.2,2070
2012-03-07,2011,6,23,67,523.43,0.3,5,Dry,36,8,6,4,53,107,0.2,416.4,0.8,416.4,0,0,0,0,-4,4,36,8,6,0,57,466,990,966,24,0.2,0.0956,0.00397,0.296,0.0123,2,0.224,0.519,0.0216,23.5,0.956,0.98,0.937,45.9,45,90,2160
2012-03-08,2011,6,23,68,542.29,0.29,5,Dry,36,8,6,4,53,107,0.2,435.3,0.8,435.3,0,0,0,0,-4,4,36,8,6,0,57,485,990,966,24,0.207,0.104,0.00436,0.311,0.013,2,0.236,0.548,0.0229,23.4,0.957,0.98,0.938,47.8,46.9,93.8,2250
2012-03-09,2011,6,23,69,563.35,0.27,5,Dry,36,8,6,4,53,107,0.19,456.4,0.81,456.4,0,0,0,0,-4,4,36,8,6,0,57,506,990,966.1,23.9,0.214,0.114,0.00479,0.329,0.0138,2,0.251,0.579,0.0243,23.3,0.958,0.98,0.939,49.9,48.2,96.4,2310
2012-03-10,2011,6,24,70,584.4,0.26,5,Dry,36,8,6,4,53,107,0.18,477.4,0.82,477.4,0,0,0,0,-4,4,36,8,6,0,57,527,990,966.2,23.8,0.226,0.124,0.00523,0.351,0.0147,2,0.265,0.615,0.0259,23.2,0.956,0.98,0.937,51.8,48.2,96.4,2310
2012-03-11,2011,6,24,71,602.18,0.25,5,Dry,36,8,6,4,53,107,0.18,495.2,0.82,495.2,0,0,0,0,-4,4,36,8,6,0,57,545,990,966.3,23.7,0.236,0.133,0.0056,0.369,0.0156,3,0.165,0.534,0.0226,23.2,0.946,0.97,0.917,35.5,34.4,103,2480
2012-03-12,2011,6,24,72,616.67,0.25,5,Dry,36,8,6,4,53,107,0.17,509.7,0.83,509.7,0,0,0,0,-4,4,36,8,6,0,57,560,990,966.4,23.6,0.245,0.141,0.00599,0.386,0.0163,3,0.172,0.558,0.0236,23.1,0.947,0.97,0.919,36.4,35.3,106,2540
2012-03-13,2011,6,24,73,631.71,0.24,5,Dry,36,8,6,4,53,107,0.17,524.7,0.83,524.7,0,0,0,0,-4,4,36,8,6,0,57,575,990,966.4,23.6,0.253,0.152,0.00643,0.405,0.0172,3,0.179,0.583,0.0247,23,0.949,0.97,0.921,37.4,36.3,109,2610
2012-03-14,2011,6,24,74,648.93,0.23,5,Dry,36,8,6,4,53,107,0.17,541.9,0.83,541.9,0,0,0,0,-4,4,36,8,6,0,57,592,990,966.5,23.5,0.263,0.163,0.00694,0.426,0.0181,3,0.186,0.612,0.0261,22.9,0.95,0.973,0.924,38.5,37.5,112,2700
2012-03-15,2011,6,24,75,666.16,0.23,5,Dry,36,8,6,4,53,107,0.16,559.2,0.84,559.2,0,0,0,0,-4,4,36,8,6,0,57,609,990,966.6,23.4,0.273,0.175,0.00745,0.447,0.0191,3,0.194,0.641,0.0274,22.8,0.951,0.975,0.928,39.6,38.7,116,2780
2012-03-16,2011,6,24,76,684.48,0.22,5,Dry,36,8,6,4,53,107,0.16,577.5,0.84,577.5,0,0,0,0,-4,4,36,8,6,0,57,627,990,966.6,23.4,0.283,0.187,0.00799,0.47,0.0201,3,0.202,0.672,0.0288,22.7,0.953,0.978,0.932,40.8,39.9,120,2870
2012-03-17,2011,6,25,77,703.9,0.22,5,Dry,36,8,6,4,53,107,0.15,596.9,0.85,596.9,0,0,0,0,-4,4,36,8,6,0,57,647,990,966.7,23.3,0.294,0.2,0.00858,0.494,0.0212,3,0.211,0.705,0.0303,22.6,0.954,0.98,0.935,42,41.2,124,2970
2012-03-18,2011,6,25,78,717.29,0.21,5,Dry,36,8,6,4,53,107,0.15,610.3,0.85,610.3,0,0,0,0,-4,4,36,8,6,0,57,660,990,966.8,23.2,0.302,0.209,0.00898,0.51,0.022,3,0.217,0.728,0.0313,22.5,0.955,0.98,0.936,42.9,42,126,3020
2012-03-19,2011,6,25,79,725.22,0.21,5,Dry,36,8,6,4,53,107,0.15,618.2,0.85,618.2,0,0,0,0,-4,4,36,8,6,0,57,668,990,966.8,23.2,0.306,0.214,0.00922,0.52,0.0224,3,0.221,0.741,0.0319,22.5,0.955,0.98,0.936,43.3,42.5,127,3060
2012-03-20,2011,6,25,80,730.97,0.21,5,Dry,36,8,6,4,53,107,0.15,624,0.85,624,0,0,0,0,-4,4,36,8,6,0,57,674,990,966.8,23.2,0.31,0.218,0.0094,0.527,0.0228,3,0.223,0.751,0.0324,22.4,0.955,0.98,0.936,43.7,42.8,128,3080
2012-03-21,2011,6,25,81,738.35,0.21,5,Dry,36,8,6,4,53,107,0.14,631.4,0.85,631.4,0,0,0,0,-4,4,36,8,6,0,57,681,990,966.9,23.1,0.314,0.223,0.00962,0.536,0.0232,3,0.227,0.763,0.033,22.4,0.956,0.98,0.936,44.1,43.3,130,3110
2012-03-22,2011,6,25,82,746.82,0.2,5,Dry,36,8,6,4,53,107,0.14,639.8,0.86,639.8,0,0,0,0,-4,4,36,8,6,0,57,690,990,966.9,23.1,0.319,0.228,0.00988,0.547,0.0237,3,0.23,0.777,0.0336,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
2012-03-23,2011,6,25,83,751.47,0.2,5,Dry,36,8,6,4,53,107,0.14,644.5,0.86,644.5,0,0,0,0,-4,4,36,8,6,0,57,694,990,966.9,23.1,0.321,0.232,0.01,0.553,0.0239,3,0.233,0.785,0.034,22.3,0.956,0.98,0.937,44.9,44,132,3170
2012-03-24,2011,6,26,84,753.93,0.2,5,Dry,36,8,6,4,53,107,0.14,646.9,0.86,646.9,0,0,0,0,-4,4,36,8,6,0,57,697,990,966.9,23.1,0.323,0.233,0.0101,0.556,0.0241,3,0.234,0.789,0.0342,22.3,0.956,0.98,0.937,45.1,44.2,133,3180
2012-03-25,2011,6,26,85,755.85,0.2,5,Dry,36,8,6,4,53,107,0.14,648.9,0.86,648.9,0,0,0,0,-4,4,36,8,6,0,57,699,990,966.9,23.1,0.324,0.234,0.0102,0.558,0.0242,3,0.234,0.793,0.0343,22.3,0.956,0.98,0.937,45.2,44.3,133,3190
2012-03-26,2011,6,26,86,757.76,0.2,5,Dry,36,8,6,4,53,107,0.14,650.8,0.86,650.8,0,0,0,0,-4,4,36,8,6,0,57,701,990,966.9,23.1,0.325,0.236,0.0102,0.56,0.0243,3,0.235,0.796,0.0345,22.3,0.956,0.98,0.937,45.3,44.4,133,3200
2012-03-27,2011,6,26,87,761.32,0.2,5,Dry,36,8,6,4,53,107,0.14,654.3,0.86,654.3,0,0,0,0,-4,4,36,8,6,0,57,704,990,966.9,23.1,0.327,0.238,0.0103,0.565,0.0245,3,0.237,0.802,0.0348,22.3,0.956,0.98,0.937,45.5,44.6,134,3210
2012-03-28,2011,6,26,88,768.7,0.2,5,Dry,36,8,6,4,53,107,0.14,661.7,0.86,661.7,0,0,0,0,-4,4,36,8,6,0,57,712,990,967,23,0.331,0.243,0.0106,0.574,0.0249,3,0.24,0.814,0.0354,22.2,0.957,0.98,0.938,46,45,135,3240
2012-03-29,2011,6,26,89,770.07,0.2,5,Dry,36,8,6,4,53,107,0.14,663.1,0.86,663.1,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46,45.1,135,3250
2012-03-30,2011,6,26,90,771.78,0.2,5,Dry,36,8,6,4,53,107,0.14,664.8,0.86,664.8,0,0,0,0,-4,4,36,8,6,0,57,715,990,967,23,0.333,0.245,0.0106,0.578,0.0251,3,0.242,0.819,0.0356,22.2,0.957,0.98,0.938,46.1,45.2,136,3260
2012-03-31,2011,6,27,91,774.94,0.19,5,Dry,36,8,6,4,53,107,0.14,667.9,0.86,667.9,0,0,0,0,-4,4,36,8,6,0,57,718,990,967,23,0.335,0.247,0.0107,0.582,0.0253,3,0.243,0.825,0.0359,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
2012-04-01,2011,7,27,92,776.11,0.19,5,Dry,40,10,8,5,62,125,0.16,651.1,0.84,651.1,0,0,0,0,-5,5,40,10,8,0,67,709,990,967,23,0.33,0.236,0.0103,0.565,0.0246,3,0.235,0.801,0.0348,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2012-04-02,2011,7,27,93,774.94,0.19,5,Dry,40,10,8,5,62,125,0.16,649.9,0.84,649.9,0,0,0,0,-5,5,40,10,8,0,67,708,990,967,23,0.329,0.235,0.0102,0.564,0.0245,3,0.235,0.799,0.0347,22.2,0.956,0.98,0.937,45.1,44.2,133,3180
2012-04-03,2011,7,27,94,776.11,0.19,5,Dry,40,10,8,5,62,125,0.16,651.1,0.84,651.1,0,0,0,0,-5,5,40,10,8,0,67,709,990,967,23,0.33,0.236,0.0103,0.565,0.0246,3,0.235,0.801,0.0348,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2012-04-04,2011,7,27,95,777.32,0.19,5,Dry,40,10,8,5,62,125,0.16,652.3,0.84,652.3,0,0,0,0,-5,5,40,10,8,0,67,710,990,967,23,0.33,0.237,0.0103,0.567,0.0247,3,0.236,0.803,0.0349,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2012-04-05,2011,7,27,96,778.57,0.19,5,Dry,40,10,8,5,62,125,0.16,653.6,0.84,653.6,0,0,0,0,-5,5,40,10,8,0,67,712,990,967,23,0.331,0.238,0.0103,0.568,0.0247,3,0.237,0.805,0.035,22.2,0.956,0.98,0.937,45.3,44.4,133,3200
2012-04-06,2011,7,27,97,779.86,0.19,5,Dry,40,10,8,5,62,125,0.16,654.9,0.84,654.9,0,0,0,0,-5,5,40,10,8,0,67,713,990,967,23,0.332,0.238,0.0104,0.57,0.0248,3,0.237,0.807,0.0351,22.2,0.956,0.98,0.937,45.4,44.5,133,3200
2012-04-07,2011,7,28,98,781.18,0.19,5,Dry,40,10,8,5,62,125,0.16,656.2,0.84,656.2,0,0,0,0,-5,5,40,10,8,0,67,714,990,967,23,0.332,0.239,0.0104,0.572,0.0249,3,0.238,0.809,0.0352,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
2012-04-08,2011,7,28,99,782.54,0.19,5,Dry,40,10,8,5,62,125,0.16,657.5,0.84,657.5,0,0,0,0,-5,5,40,10,8,0,67,716,990,967,23,0.333,0.24,0.0105,0.573,0.025,3,0.238,0.812,0.0353,22.2,0.956,0.98,0.937,45.6,44.6,134,3210
2012-04-09,2011,7,28,100,783.92,0.19,5,Dry,40,10,8,5,62,125,0.16,658.9,0.84,658.9,0,0,0,0,-5,5,40,10,8,0,67,717,990,967,23,0.334,0.241,0.0105,0.575,0.025,3,0.239,0.814,0.0355,22.2,0.957,0.98,0.937,45.6,44.7,134,3220
2012-04-10,2011,7,28,101,788.22,0.19,5,Dry,40,10,8,5,62,125,0.16,663.2,0.84,663.2,0,0,0,0,-5,5,40,10,8,0,67,721,990,967.1,22.9,0.336,0.244,0.0106,0.58,0.0253,3,0.241,0.821,0.0358,22.1,0.957,0.98,0.938,45.9,45,135,3240
2012-04-11,2011,7,28,102,792.74,0.19,5,Dry,40,10,8,5,62,125,0.16,667.7,0.84,667.7,0,0,0,0,-5,5,40,10,8,0,67,726,990,967.1,22.9,0.339,0.247,0.0108,0.586,0.0256,3,0.243,0.829,0.0362,22.1,0.957,0.98,0.938,46.2,45.2,136,3260
2012-04-12,2011,7,28,103,797.44,0.18,5,Dry,40,10,8,5,62,125,0.16,672.4,0.84,672.4,0,0,0,0,-5,5,40,10,8,0,67,730,990,967.1,22.9,0.342,0.25,0.0109,0.592,0.0258,3,0.245,0.837,0.0365,22.1,0.957,0.98,0.938,46.4,45.5,137,3280
2012-04-13,2011,7,28,104,802.31,0.18,5,Dry,40,10,8,5,62,125,0.16,677.3,0.84,677.3,0,0,0,0,-5,5,40,10,8,0,67,735,990,967.1,22.9,0.344,0.253,0.0111,0.598,0.0261,3,0.247,0.845,0.0369,22,0.957,0.98,0.938,46.7,45.8,137,3300
2012-04-14,2011,7,29,105,807.34,0.18,5,Dry,40,10,8,5,62,125,0.15,682.3,0.84,682.3,0,0,0,0,-5,5,40,10,8,0,67,740,990,967.1,22.9,0.347,0.257,0.0112,0.604,0.0264,3,0.25,0.854,0.0373,22,0.957,0.98,0.938,47,46.1,138,3320
2012-04-15,2011,7,29,106,812.51,0.18,5,Dry,40,10,8,5,62,125,0.15,687.5,0.85,687.5,0,0,0,0,-5,5,40,10,8,0,67,746,990,967.2,22.8,0.35,0.26,0.0114,0.61,0.0267,3,0.252,0.862,0.0377,22,0.957,0.98,0.938,47.3,46.3,139,3340
2012-04-16,2011,7,29,107,817.81,0.18,5,Dry,40,10,8,5,62,125,0.15,692.8,0.85,692.8,0,0,0,0,-5,5,40,10,8,0,67,751,990,967.2,22.8,0.353,0.264,0.0116,0.617,0.027,3,0.254,0.871,0.0382,22,0.957,0.98,0.938,47.6,46.6,140,3360
2012-04-17,2011,7,29,108,823.23,0.17,5,Dry,40,10,8,5,62,125,0.15,698.2,0.85,698.2,0,0,0,0,-5,5,40,10,8,0,67,756,990,967.2,22.8,0.356,0.267,0.0117,0.624,0.0273,3,0.257,0.88,0.0386,21.9,0.957,0.98,0.938,47.9,46.9,141,3380
2012-04-18,2011,7,29,109,825.06,0.17,5,Dry,40,10,8,5,62,125,0.15,700.1,0.85,700.1,0,0,0,0,-5,5,40,10,8,0,67,758,990,967.2,22.8,0.357,0.269,0.0118,0.626,0.0275,3,0.258,0.883,0.0387,21.9,0.957,0.98,0.938,48,47,141,3390
2012-04-19,2011,7,29,110,823.23,0.17,5,Dry,40,10,8,5,62,125,0.15,698.2,0.85,698.2,0,0,0,0,-5,5,40,10,8,0,67,756,990,967.2,22.8,0.356,0.267,0.0117,0.624,0.0273,3,0.257,0.88,0.0386,21.9,0.957,0.98,0.938,47.9,46.9,141,3380
2012-04-20,2011,7,29,111,821.41,0.18,5,Dry,40,10,8,5,62,125,0.15,696.4,0.85,696.4,0,0,0,0,-5,5,40,10,8,0,67,754,990,967.2,22.8,0.355,0.266,0.0117,0.621,0.0272,3,0.256,0.877,0.0385,21.9,0.957,0.98,0.938,47.8,46.8,141,3370
2012-04-21,2011,7,30,112,816.03,0.18,5,Dry,40,10,8,5,62,125,0.15,691,0.85,691,0,0,0,0,-5,5,40,10,8,0,67,749,990,967.2,22.8,0.352,0.263,0.0115,0.615,0.0269,3,0.253,0.868,0.038,22,0.957,0.98,0.938,47.5,46.5,140,3350
2012-04-22,2011,7,30,113,810.77,0.18,5,Dry,40,10,8,5,62,125,0.15,685.8,0.85,685.8,0,0,0,0,-5,5,40,10,8,0,67,744,990,967.1,22.9,0.349,0.259,0.0113,0.608,0.0266,3,0.251,0.859,0.0376,22,0.957,0.98,0.938,47.2,46.2,139,3330
2012-04-23,2011,7,30,114,802.31,0.18,5,Dry,40,10,8,5,62,125,0.16,677.3,0.84,677.3,0,0,0,0,-5,5,40,10,8,0,67,735,990,967.1,22.9,0.344,0.253,0.0111,0.598,0.0261,3,0.247,0.845,0.0369,22,0.957,0.98,0.938,46.7,45.8,137,3300
2012-04-24,2011,7,30,115,794.29,0.19,5,Dry,40,10,8,5,62,125,0.16,669.3,0.84,669.3,0,0,0,0,-5,5,40,10,8,0,67,727,990,967.1,22.9,0.34,0.248,0.0108,0.588,0.0256,3,0.244,0.832,0.0363,22.1,0.957,0.98,0.938,46.2,45.3,136,3260
2012-04-25,2011,7,30,116,786.76,0.19,5,Dry,40,10,8,5,62,125,0.16,661.8,0.84,661.8,0,0,0,0,-5,5,40,10,8,0,67,720,990,967,23,0.336,0.243,0.0106,0.579,0.0252,3,0.24,0.819,0.0357,22.1,0.957,0.98,0.937,45.8,44.9,135,3230
2012-04-26,2011,7,30,117,777.32,0.19,5,Dry,40,10,8,5,62,125,0.16,652.3,0.84,652.3,0,0,0,0,-5,5,40,10,8,0,67,710,990,967,23,0.33,0.237,0.0103,0.567,0.0247,3,0.236,0.803,0.0349,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2012-04-27,2011,7,30,118,770.34,0.2,5,Dry,40,10,8,5,62,125,0.16,645.3,0.84,645.3,0,0,0,0,-5,5,40,10,8,0,67,703,990,967,23,0.326,0.232,0.0101,0.558,0.0243,3,0.233,0.791,0.0344,22.2,0.956,0.98,0.937,44.8,43.9,132,3160
2012-04-28,2011,7,31,119,756.4,0.2,5,Dry,40,10,8,5,62,125,0.17,631.4,0.83,631.4,0,0,0,0,-5,5,40,10,8,0,67,689,990,966.9,23.1,0.318,0.223,0.00965,0.541,0.0234,3,0.227,0.768,0.0333,22.3,0.956,0.98,0.936,44,43.1,129,3100
2012-04-29,2011,7,31,120,741.9,0.21,5,Dry,40,10,8,5,62,125,0.17,616.9,0.83,616.9,0,0,0,0,-5,5,40,10,8,0,67,675,990,966.9,23.1,0.31,0.213,0.00921,0.523,0.0226,3,0.22,0.743,0.0321,22.4,0.955,0.98,0.936,43.1,42.3,127,3040
2012-04-30,2011,7,31,121,727.41,0.21,5,Dry,40,10,8,5,62,125,0.17,602.4,0.83,602.4,0,0,0,0,-5,5,40,10,8,0,67,660,990,966.8,23.2,0.302,0.203,0.00877,0.505,0.0218,3,0.214,0.719,0.031,22.5,0.954,0.98,0.935,42.2,41.4,124,2980
2012-05-01,2011,8,31,122,712.92,0.21,5,Dry,42,9,8,6,82,147,0.21,565.9,0.79,565.9,0,0,0,0,-6,6,42,9,8,0,88,625,990,966.8,23.2,0.282,0.179,0.0077,0.461,0.0198,3,0.197,0.658,0.0283,22.6,0.952,0.976,0.929,39.8,38.8,116,2790
2012-05-02,2011,8,31,123,698.43,0.22,5,Dry,42,9,8,6,82,147,0.21,551.4,0.79,551.4,0,0,0,0,-6,6,42,9,8,0,88,610,990,966.7,23.3,0.273,0.169,0.00727,0.443,0.019,3,0.191,0.633,0.0272,22.7,0.951,0.974,0.926,38.9,37.8,113,2720
2012-05-03,2011,8,31,124,683.93,0.22,5,Dry,42,9,8,6,82,147,0.21,536.9,0.79,536.9,0,0,0,0,-6,6,42,9,8,0,88,596,990,966.6,23.4,0.265,0.16,0.00683,0.425,0.0182,3,0.184,0.609,0.0261,22.8,0.95,0.972,0.923,37.9,36.9,111,2650
2012-05-04,2011,8,31,125,670.54,0.23,5,Dry,42,9,8,6,82,147,0.22,523.5,0.78,523.5,0,0,0,0,-6,6,42,9,8,0,88,583,990,966.6,23.4,0.258,0.151,0.00644,0.408,0.0174,3,0.178,0.586,0.025,22.8,0.949,0.97,0.92,37.1,36,108,2590
2012-05-05,2011,8,32,126,656.59,0.23,5,Dry,42,9,8,6,82,147,0.22,509.6,0.78,509.6,0,0,0,0,-6,6,42,9,8,0,88,569,990,966.5,23.5,0.25,0.141,0.00602,0.391,0.0167,3,0.172,0.563,0.024,22.9,0.947,0.97,0.919,36.2,35.1,105,2520
2012-05-06,2011,8,32,127,642.65,0.24,5,Dry,42,9,8,6,82,147,0.23,495.6,0.77,495.6,0,0,0,0,-6,6,42,9,8,0,88,555,990,966.5,23.5,0.242,0.133,0.00565,0.375,0.0159,3,0.166,0.54,0.023,23,0.946,0.97,0.917,35.2,34.2,103,2460
2012-05-07,2011,8,32,128,628.7,0.24,5,Dry,42,9,8,6,82,147,0.23,481.7,0.77,481.7,0,0,0,0,-6,6,42,9,8,0,88,541,990,966.4,23.6,0.234,0.126,0.00536,0.36,0.0153,2,0.268,0.628,0.0266,23,0.956,0.98,0.937,51.9,48.2,96.4,2310
2012-05-08,2011,8,32,129,615.3,0.25,5,Dry,42,9,8,6,82,147,0.24,468.3,0.76,468.3,0,0,0,0,-6,6,42,9,8,0,88,527,990,966.4,23.6,0.226,0.12,0.00508,0.346,0.0146,2,0.259,0.605,0.0256,23,0.957,0.98,0.938,50.6,48.2,96.4,2310
2012-05-09,2011,8,32,130,603,0.25,5,Dry,42,9,8,6,82,147,0.24,456,0.76,456,0,0,0,0,-6,6,42,9,8,0,88,515,990,966.3,23.7,0.219,0.114,0.00482,0.333,0.0141,2,0.25,0.584,0.0246,23.1,0.958,0.98,0.939,49.5,48.2,96.4,2310
2012-05-10,2011,8,32,131,590.15,0.26,5,Dry,42,9,8,6,82,147,0.25,443.1,0.75,443.1,0,0,0,0,-6,6,42,9,8,0,88,502,990,966.3,23.7,0.213,0.108,0.00456,0.321,0.0135,2,0.242,0.563,0.0237,23.2,0.958,0.98,0.939,48.2,47.3,94.6,2270
2012-05-11,2011,8,32,132,577.29,0.27,5,Dry,42,9,8,6,82,147,0.26,430.3,0.74,430.3,0,0,0,0,-6,6,42,9,8,0,88,489,990,966.2,23.8,0.208,0.102,0.00429,0.31,0.013,2,0.233,0.543,0.0228,23.3,0.957,0.98,0.938,47,46,92,2210
2012-05-12,2011,8,33,133,566.08,0.27,5,Dry,42,9,8,6,82,147,0.26,419.1,0.74,419.1,0,0,0,0,-6,6,42,9,8,0,88,478,990,966.1,23.9,0.204,0.0968,0.00406,0.301,0.0126,2,0.225,0.526,0.0221,23.3,0.956,0.98,0.937,45.8,44.9,89.8,2160
2012-05-13,2011,8,33,134,554.32,0.28,5,Dry,42,9,8,6,82,147,0.27,407.3,0.73,407.3,0,0,0,0,-6,6,42,9,8,0,88,466,990,966.1,23.9,0.2,0.0913,0.00382,0.291,0.0122,2,0.217,0.509,0.0213,23.4,0.955,0.98,0.936,44.6,43.8,87.5,2100
2012-05-14,2011,8,33,135,542.57,0.29,5,Dry,42,9,8,6,82,147,0.27,395.6,0.73,395.6,0,0,0,0,-6,6,42,9,8,0,88,455,990,966,24,0.196,0.0857,0.00358,0.282,0.0118,2,0.21,0.491,0.0205,23.5,0.954,0.98,0.935,43.4,42.6,85.1,2040
2012-05-15,2011,8,33,136,532.45,0.29,5,Dry,42,9,8,6,82,147,0.28,385.4,0.72,385.4,0,0,0,0,-6,6,42,9,8,0,88,444,990,966,24,0.192,0.0809,0.00337,0.273,0.0114,2,0.203,0.476,0.0198,23.5,0.953,0.98,0.934,42.4,41.5,83.1,1990
2012-05-16,2011,8,33,137,521.79,0.3,5,Dry,42,9,8,6,82,147,0.28,374.8,0.72,374.8,0,0,0,0,-6,6,42,9,8,0,88,434,990,965.9,24.1,0.189,0.0759,0.00316,0.265,0.011,2,0.195,0.46,0.0191,23.6,0.952,0.979,0.931,41.3,40.4,80.8,1940
2012-05-17,2011,8,33,138,511.12,0.3,5,Dry,42,9,8,6,82,147,0.29,364.1,0.71,364.1,0,0,0,0,-6,6,42,9,8,0,88,423,990,965.9,24.1,0.185,0.0709,0.00294,0.256,0.0106,2,0.188,0.444,0.0184,23.7,0.95,0.976,0.928,40.1,39.2,78.4,1880
2012-05-18,2011,8,33,139,502.1,0.31,5,Dry,42,9,8,6,82,147,0.29,355.1,0.71,355.1,0,0,0,0,-6,6,42,9,8,0,88,414,990,965.9,24.1,0.182,0.0666,0.00276,0.248,0.0103,2,0.182,0.43,0.0178,23.7,0.949,0.974,0.925,39.2,38.2,76.4,1830
2012-05-19,2011,8,34,140,492.53,0.31,5,Dry,42,9,8,6,82,147,0.3,345.5,0.7,345.5,0,0,0,0,-6,6,42,9,8,0,88,405,990,965.8,24.2,0.178,0.0621,0.00257,0.24,0.00994,2,0.176,0.416,0.0172,23.8,0.948,0.972,0.921,38.2,37.1,74.2,1780
2012-05-20,2011,8,34,141,482.96,0.32,5,Dry,42,9,8,6,82,147,0.3,336,0.7,336,0,0,0,0,-6,6,42,9,8,0,88,395,990,965.8,24.2,0.175,0.0576,0.00238,0.232,0.0096,2,0.169,0.402,0.0166,23.8,0.946,0.97,0.918,37.1,36,72.1,1730
2012-05-21,2011,8,34,142,473.93,0.32,5,Dry,42,9,8,6,82,147,0.31,326.9,0.69,326.9,0,0,0,0,-6,6,42,9,8,0,88,386,990,965.7,24.3,0.172,0.0533,0.0022,0.225,0.00927,2,0.163,0.388,0.016,23.9,0.945,0.97,0.917,36.2,35.1,70.2,1680
2012-05-22,2011,8,34,143,466,0.33,5,Dry,42,9,8,6,82,147,0.32,319,0.69,319,0,0,0,0,-6,6,42,9,8,0,88,378,990,965.7,24.3,0.169,0.0496,0.00204,0.219,0.00899,2,0.158,0.376,0.0155,23.9,0.944,0.97,0.915,35.3,34.3,68.5,1640
2012-05-23,2011,8,34,144,457.53,0.33,5,Dry,42,9,8,6,82,147,0.32,310.5,0.68,310.5,0,0,0,0,-6,6,42,9,8,0,88,370,990,965.7,24.3,0.166,0.0456,0.00187,0.212,0.00869,2,0.152,0.364,0.0149,24,0.942,0.97,0.914,34.4,33.4,66.8,1600
2012-05-24,2011,8,34,145,449.05,0.34,5,Dry,42,9,8,6,82,147,0.33,302.1,0.67,302.1,0,0,0,0,-6,6,42,9,8,0,88,361,990,965.6,24.4,0.163,0.0416,0.00171,0.205,0.00839,2,0.146,0.351,0.0144,24,0.941,0.97,0.913,33.5,32.5,65,1560
2012-05-25,2011,8,34,146,441.12,0.35,5,Dry,42,9,8,6,82,147,0.33,294.1,0.67,294.1,0,0,0,0,-6,6,42,9,8,0,88,353,990,965.6,24.4,0.16,0.0378,0.00155,0.198,0.00811,2,0.141,0.339,0.0139,24.1,0.94,0.97,0.911,32.6,31.6,63.3,1520
2012-05-26,2011,8,35,147,434.29,0.35,5,Dry,42,9,8,6,82,147,0.34,287.3,0.66,287.3,0,0,0,0,-6,6,42,9,8,0,88,346,990,965.6,24.4,0.158,0.0346,0.00142,0.192,0.00787,2,0.136,0.329,0.0134,24.1,0.938,0.97,0.91,31.9,30.9,61.8,1480
2012-05-27,2011,8,35,148,426.9,0.36,5,Dry,42,9,8,6,82,147,0.34,279.9,0.66,279.9,0,0,0,0,-6,6,42,9,8,0,88,339,990,965.5,24.5,0.155,0.0311,0.00127,0.186,0.00761,2,0.131,0.318,0.013,24.2,0.936,0.97,0.908,31.1,30.1,60.2,1450
2012-05-28,2011,8,35,149,419.52,0.36,5,Dry,42,9,8,6,82,147,0.35,272.5,0.65,272.5,0,0,0,0,-6,6,42,9,8,0,88,332,990,965.5,24.5,0.153,0.0276,0.00113,0.18,0.00735,2,0.126,0.307,0.0125,24.2,0.935,0.97,0.907,30.2,29.3,58.7,1410
2012-05-29,2011,8,35,150,412.68,0.37,5,Dry,42,9,8,6,82,147,0.36,265.7,0.64,265.7,0,0,0,0,-6,6,42,9,8,0,88,325,990,965.5,24.5,0.15,0.0244,0.000994,0.175,0.00711,2,0.122,0.296,0.0121,24.2,0.933,0.97,0.905,29.5,28.6,57.2,1370
2012-05-30,2011,8,35,151,406.94,0.37,5,Dry,42,9,8,6,82,147,0.36,259.9,0.64,259.9,0,0,0,0,-6,6,42,9,8,0,88,319,990,965.4,24.6,0.148,0.0217,0.000883,0.17,0.00691,2,0.118,0.288,0.0117,24.3,0.932,0.97,0.904,28.8,28,56,1340
2012-05-31,2011,8,35,152,400.65,0.37,5,Dry,42,9,8,6,82,147,0.37,253.7,0.63,253.7,0,0,0,0,-6,6,42,9,8,0,88,313,990,965.4,24.6,0.146,0.0187,0.000761,0.165,0.00669,2,0.114,0.278,0.0113,24.3,0.931,0.97,0.903,28.1,27.3,54.6,1310
2012-06-01,2011,9,35,153,394.36,0.38,5,Dry,39,9,7,5,59,119,0.3,275.4,0.7,275.4,0,0,0,0,-5,5,39,9,7,0,64,330,990,965.4,24.6,0.152,0.029,0.00118,0.181,0.00735,2,0.128,0.309,0.0126,24.3,0.935,0.97,0.907,30.7,29.8,59.6,1430
2012-06-02,2011,9,36,154,388.07,0.38,5,Dry,39,9,7,5,59,119,0.31,269.1,0.69,269.1,0,0,0,0,-5,5,39,9,7,0,64,324,990,965.3,24.7,0.15,0.026,0.00105,0.176,0.00713,2,0.124,0.3,0.0122,24.4,0.934,0.97,0.906,30,29.1,58.2,1400
2012-06-03,2011,9,36,155,382.33,0.39,5,Dry,39,9,7,5,59,119,0.31,263.3,0.69,263.3,0,0,0,0,-5,5,39,9,7,0,64,318,990,965.3,24.7,0.148,0.0233,0.000943,0.171,0.00693,2,0.12,0.291,0.0118,24.4,0.932,0.97,0.905,29.4,28.5,57,1370
2012-06-04,2011,9,36,156,377.68,0.39,5,Dry,39,9,7,5,59,119,0.32,258.7,0.69,258.7,0,0,0,0,-5,5,39,9,7,0,64,314,990,965.3,24.7,0.146,0.0211,0.000854,0.167,0.00677,2,0.117,0.284,0.0115,24.4,0.931,0.97,0.904,28.9,28,56,1340
2012-06-05,2011,9,36,157,372.49,0.4,5,Dry,39,9,7,5,59,119,0.32,253.5,0.68,253.5,0,0,0,0,-5,5,39,9,7,0,64,308,990,965.3,24.7,0.144,0.0186,0.000754,0.163,0.00659,2,0.114,0.277,0.0112,24.5,0.93,0.97,0.902,28.3,27.4,54.9,1320
2012-06-06,2011,9,36,158,367.29,0.4,5,Dry,39,9,7,5,59,119,0.32,248.3,0.68,248.3,0,0,0,0,-5,5,39,9,7,0,64,303,990,965.2,24.8,0.143,0.0169,0.000681,0.159,0.00644,2,0.11,0.27,0.0109,24.5,0.929,0.97,0.901,27.7,26.9,53.7,1290
2012-06-07,2011,9,36,159,362.1,0.41,5,Dry,39,9,7,5,59,119,0.33,243.1,0.67,243.1,0,0,0,0,-5,5,39,9,7,0,64,298,990,965.2,24.8,0.141,0.0164,0.000662,0.157,0.00634,2,0.107,0.264,0.0106,24.5,0.927,0.97,0.899,27.1,26.3,52.6,1260
2012-06-08,2011,9,36,160,356.9,0.41,5,Dry,39,9,7,5,59,119,0.33,237.9,0.67,237.9,0,0,0,0,-5,5,39,9,7,0,64,293,990,965.2,24.8,0.139,0.016,0.000644,0.155,0.00624,2,0.103,0.258,0.0104,24.6,0.926,0.97,0.898,26.5,25.7,51.4,1230
2012-06-09,2011,9,37,161,352.25,0.42,5,Dry,39,9,7,5,59,119,0.34,233.3,0.66,233.3,0,0,0,0,-5,5,39,9,7,0,64,288,990,965.2,24.8,0.137,0.0156,0.000627,0.153,0.00615,2,0.0999,0.253,0.0102,24.6,0.924,0.97,0.896,26,25.2,50.4,1210
2012-06-10,2011,9,37,162,347.61,0.42,5,Dry,39,9,7,5,59,119,0.34,228.6,0.66,228.6,0,0,0,0,-5,5,39,9,7,0,64,284,990,965.1,24.9,0.136,0.0152,0.000611,0.151,0.00607,1,0.251,0.402,0.0162,24.5,0.958,0.98,0.939,52.6,48.2,48.2,1160
2012-06-11,2011,9,37,163,342.96,0.43,5,Dry,39,9,7,5,59,119,0.35,224,0.65,224,0,0,0,0,-5,5,39,9,7,0,64,279,990,965.1,24.9,0.134,0.0148,0.000594,0.149,0.00598,1,0.245,0.394,0.0158,24.5,0.959,0.98,0.94,51.6,48.2,48.2,1160
2012-06-12,2011,9,37,164,338.31,0.43,5,Dry,39,9,7,5,59,119,0.35,219.3,0.65,219.3,0,0,0,0,-5,5,39,9,7,0,64,274,990,965.1,24.9,0.132,0.0144,0.000578,0.147,0.00589,1,0.239,0.385,0.0155,24.5,0.958,0.98,0.939,50.5,48.2,48.2,1160
2012-06-13,2011,9,37,165,334.75,0.43,5,Dry,39,9,7,5,59,119,0.35,215.8,0.65,215.8,0,0,0,0,-5,5,39,9,7,0,64,271,990,965.1,24.9,0.131,0.0141,0.000565,0.145,0.00582,1,0.234,0.379,0.0152,24.5,0.957,0.98,0.938,49.7,48.2,48.2,1160
2012-06-14,2011,9,37,166,330.65,0.44,5,Dry,39,9,7,5,59,119,0.36,211.7,0.64,211.7,0,0,0,0,-5,5,39,9,7,0,64,267,990,965.1,24.9,0.13,0.0137,0.000551,0.143,0.00575,1,0.228,0.372,0.0149,24.6,0.957,0.98,0.938,48.8,47.8,47.8,1150
2012-06-15,2011,9,37,167,326.55,0.44,5,Dry,39,9,7,5,59,119,0.36,207.6,0.64,207.6,0,0,0,0,-5,5,39,9,7,0,64,263,990,965,25,0.128,0.0134,0.000536,0.142,0.00567,1,0.223,0.364,0.0146,24.6,0.956,0.98,0.937,47.9,46.9,46.9,1130
2012-06-16,2011,9,38,168,322.45,0.45,5,Dry,39,9,7,5,59,119,0.37,203.4,0.63,203.4,0,0,0,0,-5,5,39,9,7,0,64,258,990,965,25,0.127,0.013,0.000522,0.14,0.00559,1,0.217,0.357,0.0143,24.6,0.955,0.98,0.936,47,46,46,1100
2012-06-17,2011,9,38,169,318.35,0.45,5,Dry,39,9,7,5,59,119,0.37,199.3,0.63,199.3,0,0,0,0,-5,5,39,9,7,0,64,254,990,965,25,0.125,0.0127,0.000508,0.138,0.00552,1,0.212,0.35,0.014,24.7,0.955,0.98,0.935,46,45.1,45.1,1080
2012-06-18,2011,9,38,170,314.25,0.46,5,Dry,39,9,7,5,59,119,0.38,195.3,0.62,195.3,0,0,0,0,-5,5,39,9,7,0,64,250,990,965,25,0.124,0.0123,0.000493,0.136,0.00544,1,0.206,0.342,0.0137,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2012-06-19,2011,9,38,171,310.69,0.46,5,Dry,39,9,7,5,59,119,0.38,191.7,0.62,191.7,0,0,0,0,-5,5,39,9,7,0,64,247,990,965,25,0.123,0.012,0.000481,0.135,0.00538,1,0.201,0.336,0.0134,24.7,0.952,0.98,0.933,44.2,43.4,43.4,1040
2012-06-20,2011,9,38,172,307.14,0.46,5,Dry,39,9,7,5,59,119,0.39,188.1,0.61,188.1,0,0,0,0,-5,5,39,9,7,0,64,243,990,964.9,25.1,0.121,0.0117,0.000468,0.133,0.00531,1,0.196,0.33,0.0131,24.7,0.951,0.98,0.932,43.4,42.5,42.5,1020
2012-06-21,2011,9,38,173,303.58,0.47,5,Dry,39,9,7,5,59,119,0.39,184.6,0.61,184.6,0,0,0,0,-5,5,39,9,7,0,64,240,990,964.9,25.1,0.12,0.0114,0.000456,0.132,0.00524,1,0.192,0.323,0.0129,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
2012-06-22,2011,9,38,174,300.03,0.47,5,Dry,39,9,7,5,59,119,0.4,181,0.6,181,0,0,0,0,-5,5,39,9,7,0,64,236,990,964.9,25.1,0.119,0.0111,0.000444,0.13,0.00518,1,0.187,0.317,0.0126,24.8,0.949,0.98,0.93,41.8,40.9,40.9,982
2012-06-23,2011,9,39,175,296.47,0.48,5,Dry,39,9,7,5,59,119,0.4,177.5,0.6,177.5,0,0,0,0,-5,5,39,9,7,0,64,232,990,964.9,25.1,0.118,0.0108,0.000431,0.128,0.00511,1,0.182,0.31,0.0124,24.8,0.948,0.978,0.927,40.9,40,40,960
2012-06-24,2011,9,39,176,294.01,0.48,5,Dry,39,9,7,5,59,119,0.41,175,0.59,175,0,0,0,0,-5,5,39,9,7,0,64,230,990,964.9,25.1,0.117,0.0106,0.000423,0.127,0.00507,1,0.179,0.306,0.0122,24.8,0.947,0.977,0.925,40.3,39.4,39.4,946
2012-06-25,2011,9,39,177,291,0.48,5,Dry,39,9,7,5,59,119,0.41,172,0.59,172,0,0,0,0,-5,5,39,9,7,0,64,227,990,964.9,25.1,0.116,0.0104,0.000413,0.126,0.00501,1,0.175,0.301,0.012,24.8,0.946,0.975,0.923,39.6,38.7,38.7,928
2012-06-26,2011,9,39,178,288,0.49,5,Dry,39,9,7,5,59,119,0.41,169,0.59,169,0,0,0,0,-5,5,39,9,7,0,64,224,990,964.9,25.1,0.115,0.0101,0.000402,0.125,0.00496,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,910
2012-06-27,2011,9,39,179,284.99,0.49,5,Dry,39,9,7,5,59,119,0.42,166,0.58,166,0,0,0,0,-5,5,39,9,7,0,64,221,990,964.8,25.2,0.114,0.00986,0.000392,0.123,0.0049,1,0.167,0.29,0.0115,24.9,0.944,0.972,0.918,38.2,37.2,37.2,892
2012-06-28,2011,9,39,180,281.98,0.5,5,Dry,39,9,7,5,59,119,0.42,163,0.58,163,0,0,0,0,-5,5,39,9,7,0,64,218,990,964.8,25.2,0.112,0.0096,0.000382,0.122,0.00485,1,0.163,0.285,0.0113,24.9,0.943,0.971,0.916,37.5,36.4,36.4,874
2012-06-29,2011,9,39,181,278.97,0.5,5,Dry,39,9,7,5,59,119,0.43,160,0.57,160,0,0,0,0,-5,5,39,9,7,0,64,215,990,964.8,25.2,0.111,0.00935,0.000371,0.121,0.00479,1,0.158,0.279,0.0111,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
2012-06-30,2011,9,40,182,275.97,0.5,5,Dry,39,9,7,5,59,119,0.43,157,0.57,157,0,0,0,0,-5,5,39,9,7,0,64,212,990,964.8,25.2,0.11,0.00909,0.000361,0.119,0.00474,1,0.154,0.274,0.0109,24.9,0.941,0.97,0.913,36.1,35,35,841
2012-07-01,2011,10,40,183,272.96,0.51,5,Dry,37,8,6,4,53,108,0.4,165,0.6,165,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.00977,0.000388,0.122,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38.1,37,37,888
2012-07-02,2011,10,40,184,269.95,0.51,5,Dry,37,8,6,4,53,108,0.4,161.9,0.6,161.9,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.00952,0.000377,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,870
2012-07-03,2011,10,40,185,266.94,0.52,5,Dry,37,8,6,4,53,108,0.41,158.9,0.59,158.9,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.00926,0.000367,0.119,0.00471,1,0.157,0.276,0.0109,25,0.942,0.97,0.914,36.6,35.5,35.5,853
2012-07-04,2011,10,40,186,263.93,0.52,5,Dry,37,8,6,4,53,108,0.41,155.9,0.59,155.9,0,0,0,0,-4,4,37,8,6,0,57,207,990,964.8,25.2,0.109,0.009,0.000357,0.118,0.00466,1,0.153,0.271,0.0107,25,0.941,0.97,0.913,35.9,34.9,34.9,837
2012-07-05,2011,10,40,187,260.93,0.52,5,Dry,37,8,6,4,53,108,0.41,152.9,0.59,152.9,0,0,0,0,-4,4,37,8,6,0,57,204,990,964.7,25.3,0.108,0.00875,0.000346,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.2,34.2,820
2012-07-06,2011,10,40,188,257.92,0.53,5,Dry,37,8,6,4,53,108,0.42,149.9,0.58,149.9,0,0,0,0,-4,4,37,8,6,0,57,201,990,964.7,25.3,0.106,0.00849,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,804
2012-07-07,2011,10,41,189,254.91,0.53,5,Dry,37,8,6,4,53,108,0.42,146.9,0.58,146.9,0,0,0,0,-4,4,37,8,6,0,57,198,990,964.7,25.3,0.105,0.00824,0.000326,0.114,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
2012-07-08,2011,10,41,190,252.45,0.54,5,Dry,37,8,6,4,53,108,0.43,144.4,0.57,144.4,0,0,0,0,-4,4,37,8,6,0,57,195,990,964.7,25.3,0.105,0.00803,0.000317,0.113,0.00445,1,0.138,0.25,0.00989,25,0.937,0.97,0.909,33.2,32.2,32.2,774
2012-07-09,2011,10,41,191,249.99,0.54,5,Dry,37,8,6,4,53,108,0.43,142,0.57,142,0,0,0,0,-4,4,37,8,6,0,57,193,990,964.7,25.3,0.104,0.00782,0.000309,0.111,0.00441,1,0.134,0.246,0.00971,25.1,0.936,0.97,0.908,32.6,31.7,31.7,760
2012-07-10,2011,10,41,192,247.53,0.55,5,Dry,37,8,6,4,53,108,0.44,139.5,0.56,139.5,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00761,0.000301,0.11,0.00436,1,0.131,0.241,0.00953,25.1,0.935,0.97,0.907,32.1,31.1,31.1,747
2012-07-11,2011,10,41,193,245.07,0.55,5,Dry,37,8,6,4,53,108,0.44,137.1,0.56,137.1,0,0,0,0,-4,4,37,8,6,0,57,188,990,964.7,25.3,0.102,0.0074,0.000292,0.109,0.00432,1,0.128,0.237,0.00935,25.1,0.934,0.97,0.906,31.5,30.6,30.6,733
2012-07-12,2011,10,41,194,242.61,0.56,5,Dry,37,8,6,4,53,108,0.45,134.6,0.56,134.6,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.00719,0.000284,0.108,0.00427,1,0.124,0.232,0.00917,25.1,0.933,0.97,0.905,30.9,30,30,720
2012-07-13,2011,10,41,195,240.15,0.56,5,Dry,37,8,6,4,53,108,0.45,132.2,0.55,132.2,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.00698,0.000275,0.107,0.00423,1,0.121,0.228,0.00899,25.1,0.932,0.97,0.904,30.3,29.4,29.4,706
2012-07-14,2011,10,42,196,237.68,0.57,5,Dry,37,8,6,4,53,108,0.45,129.7,0.55,129.7,0,0,0,0,-4,4,37,8,6,0,57,181,990,964.6,25.4,0.0993,0.00677,0.000267,0.106,0.00418,1,0.118,0.224,0.00881,25.2,0.931,0.97,0.903,29.8,28.9,28.9,693
2012-07-15,2011,10,42,197,235.22,0.57,5,Dry,37,8,6,4,53,108,0.46,127.2,0.54,127.2,0,0,0,0,-4,4,37,8,6,0,57,178,990,964.6,25.4,0.0984,0.00656,0.000259,0.105,0.00414,1,0.114,0.219,0.00864,25.2,0.93,0.97,0.902,29.2,28.3,28.3,680
2012-07-16,2011,10,42,198,233.86,0.57,5,Dry,37,8,6,4,53,108,0.46,125.9,0.54,125.9,0,0,0,0,-4,4,37,8,6,0,57,177,990,964.6,25.4,0.098,0.00645,0.000254,0.104,0.00411,1,0.112,0.217,0.00854,25.2,0.929,0.97,0.901,28.9,28,28,672
2012-07-17,2011,10,42,199,231.94,0.58,5,Dry,37,8,6,4,53,108,0.47,123.9,0.53,123.9,0,0,0,0,-4,4,37,8,6,0,57,175,990,964.6,25.4,0.0973,0.00628,0.000247,0.104,0.00408,1,0.11,0.213,0.0084,25.2,0.928,0.97,0.9,28.4,27.6,27.6,662
2012-07-18,2011,10,42,200,230.03,0.58,5,Dry,37,8,6,4,53,108,0.47,122,0.53,122,0,0,0,0,-4,4,37,8,6,0,57,173,990,964.6,25.4,0.0966,0.00612,0.000241,0.103,0.00404,1,0.107,0.21,0.00826,25.2,0.927,0.97,0.899,28,27.1,27.1,651
2012-07-19,2011,10,42,201,228.11,0.59,5,Dry,37,8,6,4,53,108,0.47,120.1,0.53,120.1,0,0,0,0,-4,4,37,8,6,0,57,171,990,964.6,25.4,0.0959,0.00596,0.000234,0.102,0.00401,1,0.105,0.207,0.00812,25.2,0.925,0.97,0.898,27.5,26.7,26.7,640
2012-07-20,2011,10,42,202,226.2,0.59,5,Dry,37,8,6,4,53,108,0.48,118.2,0.52,118.2,0,0,0,0,-4,4,37,8,6,0,57,169,990,964.6,25.4,0.0952,0.0058,0.000228,0.101,0.00397,1,0.102,0.203,0.00798,25.2,0.924,0.97,0.896,27,26.2,26.2,629
2012-07-21,2011,10,43,203,224.29,0.6,5,Dry,37,8,6,4,53,108,0.48,116.3,0.52,116.3,0,0,0,0,-4,4,37,8,6,0,57,167,990,964.5,25.5,0.0946,0.00563,0.000221,0.1,0.00394,1,0.0995,0.2,0.00785,25.3,0.923,0.97,0.895,26.6,25.8,25.8,619
2012-07-22,2011,10,43,204,222.37,0.6,5,Dry,37,8,6,4,53,108,0.49,114.4,0.51,114.4,0,0,0,0,-4,4,37,8,6,0,57,165,990,964.5,25.5,0.0939,0.00547,0.000215,0.0994,0.0039,1,0.0969,0.196,0.00771,25.3,0.921,0.97,0.894,26.1,25.3,25.3,608
2012-07-23,2011,10,43,205,220.46,0.61,5,Dry,37,8,6,4,53,108,0.49,112.5,0.51,112.5,0,0,0,0,-4,4,37,8,6,0,57,163,990,964.5,25.5,0.0932,0.00531,0.000208,0.0985,0.00387,1,0.0943,0.193,0.00757,25.3,0.92,0.97,0.892,25.7,24.9,24.9,597
2012-07-24,2011,10,43,206,218.54,0.61,5,Dry,37,8,6,4,53,108,0.49,110.5,0.51,110.5,0,0,0,0,-4,4,37,8,6,0,57,162,990,964.5,25.5,0.0925,0.00515,0.000202,0.0977,0.00383,1,0.0917,0.189,0.00743,25.3,0.919,0.97,0.891,25.2,24.4,24.4,586
2012-07-25,2011,10,43,207,216.63,0.62,5,Dry,37,8,6,4,53,108,0.5,108.6,0.5,108.6,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.0919,0.00498,0.000195,0.0969,0.0038,1,0.0892,0.186,0.00729,25.3,0.917,0.97,0.89,24.7,24,24,576
2012-07-26,2011,10,43,208,214.72,0.62,5,Dry,37,8,6,4,53,108,0.5,106.7,0.5,106.7,0,0,0,0,-4,4,37,8,6,0,57,158,990,964.5,25.5,0.0912,0.00482,0.000189,0.096,0.00376,1,0.0866,0.183,0.00716,25.3,0.916,0.97,0.888,24.3,23.5,23.5,565
2012-07-27,2011,10,43,209,212.8,0.63,5,Dry,37,8,6,4,53,108,0.51,104.8,0.49,104.8,0,0,0,0,-4,4,37,8,6,0,57,156,990,964.5,25.5,0.0905,0.00466,0.000183,0.0952,0.00373,1,0.084,0.179,0.00702,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
2012-07-28,2011,10,44,210,210.89,0.64,5,Dry,37,8,6,4,53,108,0.51,102.9,0.49,102.9,0,0,0,0,-4,4,37,8,6,0,57,154,990,964.5,25.5,0.0898,0.0045,0.000176,0.0943,0.00369,1,0.0814,0.176,0.00688,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
2012-07-29,2011,10,44,211,208.97,0.64,5,Dry,37,8,6,4,53,108,0.52,101,0.48,101,0,0,0,0,-4,4,37,8,6,0,57,152,990,964.5,25.5,0.0892,0.00433,0.00017,0.0935,0.00366,1,0.0788,0.172,0.00674,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2012-07-30,2011,10,44,212,207.06,0.65,5,Dry,37,8,6,4,53,108,0.52,99.06,0.48,99.06,0,0,0,0,-4,4,37,8,6,0,57,150,990,964.4,25.6,0.0885,0.00417,0.000163,0.0927,0.00363,1,0.0762,0.169,0.00661,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2012-07-31,2011,10,44,213,205.69,0.65,5,Dry,37,8,6,4,53,108,0.53,97.69,0.47,97.69,0,0,0,0,-4,4,37,8,6,0,57,149,990,964.4,25.6,0.088,0.00405,0.000159,0.0921,0.0036,1,0.0744,0.166,0.00651,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2012-08-01,2011,11,44,214,203.23,0.66,5,Dry,34,7,5,3,44,93,0.46,110.2,0.54,110.2,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0907,0.00512,0.0002,0.0958,0.00374,1,0.0913,0.187,0.00731,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
2012-08-02,2011,11,44,215,200.77,0.67,5,Dry,34,7,5,3,44,93,0.46,107.8,0.54,107.8,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0898,0.00491,0.000192,0.0947,0.0037,1,0.088,0.183,0.00714,25.4,0,0,0,0,0,0,0
2012-08-03,2011,11,44,216,197.76,0.68,5,Dry,34,7,5,3,44,93,0.47,104.8,0.53,104.8,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0887,0.00465,0.000182,0.0934,0.00365,1,0.0839,0.177,0.00693,25.4,0,0,0,0,0,0,0
2012-08-04,2011,11,45,217,195.3,0.69,5,Dry,34,7,5,3,44,93,0.48,102.3,0.52,102.3,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0879,0.00445,0.000174,0.0923,0.00361,1,0.0806,0.173,0.00676,25.4,0,0,0,0,0,0,0
2012-08-05,2011,11,45,218,192.84,0.7,5,Dry,34,7,5,3,44,93,0.48,99.84,0.52,99.84,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.087,0.00424,0.000166,0.0912,0.00357,1,0.0773,0.169,0.00659,25.4,0,0,0,0,0,0,0
2012-08-06,2011,11,45,219,190.38,0.71,5,Dry,34,7,5,3,44,93,0.49,97.38,0.51,97.38,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0861,0.00403,0.000157,0.0902,0.00352,1,0.074,0.164,0.00642,25.4,0,0,0,0,0,0,0
2012-08-07,2011,11,45,220,187.92,0.72,5,Dry,34,7,5,3,44,93,0.49,94.92,0.51,94.92,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0853,0.00382,0.000149,0.0891,0.00348,1,0.0706,0.16,0.00625,25.4,0,0,0,0,0,0,0
2012-08-08,2011,11,45,221,185.46,0.73,5,Dry,34,7,5,3,44,93,0.5,92.46,0.5,92.46,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0844,0.00361,0.000141,0.088,0.00344,1,0.0673,0.155,0.00607,25.4,0,0,0,0,0,0,0
2012-08-09,2011,11,45,222,184.09,0.73,5,Dry,34,7,5,3,44,93,0.51,91.09,0.49,91.09,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.0839,0.00349,0.000137,0.0874,0.00342,1,0.0655,0.153,0.00598,25.4,0,0,0,0,0,0,0
2012-08-10,2011,11,45,223,182.18,0.74,5,Dry,34,7,5,3,44,93,0.51,89.18,0.49,89.18,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0832,0.00333,0.00013,0.0866,0.00339,1,0.0629,0.149,0.00585,25.4,0,0,0,0,0,0,0
2012-08-11,2011,11,46,224,180.26,0.75,5,Dry,34,7,5,3,44,93,0.52,87.26,0.48,87.26,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0826,0.00317,0.000124,0.0857,0.00335,1,0.0603,0.146,0.00571,25.4,0,0,0,0,0,0,0
2012-08-12,2011,11,46,225,178.35,0.75,5,Dry,34,7,5,3,44,93,0.52,85.35,0.48,85.35,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0819,0.003,0.000118,0.0849,0.00332,1,0.0577,0.143,0.00558,25.4,0,0,0,0,0,0,0
2012-08-13,2011,11,46,226,176.43,0.76,5,Dry,34,7,5,3,44,93,0.53,83.43,0.47,83.43,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.0812,0.00284,0.000111,0.0841,0.00329,1,0.0551,0.139,0.00545,25.4,0,0,0,0,0,0,0
2012-08-14,2011,11,46,227,174.52,0.76,5,Dry,34,7,5,3,44,93,0.53,81.52,0.47,81.52,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.5,25.5,0.0805,0.00268,0.000105,0.0832,0.00326,1,0.0526,0.136,0.00531,25.4,0,0,0,0,0,0,0
2012-08-15,2011,11,46,228,172.61,0.77,5,Dry,34,7,5,3,44,93,0.54,79.61,0.46,79.61,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.0799,0.00252,0.0000985,0.0824,0.00322,1,0.05,0.132,0.00518,25.4,0,0,0,0,0,0,0
2012-08-16,2011,11,46,229,170.69,0.78,5,Dry,34,7,5,3,44,93,0.55,77.69,0.46,77.69,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0792,0.00235,0.0000922,0.0815,0.00319,1,0.0474,0.129,0.00505,25.4,0,0,0,0,0,0,0
2012-08-17,2011,11,46,230,168.78,0.78,5,Dry,34,7,5,3,44,93,0.55,75.78,0.45,75.78,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0785,0.00219,0.0000858,0.0807,0.00316,1,0.0448,0.126,0.00491,25.4,0,0,0,0,0,0,0
2012-08-18,2011,11,47,231,166.86,0.79,5,Dry,34,7,5,3,44,93,0.56,73.86,0.44,73.86,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.0778,0.00203,0.0000794,0.0799,0.00313,1,0.0422,0.122,0.00478,25.4,0,0,0,0,0,0,0
2012-08-19,2011,11,47,232,165.5,0.8,5,Dry,34,7,5,3,44,93,0.56,72.5,0.44,72.5,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0774,0.00191,0.0000749,0.0793,0.0031,1,0.0404,0.12,0.00469,25.4,0,0,0,0,0,0,0
2012-08-20,2011,11,47,233,164.13,0.8,5,Dry,34,7,5,3,44,93,0.57,71.13,0.43,71.13,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.0769,0.0018,0.0000704,0.0787,0.00308,1,0.0385,0.117,0.00459,25.4,0,0,0,0,0,0,0
2012-08-21,2011,11,47,234,162.76,0.81,5,Dry,34,7,5,3,44,93,0.57,69.76,0.43,69.76,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0764,0.00168,0.0000658,0.0781,0.00306,1,0.0367,0.115,0.0045,25.4,0,0,0,0,0,0,0
2012-08-22,2011,11,47,235,161.4,0.81,5,Dry,34,7,5,3,44,93,0.58,68.4,0.42,68.4,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0759,0.00156,0.0000613,0.0775,0.00304,1,0.0348,0.112,0.0044,25.4,0,0,0,0,0,0,0
2012-08-23,2011,11,47,236,160.03,0.82,5,Dry,34,7,5,3,44,93,0.58,67.03,0.42,67.03,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0754,0.00145,0.0000567,0.0769,0.00301,1,0.033,0.11,0.0043,25.4,0,0,0,0,0,0,0
2012-08-24,2011,11,47,237,158.66,0.82,5,Dry,34,7,5,3,44,93,0.59,65.66,0.41,65.66,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.0749,0.00133,0.0000522,0.0763,0.00299,1,0.0311,0.107,0.00421,25.4,0,0,0,0,0,0,0
2012-08-25,2011,11,48,238,157.29,0.83,5,Dry,34,7,5,3,44,93,0.59,64.29,0.41,64.29,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0745,0.00121,0.0000476,0.0757,0.00297,1,0.0293,0.105,0.00411,25.4,0,0,0,0,0,0,0
2012-08-26,2011,11,48,239,155.93,0.83,5,Dry,34,7,5,3,44,93,0.6,62.93,0.4,62.93,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.074,0.0011,0.0000431,0.0751,0.00294,1,0.0275,0.103,0.00402,25.4,0,0,0,0,0,0,0
2012-08-27,2011,11,48,240,154.56,0.84,5,Dry,34,7,5,3,44,93,0.6,61.56,0.4,61.56,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0735,0.000983,0.0000385,0.0745,0.00292,1,0.0256,0.1,0.00392,25.4,0,0,0,0,0,0,0
2012-08-28,2011,11,48,241,153.19,0.84,5,Dry,34,7,5,3,44,93,0.61,60.19,0.39,60.19,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.073,0.000866,0.000034,0.0739,0.0029,1,0.0238,0.0976,0.00383,25.4,0,0,0,0,0,0,0
2012-08-29,2011,11,48,242,151.82,0.85,5,Dry,34,7,5,3,44,93,0.61,58.82,0.39,58.82,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0725,0.00075,0.0000294,0.0733,0.00287,1,0.0219,0.0952,0.00373,25.4,0,0,0,0,0,0,0
2012-08-30,2011,11,48,243,150.46,0.85,5,Dry,34,7,5,3,44,93,0.62,57.46,0.38,57.46,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.072,0.000634,0.0000249,0.0727,0.00285,1,0.0201,0.0928,0.00364,25.4,0,0,0,0,0,0,0
2012-08-31,2011,11,48,244,149.09,0.86,5,Dry,34,7,5,3,44,93,0.62,56.09,0.38,56.09,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0716,0.000518,0.0000203,0.0721,0.00283,1,0.0182,0.0903,0.00354,25.4,0,0,0,0,0,0,0
2012-09-01,2011,12,49,245,147.72,0.86,5,Dry,30,6,4,2,30,72,0.49,75.72,0.51,75.72,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0764,0.00219,0.0000857,0.0786,0.00308,1,0.0447,0.123,0.00483,25.4,0.939,0.96,0.901,17.7,17,17,408
2012-09-02,2011,12,49,246,144.72,0.87,5,Dry,30,6,4,2,30,72,0.5,72.72,0.5,72.72,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0753,0.00193,0.0000757,0.0772,0.00303,1,0.0407,0.118,0.00462,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
2012-09-03,2011,12,49,247,142.25,0.88,5,Dry,30,6,4,2,30,72,0.51,70.25,0.49,70.25,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0744,0.00172,0.0000675,0.0762,0.00299,1,0.0373,0.114,0.00445,25.4,0.914,0.96,0.878,16,15.4,15.4,368
2012-09-04,2011,12,49,248,139.79,0.88,5,Dry,30,6,4,2,30,72,0.52,67.79,0.48,67.79,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0736,0.00151,0.0000593,0.0751,0.00294,1,0.034,0.109,0.00428,25.4,0.901,0.96,0.865,15.2,14.6,14.6,350
2012-09-05,2011,12,49,249,137.33,0.89,5,Dry,30,6,4,2,30,72,0.52,65.33,0.48,65.33,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0727,0.0013,0.0000511,0.074,0.0029,1,0.0307,0.105,0.00411,25.4,0.887,0.96,0.852,14.4,13.9,13.9,333
2012-09-06,2011,12,49,250,135.97,0.89,5,Dry,30,6,4,2,30,72,0.53,63.97,0.47,63.97,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0722,0.00119,0.0000466,0.0734,0.00288,1,0.0289,0.102,0.00401,25.4,0.88,0.96,0.844,14,13.5,13.5,323
2012-09-07,2011,12,49,251,134.05,0.9,5,Dry,30,6,4,2,30,72,0.54,62.05,0.46,62.05,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0715,0.00102,0.0000402,0.0726,0.00285,1,0.0263,0.0988,0.00388,25.4,0,0,0,0,0,0,0
2012-09-08,2011,12,50,252,132.14,0.91,5,Dry,30,6,4,2,30,72,0.55,60.14,0.46,60.14,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.0709,0.000862,0.0000338,0.0717,0.00281,1,0.0237,0.0954,0.00374,25.4,0,0,0,0,0,0,0
2012-09-09,2011,12,50,253,130.22,0.91,5,Dry,30,6,4,2,30,72,0.55,58.22,0.45,58.22,0,0,0,0,-2,2,30,6,4,0,32,98.2,990,964.5,25.5,0.0708,0.000699,0.0000274,0.0715,0.0028,1,0.0211,0.0926,0.00363,25.4,0,0,0,0,0,0,0
2012-09-10,2011,12,50,254,128.31,0.92,5,Dry,30,6,4,2,30,72,0.56,56.31,0.44,56.31,0,0,0,0,-2,2,30,6,4,0,32,96.3,990,964.5,25.5,0.0708,0.000536,0.000021,0.0714,0.0028,1,0.0185,0.0899,0.00352,25.4,0,0,0,0,0,0,0
2012-09-11,2011,12,50,255,126.4,0.92,5,Dry,30,6,4,2,30,72,0.57,54.4,0.43,54.4,0,0,0,0,-2,2,30,6,4,0,32,94.4,990,964.5,25.5,0.0708,0.000374,0.0000147,0.0712,0.00279,1,0.0159,0.0871,0.00342,25.4,0,0,0,0,0,0,0
2012-09-12,2011,12,50,256,124.48,0.92,5,Dry,30,6,4,2,30,72,0.58,52.48,0.42,52.48,0,0,0,0,-2,2,30,6,4,0,32,92.5,990,964.5,25.5,0.0708,0.000211,0.00000827,0.071,0.00279,1,0.0133,0.0844,0.00331,25.4,0,0,0,0,0,0,0
2012-09-13,2011,12,50,257,123.11,0.93,5,Dry,30,6,4,2,30,72,0.58,51.11,0.41,51.11,0,0,0,0,-2,2,30,6,4,0,32,91.1,990,964.5,25.5,0.0708,0.0000943,0.0000037,0.0709,0.00278,1,0.0115,0.0824,0.00323,25.4,0,0,0,0,0,0,0
2012-09-14,2011,12,50,258,121.75,0.93,5,Dry,30,6,4,2,30,72,0.59,49.75,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-15,2011,12,51,259,120.38,0.93,5,Dry,30,6,4,2,30,72,0.6,48.38,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-16,2011,12,51,260,119.01,0.93,5,Dry,30,6,4,2,30,72,0.6,47.01,0.4,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-17,2011,12,51,261,117.65,0.94,5,Dry,30,6,4,2,30,72,0.61,45.65,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-18,2011,12,51,262,116.28,0.94,5,Dry,30,6,4,2,30,72,0.62,44.28,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-19,2011,12,51,263,114.91,0.94,5,Dry,30,6,4,2,30,72,0.63,42.91,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
