date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-09-20,2011,12,51,264,113.54,0.94,5,Dry,30,6,4,2,30,72,0.63,41.54,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-21,2011,12,51,265,112.18,0.95,5,Dry,30,6,4,2,30,72,0.64,40.18,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-22,2011,12,52,266,111.9,0.95,5,Dry,30,6,4,2,30,72,0.64,39.9,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-23,2011,12,52,267,111.08,0.95,5,Dry,30,6,4,2,30,72,0.65,39.08,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-24,2011,12,52,268,109.17,0.95,5,Dry,30,6,4,2,30,72,0.66,37.17,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-25,2011,12,52,269,108.9,0.95,5,Dry,30,6,4,2,30,72,0.66,36.9,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-26,2011,12,52,270,108.07,0.95,5,Dry,30,6,4,2,30,72,0.67,36.07,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-27,2011,12,52,271,107.25,0.95,5,Dry,30,6,4,2,30,72,0.67,35.25,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-28,2011,12,52,272,106.43,0.96,5,Dry,30,6,4,2,30,72,0.68,34.43,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-29,2011,12,53,273,105.61,0.96,5,Dry,30,6,4,2,30,72,0.68,33.61,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-30,2011,12,53,274,104.79,0.96,5,Dry,30,6,4,2,30,72,0.69,32.79,0.31,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-01,2012,1,1,275,103.97,0.96,5,Dry,24,4,2,2,20,52,0.5,51.97,0.5,51.97,0,0,0,0,-2,2,24,4,2,0,22,82,990,964.5,25.5,0.0708,0.000167,0.00000657,0.071,0.00278,1,0.0127,0.0837,0.00328,25.4,0,0,0,0,0,0,0
2012-10-02,2012,1,1,276,103.15,0.96,5,Dry,24,4,2,2,20,52,0.5,51.15,0.5,51.15,0,0,0,0,-2,2,24,4,2,0,22,81.2,990,964.5,25.5,0.0708,0.0000977,0.00000383,0.0709,0.00278,1,0.0116,0.0825,0.00323,25.4,0,0,0,0,0,0,0
2012-10-03,2012,1,1,277,102.88,0.96,5,Dry,24,4,2,2,20,52,0.51,50.88,0.49,50.88,0,0,0,0,-2,2,24,4,2,0,22,80.9,990,964.5,25.5,0.0708,0.0000748,0.00000293,0.0709,0.00278,1,0.0112,0.0821,0.00322,25.4,0,0,0,0,0,0,0
2012-10-04,2012,1,1,278,102.61,0.96,5,Dry,24,4,2,2,20,52,0.51,50.61,0.49,50.61,0,0,0,0,-2,2,24,4,2,0,22,80.6,990,964.5,25.5,0.0708,0.0000518,0.00000203,0.0709,0.00278,1,0.0108,0.0817,0.0032,25.4,0,0,0,0,0,0,0
2012-10-05,2012,1,1,279,102.33,0.96,5,Dry,24,4,2,2,20,52,0.51,50.33,0.49,50.33,0,0,0,0,-2,2,24,4,2,0,22,80.3,990,964.5,25.5,0.0708,0.000028,0.0000011,0.0709,0.00278,1,0.0104,0.0813,0.00319,25.4,0,0,0,0,0,0,0
2012-10-06,2012,1,1,280,101.51,0.96,5,Dry,24,4,2,2,20,52,0.51,49.51,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-07,2012,1,1,281,100.69,0.96,5,Dry,24,4,2,2,20,52,0.52,48.69,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-08,2012,1,2,282,99.87,0.96,5,Dry,24,4,2,2,20,52,0.52,47.87,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-09,2012,1,2,283,100.69,0.96,5,Dry,24,4,2,2,20,52,0.52,48.69,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-10,2012,1,2,284,100.97,0.96,5,Dry,24,4,2,2,20,52,0.52,48.97,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-11,2012,1,2,285,102.88,0.96,5,Dry,24,4,2,2,20,52,0.51,50.88,0.49,50.88,0,0,0,0,-2,2,24,4,2,0,22,80.9,990,964.5,25.5,0.0708,0.0000748,0.00000293,0.0709,0.00278,1,0.0112,0.0821,0.00322,25.4,0,0,0,0,0,0,0
2012-10-12,2012,1,2,286,103.15,0.96,5,Dry,24,4,2,2,20,52,0.5,51.15,0.5,51.15,0,0,0,0,-2,2,24,4,2,0,22,81.2,990,964.5,25.5,0.0708,0.0000977,0.00000383,0.0709,0.00278,1,0.0116,0.0825,0.00323,25.4,0,0,0,0,0,0,0
2012-10-13,2012,1,2,287,105.07,0.96,5,Dry,24,4,2,2,20,52,0.49,53.07,0.51,53.07,0,0,0,0,-2,2,24,4,2,0,22,83.1,990,964.5,25.5,0.0708,0.000261,0.0000102,0.0711,0.00279,1,0.0141,0.0852,0.00334,25.4,0,0,0,0,0,0,0
2012-10-14,2012,1,2,288,105.34,0.96,5,Dry,24,4,2,2,20,52,0.49,53.34,0.51,53.34,0,0,0,0,-2,2,24,4,2,0,22,83.3,990,964.5,25.5,0.0708,0.000284,0.0000111,0.0711,0.00279,1,0.0145,0.0856,0.00336,25.4,0,0,0,0,0,0,0
2012-10-15,2012,1,3,289,105.07,0.96,5,Dry,24,4,2,2,20,52,0.49,53.07,0.51,53.07,0,0,0,0,-2,2,24,4,2,0,22,83.1,990,964.5,25.5,0.0708,0.000261,0.0000102,0.0711,0.00279,1,0.0141,0.0852,0.00334,25.4,0,0,0,0,0,0,0
2012-10-16,2012,1,3,290,104.25,0.96,5,Dry,24,4,2,2,20,52,0.5,52.25,0.5,52.25,0,0,0,0,-2,2,24,4,2,0,22,82.3,990,964.5,25.5,0.0708,0.000191,0.0000075,0.071,0.00278,1,0.013,0.0841,0.0033,25.4,0,0,0,0,0,0,0
2012-10-17,2012,1,3,291,103.43,0.96,5,Dry,24,4,2,2,20,52,0.5,51.43,0.5,51.43,0,0,0,0,-2,2,24,4,2,0,22,81.4,990,964.5,25.5,0.0708,0.000122,0.00000477,0.0709,0.00278,1,0.0119,0.0829,0.00325,25.4,0,0,0,0,0,0,0
2012-10-18,2012,1,3,292,102.61,0.96,5,Dry,24,4,2,2,20,52,0.51,50.61,0.49,50.61,0,0,0,0,-2,2,24,4,2,0,22,80.6,990,964.5,25.5,0.0708,0.0000518,0.00000203,0.0709,0.00278,1,0.0108,0.0817,0.0032,25.4,0,0,0,0,0,0,0
2012-10-19,2012,1,3,293,102.33,0.96,5,Dry,24,4,2,2,20,52,0.51,50.33,0.49,50.33,0,0,0,0,-2,2,24,4,2,0,22,80.3,990,964.5,25.5,0.0708,0.000028,0.0000011,0.0709,0.00278,1,0.0104,0.0813,0.00319,25.4,0,0,0,0,0,0,0
2012-10-20,2012,1,3,294,101.51,0.96,5,Dry,24,4,2,2,20,52,0.51,49.51,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-21,2012,1,3,295,101.79,0.96,5,Dry,24,4,2,2,20,52,0.51,49.79,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-22,2012,1,4,296,102.06,0.96,5,Dry,24,4,2,2,20,52,0.51,50.06,0.49,50.06,0,0,0,0,-2,2,24,4,2,0,22,80.1,990,964.5,25.5,0.0708,0.0000051,2e-7,0.0708,0.00278,1,0.0101,0.0809,0.00317,25.4,0,0,0,0,0,0,0
2012-10-23,2012,1,4,297,103.97,0.96,5,Dry,24,4,2,2,20,52,0.5,51.97,0.5,51.97,0,0,0,0,-2,2,24,4,2,0,22,82,990,964.5,25.5,0.0708,0.000167,0.00000657,0.071,0.00278,1,0.0127,0.0837,0.00328,25.4,0,0,0,0,0,0,0
2012-10-24,2012,1,4,298,104.25,0.96,5,Dry,24,4,2,2,20,52,0.5,52.25,0.5,52.25,0,0,0,0,-2,2,24,4,2,0,22,82.3,990,964.5,25.5,0.0708,0.000191,0.0000075,0.071,0.00278,1,0.013,0.0841,0.0033,25.4,0,0,0,0,0,0,0
2012-10-25,2012,1,4,299,103.43,0.96,5,Dry,24,4,2,2,20,52,0.5,51.43,0.5,51.43,0,0,0,0,-2,2,24,4,2,0,22,81.4,990,964.5,25.5,0.0708,0.000122,0.00000477,0.0709,0.00278,1,0.0119,0.0829,0.00325,25.4,0,0,0,0,0,0,0
2012-10-26,2012,1,4,300,103.15,0.96,5,Dry,24,4,2,2,20,52,0.5,51.15,0.5,51.15,0,0,0,0,-2,2,24,4,2,0,22,81.2,990,964.5,25.5,0.0708,0.0000977,0.00000383,0.0709,0.00278,1,0.0116,0.0825,0.00323,25.4,0,0,0,0,0,0,0
2012-10-27,2012,1,4,301,101.79,0.96,5,Dry,24,4,2,2,20,52,0.51,49.79,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-28,2012,1,4,302,100.42,0.96,5,Dry,24,4,2,2,20,52,0.52,48.42,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-29,2012,1,5,303,99.05,0.96,5,Dry,24,4,2,2,20,52,0.53,47.05,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-30,2012,1,5,304,97.68,0.97,5,Dry,24,4,2,2,20,52,0.53,45.68,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-31,2012,1,5,305,97.41,0.97,5,Dry,24,4,2,2,20,52,0.53,45.41,0.47,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-11-01,2012,2,5,306,99.87,0.96,5,Dry,23,4,2,2,19,50,0.5,49.87,0.5,0,50,11,2,2,0,35,34,6,4,2,54,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-11-02,2012,2,5,307,103.97,0.96,5,Dry,23,4,2,2,19,50,0.48,53.97,0.52,53.97,0,0,0,0,-2,2,23,4,2,0,21,83,990,964.5,25.5,0.0708,0.000337,0.0000132,0.0712,0.00279,1,0.0154,0.0865,0.00339,25.4,0,0,0,0,0,0,0
2012-11-03,2012,2,5,308,104.25,0.96,5,Dry,23,4,2,2,19,50,0.48,54.25,0.52,54.25,0,0,0,0,-2,2,23,4,2,0,21,83.3,990,964.5,25.5,0.0708,0.000361,0.0000142,0.0712,0.00279,1,0.0157,0.0869,0.00341,25.4,0,0,0,0,0,0,0
2012-11-04,2012,2,5,309,104.52,0.96,5,Dry,23,4,2,2,19,50,0.48,54.52,0.52,54.52,0,0,0,0,-2,2,23,4,2,0,21,83.5,990,964.5,25.5,0.0708,0.000384,0.0000151,0.0712,0.00279,1,0.0161,0.0873,0.00342,25.4,0,0,0,0,0,0,0
2012-11-05,2012,2,6,310,104.79,0.96,5,Dry,23,4,2,2,19,50,0.48,54.79,0.52,54.79,0,0,0,0,-2,2,23,4,2,0,21,83.8,990,964.5,25.5,0.0708,0.000407,0.000016,0.0712,0.00279,1,0.0165,0.0877,0.00344,25.4,0,0,0,0,0,0,0
2012-11-06,2012,2,6,311,105.07,0.96,5,Dry,23,4,2,2,19,50,0.48,55.07,0.52,55.07,0,0,0,0,-2,2,23,4,2,0,21,84.1,990,964.5,25.5,0.0708,0.000431,0.0000169,0.0713,0.00279,1,0.0168,0.0881,0.00345,25.4,0,0,0,0,0,0,0
2012-11-07,2012,2,6,312,104.25,0.96,5,Dry,23,4,2,2,19,50,0.48,54.25,0.52,54.25,0,0,0,0,-2,2,23,4,2,0,21,83.3,990,964.5,25.5,0.0708,0.000361,0.0000142,0.0712,0.00279,1,0.0157,0.0869,0.00341,25.4,0,0,0,0,0,0,0
2012-11-08,2012,2,6,313,105.07,0.96,5,Dry,23,4,2,2,19,50,0.48,55.07,0.52,55.07,0,0,0,0,-2,2,23,4,2,0,21,84.1,990,964.5,25.5,0.0708,0.000431,0.0000169,0.0713,0.00279,1,0.0168,0.0881,0.00345,25.4,0,0,0,0,0,0,0
2012-11-09,2012,2,6,314,106.43,0.96,5,Dry,23,4,2,2,19,50,0.47,56.43,0.53,56.43,0,0,0,0,-2,2,23,4,2,0,21,85.4,990,964.5,25.5,0.0708,0.000547,0.0000214,0.0714,0.0028,1,0.0187,0.0901,0.00353,25.4,0,0,0,0,0,0,0
2012-11-10,2012,2,6,315,110.54,0.95,5,Dry,23,4,2,2,19,50,0.45,60.54,0.55,60.54,0,0,0,0,-2,2,23,4,2,0,21,89.5,990,964.5,25.5,0.0708,0.000896,0.0000351,0.0717,0.00281,1,0.0242,0.0959,0.00376,25.4,0,0,0,0,0,0,0
2012-11-11,2012,2,6,316,112.45,0.94,5,Dry,23,4,2,2,19,50,0.45,62.45,0.56,62.45,0,0,0,0,-2,2,23,4,2,0,21,91.5,990,964.5,25.5,0.0708,0.00106,0.0000415,0.0719,0.00282,1,0.0268,0.0987,0.00387,25.4,0,0,0,0,0,0,0
2012-11-12,2012,2,7,317,111.63,0.95,5,Dry,23,4,2,2,19,50,0.45,61.63,0.55,61.63,0,0,0,0,-2,2,23,4,2,0,21,90.6,990,964.5,25.5,0.0708,0.000989,0.0000388,0.0718,0.00282,1,0.0257,0.0975,0.00382,25.4,0,0,0,0,0,0,0
2012-11-13,2012,2,7,318,110.81,0.95,5,Dry,23,4,2,2,19,50,0.45,60.81,0.55,60.81,0,0,0,0,-2,2,23,4,2,0,21,89.8,990,964.5,25.5,0.0708,0.000919,0.000036,0.0717,0.00281,1,0.0246,0.0963,0.00378,25.4,0,0,0,0,0,0,0
2012-11-14,2012,2,7,319,111.08,0.95,5,Dry,23,4,2,2,19,50,0.45,61.08,0.55,61.08,0,0,0,0,-2,2,23,4,2,0,21,90.1,990,964.5,25.5,0.0708,0.000942,0.0000369,0.0718,0.00281,1,0.025,0.0967,0.00379,25.4,0,0,0,0,0,0,0
2012-11-15,2012,2,7,320,113,0.94,5,Dry,23,4,2,2,19,50,0.44,63,0.56,63,0,0,0,0,-2,2,23,4,2,0,21,92,990,964.5,25.5,0.0708,0.00111,0.0000433,0.0719,0.00282,1,0.0275,0.0995,0.0039,25.4,0,0,0,0,0,0,0
2012-11-16,2012,2,7,321,113.27,0.94,5,Dry,23,4,2,2,19,50,0.44,63.27,0.56,63.27,0,0,0,0,-2,2,23,4,2,0,21,92.3,990,964.5,25.5,0.0708,0.00113,0.0000442,0.072,0.00282,1,0.0279,0.0999,0.00392,25.4,0,0,0,0,0,0,0
2012-11-17,2012,2,7,322,114.64,0.94,5,Dry,23,4,2,2,19,50,0.44,64.64,0.56,64.64,0,0,0,0,-2,2,23,4,2,0,21,93.6,990,964.5,25.5,0.0708,0.00124,0.0000488,0.0721,0.00283,1,0.0298,0.102,0.00399,25.4,0.884,0.96,0.848,14.2,13.7,13.7,328
2012-11-18,2012,2,7,323,116,0.94,5,Dry,23,4,2,2,19,50,0.43,66,0.57,66,0,0,0,0,-2,2,23,4,2,0,21,95,990,964.5,25.5,0.0708,0.00136,0.0000533,0.0722,0.00283,1,0.0316,0.104,0.00407,25.4,0.891,0.96,0.855,14.6,14.1,14.1,338
2012-11-19,2012,2,8,324,116.28,0.94,5,Dry,23,4,2,2,19,50,0.43,66.28,0.57,66.28,0,0,0,0,-2,2,23,4,2,0,21,95.3,990,964.5,25.5,0.0708,0.00138,0.0000543,0.0722,0.00283,1,0.032,0.104,0.00409,25.4,0.893,0.96,0.857,14.7,14.1,14.1,340
2012-11-20,2012,2,8,325,115.46,0.94,5,Dry,23,4,2,2,19,50,0.43,65.46,0.57,65.46,0,0,0,0,-2,2,23,4,2,0,21,94.5,990,964.5,25.5,0.0708,0.00131,0.0000515,0.0721,0.00283,1,0.0309,0.103,0.00404,25.4,0.888,0.96,0.853,14.5,13.9,13.9,334
2012-11-21,2012,2,8,326,115.18,0.94,5,Dry,23,4,2,2,19,50,0.43,65.18,0.57,65.18,0,0,0,0,-2,2,23,4,2,0,21,94.2,990,964.5,25.5,0.0708,0.00129,0.0000506,0.0721,0.00283,1,0.0305,0.103,0.00402,25.4,0.887,0.96,0.851,14.4,13.8,13.8,332
2012-11-22,2012,2,8,327,114.91,0.94,5,Dry,23,4,2,2,19,50,0.43,64.91,0.56,64.91,0,0,0,0,-2,2,23,4,2,0,21,93.9,990,964.5,25.5,0.0708,0.00127,0.0000497,0.0721,0.00283,1,0.0301,0.102,0.00401,25.4,0.885,0.96,0.85,14.3,13.7,13.7,330
2012-11-23,2012,2,8,328,115.73,0.94,5,Dry,23,4,2,2,19,50,0.43,65.73,0.57,65.73,0,0,0,0,-2,2,23,4,2,0,21,94.7,990,964.5,25.5,0.0708,0.00134,0.0000524,0.0722,0.00283,1,0.0312,0.103,0.00405,25.4,0.89,0.96,0.854,14.6,14,14,336
2012-11-24,2012,2,8,329,119.29,0.93,5,Dry,23,4,2,2,19,50,0.42,69.29,0.58,69.29,0,0,0,0,-2,2,23,4,2,0,21,98.3,990,964.5,25.5,0.0708,0.00164,0.0000643,0.0725,0.00284,1,0.036,0.109,0.00426,25.4,0.909,0.96,0.873,15.7,15.1,15.1,362
2012-11-25,2012,2,8,330,124.48,0.92,5,Dry,23,4,2,2,19,50,0.4,74.48,0.6,74.48,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0721,0.00208,0.0000816,0.0741,0.00291,1,0.043,0.117,0.0046,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
2012-11-26,2012,2,9,331,128.04,0.92,5,Dry,23,4,2,2,19,50,0.39,78.04,0.61,78.04,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0733,0.00238,0.0000935,0.0757,0.00297,1,0.0479,0.124,0.00484,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
2012-11-27,2012,2,9,332,131.04,0.91,5,Dry,23,4,2,2,19,50,0.38,81.04,0.62,81.04,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00264,0.000103,0.077,0.00302,1,0.0519,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18.1,18.1,433
2012-11-28,2012,2,9,333,134.05,0.9,5,Dry,23,4,2,2,19,50,0.37,84.05,0.63,84.05,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0754,0.00289,0.000114,0.0783,0.00307,1,0.056,0.134,0.00527,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2012-11-29,2012,2,9,334,138.15,0.89,5,Dry,23,4,2,2,19,50,0.36,88.15,0.64,88.15,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0769,0.00324,0.000127,0.0801,0.00314,1,0.0615,0.142,0.00555,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
2012-11-30,2012,2,9,335,142.25,0.88,5,Dry,23,4,2,2,19,50,0.35,92.25,0.65,92.25,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.00359,0.000141,0.0819,0.00321,1,0.067,0.149,0.00584,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2012-12-01,2012,3,9,336,147.45,0.86,5,Dry,26,4,3,2,24,59,0.4,88.45,0.6,88.45,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0784,0.00327,0.000128,0.0817,0.0032,1,0.0619,0.144,0.00563,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
2012-12-02,2012,3,9,337,147.72,0.86,5,Dry,26,4,3,2,24,59,0.4,88.72,0.6,88.72,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0785,0.00329,0.000129,0.0818,0.00321,1,0.0623,0.144,0.00565,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2012-12-03,2012,3,10,338,148.54,0.86,5,Dry,26,4,3,2,24,59,0.4,89.54,0.6,89.54,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0788,0.00336,0.000132,0.0821,0.00322,1,0.0634,0.146,0.00571,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2012-12-04,2012,3,10,339,152.1,0.85,5,Dry,26,4,3,2,24,59,0.39,93.1,0.61,93.1,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00366,0.000144,0.0837,0.00328,1,0.0682,0.152,0.00596,25.4,0.918,0.966,0.886,21.2,20.5,20.5,492
2012-12-05,2012,3,10,340,155.65,0.83,5,Dry,26,4,3,2,24,59,0.38,96.65,0.62,96.65,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0813,0.00397,0.000155,0.0853,0.00334,1,0.073,0.158,0.0062,25.4,0.914,0.967,0.884,22,21.3,21.3,510
2012-12-06,2012,3,10,341,155.93,0.83,5,Dry,26,4,3,2,24,59,0.38,96.93,0.62,96.93,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.00399,0.000156,0.0854,0.00335,1,0.0734,0.159,0.00622,25.4,0.914,0.967,0.884,22,21.3,21.3,511
2012-12-07,2012,3,10,342,156.2,0.83,5,Dry,26,4,3,2,24,59,0.38,97.2,0.62,97.2,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00401,0.000157,0.0855,0.00335,1,0.0737,0.159,0.00624,25.4,0.914,0.967,0.884,22.1,21.4,21.4,513
2012-12-08,2012,3,10,343,157.57,0.83,5,Dry,26,4,3,2,24,59,0.37,98.57,0.63,98.57,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.082,0.00413,0.000162,0.0861,0.00337,1,0.0756,0.162,0.00634,25.4,0.912,0.968,0.883,22.4,21.6,21.6,520
2012-12-09,2012,3,10,344,159.48,0.82,5,Dry,26,4,3,2,24,59,0.37,100.5,0.63,100.5,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0826,0.00429,0.000168,0.0869,0.00341,1,0.0781,0.165,0.00647,25.4,0.911,0.969,0.883,22.8,22.1,22.1,529
2012-12-10,2012,3,11,345,160.85,0.81,5,Dry,26,4,3,2,24,59,0.37,101.8,0.63,101.8,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.00441,0.000173,0.0875,0.00343,1,0.08,0.168,0.00656,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2012-12-11,2012,3,11,346,162.76,0.81,5,Dry,26,4,3,2,24,59,0.36,103.8,0.64,103.8,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00457,0.000179,0.0884,0.00346,1,0.0826,0.171,0.0067,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2012-12-12,2012,3,11,347,162.49,0.81,5,Dry,26,4,3,2,24,59,0.36,103.5,0.64,103.5,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0837,0.00455,0.000178,0.0882,0.00346,1,0.0822,0.17,0.00668,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2012-12-13,2012,3,11,348,161.12,0.81,5,Dry,26,4,3,2,24,59,0.37,102.1,0.63,102.1,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0832,0.00443,0.000174,0.0876,0.00343,1,0.0804,0.168,0.00658,25.4,0.912,0.97,0.885,23.2,22.5,22.5,539
2012-12-14,2012,3,11,349,162.49,0.81,5,Dry,26,4,3,2,24,59,0.36,103.5,0.64,103.5,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0837,0.00455,0.000178,0.0882,0.00346,1,0.0822,0.17,0.00668,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2012-12-15,2012,3,11,350,164.95,0.8,5,Dry,26,4,3,2,24,59,0.36,106,0.64,106,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0846,0.00476,0.000186,0.0893,0.0035,1,0.0855,0.175,0.00685,25.4,0.915,0.97,0.888,24.1,23.4,23.4,561
2012-12-16,2012,3,11,351,165.77,0.8,5,Dry,26,4,3,2,24,59,0.36,106.8,0.64,106.8,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0849,0.00483,0.000189,0.0897,0.00351,1,0.0866,0.176,0.00691,25.4,0.916,0.97,0.888,24.3,23.6,23.6,566
2012-12-17,2012,3,12,352,166.04,0.79,5,Dry,26,4,3,2,24,59,0.35,107,0.65,107,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.085,0.00485,0.00019,0.0898,0.00352,1,0.087,0.177,0.00692,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
2012-12-18,2012,3,12,353,166.32,0.79,5,Dry,26,4,3,2,24,59,0.35,107.3,0.65,107.3,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0851,0.00487,0.000191,0.0899,0.00352,1,0.0874,0.177,0.00694,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2012-12-19,2012,3,12,354,166.59,0.79,5,Dry,26,4,3,2,24,59,0.35,107.6,0.65,107.6,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0851,0.0049,0.000192,0.09,0.00353,1,0.0877,0.178,0.00696,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2012-12-20,2012,3,12,355,169.05,0.78,5,Dry,26,4,3,2,24,59,0.35,110,0.65,110,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.086,0.0051,0.0002,0.0911,0.00357,1,0.0911,0.182,0.00713,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2012-12-21,2012,3,12,356,172.06,0.77,5,Dry,26,4,3,2,24,59,0.34,113.1,0.66,113.1,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0871,0.00536,0.00021,0.0924,0.00362,1,0.0951,0.188,0.00734,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2012-12-22,2012,3,12,357,175.07,0.76,5,Dry,26,4,3,2,24,59,0.34,116.1,0.66,116.1,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0881,0.00562,0.00022,0.0938,0.00367,1,0.0992,0.193,0.00755,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2012-12-23,2012,3,12,358,175.89,0.76,5,Dry,26,4,3,2,24,59,0.34,116.9,0.67,116.9,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00569,0.000223,0.0941,0.00368,1,0.1,0.194,0.00761,25.4,0.923,0.97,0.895,26.8,26,26,624
2012-12-24,2012,3,13,359,173.43,0.77,5,Dry,26,4,3,2,24,59,0.34,114.4,0.66,114.4,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0876,0.00548,0.000214,0.093,0.00364,1,0.097,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2012-12-25,2012,3,13,360,173.15,0.77,5,Dry,26,4,3,2,24,59,0.34,114.2,0.66,114.2,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00545,0.000213,0.0929,0.00364,1,0.0966,0.19,0.00742,25.4,0.921,0.97,0.893,26.1,25.4,25.4,608
2012-12-26,2012,3,13,361,175.61,0.76,5,Dry,26,4,3,2,24,59,0.34,116.6,0.66,116.6,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0883,0.00566,0.000222,0.094,0.00368,1,0.0999,0.194,0.00759,25.4,0.923,0.97,0.895,26.8,25.9,25.9,623
2012-12-27,2012,3,13,362,179.17,0.75,5,Dry,26,4,3,2,24,59,0.33,120.2,0.67,120.2,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00596,0.000233,0.0956,0.00374,1,0.105,0.2,0.00784,25.4,0.925,0.97,0.897,27.6,26.8,26.8,644
2012-12-28,2012,3,13,363,182.72,0.74,5,Dry,26,4,3,2,24,59,0.32,123.7,0.68,123.7,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0908,0.00627,0.000245,0.0971,0.0038,1,0.11,0.207,0.00808,25.4,0.928,0.97,0.9,28.5,27.7,27.7,664
2012-12-29,2012,3,13,364,185.18,0.73,5,Dry,26,4,3,2,24,59,0.32,126.2,0.68,126.2,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00648,0.000253,0.0982,0.00384,1,0.113,0.211,0.00825,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2012-12-30,2012,3,13,365,189.29,0.71,5,Dry,26,4,3,2,24,59,0.31,130.3,0.69,130.3,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00682,0.000267,0.1,0.00391,1,0.118,0.218,0.00854,25.4,0.931,0.97,0.903,30.2,29.2,29.2,702
2012-12-31,2012,3,14,366,192.84,0.7,5,Dry,26,4,3,2,24,59,0.31,133.8,0.69,133.8,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00713,0.000279,0.102,0.00397,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2013-01-01,2012,4,14,1,193.11,0.7,5,Dry,29,5,4,2,33,73,0.38,120.1,0.62,120.1,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0913,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2013-01-02,2012,4,14,2,191.2,0.71,5,Dry,29,5,4,2,33,73,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0907,0.0058,0.000227,0.0965,0.00377,1,0.102,0.199,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2013-01-03,2012,4,14,3,192.57,0.7,5,Dry,29,5,4,2,33,73,0.38,119.6,0.62,119.6,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0911,0.00591,0.000231,0.0971,0.00379,1,0.104,0.201,0.00786,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2013-01-04,2012,4,14,4,196.12,0.69,5,Dry,29,5,4,2,33,73,0.37,123.1,0.63,123.1,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0924,0.00622,0.000243,0.0986,0.00385,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
2013-01-05,2012,4,14,5,200.22,0.67,5,Dry,29,5,4,2,33,73,0.36,127.2,0.64,127.2,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0938,0.00656,0.000256,0.1,0.00392,1,0.114,0.215,0.00839,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2013-01-06,2012,4,14,6,202.14,0.66,5,Dry,29,5,4,2,33,73,0.36,129.1,0.64,129.1,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0945,0.00673,0.000263,0.101,0.00396,1,0.117,0.218,0.00852,25.4,0.93,0.97,0.902,29.9,29,29,696
2013-01-07,2012,4,15,7,203.5,0.66,5,Dry,29,5,4,2,33,73,0.36,130.5,0.64,130.5,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.095,0.00684,0.000268,0.102,0.00398,1,0.119,0.221,0.00862,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2013-01-08,2012,4,15,8,208.7,0.64,5,Dry,29,5,4,2,33,73,0.35,135.7,0.65,135.7,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0968,0.00728,0.000285,0.104,0.00408,1,0.126,0.23,0.009,25.3,0.933,0.97,0.905,31.4,30.5,30.5,732
2013-01-09,2012,4,15,9,213.35,0.63,5,Dry,29,5,4,2,33,73,0.34,140.3,0.66,140.3,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0985,0.00768,0.000301,0.106,0.00416,1,0.132,0.238,0.00933,25.3,0.935,0.97,0.907,32.5,31.6,31.6,757
2013-01-10,2012,4,15,10,216.9,0.62,5,Dry,29,5,4,2,33,73,0.34,143.9,0.66,143.9,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0997,0.00798,0.000313,0.108,0.00422,1,0.137,0.244,0.00959,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2013-01-11,2012,4,15,11,221,0.6,5,Dry,29,5,4,2,33,73,0.33,148,0.67,148,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00833,0.000327,0.11,0.0043,1,0.142,0.252,0.00988,25.2,0.938,0.97,0.91,34.3,33.3,33.3,799
2013-01-12,2012,4,15,12,226.2,0.59,5,Dry,29,5,4,2,33,73,0.32,153.2,0.68,153.2,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00877,0.000345,0.112,0.00439,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.912,35.6,34.5,34.5,828
2013-01-13,2012,4,15,13,230.3,0.58,5,Dry,29,5,4,2,33,73,0.32,157.3,0.68,157.3,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00912,0.000359,0.114,0.00447,1,0.155,0.268,0.0106,25.1,0.941,0.97,0.913,36.5,35.4,35.4,850
2013-01-14,2012,4,16,14,233.86,0.57,5,Dry,29,5,4,2,33,73,0.31,160.9,0.69,160.9,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00942,0.000371,0.115,0.00453,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.3,36.2,36.2,870
2013-01-15,2012,4,16,15,240.15,0.56,5,Dry,29,5,4,2,33,73,0.3,167.2,0.7,167.2,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00996,0.000393,0.118,0.00465,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.8,37.8,37.8,907
2013-01-16,2012,4,16,16,245.89,0.55,5,Dry,29,5,4,2,33,73,0.3,172.9,0.7,172.9,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000412,0.12,0.00475,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.1,39.2,39.2,941
2013-01-17,2012,4,16,17,249.99,0.54,5,Dry,29,5,4,2,33,73,0.29,177,0.71,177,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000427,0.122,0.00483,1,0.181,0.304,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,965
2013-01-18,2012,4,16,18,254.09,0.54,5,Dry,29,5,4,2,33,73,0.29,181.1,0.71,181.1,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000441,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,990
2013-01-19,2012,4,16,19,260.93,0.52,5,Dry,29,5,4,2,33,73,0.28,187.9,0.72,187.9,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000464,0.127,0.00503,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
2013-01-20,2012,4,16,20,270.5,0.51,5,Dry,29,5,4,2,33,73,0.27,197.5,0.73,197.5,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0125,0.000497,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,46,45,45,1080
2013-01-21,2012,4,17,21,279.52,0.5,5,Dry,29,5,4,2,33,73,0.26,206.5,0.74,206.5,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000528,0.135,0.00537,1,0.221,0.356,0.0142,24.8,0.956,0.98,0.937,48.1,47.1,47.1,1130
2013-01-22,2012,4,17,22,287.45,0.49,5,Dry,29,5,4,2,33,73,0.25,214.4,0.75,214.4,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000556,0.139,0.00551,1,0.232,0.371,0.0147,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2013-01-23,2012,4,17,23,297.02,0.48,5,Dry,29,5,4,2,33,73,0.25,224,0.75,224,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000589,0.143,0.00569,1,0.245,0.388,0.0154,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2013-01-24,2012,4,17,24,306.04,0.47,5,Dry,29,5,4,2,33,73,0.24,233,0.76,233,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000621,0.147,0.00585,2,0.0998,0.247,0.00983,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
2013-01-25,2012,4,17,25,313.97,0.46,5,Dry,29,5,4,2,33,73,0.23,241,0.77,241,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000649,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.6,1260
2013-01-26,2012,4,17,26,325.73,0.44,5,Dry,29,5,4,2,33,73,0.22,252.7,0.78,252.7,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0183,0.000732,0.156,0.00626,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.6,55.2,1330
2013-01-27,2012,4,17,27,338.58,0.43,5,Dry,29,5,4,2,33,73,0.22,265.6,0.78,265.6,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0244,0.000978,0.167,0.00671,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,58,1390
2013-01-28,2012,4,18,28,348.7,0.42,5,Dry,29,5,4,2,33,73,0.21,275.7,0.79,275.7,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0291,0.00117,0.175,0.00706,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.2,1440
2013-01-29,2012,4,18,29,359.91,0.41,5,Dry,29,5,4,2,33,73,0.2,286.9,0.8,286.9,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0344,0.00139,0.185,0.00744,2,0.136,0.321,0.0129,24.5,0.937,0.97,0.909,32.3,31.3,62.6,1500
2013-01-30,2012,4,18,30,371.67,0.4,5,Dry,29,5,4,2,33,73,0.2,298.7,0.8,298.7,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.04,0.00162,0.194,0.00785,2,0.144,0.338,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.2,1560
2013-01-31,2012,4,18,31,382.33,0.39,5,Dry,29,5,4,2,33,73,0.19,309.3,0.81,309.3,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.045,0.00182,0.203,0.00823,2,0.151,0.354,0.0144,24.3,0.942,0.97,0.913,34.8,33.7,67.4,1620
2013-02-01,2012,5,18,32,394.09,0.38,5,Dry,31,6,4,3,41,85,0.22,309.1,0.78,309.1,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.0449,0.00182,0.204,0.00828,2,0.151,0.355,0.0144,24.3,0.942,0.97,0.914,34.6,33.6,67.2,1610
2013-02-02,2012,5,18,33,409.13,0.37,5,Dry,31,6,4,3,41,85,0.21,324.1,0.79,324.1,0,0,0,0,-3,3,31,6,4,0,44,365,990,965.4,24.6,0.164,0.052,0.00212,0.216,0.00881,2,0.161,0.378,0.0154,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
2013-02-03,2012,5,18,34,426.36,0.36,5,Dry,31,6,4,3,41,85,0.2,341.4,0.8,341.4,0,0,0,0,-3,3,31,6,4,0,44,382,990,965.5,24.5,0.17,0.0601,0.00246,0.231,0.00942,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.2,37.1,74.2,1780
2013-02-04,2012,5,19,35,443.04,0.34,5,Dry,31,6,4,3,41,85,0.19,358,0.81,358,0,0,0,0,-3,3,31,6,4,0,44,399,990,965.6,24.4,0.176,0.068,0.00279,0.244,0.01,2,0.184,0.429,0.0176,24,0.949,0.976,0.927,40,39,78,1870
2013-02-05,2012,5,19,36,458.62,0.33,5,Dry,31,6,4,3,41,85,0.18,373.6,0.81,373.6,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0753,0.0031,0.257,0.0106,2,0.195,0.452,0.0186,23.9,0.952,0.98,0.932,41.6,40.8,81.6,1960
2013-02-06,2012,5,19,37,473.66,0.32,5,Dry,31,6,4,3,41,85,0.18,388.7,0.82,388.7,0,0,0,0,-3,3,31,6,4,0,44,430,990,965.7,24.3,0.187,0.0824,0.0034,0.27,0.0111,2,0.205,0.474,0.0196,23.8,0.954,0.98,0.934,43.2,42.4,84.8,2030
2013-02-07,2012,5,19,38,485.42,0.32,5,Dry,31,6,4,3,41,85,0.17,400.4,0.82,400.4,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.088,0.00363,0.279,0.0115,2,0.213,0.492,0.0203,23.7,0.955,0.98,0.936,44.5,43.6,87.2,2090
2013-02-08,2012,5,19,39,496.08,0.31,5,Dry,31,6,4,3,41,85,0.17,411.1,0.83,411.1,0,0,0,0,-3,3,31,6,4,0,44,452,990,965.8,24.2,0.195,0.093,0.00385,0.288,0.0119,2,0.22,0.508,0.021,23.7,0.956,0.98,0.937,45.6,44.7,89.3,2140
2013-02-09,2012,5,19,40,506.2,0.31,5,Dry,31,6,4,3,41,85,0.17,421.2,0.83,421.2,0,0,0,0,-3,3,31,6,4,0,44,462,990,965.9,24.1,0.199,0.0978,0.00405,0.296,0.0123,2,0.227,0.523,0.0217,23.6,0.956,0.98,0.937,46.6,45.7,91.4,2190
2013-02-10,2012,5,19,41,515.77,0.3,5,Dry,31,6,4,3,41,85,0.17,430.8,0.83,430.8,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.102,0.00425,0.304,0.0126,2,0.233,0.538,0.0223,23.5,0.957,0.98,0.938,47.6,46.6,93.3,2240
2013-02-11,2012,5,20,42,524.25,0.3,5,Dry,31,6,4,3,41,85,0.16,439.3,0.84,439.3,0,0,0,0,-3,3,31,6,4,0,44,480,990,966,24,0.205,0.106,0.00442,0.311,0.013,2,0.239,0.55,0.0229,23.5,0.958,0.98,0.938,48.4,47.5,95,2280
2013-02-12,2012,5,20,43,531.08,0.29,5,Dry,31,6,4,3,41,85,0.16,446.1,0.84,446.1,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.207,0.11,0.00456,0.317,0.0132,2,0.244,0.561,0.0233,23.4,0.958,0.98,0.939,49.1,48.2,96.3,2310
2013-02-13,2012,5,20,44,538.47,0.29,5,Dry,31,6,4,3,41,85,0.16,453.5,0.84,453.5,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.00471,0.323,0.0135,2,0.249,0.572,0.0238,23.4,0.958,0.98,0.939,49.9,48.2,96.4,2310
2013-02-14,2012,5,20,45,546.94,0.28,5,Dry,31,6,4,3,41,85,0.15,461.9,0.84,461.9,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.00489,0.33,0.0138,2,0.254,0.584,0.0244,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2013-02-15,2012,5,20,46,554.87,0.28,5,Dry,31,6,4,3,41,85,0.15,469.9,0.85,469.9,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00505,0.338,0.0141,2,0.26,0.597,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2013-02-16,2012,5,20,47,563.9,0.27,5,Dry,31,6,4,3,41,85,0.15,478.9,0.85,478.9,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00524,0.347,0.0145,2,0.266,0.613,0.0257,23.2,0.956,0.98,0.937,52.2,48.2,96.4,2310
2013-02-17,2012,5,20,48,574.01,0.27,5,Dry,31,6,4,3,41,85,0.15,489,0.85,489,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.228,0.13,0.00545,0.358,0.015,3,0.163,0.52,0.0218,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
2013-02-18,2012,5,21,49,585.22,0.26,5,Dry,31,6,4,3,41,85,0.14,500.2,0.85,500.2,0,0,0,0,-3,3,31,6,4,0,44,541,990,966.2,23.8,0.234,0.135,0.00569,0.369,0.0155,3,0.168,0.537,0.0226,23.2,0.946,0.97,0.918,35.9,34.9,105,2510
2013-02-19,2012,5,21,50,594.25,0.26,5,Dry,31,6,4,3,41,85,0.14,509.3,0.86,509.3,0,0,0,0,-3,3,31,6,4,0,44,550,990,966.3,23.7,0.239,0.141,0.00595,0.38,0.016,3,0.172,0.552,0.0233,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
2013-02-20,2012,5,21,51,601.08,0.25,5,Dry,31,6,4,3,41,85,0.14,516.1,0.86,516.1,0,0,0,0,-3,3,31,6,4,0,44,557,990,966.3,23.7,0.243,0.146,0.00615,0.389,0.0164,3,0.175,0.564,0.0238,23.1,0.948,0.97,0.919,37,35.9,108,2580
2013-02-21,2012,5,21,52,613.93,0.25,5,Dry,31,6,4,3,41,85,0.14,528.9,0.86,528.9,0,0,0,0,-3,3,31,6,4,0,44,570,990,966.4,23.6,0.25,0.154,0.00653,0.405,0.0171,3,0.181,0.585,0.0248,23.1,0.949,0.971,0.922,37.8,36.8,110,2650
2013-02-22,2012,5,21,53,629.52,0.24,5,Dry,31,6,4,3,41,85,0.14,544.5,0.86,544.5,0,0,0,0,-3,3,31,6,4,0,44,586,990,966.4,23.6,0.259,0.165,0.00699,0.424,0.018,3,0.188,0.612,0.0259,23,0.95,0.974,0.925,38.9,37.8,113,2720
2013-02-23,2012,5,21,54,644.01,0.24,5,Dry,31,6,4,3,41,85,0.13,559,0.87,559,0,0,0,0,-3,3,31,6,4,0,44,600,990,966.5,23.5,0.268,0.174,0.00741,0.442,0.0188,3,0.194,0.636,0.027,22.9,0.951,0.976,0.928,39.8,38.8,116,2800
2013-02-24,2012,5,21,55,658.5,0.23,5,Dry,31,6,4,3,41,85,0.13,573.5,0.87,573.5,0,0,0,0,-3,3,31,6,4,0,44,615,990,966.5,23.5,0.276,0.184,0.00785,0.46,0.0196,3,0.201,0.66,0.0281,22.8,0.953,0.978,0.931,40.7,39.8,119,2870
2013-02-25,2012,5,22,56,675.73,0.22,5,Dry,31,6,4,3,41,85,0.13,590.7,0.87,590.7,0,0,0,0,-3,3,31,6,4,0,44,632,990,966.6,23.4,0.286,0.196,0.00836,0.481,0.0206,3,0.208,0.689,0.0295,22.7,0.954,0.98,0.935,41.8,41,123,2950
2013-02-26,2012,5,22,57,693.5,0.22,5,Dry,31,6,4,3,41,85,0.12,608.5,0.88,608.5,0,0,0,0,-3,3,31,6,4,0,44,650,990,966.7,23.3,0.296,0.207,0.00889,0.503,0.0216,3,0.216,0.719,0.0308,22.6,0.955,0.98,0.936,42.9,42.1,126,3030
2013-02-27,2012,5,22,58,712.92,0.21,5,Dry,31,6,4,3,41,85,0.12,627.9,0.88,627.9,0,0,0,0,-3,3,31,6,4,0,44,669,990,966.8,23.2,0.307,0.22,0.00948,0.527,0.0227,3,0.225,0.752,0.0324,22.5,0.956,0.98,0.936,44.1,43.2,130,3110
2013-02-28,2012,5,22,59,733.43,0.21,5,Dry,31,6,4,3,41,85,0.12,648.4,0.88,648.4,0,0,0,0,-3,3,31,6,4,0,44,689,990,966.8,23.2,0.318,0.234,0.0101,0.552,0.0238,3,0.234,0.787,0.034,22.4,0.956,0.98,0.937,45.4,44.5,133,3200
2013-03-01,2012,6,22,60,755.57,0.2,5,Dry,36,8,6,4,53,107,0.14,648.6,0.86,648.6,0,0,0,0,-4,4,36,8,6,0,57,699,990,966.9,23.1,0.324,0.234,0.0102,0.558,0.0242,3,0.234,0.792,0.0343,22.3,0.956,0.98,0.937,45.2,44.3,133,3190
2013-03-02,2012,6,22,61,774.94,0.19,5,Dry,36,8,6,4,53,107,0.14,667.9,0.86,667.9,0,0,0,0,-4,4,36,8,6,0,57,718,990,967,23,0.335,0.247,0.0107,0.582,0.0253,3,0.243,0.825,0.0359,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
2013-03-03,2012,6,22,62,789.7,0.19,5,Dry,36,8,6,4,53,107,0.14,682.7,0.86,682.7,0,0,0,0,-4,4,36,8,6,0,57,733,990,967.1,22.9,0.343,0.257,0.0112,0.6,0.0262,3,0.25,0.85,0.037,22.1,0.957,0.98,0.938,47.2,46.2,139,3330
2013-03-04,2012,6,23,63,807.34,0.18,5,Dry,36,8,6,4,53,107,0.13,700.3,0.87,700.3,0,0,0,0,-4,4,36,8,6,0,57,750,990,967.1,22.9,0.353,0.269,0.0118,0.622,0.0272,3,0.258,0.879,0.0385,22,0.957,0.98,0.938,48.2,47.2,142,3400
2013-03-05,2012,6,23,64,830.64,0.17,5,Dry,36,8,6,4,53,107,0.13,723.6,0.87,723.6,0,0,0,0,-4,4,36,8,6,0,57,774,990,967.2,22.8,0.366,0.284,0.0125,0.651,0.0286,3,0.268,0.919,0.0403,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2013-03-06,2012,6,23,65,851.96,0.17,5,Dry,36,8,6,4,53,107,0.13,745,0.87,745,0,0,0,0,-4,4,36,8,6,0,57,795,990,967.3,22.7,0.383,0.299,0.0132,0.681,0.03,3,0.278,0.959,0.0423,21.7,0.957,0.98,0.938,50.6,48.2,145,3470
2013-03-07,2012,6,23,66,874.52,0.16,5,Dry,36,8,6,4,53,107,0.12,767.5,0.88,767.5,0,0,0,0,-4,4,36,8,6,0,57,818,990,967.4,22.6,0.403,0.31,0.0137,0.714,0.0316,3,0.285,0.998,0.0442,21.6,0.956,0.98,0.937,51.8,48.2,145,3470
2013-03-08,2012,6,23,67,898.14,0.16,5,Dry,36,8,6,4,53,107,0.12,791.1,0.88,791.1,0,0,0,0,-4,4,36,8,6,0,57,841,990,967.5,22.5,0.425,0.322,0.0143,0.747,0.0332,4,0.21,0.956,0.0425,21.6,0.953,0.976,0.93,39.8,38.9,155,3730
2013-03-09,2012,6,23,68,918.18,0.15,5,Dry,36,8,6,4,53,107,0.12,811.2,0.88,811.2,0,0,0,0,-4,4,36,8,6,0,57,861,990,967.6,22.4,0.443,0.332,0.0148,0.775,0.0346,4,0.216,0.991,0.0442,21.4,0.954,0.977,0.932,40.7,39.7,159,3810
2013-03-10,2012,6,23,69,934.17,0.15,5,Dry,36,8,6,4,53,107,0.12,827.2,0.89,827.2,0,0,0,0,-4,4,36,8,6,0,57,877,990,967.6,22.4,0.458,0.339,0.0152,0.797,0.0357,4,0.222,1.02,0.0456,21.3,0.954,0.979,0.934,41.3,40.4,162,3880
2013-03-11,2012,6,24,70,955.23,0.14,4,Mod_Dry,41,8,7,6,67,129,0.14,826.2,0.86,826.2,0,0,0,0,-6,6,41,8,7,0,73,882,990,967.7,22.3,0.463,0.339,0.0152,0.801,0.036,4,0.221,1.02,0.0459,21.3,0.954,0.978,0.933,41.1,40.2,161,3860
2013-03-12,2012,6,24,71,971.96,0.14,4,Mod_Dry,41,8,7,6,67,129,0.13,843,0.87,843,0,0,0,0,-6,6,41,8,7,0,73,899,990,967.8,22.2,0.478,0.347,0.0156,0.825,0.0371,4,0.227,1.05,0.0474,21.2,0.954,0.98,0.935,41.7,40.9,164,3930
2013-03-13,2012,6,24,72,984.1,0.14,4,Mod_Dry,41,8,7,6,67,129,0.13,855.1,0.87,855.1,0,0,0,0,-6,6,41,8,7,0,73,911,990,967.8,22.2,0.489,0.353,0.0159,0.842,0.038,4,0.231,1.07,0.0484,21.1,0.955,0.98,0.935,42.2,41.4,165,3970
2013-03-14,2012,6,24,73,1001.3,0.14,4,Mod_Dry,41,8,7,6,67,129,0.13,872.3,0.87,872.3,0,0,0,0,-6,6,41,8,7,0,73,928,990,967.9,22.1,0.505,0.361,0.0163,0.866,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.9,42,168,4030
2013-03-15,2012,6,24,74,1018.9,0.13,4,Mod_Dry,41,8,7,6,67,129,0.13,889.9,0.87,889.9,0,0,0,0,-6,6,41,8,7,0,73,946,990,968,22,0.521,0.37,0.0168,0.89,0.0404,4,0.243,1.13,0.0514,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
2013-03-16,2012,6,24,75,1036.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,907.6,0.88,907.6,0,0,0,0,-6,6,41,8,7,0,73,964,990,968,22,0.537,0.378,0.0172,0.915,0.0416,4,0.249,1.16,0.053,20.8,0.955,0.98,0.936,44.3,43.4,174,4160
2013-03-17,2012,6,24,76,1059.9,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,930.9,0.88,930.9,0,0,0,0,-6,6,41,8,7,0,73,987,990,968.1,21.9,0.558,0.39,0.0178,0.948,0.0433,4,0.257,1.2,0.055,20.7,0.955,0.98,0.936,45.2,44.3,177,4250
2013-03-18,2012,6,25,77,1088.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.12,959.8,0.88,959.8,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.585,0.404,0.0185,0.988,0.0453,4,0.266,1.25,0.0575,20.6,0.956,0.98,0.936,46.2,45.3,181,4350
2013-03-19,2012,6,25,78,1123.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.12,994.8,0.89,994.8,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.626,0.42,0.0194,1.05,0.0482,4,0.278,1.33,0.061,20.4,0.956,0.98,0.937,47.5,46.6,186,4470
2013-03-20,2012,6,25,79,1165.1,0.11,4,Mod_Dry,41,8,7,6,67,129,0.11,1036,0.89,1036,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.687,0.504,0.0234,1.19,0.0552,4,0.287,1.48,0.0685,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
2013-03-21,2012,6,25,80,1213,0.11,4,Mod_Dry,41,8,7,6,67,129,0.11,1084,0.89,1084,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.757,0.612,0.0286,1.37,0.0639,4,0.297,1.67,0.0777,19.8,0.954,0.98,0.935,50.1,48.2,193,4630
2013-03-22,2012,6,25,81,1262,0.1,4,Mod_Dry,41,8,7,6,67,129,0.1,1133,0.9,1100,33,7,1,1,-5,29,48,9,8,1,96,1170,990,968.7,21.3,0.794,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2013-03-23,2012,6,25,82,1318.1,0.098,4,Mod_Dry,41,8,7,6,67,129,0.098,1189,0.9,1100,89,20,3,3,-3,66,61,11,10,3,133,1180,990,968.9,21.1,0.819,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2013-03-24,2012,6,25,83,1381.6,0.093,4,Mod_Dry,41,8,7,6,67,129,0.093,1253,0.91,1100,153,35,5,5,-1,109,76,13,12,5,176,1200,990,969.1,20.9,0.846,0.648,0.031,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2013-03-25,2012,6,26,84,1421.6,0.088,4,Mod_Dry,41,8,7,6,67,129,0.091,1293,0.91,1100,193,44,6,6,0,137,85,14,13,6,204,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.7,191,4580
2013-03-26,2012,6,26,85,1462.2,0.081,4,Mod_Dry,41,8,7,6,67,129,0.088,1333,0.91,1100,233,53,7,7,1,165,94,15,14,7,232,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4550
2013-03-27,2012,6,26,86,1503.2,0.076,4,Mod_Dry,41,8,7,6,67,129,0.086,1374,0.91,1100,274,59,8,8,2,197,100,16,15,8,264,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,47,188,4510
2013-03-28,2012,6,26,87,1544.8,0.071,4,Mod_Dry,41,8,7,6,67,129,0.084,1416,0.92,1100,316,59,9,10,3,235,100,17,17,9,302,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2013-03-29,2012,6,26,88,1580.4,0.067,4,Mod_Dry,41,8,7,6,67,129,0.082,1451,0.92,1100,351,59,10,11,5,266,100,18,18,11,333,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2013-03-30,2012,6,26,89,1616.3,0.064,4,Mod_Dry,41,8,7,6,67,129,0.08,1487,0.92,1100,387,59,10,12,6,300,100,18,19,12,367,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
2013-03-31,2012,6,26,90,1645.9,0.062,4,Mod_Dry,41,8,7,6,67,129,0.078,1517,0.92,1100,417,59,10,13,7,328,100,18,20,13,395,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2013-04-01,2012,7,27,91,1669.1,0.06,4,Mod_Dry,45,11,10,10,72,148,0.089,1521,0.91,1100,421,55,7,13,3,343,100,18,23,13,415,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2013-04-02,2012,7,27,92,1692.4,0.057,4,Mod_Dry,45,11,10,10,72,148,0.087,1544,0.91,1100,444,55,7,14,3,365,100,18,24,13,437,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2013-04-03,2012,7,27,93,1709.2,0.056,4,Mod_Dry,45,11,10,10,72,148,0.087,1561,0.91,1100,461,55,7,14,4,381,100,18,24,14,453,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2013-04-04,2012,7,27,94,1719.3,0.055,4,Mod_Dry,45,11,10,10,72,148,0.086,1571,0.91,1100,471,55,7,14,4,391,100,18,24,14,463,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2013-04-05,2012,7,27,95,1722.6,0.055,4,Mod_Dry,45,11,10,10,72,148,0.086,1575,0.91,1100,475,55,7,14,4,395,100,18,24,14,467,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2013-04-06,2012,7,27,96,1726,0.054,4,Mod_Dry,45,11,10,10,72,148,0.086,1578,0.91,1100,478,55,7,15,4,397,100,18,25,14,469,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2013-04-07,2012,7,27,97,1722.6,0.055,4,Mod_Dry,45,11,10,10,72,148,0.086,1575,0.91,1100,475,55,7,14,4,395,100,18,24,14,467,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2013-04-08,2012,7,28,98,1712.5,0.055,4,Mod_Dry,45,11,10,10,72,148,0.086,1565,0.91,1100,465,55,7,14,4,385,100,18,24,14,457,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.1,181,4330
2013-04-09,2012,7,28,99,1695.8,0.057,4,Mod_Dry,45,11,10,10,72,148,0.087,1548,0.91,1100,448,55,7,14,3,369,100,18,24,13,441,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2013-04-10,2012,7,28,100,1679.1,0.059,4,Mod_Dry,45,11,10,10,72,148,0.088,1531,0.91,1100,431,55,7,13,3,353,100,18,23,13,425,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2013-04-11,2012,7,28,101,1662.5,0.06,4,Mod_Dry,45,11,10,10,72,148,0.089,1514,0.91,1100,414,55,7,13,2,337,100,18,23,12,409,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2013-04-12,2012,7,28,102,1639.3,0.062,4,Mod_Dry,45,11,10,10,72,148,0.09,1491,0.91,1100,391,55,7,12,2,315,100,18,22,12,387,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2013-04-13,2012,7,28,103,1616.3,0.064,4,Mod_Dry,45,11,10,10,72,148,0.092,1468,0.91,1100,368,55,7,11,1,294,100,18,21,11,366,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,46,184,4410
2013-04-14,2012,7,28,104,1593.4,0.066,4,Mod_Dry,45,11,10,10,72,148,0.093,1445,0.91,1100,345,55,7,11,0,272,100,18,21,10,344,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.2,185,4430
2013-04-15,2012,7,29,105,1570.6,0.068,4,Mod_Dry,45,11,10,10,72,148,0.094,1423,0.91,1100,323,55,7,10,0,251,100,18,20,10,323,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2013-04-16,2012,7,29,106,1548,0.07,4,Mod_Dry,45,11,10,10,72,148,0.096,1400,0.9,1100,300,55,7,9,-1,230,100,18,19,9,302,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2013-04-17,2012,7,29,107,1519.2,0.074,4,Mod_Dry,45,11,10,10,72,148,0.097,1371,0.9,1100,271,55,7,8,-2,203,100,18,18,8,275,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2013-04-18,2012,7,29,108,1490.5,0.077,4,Mod_Dry,45,11,10,10,72,148,0.099,1343,0.9,1100,243,55,7,7,-3,177,100,18,17,7,249,1240,990,969.5,20.5,0.906,0.648,0.0315,1.55,0.0756,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,48,47,188,4520
2013-04-19,2012,7,29,109,1462.2,0.081,4,Mod_Dry,45,11,10,10,72,148,0.1,1314,0.9,1100,214,48,6,7,-4,157,93,17,17,6,229,1230,990,969.4,20.6,0.885,0.648,0.0314,1.53,0.0743,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2013-04-20,2012,7,29,110,1434,0.086,4,Mod_Dry,45,11,10,10,72,148,0.1,1286,0.9,1100,186,42,6,6,-4,136,87,17,16,6,208,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2013-04-21,2012,7,29,111,1406.1,0.09,4,Mod_Dry,45,11,10,10,72,148,0.1,1258,0.9,1100,158,36,5,5,-5,117,81,16,15,5,189,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.9,191,4590
2013-04-22,2012,7,30,112,1372.4,0.093,4,Mod_Dry,45,11,10,10,72,148,0.11,1224,0.89,1100,124,28,4,4,-6,94,73,15,14,4,166,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0715,4,0.3,1.8,0.0858,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2013-04-23,2012,7,30,113,1321.1,0.098,4,Mod_Dry,45,11,10,10,72,148,0.11,1173,0.89,1100,73,16,2,2,-8,61,61,13,12,2,133,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2013-04-24,2012,7,30,114,1276.7,0.1,4,Mod_Dry,45,11,10,10,72,148,0.12,1129,0.88,1100,29,7,1,1,-9,29,52,12,11,1,101,1180,990,968.8,21.2,0.808,0.648,0.0305,1.46,0.0686,4,0.3,1.76,0.0827,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2013-04-25,2012,7,30,115,1233,0.11,4,Mod_Dry,45,11,10,10,72,148,0.12,1085,0.88,1085,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.773,0.614,0.0287,1.39,0.0649,4,0.297,1.68,0.0788,19.7,0.954,0.98,0.935,50,48.2,193,4630
2013-04-26,2012,7,30,116,1190.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.12,1042,0.88,1042,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.711,0.518,0.0241,1.23,0.0571,4,0.288,1.52,0.0706,20,0.955,0.98,0.936,48.8,47.8,191,4590
2013-04-27,2012,7,30,117,1154,0.12,4,Mod_Dry,45,11,10,10,72,148,0.13,1006,0.87,1006,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.657,0.436,0.0202,1.09,0.0506,4,0.281,1.37,0.0636,20.2,0.955,0.98,0.936,47.7,46.7,187,4490
2013-04-28,2012,7,30,118,1118.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.13,970.4,0.87,970.4,0,0,0,0,-10,10,45,11,10,0,82,1040,990,968.3,21.7,0.605,0.409,0.0188,1.01,0.0467,4,0.27,1.28,0.0591,20.4,0.955,0.98,0.936,46.5,45.5,182,4370
2013-04-29,2012,7,31,119,1083.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.14,935.5,0.86,935.5,0,0,0,0,-10,10,45,11,10,0,82,1000,990,968.2,21.8,0.572,0.392,0.0179,0.964,0.0441,4,0.258,1.22,0.0559,20.6,0.955,0.98,0.936,45.2,44.3,177,4250
