date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-04-30,2012,7,31,120,1054.7,0.13,4,Mod_Dry,45,11,10,10,72,148,0.14,906.7,0.86,906.7,0,0,0,0,-10,10,45,11,10,0,82,973,990,968.1,21.9,0.545,0.378,0.0172,0.923,0.0421,4,0.249,1.17,0.0534,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
2013-05-01,2012,8,31,121,1026.5,0.13,5,Dry,42,9,8,6,82,147,0.14,879.5,0.86,879.5,0,0,0,0,-6,6,42,9,8,0,88,938,990,968,22,0.514,0.365,0.0166,0.879,0.0399,4,0.239,1.12,0.0508,20.9,0.955,0.98,0.936,43,42.2,169,4050
2013-05-02,2012,8,31,122,998.86,0.14,5,Dry,42,9,8,6,82,147,0.15,851.9,0.85,851.9,0,0,0,0,-6,6,42,9,8,0,88,911,990,967.9,22.1,0.489,0.351,0.0159,0.84,0.038,4,0.23,1.07,0.0484,21,0.954,0.98,0.935,41.9,41.1,164,3940
2013-05-03,2012,8,31,123,976.8,0.14,5,Dry,42,9,8,6,82,147,0.15,829.8,0.85,829.8,0,0,0,0,-6,6,42,9,8,0,88,889,990,967.8,22.2,0.469,0.341,0.0153,0.809,0.0365,4,0.223,1.03,0.0465,21.2,0.954,0.978,0.933,41.1,40.2,161,3860
2013-05-04,2012,8,31,124,955.23,0.14,5,Dry,42,9,8,6,82,147,0.15,808.2,0.85,808.2,0,0,0,0,-6,6,42,9,8,0,88,867,990,967.7,22.3,0.449,0.33,0.0148,0.779,0.035,4,0.215,0.994,0.0446,21.3,0.953,0.976,0.931,40.2,39.3,157,3770
2013-05-05,2012,8,31,125,934.17,0.15,5,Dry,42,9,8,6,82,147,0.16,787.2,0.84,787.2,0,0,0,0,-6,6,42,9,8,0,88,846,990,967.6,22.4,0.43,0.32,0.0143,0.75,0.0335,4,0.208,0.958,0.0428,21.4,0.953,0.975,0.928,39.4,38.4,153,3680
2013-05-06,2012,8,32,126,913.67,0.15,5,Dry,42,9,8,6,82,147,0.16,766.7,0.84,766.7,0,0,0,0,-6,6,42,9,8,0,88,826,990,967.6,22.4,0.411,0.31,0.0138,0.721,0.0321,3,0.284,1.01,0.0448,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2013-05-07,2012,8,32,127,893.77,0.16,5,Dry,42,9,8,6,82,147,0.16,746.8,0.84,746.8,0,0,0,0,-6,6,42,9,8,0,88,806,990,967.5,22.5,0.393,0.3,0.0133,0.692,0.0307,3,0.279,0.971,0.0431,21.6,0.957,0.98,0.938,50.3,48.2,145,3470
2013-05-08,2012,8,32,128,878.74,0.16,5,Dry,42,9,8,6,82,147,0.17,731.7,0.83,731.7,0,0,0,0,-6,6,42,9,8,0,88,791,990,967.4,22.6,0.379,0.29,0.0128,0.669,0.0296,3,0.272,0.94,0.0416,21.6,0.957,0.98,0.938,49.5,48.2,145,3470
2013-05-09,2012,8,32,129,864.12,0.16,5,Dry,42,9,8,6,82,147,0.17,717.1,0.83,717.1,0,0,0,0,-6,6,42,9,8,0,88,776,990,967.4,22.6,0.368,0.28,0.0124,0.648,0.0286,3,0.265,0.913,0.0403,21.7,0.957,0.98,0.938,48.7,47.8,143,3440
2013-05-10,2012,8,32,130,849.97,0.17,5,Dry,42,9,8,6,82,147,0.17,703,0.83,703,0,0,0,0,-6,6,42,9,8,0,88,762,990,967.3,22.7,0.36,0.271,0.0119,0.63,0.0278,3,0.259,0.889,0.0392,21.8,0.957,0.98,0.938,48,47,141,3380
2013-05-11,2012,8,32,131,836.32,0.17,5,Dry,42,9,8,6,82,147,0.18,689.3,0.82,689.3,0,0,0,0,-6,6,42,9,8,0,88,748,990,967.2,22.8,0.352,0.261,0.0115,0.613,0.027,3,0.253,0.866,0.0381,21.9,0.957,0.98,0.938,47.2,46.3,139,3330
2013-05-12,2012,8,32,132,823.23,0.17,5,Dry,42,9,8,6,82,147,0.18,676.2,0.82,676.2,0,0,0,0,-6,6,42,9,8,0,88,735,990,967.2,22.8,0.344,0.253,0.0111,0.597,0.0262,3,0.247,0.844,0.037,22,0.957,0.98,0.938,46.5,45.5,137,3280
2013-05-13,2012,8,33,133,810.77,0.18,5,Dry,42,9,8,6,82,147,0.18,663.8,0.82,663.8,0,0,0,0,-6,6,42,9,8,0,88,723,990,967.1,22.9,0.337,0.244,0.0107,0.582,0.0254,3,0.241,0.823,0.036,22,0.957,0.98,0.937,45.7,44.8,134,3230
2013-05-14,2012,8,33,134,799.05,0.18,5,Dry,42,9,8,6,82,147,0.18,652,0.82,652,0,0,0,0,-6,6,42,9,8,0,88,711,990,967.1,22.9,0.331,0.237,0.0103,0.567,0.0248,3,0.236,0.803,0.0351,22.1,0.956,0.98,0.937,45,44.1,132,3180
2013-05-15,2012,8,33,135,788.22,0.19,5,Dry,42,9,8,6,82,147,0.19,641.2,0.81,641.2,0,0,0,0,-6,6,42,9,8,0,88,700,990,967.1,22.9,0.324,0.229,0.00999,0.554,0.0241,3,0.231,0.785,0.0342,22.2,0.956,0.98,0.937,44.4,43.5,131,3130
2013-05-16,2012,8,33,136,778.57,0.19,5,Dry,42,9,8,6,82,147,0.19,631.6,0.81,631.6,0,0,0,0,-6,6,42,9,8,0,88,691,990,967,23,0.319,0.223,0.0097,0.542,0.0236,3,0.227,0.769,0.0334,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
2013-05-17,2012,8,33,137,770.61,0.2,5,Dry,42,9,8,6,82,147,0.19,623.6,0.81,623.6,0,0,0,0,-6,6,42,9,8,0,88,683,990,967,23,0.314,0.218,0.00945,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2013-05-18,2012,8,33,138,758.86,0.2,5,Dry,42,9,8,6,82,147,0.19,611.9,0.81,611.9,0,0,0,0,-6,6,42,9,8,0,88,671,990,966.9,23.1,0.308,0.21,0.00909,0.517,0.0224,3,0.218,0.735,0.0319,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
2013-05-19,2012,8,33,139,744.91,0.2,5,Dry,42,9,8,6,82,147,0.2,597.9,0.8,597.9,0,0,0,0,-6,6,42,9,8,0,88,657,990,966.9,23.1,0.3,0.2,0.00867,0.5,0.0216,3,0.212,0.712,0.0308,22.4,0.954,0.98,0.935,41.8,40.9,123,2950
2013-05-20,2012,8,34,140,731.51,0.21,5,Dry,42,9,8,6,82,147,0.2,584.5,0.8,584.5,0,0,0,0,-6,6,42,9,8,0,88,644,990,966.8,23.2,0.292,0.191,0.00826,0.484,0.0209,3,0.206,0.689,0.0297,22.5,0.953,0.978,0.932,41,40.1,120,2880
2013-05-21,2012,8,34,141,719.21,0.21,5,Dry,42,9,8,6,82,147,0.2,572.2,0.8,572.2,0,0,0,0,-6,6,42,9,8,0,88,631,990,966.8,23.2,0.285,0.183,0.00789,0.468,0.0202,3,0.2,0.668,0.0288,22.6,0.952,0.976,0.93,40.2,39.2,118,2820
2013-05-22,2012,8,34,142,706.36,0.22,5,Dry,42,9,8,6,82,147,0.21,559.4,0.79,559.4,0,0,0,0,-6,6,42,9,8,0,88,618,990,966.7,23.3,0.278,0.175,0.0075,0.453,0.0194,3,0.194,0.647,0.0278,22.6,0.951,0.975,0.927,39.4,38.4,115,2760
2013-05-23,2012,8,34,143,694.05,0.22,5,Dry,42,9,8,6,82,147,0.21,547,0.79,547,0,0,0,0,-6,6,42,9,8,0,88,606,990,966.7,23.3,0.271,0.166,0.00714,0.437,0.0188,3,0.189,0.626,0.0268,22.7,0.95,0.973,0.925,38.6,37.5,113,2700
2013-05-24,2012,8,34,144,682.84,0.22,5,Dry,42,9,8,6,82,147,0.21,535.8,0.79,535.8,0,0,0,0,-6,6,42,9,8,0,88,595,990,966.6,23.4,0.265,0.159,0.0068,0.424,0.0181,3,0.184,0.607,0.026,22.8,0.95,0.971,0.922,37.9,36.8,110,2650
2013-05-25,2012,8,34,145,671.08,0.23,5,Dry,42,9,8,6,82,147,0.22,524.1,0.78,524.1,0,0,0,0,-6,6,42,9,8,0,88,583,990,966.6,23.4,0.258,0.151,0.00645,0.409,0.0175,3,0.178,0.587,0.0251,22.8,0.949,0.97,0.92,37.1,36,108,2590
2013-05-26,2012,8,34,146,659.32,0.23,5,Dry,42,9,8,6,82,147,0.22,512.3,0.78,512.3,0,0,0,0,-6,6,42,9,8,0,88,571,990,966.5,23.5,0.251,0.143,0.0061,0.394,0.0168,3,0.173,0.567,0.0242,22.9,0.947,0.97,0.919,36.3,35.2,106,2540
2013-05-27,2012,8,35,147,648.11,0.23,5,Dry,42,9,8,6,82,147,0.23,501.1,0.77,501.1,0,0,0,0,-6,6,42,9,8,0,88,560,990,966.5,23.5,0.245,0.136,0.00577,0.381,0.0162,3,0.168,0.549,0.0233,23,0.946,0.97,0.918,35.6,34.5,104,2490
2013-05-28,2012,8,35,148,638,0.24,5,Dry,42,9,8,6,82,147,0.23,491,0.77,491,0,0,0,0,-6,6,42,9,8,0,88,550,990,966.5,23.5,0.239,0.131,0.00555,0.37,0.0157,3,0.163,0.533,0.0226,23,0.945,0.97,0.917,34.9,33.9,102,2440
2013-05-29,2012,8,35,149,627.33,0.24,5,Dry,42,9,8,6,82,147,0.23,480.3,0.77,480.3,0,0,0,0,-6,6,42,9,8,0,88,539,990,966.4,23.6,0.233,0.126,0.00533,0.359,0.0152,2,0.267,0.625,0.0265,23,0.956,0.98,0.937,51.7,48.2,96.4,2310
2013-05-30,2012,8,35,150,616.67,0.25,5,Dry,42,9,8,6,82,147,0.24,469.7,0.76,469.7,0,0,0,0,-6,6,42,9,8,0,88,529,990,966.4,23.6,0.227,0.121,0.00511,0.348,0.0147,2,0.26,0.607,0.0257,23,0.957,0.98,0.938,50.7,48.2,96.4,2310
2013-05-31,2012,8,35,151,606.55,0.25,5,Dry,42,9,8,6,82,147,0.24,459.6,0.76,459.6,0,0,0,0,-6,6,42,9,8,0,88,519,990,966.3,23.7,0.221,0.116,0.0049,0.337,0.0142,2,0.253,0.59,0.0249,23.1,0.958,0.98,0.938,49.8,48.2,96.4,2310
2013-06-01,2012,9,35,152,597.53,0.26,5,Dry,39,9,7,5,59,119,0.2,478.5,0.8,478.5,0,0,0,0,-5,5,39,9,7,0,64,534,990,966.3,23.7,0.23,0.125,0.00527,0.355,0.015,2,0.266,0.62,0.0262,23.1,0.956,0.98,0.937,51.8,48.2,96.4,2310
2013-06-02,2012,9,35,153,587.96,0.26,5,Dry,39,9,7,5,59,119,0.2,469,0.8,469,0,0,0,0,-5,5,39,9,7,0,64,524,990,966.2,23.8,0.224,0.12,0.00507,0.345,0.0145,2,0.259,0.604,0.0254,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2013-06-03,2012,9,36,154,578.93,0.27,5,Dry,39,9,7,5,59,119,0.21,459.9,0.79,459.9,0,0,0,0,-5,5,39,9,7,0,64,515,990,966.2,23.8,0.219,0.116,0.00488,0.335,0.0141,2,0.253,0.588,0.0247,23.2,0.957,0.98,0.938,50.1,48.2,96.4,2310
2013-06-04,2012,9,36,155,569.91,0.27,5,Dry,39,9,7,5,59,119,0.21,450.9,0.79,450.9,0,0,0,0,-5,5,39,9,7,0,64,506,990,966.2,23.8,0.214,0.112,0.00469,0.326,0.0137,2,0.247,0.573,0.024,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
2013-06-05,2012,9,36,156,561.98,0.27,5,Dry,39,9,7,5,59,119,0.21,443,0.79,443,0,0,0,0,-5,5,39,9,7,0,64,498,990,966.1,23.9,0.211,0.108,0.00453,0.319,0.0134,2,0.242,0.561,0.0235,23.3,0.958,0.98,0.939,48.5,47.5,95,2280
2013-06-06,2012,9,36,157,553.5,0.28,5,Dry,39,9,7,5,59,119,0.21,434.5,0.79,434.5,0,0,0,0,-5,5,39,9,7,0,64,490,990,966.1,23.9,0.208,0.104,0.00435,0.312,0.0131,2,0.236,0.548,0.0229,23.4,0.957,0.98,0.938,47.6,46.7,93.4,2240
2013-06-07,2012,9,36,158,545.03,0.28,5,Dry,39,9,7,5,59,119,0.22,426,0.78,426,0,0,0,0,-5,5,39,9,7,0,64,481,990,966.1,23.9,0.205,0.1,0.00418,0.305,0.0128,2,0.23,0.535,0.0224,23.4,0.957,0.98,0.938,46.8,45.9,91.7,2200
2013-06-08,2012,9,36,159,537.1,0.29,5,Dry,39,9,7,5,59,119,0.22,418.1,0.78,418.1,0,0,0,0,-5,5,39,9,7,0,64,473,990,966,24,0.203,0.0963,0.00402,0.299,0.0125,2,0.225,0.524,0.0218,23.5,0.956,0.98,0.937,46,45.1,90.1,2160
2013-06-09,2012,9,36,160,529.17,0.29,5,Dry,39,9,7,5,59,119,0.23,410.2,0.78,410.2,0,0,0,0,-5,5,39,9,7,0,64,465,990,966,24,0.2,0.0926,0.00386,0.292,0.0122,2,0.219,0.512,0.0213,23.5,0.956,0.98,0.936,45.2,44.3,88.6,2130
2013-06-10,2012,9,37,161,522.33,0.3,5,Dry,39,9,7,5,59,119,0.23,403.3,0.77,403.3,0,0,0,0,-5,5,39,9,7,0,64,458,990,966,24,0.197,0.0894,0.00372,0.287,0.0119,2,0.215,0.501,0.0208,23.5,0.955,0.98,0.936,44.5,43.6,87.2,2090
2013-06-11,2012,9,37,162,514.95,0.3,5,Dry,39,9,7,5,59,119,0.23,395.9,0.77,395.9,0,0,0,0,-5,5,39,9,7,0,64,451,990,965.9,24.1,0.195,0.0859,0.00357,0.281,0.0117,2,0.21,0.49,0.0204,23.6,0.954,0.98,0.935,43.7,42.8,85.7,2060
2013-06-12,2012,9,37,163,507.57,0.3,5,Dry,39,9,7,5,59,119,0.23,388.6,0.77,388.6,0,0,0,0,-5,5,39,9,7,0,64,444,990,965.9,24.1,0.192,0.0824,0.00342,0.274,0.0114,2,0.205,0.479,0.0199,23.6,0.953,0.98,0.934,42.9,42.1,84.2,2020
2013-06-13,2012,9,37,164,500.18,0.31,5,Dry,39,9,7,5,59,119,0.24,381.2,0.76,381.2,0,0,0,0,-5,5,39,9,7,0,64,436,990,965.9,24.1,0.189,0.0789,0.00327,0.268,0.0111,2,0.2,0.468,0.0194,23.7,0.953,0.98,0.933,42.2,41.3,82.6,1980
2013-06-14,2012,9,37,165,493.35,0.31,5,Dry,39,9,7,5,59,119,0.24,374.4,0.76,374.4,0,0,0,0,-5,5,39,9,7,0,64,429,990,965.8,24.2,0.187,0.0757,0.00313,0.263,0.0109,2,0.195,0.458,0.0189,23.7,0.952,0.979,0.932,41.4,40.6,81.1,1950
2013-06-15,2012,9,37,166,486.51,0.32,5,Dry,39,9,7,5,59,119,0.24,367.5,0.76,367.5,0,0,0,0,-5,5,39,9,7,0,64,423,990,965.8,24.2,0.185,0.0725,0.00299,0.257,0.0106,2,0.191,0.448,0.0185,23.8,0.951,0.978,0.929,40.7,39.8,79.6,1910
2013-06-16,2012,9,37,167,479.68,0.32,5,Dry,39,9,7,5,59,119,0.25,360.7,0.75,360.7,0,0,0,0,-5,5,39,9,7,0,64,416,990,965.8,24.2,0.182,0.0692,0.00286,0.251,0.0104,2,0.186,0.437,0.018,23.8,0.95,0.976,0.927,40,39,78.1,1870
2013-06-17,2012,9,38,168,473.93,0.32,5,Dry,39,9,7,5,59,119,0.25,354.9,0.75,354.9,0,0,0,0,-5,5,39,9,7,0,64,410,990,965.7,24.3,0.18,0.0665,0.00274,0.247,0.0102,2,0.182,0.429,0.0177,23.8,0.949,0.975,0.925,39.4,38.4,76.8,1840
2013-06-18,2012,9,38,169,467.65,0.33,5,Dry,39,9,7,5,59,119,0.25,348.6,0.75,348.6,0,0,0,0,-5,5,39,9,7,0,64,404,990,965.7,24.3,0.178,0.0636,0.00262,0.242,0.00994,2,0.178,0.419,0.0173,23.9,0.948,0.973,0.923,38.7,37.7,75.3,1810
2013-06-19,2012,9,38,170,461.36,0.33,5,Dry,39,9,7,5,59,119,0.26,342.4,0.74,342.4,0,0,0,0,-5,5,39,9,7,0,64,397,990,965.7,24.3,0.176,0.0606,0.00249,0.236,0.00972,2,0.174,0.41,0.0169,23.9,0.947,0.972,0.921,38,37,73.9,1770
2013-06-20,2012,9,38,171,455.07,0.34,5,Dry,39,9,7,5,59,119,0.26,336.1,0.74,336.1,0,0,0,0,-5,5,39,9,7,0,64,391,990,965.6,24.4,0.174,0.0576,0.00237,0.231,0.00949,2,0.169,0.401,0.0164,24,0.946,0.97,0.918,37.4,36.2,72.5,1740
2013-06-21,2012,9,38,172,448.78,0.34,5,Dry,39,9,7,5,59,119,0.27,329.8,0.73,329.8,0,0,0,0,-5,5,39,9,7,0,64,385,990,965.6,24.4,0.171,0.0547,0.00224,0.226,0.00927,2,0.165,0.391,0.016,24,0.945,0.97,0.917,36.7,35.6,71.1,1710
2013-06-22,2012,9,38,173,443.04,0.34,5,Dry,39,9,7,5,59,119,0.27,324,0.73,324,0,0,0,0,-5,5,39,9,7,0,64,379,990,965.6,24.4,0.169,0.0519,0.00213,0.221,0.00907,2,0.161,0.382,0.0157,24,0.944,0.97,0.916,36.1,35,69.9,1680
2013-06-23,2012,9,38,174,437.29,0.35,5,Dry,39,9,7,5,59,119,0.27,318.3,0.73,318.3,0,0,0,0,-5,5,39,9,7,0,64,373,990,965.6,24.4,0.167,0.0492,0.00202,0.217,0.00886,2,0.157,0.374,0.0153,24.1,0.944,0.97,0.915,35.4,34.4,68.7,1650
2013-06-24,2012,9,39,175,431.55,0.35,5,Dry,39,9,7,5,59,119,0.28,312.6,0.72,312.6,0,0,0,0,-5,5,39,9,7,0,64,368,990,965.5,24.5,0.165,0.0465,0.0019,0.212,0.00866,2,0.153,0.365,0.0149,24.1,0.943,0.97,0.914,34.8,33.8,67.5,1620
2013-06-25,2012,9,39,176,426.9,0.36,5,Dry,39,9,7,5,59,119,0.28,307.9,0.72,307.9,0,0,0,0,-5,5,39,9,7,0,64,363,990,965.5,24.5,0.164,0.0443,0.00181,0.208,0.00849,2,0.15,0.358,0.0146,24.1,0.942,0.97,0.914,34.3,33.3,66.5,1600
2013-06-26,2012,9,39,177,421.71,0.36,5,Dry,39,9,7,5,59,119,0.28,302.7,0.72,302.7,0,0,0,0,-5,5,39,9,7,0,64,358,990,965.5,24.5,0.162,0.0419,0.00171,0.204,0.00831,2,0.147,0.35,0.0143,24.2,0.941,0.97,0.913,33.7,32.7,65.4,1570
2013-06-27,2012,9,39,178,416.51,0.36,5,Dry,39,9,7,5,59,119,0.29,297.5,0.71,297.5,0,0,0,0,-5,5,39,9,7,0,64,353,990,965.5,24.5,0.16,0.0394,0.00161,0.199,0.00813,2,0.143,0.343,0.014,24.2,0.94,0.97,0.912,33.2,32.2,64.3,1540
2013-06-28,2012,9,39,179,411.32,0.37,5,Dry,39,9,7,5,59,119,0.29,292.3,0.71,292.3,0,0,0,0,-5,5,39,9,7,0,64,347,990,965.5,24.5,0.158,0.037,0.00151,0.195,0.00795,2,0.14,0.335,0.0136,24.2,0.939,0.97,0.911,32.6,31.6,63.2,1520
2013-06-29,2012,9,39,180,406.12,0.37,5,Dry,39,9,7,5,59,119,0.29,287.1,0.71,287.1,0,0,0,0,-5,5,39,9,7,0,64,342,990,965.4,24.6,0.156,0.0345,0.0014,0.191,0.00776,2,0.136,0.327,0.0133,24.2,0.938,0.97,0.91,32,31,62.1,1490
2013-06-30,2012,9,39,181,400.93,0.37,5,Dry,39,9,7,5,59,119,0.3,281.9,0.7,281.9,0,0,0,0,-5,5,39,9,7,0,64,337,990,965.4,24.6,0.154,0.0321,0.0013,0.187,0.00758,2,0.133,0.319,0.013,24.3,0.937,0.97,0.909,31.4,30.5,61,1460
2013-07-01,2012,10,40,182,396.28,0.38,5,Dry,37,8,6,4,53,108,0.27,288.3,0.73,288.3,0,0,0,0,-4,4,37,8,6,0,57,339,990,965.4,24.6,0.155,0.0351,0.00142,0.19,0.00773,2,0.137,0.327,0.0133,24.3,0.938,0.97,0.91,32.2,31.2,62.5,1500
2013-07-02,2012,10,40,183,391.63,0.38,5,Dry,37,8,6,4,53,108,0.28,283.6,0.72,283.6,0,0,0,0,-4,4,37,8,6,0,57,335,990,965.4,24.6,0.154,0.0329,0.00133,0.187,0.00757,2,0.134,0.32,0.013,24.3,0.937,0.97,0.909,31.7,30.7,61.5,1480
2013-07-03,2012,10,40,184,386.43,0.39,5,Dry,37,8,6,4,53,108,0.28,278.4,0.72,278.4,0,0,0,0,-4,4,37,8,6,0,57,329,990,965.3,24.7,0.152,0.0304,0.00123,0.182,0.00739,2,0.13,0.313,0.0127,24.4,0.936,0.97,0.908,31.1,30.2,60.4,1450
2013-07-04,2012,10,40,185,381.79,0.39,5,Dry,37,8,6,4,53,108,0.28,273.8,0.72,273.8,0,0,0,0,-4,4,37,8,6,0,57,325,990,965.3,24.7,0.15,0.0282,0.00114,0.178,0.00722,2,0.127,0.306,0.0124,24.4,0.935,0.97,0.907,30.6,29.7,59.4,1420
2013-07-05,2012,10,40,186,377.14,0.39,5,Dry,37,8,6,4,53,108,0.29,269.1,0.71,269.1,0,0,0,0,-4,4,37,8,6,0,57,320,990,965.3,24.7,0.149,0.026,0.00105,0.175,0.00706,2,0.124,0.299,0.0121,24.4,0.934,0.97,0.906,30.1,29.2,58.4,1400
2013-07-06,2012,10,40,187,372.49,0.4,5,Dry,37,8,6,4,53,108,0.29,264.5,0.71,264.5,0,0,0,0,-4,4,37,8,6,0,57,315,990,965.3,24.7,0.147,0.0238,0.000964,0.171,0.0069,2,0.121,0.292,0.0118,24.4,0.933,0.97,0.905,29.6,28.7,57.4,1380
2013-07-07,2012,10,40,188,367.84,0.4,5,Dry,37,8,6,4,53,108,0.29,259.8,0.71,259.8,0,0,0,0,-4,4,37,8,6,0,57,311,990,965.2,24.8,0.145,0.0216,0.000874,0.167,0.00674,2,0.118,0.285,0.0115,24.5,0.932,0.97,0.904,29.1,28.2,56.4,1350
2013-07-08,2012,10,41,189,364.29,0.4,5,Dry,37,8,6,4,53,108,0.3,256.3,0.7,256.3,0,0,0,0,-4,4,37,8,6,0,57,307,990,965.2,24.8,0.144,0.02,0.000806,0.164,0.00662,2,0.115,0.279,0.0113,24.5,0.931,0.97,0.903,28.7,27.8,55.6,1330
2013-07-09,2012,10,41,190,360.18,0.41,5,Dry,37,8,6,4,53,108,0.3,252.2,0.7,252.2,0,0,0,0,-4,4,37,8,6,0,57,303,990,965.2,24.8,0.143,0.018,0.000727,0.161,0.00647,2,0.113,0.273,0.011,24.5,0.93,0.97,0.902,28.2,27.4,54.7,1310
2013-07-10,2012,10,41,191,356.08,0.41,5,Dry,37,8,6,4,53,108,0.3,248.1,0.7,248.1,0,0,0,0,-4,4,37,8,6,0,57,299,990,965.2,24.8,0.141,0.0168,0.000678,0.158,0.00636,2,0.11,0.268,0.0108,24.6,0.929,0.97,0.901,27.7,26.9,53.8,1290
2013-07-11,2012,10,41,192,351.98,0.42,5,Dry,37,8,6,4,53,108,0.31,244,0.69,244,0,0,0,0,-4,4,37,8,6,0,57,295,990,965.2,24.8,0.14,0.0165,0.000664,0.156,0.00629,2,0.107,0.263,0.0106,24.6,0.928,0.97,0.9,27.3,26.5,52.9,1270
2013-07-12,2012,10,41,193,347.88,0.42,5,Dry,37,8,6,4,53,108,0.31,239.9,0.69,239.9,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0161,0.000649,0.154,0.00621,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.8,26,52,1250
2013-07-13,2012,10,41,194,343.78,0.43,5,Dry,37,8,6,4,53,108,0.31,235.8,0.69,235.8,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000635,0.153,0.00613,2,0.102,0.254,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,51.1,1230
2013-07-14,2012,10,41,195,339.68,0.43,5,Dry,37,8,6,4,53,108,0.32,231.7,0.68,231.7,0,0,0,0,-4,4,37,8,6,0,57,283,990,965.1,24.9,0.135,0.0154,0.00062,0.151,0.00605,2,0.0989,0.25,0.01,24.7,0.924,0.97,0.896,25.9,25.1,50.2,1200
2013-07-15,2012,10,42,196,335.57,0.43,5,Dry,37,8,6,4,53,108,0.32,227.6,0.68,227.6,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0151,0.000606,0.149,0.00598,1,0.25,0.399,0.016,24.5,0.959,0.98,0.94,52.5,48.2,48.2,1160
2013-07-16,2012,10,42,197,332.02,0.44,5,Dry,37,8,6,4,53,108,0.33,224,0.68,224,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.133,0.0148,0.000593,0.147,0.00591,1,0.245,0.392,0.0157,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
2013-07-17,2012,10,42,198,328.47,0.44,5,Dry,37,8,6,4,53,108,0.33,220.5,0.67,220.5,0,0,0,0,-4,4,37,8,6,0,57,271,990,965,25,0.131,0.0145,0.000581,0.146,0.00584,1,0.24,0.386,0.0155,24.6,0.958,0.98,0.939,50.9,48.2,48.2,1160
2013-07-18,2012,10,42,199,324.91,0.44,5,Dry,37,8,6,4,53,108,0.33,216.9,0.67,216.9,0,0,0,0,-4,4,37,8,6,0,57,268,990,965,25,0.13,0.0142,0.000568,0.144,0.00578,1,0.235,0.38,0.0152,24.6,0.958,0.98,0.939,50.1,48.2,48.2,1160
2013-07-19,2012,10,42,200,321.36,0.45,5,Dry,37,8,6,4,53,108,0.34,213.4,0.66,213.4,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0139,0.000556,0.143,0.00571,1,0.231,0.373,0.0149,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
2013-07-20,2012,10,42,201,317.8,0.45,5,Dry,37,8,6,4,53,108,0.34,209.8,0.66,209.8,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000543,0.141,0.00564,1,0.226,0.367,0.0147,24.6,0.956,0.98,0.937,48.5,47.5,47.5,1140
2013-07-21,2012,10,42,202,314.25,0.46,5,Dry,37,8,6,4,53,108,0.34,206.3,0.66,206.3,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.000531,0.14,0.00558,1,0.221,0.361,0.0144,24.7,0.956,0.98,0.937,47.7,46.7,46.7,1120
2013-07-22,2012,10,43,203,311.79,0.46,5,Dry,37,8,6,4,53,108,0.35,203.8,0.65,203.8,0,0,0,0,-4,4,37,8,6,0,57,255,990,965,25,0.125,0.0131,0.000522,0.139,0.00553,1,0.218,0.356,0.0142,24.7,0.955,0.98,0.936,47.1,46.2,46.2,1110
2013-07-23,2012,10,43,204,308.78,0.46,5,Dry,37,8,6,4,53,108,0.35,200.8,0.65,200.8,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.124,0.0128,0.000512,0.137,0.00548,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.5,45.5,45.5,1090
2013-07-24,2012,10,43,205,305.77,0.47,5,Dry,37,8,6,4,53,108,0.35,197.8,0.65,197.8,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.123,0.0126,0.000501,0.136,0.00542,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.8,44.8,44.8,1080
2013-07-25,2012,10,43,206,302.76,0.47,5,Dry,37,8,6,4,53,108,0.36,194.8,0.64,194.8,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0123,0.00049,0.135,0.00536,1,0.205,0.34,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2013-07-26,2012,10,43,207,299.75,0.47,5,Dry,37,8,6,4,53,108,0.36,191.8,0.64,191.8,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.012,0.00048,0.133,0.00531,1,0.201,0.335,0.0133,24.8,0.952,0.98,0.933,44.3,43.5,43.5,1040
2013-07-27,2012,10,43,208,296.75,0.48,5,Dry,37,8,6,4,53,108,0.36,188.8,0.64,188.8,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00525,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.6,42.8,42.8,1030
2013-07-28,2012,10,43,209,293.74,0.48,5,Dry,37,8,6,4,53,108,0.37,185.7,0.63,185.7,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0115,0.000459,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42.1,42.1,1010
2013-07-29,2012,10,44,210,290.73,0.48,5,Dry,37,8,6,4,53,108,0.37,182.7,0.63,182.7,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.2,41.4,41.4,993
2013-07-30,2012,10,44,211,287.72,0.49,5,Dry,37,8,6,4,53,108,0.38,179.7,0.63,179.7,0,0,0,0,-4,4,37,8,6,0,57,231,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00509,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.7,40.7,976
2013-07-31,2012,10,44,212,284.72,0.49,5,Dry,37,8,6,4,53,108,0.38,176.7,0.62,176.7,0,0,0,0,-4,4,37,8,6,0,57,228,990,964.8,25.2,0.116,0.0108,0.000428,0.127,0.00503,1,0.181,0.308,0.0122,24.9,0.948,0.978,0.926,40.8,39.9,39.9,958
2013-08-01,2012,11,44,213,281.16,0.5,5,Dry,34,7,5,3,44,93,0.33,188.2,0.67,188.2,0,0,0,0,-3,3,34,7,5,0,47,234,990,964.8,25.2,0.118,0.0117,0.000466,0.13,0.00516,1,0.197,0.326,0.013,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1030
2013-08-02,2012,11,44,214,277.61,0.5,5,Dry,34,7,5,3,44,93,0.34,184.6,0.67,184.6,0,0,0,0,-3,3,34,7,5,0,47,231,990,964.8,25.2,0.117,0.0114,0.000454,0.128,0.0051,1,0.192,0.32,0.0127,24.9,0.95,0.98,0.931,42.8,41.9,41.9,1010
2013-08-03,2012,11,44,215,273.5,0.51,5,Dry,34,7,5,3,44,93,0.34,180.5,0.66,180.5,0,0,0,0,-3,3,34,7,5,0,47,227,990,964.8,25.2,0.115,0.0111,0.00044,0.127,0.00502,1,0.186,0.313,0.0124,24.9,0.949,0.98,0.93,41.8,41,41,983
2013-08-04,2012,11,44,216,269.95,0.51,5,Dry,34,7,5,3,44,93,0.34,176.9,0.66,176.9,0,0,0,0,-3,3,34,7,5,0,47,223,990,964.8,25.2,0.114,0.0108,0.000428,0.125,0.00496,1,0.181,0.306,0.0121,24.9,0.948,0.978,0.927,41,40.1,40.1,962
2013-08-05,2012,11,45,217,266.4,0.52,5,Dry,34,7,5,3,44,93,0.35,173.4,0.65,173.4,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0105,0.000416,0.123,0.00489,1,0.177,0.3,0.0119,24.9,0.946,0.976,0.924,40.1,39.2,39.2,940
2013-08-06,2012,11,45,218,262.84,0.52,5,Dry,34,7,5,3,44,93,0.35,169.8,0.65,169.8,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000403,0.122,0.00483,1,0.172,0.294,0.0116,25,0.945,0.974,0.921,39.3,38.3,38.3,919
2013-08-07,2012,11,45,219,260.38,0.53,5,Dry,34,7,5,3,44,93,0.36,167.4,0.64,167.4,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00998,0.000395,0.121,0.00478,1,0.168,0.289,0.0115,25,0.945,0.973,0.919,38.7,37.7,37.7,904
2013-08-08,2012,11,45,220,257.37,0.53,5,Dry,34,7,5,3,44,93,0.36,164.4,0.64,164.4,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00972,0.000385,0.119,0.00473,1,0.164,0.284,0.0112,25,0.944,0.972,0.917,38,36.9,36.9,886
2013-08-09,2012,11,45,221,254.36,0.53,5,Dry,34,7,5,3,44,93,0.37,161.4,0.63,161.4,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00947,0.000374,0.118,0.00467,1,0.16,0.279,0.011,25,0.943,0.97,0.915,37.3,36.2,36.2,869
2013-08-10,2012,11,45,222,251.36,0.54,5,Dry,34,7,5,3,44,93,0.37,158.4,0.63,158.4,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.108,0.00921,0.000364,0.117,0.00462,1,0.156,0.273,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,852
2013-08-11,2012,11,45,223,248.35,0.54,5,Dry,34,7,5,3,44,93,0.37,155.3,0.63,155.3,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.107,0.00895,0.000354,0.116,0.00457,1,0.152,0.268,0.0106,25,0.941,0.97,0.913,35.9,34.8,34.8,836
2013-08-12,2012,11,46,224,245.34,0.55,5,Dry,34,7,5,3,44,93,0.38,152.3,0.62,152.3,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.106,0.0087,0.000343,0.114,0.00451,1,0.148,0.262,0.0104,25.1,0.94,0.97,0.912,35.2,34.1,34.1,819
2013-08-13,2012,11,46,225,242.33,0.56,5,Dry,34,7,5,3,44,93,0.38,149.3,0.62,149.3,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00844,0.000333,0.113,0.00445,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
2013-08-14,2012,11,46,226,239.87,0.56,5,Dry,34,7,5,3,44,93,0.39,146.9,0.61,146.9,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00823,0.000325,0.112,0.00441,1,0.141,0.253,0.00996,25.1,0.938,0.97,0.91,33.9,32.9,32.9,789
2013-08-15,2012,11,46,227,237.41,0.57,5,Dry,34,7,5,3,44,93,0.39,144.4,0.61,144.4,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00802,0.000316,0.111,0.00436,1,0.137,0.248,0.00978,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2013-08-16,2012,11,46,228,234.95,0.57,5,Dry,34,7,5,3,44,93,0.4,141.9,0.6,141.9,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00782,0.000308,0.11,0.00432,1,0.134,0.244,0.0096,25.1,0.936,0.97,0.908,32.8,31.8,31.8,762
2013-08-17,2012,11,46,229,232.49,0.58,5,Dry,34,7,5,3,44,93,0.4,139.5,0.6,139.5,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00761,0.000299,0.109,0.00427,1,0.131,0.239,0.00942,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
2013-08-18,2012,11,46,230,230.03,0.58,5,Dry,34,7,5,3,44,93,0.4,137,0.6,137,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.0074,0.000291,0.108,0.00423,1,0.127,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.6,30.6,736
2013-08-19,2012,11,47,231,227.57,0.59,5,Dry,34,7,5,3,44,93,0.41,134.6,0.59,134.6,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0993,0.00719,0.000283,0.106,0.00419,1,0.124,0.231,0.00907,25.2,0.933,0.97,0.905,31,30.1,30.1,722
2013-08-20,2012,11,47,232,225.11,0.59,5,Dry,34,7,5,3,44,93,0.41,132.1,0.59,132.1,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.6,25.4,0.0984,0.00698,0.000274,0.105,0.00414,1,0.121,0.226,0.00889,25.2,0.931,0.97,0.904,30.4,29.5,29.5,709
2013-08-21,2012,11,47,233,222.65,0.6,5,Dry,34,7,5,3,44,93,0.42,129.7,0.58,129.7,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0975,0.00677,0.000266,0.104,0.0041,1,0.118,0.222,0.00871,25.2,0.93,0.97,0.903,29.9,29,29,695
2013-08-22,2012,11,47,234,221.28,0.6,5,Dry,34,7,5,3,44,93,0.42,128.3,0.58,128.3,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.097,0.00665,0.000261,0.104,0.00407,1,0.116,0.219,0.00861,25.3,0.93,0.97,0.902,29.5,28.7,28.7,688
2013-08-23,2012,11,47,235,219.36,0.61,5,Dry,34,7,5,3,44,93,0.42,126.4,0.58,126.4,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0964,0.00649,0.000255,0.103,0.00404,1,0.113,0.216,0.00847,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2013-08-24,2012,11,47,236,217.45,0.62,5,Dry,34,7,5,3,44,93,0.43,124.5,0.57,124.5,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0957,0.00633,0.000248,0.102,0.004,1,0.111,0.213,0.00834,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2013-08-25,2012,11,47,237,215.54,0.62,5,Dry,34,7,5,3,44,93,0.43,122.5,0.57,122.5,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.095,0.00617,0.000242,0.101,0.00397,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2013-08-26,2012,11,48,238,213.62,0.63,5,Dry,34,7,5,3,44,93,0.43,120.6,0.56,120.6,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0943,0.006,0.000235,0.1,0.00393,1,0.105,0.206,0.00806,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2013-08-27,2012,11,48,239,211.71,0.63,5,Dry,34,7,5,3,44,93,0.44,118.7,0.56,118.7,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0937,0.00584,0.000229,0.0995,0.0039,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2013-08-28,2012,11,48,240,209.79,0.64,5,Dry,34,7,5,3,44,93,0.44,116.8,0.56,116.8,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.093,0.00568,0.000222,0.0987,0.00386,1,0.1,0.199,0.00778,25.3,0.923,0.97,0.895,26.8,26,26,624
2013-08-29,2012,11,48,241,207.88,0.65,5,Dry,34,7,5,3,44,93,0.45,114.9,0.55,114.9,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0923,0.00551,0.000216,0.0978,0.00383,1,0.0976,0.195,0.00765,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2013-08-30,2012,11,48,242,205.97,0.65,5,Dry,34,7,5,3,44,93,0.45,113,0.55,113,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0916,0.00535,0.000209,0.097,0.00379,1,0.095,0.192,0.00751,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2013-08-31,2012,11,48,243,204.05,0.66,5,Dry,34,7,5,3,44,93,0.46,111,0.54,111,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.091,0.00519,0.000203,0.0961,0.00376,1,0.0924,0.189,0.00737,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2013-09-01,2012,12,48,244,201.04,0.67,5,Dry,30,6,4,2,30,72,0.36,129,0.64,129,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0952,0.00672,0.000263,0.102,0.00398,1,0.117,0.219,0.00854,25.4,0.93,0.97,0.902,29.9,29,29,695
2013-09-02,2012,12,49,245,197.49,0.68,5,Dry,30,6,4,2,30,72,0.36,125.5,0.64,125.5,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0939,0.00642,0.000251,0.1,0.00392,1,0.112,0.212,0.00829,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2013-09-03,2012,12,49,246,195.03,0.69,5,Dry,30,6,4,2,30,72,0.37,123,0.63,123,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0931,0.00621,0.000243,0.0993,0.00388,1,0.109,0.208,0.00812,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2013-09-04,2012,12,49,247,192.02,0.7,5,Dry,30,6,4,2,30,72,0.38,120,0.63,120,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.092,0.00595,0.000233,0.098,0.00383,1,0.105,0.202,0.00791,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2013-09-05,2012,12,49,248,189.01,0.72,5,Dry,30,6,4,2,30,72,0.38,117,0.62,117,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0909,0.0057,0.000223,0.0966,0.00378,1,0.1,0.197,0.00771,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2013-09-06,2012,12,49,249,186,0.73,5,Dry,30,6,4,2,30,72,0.39,114,0.61,114,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0899,0.00544,0.000213,0.0953,0.00373,1,0.0964,0.192,0.0075,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2013-09-07,2012,12,49,250,183,0.74,5,Dry,30,6,4,2,30,72,0.39,111,0.61,111,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0888,0.00519,0.000203,0.094,0.00368,1,0.0924,0.186,0.00729,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2013-09-08,2012,12,49,251,180.54,0.75,5,Dry,30,6,4,2,30,72,0.4,108.5,0.6,108.5,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.088,0.00498,0.000195,0.0929,0.00364,1,0.089,0.182,0.00712,25.4,0.917,0.97,0.889,24.8,24,24,577
2013-09-09,2012,12,50,252,178.07,0.75,5,Dry,30,6,4,2,30,72,0.4,106.1,0.6,106.1,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0871,0.00477,0.000186,0.0918,0.00359,1,0.0857,0.178,0.00695,25.4,0.915,0.97,0.887,24.2,23.4,23.4,562
2013-09-10,2012,12,50,253,175.61,0.76,5,Dry,30,6,4,2,30,72,0.41,103.6,0.59,103.6,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0862,0.00456,0.000178,0.0908,0.00355,1,0.0824,0.173,0.00678,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
2013-09-11,2012,12,50,254,173.15,0.77,5,Dry,30,6,4,2,30,72,0.42,101.2,0.58,101.2,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0853,0.00435,0.00017,0.0897,0.00351,1,0.0791,0.169,0.00661,25.4,0.911,0.969,0.883,22.9,22.2,22.2,534
2013-09-12,2012,12,50,255,171.79,0.77,5,Dry,30,6,4,2,30,72,0.42,99.79,0.58,99.79,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0849,0.00423,0.000166,0.0891,0.00349,1,0.0772,0.166,0.00651,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2013-09-13,2012,12,50,256,169.87,0.78,5,Dry,30,6,4,2,30,72,0.42,97.87,0.58,97.87,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0842,0.00407,0.000159,0.0883,0.00346,1,0.0746,0.163,0.00638,25.4,0.913,0.968,0.884,22.2,21.5,21.5,517
2013-09-14,2012,12,50,257,167.96,0.79,5,Dry,30,6,4,2,30,72,0.43,95.96,0.57,95.96,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0835,0.00391,0.000153,0.0874,0.00342,1,0.072,0.159,0.00624,25.4,0.915,0.967,0.885,21.9,21.1,21.1,507
2013-09-15,2012,12,50,258,166.04,0.79,5,Dry,30,6,4,2,30,72,0.43,94.04,0.57,94.04,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0828,0.00374,0.000147,0.0866,0.00339,1,0.0695,0.156,0.00611,25.4,0.918,0.966,0.887,21.5,20.7,20.7,498
2013-09-16,2012,12,51,259,164.13,0.8,5,Dry,30,6,4,2,30,72,0.44,92.13,0.56,92.13,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0822,0.00358,0.00014,0.0857,0.00336,1,0.0669,0.153,0.00598,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
2013-09-17,2012,12,51,260,162.22,0.81,5,Dry,30,6,4,2,30,72,0.44,90.22,0.56,90.22,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0815,0.00342,0.000134,0.0849,0.00333,1,0.0643,0.149,0.00585,25.4,0.922,0.965,0.889,20.7,20,20,479
2013-09-18,2012,12,51,261,160.3,0.82,5,Dry,30,6,4,2,30,72,0.45,88.3,0.55,88.3,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0808,0.00326,0.000128,0.0841,0.00329,1,0.0617,0.146,0.00571,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
2013-09-19,2012,12,51,262,158.39,0.82,5,Dry,30,6,4,2,30,72,0.46,86.39,0.55,86.39,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0801,0.00309,0.000121,0.0832,0.00326,1,0.0591,0.142,0.00558,25.4,0.926,0.963,0.892,19.9,19.2,19.2,460
2013-09-20,2012,12,51,263,156.47,0.83,5,Dry,30,6,4,2,30,72,0.46,84.47,0.54,84.47,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0795,0.00293,0.000115,0.0824,0.00323,1,0.0565,0.139,0.00545,25.4,0.929,0.962,0.893,19.5,18.8,18.8,451
2013-09-21,2012,12,51,264,154.56,0.84,5,Dry,30,6,4,2,30,72,0.47,82.56,0.53,82.56,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0788,0.00277,0.000108,0.0816,0.0032,1,0.054,0.136,0.00531,25.4,0.931,0.961,0.895,19.1,18.4,18.4,441
2013-09-22,2012,12,51,265,153.19,0.84,5,Dry,30,6,4,2,30,72,0.47,81.19,0.53,81.19,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0783,0.00265,0.000104,0.081,0.00317,1,0.0521,0.133,0.00522,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
2013-09-23,2012,12,52,266,151.82,0.85,5,Dry,30,6,4,2,30,72,0.47,79.82,0.53,79.82,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0778,0.00253,0.0000994,0.0804,0.00315,1,0.0503,0.131,0.00512,25.4,0.934,0.96,0.896,18.5,17.8,17.8,427
2013-09-24,2012,12,52,267,150.46,0.85,5,Dry,30,6,4,2,30,72,0.48,78.46,0.52,78.46,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0773,0.00242,0.0000949,0.0798,0.00313,1,0.0484,0.128,0.00503,25.4,0.935,0.96,0.898,18.3,17.5,17.5,421
2013-09-25,2012,12,52,268,149.09,0.86,5,Dry,30,6,4,2,30,72,0.48,77.09,0.52,77.09,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0769,0.0023,0.0000903,0.0792,0.0031,1,0.0466,0.126,0.00493,25.4,0.937,0.96,0.9,18,17.3,17.3,414
2013-09-26,2012,12,52,269,147.72,0.86,5,Dry,30,6,4,2,30,72,0.49,75.72,0.51,75.72,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0764,0.00219,0.0000857,0.0786,0.00308,1,0.0447,0.123,0.00483,25.4,0.939,0.96,0.901,17.7,17,17,408
2013-09-27,2012,12,52,270,146.36,0.87,5,Dry,30,6,4,2,30,72,0.49,74.36,0.51,74.36,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0759,0.00207,0.0000812,0.078,0.00306,1,0.0429,0.121,0.00474,25.4,0.937,0.96,0.899,17.3,16.6,16.6,399
2013-09-28,2012,12,52,271,144.99,0.87,5,Dry,30,6,4,2,30,72,0.5,72.99,0.5,72.99,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0754,0.00195,0.0000766,0.0774,0.00303,1,0.041,0.118,0.00464,25.4,0.929,0.96,0.892,16.9,16.2,16.2,389
2013-09-29,2012,12,52,272,144.72,0.87,5,Dry,30,6,4,2,30,72,0.5,72.72,0.5,72.72,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0753,0.00193,0.0000757,0.0772,0.00303,1,0.0407,0.118,0.00462,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
2013-09-30,2012,12,53,273,143.9,0.87,5,Dry,30,6,4,2,30,72,0.5,71.9,0.5,71.9,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.075,0.00186,0.000073,0.0769,0.00302,1,0.0396,0.116,0.00457,25.4,0.923,0.96,0.886,16.5,15.9,15.9,381
2013-10-01,2013,1,1,274,141.98,0.88,5,Dry,24,4,2,2,20,52,0.37,89.98,0.63,89.98,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.0034,0.000133,0.0813,0.00319,1,0.064,0.145,0.0057,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
2013-10-02,2013,1,1,275,141.71,0.88,5,Dry,24,4,2,2,20,52,0.37,89.71,0.63,89.71,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0778,0.00338,0.000132,0.0812,0.00318,1,0.0636,0.145,0.00568,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
2013-10-03,2013,1,1,276,140.89,0.88,5,Dry,24,4,2,2,20,52,0.37,88.89,0.63,88.89,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.00331,0.00013,0.0808,0.00317,1,0.0625,0.143,0.00562,25.4,0.923,0.964,0.889,20.4,19.7,19.7,472
2013-10-04,2013,1,1,277,140.07,0.88,5,Dry,24,4,2,2,20,52,0.37,88.07,0.63,88.07,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00324,0.000127,0.0804,0.00315,1,0.0614,0.142,0.00556,25.4,0.924,0.963,0.89,20.2,19.5,19.5,468
2013-10-05,2013,1,1,278,139.25,0.89,5,Dry,24,4,2,2,20,52,0.37,87.25,0.63,87.25,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00317,0.000124,0.0801,0.00314,1,0.0603,0.14,0.0055,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
2013-10-06,2013,1,1,279,138.43,0.89,5,Dry,24,4,2,2,20,52,0.38,86.43,0.62,86.43,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.0031,0.000121,0.0797,0.00313,1,0.0592,0.139,0.00545,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2013-10-07,2013,1,1,280,137.61,0.89,5,Dry,24,4,2,2,20,52,0.38,85.61,0.62,85.61,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0763,0.00303,0.000119,0.0794,0.00311,1,0.0581,0.137,0.00539,25.4,0.926,0.962,0.892,19.7,19,19,456
2013-10-08,2013,1,2,281,136.79,0.89,5,Dry,24,4,2,2,20,52,0.38,84.79,0.62,84.79,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00296,0.000116,0.079,0.0031,1,0.057,0.136,0.00533,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2013-10-09,2013,1,2,282,135.97,0.89,5,Dry,24,4,2,2,20,52,0.38,83.97,0.62,83.97,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.00289,0.000113,0.0786,0.00308,1,0.0559,0.135,0.00527,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2013-10-10,2013,1,2,283,135.15,0.9,5,Dry,24,4,2,2,20,52,0.39,83.15,0.61,83.15,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0755,0.00282,0.000111,0.0783,0.00307,1,0.0548,0.133,0.00522,25.4,0.93,0.961,0.894,19.2,18.5,18.5,444
2013-10-11,2013,1,2,284,134.32,0.9,5,Dry,24,4,2,2,20,52,0.39,82.32,0.61,82.32,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0752,0.00275,0.000108,0.0779,0.00306,1,0.0536,0.132,0.00516,25.4,0.931,0.961,0.894,19.1,18.3,18.3,440
2013-10-12,2013,1,2,285,133.5,0.9,5,Dry,24,4,2,2,20,52,0.39,81.5,0.61,81.5,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0749,0.00268,0.000105,0.0776,0.00304,1,0.0525,0.13,0.0051,25.4,0.932,0.961,0.895,18.9,18.1,18.1,436
2013-10-13,2013,1,2,286,132.68,0.9,5,Dry,24,4,2,2,20,52,0.39,80.68,0.61,80.68,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.00261,0.000102,0.0772,0.00303,1,0.0514,0.129,0.00504,25.4,0.933,0.96,0.896,18.7,18,18,432
2013-10-14,2013,1,2,287,131.86,0.91,5,Dry,24,4,2,2,20,52,0.39,79.86,0.61,79.86,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00254,0.0000995,0.0768,0.00301,1,0.0503,0.127,0.00499,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2013-10-15,2013,1,3,288,131.04,0.91,5,Dry,24,4,2,2,20,52,0.4,79.04,0.6,79.04,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00247,0.0000968,0.0765,0.003,1,0.0492,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2013-10-16,2013,1,3,289,130.22,0.91,5,Dry,24,4,2,2,20,52,0.4,78.22,0.6,78.22,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0737,0.0024,0.0000941,0.0761,0.00299,1,0.0481,0.124,0.00487,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
2013-10-17,2013,1,3,290,129.4,0.91,5,Dry,24,4,2,2,20,52,0.4,77.4,0.6,77.4,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00233,0.0000913,0.0758,0.00297,1,0.047,0.123,0.00481,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
2013-10-18,2013,1,3,291,128.58,0.92,5,Dry,24,4,2,2,20,52,0.4,76.58,0.6,76.58,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0731,0.00226,0.0000886,0.0754,0.00296,1,0.0459,0.121,0.00476,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
2013-10-19,2013,1,3,292,127.76,0.92,5,Dry,24,4,2,2,20,52,0.41,75.76,0.59,75.76,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0729,0.00219,0.0000859,0.075,0.00294,1,0.0448,0.12,0.0047,25.4,0.939,0.96,0.902,17.7,17,17,408
2013-10-20,2013,1,3,293,126.94,0.92,5,Dry,24,4,2,2,20,52,0.41,74.94,0.59,74.94,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0726,0.00212,0.0000831,0.0747,0.00293,1,0.0437,0.118,0.00464,25.4,0.94,0.96,0.903,17.5,16.8,16.8,404
2013-10-21,2013,1,3,294,126.67,0.92,5,Dry,24,4,2,2,20,52,0.41,74.67,0.59,74.67,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.0021,0.0000822,0.0746,0.00292,1,0.0433,0.118,0.00462,25.4,0.939,0.96,0.901,17.4,16.8,16.8,402
2013-10-22,2013,1,4,295,126.4,0.92,5,Dry,24,4,2,2,20,52,0.41,74.4,0.59,74.4,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0724,0.00207,0.0000813,0.0745,0.00292,1,0.0429,0.117,0.0046,25.4,0.937,0.96,0.9,17.4,16.7,16.7,400
2013-10-23,2013,1,4,296,131.59,0.91,5,Dry,24,4,2,2,20,52,0.4,79.59,0.6,79.59,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00252,0.0000986,0.0767,0.00301,1,0.0499,0.127,0.00497,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2013-10-24,2013,1,4,297,135.15,0.9,5,Dry,24,4,2,2,20,52,0.39,83.15,0.61,83.15,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0755,0.00282,0.000111,0.0783,0.00307,1,0.0548,0.133,0.00522,25.4,0.93,0.961,0.894,19.2,18.5,18.5,444
2013-10-25,2013,1,4,298,133.23,0.9,5,Dry,24,4,2,2,20,52,0.39,81.23,0.61,81.23,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0748,0.00265,0.000104,0.0774,0.00304,1,0.0522,0.13,0.00508,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
2013-10-26,2013,1,4,299,132.96,0.9,5,Dry,24,4,2,2,20,52,0.39,80.96,0.61,80.96,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00263,0.000103,0.0773,0.00303,1,0.0518,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18,18,433
2013-10-27,2013,1,4,300,133.78,0.9,5,Dry,24,4,2,2,20,52,0.39,81.78,0.61,81.78,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.0027,0.000106,0.0777,0.00305,1,0.0529,0.131,0.00512,25.4,0.931,0.961,0.895,18.9,18.2,18.2,437
2013-10-28,2013,1,4,301,132.96,0.9,5,Dry,24,4,2,2,20,52,0.39,80.96,0.61,80.96,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00263,0.000103,0.0773,0.00303,1,0.0518,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18,18,433
2013-10-29,2013,1,5,302,131.59,0.91,5,Dry,24,4,2,2,20,52,0.4,79.59,0.6,79.59,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00252,0.0000986,0.0767,0.00301,1,0.0499,0.127,0.00497,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2013-10-30,2013,1,5,303,131.32,0.91,5,Dry,24,4,2,2,20,52,0.4,79.32,0.6,79.32,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.00249,0.0000977,0.0766,0.003,1,0.0496,0.126,0.00495,25.4,0.935,0.96,0.897,18.4,17.7,17.7,425
2013-10-31,2013,1,5,304,130.5,0.91,5,Dry,24,4,2,2,20,52,0.4,78.5,0.6,78.5,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0738,0.00242,0.000095,0.0762,0.00299,1,0.0485,0.125,0.00489,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
2013-11-01,2013,2,5,305,129.68,0.91,5,Dry,23,4,2,2,19,50,0.39,79.68,0.61,79.68,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0739,0.00252,0.0000989,0.0764,0.003,1,0.0501,0.126,0.00496,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
2013-11-02,2013,2,5,306,133.23,0.9,5,Dry,23,4,2,2,19,50,0.38,83.23,0.63,83.23,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00282,0.000111,0.078,0.00306,1,0.0549,0.133,0.00521,25.4,0.929,0.961,0.894,19.2,18.5,18.5,444
2013-11-03,2013,2,5,307,138.43,0.89,5,Dry,23,4,2,2,19,50,0.36,88.43,0.64,88.43,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.077,0.00327,0.000128,0.0802,0.00315,1,0.0619,0.142,0.00557,25.4,0.923,0.964,0.89,20.3,19.6,19.6,470
2013-11-04,2013,2,5,308,139.25,0.89,5,Dry,23,4,2,2,19,50,0.36,89.25,0.64,89.25,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00334,0.000131,0.0806,0.00316,1,0.063,0.144,0.00563,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
2013-11-05,2013,2,6,309,142.25,0.88,5,Dry,23,4,2,2,19,50,0.35,92.25,0.65,92.25,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.00359,0.000141,0.0819,0.00321,1,0.067,0.149,0.00584,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2013-11-06,2013,2,6,310,144.72,0.87,5,Dry,23,4,2,2,19,50,0.34,94.72,0.66,94.72,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.0038,0.000149,0.083,0.00325,1,0.0704,0.153,0.00601,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
2013-11-07,2013,2,6,311,147.18,0.86,5,Dry,23,4,2,2,19,50,0.34,97.18,0.66,97.18,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00401,0.000157,0.0841,0.0033,1,0.0737,0.158,0.00619,25.3,0.914,0.967,0.884,22.1,21.3,21.3,512
2013-11-08,2013,2,6,312,150.18,0.85,5,Dry,23,4,2,2,19,50,0.33,100.2,0.67,100.2,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00427,0.000167,0.0854,0.00335,1,0.0777,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,527
2013-11-09,2013,2,6,313,149.36,0.86,5,Dry,23,4,2,2,19,50,0.34,99.36,0.67,99.36,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.0042,0.000165,0.085,0.00333,1,0.0766,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2013-11-10,2013,2,6,314,148.54,0.86,5,Dry,23,4,2,2,19,50,0.34,98.54,0.66,98.54,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0805,0.00413,0.000162,0.0847,0.00332,1,0.0755,0.16,0.00628,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
2013-11-11,2013,2,6,315,146.63,0.86,5,Dry,23,4,2,2,19,50,0.34,96.63,0.66,96.63,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0799,0.00396,0.000155,0.0838,0.00329,1,0.073,0.157,0.00615,25.3,0.914,0.967,0.884,22,21.2,21.2,510
2013-11-12,2013,2,7,316,145.26,0.87,5,Dry,23,4,2,2,19,50,0.34,95.26,0.66,95.26,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0794,0.00385,0.000151,0.0832,0.00326,1,0.0711,0.154,0.00605,25.3,0.916,0.967,0.885,21.7,21,21,503
2013-11-13,2013,2,7,317,144.99,0.87,5,Dry,23,4,2,2,19,50,0.34,94.99,0.66,94.99,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00382,0.00015,0.0831,0.00326,1,0.0707,0.154,0.00603,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
2013-11-14,2013,2,7,318,144.17,0.87,5,Dry,23,4,2,2,19,50,0.35,94.17,0.65,94.17,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00375,0.000147,0.0828,0.00325,1,0.0696,0.152,0.00598,25.3,0.917,0.966,0.886,21.5,20.7,20.7,498
2013-11-15,2013,2,7,319,142.25,0.88,5,Dry,23,4,2,2,19,50,0.35,92.25,0.65,92.25,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.00359,0.000141,0.0819,0.00321,1,0.067,0.149,0.00584,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2013-11-16,2013,2,7,320,143.07,0.87,5,Dry,23,4,2,2,19,50,0.35,93.07,0.65,93.07,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0786,0.00366,0.000144,0.0823,0.00323,1,0.0681,0.15,0.0059,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
2013-11-17,2013,2,7,321,143.9,0.87,5,Dry,23,4,2,2,19,50,0.35,93.9,0.65,93.9,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00373,0.000146,0.0826,0.00324,1,0.0693,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2013-11-18,2013,2,7,322,143.62,0.87,5,Dry,23,4,2,2,19,50,0.35,93.62,0.65,93.62,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0788,0.00371,0.000145,0.0825,0.00324,1,0.0689,0.151,0.00594,25.3,0.917,0.966,0.886,21.3,20.6,20.6,495
2013-11-19,2013,2,8,323,146.08,0.87,5,Dry,23,4,2,2,19,50,0.34,96.08,0.66,96.08,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0797,0.00392,0.000154,0.0836,0.00328,1,0.0722,0.156,0.00611,25.3,0.915,0.967,0.885,21.8,21.1,21.1,507
2013-11-20,2013,2,8,324,149.09,0.86,5,Dry,23,4,2,2,19,50,0.34,99.09,0.67,99.09,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0807,0.00417,0.000164,0.0849,0.00333,1,0.0763,0.161,0.00632,25.3,0.912,0.968,0.883,22.5,21.7,21.7,522
2013-11-21,2013,2,8,325,151.55,0.85,5,Dry,23,4,2,2,19,50,0.33,101.5,0.67,101.5,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00438,0.000172,0.086,0.00337,1,0.0796,0.166,0.00649,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2013-11-22,2013,2,8,326,157.29,0.83,5,Dry,23,4,2,2,19,50,0.32,107.3,0.68,107.3,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00487,0.000191,0.0885,0.00347,1,0.0873,0.176,0.00689,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
2013-11-23,2013,2,8,327,158.66,0.82,5,Dry,23,4,2,2,19,50,0.32,108.7,0.69,108.7,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0841,0.00499,0.000195,0.0891,0.00349,1,0.0892,0.178,0.00699,25.3,0.917,0.97,0.89,24.8,24,24,576
2013-11-24,2013,2,8,328,160.03,0.82,5,Dry,23,4,2,2,19,50,0.31,110,0.69,110,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.0051,0.0002,0.0897,0.00351,1,0.091,0.181,0.00708,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
2013-11-25,2013,2,8,329,161.4,0.81,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000204,0.0903,0.00354,1,0.0929,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2013-11-26,2013,2,9,330,160.03,0.82,5,Dry,23,4,2,2,19,50,0.31,110,0.69,110,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.0051,0.0002,0.0897,0.00351,1,0.091,0.181,0.00708,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
2013-11-27,2013,2,9,331,157.02,0.83,5,Dry,23,4,2,2,19,50,0.32,107,0.68,107,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0835,0.00485,0.00019,0.0884,0.00346,1,0.087,0.175,0.00687,25.3,0.916,0.97,0.888,24.4,23.6,23.6,567
2013-11-28,2013,2,9,332,154.56,0.84,5,Dry,23,4,2,2,19,50,0.32,104.6,0.68,104.6,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0827,0.00464,0.000182,0.0873,0.00342,1,0.0837,0.171,0.0067,25.3,0.914,0.97,0.887,23.8,23,23,553
2013-11-29,2013,2,9,333,152.1,0.85,5,Dry,23,4,2,2,19,50,0.33,102.1,0.67,102.1,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0862,0.00338,1,0.0803,0.167,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
2013-11-30,2013,2,9,334,154.01,0.84,5,Dry,23,4,2,2,19,50,0.33,104,0.68,104,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.00459,0.00018,0.0871,0.00341,1,0.0829,0.17,0.00666,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
2013-12-01,2013,3,9,335,156.47,0.83,5,Dry,26,4,3,2,24,59,0.38,97.47,0.62,97.47,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0816,0.00403,0.000158,0.0856,0.00336,1,0.0741,0.16,0.00626,25.4,0.913,0.968,0.884,22.1,21.4,21.4,514
