date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-12-02,2013,3,9,336,158.93,0.82,5,Dry,26,4,3,2,24,59,0.37,99.93,0.63,99.93,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0824,0.00424,0.000166,0.0867,0.0034,1,0.0774,0.164,0.00643,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2013-12-03,2013,3,10,337,163.58,0.8,5,Dry,26,4,3,2,24,59,0.36,104.6,0.64,104.6,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00464,0.000182,0.0887,0.00348,1,0.0837,0.172,0.00675,25.4,0.914,0.97,0.887,23.8,23.1,23.1,553
2013-12-04,2013,3,10,338,165.5,0.8,5,Dry,26,4,3,2,24,59,0.36,106.5,0.64,106.5,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.0048,0.000188,0.0896,0.00351,1,0.0863,0.176,0.00689,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2013-12-05,2013,3,10,339,165.22,0.8,5,Dry,26,4,3,2,24,59,0.36,106.2,0.64,106.2,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0847,0.00478,0.000187,0.0894,0.0035,1,0.0859,0.175,0.00687,25.4,0.915,0.97,0.888,24.2,23.4,23.4,563
2013-12-06,2013,3,10,340,164.4,0.8,5,Dry,26,4,3,2,24,59,0.36,105.4,0.64,105.4,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0844,0.00471,0.000184,0.0891,0.00349,1,0.0848,0.174,0.00681,25.4,0.915,0.97,0.887,24,23.3,23.3,558
2013-12-07,2013,3,10,341,165.77,0.8,5,Dry,26,4,3,2,24,59,0.36,106.8,0.64,106.8,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0849,0.00483,0.000189,0.0897,0.00351,1,0.0866,0.176,0.00691,25.4,0.916,0.97,0.888,24.3,23.6,23.6,566
2013-12-08,2013,3,10,342,170.42,0.78,5,Dry,26,4,3,2,24,59,0.35,111.4,0.65,111.4,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0865,0.00522,0.000204,0.0917,0.00359,1,0.0929,0.185,0.00723,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2013-12-09,2013,3,10,343,175.07,0.76,5,Dry,26,4,3,2,24,59,0.34,116.1,0.66,116.1,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0881,0.00562,0.00022,0.0938,0.00367,1,0.0992,0.193,0.00755,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2013-12-10,2013,3,11,344,178.62,0.75,5,Dry,26,4,3,2,24,59,0.33,119.6,0.67,119.6,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00592,0.000232,0.0953,0.00373,1,0.104,0.199,0.0078,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
2013-12-11,2013,3,11,345,179.99,0.75,5,Dry,26,4,3,2,24,59,0.33,121,0.67,121,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00603,0.000236,0.0959,0.00375,1,0.106,0.202,0.00789,25.4,0.926,0.97,0.898,27.9,27,27,648
2013-12-12,2013,3,11,346,183,0.74,5,Dry,26,4,3,2,24,59,0.32,124,0.68,124,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0909,0.00629,0.000246,0.0972,0.0038,1,0.11,0.207,0.0081,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2013-12-13,2013,3,11,347,184.36,0.73,5,Dry,26,4,3,2,24,59,0.32,125.4,0.68,125.4,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.00641,0.000251,0.0978,0.00383,1,0.112,0.21,0.0082,25.4,0.929,0.97,0.901,29,28.1,28.1,674
2013-12-14,2013,3,11,348,182.45,0.74,5,Dry,26,4,3,2,24,59,0.32,123.5,0.68,123.5,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0907,0.00624,0.000244,0.097,0.00379,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.9,28.5,27.6,27.6,663
2013-12-15,2013,3,11,349,183.27,0.74,5,Dry,26,4,3,2,24,59,0.32,124.3,0.68,124.3,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.00631,0.000247,0.0973,0.00381,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2013-12-16,2013,3,11,350,187.37,0.72,5,Dry,26,4,3,2,24,59,0.32,128.4,0.69,128.4,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00666,0.00026,0.0991,0.00388,1,0.116,0.215,0.0084,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2013-12-17,2013,3,12,351,188.74,0.72,5,Dry,26,4,3,2,24,59,0.31,129.7,0.69,129.7,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00678,0.000265,0.0997,0.0039,1,0.118,0.217,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2013-12-18,2013,3,12,352,190.65,0.71,5,Dry,26,4,3,2,24,59,0.31,131.7,0.69,131.7,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0936,0.00694,0.000271,0.101,0.00393,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2013-12-19,2013,3,12,353,193.66,0.7,5,Dry,26,4,3,2,24,59,0.3,134.7,0.69,134.7,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.0072,0.000281,0.102,0.00398,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
2013-12-20,2013,3,12,354,196.67,0.69,5,Dry,26,4,3,2,24,59,0.3,137.7,0.7,137.7,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00745,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.933,0.97,0.905,32,31,31,744
2013-12-21,2013,3,12,355,196.4,0.69,5,Dry,26,4,3,2,24,59,0.3,137.4,0.7,137.4,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00743,0.00029,0.103,0.00403,1,0.128,0.231,0.00903,25.4,0.933,0.97,0.905,31.9,30.9,30.9,743
2013-12-22,2013,3,12,356,195.03,0.69,5,Dry,26,4,3,2,24,59,0.3,136,0.7,136,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00731,0.000286,0.102,0.00401,1,0.126,0.229,0.00893,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2013-12-23,2013,3,12,357,194.21,0.7,5,Dry,26,4,3,2,24,59,0.3,135.2,0.7,135.2,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00724,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.933,0.97,0.905,31.4,30.4,30.4,730
2013-12-24,2013,3,13,358,196.12,0.69,5,Dry,26,4,3,2,24,59,0.3,137.1,0.7,137.1,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00741,0.000289,0.103,0.00402,1,0.128,0.231,0.00901,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
2013-12-25,2013,3,13,359,198.04,0.68,5,Dry,26,4,3,2,24,59,0.3,139,0.7,139,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00757,0.000296,0.104,0.00406,1,0.13,0.234,0.00914,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
2013-12-26,2013,3,13,360,196.12,0.69,5,Dry,26,4,3,2,24,59,0.3,137.1,0.7,137.1,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00741,0.000289,0.103,0.00402,1,0.128,0.231,0.00901,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
2013-12-27,2013,3,13,361,194.75,0.69,5,Dry,26,4,3,2,24,59,0.3,135.8,0.7,135.8,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00729,0.000285,0.102,0.004,1,0.126,0.228,0.00892,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
2013-12-28,2013,3,13,362,196.12,0.69,5,Dry,26,4,3,2,24,59,0.3,137.1,0.7,137.1,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00741,0.000289,0.103,0.00402,1,0.128,0.231,0.00901,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
2013-12-29,2013,3,13,363,198.58,0.68,5,Dry,26,4,3,2,24,59,0.3,139.6,0.7,139.6,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0964,0.00761,0.000297,0.104,0.00407,1,0.131,0.235,0.00918,25.4,0.934,0.97,0.906,32.4,31.5,31.5,755
2013-12-30,2013,3,13,364,201.59,0.67,5,Dry,26,4,3,2,24,59,0.29,142.6,0.71,142.6,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00787,0.000308,0.105,0.00412,1,0.135,0.24,0.00939,25.4,0.935,0.97,0.907,33.2,32.2,32.2,772
2013-12-31,2013,3,14,365,206.79,0.65,5,Dry,26,4,3,2,24,59,0.28,147.8,0.71,147.8,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00831,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.909,34.4,33.4,33.4,801
2014-01-01,2013,4,14,1,211.98,0.63,5,Dry,29,5,4,2,33,73,0.34,139,0.66,139,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.098,0.00756,0.000296,0.106,0.00413,1,0.13,0.236,0.00923,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
2014-01-02,2013,4,14,2,217.18,0.62,5,Dry,29,5,4,2,33,73,0.34,144.2,0.66,144.2,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0998,0.00801,0.000314,0.108,0.00423,1,0.137,0.245,0.00961,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2014-01-03,2013,4,14,3,220.18,0.61,5,Dry,29,5,4,2,33,73,0.33,147.2,0.67,147.2,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00826,0.000324,0.109,0.00428,1,0.141,0.25,0.00983,25.2,0.938,0.97,0.909,34.1,33.1,33.1,795
2014-01-04,2013,4,14,4,220.46,0.61,5,Dry,29,5,4,2,33,73,0.33,147.5,0.67,147.5,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00828,0.000325,0.109,0.00429,1,0.142,0.251,0.00985,25.2,0.938,0.97,0.91,34.2,33.2,33.2,796
2014-01-05,2013,4,14,5,220.73,0.61,5,Dry,29,5,4,2,33,73,0.33,147.7,0.67,147.7,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00831,0.000326,0.109,0.00429,1,0.142,0.251,0.00987,25.2,0.938,0.97,0.91,34.3,33.2,33.2,798
2014-01-06,2013,4,14,6,219.91,0.61,5,Dry,29,5,4,2,33,73,0.33,146.9,0.67,146.9,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00824,0.000323,0.109,0.00428,1,0.141,0.25,0.00981,25.2,0.937,0.97,0.909,34.1,33.1,33.1,793
2014-01-07,2013,4,15,7,222.92,0.6,5,Dry,29,5,4,2,33,73,0.33,149.9,0.67,149.9,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00849,0.000334,0.11,0.00433,1,0.145,0.255,0.01,25.2,0.939,0.97,0.911,34.8,33.7,33.7,810
2014-01-08,2013,4,15,8,227.02,0.59,5,Dry,29,5,4,2,33,73,0.32,154,0.68,154,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00884,0.000348,0.112,0.00441,1,0.15,0.263,0.0103,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
2014-01-09,2013,4,15,9,228.93,0.58,5,Dry,29,5,4,2,33,73,0.32,155.9,0.68,155.9,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.009,0.000354,0.113,0.00444,1,0.153,0.266,0.0105,25.2,0.941,0.97,0.912,36.2,35.1,35.1,843
2014-01-10,2013,4,15,10,230.3,0.58,5,Dry,29,5,4,2,33,73,0.32,157.3,0.68,157.3,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00912,0.000359,0.114,0.00447,1,0.155,0.268,0.0106,25.1,0.941,0.97,0.913,36.5,35.4,35.4,850
2014-01-11,2013,4,15,11,231.67,0.58,5,Dry,29,5,4,2,33,73,0.32,158.7,0.69,158.7,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00924,0.000364,0.114,0.00449,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.8,35.7,35.7,857
2014-01-12,2013,4,15,12,236.86,0.57,5,Dry,29,5,4,2,33,73,0.31,163.9,0.69,163.9,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00968,0.000381,0.116,0.00459,1,0.164,0.28,0.011,25.1,0.943,0.972,0.917,38,37,37,887
2014-01-13,2013,4,15,13,241.51,0.56,5,Dry,29,5,4,2,33,73,0.3,168.5,0.7,168.5,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.6,25.4,0.108,0.0101,0.000397,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,915
2014-01-14,2013,4,16,14,246.71,0.55,5,Dry,29,5,4,2,33,73,0.3,173.7,0.7,173.7,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000415,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.3,39.4,39.4,946
2014-01-15,2013,4,16,15,252.45,0.54,5,Dry,29,5,4,2,33,73,0.29,179.4,0.71,179.4,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000435,0.123,0.00487,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.8,40.8,980
2014-01-16,2013,4,16,16,257.65,0.53,5,Dry,29,5,4,2,33,73,0.28,184.7,0.72,184.7,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0114,0.000453,0.126,0.00497,1,0.192,0.317,0.0126,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2014-01-17,2013,4,16,17,262.84,0.52,5,Dry,29,5,4,2,33,73,0.28,189.8,0.72,189.8,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00506,1,0.199,0.327,0.0129,24.9,0.952,0.98,0.932,44.1,43.3,43.3,1040
2014-01-18,2013,4,16,18,269.68,0.51,5,Dry,29,5,4,2,33,73,0.27,196.7,0.73,196.7,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000494,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
2014-01-19,2013,4,16,19,278.15,0.5,5,Dry,29,5,4,2,33,73,0.26,205.2,0.74,205.2,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000524,0.135,0.00534,1,0.219,0.354,0.0141,24.8,0.956,0.98,0.937,47.7,46.8,46.8,1120
2014-01-20,2013,4,16,20,286.63,0.49,5,Dry,29,5,4,2,33,73,0.26,213.6,0.74,213.6,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000553,0.138,0.0055,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2014-01-21,2013,4,17,21,291.82,0.48,5,Dry,29,5,4,2,33,73,0.25,218.8,0.75,218.8,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.000571,0.141,0.00559,1,0.238,0.378,0.0151,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2014-01-22,2013,4,17,22,298.11,0.48,5,Dry,29,5,4,2,33,73,0.24,225.1,0.76,225.1,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000593,0.143,0.00571,1,0.246,0.39,0.0155,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
2014-01-23,2013,4,17,23,306.04,0.47,5,Dry,29,5,4,2,33,73,0.24,233,0.76,233,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000621,0.147,0.00585,2,0.0998,0.247,0.00983,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
2014-01-24,2013,4,17,24,313.97,0.46,5,Dry,29,5,4,2,33,73,0.23,241,0.77,241,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000649,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.6,1260
2014-01-25,2013,4,17,25,324.64,0.45,5,Dry,29,5,4,2,33,73,0.23,251.6,0.78,251.6,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0178,0.000712,0.156,0.00623,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,55,1320
2014-01-26,2013,4,17,26,334.75,0.43,5,Dry,29,5,4,2,33,73,0.22,261.8,0.78,261.8,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0225,0.000905,0.164,0.00657,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2014-01-27,2013,4,17,27,346.51,0.42,5,Dry,29,5,4,2,33,73,0.21,273.5,0.79,273.5,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.145,0.0281,0.00113,0.174,0.00698,2,0.127,0.301,0.0121,24.6,0.934,0.97,0.906,30.8,29.9,59.7,1430
2014-01-28,2013,4,18,28,358.82,0.41,5,Dry,29,5,4,2,33,73,0.2,285.8,0.8,285.8,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0339,0.00137,0.184,0.00741,2,0.135,0.319,0.0129,24.5,0.937,0.97,0.909,32.2,31.2,62.4,1500
2014-01-29,2013,4,18,29,371.12,0.4,5,Dry,29,5,4,2,33,73,0.2,298.1,0.8,298.1,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0397,0.0016,0.194,0.00783,2,0.144,0.338,0.0136,24.4,0.94,0.97,0.912,33.5,32.5,65.1,1560
2014-01-30,2013,4,18,30,385.07,0.39,5,Dry,29,5,4,2,33,73,0.19,312.1,0.81,312.1,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0463,0.00188,0.205,0.00832,2,0.153,0.359,0.0145,24.3,0.942,0.97,0.914,35.1,34,68,1630
2014-01-31,2013,4,18,31,400.11,0.37,5,Dry,29,5,4,2,33,73,0.18,327.1,0.82,327.1,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0534,0.00217,0.218,0.00885,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
2014-02-01,2013,5,18,32,415.69,0.36,5,Dry,31,6,4,3,41,85,0.2,330.7,0.8,330.7,0,0,0,0,-3,3,31,6,4,0,44,372,990,965.5,24.5,0.167,0.0551,0.00225,0.222,0.00904,2,0.166,0.388,0.0158,24.1,0.945,0.97,0.917,37,35.9,71.8,1720
2014-02-02,2013,5,18,33,432.37,0.35,5,Dry,31,6,4,3,41,85,0.2,347.4,0.8,347.4,0,0,0,0,-3,3,31,6,4,0,44,388,990,965.5,24.5,0.173,0.063,0.00257,0.236,0.00963,2,0.177,0.413,0.0169,24,0.948,0.973,0.923,38.8,37.8,75.6,1810
2014-02-03,2013,5,18,34,450.69,0.34,5,Dry,31,6,4,3,41,85,0.19,365.7,0.81,365.7,0,0,0,0,-3,3,31,6,4,0,44,407,990,965.6,24.4,0.179,0.0716,0.00294,0.251,0.0103,2,0.189,0.44,0.0181,23.9,0.951,0.978,0.929,40.8,39.9,79.8,1910
2014-02-04,2013,5,19,35,466.28,0.33,5,Dry,31,6,4,3,41,85,0.18,381.3,0.82,381.3,0,0,0,0,-3,3,31,6,4,0,44,422,990,965.7,24.3,0.185,0.079,0.00325,0.264,0.0108,2,0.2,0.463,0.0191,23.8,0.953,0.98,0.934,42.5,41.6,83.2,2000
2014-02-05,2013,5,19,36,481.32,0.32,5,Dry,31,6,4,3,41,85,0.18,396.3,0.82,396.3,0,0,0,0,-3,3,31,6,4,0,44,437,990,965.8,24.2,0.19,0.0861,0.00355,0.276,0.0114,2,0.21,0.486,0.0201,23.7,0.955,0.98,0.935,44.1,43.2,86.3,2070
2014-02-06,2013,5,19,37,495.26,0.31,5,Dry,31,6,4,3,41,85,0.17,410.3,0.83,410.3,0,0,0,0,-3,3,31,6,4,0,44,451,990,965.8,24.2,0.195,0.0926,0.00383,0.287,0.0119,2,0.219,0.507,0.021,23.7,0.956,0.98,0.937,45.5,44.6,89.2,2140
2014-02-07,2013,5,19,38,505.93,0.31,5,Dry,31,6,4,3,41,85,0.17,420.9,0.83,420.9,0,0,0,0,-3,3,31,6,4,0,44,462,990,965.9,24.1,0.199,0.0977,0.00405,0.296,0.0123,2,0.227,0.523,0.0217,23.6,0.956,0.98,0.937,46.6,45.7,91.3,2190
2014-02-08,2013,5,19,39,514.95,0.3,5,Dry,31,6,4,3,41,85,0.17,429.9,0.83,429.9,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00423,0.304,0.0126,2,0.233,0.536,0.0223,23.5,0.957,0.98,0.938,47.5,46.6,93.1,2230
2014-02-09,2013,5,19,40,524.52,0.3,5,Dry,31,6,4,3,41,85,0.16,439.5,0.84,439.5,0,0,0,0,-3,3,31,6,4,0,44,481,990,966,24,0.205,0.106,0.00443,0.312,0.013,2,0.239,0.551,0.0229,23.5,0.958,0.98,0.938,48.5,47.5,95,2280
2014-02-10,2013,5,19,41,532.45,0.29,5,Dry,31,6,4,3,41,85,0.16,447.4,0.84,447.4,0,0,0,0,-3,3,31,6,4,0,44,488,990,966,24,0.208,0.11,0.00459,0.318,0.0133,2,0.245,0.563,0.0234,23.4,0.958,0.98,0.939,49.3,48.2,96.4,2310
2014-02-11,2013,5,20,42,542.02,0.29,5,Dry,31,6,4,3,41,85,0.16,457,0.84,457,0,0,0,0,-3,3,31,6,4,0,44,498,990,966,24,0.211,0.115,0.00479,0.326,0.0136,2,0.251,0.577,0.0241,23.4,0.958,0.98,0.938,50.2,48.2,96.4,2310
2014-02-12,2013,5,20,43,554.32,0.28,5,Dry,31,6,4,3,41,85,0.15,469.3,0.85,469.3,0,0,0,0,-3,3,31,6,4,0,44,510,990,966.1,23.9,0.217,0.121,0.00504,0.337,0.0141,2,0.259,0.596,0.0249,23.3,0.957,0.98,0.938,51.3,48.2,96.4,2310
2014-02-13,2013,5,20,44,568.82,0.27,5,Dry,31,6,4,3,41,85,0.15,483.8,0.85,483.8,0,0,0,0,-3,3,31,6,4,0,44,525,990,966.2,23.8,0.225,0.127,0.00534,0.352,0.0148,2,0.269,0.621,0.0261,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2014-02-14,2013,5,20,45,581.67,0.26,5,Dry,31,6,4,3,41,85,0.15,496.7,0.85,496.7,0,0,0,0,-3,3,31,6,4,0,44,538,990,966.2,23.8,0.232,0.133,0.00561,0.366,0.0154,3,0.166,0.532,0.0223,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
2014-02-15,2013,5,20,46,590.69,0.26,5,Dry,31,6,4,3,41,85,0.14,505.7,0.86,505.7,0,0,0,0,-3,3,31,6,4,0,44,547,990,966.3,23.7,0.237,0.139,0.00585,0.376,0.0158,3,0.17,0.546,0.023,23.2,0.947,0.97,0.918,36.3,35.2,106,2540
2014-02-16,2013,5,20,47,598.62,0.26,5,Dry,31,6,4,3,41,85,0.14,513.6,0.86,513.6,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.144,0.00608,0.386,0.0163,3,0.174,0.559,0.0236,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2014-02-17,2013,5,20,48,608.19,0.25,5,Dry,31,6,4,3,41,85,0.14,523.2,0.86,523.2,0,0,0,0,-3,3,31,6,4,0,44,564,990,966.3,23.7,0.247,0.15,0.00636,0.398,0.0168,3,0.178,0.576,0.0243,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
2014-02-18,2013,5,21,49,616.12,0.25,5,Dry,31,6,4,3,41,85,0.14,531.1,0.86,531.1,0,0,0,0,-3,3,31,6,4,0,44,572,990,966.4,23.6,0.252,0.156,0.00659,0.407,0.0172,3,0.182,0.589,0.0249,23,0.949,0.972,0.922,38,36.9,111,2660
2014-02-19,2013,5,21,50,623.5,0.24,5,Dry,31,6,4,3,41,85,0.14,538.5,0.86,538.5,0,0,0,0,-3,3,31,6,4,0,44,580,990,966.4,23.6,0.256,0.161,0.00681,0.417,0.0176,3,0.185,0.601,0.0255,23,0.95,0.973,0.924,38.5,37.4,112,2690
2014-02-20,2013,5,21,51,630.89,0.24,5,Dry,31,6,4,3,41,85,0.14,545.9,0.86,545.9,0,0,0,0,-3,3,31,6,4,0,44,587,990,966.4,23.6,0.26,0.166,0.00703,0.426,0.0181,3,0.188,0.614,0.026,23,0.95,0.974,0.925,38.9,37.9,114,2730
2014-02-21,2013,5,21,52,635.54,0.24,5,Dry,31,6,4,3,41,85,0.13,550.5,0.87,550.5,0,0,0,0,-3,3,31,6,4,0,44,592,990,966.4,23.6,0.263,0.169,0.00716,0.431,0.0183,3,0.19,0.622,0.0264,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
2014-02-22,2013,5,21,53,639.09,0.24,5,Dry,31,6,4,3,41,85,0.13,554.1,0.87,554.1,0,0,0,0,-3,3,31,6,4,0,44,595,990,966.5,23.5,0.265,0.171,0.00727,0.436,0.0185,3,0.192,0.628,0.0267,22.9,0.951,0.975,0.927,39.5,38.5,115,2770
2014-02-23,2013,5,21,54,641.55,0.24,5,Dry,31,6,4,3,41,85,0.13,556.5,0.87,556.5,0,0,0,0,-3,3,31,6,4,0,44,598,990,966.5,23.5,0.266,0.173,0.00734,0.439,0.0186,3,0.193,0.632,0.0268,22.9,0.951,0.975,0.928,39.6,38.7,116,2780
2014-02-24,2013,5,21,55,641.28,0.24,5,Dry,31,6,4,3,41,85,0.13,556.3,0.87,556.3,0,0,0,0,-3,3,31,6,4,0,44,597,990,966.5,23.5,0.266,0.173,0.00733,0.439,0.0186,3,0.193,0.631,0.0268,22.9,0.951,0.975,0.928,39.6,38.6,116,2780
2014-02-25,2013,5,22,56,641.55,0.24,5,Dry,31,6,4,3,41,85,0.13,556.5,0.87,556.5,0,0,0,0,-3,3,31,6,4,0,44,598,990,966.5,23.5,0.266,0.173,0.00734,0.439,0.0186,3,0.193,0.632,0.0268,22.9,0.951,0.975,0.928,39.6,38.7,116,2780
2014-02-26,2013,5,22,57,641.82,0.24,5,Dry,31,6,4,3,41,85,0.13,556.8,0.87,556.8,0,0,0,0,-3,3,31,6,4,0,44,598,990,966.5,23.5,0.266,0.173,0.00735,0.439,0.0187,3,0.193,0.632,0.0269,22.9,0.951,0.975,0.928,39.7,38.7,116,2780
2014-02-27,2013,5,22,58,642.65,0.24,5,Dry,31,6,4,3,41,85,0.13,557.6,0.87,557.6,0,0,0,0,-3,3,31,6,4,0,44,599,990,966.5,23.5,0.267,0.174,0.00737,0.44,0.0187,3,0.193,0.634,0.0269,22.9,0.951,0.975,0.928,39.7,38.7,116,2790
2014-02-28,2013,5,22,59,644.56,0.24,5,Dry,31,6,4,3,41,85,0.13,559.6,0.87,559.6,0,0,0,0,-3,3,31,6,4,0,44,601,990,966.5,23.5,0.268,0.175,0.00743,0.443,0.0188,3,0.194,0.637,0.0271,22.9,0.951,0.976,0.928,39.8,38.9,117,2800
2014-03-01,2013,6,22,60,643.74,0.24,5,Dry,36,8,6,4,53,107,0.17,536.7,0.83,536.7,0,0,0,0,-4,4,36,8,6,0,57,587,990,966.5,23.5,0.26,0.16,0.00678,0.42,0.0178,3,0.184,0.604,0.0257,22.9,0.95,0.972,0.923,38.2,37.1,111,2670
2014-03-02,2013,6,22,61,646.75,0.23,5,Dry,36,8,6,4,53,107,0.17,539.8,0.83,539.8,0,0,0,0,-4,4,36,8,6,0,57,590,990,966.5,23.5,0.262,0.162,0.00687,0.423,0.018,3,0.185,0.609,0.0259,22.9,0.95,0.973,0.924,38.4,37.3,112,2690
2014-03-03,2013,6,22,62,654.13,0.23,5,Dry,36,8,6,4,53,107,0.16,547.1,0.84,547.1,0,0,0,0,-4,4,36,8,6,0,57,597,990,966.5,23.5,0.266,0.166,0.00709,0.432,0.0184,3,0.189,0.621,0.0264,22.9,0.95,0.974,0.925,38.9,37.8,114,2720
2014-03-04,2013,6,23,63,660.42,0.23,5,Dry,36,8,6,4,53,107,0.16,553.4,0.84,553.4,0,0,0,0,-4,4,36,8,6,0,57,603,990,966.5,23.5,0.269,0.171,0.00728,0.44,0.0188,3,0.192,0.632,0.0269,22.8,0.951,0.974,0.927,39.3,38.3,115,2760
2014-03-05,2013,6,23,64,667.8,0.23,5,Dry,36,8,6,4,53,107,0.16,560.8,0.84,560.8,0,0,0,0,-4,4,36,8,6,0,57,611,990,966.6,23.4,0.274,0.176,0.0075,0.449,0.0192,3,0.195,0.644,0.0275,22.8,0.952,0.975,0.928,39.7,38.8,116,2790
2014-03-06,2013,6,23,65,680.65,0.22,5,Dry,36,8,6,4,53,107,0.16,573.6,0.84,573.6,0,0,0,0,-4,4,36,8,6,0,57,624,990,966.6,23.4,0.281,0.184,0.00788,0.465,0.0199,3,0.201,0.666,0.0285,22.7,0.952,0.977,0.931,40.6,39.6,119,2850
2014-03-07,2013,6,23,66,694.05,0.22,5,Dry,36,8,6,4,53,107,0.15,587,0.85,587,0,0,0,0,-4,4,36,8,6,0,57,637,990,966.7,23.3,0.289,0.193,0.00828,0.482,0.0207,3,0.207,0.688,0.0295,22.6,0.953,0.979,0.934,41.4,40.6,122,2920
2014-03-08,2013,6,23,67,711.82,0.21,5,Dry,36,8,6,4,53,107,0.15,604.8,0.85,604.8,0,0,0,0,-4,4,36,8,6,0,57,655,990,966.7,23.3,0.299,0.205,0.00882,0.504,0.0217,3,0.215,0.718,0.0309,22.5,0.955,0.98,0.935,42.5,41.7,125,3000
2014-03-09,2013,6,23,68,736.16,0.21,5,Dry,36,8,6,4,53,107,0.14,629.2,0.85,629.2,0,0,0,0,-4,4,36,8,6,0,57,679,990,966.8,23.2,0.312,0.221,0.00956,0.534,0.0231,3,0.226,0.759,0.0328,22.4,0.956,0.98,0.936,44,43.1,129,3110
2014-03-10,2013,6,23,69,761.04,0.2,5,Dry,36,8,6,4,53,107,0.14,654,0.86,654,0,0,0,0,-4,4,36,8,6,0,57,704,990,966.9,23.1,0.327,0.238,0.0103,0.565,0.0245,3,0.237,0.801,0.0348,22.3,0.956,0.98,0.937,45.5,44.6,134,3210
2014-03-11,2013,6,24,70,779.86,0.19,5,Dry,36,8,6,4,53,107,0.14,672.9,0.86,672.9,0,0,0,0,-4,4,36,8,6,0,57,723,990,967,23,0.337,0.25,0.0109,0.588,0.0256,3,0.245,0.833,0.0363,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
2014-03-12,2013,6,24,71,802.31,0.18,5,Dry,36,8,6,4,53,107,0.13,695.3,0.87,695.3,0,0,0,0,-4,4,36,8,6,0,57,745,990,967.1,22.9,0.35,0.265,0.0116,0.616,0.0269,3,0.255,0.871,0.038,22,0.957,0.98,0.938,47.9,46.9,141,3380
2014-03-13,2013,6,24,72,828.77,0.17,5,Dry,36,8,6,4,53,107,0.13,721.8,0.87,721.8,0,0,0,0,-4,4,36,8,6,0,57,772,990,967.2,22.8,0.365,0.283,0.0124,0.648,0.0285,3,0.267,0.916,0.0402,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2014-03-14,2013,6,24,73,858,0.16,5,Dry,36,8,6,4,53,107,0.13,751,0.88,751,0,0,0,0,-4,4,36,8,6,0,57,801,990,967.3,22.7,0.388,0.302,0.0133,0.691,0.0305,3,0.28,0.971,0.0428,21.7,0.957,0.98,0.938,51,48.2,145,3470
2014-03-15,2013,6,24,74,889.43,0.16,5,Dry,36,8,6,4,53,107,0.12,782.4,0.88,782.4,0,0,0,0,-4,4,36,8,6,0,57,832,990,967.5,22.5,0.417,0.318,0.0141,0.735,0.0326,4,0.207,0.941,0.0418,21.6,0.953,0.975,0.929,39.5,38.5,154,3690
2014-03-16,2013,6,24,75,922.71,0.15,5,Dry,36,8,6,4,53,107,0.12,815.7,0.88,815.7,0,0,0,0,-4,4,36,8,6,0,57,866,990,967.6,22.4,0.447,0.334,0.0149,0.781,0.0349,4,0.218,0.999,0.0446,21.4,0.954,0.978,0.933,40.8,39.9,160,3830
2014-03-17,2013,6,24,76,952.86,0.14,5,Dry,36,8,6,4,53,107,0.11,845.9,0.89,845.9,0,0,0,0,-4,4,36,8,6,0,57,896,990,967.7,22.3,0.475,0.348,0.0156,0.823,0.0369,4,0.228,1.05,0.0472,21.2,0.954,0.98,0.935,42,41.2,165,3950
2014-03-18,2013,6,25,77,984.1,0.14,5,Dry,36,8,6,4,53,107,0.11,877.1,0.89,877.1,0,0,0,0,-4,4,36,8,6,0,57,927,990,967.8,22.2,0.504,0.364,0.0164,0.867,0.0391,4,0.239,1.11,0.0499,21.1,0.955,0.98,0.936,43.3,42.4,170,4070
2014-03-19,2013,6,25,78,1016.3,0.13,5,Dry,36,8,6,4,53,107,0.1,909.3,0.9,909.3,0,0,0,0,-4,4,36,8,6,0,57,959,990,968,22,0.533,0.379,0.0172,0.912,0.0414,4,0.249,1.16,0.0527,20.9,0.956,0.98,0.936,44.5,43.6,174,4190
2014-03-20,2013,6,25,79,1049.5,0.13,5,Dry,36,8,6,4,53,107,0.1,942.5,0.9,942.5,0,0,0,0,-4,4,36,8,6,0,57,993,990,968.1,21.9,0.563,0.395,0.018,0.959,0.0437,4,0.261,1.22,0.0556,20.7,0.956,0.98,0.937,45.8,44.9,179,4310
2014-03-21,2013,6,25,80,1088.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.12,959.8,0.88,959.8,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.585,0.404,0.0185,0.988,0.0453,4,0.266,1.25,0.0575,20.6,0.956,0.98,0.936,46.2,45.3,181,4350
2014-03-22,2013,6,25,81,1129.2,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1000,0.89,1000,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.634,0.424,0.0195,1.06,0.0488,4,0.28,1.34,0.0617,20.4,0.956,0.98,0.937,47.7,46.8,187,4490
2014-03-23,2013,6,25,82,1170.6,0.11,4,Mod_Dry,41,8,7,6,67,129,0.11,1042,0.89,1042,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.695,0.517,0.024,1.21,0.0562,4,0.288,1.5,0.0696,20.1,0.955,0.98,0.936,48.9,48,192,4600
2014-03-24,2013,6,25,83,1207.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.11,1078,0.89,1078,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.6,21.4,0.749,0.599,0.0279,1.35,0.0628,4,0.296,1.64,0.0766,19.8,0.955,0.98,0.935,50,48.2,193,4630
2014-03-25,2013,6,26,84,1250.4,0.11,4,Mod_Dry,41,8,7,6,67,129,0.1,1121,0.9,1100,21,5,1,1,-5,19,46,9,8,1,86,1160,990,968.7,21.3,0.791,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2014-03-26,2013,6,26,85,1300.3,0.1,4,Mod_Dry,41,8,7,6,67,129,0.099,1171,0.9,1100,71,16,2,2,-4,55,57,10,9,2,122,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2014-03-27,2013,6,26,86,1351.2,0.095,4,Mod_Dry,41,8,7,6,67,129,0.096,1222,0.91,1100,122,28,4,4,-2,88,69,12,11,4,155,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2014-03-28,2013,6,26,87,1396.9,0.091,4,Mod_Dry,41,8,7,6,67,129,0.092,1268,0.91,1100,168,38,5,5,-1,121,79,13,12,5,188,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,48,192,4600
2014-03-29,2013,6,26,88,1418.5,0.088,4,Mod_Dry,41,8,7,6,67,129,0.091,1289,0.91,1100,189,43,6,6,0,134,84,14,13,6,201,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.8,191,4580
2014-03-30,2013,6,26,89,1440.2,0.085,4,Mod_Dry,41,8,7,6,67,129,0.09,1311,0.91,1100,211,48,6,6,0,151,89,14,13,6,218,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2014-03-31,2013,6,26,90,1462.2,0.081,4,Mod_Dry,41,8,7,6,67,129,0.088,1333,0.91,1100,233,53,7,7,1,165,94,15,14,7,232,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4550
2014-04-01,2013,7,27,91,1477.9,0.079,4,Mod_Dry,45,11,10,10,72,148,0.1,1330,0.9,1100,230,52,7,7,-3,167,97,18,17,7,239,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0897,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2014-04-02,2013,7,27,92,1493.7,0.077,4,Mod_Dry,45,11,10,10,72,148,0.099,1346,0.9,1100,246,55,7,8,-3,179,100,18,18,7,251,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,48,47,188,4510
2014-04-03,2013,7,27,93,1509.6,0.075,4,Mod_Dry,45,11,10,10,72,148,0.098,1362,0.9,1100,262,55,7,8,-2,194,100,18,18,8,266,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.076,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2014-04-04,2013,7,27,94,1519.2,0.074,4,Mod_Dry,45,11,10,10,72,148,0.097,1371,0.9,1100,271,55,7,8,-2,203,100,18,18,8,275,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2014-04-05,2013,7,27,95,1522.4,0.074,4,Mod_Dry,45,11,10,10,72,148,0.097,1374,0.9,1100,274,55,7,8,-2,206,100,18,18,8,278,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2014-04-06,2013,7,27,96,1525.6,0.073,4,Mod_Dry,45,11,10,10,72,148,0.097,1378,0.9,1100,278,55,7,8,-2,210,100,18,18,8,282,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2014-04-07,2013,7,27,97,1528.8,0.073,4,Mod_Dry,45,11,10,10,72,148,0.097,1381,0.9,1100,281,55,7,9,-2,212,100,18,19,8,284,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2014-04-08,2013,7,28,98,1525.6,0.073,4,Mod_Dry,45,11,10,10,72,148,0.097,1378,0.9,1100,278,55,7,8,-2,210,100,18,18,8,282,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2014-04-09,2013,7,28,99,1516,0.074,4,Mod_Dry,45,11,10,10,72,148,0.098,1368,0.9,1100,268,55,7,8,-2,200,100,18,18,8,272,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2014-04-10,2013,7,28,100,1506.4,0.075,4,Mod_Dry,45,11,10,10,72,148,0.098,1358,0.9,1100,258,55,7,8,-2,190,100,18,18,8,262,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2014-04-11,2013,7,28,101,1496.9,0.077,4,Mod_Dry,45,11,10,10,72,148,0.099,1349,0.9,1100,249,55,7,8,-3,182,100,18,18,7,254,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,47.9,47,188,4510
2014-04-12,2013,7,28,102,1487.4,0.078,4,Mod_Dry,45,11,10,10,72,148,0.1,1339,0.9,1100,239,54,7,7,-3,174,99,18,17,7,246,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0755,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,48,47.1,188,4520
2014-04-13,2013,7,28,103,1477.9,0.079,4,Mod_Dry,45,11,10,10,72,148,0.1,1330,0.9,1100,230,52,7,7,-3,167,97,18,17,7,239,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0897,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2014-04-14,2013,7,28,104,1462.2,0.081,4,Mod_Dry,45,11,10,10,72,148,0.1,1314,0.9,1100,214,48,6,7,-4,157,93,17,17,6,229,1230,990,969.4,20.6,0.885,0.648,0.0314,1.53,0.0743,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2014-04-15,2013,7,29,105,1446.5,0.084,4,Mod_Dry,45,11,10,10,72,148,0.1,1298,0.9,1100,198,45,6,6,-4,145,90,17,16,6,217,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2014-04-16,2013,7,29,106,1430.9,0.086,4,Mod_Dry,45,11,10,10,72,148,0.1,1283,0.9,1100,183,41,5,6,-5,136,86,16,16,5,208,1220,990,969.3,20.7,0.871,0.648,0.0312,1.52,0.0733,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2014-04-17,2013,7,29,107,1415.4,0.089,4,Mod_Dry,45,11,10,10,72,148,0.1,1267,0.9,1100,167,38,5,5,-5,124,83,16,15,5,196,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.8,191,4590
2014-04-18,2013,7,29,108,1406.1,0.09,4,Mod_Dry,45,11,10,10,72,148,0.1,1258,0.9,1100,158,36,5,5,-5,117,81,16,15,5,189,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.9,191,4590
2014-04-19,2013,7,29,109,1396.9,0.091,4,Mod_Dry,45,11,10,10,72,148,0.11,1249,0.89,1100,149,34,4,5,-6,112,79,15,15,4,184,1210,990,969.2,20.8,0.858,0.648,0.0311,1.51,0.0722,4,0.3,1.81,0.0866,19,0.953,0.98,0.934,48.9,47.9,192,4600
2014-04-20,2013,7,29,110,1381.6,0.093,4,Mod_Dry,45,11,10,10,72,148,0.11,1234,0.89,1100,134,30,4,4,-6,102,75,15,14,4,174,1200,990,969.1,20.9,0.851,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2014-04-21,2013,7,29,111,1360.3,0.095,4,Mod_Dry,45,11,10,10,72,148,0.11,1212,0.89,1100,112,25,3,3,-7,88,70,14,13,3,160,1200,990,969,21,0.841,0.648,0.0309,1.49,0.071,4,0.3,1.79,0.0853,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2014-04-22,2013,7,30,112,1339.1,0.096,4,Mod_Dry,45,11,10,10,72,148,0.11,1191,0.89,1100,91,21,3,3,-7,71,66,14,13,3,143,1190,990,969,21,0.835,0.648,0.0308,1.48,0.0705,4,0.3,1.78,0.0848,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2014-04-23,2013,7,30,113,1318.1,0.098,4,Mod_Dry,45,11,10,10,72,148,0.11,1170,0.89,1100,70,16,2,2,-8,58,61,13,12,2,130,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2014-04-24,2013,7,30,114,1297.3,0.1,4,Mod_Dry,45,11,10,10,72,148,0.11,1149,0.89,1100,49,11,1,1,-9,45,56,12,11,1,117,1180,990,968.8,21.2,0.814,0.648,0.0306,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2014-04-25,2013,7,30,115,1276.7,0.1,4,Mod_Dry,45,11,10,10,72,148,0.12,1129,0.88,1100,29,7,1,1,-9,29,52,12,11,1,101,1180,990,968.8,21.2,0.808,0.648,0.0305,1.46,0.0686,4,0.3,1.76,0.0827,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2014-04-26,2013,7,30,116,1256.2,0.1,4,Mod_Dry,45,11,10,10,72,148,0.12,1108,0.88,1100,8,2,0,0,-10,16,47,11,10,0,88,1170,990,968.7,21.3,0.798,0.648,0.0304,1.45,0.0679,4,0.3,1.75,0.082,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2014-04-27,2013,7,30,117,1235.9,0.11,4,Mod_Dry,45,11,10,10,72,148,0.12,1088,0.88,1088,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.777,0.621,0.0291,1.4,0.0655,4,0.298,1.7,0.0794,19.7,0.954,0.98,0.935,50,48.2,193,4630
2014-04-28,2013,7,30,118,1215.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.12,1068,0.88,1068,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.748,0.576,0.0269,1.32,0.0618,4,0.294,1.62,0.0755,19.8,0.955,0.98,0.935,49.5,48.2,193,4630
2014-04-29,2013,7,31,119,1195.9,0.11,4,Mod_Dry,45,11,10,10,72,148,0.12,1048,0.88,1048,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.719,0.531,0.0247,1.25,0.0582,4,0.29,1.54,0.0716,19.9,0.955,0.98,0.936,48.9,48,192,4600
2014-04-30,2013,7,31,120,1176.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.13,1028,0.87,1028,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.5,21.5,0.69,0.486,0.0226,1.18,0.0546,4,0.286,1.46,0.0679,20.1,0.955,0.98,0.936,48.4,47.4,190,4550
2014-05-01,2013,8,31,121,1156.7,0.12,5,Dry,42,9,8,6,82,147,0.13,1010,0.87,1010,0,0,0,0,-6,6,42,9,8,0,88,1070,990,968.4,21.6,0.653,0.445,0.0206,1.1,0.0508,4,0.282,1.38,0.0638,20.2,0.955,0.98,0.936,47.8,46.9,188,4500
2014-05-02,2013,8,31,122,1137.4,0.12,5,Dry,42,9,8,6,82,147,0.13,990.4,0.87,990.4,0,0,0,0,-6,6,42,9,8,0,88,1050,990,968.3,21.7,0.624,0.418,0.0193,1.04,0.0481,4,0.277,1.32,0.0609,20.3,0.956,0.98,0.936,47.2,46.3,185,4440
2014-05-03,2013,8,31,123,1118.4,0.12,5,Dry,42,9,8,6,82,147,0.13,971.4,0.87,971.4,0,0,0,0,-6,6,42,9,8,0,88,1030,990,968.3,21.7,0.598,0.409,0.0188,1.01,0.0464,4,0.27,1.28,0.0588,20.5,0.955,0.98,0.936,46.5,45.6,182,4380
2014-05-04,2013,8,31,124,1094.2,0.12,5,Dry,42,9,8,6,82,147,0.13,947.2,0.87,947.2,0,0,0,0,-6,6,42,9,8,0,88,1010,990,968.2,21.8,0.576,0.397,0.0182,0.973,0.0446,4,0.262,1.24,0.0567,20.6,0.955,0.98,0.936,45.6,44.7,179,4290
2014-05-05,2013,8,31,125,1070.3,0.13,5,Dry,42,9,8,6,82,147,0.14,923.4,0.86,923.4,0,0,0,0,-6,6,42,9,8,0,88,982,990,968.1,21.9,0.554,0.386,0.0176,0.94,0.043,4,0.254,1.19,0.0546,20.7,0.955,0.98,0.936,44.7,43.8,175,4210
2014-05-06,2013,8,32,126,1046.9,0.13,5,Dry,42,9,8,6,82,147,0.14,899.9,0.86,899.9,0,0,0,0,-6,6,42,9,8,0,88,959,990,968,22,0.533,0.375,0.0171,0.907,0.0413,4,0.246,1.15,0.0525,20.8,0.955,0.98,0.936,43.8,43,172,4120
2014-05-07,2013,8,32,127,1023.9,0.13,5,Dry,42,9,8,6,82,147,0.14,876.9,0.86,876.9,0,0,0,0,-6,6,42,9,8,0,88,936,990,968,22,0.512,0.363,0.0165,0.875,0.0397,4,0.238,1.11,0.0506,20.9,0.955,0.98,0.936,42.9,42.1,168,4040
2014-05-08,2013,8,32,128,1001.3,0.14,5,Dry,42,9,8,6,82,147,0.15,854.3,0.85,854.3,0,0,0,0,-6,6,42,9,8,0,88,913,990,967.9,22.1,0.491,0.353,0.016,0.844,0.0382,4,0.231,1.07,0.0486,21,0.954,0.98,0.935,42,41.2,165,3950
2014-05-09,2013,8,32,129,984.1,0.14,5,Dry,42,9,8,6,82,147,0.15,837.1,0.85,837.1,0,0,0,0,-6,6,42,9,8,0,88,896,990,967.8,22.2,0.475,0.344,0.0155,0.819,0.037,4,0.225,1.04,0.0471,21.1,0.954,0.979,0.934,41.4,40.5,162,3890
2014-05-10,2013,8,32,130,967.15,0.14,5,Dry,42,9,8,6,82,147,0.15,820.1,0.85,820.1,0,0,0,0,-6,6,42,9,8,0,88,879,990,967.8,22.2,0.46,0.336,0.0151,0.796,0.0358,4,0.219,1.01,0.0457,21.2,0.954,0.977,0.932,40.7,39.8,159,3820
2014-05-11,2013,8,32,131,950.5,0.14,5,Dry,42,9,8,6,82,147,0.15,803.5,0.84,803.5,0,0,0,0,-6,6,42,9,8,0,88,863,990,967.7,22.3,0.444,0.328,0.0147,0.772,0.0346,4,0.214,0.986,0.0442,21.3,0.953,0.976,0.93,40,39.1,156,3750
2014-05-12,2013,8,32,132,934.17,0.15,5,Dry,42,9,8,6,82,147,0.16,787.2,0.84,787.2,0,0,0,0,-6,6,42,9,8,0,88,846,990,967.6,22.4,0.43,0.32,0.0143,0.75,0.0335,4,0.208,0.958,0.0428,21.4,0.953,0.975,0.928,39.4,38.4,153,3680
2014-05-13,2013,8,33,133,918.18,0.15,5,Dry,42,9,8,6,82,147,0.16,771.2,0.84,771.2,0,0,0,0,-6,6,42,9,8,0,88,830,990,967.6,22.4,0.415,0.312,0.0139,0.727,0.0324,3,0.286,1.01,0.0452,21.4,0.956,0.98,0.937,51.6,48.2,145,3470
2014-05-14,2013,8,33,134,902.54,0.15,5,Dry,42,9,8,6,82,147,0.16,755.5,0.84,755.5,0,0,0,0,-6,6,42,9,8,0,88,815,990,967.5,22.5,0.401,0.305,0.0135,0.705,0.0314,3,0.281,0.987,0.0439,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
2014-05-15,2013,8,33,135,887.28,0.16,5,Dry,42,9,8,6,82,147,0.17,740.3,0.83,740.3,0,0,0,0,-6,6,42,9,8,0,88,799,990,967.4,22.6,0.387,0.296,0.0131,0.682,0.0302,3,0.276,0.958,0.0425,21.6,0.957,0.98,0.938,50,48.2,145,3470
2014-05-16,2013,8,33,136,872.42,0.16,5,Dry,42,9,8,6,82,147,0.17,725.4,0.83,725.4,0,0,0,0,-6,6,42,9,8,0,88,784,990,967.4,22.6,0.373,0.286,0.0126,0.659,0.0291,3,0.269,0.928,0.041,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2014-05-17,2013,8,33,137,858,0.16,5,Dry,42,9,8,6,82,147,0.17,711,0.83,711,0,0,0,0,-6,6,42,9,8,0,88,770,990,967.3,22.7,0.364,0.276,0.0122,0.64,0.0282,3,0.262,0.903,0.0398,21.8,0.957,0.98,0.938,48.4,47.4,142,3420
2014-05-18,2013,8,33,138,844.06,0.17,5,Dry,42,9,8,6,82,147,0.17,697.1,0.83,697.1,0,0,0,0,-6,6,42,9,8,0,88,756,990,967.3,22.7,0.356,0.267,0.0117,0.623,0.0274,3,0.256,0.879,0.0387,21.8,0.957,0.98,0.938,47.6,46.7,140,3360
2014-05-19,2013,8,33,139,830.64,0.17,5,Dry,42,9,8,6,82,147,0.18,683.6,0.82,683.6,0,0,0,0,-6,6,42,9,8,0,88,743,990,967.2,22.8,0.349,0.258,0.0113,0.606,0.0266,3,0.25,0.856,0.0376,21.9,0.957,0.98,0.938,46.9,45.9,138,3310
2014-05-20,2013,8,34,140,817.81,0.18,5,Dry,42,9,8,6,82,147,0.18,670.8,0.82,670.8,0,0,0,0,-6,6,42,9,8,0,88,730,990,967.2,22.8,0.341,0.249,0.0109,0.59,0.0259,3,0.244,0.835,0.0366,22,0.957,0.98,0.938,46.1,45.2,136,3260
2014-05-21,2013,8,34,141,805.65,0.18,5,Dry,42,9,8,6,82,147,0.18,658.6,0.82,658.6,0,0,0,0,-6,6,42,9,8,0,88,718,990,967.1,22.9,0.334,0.241,0.0105,0.575,0.0251,3,0.239,0.814,0.0356,22.1,0.956,0.98,0.937,45.4,44.5,134,3210
2014-05-22,2013,8,34,142,794.29,0.19,5,Dry,42,9,8,6,82,147,0.18,647.3,0.81,647.3,0,0,0,0,-6,6,42,9,8,0,88,706,990,967.1,22.9,0.328,0.233,0.0102,0.561,0.0245,3,0.234,0.795,0.0347,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2014-05-23,2013,8,34,143,783.92,0.19,5,Dry,42,9,8,6,82,147,0.19,636.9,0.81,636.9,0,0,0,0,-6,6,42,9,8,0,88,696,990,967,23,0.322,0.226,0.00986,0.548,0.0239,3,0.229,0.778,0.0339,22.2,0.956,0.98,0.937,44.1,43.3,130,3110
2014-05-24,2013,8,34,144,774.94,0.19,5,Dry,42,9,8,6,82,147,0.19,627.9,0.81,627.9,0,0,0,0,-6,6,42,9,8,0,88,687,990,967,23,0.317,0.22,0.00959,0.537,0.0234,3,0.225,0.762,0.0331,22.2,0.955,0.98,0.936,43.6,42.7,128,3080
2014-05-25,2013,8,34,145,766.51,0.2,5,Dry,42,9,8,6,82,147,0.19,619.5,0.81,619.5,0,0,0,0,-6,6,42,9,8,0,88,679,990,967,23,0.312,0.215,0.00933,0.527,0.0229,3,0.221,0.748,0.0325,22.3,0.955,0.98,0.936,43.1,42.2,127,3040
2014-05-26,2013,8,34,146,753.11,0.2,5,Dry,42,9,8,6,82,147,0.2,606.1,0.81,606.1,0,0,0,0,-6,6,42,9,8,0,88,665,990,966.9,23.1,0.304,0.206,0.00892,0.51,0.0221,3,0.215,0.726,0.0314,22.4,0.955,0.98,0.935,42.3,41.4,124,2980
2014-05-27,2013,8,35,147,739.17,0.21,5,Dry,42,9,8,6,82,147,0.2,592.2,0.8,592.2,0,0,0,0,-6,6,42,9,8,0,88,651,990,966.9,23.1,0.297,0.197,0.00849,0.493,0.0213,3,0.209,0.702,0.0303,22.4,0.954,0.979,0.934,41.4,40.6,122,2920
2014-05-28,2013,8,35,148,725.77,0.21,5,Dry,42,9,8,6,82,147,0.2,578.8,0.8,578.8,0,0,0,0,-6,6,42,9,8,0,88,638,990,966.8,23.2,0.289,0.188,0.00809,0.477,0.0205,3,0.203,0.68,0.0293,22.5,0.953,0.977,0.931,40.6,39.7,119,2860
2014-05-29,2013,8,35,149,713.47,0.21,5,Dry,42,9,8,6,82,147,0.21,566.5,0.79,566.5,0,0,0,0,-6,6,42,9,8,0,88,625,990,966.8,23.2,0.282,0.179,0.00772,0.461,0.0198,3,0.197,0.659,0.0283,22.6,0.952,0.976,0.929,39.8,38.8,117,2800
2014-05-30,2013,8,35,150,700.61,0.22,5,Dry,42,9,8,6,82,147,0.21,553.6,0.79,553.6,0,0,0,0,-6,6,42,9,8,0,88,613,990,966.7,23.3,0.275,0.171,0.00733,0.445,0.0191,3,0.192,0.637,0.0273,22.7,0.951,0.974,0.926,39,38,114,2730
2014-05-31,2013,8,35,151,687.76,0.22,5,Dry,42,9,8,6,82,147,0.21,540.8,0.79,540.8,0,0,0,0,-6,6,42,9,8,0,88,600,990,966.7,23.3,0.267,0.162,0.00695,0.43,0.0184,3,0.186,0.615,0.0264,22.7,0.95,0.972,0.923,38.2,37.1,111,2670
2014-06-01,2013,9,35,152,675.46,0.22,5,Dry,39,9,7,5,59,119,0.18,556.5,0.82,556.5,0,0,0,0,-5,5,39,9,7,0,64,611,990,966.6,23.4,0.274,0.173,0.00738,0.447,0.0191,3,0.193,0.64,0.0273,22.8,0.951,0.975,0.927,39.4,38.4,115,2760
2014-06-02,2013,9,35,153,664.25,0.23,5,Dry,39,9,7,5,59,119,0.18,545.3,0.82,545.3,0,0,0,0,-5,5,39,9,7,0,64,600,990,966.6,23.4,0.268,0.165,0.00705,0.433,0.0185,3,0.188,0.621,0.0265,22.8,0.95,0.973,0.925,38.7,37.6,113,2710
2014-06-03,2013,9,36,154,652.49,0.23,5,Dry,39,9,7,5,59,119,0.18,533.5,0.82,533.5,0,0,0,0,-5,5,39,9,7,0,64,588,990,966.5,23.5,0.261,0.157,0.0067,0.418,0.0178,3,0.183,0.601,0.0256,22.9,0.949,0.972,0.922,37.9,36.8,110,2650
2014-06-04,2013,9,36,155,641.28,0.24,5,Dry,39,9,7,5,59,119,0.19,522.3,0.81,522.3,0,0,0,0,-5,5,39,9,7,0,64,577,990,966.5,23.5,0.255,0.15,0.00637,0.404,0.0172,3,0.178,0.582,0.0247,23,0.949,0.97,0.92,37.2,36.1,108,2600
2014-06-05,2013,9,36,156,631.16,0.24,5,Dry,39,9,7,5,59,119,0.19,512.2,0.81,512.2,0,0,0,0,-5,5,39,9,7,0,64,567,990,966.4,23.6,0.249,0.143,0.00607,0.392,0.0166,3,0.173,0.565,0.024,23,0.947,0.97,0.919,36.5,35.4,106,2550
2014-06-06,2013,9,36,157,620.5,0.25,5,Dry,39,9,7,5,59,119,0.19,501.5,0.81,501.5,0,0,0,0,-5,5,39,9,7,0,64,557,990,966.4,23.6,0.243,0.136,0.00576,0.379,0.016,3,0.168,0.547,0.0232,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
2014-06-07,2013,9,36,158,609.83,0.25,5,Dry,39,9,7,5,59,119,0.2,490.8,0.81,490.8,0,0,0,0,-5,5,39,9,7,0,64,546,990,966.3,23.7,0.237,0.131,0.00552,0.367,0.0155,3,0.163,0.531,0.0224,23.1,0.945,0.97,0.917,35.1,34,102,2450
2014-06-08,2013,9,36,159,599.72,0.26,5,Dry,39,9,7,5,59,119,0.2,480.7,0.8,480.7,0,0,0,0,-5,5,39,9,7,0,64,536,990,966.3,23.7,0.231,0.126,0.00531,0.357,0.0151,2,0.267,0.624,0.0263,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
2014-06-09,2013,9,36,160,589.6,0.26,5,Dry,39,9,7,5,59,119,0.2,470.6,0.8,470.6,0,0,0,0,-5,5,39,9,7,0,64,526,990,966.3,23.7,0.225,0.121,0.0051,0.346,0.0146,2,0.26,0.606,0.0255,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
2014-06-10,2013,9,37,161,580.57,0.26,5,Dry,39,9,7,5,59,119,0.2,461.6,0.8,461.6,0,0,0,0,-5,5,39,9,7,0,64,517,990,966.2,23.8,0.22,0.117,0.00491,0.337,0.0142,2,0.254,0.591,0.0248,23.2,0.957,0.98,0.938,50.3,48.2,96.4,2310
2014-06-11,2013,9,37,162,571,0.27,5,Dry,39,9,7,5,59,119,0.21,452,0.79,452,0,0,0,0,-5,5,39,9,7,0,64,507,990,966.2,23.8,0.215,0.112,0.00471,0.327,0.0137,2,0.248,0.575,0.0241,23.3,0.958,0.98,0.939,49.4,48.2,96.4,2310
2014-06-12,2013,9,37,163,561.43,0.27,5,Dry,39,9,7,5,59,119,0.21,442.4,0.79,442.4,0,0,0,0,-5,5,39,9,7,0,64,497,990,966.1,23.9,0.211,0.108,0.00452,0.319,0.0134,2,0.241,0.56,0.0235,23.3,0.958,0.98,0.939,48.4,47.5,94.9,2280
2014-06-13,2013,9,37,164,552.41,0.28,5,Dry,39,9,7,5,59,119,0.21,433.4,0.79,433.4,0,0,0,0,-5,5,39,9,7,0,64,488,990,966.1,23.9,0.208,0.104,0.00433,0.311,0.013,2,0.235,0.547,0.0229,23.4,0.957,0.98,0.938,47.5,46.6,93.2,2240
2014-06-14,2013,9,37,165,544.48,0.28,5,Dry,39,9,7,5,59,119,0.22,425.5,0.78,425.5,0,0,0,0,-5,5,39,9,7,0,64,480,990,966.1,23.9,0.205,0.0998,0.00417,0.305,0.0127,2,0.23,0.535,0.0223,23.4,0.957,0.98,0.937,46.7,45.8,91.6,2200
2014-06-15,2013,9,37,166,536,0.29,5,Dry,39,9,7,5,59,119,0.22,417,0.78,417,0,0,0,0,-5,5,39,9,7,0,64,472,990,966,24,0.202,0.0958,0.00399,0.298,0.0124,2,0.224,0.522,0.0218,23.5,0.956,0.98,0.937,45.9,45,89.9,2160
2014-06-16,2013,9,37,167,527.53,0.29,5,Dry,39,9,7,5,59,119,0.23,408.5,0.77,408.5,0,0,0,0,-5,5,39,9,7,0,64,464,990,966,24,0.199,0.0918,0.00382,0.291,0.0121,2,0.218,0.509,0.0212,23.5,0.955,0.98,0.936,45,44.1,88.2,2120
2014-06-17,2013,9,38,168,519.05,0.3,5,Dry,39,9,7,5,59,119,0.23,400.1,0.77,400.1,0,0,0,0,-5,5,39,9,7,0,64,455,990,965.9,24.1,0.196,0.0878,0.00365,0.284,0.0118,2,0.213,0.496,0.0206,23.6,0.955,0.98,0.936,44.1,43.3,86.5,2080
2014-06-18,2013,9,38,169,511.12,0.3,5,Dry,39,9,7,5,59,119,0.23,392.1,0.77,392.1,0,0,0,0,-5,5,39,9,7,0,64,447,990,965.9,24.1,0.193,0.0841,0.00349,0.277,0.0115,2,0.207,0.485,0.0201,23.6,0.954,0.98,0.935,43.3,42.4,84.9,2040
2014-06-19,2013,9,38,170,503.19,0.31,5,Dry,39,9,7,5,59,119,0.24,384.2,0.76,384.2,0,0,0,0,-5,5,39,9,7,0,64,439,990,965.9,24.1,0.191,0.0803,0.00333,0.271,0.0112,2,0.202,0.473,0.0196,23.7,0.953,0.98,0.934,42.5,41.6,83.3,2000
2014-06-20,2013,9,38,171,496.36,0.31,5,Dry,39,9,7,5,59,119,0.24,377.4,0.76,377.4,0,0,0,0,-5,5,39,9,7,0,64,432,990,965.8,24.2,0.188,0.0771,0.00319,0.265,0.011,2,0.197,0.462,0.0191,23.7,0.952,0.98,0.933,41.8,40.9,81.8,1960
2014-06-21,2013,9,38,172,488.97,0.32,5,Dry,39,9,7,5,59,119,0.24,370,0.76,370,0,0,0,0,-5,5,39,9,7,0,64,425,990,965.8,24.2,0.186,0.0736,0.00304,0.259,0.0107,2,0.192,0.451,0.0187,23.7,0.951,0.978,0.93,41,40.1,80.2,1920
2014-06-22,2013,9,38,173,481.59,0.32,5,Dry,39,9,7,5,59,119,0.25,362.6,0.75,362.6,0,0,0,0,-5,5,39,9,7,0,64,418,990,965.8,24.2,0.183,0.0701,0.00289,0.253,0.0104,2,0.187,0.44,0.0182,23.8,0.95,0.976,0.928,40.2,39.2,78.5,1880
2014-06-23,2013,9,38,174,474.21,0.32,5,Dry,39,9,7,5,59,119,0.25,355.2,0.75,355.2,0,0,0,0,-5,5,39,9,7,0,64,410,990,965.7,24.3,0.18,0.0667,0.00275,0.247,0.0102,2,0.182,0.429,0.0177,23.8,0.949,0.975,0.925,39.4,38.4,76.8,1840
2014-06-24,2013,9,39,175,467.37,0.33,5,Dry,39,9,7,5,59,119,0.26,348.4,0.74,348.4,0,0,0,0,-5,5,39,9,7,0,64,403,990,965.7,24.3,0.178,0.0634,0.00261,0.241,0.00993,2,0.178,0.419,0.0172,23.9,0.948,0.973,0.923,38.7,37.6,75.3,1810
2014-06-25,2013,9,39,176,460.54,0.33,5,Dry,39,9,7,5,59,119,0.26,341.5,0.74,341.5,0,0,0,0,-5,5,39,9,7,0,64,397,990,965.7,24.3,0.175,0.0602,0.00247,0.236,0.00969,2,0.173,0.409,0.0168,23.9,0.947,0.972,0.92,37.9,36.9,73.7,1770
2014-06-26,2013,9,39,177,454.79,0.34,5,Dry,39,9,7,5,59,119,0.26,335.8,0.74,335.8,0,0,0,0,-5,5,39,9,7,0,64,391,990,965.6,24.4,0.173,0.0575,0.00236,0.231,0.00948,2,0.169,0.4,0.0164,24,0.946,0.97,0.918,37.3,36.2,72.4,1740
2014-06-27,2013,9,39,178,448.5,0.34,5,Dry,39,9,7,5,59,119,0.27,329.5,0.73,329.5,0,0,0,0,-5,5,39,9,7,0,64,385,990,965.6,24.4,0.171,0.0545,0.00224,0.226,0.00926,2,0.165,0.391,0.016,24,0.945,0.97,0.917,36.6,35.5,71.1,1710
2014-06-28,2013,9,39,179,442.22,0.34,5,Dry,39,9,7,5,59,119,0.27,323.2,0.73,323.2,0,0,0,0,-5,5,39,9,7,0,64,378,990,965.6,24.4,0.169,0.0516,0.00211,0.221,0.00904,2,0.161,0.381,0.0156,24,0.944,0.97,0.916,36,34.9,69.8,1670
2014-06-29,2013,9,39,180,435.93,0.35,5,Dry,39,9,7,5,59,119,0.27,316.9,0.73,316.9,0,0,0,0,-5,5,39,9,7,0,64,372,990,965.6,24.4,0.167,0.0486,0.00199,0.215,0.00881,2,0.156,0.372,0.0152,24.1,0.943,0.97,0.915,35.3,34.2,68.4,1640
2014-06-30,2013,9,39,181,429.64,0.35,5,Dry,39,9,7,5,59,119,0.28,310.6,0.72,310.6,0,0,0,0,-5,5,39,9,7,0,64,366,990,965.5,24.5,0.165,0.0456,0.00186,0.21,0.00859,2,0.152,0.362,0.0148,24.1,0.942,0.97,0.914,34.6,33.6,67.1,1610
2014-07-01,2013,10,40,182,423.9,0.36,5,Dry,37,8,6,4,53,108,0.26,315.9,0.74,315.9,0,0,0,0,-4,4,37,8,6,0,57,367,990,965.5,24.5,0.165,0.0481,0.00196,0.213,0.0087,2,0.156,0.369,0.0151,24.1,0.943,0.97,0.915,35.2,34.2,68.4,1640
2014-07-02,2013,10,40,183,418.15,0.36,5,Dry,37,8,6,4,53,108,0.26,310.1,0.74,310.1,0,0,0,0,-4,4,37,8,6,0,57,361,990,965.5,24.5,0.163,0.0454,0.00185,0.208,0.0085,2,0.152,0.36,0.0147,24.2,0.942,0.97,0.914,34.6,33.6,67.2,1610
2014-07-03,2013,10,40,184,412.41,0.37,5,Dry,37,8,6,4,53,108,0.26,304.4,0.74,304.4,0,0,0,0,-4,4,37,8,6,0,57,355,990,965.5,24.5,0.161,0.0427,0.00174,0.204,0.0083,2,0.148,0.352,0.0143,24.2,0.941,0.97,0.913,34,33,65.9,1580
2014-07-04,2013,10,40,185,406.67,0.37,5,Dry,37,8,6,4,53,108,0.27,298.7,0.73,298.7,0,0,0,0,-4,4,37,8,6,0,57,350,990,965.4,24.6,0.159,0.04,0.00163,0.199,0.0081,2,0.144,0.343,0.014,24.2,0.94,0.97,0.912,33.4,32.4,64.7,1550
2014-07-05,2013,10,40,186,400.93,0.37,5,Dry,37,8,6,4,53,108,0.27,292.9,0.73,292.9,0,0,0,0,-4,4,37,8,6,0,57,344,990,965.4,24.6,0.157,0.0373,0.00152,0.194,0.00789,2,0.14,0.334,0.0136,24.3,0.939,0.97,0.911,32.7,31.7,63.5,1520
2014-07-06,2013,10,40,187,396.28,0.38,5,Dry,37,8,6,4,53,108,0.27,288.3,0.73,288.3,0,0,0,0,-4,4,37,8,6,0,57,339,990,965.4,24.6,0.155,0.0351,0.00142,0.19,0.00773,2,0.137,0.327,0.0133,24.3,0.938,0.97,0.91,32.2,31.2,62.5,1500
2014-07-07,2013,10,40,188,391.08,0.38,5,Dry,37,8,6,4,53,108,0.28,283.1,0.72,283.1,0,0,0,0,-4,4,37,8,6,0,57,334,990,965.4,24.6,0.153,0.0326,0.00132,0.186,0.00755,2,0.134,0.32,0.013,24.3,0.937,0.97,0.909,31.6,30.7,61.4,1470
