date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-07-08,2013,10,41,189,385.89,0.39,5,Dry,37,8,6,4,53,108,0.28,277.9,0.72,277.9,0,0,0,0,-4,4,37,8,6,0,57,329,990,965.3,24.7,0.152,0.0302,0.00122,0.182,0.00737,2,0.13,0.312,0.0126,24.4,0.936,0.97,0.908,31.1,30.1,60.2,1450
2014-07-09,2013,10,41,190,380.69,0.39,5,Dry,37,8,6,4,53,108,0.28,272.7,0.72,272.7,0,0,0,0,-4,4,37,8,6,0,57,324,990,965.3,24.7,0.15,0.0277,0.00112,0.177,0.00719,2,0.127,0.304,0.0123,24.4,0.934,0.97,0.906,30.5,29.6,59.1,1420
2014-07-10,2013,10,41,191,375.5,0.39,5,Dry,37,8,6,4,53,108,0.29,267.5,0.71,267.5,0,0,0,0,-4,4,37,8,6,0,57,319,990,965.3,24.7,0.148,0.0253,0.00102,0.173,0.00701,2,0.123,0.296,0.012,24.4,0.933,0.97,0.905,29.9,29,58,1390
2014-07-11,2013,10,41,192,370.3,0.4,5,Dry,37,8,6,4,53,108,0.29,262.3,0.71,262.3,0,0,0,0,-4,4,37,8,6,0,57,313,990,965.3,24.7,0.146,0.0228,0.000921,0.169,0.00683,2,0.12,0.288,0.0117,24.5,0.932,0.97,0.904,29.3,28.4,56.9,1370
2014-07-12,2013,10,41,193,365.65,0.4,5,Dry,37,8,6,4,53,108,0.29,257.6,0.7,257.6,0,0,0,0,-4,4,37,8,6,0,57,309,990,965.2,24.8,0.144,0.0206,0.000832,0.165,0.00666,2,0.116,0.281,0.0114,24.5,0.931,0.97,0.903,28.8,27.9,55.9,1340
2014-07-13,2013,10,41,194,361,0.41,5,Dry,37,8,6,4,53,108,0.3,253,0.7,253,0,0,0,0,-4,4,37,8,6,0,57,304,990,965.2,24.8,0.143,0.0184,0.000743,0.161,0.0065,2,0.113,0.275,0.0111,24.5,0.93,0.97,0.902,28.3,27.4,54.9,1320
2014-07-14,2013,10,41,195,356.36,0.41,5,Dry,37,8,6,4,53,108,0.3,248.4,0.7,248.4,0,0,0,0,-4,4,37,8,6,0,57,299,990,965.2,24.8,0.141,0.0169,0.000679,0.158,0.00637,2,0.11,0.268,0.0108,24.6,0.929,0.97,0.901,27.8,26.9,53.9,1290
2014-07-15,2013,10,42,196,351.71,0.42,5,Dry,37,8,6,4,53,108,0.31,243.7,0.69,243.7,0,0,0,0,-4,4,37,8,6,0,57,295,990,965.2,24.8,0.14,0.0165,0.000663,0.156,0.00628,2,0.107,0.263,0.0106,24.6,0.927,0.97,0.9,27.2,26.4,52.8,1270
2014-07-16,2013,10,42,197,348.15,0.42,5,Dry,37,8,6,4,53,108,0.31,240.2,0.69,240.2,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0162,0.00065,0.154,0.00621,2,0.105,0.259,0.0104,24.6,0.926,0.97,0.898,26.8,26,52.1,1250
2014-07-17,2013,10,42,198,344.05,0.42,5,Dry,37,8,6,4,53,108,0.31,236.1,0.69,236.1,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000636,0.153,0.00614,2,0.102,0.254,0.0102,24.6,0.925,0.97,0.897,26.4,25.6,51.1,1230
2014-07-18,2013,10,42,199,339.95,0.43,5,Dry,37,8,6,4,53,108,0.32,231.9,0.68,231.9,0,0,0,0,-4,4,37,8,6,0,57,283,990,965.1,24.9,0.135,0.0155,0.000621,0.151,0.00606,2,0.0991,0.25,0.01,24.7,0.924,0.97,0.896,25.9,25.1,50.2,1210
2014-07-19,2013,10,42,200,335.85,0.43,5,Dry,37,8,6,4,53,108,0.32,227.8,0.68,227.8,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0151,0.000607,0.149,0.00598,1,0.25,0.399,0.016,24.5,0.959,0.98,0.939,52.5,48.2,48.2,1160
2014-07-20,2013,10,42,201,331.75,0.44,5,Dry,37,8,6,4,53,108,0.33,223.8,0.67,223.8,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.132,0.0148,0.000592,0.147,0.0059,1,0.245,0.392,0.0157,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
2014-07-21,2013,10,42,202,327.65,0.44,5,Dry,37,8,6,4,53,108,0.33,219.7,0.67,219.7,0,0,0,0,-4,4,37,8,6,0,57,271,990,965,25,0.131,0.0144,0.000578,0.145,0.00583,1,0.239,0.385,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
2014-07-22,2013,10,43,203,323.54,0.45,5,Dry,37,8,6,4,53,108,0.33,215.5,0.67,215.5,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000563,0.144,0.00575,1,0.233,0.377,0.0151,24.6,0.957,0.98,0.938,49.8,48.2,48.2,1160
2014-07-23,2013,10,43,204,319.99,0.45,5,Dry,37,8,6,4,53,108,0.34,212,0.66,212,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0138,0.000551,0.142,0.00568,1,0.229,0.371,0.0148,24.6,0.957,0.98,0.938,49,48,48,1150
2014-07-24,2013,10,43,205,316.43,0.45,5,Dry,37,8,6,4,53,108,0.34,208.4,0.66,208.4,0,0,0,0,-4,4,37,8,6,0,57,259,990,965,25,0.127,0.0135,0.000538,0.141,0.00562,1,0.224,0.364,0.0146,24.7,0.956,0.98,0.937,48.2,47.2,47.2,1130
2014-07-25,2013,10,43,206,312.88,0.46,5,Dry,37,8,6,4,53,108,0.34,204.9,0.66,204.9,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0132,0.000526,0.139,0.00555,1,0.219,0.358,0.0143,24.7,0.956,0.98,0.937,47.4,46.4,46.4,1110
2014-07-26,2013,10,43,207,309.32,0.46,5,Dry,37,8,6,4,53,108,0.35,201.3,0.65,201.3,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.125,0.0129,0.000513,0.137,0.00549,1,0.214,0.352,0.014,24.7,0.955,0.98,0.936,46.6,45.6,45.6,1100
2014-07-27,2013,10,43,208,305.77,0.47,5,Dry,37,8,6,4,53,108,0.35,197.8,0.65,197.8,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.123,0.0126,0.000501,0.136,0.00542,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.8,44.8,44.8,1080
2014-07-28,2013,10,43,209,302.22,0.47,5,Dry,37,8,6,4,53,108,0.36,194.2,0.64,194.2,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0123,0.000489,0.134,0.00535,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.9,44,44,1060
2014-07-29,2013,10,44,210,299.75,0.47,5,Dry,37,8,6,4,53,108,0.36,191.8,0.64,191.8,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.012,0.00048,0.133,0.00531,1,0.201,0.335,0.0133,24.8,0.952,0.98,0.933,44.3,43.5,43.5,1040
2014-07-30,2013,10,44,211,296.75,0.48,5,Dry,37,8,6,4,53,108,0.36,188.8,0.64,188.8,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00525,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.6,42.8,42.8,1030
2014-07-31,2013,10,44,212,293.74,0.48,5,Dry,37,8,6,4,53,108,0.37,185.7,0.63,185.7,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0115,0.000459,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42.1,42.1,1010
2014-08-01,2013,11,44,213,289.64,0.49,5,Dry,34,7,5,3,44,93,0.32,196.6,0.68,196.6,0,0,0,0,-3,3,34,7,5,0,47,243,990,964.9,25.1,0.121,0.0125,0.000496,0.134,0.00532,1,0.208,0.342,0.0136,24.8,0.954,0.98,0.935,45.6,44.7,44.7,1070
2014-08-02,2013,11,44,214,286.08,0.49,5,Dry,34,7,5,3,44,93,0.33,193.1,0.68,193.1,0,0,0,0,-3,3,34,7,5,0,47,239,990,964.8,25.2,0.12,0.0122,0.000483,0.132,0.00525,1,0.203,0.335,0.0133,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
2014-08-03,2013,11,44,215,281.98,0.5,5,Dry,34,7,5,3,44,93,0.33,189,0.67,189,0,0,0,0,-3,3,34,7,5,0,47,235,990,964.8,25.2,0.118,0.0118,0.000469,0.13,0.00518,1,0.198,0.328,0.013,24.8,0.951,0.98,0.932,43.8,42.9,42.9,1030
2014-08-04,2013,11,44,216,277.88,0.5,5,Dry,34,7,5,3,44,93,0.34,184.9,0.67,184.9,0,0,0,0,-3,3,34,7,5,0,47,231,990,964.8,25.2,0.117,0.0115,0.000455,0.128,0.0051,1,0.192,0.321,0.0127,24.9,0.95,0.98,0.931,42.8,42,42,1010
2014-08-05,2013,11,45,217,273.78,0.51,5,Dry,34,7,5,3,44,93,0.34,180.8,0.66,180.8,0,0,0,0,-3,3,34,7,5,0,47,227,990,964.8,25.2,0.116,0.0111,0.000441,0.127,0.00503,1,0.187,0.313,0.0124,24.9,0.949,0.98,0.93,41.9,41,41,985
2014-08-06,2013,11,45,218,269.68,0.51,5,Dry,34,7,5,3,44,93,0.34,176.7,0.66,176.7,0,0,0,0,-3,3,34,7,5,0,47,223,990,964.8,25.2,0.114,0.0108,0.000427,0.125,0.00495,1,0.181,0.306,0.0121,24.9,0.947,0.978,0.927,40.9,40,40,960
2014-08-07,2013,11,45,219,266.12,0.52,5,Dry,34,7,5,3,44,93,0.35,173.1,0.65,173.1,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0105,0.000415,0.123,0.00489,1,0.176,0.3,0.0119,24.9,0.946,0.976,0.924,40.1,39.1,39.1,939
2014-08-08,2013,11,45,220,262.57,0.52,5,Dry,34,7,5,3,44,93,0.35,169.6,0.65,169.6,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000403,0.122,0.00482,1,0.171,0.293,0.0116,25,0.945,0.974,0.921,39.2,38.2,38.2,917
2014-08-09,2013,11,45,221,259.01,0.53,5,Dry,34,7,5,3,44,93,0.36,166,0.64,166,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00986,0.00039,0.12,0.00476,1,0.167,0.287,0.0114,25,0.944,0.973,0.918,38.4,37.3,37.3,896
2014-08-10,2013,11,45,222,256.55,0.53,5,Dry,34,7,5,3,44,93,0.36,163.6,0.64,163.6,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.109,0.00965,0.000382,0.119,0.00471,1,0.163,0.282,0.0112,25,0.943,0.971,0.916,37.8,36.7,36.7,881
2014-08-11,2013,11,45,223,253.54,0.54,5,Dry,34,7,5,3,44,93,0.37,160.5,0.63,160.5,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.108,0.0094,0.000372,0.118,0.00466,1,0.159,0.277,0.011,25,0.942,0.97,0.914,37.1,36,36,864
2014-08-12,2013,11,46,224,250.54,0.54,5,Dry,34,7,5,3,44,93,0.37,157.5,0.63,157.5,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00914,0.000361,0.117,0.00461,1,0.155,0.272,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
2014-08-13,2013,11,46,225,247.53,0.55,5,Dry,34,7,5,3,44,93,0.38,154.5,0.62,154.5,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.00889,0.000351,0.115,0.00455,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
2014-08-14,2013,11,46,226,244.52,0.55,5,Dry,34,7,5,3,44,93,0.38,151.5,0.62,151.5,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00863,0.000341,0.114,0.0045,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35,34,34,815
2014-08-15,2013,11,46,227,241.51,0.56,5,Dry,34,7,5,3,44,93,0.39,148.5,0.61,148.5,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.6,25.4,0.104,0.00837,0.00033,0.113,0.00444,1,0.143,0.256,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
2014-08-16,2013,11,46,228,238.5,0.56,5,Dry,34,7,5,3,44,93,0.39,145.5,0.61,145.5,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00812,0.00032,0.111,0.00438,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2014-08-17,2013,11,46,229,235.5,0.57,5,Dry,34,7,5,3,44,93,0.4,142.5,0.6,142.5,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00786,0.00031,0.11,0.00433,1,0.135,0.245,0.00964,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2014-08-18,2013,11,46,230,233.04,0.57,5,Dry,34,7,5,3,44,93,0.4,140,0.6,140,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00765,0.000301,0.109,0.00428,1,0.132,0.24,0.00946,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
2014-08-19,2013,11,47,231,230.57,0.58,5,Dry,34,7,5,3,44,93,0.4,137.6,0.6,137.6,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.1,0.00744,0.000293,0.108,0.00424,1,0.128,0.236,0.00928,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2014-08-20,2013,11,47,232,228.11,0.59,5,Dry,34,7,5,3,44,93,0.41,135.1,0.59,135.1,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0995,0.00723,0.000284,0.107,0.0042,1,0.125,0.232,0.00911,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2014-08-21,2013,11,47,233,225.65,0.59,5,Dry,34,7,5,3,44,93,0.41,132.7,0.59,132.7,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0986,0.00703,0.000276,0.106,0.00415,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.6,29.7,29.7,712
2014-08-22,2013,11,47,234,223.19,0.6,5,Dry,34,7,5,3,44,93,0.42,130.2,0.58,130.2,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0977,0.00682,0.000268,0.105,0.00411,1,0.118,0.223,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2014-08-23,2013,11,47,235,220.73,0.61,5,Dry,34,7,5,3,44,93,0.42,127.7,0.58,127.7,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0968,0.00661,0.000259,0.103,0.00406,1,0.115,0.218,0.00857,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2014-08-24,2013,11,47,236,218.27,0.61,5,Dry,34,7,5,3,44,93,0.43,125.3,0.57,125.3,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.096,0.0064,0.000251,0.102,0.00402,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.8,28,28,671
2014-08-25,2013,11,47,237,215.81,0.62,5,Dry,34,7,5,3,44,93,0.43,122.8,0.57,122.8,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0951,0.00619,0.000243,0.101,0.00397,1,0.108,0.21,0.00822,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2014-08-26,2013,11,48,238,214.44,0.63,5,Dry,34,7,5,3,44,93,0.43,121.4,0.57,121.4,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0946,0.00607,0.000238,0.101,0.00395,1,0.106,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2014-08-27,2013,11,48,239,212.53,0.63,5,Dry,34,7,5,3,44,93,0.44,119.5,0.56,119.5,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.094,0.00591,0.000232,0.0999,0.00391,1,0.104,0.204,0.00798,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2014-08-28,2013,11,48,240,210.61,0.64,5,Dry,34,7,5,3,44,93,0.44,117.6,0.56,117.6,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0933,0.00575,0.000225,0.099,0.00388,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2014-08-29,2013,11,48,241,208.7,0.64,5,Dry,34,7,5,3,44,93,0.45,115.7,0.55,115.7,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0926,0.00558,0.000219,0.0982,0.00384,1,0.0987,0.197,0.00771,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2014-08-30,2013,11,48,242,206.79,0.65,5,Dry,34,7,5,3,44,93,0.45,113.8,0.55,113.8,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0919,0.00542,0.000212,0.0973,0.00381,1,0.0961,0.193,0.00757,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2014-08-31,2013,11,48,243,204.87,0.66,5,Dry,34,7,5,3,44,93,0.45,111.9,0.55,111.9,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0912,0.00526,0.000206,0.0965,0.00377,1,0.0935,0.19,0.00743,25.4,0.919,0.97,0.891,25.6,24.8,24.8,596
2014-09-01,2013,12,48,244,201.86,0.67,5,Dry,30,6,4,2,30,72,0.36,129.9,0.64,129.9,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0955,0.00679,0.000265,0.102,0.004,1,0.118,0.22,0.0086,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
2014-09-02,2013,12,49,245,198.31,0.68,5,Dry,30,6,4,2,30,72,0.36,126.3,0.64,126.3,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0942,0.00649,0.000253,0.101,0.00393,1,0.113,0.214,0.00835,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2014-09-03,2013,12,49,246,195.85,0.69,5,Dry,30,6,4,2,30,72,0.37,123.8,0.63,123.8,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0934,0.00628,0.000245,0.0996,0.00389,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
2014-09-04,2013,12,49,247,192.84,0.7,5,Dry,30,6,4,2,30,72,0.37,120.8,0.63,120.8,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0923,0.00602,0.000235,0.0983,0.00384,1,0.106,0.204,0.00797,25.4,0.925,0.97,0.898,27.8,27,27,648
2014-09-05,2013,12,49,248,189.83,0.71,5,Dry,30,6,4,2,30,72,0.38,117.8,0.62,117.8,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0912,0.00577,0.000225,0.097,0.00379,1,0.102,0.199,0.00776,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
2014-09-06,2013,12,49,249,186.82,0.72,5,Dry,30,6,4,2,30,72,0.39,114.8,0.61,114.8,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0902,0.00551,0.000215,0.0957,0.00374,1,0.0975,0.193,0.00755,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2014-09-07,2013,12,49,250,184.36,0.73,5,Dry,30,6,4,2,30,72,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0893,0.0053,0.000207,0.0946,0.0037,1,0.0942,0.189,0.00738,25.4,0.919,0.97,0.892,25.7,24.9,24.9,599
2014-09-08,2013,12,49,251,181.36,0.74,5,Dry,30,6,4,2,30,72,0.4,109.4,0.6,109.4,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0882,0.00505,0.000197,0.0933,0.00365,1,0.0901,0.183,0.00718,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2014-09-09,2013,12,50,252,178.9,0.75,5,Dry,30,6,4,2,30,72,0.4,106.9,0.6,106.9,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0874,0.00484,0.000189,0.0922,0.00361,1,0.0868,0.179,0.007,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
2014-09-10,2013,12,50,253,176.43,0.76,5,Dry,30,6,4,2,30,72,0.41,104.4,0.59,104.4,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0865,0.00463,0.000181,0.0911,0.00357,1,0.0835,0.175,0.00683,25.4,0.914,0.97,0.886,23.7,23,23,553
2014-09-11,2013,12,50,254,175.07,0.76,5,Dry,30,6,4,2,30,72,0.41,103.1,0.59,103.1,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.086,0.00451,0.000177,0.0905,0.00354,1,0.0816,0.172,0.00674,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
2014-09-12,2013,12,50,255,173.15,0.77,5,Dry,30,6,4,2,30,72,0.42,101.2,0.58,101.2,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0853,0.00435,0.00017,0.0897,0.00351,1,0.0791,0.169,0.00661,25.4,0.911,0.969,0.883,22.9,22.2,22.2,534
2014-09-13,2013,12,50,256,170.15,0.78,5,Dry,30,6,4,2,30,72,0.42,98.15,0.58,98.15,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0843,0.00409,0.00016,0.0884,0.00346,1,0.075,0.163,0.0064,25.4,0.913,0.968,0.884,22.3,21.6,21.6,518
2014-09-14,2013,12,50,257,168.78,0.78,5,Dry,30,6,4,2,30,72,0.43,96.78,0.57,96.78,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0838,0.00398,0.000156,0.0878,0.00344,1,0.0732,0.161,0.0063,25.4,0.914,0.967,0.885,22,21.3,21.3,511
2014-09-15,2013,12,50,258,166.86,0.79,5,Dry,30,6,4,2,30,72,0.43,94.86,0.57,94.86,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0831,0.00381,0.000149,0.0869,0.0034,1,0.0706,0.158,0.00617,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
2014-09-16,2013,12,51,259,164.95,0.8,5,Dry,30,6,4,2,30,72,0.44,92.95,0.56,92.95,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0825,0.00365,0.000143,0.0861,0.00337,1,0.068,0.154,0.00604,25.4,0.919,0.966,0.887,21.3,20.5,20.5,493
2014-09-17,2013,12,51,260,163.04,0.81,5,Dry,30,6,4,2,30,72,0.44,91.04,0.56,91.04,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0818,0.00349,0.000137,0.0853,0.00334,1,0.0654,0.151,0.0059,25.4,0.921,0.965,0.889,20.9,20.1,20.1,483
2014-09-18,2013,12,51,261,161.12,0.81,5,Dry,30,6,4,2,30,72,0.45,89.12,0.55,89.12,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0811,0.00333,0.00013,0.0844,0.00331,1,0.0628,0.147,0.00577,25.4,0.923,0.964,0.89,20.5,19.7,19.7,474
2014-09-19,2013,12,51,262,159.21,0.82,5,Dry,30,6,4,2,30,72,0.45,87.21,0.55,87.21,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0804,0.00316,0.000124,0.0836,0.00328,1,0.0602,0.144,0.00564,25.4,0.925,0.963,0.891,20.1,19.3,19.3,464
2014-09-20,2013,12,51,263,157.29,0.83,5,Dry,30,6,4,2,30,72,0.46,85.29,0.54,85.29,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0798,0.003,0.000118,0.0827,0.00324,1,0.0576,0.14,0.0055,25.4,0.928,0.962,0.893,19.7,18.9,18.9,455
2014-09-21,2013,12,51,264,155.38,0.83,5,Dry,30,6,4,2,30,72,0.46,83.38,0.54,83.38,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0791,0.00284,0.000111,0.0819,0.00321,1,0.0551,0.137,0.00537,25.4,0.93,0.961,0.894,19.3,18.5,18.5,445
2014-09-22,2013,12,51,265,153.47,0.84,5,Dry,30,6,4,2,30,72,0.47,81.47,0.53,81.47,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0784,0.00267,0.000105,0.0811,0.00318,1,0.0525,0.134,0.00524,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
2014-09-23,2013,12,52,266,151.55,0.85,5,Dry,30,6,4,2,30,72,0.47,79.55,0.53,79.55,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0777,0.00251,0.0000985,0.0802,0.00315,1,0.0499,0.13,0.0051,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2014-09-24,2013,12,52,267,149.64,0.86,5,Dry,30,6,4,2,30,72,0.48,77.64,0.52,77.64,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0771,0.00235,0.0000921,0.0794,0.00311,1,0.0473,0.127,0.00497,25.4,0.936,0.96,0.899,18.1,17.4,17.4,417
2014-09-25,2013,12,52,268,148.27,0.86,5,Dry,30,6,4,2,30,72,0.49,76.27,0.51,76.27,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0766,0.00223,0.0000876,0.0788,0.00309,1,0.0455,0.124,0.00487,25.4,0.938,0.96,0.901,17.8,17.1,17.1,410
2014-09-26,2013,12,52,269,146.9,0.86,5,Dry,30,6,4,2,30,72,0.49,74.9,0.51,74.9,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0761,0.00212,0.000083,0.0782,0.00307,1,0.0436,0.122,0.00478,25.4,0.939,0.96,0.902,17.5,16.8,16.8,404
2014-09-27,2013,12,52,270,145.54,0.87,5,Dry,30,6,4,2,30,72,0.49,73.54,0.51,73.54,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0756,0.002,0.0000785,0.0776,0.00304,1,0.0418,0.119,0.00468,25.4,0.932,0.96,0.895,17.1,16.4,16.4,393
2014-09-28,2013,12,52,271,144.17,0.87,5,Dry,30,6,4,2,30,72,0.5,72.17,0.5,72.17,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0751,0.00188,0.0000739,0.077,0.00302,1,0.0399,0.117,0.00459,25.4,0.925,0.96,0.888,16.6,15.9,15.9,383
2014-09-29,2013,12,52,272,142.8,0.88,5,Dry,30,6,4,2,30,72,0.5,70.8,0.5,70.8,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0746,0.00177,0.0000693,0.0764,0.003,1,0.0381,0.114,0.00449,25.4,0.917,0.96,0.881,16.2,15.5,15.5,373
2014-09-30,2013,12,53,273,141.43,0.88,5,Dry,30,6,4,2,30,72,0.51,69.43,0.49,69.43,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0742,0.00165,0.0000648,0.0758,0.00297,1,0.0362,0.112,0.00439,25.4,0.91,0.96,0.873,15.7,15.1,15.1,362
2014-10-01,2014,1,1,274,141.16,0.88,5,Dry,24,4,2,2,20,52,0.37,89.16,0.63,89.16,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00333,0.000131,0.0809,0.00317,1,0.0629,0.144,0.00564,25.4,0.922,0.964,0.889,20.4,19.7,19.7,473
2014-10-02,2014,1,1,275,140.34,0.88,5,Dry,24,4,2,2,20,52,0.37,88.34,0.63,88.34,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0773,0.00326,0.000128,0.0806,0.00316,1,0.0618,0.142,0.00558,25.4,0.923,0.964,0.89,20.3,19.5,19.5,469
2014-10-03,2014,1,1,276,139.52,0.89,5,Dry,24,4,2,2,20,52,0.37,87.52,0.63,87.52,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.077,0.00319,0.000125,0.0802,0.00314,1,0.0607,0.141,0.00552,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2014-10-04,2014,1,1,277,139.79,0.88,5,Dry,24,4,2,2,20,52,0.37,87.79,0.63,87.79,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.00321,0.000126,0.0803,0.00315,1,0.061,0.141,0.00554,25.4,0.924,0.963,0.89,20.2,19.4,19.4,466
2014-10-05,2014,1,1,278,140.61,0.88,5,Dry,24,4,2,2,20,52,0.37,88.61,0.63,88.61,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0774,0.00328,0.000129,0.0807,0.00316,1,0.0621,0.143,0.0056,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
2014-10-06,2014,1,1,279,139.25,0.89,5,Dry,24,4,2,2,20,52,0.37,87.25,0.63,87.25,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00317,0.000124,0.0801,0.00314,1,0.0603,0.14,0.0055,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
2014-10-07,2014,1,1,280,137.88,0.89,5,Dry,24,4,2,2,20,52,0.38,85.88,0.62,85.88,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0764,0.00305,0.00012,0.0795,0.00312,1,0.0584,0.138,0.00541,25.4,0.926,0.963,0.891,19.8,19,19,457
2014-10-08,2014,1,2,281,136.51,0.89,5,Dry,24,4,2,2,20,52,0.38,84.51,0.62,84.51,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0759,0.00293,0.000115,0.0789,0.00309,1,0.0566,0.135,0.00531,25.4,0.928,0.962,0.892,19.5,18.8,18.8,450
2014-10-09,2014,1,2,282,135.15,0.9,5,Dry,24,4,2,2,20,52,0.39,83.15,0.61,83.15,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0755,0.00282,0.000111,0.0783,0.00307,1,0.0548,0.133,0.00522,25.4,0.93,0.961,0.894,19.2,18.5,18.5,444
2014-10-10,2014,1,2,283,134.87,0.9,5,Dry,24,4,2,2,20,52,0.39,82.87,0.61,82.87,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0754,0.00279,0.00011,0.0782,0.00307,1,0.0544,0.133,0.0052,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
2014-10-11,2014,1,2,284,134.05,0.9,5,Dry,24,4,2,2,20,52,0.39,82.05,0.61,82.05,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0751,0.00272,0.000107,0.0778,0.00305,1,0.0533,0.131,0.00514,25.4,0.931,0.961,0.894,19,18.3,18.3,438
2014-10-12,2014,1,2,285,133.23,0.9,5,Dry,24,4,2,2,20,52,0.39,81.23,0.61,81.23,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0748,0.00265,0.000104,0.0774,0.00304,1,0.0522,0.13,0.00508,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
2014-10-13,2014,1,2,286,131.32,0.91,5,Dry,24,4,2,2,20,52,0.4,79.32,0.6,79.32,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.00249,0.0000977,0.0766,0.003,1,0.0496,0.126,0.00495,25.4,0.935,0.96,0.897,18.4,17.7,17.7,425
2014-10-14,2014,1,2,287,131.04,0.91,5,Dry,24,4,2,2,20,52,0.4,79.04,0.6,79.04,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00247,0.0000968,0.0765,0.003,1,0.0492,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2014-10-15,2014,1,3,288,131.32,0.91,5,Dry,24,4,2,2,20,52,0.4,79.32,0.6,79.32,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.00249,0.0000977,0.0766,0.003,1,0.0496,0.126,0.00495,25.4,0.935,0.96,0.897,18.4,17.7,17.7,425
2014-10-16,2014,1,3,289,131.59,0.91,5,Dry,24,4,2,2,20,52,0.4,79.59,0.6,79.59,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00252,0.0000986,0.0767,0.00301,1,0.0499,0.127,0.00497,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2014-10-17,2014,1,3,290,130.77,0.91,5,Dry,24,4,2,2,20,52,0.4,78.77,0.6,78.77,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00245,0.0000959,0.0764,0.00299,1,0.0488,0.125,0.00491,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2014-10-18,2014,1,3,291,129.95,0.91,5,Dry,24,4,2,2,20,52,0.4,77.95,0.6,77.95,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00238,0.0000932,0.076,0.00298,1,0.0477,0.124,0.00485,25.4,0.936,0.96,0.899,18.2,17.4,17.4,419
2014-10-19,2014,1,3,292,129.13,0.91,5,Dry,24,4,2,2,20,52,0.4,77.13,0.6,77.13,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0733,0.00231,0.0000904,0.0756,0.00297,1,0.0466,0.122,0.00479,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2014-10-20,2014,1,3,293,127.22,0.92,5,Dry,24,4,2,2,20,52,0.41,75.22,0.59,75.22,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00214,0.0000841,0.0748,0.00293,1,0.044,0.119,0.00466,25.4,0.94,0.96,0.903,17.6,16.9,16.9,406
2014-10-21,2014,1,3,294,125.85,0.92,5,Dry,24,4,2,2,20,52,0.41,73.85,0.59,73.85,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0722,0.00203,0.0000795,0.0742,0.00291,1,0.0422,0.116,0.00457,25.4,0.934,0.96,0.897,17.2,16.5,16.5,396
2014-10-22,2014,1,4,295,125.57,0.92,5,Dry,24,4,2,2,20,52,0.41,73.57,0.59,73.57,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0721,0.002,0.0000786,0.0741,0.00291,1,0.0418,0.116,0.00455,25.4,0.933,0.96,0.895,17.1,16.4,16.4,394
2014-10-23,2014,1,4,296,124.75,0.92,5,Dry,24,4,2,2,20,52,0.42,72.75,0.58,72.75,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0718,0.00193,0.0000758,0.0737,0.00289,1,0.0407,0.114,0.00449,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
2014-10-24,2014,1,4,297,122.84,0.93,5,Dry,24,4,2,2,20,52,0.42,70.84,0.58,70.84,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0711,0.00177,0.0000695,0.0729,0.00286,1,0.0381,0.111,0.00435,25.4,0.918,0.96,0.881,16.2,15.5,15.5,373
2014-10-25,2014,1,4,298,121.47,0.93,5,Dry,24,4,2,2,20,52,0.43,69.47,0.57,69.47,0,0,0,0,-2,2,24,4,2,0,22,99.5,990,964.5,25.5,0.0708,0.00165,0.0000649,0.0725,0.00284,1,0.0363,0.109,0.00427,25.4,0.91,0.96,0.874,15.7,15.1,15.1,363
2014-10-26,2014,1,4,299,121.2,0.93,5,Dry,24,4,2,2,20,52,0.43,69.2,0.57,69.2,0,0,0,0,-2,2,24,4,2,0,22,99.2,990,964.5,25.5,0.0708,0.00163,0.000064,0.0725,0.00284,1,0.0359,0.108,0.00425,25.4,0.909,0.96,0.873,15.7,15,15,361
2014-10-27,2014,1,4,300,120.38,0.93,5,Dry,24,4,2,2,20,52,0.43,68.38,0.57,68.38,0,0,0,0,-2,2,24,4,2,0,22,98.4,990,964.5,25.5,0.0708,0.00156,0.0000613,0.0724,0.00284,1,0.0348,0.107,0.0042,25.4,0.904,0.96,0.868,15.4,14.8,14.8,355
2014-10-28,2014,1,4,301,119.56,0.93,5,Dry,24,4,2,2,20,52,0.43,67.56,0.56,67.56,0,0,0,0,-2,2,24,4,2,0,22,97.6,990,964.5,25.5,0.0708,0.00149,0.0000585,0.0723,0.00284,1,0.0337,0.106,0.00416,25.4,0.9,0.96,0.864,15.1,14.5,14.5,349
2014-10-29,2014,1,5,302,118.74,0.93,5,Dry,24,4,2,2,20,52,0.44,66.74,0.56,66.74,0,0,0,0,-2,2,24,4,2,0,22,96.7,990,964.5,25.5,0.0708,0.00142,0.0000558,0.0722,0.00283,1,0.0326,0.105,0.00411,25.4,0.895,0.96,0.859,14.9,14.3,14.3,343
2014-10-30,2014,1,5,303,117.92,0.94,5,Dry,24,4,2,2,20,52,0.44,65.92,0.56,65.92,0,0,0,0,-2,2,24,4,2,0,22,95.9,990,964.5,25.5,0.0708,0.00135,0.0000531,0.0722,0.00283,1,0.0315,0.104,0.00407,25.4,0.891,0.96,0.855,14.6,14,14,337
2014-10-31,2014,1,5,304,117.1,0.94,5,Dry,24,4,2,2,20,52,0.44,65.1,0.56,65.1,0,0,0,0,-2,2,24,4,2,0,22,95.1,990,964.5,25.5,0.0708,0.00128,0.0000503,0.0721,0.00283,1,0.0304,0.102,0.00402,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
2014-11-01,2014,2,5,305,117.37,0.94,5,Dry,23,4,2,2,19,50,0.43,67.37,0.57,67.37,0,0,0,0,-2,2,23,4,2,0,21,96.4,990,964.5,25.5,0.0708,0.00148,0.0000579,0.0723,0.00284,1,0.0334,0.106,0.00415,25.4,0.899,0.96,0.863,15.1,14.5,14.5,347
2014-11-02,2014,2,5,306,118.74,0.93,5,Dry,23,4,2,2,19,50,0.42,68.74,0.58,68.74,0,0,0,0,-2,2,23,4,2,0,21,97.7,990,964.5,25.5,0.0708,0.00159,0.0000625,0.0724,0.00284,1,0.0353,0.108,0.00422,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
2014-11-03,2014,2,5,307,121.2,0.93,5,Dry,23,4,2,2,19,50,0.41,71.2,0.59,71.2,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.0709,0.0018,0.0000707,0.0727,0.00285,1,0.0386,0.111,0.00437,25.4,0.92,0.96,0.883,16.3,15.7,15.7,376
2014-11-04,2014,2,5,308,123.66,0.93,5,Dry,23,4,2,2,19,50,0.4,73.66,0.6,73.66,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0718,0.00201,0.0000789,0.0738,0.00289,1,0.0419,0.116,0.00454,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
2014-11-05,2014,2,6,309,125.57,0.92,5,Dry,23,4,2,2,19,50,0.4,75.57,0.6,75.57,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0724,0.00217,0.0000852,0.0746,0.00293,1,0.0445,0.119,0.00467,25.4,0.94,0.96,0.902,17.7,17,17,407
2014-11-06,2014,2,6,310,126.4,0.92,5,Dry,23,4,2,2,19,50,0.4,76.4,0.6,76.4,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0727,0.00224,0.000088,0.075,0.00294,1,0.0456,0.121,0.00473,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
2014-11-07,2014,2,6,311,127.22,0.92,5,Dry,23,4,2,2,19,50,0.39,77.22,0.61,77.22,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.00231,0.0000907,0.0753,0.00295,1,0.0467,0.122,0.00479,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2014-11-08,2014,2,6,312,127.49,0.92,5,Dry,23,4,2,2,19,50,0.39,77.49,0.61,77.49,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0731,0.00234,0.0000916,0.0755,0.00296,1,0.0471,0.123,0.00481,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
2014-11-09,2014,2,6,313,131.59,0.91,5,Dry,23,4,2,2,19,50,0.38,81.59,0.62,81.59,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0746,0.00269,0.000105,0.0772,0.00303,1,0.0526,0.13,0.00509,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
2014-11-10,2014,2,6,314,136.79,0.89,5,Dry,23,4,2,2,19,50,0.37,86.79,0.63,86.79,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0764,0.00313,0.000123,0.0795,0.00312,1,0.0597,0.139,0.00546,25.4,0.925,0.963,0.891,20,19.2,19.2,461
2014-11-11,2014,2,6,315,137.61,0.89,5,Dry,23,4,2,2,19,50,0.36,87.61,0.64,87.61,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0767,0.0032,0.000125,0.0799,0.00313,1,0.0608,0.141,0.00552,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2014-11-12,2014,2,7,316,139.52,0.89,5,Dry,23,4,2,2,19,50,0.36,89.52,0.64,89.52,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0774,0.00336,0.000132,0.0807,0.00317,1,0.0634,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2014-11-13,2014,2,7,317,140.89,0.88,5,Dry,23,4,2,2,19,50,0.35,90.89,0.65,90.89,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00348,0.000136,0.0813,0.00319,1,0.0652,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2014-11-14,2014,2,7,318,140.07,0.88,5,Dry,23,4,2,2,19,50,0.36,90.07,0.64,90.07,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0776,0.00341,0.000134,0.081,0.00317,1,0.0641,0.145,0.00569,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
2014-11-15,2014,2,7,319,139.25,0.89,5,Dry,23,4,2,2,19,50,0.36,89.25,0.64,89.25,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00334,0.000131,0.0806,0.00316,1,0.063,0.144,0.00563,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
2014-11-16,2014,2,7,320,138.97,0.89,5,Dry,23,4,2,2,19,50,0.36,88.97,0.64,88.97,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00331,0.00013,0.0805,0.00316,1,0.0626,0.143,0.00561,25.4,0.922,0.964,0.889,20.4,19.7,19.7,472
2014-11-17,2014,2,7,321,138.15,0.89,5,Dry,23,4,2,2,19,50,0.36,88.15,0.64,88.15,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0769,0.00324,0.000127,0.0801,0.00314,1,0.0615,0.142,0.00555,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
2014-11-18,2014,2,7,322,138.43,0.89,5,Dry,23,4,2,2,19,50,0.36,88.43,0.64,88.43,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.077,0.00327,0.000128,0.0802,0.00315,1,0.0619,0.142,0.00557,25.4,0.923,0.964,0.89,20.3,19.6,19.6,470
2014-11-19,2014,2,8,323,137.61,0.89,5,Dry,23,4,2,2,19,50,0.36,87.61,0.64,87.61,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0767,0.0032,0.000125,0.0799,0.00313,1,0.0608,0.141,0.00552,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2014-11-20,2014,2,8,324,136.24,0.89,5,Dry,23,4,2,2,19,50,0.37,86.24,0.63,86.24,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00308,0.000121,0.0793,0.00311,1,0.0589,0.138,0.00542,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
2014-11-21,2014,2,8,325,135.97,0.89,5,Dry,23,4,2,2,19,50,0.37,85.97,0.63,85.97,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0761,0.00306,0.00012,0.0792,0.0031,1,0.0586,0.138,0.0054,25.4,0.926,0.963,0.891,19.8,19.1,19.1,457
2014-11-22,2014,2,8,326,136.79,0.89,5,Dry,23,4,2,2,19,50,0.37,86.79,0.63,86.79,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0764,0.00313,0.000123,0.0795,0.00312,1,0.0597,0.139,0.00546,25.4,0.925,0.963,0.891,20,19.2,19.2,461
2014-11-23,2014,2,8,327,138.15,0.89,5,Dry,23,4,2,2,19,50,0.36,88.15,0.64,88.15,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0769,0.00324,0.000127,0.0801,0.00314,1,0.0615,0.142,0.00555,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
2014-11-24,2014,2,8,328,138.97,0.89,5,Dry,23,4,2,2,19,50,0.36,88.97,0.64,88.97,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00331,0.00013,0.0805,0.00316,1,0.0626,0.143,0.00561,25.4,0.922,0.964,0.889,20.4,19.7,19.7,472
2014-11-25,2014,2,8,329,138.7,0.89,5,Dry,23,4,2,2,19,50,0.36,88.7,0.64,88.7,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0771,0.00329,0.000129,0.0804,0.00315,1,0.0622,0.143,0.00559,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2014-11-26,2014,2,9,330,137.88,0.89,5,Dry,23,4,2,2,19,50,0.36,87.88,0.64,87.88,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0768,0.00322,0.000126,0.08,0.00314,1,0.0611,0.141,0.00553,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
2014-11-27,2014,2,9,331,135.97,0.89,5,Dry,23,4,2,2,19,50,0.37,85.97,0.63,85.97,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0761,0.00306,0.00012,0.0792,0.0031,1,0.0586,0.138,0.0054,25.4,0.926,0.963,0.891,19.8,19.1,19.1,457
2014-11-28,2014,2,9,332,135.69,0.9,5,Dry,23,4,2,2,19,50,0.37,85.69,0.63,85.69,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.076,0.00303,0.000119,0.079,0.0031,1,0.0582,0.137,0.00538,25.4,0.926,0.962,0.892,19.7,19,19,456
2014-11-29,2014,2,9,333,138.15,0.89,5,Dry,23,4,2,2,19,50,0.36,88.15,0.64,88.15,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0769,0.00324,0.000127,0.0801,0.00314,1,0.0615,0.142,0.00555,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
2014-11-30,2014,2,9,334,140.61,0.88,5,Dry,23,4,2,2,19,50,0.36,90.61,0.64,90.61,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0777,0.00345,0.000135,0.0812,0.00318,1,0.0648,0.146,0.00573,25.4,0.921,0.965,0.888,20.7,20,20,480
2014-12-01,2014,3,9,335,139.79,0.88,5,Dry,26,4,3,2,24,59,0.42,80.79,0.58,80.79,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0757,0.00262,0.000103,0.0783,0.00307,1,0.0516,0.13,0.00509,25.4,0.932,0.96,0.895,18.7,18,18,432
2014-12-02,2014,3,9,336,141.16,0.88,5,Dry,26,4,3,2,24,59,0.42,82.16,0.58,82.16,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0762,0.00273,0.000107,0.0789,0.00309,1,0.0534,0.132,0.00519,25.4,0.931,0.961,0.894,19,18.3,18.3,439
2014-12-03,2014,3,10,337,144.72,0.87,5,Dry,26,4,3,2,24,59,0.41,85.72,0.59,85.72,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0774,0.00304,0.000119,0.0805,0.00316,1,0.0582,0.139,0.00544,25.4,0.926,0.962,0.891,19.7,19,19,456
2014-12-04,2014,3,10,338,149.91,0.85,5,Dry,26,4,3,2,24,59,0.39,90.91,0.61,90.91,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0793,0.00348,0.000136,0.0827,0.00324,1,0.0652,0.148,0.0058,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2014-12-05,2014,3,10,339,152.37,0.85,5,Dry,26,4,3,2,24,59,0.39,93.37,0.61,93.37,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0801,0.00369,0.000145,0.0838,0.00329,1,0.0685,0.152,0.00597,25.4,0.918,0.966,0.886,21.3,20.6,20.6,494
2014-12-06,2014,3,10,340,153.74,0.84,5,Dry,26,4,3,2,24,59,0.38,94.74,0.62,94.74,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0806,0.0038,0.000149,0.0844,0.00331,1,0.0704,0.155,0.00607,25.4,0.916,0.966,0.886,21.6,20.9,20.9,501
2014-12-07,2014,3,10,341,156.75,0.83,5,Dry,26,4,3,2,24,59,0.38,97.75,0.62,97.75,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00406,0.000159,0.0857,0.00336,1,0.0745,0.16,0.00628,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
2014-12-08,2014,3,10,342,157.57,0.83,5,Dry,26,4,3,2,24,59,0.37,98.57,0.63,98.57,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.082,0.00413,0.000162,0.0861,0.00337,1,0.0756,0.162,0.00634,25.4,0.912,0.968,0.883,22.4,21.6,21.6,520
2014-12-09,2014,3,10,343,155.65,0.83,5,Dry,26,4,3,2,24,59,0.38,96.65,0.62,96.65,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0813,0.00397,0.000155,0.0853,0.00334,1,0.073,0.158,0.0062,25.4,0.914,0.967,0.884,22,21.3,21.3,510
2014-12-10,2014,3,11,344,157.02,0.83,5,Dry,26,4,3,2,24,59,0.38,98.02,0.62,98.02,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0818,0.00408,0.00016,0.0859,0.00336,1,0.0748,0.161,0.0063,25.4,0.913,0.968,0.884,22.2,21.5,21.5,517
2014-12-11,2014,3,11,345,158.93,0.82,5,Dry,26,4,3,2,24,59,0.37,99.93,0.63,99.93,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0824,0.00424,0.000166,0.0867,0.0034,1,0.0774,0.164,0.00643,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2014-12-12,2014,3,11,346,160.85,0.81,5,Dry,26,4,3,2,24,59,0.37,101.8,0.63,101.8,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.00441,0.000173,0.0875,0.00343,1,0.08,0.168,0.00656,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2014-12-13,2014,3,11,347,161.67,0.81,5,Dry,26,4,3,2,24,59,0.36,102.7,0.64,102.7,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00448,0.000175,0.0879,0.00344,1,0.0811,0.169,0.00662,25.4,0.913,0.97,0.885,23.3,22.6,22.6,542
2014-12-14,2014,3,11,348,158.66,0.82,5,Dry,26,4,3,2,24,59,0.37,99.66,0.63,99.66,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0824,0.00422,0.000165,0.0866,0.00339,1,0.077,0.164,0.00641,25.4,0.911,0.969,0.883,22.6,21.9,21.9,525
2014-12-15,2014,3,11,349,159.48,0.82,5,Dry,26,4,3,2,24,59,0.37,100.5,0.63,100.5,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0826,0.00429,0.000168,0.0869,0.00341,1,0.0781,0.165,0.00647,25.4,0.911,0.969,0.883,22.8,22.1,22.1,529
2014-12-16,2014,3,11,350,163.58,0.8,5,Dry,26,4,3,2,24,59,0.36,104.6,0.64,104.6,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00464,0.000182,0.0887,0.00348,1,0.0837,0.172,0.00675,25.4,0.914,0.97,0.887,23.8,23.1,23.1,553
2014-12-17,2014,3,12,351,165.5,0.8,5,Dry,26,4,3,2,24,59,0.36,106.5,0.64,106.5,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.0048,0.000188,0.0896,0.00351,1,0.0863,0.176,0.00689,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2014-12-18,2014,3,12,352,165.77,0.8,5,Dry,26,4,3,2,24,59,0.36,106.8,0.64,106.8,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0849,0.00483,0.000189,0.0897,0.00351,1,0.0866,0.176,0.00691,25.4,0.916,0.97,0.888,24.3,23.6,23.6,566
2014-12-19,2014,3,12,353,169.87,0.78,5,Dry,26,4,3,2,24,59,0.35,110.9,0.65,110.9,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0863,0.00517,0.000203,0.0915,0.00358,1,0.0922,0.184,0.00719,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2014-12-20,2014,3,12,354,172.33,0.77,5,Dry,26,4,3,2,24,59,0.34,113.3,0.66,113.3,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0872,0.00538,0.000211,0.0926,0.00362,1,0.0955,0.188,0.00736,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
2014-12-21,2014,3,12,355,175.34,0.76,5,Dry,26,4,3,2,24,59,0.34,116.3,0.66,116.3,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0882,0.00564,0.000221,0.0939,0.00367,1,0.0996,0.193,0.00757,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2014-12-22,2014,3,12,356,175.07,0.76,5,Dry,26,4,3,2,24,59,0.34,116.1,0.66,116.1,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0881,0.00562,0.00022,0.0938,0.00367,1,0.0992,0.193,0.00755,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2014-12-23,2014,3,12,357,174.25,0.76,5,Dry,26,4,3,2,24,59,0.34,115.3,0.66,115.3,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0879,0.00555,0.000217,0.0934,0.00366,1,0.0981,0.191,0.0075,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
2014-12-24,2014,3,13,358,177.25,0.76,5,Dry,26,4,3,2,24,59,0.33,118.3,0.67,118.3,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.0058,0.000227,0.0947,0.00371,1,0.102,0.197,0.0077,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
2014-12-25,2014,3,13,359,179.17,0.75,5,Dry,26,4,3,2,24,59,0.33,120.2,0.67,120.2,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00596,0.000233,0.0956,0.00374,1,0.105,0.2,0.00784,25.4,0.925,0.97,0.897,27.6,26.8,26.8,644
2014-12-26,2014,3,13,360,177.25,0.76,5,Dry,26,4,3,2,24,59,0.33,118.3,0.67,118.3,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.0058,0.000227,0.0947,0.00371,1,0.102,0.197,0.0077,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
2014-12-27,2014,3,13,361,175.89,0.76,5,Dry,26,4,3,2,24,59,0.34,116.9,0.67,116.9,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00569,0.000223,0.0941,0.00368,1,0.1,0.194,0.00761,25.4,0.923,0.97,0.895,26.8,26,26,624
2014-12-28,2014,3,13,362,174.52,0.76,5,Dry,26,4,3,2,24,59,0.34,115.5,0.66,115.5,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.0879,0.00557,0.000218,0.0935,0.00366,1,0.0985,0.192,0.00751,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2014-12-29,2014,3,13,363,170.42,0.78,5,Dry,26,4,3,2,24,59,0.35,111.4,0.65,111.4,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0865,0.00522,0.000204,0.0917,0.00359,1,0.0929,0.185,0.00723,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2014-12-30,2014,3,13,364,170.15,0.78,5,Dry,26,4,3,2,24,59,0.35,111.2,0.65,111.2,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0864,0.0052,0.000204,0.0916,0.00359,1,0.0926,0.184,0.00721,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2014-12-31,2014,3,14,365,174.25,0.76,5,Dry,26,4,3,2,24,59,0.34,115.3,0.66,115.3,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0879,0.00555,0.000217,0.0934,0.00366,1,0.0981,0.191,0.0075,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
2015-01-01,2014,4,14,1,177.8,0.75,5,Dry,29,5,4,2,33,73,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0859,0.00466,0.000182,0.0906,0.00354,1,0.084,0.175,0.00683,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
2015-01-02,2014,4,14,2,178.07,0.75,5,Dry,29,5,4,2,33,73,0.41,105.1,0.59,105.1,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.086,0.00468,0.000183,0.0907,0.00355,1,0.0843,0.175,0.00685,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2015-01-03,2014,4,14,3,178.9,0.75,5,Dry,29,5,4,2,33,73,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.0911,0.00356,1,0.0855,0.177,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2015-01-04,2014,4,14,4,181.9,0.74,5,Dry,29,5,4,2,33,73,0.4,108.9,0.6,108.9,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0874,0.00501,0.000196,0.0924,0.00361,1,0.0895,0.182,0.00712,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2015-01-05,2014,4,14,5,182.72,0.74,5,Dry,29,5,4,2,33,73,0.4,109.7,0.6,109.7,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0877,0.00508,0.000199,0.0927,0.00363,1,0.0906,0.183,0.00717,25.4,0.918,0.97,0.89,25.1,24.3,24.3,583
2015-01-06,2014,4,14,6,179.72,0.75,5,Dry,29,5,4,2,33,73,0.41,106.7,0.59,106.7,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0866,0.00482,0.000189,0.0914,0.00358,1,0.0866,0.178,0.00696,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2015-01-07,2014,4,15,7,180.54,0.75,5,Dry,29,5,4,2,33,73,0.4,107.5,0.6,107.5,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0869,0.00489,0.000191,0.0918,0.00359,1,0.0877,0.179,0.00702,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2015-01-08,2014,4,15,8,182.45,0.74,5,Dry,29,5,4,2,33,73,0.4,109.5,0.6,109.5,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0876,0.00505,0.000198,0.0926,0.00362,1,0.0903,0.183,0.00715,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2015-01-09,2014,4,15,9,184.36,0.73,5,Dry,29,5,4,2,33,73,0.4,111.4,0.6,111.4,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0882,0.00522,0.000204,0.0935,0.00366,1,0.0928,0.186,0.00729,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2015-01-10,2014,4,15,10,185.18,0.73,5,Dry,29,5,4,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0885,0.00529,0.000207,0.0938,0.00367,1,0.0939,0.188,0.00734,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2015-01-11,2014,4,15,11,187.1,0.72,5,Dry,29,5,4,2,33,73,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0947,0.0037,1,0.0965,0.191,0.00748,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2015-01-12,2014,4,15,12,187.37,0.72,5,Dry,29,5,4,2,33,73,0.39,114.4,0.61,114.4,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0893,0.00547,0.000214,0.0948,0.00371,1,0.0969,0.192,0.00749,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2015-01-13,2014,4,15,13,188.19,0.72,5,Dry,29,5,4,2,33,73,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000217,0.0951,0.00372,1,0.098,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2015-01-14,2014,4,16,14,189.56,0.71,5,Dry,29,5,4,2,33,73,0.39,116.6,0.61,116.6,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0901,0.00566,0.000221,0.0957,0.00374,1,0.0999,0.196,0.00765,25.4,0.922,0.97,0.895,26.8,26,26,623
2015-01-15,2014,4,16,15,191.47,0.71,5,Dry,29,5,4,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0908,0.00582,0.000227,0.0966,0.00377,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2015-01-16,2014,4,16,16,194.48,0.69,5,Dry,29,5,4,2,33,73,0.38,121.5,0.63,121.5,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0918,0.00608,0.000237,0.0979,0.00383,1,0.106,0.204,0.00799,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2015-01-17,2014,4,16,17,198.58,0.68,5,Dry,29,5,4,2,33,73,0.37,125.6,0.63,125.6,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0933,0.00642,0.000251,0.0997,0.00389,1,0.112,0.212,0.00827,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2015-01-18,2014,4,16,18,202.68,0.66,5,Dry,29,5,4,2,33,73,0.36,129.7,0.64,129.7,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0947,0.00677,0.000265,0.101,0.00397,1,0.118,0.219,0.00856,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2015-01-19,2014,4,16,19,206.79,0.65,5,Dry,29,5,4,2,33,73,0.35,133.8,0.65,133.8,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0962,0.00712,0.000279,0.103,0.00404,1,0.123,0.226,0.00886,25.3,0.932,0.97,0.904,31,30,30,721
2015-01-20,2014,4,16,20,210.89,0.64,5,Dry,29,5,4,2,33,73,0.35,137.9,0.65,137.9,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0976,0.00747,0.000293,0.105,0.00412,1,0.129,0.234,0.00915,25.3,0.934,0.97,0.906,31.9,31,31,744
2015-01-21,2014,4,17,21,214.99,0.62,5,Dry,29,5,4,2,33,73,0.34,142,0.66,142,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0991,0.00782,0.000307,0.107,0.00419,1,0.134,0.241,0.00945,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2015-01-22,2014,4,17,22,219.09,0.61,5,Dry,29,5,4,2,33,73,0.33,146.1,0.67,146.1,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.00817,0.00032,0.109,0.00426,1,0.14,0.248,0.00975,25.2,0.937,0.97,0.909,33.9,32.9,32.9,789
2015-01-23,2014,4,17,23,224.29,0.6,5,Dry,29,5,4,2,33,73,0.33,151.3,0.68,151.3,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00861,0.000338,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,817
2015-01-24,2014,4,17,24,226.75,0.59,5,Dry,29,5,4,2,33,73,0.32,153.8,0.68,153.8,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00882,0.000347,0.112,0.0044,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.7,34.6,34.6,831
2015-01-25,2014,4,17,25,228.66,0.58,5,Dry,29,5,4,2,33,73,0.32,155.7,0.68,155.7,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00898,0.000353,0.113,0.00444,1,0.153,0.266,0.0104,25.2,0.941,0.97,0.912,36.1,35,35,841
2015-01-26,2014,4,17,26,232.76,0.58,5,Dry,29,5,4,2,33,73,0.31,159.8,0.69,159.8,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00933,0.000367,0.115,0.00451,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37.1,36,36,863
2015-01-27,2014,4,17,27,239.05,0.56,5,Dry,29,5,4,2,33,73,0.3,166.1,0.69,166.1,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00986,0.000389,0.117,0.00463,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.918,38.6,37.5,37.5,900
2015-01-28,2014,4,18,28,246.43,0.55,5,Dry,29,5,4,2,33,73,0.3,173.4,0.7,173.4,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.177,0.297,0.0117,25,0.946,0.977,0.924,40.3,39.3,39.3,944
2015-01-29,2014,4,18,29,252.18,0.54,5,Dry,29,5,4,2,33,73,0.29,179.2,0.71,179.2,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.308,0.0122,25,0.948,0.98,0.929,41.6,40.8,40.8,979
2015-01-30,2014,4,18,30,260.65,0.52,5,Dry,29,5,4,2,33,73,0.28,187.7,0.72,187.7,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000463,0.127,0.00502,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.6,42.8,42.8,1030
2015-01-31,2014,4,18,31,269.68,0.51,5,Dry,29,5,4,2,33,73,0.27,196.7,0.73,196.7,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000494,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
2015-02-01,2014,5,18,32,280.34,0.5,5,Dry,31,6,4,3,41,85,0.3,195.3,0.7,195.3,0,0,0,0,-3,3,31,6,4,0,44,236,990,964.8,25.2,0.119,0.0124,0.000491,0.131,0.00521,1,0.206,0.338,0.0134,24.8,0.953,0.98,0.934,45.4,44.5,44.5,1070
2015-02-02,2014,5,18,33,292.1,0.48,5,Dry,31,6,4,3,41,85,0.29,207.1,0.71,207.1,0,0,0,0,-3,3,31,6,4,0,44,248,990,964.9,25.1,0.123,0.0134,0.000531,0.136,0.00543,1,0.222,0.359,0.0143,24.8,0.956,0.98,0.937,48.1,47.1,47.1,1130
2015-02-03,2014,5,18,34,301.12,0.47,5,Dry,31,6,4,3,41,85,0.28,216.1,0.72,216.1,0,0,0,0,-3,3,31,6,4,0,44,257,990,964.9,25.1,0.126,0.0141,0.000563,0.14,0.00559,1,0.234,0.375,0.0149,24.7,0.958,0.98,0.938,50.2,48.2,48.2,1160
2015-02-04,2014,5,19,35,311.79,0.46,5,Dry,31,6,4,3,41,85,0.27,226.8,0.73,226.8,0,0,0,0,-3,3,31,6,4,0,44,268,990,965,25,0.13,0.015,0.0006,0.145,0.00579,1,0.249,0.394,0.0157,24.6,0.959,0.98,0.94,52.6,48.2,48.2,1160
2015-02-05,2014,5,19,36,323.54,0.45,5,Dry,31,6,4,3,41,85,0.26,238.5,0.74,238.5,0,0,0,0,-3,3,31,6,4,0,44,280,990,965,25,0.134,0.016,0.000641,0.15,0.00601,2,0.104,0.254,0.0102,24.7,0.926,0.97,0.898,26.8,26,51.9,1250
2015-02-06,2014,5,19,37,332.57,0.44,5,Dry,31,6,4,3,41,85,0.26,247.6,0.74,247.6,0,0,0,0,-3,3,31,6,4,0,44,289,990,965.1,24.9,0.137,0.0168,0.000673,0.154,0.00618,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,27.8,27,54,1290
