date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-02-07,2014,5,19,38,345.42,0.42,5,Dry,31,6,4,3,41,85,0.25,260.4,0.75,260.4,0,0,0,0,-3,3,31,6,4,0,44,301,990,965.1,24.9,0.142,0.0219,0.000881,0.164,0.00659,2,0.118,0.282,0.0113,24.6,0.932,0.97,0.904,29.3,28.4,56.8,1360
2015-02-08,2014,5,19,39,361,0.41,5,Dry,31,6,4,3,41,85,0.23,276,0.77,276,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.147,0.0293,0.00118,0.177,0.00713,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31,30.1,60.1,1440
2015-02-09,2014,5,19,40,379.32,0.39,5,Dry,31,6,4,3,41,85,0.22,294.3,0.78,294.3,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0379,0.00153,0.192,0.00776,2,0.141,0.333,0.0135,24.4,0.939,0.97,0.911,33,32,64.1,1540
2015-02-10,2014,5,19,41,393.82,0.38,5,Dry,31,6,4,3,41,85,0.22,308.8,0.78,308.8,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.0448,0.00182,0.204,0.00827,2,0.151,0.355,0.0144,24.3,0.942,0.97,0.914,34.6,33.6,67.2,1610
2015-02-11,2014,5,20,42,408.86,0.37,5,Dry,31,6,4,3,41,85,0.21,323.9,0.79,323.9,0,0,0,0,-3,3,31,6,4,0,44,365,990,965.4,24.6,0.164,0.0519,0.00211,0.216,0.0088,2,0.161,0.377,0.0154,24.2,0.944,0.97,0.916,36.3,35.2,70.3,1690
2015-02-12,2014,5,20,43,426.63,0.36,5,Dry,31,6,4,3,41,85,0.2,341.6,0.8,341.6,0,0,0,0,-3,3,31,6,4,0,44,383,990,965.5,24.5,0.171,0.0602,0.00246,0.231,0.00943,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.2,37.1,74.3,1780
2015-02-13,2014,5,20,44,442.22,0.34,5,Dry,31,6,4,3,41,85,0.19,357.2,0.81,357.2,0,0,0,0,-3,3,31,6,4,0,44,398,990,965.6,24.4,0.176,0.0676,0.00277,0.244,0.00998,2,0.184,0.427,0.0175,24,0.949,0.976,0.926,39.9,38.9,77.8,1870
2015-02-14,2014,5,20,45,456.16,0.34,5,Dry,31,6,4,3,41,85,0.19,371.2,0.81,371.2,0,0,0,0,-3,3,31,6,4,0,44,412,990,965.7,24.3,0.181,0.0742,0.00305,0.255,0.0105,2,0.193,0.448,0.0184,23.9,0.951,0.979,0.931,41.4,40.5,81,1940
2015-02-15,2014,5,20,46,474.48,0.32,5,Dry,31,6,4,3,41,85,0.18,389.5,0.82,389.5,0,0,0,0,-3,3,31,6,4,0,44,430,990,965.7,24.3,0.187,0.0828,0.00341,0.27,0.0111,2,0.205,0.476,0.0196,23.8,0.954,0.98,0.935,43.3,42.5,84.9,2040
2015-02-16,2014,5,20,47,492.25,0.31,5,Dry,31,6,4,3,41,85,0.17,407.3,0.83,407.3,0,0,0,0,-3,3,31,6,4,0,44,448,990,965.8,24.2,0.194,0.0912,0.00377,0.285,0.0118,2,0.217,0.502,0.0208,23.7,0.955,0.98,0.936,45.2,44.3,88.6,2130
2015-02-17,2014,5,20,48,511.67,0.3,5,Dry,31,6,4,3,41,85,0.17,426.7,0.83,426.7,0,0,0,0,-3,3,31,6,4,0,44,468,990,965.9,24.1,0.201,0.1,0.00417,0.301,0.0125,2,0.231,0.531,0.0221,23.6,0.957,0.98,0.938,47.2,46.2,92.5,2220
2015-02-18,2014,5,21,49,530.54,0.29,5,Dry,31,6,4,3,41,85,0.16,445.5,0.84,445.5,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.207,0.109,0.00455,0.317,0.0132,2,0.243,0.56,0.0233,23.5,0.958,0.98,0.939,49.1,48.1,96.2,2310
2015-02-19,2014,5,21,50,547.22,0.28,5,Dry,31,6,4,3,41,85,0.15,462.2,0.84,462.2,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.00489,0.33,0.0138,2,0.254,0.585,0.0244,23.4,0.957,0.98,0.938,50.7,48.2,96.4,2310
2015-02-20,2014,5,21,51,563.9,0.27,5,Dry,31,6,4,3,41,85,0.15,478.9,0.85,478.9,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00524,0.347,0.0145,2,0.266,0.613,0.0257,23.2,0.956,0.98,0.937,52.2,48.2,96.4,2310
2015-02-21,2014,5,21,52,581.67,0.26,5,Dry,31,6,4,3,41,85,0.15,496.7,0.85,496.7,0,0,0,0,-3,3,31,6,4,0,44,538,990,966.2,23.8,0.232,0.133,0.00561,0.366,0.0154,3,0.166,0.532,0.0223,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
2015-02-22,2014,5,21,53,600.54,0.26,5,Dry,31,6,4,3,41,85,0.14,515.5,0.86,515.5,0,0,0,0,-3,3,31,6,4,0,44,557,990,966.3,23.7,0.243,0.145,0.00613,0.388,0.0164,3,0.174,0.563,0.0237,23.1,0.948,0.97,0.919,37,35.8,108,2580
2015-02-23,2014,5,21,54,617.76,0.25,5,Dry,31,6,4,3,41,85,0.14,532.8,0.86,532.8,0,0,0,0,-3,3,31,6,4,0,44,574,990,966.4,23.6,0.253,0.157,0.00664,0.409,0.0173,3,0.182,0.592,0.025,23,0.949,0.972,0.923,38.1,37,111,2670
2015-02-24,2014,5,21,55,633.9,0.24,5,Dry,31,6,4,3,41,85,0.13,548.9,0.87,548.9,0,0,0,0,-3,3,31,6,4,0,44,590,990,966.4,23.6,0.262,0.168,0.00712,0.429,0.0182,3,0.19,0.619,0.0263,22.9,0.951,0.974,0.926,39.1,38.1,114,2750
2015-02-25,2014,5,22,56,651.12,0.23,5,Dry,31,6,4,3,41,85,0.13,566.1,0.87,566.1,0,0,0,0,-3,3,31,6,4,0,44,607,990,966.5,23.5,0.272,0.179,0.00763,0.451,0.0192,3,0.197,0.648,0.0276,22.8,0.952,0.977,0.93,40.3,39.3,118,2830
2015-02-26,2014,5,22,57,663.43,0.23,5,Dry,31,6,4,3,41,85,0.13,578.4,0.87,578.4,0,0,0,0,-3,3,31,6,4,0,44,619,990,966.6,23.4,0.279,0.187,0.00799,0.466,0.0199,3,0.203,0.669,0.0285,22.8,0.953,0.978,0.932,41,40.1,120,2890
2015-02-27,2014,5,22,58,675.18,0.22,5,Dry,31,6,4,3,41,85,0.13,590.2,0.87,590.2,0,0,0,0,-3,3,31,6,4,0,44,631,990,966.6,23.4,0.285,0.195,0.00834,0.48,0.0205,3,0.208,0.689,0.0294,22.7,0.954,0.98,0.935,41.8,40.9,123,2950
2015-02-28,2014,5,22,59,686.4,0.22,5,Dry,31,6,4,3,41,85,0.12,601.4,0.88,601.4,0,0,0,0,-3,3,31,6,4,0,44,642,990,966.6,23.4,0.292,0.203,0.00868,0.494,0.0212,3,0.213,0.707,0.0303,22.6,0.955,0.98,0.935,42.5,41.6,125,3000
2015-03-01,2014,6,22,60,697.06,0.22,5,Dry,36,8,6,4,53,107,0.15,590.1,0.85,590.1,0,0,0,0,-4,4,36,8,6,0,57,640,990,966.7,23.3,0.29,0.195,0.00837,0.485,0.0208,3,0.208,0.693,0.0297,22.6,0.954,0.979,0.934,41.6,40.8,122,2930
2015-03-02,2014,6,22,61,707.72,0.21,5,Dry,36,8,6,4,53,107,0.15,600.7,0.85,600.7,0,0,0,0,-4,4,36,8,6,0,57,651,990,966.7,23.3,0.296,0.202,0.00869,0.499,0.0214,3,0.213,0.711,0.0306,22.6,0.954,0.98,0.935,42.3,41.4,124,2980
2015-03-03,2014,6,22,62,718.39,0.21,5,Dry,36,8,6,4,53,107,0.15,611.4,0.85,611.4,0,0,0,0,-4,4,36,8,6,0,57,661,990,966.8,23.2,0.302,0.209,0.00902,0.512,0.022,3,0.218,0.729,0.0314,22.5,0.955,0.98,0.936,42.9,42.1,126,3030
2015-03-04,2014,6,23,63,729.05,0.21,5,Dry,36,8,6,4,53,107,0.15,622,0.85,622,0,0,0,0,-4,4,36,8,6,0,57,672,990,966.8,23.2,0.308,0.217,0.00934,0.525,0.0226,3,0.222,0.747,0.0322,22.4,0.955,0.98,0.936,43.6,42.7,128,3080
2015-03-05,2014,6,23,64,738.07,0.21,5,Dry,36,8,6,4,53,107,0.14,631.1,0.85,631.1,0,0,0,0,-4,4,36,8,6,0,57,681,990,966.9,23.1,0.314,0.223,0.00961,0.536,0.0232,3,0.226,0.763,0.0329,22.4,0.956,0.98,0.936,44.1,43.2,130,3110
2015-03-06,2014,6,23,65,745.46,0.2,5,Dry,36,8,6,4,53,107,0.14,638.5,0.86,638.5,0,0,0,0,-4,4,36,8,6,0,57,688,990,966.9,23.1,0.318,0.227,0.00984,0.545,0.0236,3,0.23,0.775,0.0335,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
2015-03-07,2014,6,23,66,752.29,0.2,5,Dry,36,8,6,4,53,107,0.14,645.3,0.86,645.3,0,0,0,0,-4,4,36,8,6,0,57,695,990,966.9,23.1,0.322,0.232,0.01,0.554,0.024,3,0.233,0.787,0.0341,22.3,0.956,0.98,0.937,45,44.1,132,3170
2015-03-08,2014,6,23,67,759.68,0.2,5,Dry,36,8,6,4,53,107,0.14,652.7,0.86,652.7,0,0,0,0,-4,4,36,8,6,0,57,703,990,966.9,23.1,0.326,0.237,0.0103,0.563,0.0244,3,0.236,0.799,0.0346,22.3,0.956,0.98,0.937,45.4,44.5,134,3210
2015-03-09,2014,6,23,68,765.97,0.2,5,Dry,36,8,6,4,53,107,0.14,659,0.86,659,0,0,0,0,-4,4,36,8,6,0,57,709,990,967,23,0.329,0.241,0.0105,0.571,0.0248,3,0.239,0.81,0.0351,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2015-03-10,2014,6,23,69,770.07,0.2,5,Dry,36,8,6,4,53,107,0.14,663.1,0.86,663.1,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46,45.1,135,3250
2015-03-11,2014,6,24,70,773.83,0.19,5,Dry,36,8,6,4,53,107,0.14,666.8,0.86,666.8,0,0,0,0,-4,4,36,8,6,0,57,717,990,967,23,0.334,0.246,0.0107,0.58,0.0252,3,0.243,0.823,0.0358,22.2,0.957,0.98,0.938,46.3,45.3,136,3260
2015-03-12,2014,6,24,71,777.32,0.19,5,Dry,36,8,6,4,53,107,0.14,670.3,0.86,670.3,0,0,0,0,-4,4,36,8,6,0,57,720,990,967,23,0.336,0.249,0.0108,0.585,0.0254,3,0.244,0.829,0.036,22.2,0.957,0.98,0.938,46.5,45.5,137,3280
2015-03-13,2014,6,24,72,781.18,0.19,5,Dry,36,8,6,4,53,107,0.14,674.2,0.86,674.2,0,0,0,0,-4,4,36,8,6,0,57,724,990,967,23,0.338,0.251,0.0109,0.589,0.0257,3,0.246,0.835,0.0364,22.1,0.957,0.98,0.938,46.7,45.8,137,3300
2015-03-14,2014,6,24,73,785.33,0.19,5,Dry,36,8,6,4,53,107,0.14,678.3,0.86,678.3,0,0,0,0,-4,4,36,8,6,0,57,728,990,967,23,0.34,0.254,0.0111,0.595,0.0259,3,0.248,0.842,0.0367,22.1,0.957,0.98,0.938,46.9,46,138,3310
2015-03-15,2014,6,24,74,792.74,0.19,5,Dry,36,8,6,4,53,107,0.14,685.7,0.86,685.7,0,0,0,0,-4,4,36,8,6,0,57,736,990,967.1,22.9,0.345,0.259,0.0113,0.604,0.0263,3,0.251,0.855,0.0373,22.1,0.957,0.98,0.938,47.4,46.4,139,3340
2015-03-16,2014,6,24,75,800.67,0.18,5,Dry,36,8,6,4,53,107,0.13,693.7,0.87,693.7,0,0,0,0,-4,4,36,8,6,0,57,744,990,967.1,22.9,0.349,0.264,0.0115,0.614,0.0268,3,0.255,0.868,0.0379,22,0.957,0.98,0.938,47.8,46.9,141,3370
2015-03-17,2014,6,24,76,809.05,0.18,5,Dry,36,8,6,4,53,107,0.13,702,0.87,702,0,0,0,0,-4,4,36,8,6,0,57,752,990,967.1,22.9,0.354,0.27,0.0118,0.624,0.0273,3,0.258,0.882,0.0386,22,0.957,0.98,0.938,48.3,47.3,142,3410
2015-03-18,2014,6,25,77,821.41,0.18,5,Dry,36,8,6,4,53,107,0.13,714.4,0.87,714.4,0,0,0,0,-4,4,36,8,6,0,57,764,990,967.2,22.8,0.361,0.278,0.0122,0.639,0.028,3,0.264,0.903,0.0396,21.9,0.957,0.98,0.938,49,48,144,3460
2015-03-19,2014,6,25,78,838.24,0.17,5,Dry,36,8,6,4,53,107,0.13,731.2,0.87,731.2,0,0,0,0,-4,4,36,8,6,0,57,781,990,967.3,22.7,0.37,0.289,0.0127,0.66,0.029,3,0.272,0.932,0.041,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
2015-03-20,2014,6,25,79,855.98,0.16,5,Dry,36,8,6,4,53,107,0.13,749,0.88,749,0,0,0,0,-4,4,36,8,6,0,57,799,990,967.3,22.7,0.386,0.301,0.0133,0.688,0.0303,3,0.28,0.967,0.0427,21.7,0.957,0.98,0.938,50.9,48.2,145,3470
2015-03-21,2014,6,25,80,874.52,0.16,5,Dry,36,8,6,4,53,107,0.12,767.5,0.88,767.5,0,0,0,0,-4,4,36,8,6,0,57,818,990,967.4,22.6,0.403,0.31,0.0137,0.714,0.0316,3,0.285,0.998,0.0442,21.6,0.956,0.98,0.937,51.8,48.2,145,3470
2015-03-22,2014,6,25,81,889.43,0.16,5,Dry,36,8,6,4,53,107,0.12,782.4,0.88,782.4,0,0,0,0,-4,4,36,8,6,0,57,832,990,967.5,22.5,0.417,0.318,0.0141,0.735,0.0326,4,0.207,0.941,0.0418,21.6,0.953,0.975,0.929,39.5,38.5,154,3690
2015-03-23,2014,6,25,82,909.2,0.15,5,Dry,36,8,6,4,53,107,0.12,802.2,0.88,802.2,0,0,0,0,-4,4,36,8,6,0,57,852,990,967.5,22.5,0.435,0.327,0.0146,0.762,0.0339,4,0.213,0.976,0.0434,21.5,0.953,0.977,0.931,40.3,39.4,157,3780
2015-03-24,2014,6,25,83,929.57,0.15,5,Dry,36,8,6,4,53,107,0.12,822.6,0.89,822.6,0,0,0,0,-4,4,36,8,6,0,57,873,990,967.6,22.4,0.454,0.337,0.0151,0.791,0.0353,4,0.22,1.01,0.0452,21.4,0.954,0.978,0.933,41.1,40.2,161,3860
2015-03-25,2014,6,26,84,950.5,0.14,5,Dry,36,8,6,4,53,107,0.11,843.5,0.89,843.5,0,0,0,0,-4,4,36,8,6,0,57,894,990,967.7,22.3,0.473,0.347,0.0156,0.82,0.0368,4,0.227,1.05,0.047,21.3,0.954,0.98,0.935,41.9,41.1,164,3950
2015-03-26,2014,6,26,85,967.15,0.14,5,Dry,36,8,6,4,53,107,0.11,860.1,0.89,860.1,0,0,0,0,-4,4,36,8,6,0,57,910,990,967.8,22.2,0.488,0.355,0.016,0.843,0.0379,4,0.233,1.08,0.0484,21.2,0.955,0.98,0.936,42.6,41.7,167,4010
2015-03-27,2014,6,26,86,974.38,0.14,5,Dry,36,8,6,4,53,107,0.11,867.4,0.89,867.4,0,0,0,0,-4,4,36,8,6,0,57,917,990,967.8,22.2,0.495,0.359,0.0162,0.854,0.0384,4,0.235,1.09,0.049,21.1,0.955,0.98,0.936,42.9,42,168,4030
2015-03-28,2014,6,26,87,981.66,0.14,5,Dry,36,8,6,4,53,107,0.11,874.7,0.89,874.7,0,0,0,0,-4,4,36,8,6,0,57,925,990,967.8,22.2,0.501,0.362,0.0163,0.864,0.039,4,0.238,1.1,0.0497,21.1,0.955,0.98,0.936,43.2,42.3,169,4060
2015-03-29,2014,6,26,88,984.1,0.14,5,Dry,36,8,6,4,53,107,0.11,877.1,0.89,877.1,0,0,0,0,-4,4,36,8,6,0,57,927,990,967.8,22.2,0.504,0.364,0.0164,0.867,0.0391,4,0.239,1.11,0.0499,21.1,0.955,0.98,0.936,43.3,42.4,170,4070
2015-03-30,2014,6,26,89,981.66,0.14,5,Dry,36,8,6,4,53,107,0.11,874.7,0.89,874.7,0,0,0,0,-4,4,36,8,6,0,57,925,990,967.8,22.2,0.501,0.362,0.0163,0.864,0.039,4,0.238,1.1,0.0497,21.1,0.955,0.98,0.936,43.2,42.3,169,4060
2015-03-31,2014,6,26,90,979.23,0.14,5,Dry,36,8,6,4,53,107,0.11,872.2,0.89,872.2,0,0,0,0,-4,4,36,8,6,0,57,922,990,967.8,22.2,0.499,0.361,0.0163,0.86,0.0388,4,0.237,1.1,0.0495,21.1,0.955,0.98,0.936,43.1,42.2,169,4050
2015-04-01,2014,7,27,91,976.8,0.14,5,Dry,40,10,8,5,62,125,0.13,851.8,0.87,851.8,0,0,0,0,-5,5,40,10,8,0,67,910,990,967.8,22.2,0.488,0.351,0.0158,0.839,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2015-04-02,2014,7,27,92,969.55,0.14,5,Dry,40,10,8,5,62,125,0.13,844.5,0.87,844.5,0,0,0,0,-5,5,40,10,8,0,67,903,990,967.8,22.2,0.481,0.348,0.0156,0.829,0.0373,4,0.228,1.06,0.0475,21.2,0.954,0.98,0.935,41.8,41,164,3930
2015-04-03,2014,7,27,93,962.36,0.14,5,Dry,40,10,8,5,62,125,0.13,837.4,0.87,837.4,0,0,0,0,-5,5,40,10,8,0,67,895,990,967.7,22.3,0.475,0.344,0.0155,0.819,0.0368,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.5,40.7,163,3910
2015-04-04,2014,7,27,94,955.23,0.14,5,Dry,40,10,8,5,62,125,0.13,830.2,0.87,830.2,0,0,0,0,-5,5,40,10,8,0,67,888,990,967.7,22.3,0.468,0.341,0.0153,0.809,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
2015-04-05,2014,7,27,95,943.46,0.15,5,Dry,40,10,8,5,62,125,0.13,818.5,0.87,818.5,0,0,0,0,-5,5,40,10,8,0,67,876,990,967.7,22.3,0.457,0.335,0.015,0.792,0.0355,4,0.219,1.01,0.0453,21.3,0.954,0.978,0.932,40.8,39.9,160,3830
2015-04-06,2014,7,27,96,927.28,0.15,5,Dry,40,10,8,5,62,125,0.14,802.3,0.86,802.3,0,0,0,0,-5,5,40,10,8,0,67,860,990,967.6,22.4,0.442,0.327,0.0146,0.77,0.0344,4,0.213,0.983,0.0439,21.4,0.953,0.976,0.931,40.1,39.2,157,3760
2015-04-07,2014,7,27,97,911.43,0.15,5,Dry,40,10,8,5,62,125,0.14,786.4,0.86,786.4,0,0,0,0,-5,5,40,10,8,0,67,844,990,967.5,22.5,0.428,0.32,0.0142,0.748,0.0333,4,0.208,0.956,0.0426,21.5,0.953,0.975,0.929,39.5,38.5,154,3700
2015-04-08,2014,7,28,98,900.33,0.15,5,Dry,40,10,8,5,62,125,0.14,775.3,0.86,775.3,0,0,0,0,-5,5,40,10,8,0,67,833,990,967.5,22.5,0.418,0.314,0.014,0.732,0.0325,3,0.287,1.02,0.0453,21.5,0.956,0.98,0.937,52.1,48.2,145,3470
2015-04-09,2014,7,28,99,889.43,0.16,5,Dry,40,10,8,5,62,125,0.14,764.4,0.86,764.4,0,0,0,0,-5,5,40,10,8,0,67,822,990,967.5,22.5,0.408,0.309,0.0137,0.717,0.0318,3,0.284,1,0.0444,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
2015-04-10,2014,7,28,100,878.74,0.16,5,Dry,40,10,8,5,62,125,0.14,753.7,0.86,753.7,0,0,0,0,-5,5,40,10,8,0,67,812,990,967.4,22.6,0.398,0.304,0.0135,0.702,0.0311,3,0.281,0.983,0.0435,21.6,0.957,0.98,0.938,50.9,48.2,145,3470
2015-04-11,2014,7,28,101,868.25,0.16,5,Dry,40,10,8,5,62,125,0.14,743.3,0.86,743.3,0,0,0,0,-5,5,40,10,8,0,67,801,990,967.4,22.6,0.388,0.297,0.0131,0.686,0.0303,3,0.277,0.963,0.0426,21.7,0.957,0.98,0.938,50.4,48.2,145,3470
2015-04-12,2014,7,28,102,862.07,0.16,5,Dry,40,10,8,5,62,125,0.14,737.1,0.85,737.1,0,0,0,0,-5,5,40,10,8,0,67,795,990,967.3,22.7,0.383,0.293,0.013,0.676,0.0299,3,0.274,0.95,0.042,21.7,0.957,0.98,0.938,50,48.2,145,3470
2015-04-13,2014,7,28,103,855.98,0.16,5,Dry,40,10,8,5,62,125,0.15,731,0.85,731,0,0,0,0,-5,5,40,10,8,0,67,789,990,967.3,22.7,0.377,0.289,0.0128,0.667,0.0294,3,0.271,0.938,0.0414,21.7,0.957,0.98,0.938,49.7,48.2,145,3470
2015-04-14,2014,7,28,104,853.97,0.17,5,Dry,40,10,8,5,62,125,0.15,729,0.85,729,0,0,0,0,-5,5,40,10,8,0,67,787,990,967.3,22.7,0.375,0.288,0.0127,0.663,0.0292,3,0.271,0.934,0.0412,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2015-04-15,2014,7,29,105,851.96,0.17,5,Dry,40,10,8,5,62,125,0.15,727,0.85,727,0,0,0,0,-5,5,40,10,8,0,67,785,990,967.3,22.7,0.374,0.287,0.0126,0.66,0.0291,3,0.27,0.93,0.041,21.8,0.957,0.98,0.938,49.5,48.2,145,3470
2015-04-16,2014,7,29,106,849.97,0.17,5,Dry,40,10,8,5,62,125,0.15,725,0.85,725,0,0,0,0,-5,5,40,10,8,0,67,783,990,967.3,22.7,0.372,0.285,0.0126,0.657,0.0289,3,0.269,0.926,0.0408,21.8,0.957,0.98,0.938,49.4,48.2,145,3470
2015-04-17,2014,7,29,107,847.99,0.17,5,Dry,40,10,8,5,62,125,0.15,723,0.85,723,0,0,0,0,-5,5,40,10,8,0,67,781,990,967.3,22.7,0.37,0.284,0.0125,0.654,0.0288,3,0.268,0.922,0.0406,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
2015-04-18,2014,7,29,108,849.97,0.17,5,Dry,40,10,8,5,62,125,0.15,725,0.85,725,0,0,0,0,-5,5,40,10,8,0,67,783,990,967.3,22.7,0.372,0.285,0.0126,0.657,0.0289,3,0.269,0.926,0.0408,21.8,0.957,0.98,0.938,49.4,48.2,145,3470
2015-04-19,2014,7,29,109,851.96,0.17,5,Dry,40,10,8,5,62,125,0.15,727,0.85,727,0,0,0,0,-5,5,40,10,8,0,67,785,990,967.3,22.7,0.374,0.287,0.0126,0.66,0.0291,3,0.27,0.93,0.041,21.8,0.957,0.98,0.938,49.5,48.2,145,3470
2015-04-20,2014,7,29,110,853.97,0.17,5,Dry,40,10,8,5,62,125,0.15,729,0.85,729,0,0,0,0,-5,5,40,10,8,0,67,787,990,967.3,22.7,0.375,0.288,0.0127,0.663,0.0292,3,0.271,0.934,0.0412,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2015-04-21,2014,7,29,111,851.96,0.17,5,Dry,40,10,8,5,62,125,0.15,727,0.85,727,0,0,0,0,-5,5,40,10,8,0,67,785,990,967.3,22.7,0.374,0.287,0.0126,0.66,0.0291,3,0.27,0.93,0.041,21.8,0.957,0.98,0.938,49.5,48.2,145,3470
2015-04-22,2014,7,30,112,849.97,0.17,5,Dry,40,10,8,5,62,125,0.15,725,0.85,725,0,0,0,0,-5,5,40,10,8,0,67,783,990,967.3,22.7,0.372,0.285,0.0126,0.657,0.0289,3,0.269,0.926,0.0408,21.8,0.957,0.98,0.938,49.4,48.2,145,3470
2015-04-23,2014,7,30,113,847.99,0.17,5,Dry,40,10,8,5,62,125,0.15,723,0.85,723,0,0,0,0,-5,5,40,10,8,0,67,781,990,967.3,22.7,0.37,0.284,0.0125,0.654,0.0288,3,0.268,0.922,0.0406,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
2015-04-24,2014,7,30,114,846.02,0.17,5,Dry,40,10,8,5,62,125,0.15,721,0.85,721,0,0,0,0,-5,5,40,10,8,0,67,779,990,967.3,22.7,0.369,0.283,0.0124,0.652,0.0287,3,0.267,0.919,0.0404,21.8,0.957,0.98,0.938,49.2,48.2,145,3470
2015-04-25,2014,7,30,115,840.17,0.17,5,Dry,40,10,8,5,62,125,0.15,715.2,0.85,715.2,0,0,0,0,-5,5,40,10,8,0,67,773,990,967.3,22.7,0.366,0.279,0.0123,0.645,0.0283,3,0.264,0.909,0.04,21.8,0.957,0.98,0.938,48.8,47.9,144,3450
2015-04-26,2014,7,30,116,834.42,0.17,5,Dry,40,10,8,5,62,125,0.15,709.4,0.85,709.4,0,0,0,0,-5,5,40,10,8,0,67,767,990,967.2,22.8,0.363,0.275,0.0121,0.638,0.028,3,0.262,0.899,0.0395,21.9,0.957,0.98,0.938,48.5,47.5,143,3420
2015-04-27,2014,7,30,117,828.77,0.17,5,Dry,40,10,8,5,62,125,0.15,703.8,0.85,703.8,0,0,0,0,-5,5,40,10,8,0,67,762,990,967.2,22.8,0.359,0.271,0.0119,0.631,0.0277,3,0.259,0.89,0.039,21.9,0.957,0.98,0.938,48.2,47.2,142,3400
2015-04-28,2014,7,30,118,819.6,0.18,5,Dry,40,10,8,5,62,125,0.15,694.6,0.85,694.6,0,0,0,0,-5,5,40,10,8,0,67,753,990,967.2,22.8,0.354,0.265,0.0116,0.619,0.0271,3,0.255,0.874,0.0383,21.9,0.957,0.98,0.938,47.7,46.7,140,3360
2015-04-29,2014,7,31,119,810.77,0.18,5,Dry,40,10,8,5,62,125,0.15,685.8,0.85,685.8,0,0,0,0,-5,5,40,10,8,0,67,744,990,967.1,22.9,0.349,0.259,0.0113,0.608,0.0266,3,0.251,0.859,0.0376,22,0.957,0.98,0.938,47.2,46.2,139,3330
2015-04-30,2014,7,31,120,802.31,0.18,5,Dry,40,10,8,5,62,125,0.16,677.3,0.84,677.3,0,0,0,0,-5,5,40,10,8,0,67,735,990,967.1,22.9,0.344,0.253,0.0111,0.598,0.0261,3,0.247,0.845,0.0369,22,0.957,0.98,0.938,46.7,45.8,137,3300
2015-05-01,2014,8,31,121,794.29,0.19,5,Dry,42,9,8,6,82,147,0.18,647.3,0.81,647.3,0,0,0,0,-6,6,42,9,8,0,88,706,990,967.1,22.9,0.328,0.233,0.0102,0.561,0.0245,3,0.234,0.795,0.0347,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2015-05-02,2014,8,31,122,786.76,0.19,5,Dry,42,9,8,6,82,147,0.19,639.8,0.81,639.8,0,0,0,0,-6,6,42,9,8,0,88,699,990,967,23,0.324,0.228,0.00995,0.552,0.024,3,0.23,0.782,0.0341,22.2,0.956,0.98,0.937,44.3,43.4,130,3130
2015-05-03,2014,8,31,123,777.32,0.19,5,Dry,42,9,8,6,82,147,0.19,630.3,0.81,630.3,0,0,0,0,-6,6,42,9,8,0,88,689,990,967,23,0.318,0.222,0.00966,0.54,0.0235,3,0.226,0.766,0.0333,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
2015-05-04,2014,8,31,124,770.34,0.2,5,Dry,42,9,8,6,82,147,0.19,623.3,0.81,623.3,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00944,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2015-05-05,2014,8,31,125,757.49,0.2,5,Dry,42,9,8,6,82,147,0.19,610.5,0.81,610.5,0,0,0,0,-6,6,42,9,8,0,88,669,990,966.9,23.1,0.307,0.209,0.00905,0.516,0.0224,3,0.217,0.733,0.0318,22.3,0.955,0.98,0.936,42.6,41.7,125,3000
2015-05-06,2014,8,32,126,743.54,0.2,5,Dry,42,9,8,6,82,147,0.2,596.5,0.8,596.5,0,0,0,0,-6,6,42,9,8,0,88,656,990,966.9,23.1,0.299,0.199,0.00863,0.499,0.0216,3,0.211,0.709,0.0307,22.4,0.954,0.98,0.935,41.7,40.9,123,2940
2015-05-07,2014,8,32,127,730.15,0.21,5,Dry,42,9,8,6,82,147,0.2,583.1,0.8,583.1,0,0,0,0,-6,6,42,9,8,0,88,642,990,966.8,23.2,0.291,0.191,0.00822,0.482,0.0208,3,0.205,0.687,0.0296,22.5,0.953,0.978,0.932,40.9,40,120,2880
2015-05-08,2014,8,32,128,716.75,0.21,5,Dry,42,9,8,6,82,147,0.2,569.8,0.8,569.8,0,0,0,0,-6,6,42,9,8,0,88,629,990,966.8,23.2,0.284,0.182,0.00782,0.465,0.02,3,0.199,0.664,0.0286,22.6,0.952,0.976,0.929,40,39.1,117,2810
2015-05-09,2014,8,32,129,703.35,0.22,5,Dry,42,9,8,6,82,147,0.21,556.4,0.79,556.4,0,0,0,0,-6,6,42,9,8,0,88,615,990,966.7,23.3,0.276,0.173,0.00741,0.449,0.0193,3,0.193,0.642,0.0276,22.6,0.951,0.974,0.927,39.2,38.2,114,2750
2015-05-10,2014,8,32,130,689.95,0.22,5,Dry,42,9,8,6,82,147,0.21,543,0.79,543,0,0,0,0,-6,6,42,9,8,0,88,602,990,966.7,23.3,0.269,0.164,0.00701,0.432,0.0185,3,0.187,0.619,0.0265,22.7,0.95,0.972,0.924,38.3,37.3,112,2680
2015-05-11,2014,8,32,131,677.65,0.22,5,Dry,42,9,8,6,82,147,0.22,530.6,0.78,530.6,0,0,0,0,-6,6,42,9,8,0,88,590,990,966.6,23.4,0.262,0.155,0.00665,0.417,0.0178,3,0.181,0.598,0.0256,22.8,0.949,0.971,0.921,37.5,36.4,109,2620
2015-05-12,2014,8,32,132,664.79,0.23,5,Dry,42,9,8,6,82,147,0.22,517.8,0.78,517.8,0,0,0,0,-6,6,42,9,8,0,88,577,990,966.6,23.4,0.254,0.147,0.00627,0.401,0.0171,3,0.176,0.577,0.0246,22.9,0.948,0.97,0.92,36.7,35.6,107,2560
2015-05-13,2014,8,33,133,651.94,0.23,5,Dry,42,9,8,6,82,147,0.23,504.9,0.78,504.9,0,0,0,0,-6,6,42,9,8,0,88,564,990,966.5,23.5,0.247,0.138,0.00589,0.385,0.0164,3,0.17,0.555,0.0236,22.9,0.947,0.97,0.918,35.8,34.8,104,2500
2015-05-14,2014,8,33,134,639.64,0.24,5,Dry,42,9,8,6,82,147,0.23,492.6,0.77,492.6,0,0,0,0,-6,6,42,9,8,0,88,552,990,966.5,23.5,0.24,0.132,0.00559,0.372,0.0158,3,0.164,0.536,0.0228,23,0.946,0.97,0.917,35,34,102,2450
2015-05-15,2014,8,33,135,628.43,0.24,5,Dry,42,9,8,6,82,147,0.23,481.4,0.77,481.4,0,0,0,0,-6,6,42,9,8,0,88,540,990,966.4,23.6,0.234,0.126,0.00535,0.36,0.0153,2,0.267,0.627,0.0266,23,0.956,0.98,0.937,51.8,48.2,96.4,2310
2015-05-16,2014,8,33,136,616.67,0.25,5,Dry,42,9,8,6,82,147,0.24,469.7,0.76,469.7,0,0,0,0,-6,6,42,9,8,0,88,529,990,966.4,23.6,0.227,0.121,0.00511,0.348,0.0147,2,0.26,0.607,0.0257,23,0.957,0.98,0.938,50.7,48.2,96.4,2310
2015-05-17,2014,8,33,137,604.91,0.25,5,Dry,42,9,8,6,82,147,0.24,457.9,0.76,457.9,0,0,0,0,-6,6,42,9,8,0,88,517,990,966.3,23.7,0.22,0.115,0.00486,0.335,0.0142,2,0.252,0.587,0.0248,23.1,0.958,0.98,0.938,49.7,48.2,96.4,2310
2015-05-18,2014,8,33,138,593.7,0.26,5,Dry,42,9,8,6,82,147,0.25,446.7,0.75,446.7,0,0,0,0,-6,6,42,9,8,0,88,506,990,966.3,23.7,0.214,0.11,0.00463,0.324,0.0136,2,0.244,0.568,0.0239,23.2,0.958,0.98,0.939,48.6,47.6,95.3,2290
2015-05-19,2014,8,33,139,583.58,0.26,5,Dry,42,9,8,6,82,147,0.25,436.6,0.75,436.6,0,0,0,0,-6,6,42,9,8,0,88,496,990,966.2,23.8,0.21,0.105,0.00442,0.316,0.0133,2,0.237,0.553,0.0232,23.2,0.957,0.98,0.938,47.6,46.6,93.3,2240
2015-05-20,2014,8,34,140,572.92,0.27,5,Dry,42,9,8,6,82,147,0.26,425.9,0.74,425.9,0,0,0,0,-6,6,42,9,8,0,88,485,990,966.2,23.8,0.207,0.1,0.0042,0.307,0.0129,2,0.23,0.537,0.0225,23.3,0.957,0.98,0.937,46.5,45.6,91.2,2190
2015-05-21,2014,8,34,141,562.25,0.27,5,Dry,42,9,8,6,82,147,0.26,415.3,0.74,415.3,0,0,0,0,-6,6,42,9,8,0,88,474,990,966.1,23.9,0.203,0.095,0.00398,0.298,0.0125,2,0.223,0.521,0.0218,23.3,0.956,0.98,0.937,45.4,44.5,89.1,2140
2015-05-22,2014,8,34,142,552.14,0.28,5,Dry,42,9,8,6,82,147,0.27,405.1,0.73,405.1,0,0,0,0,-6,6,42,9,8,0,88,464,990,966.1,23.9,0.199,0.0902,0.00377,0.29,0.0121,2,0.216,0.506,0.0211,23.4,0.955,0.98,0.936,44.4,43.5,87.1,2090
2015-05-23,2014,8,34,143,543.11,0.29,5,Dry,42,9,8,6,82,147,0.27,396.1,0.73,396.1,0,0,0,0,-6,6,42,9,8,0,88,455,990,966,24,0.196,0.086,0.00359,0.282,0.0118,2,0.21,0.492,0.0205,23.5,0.954,0.98,0.935,43.5,42.6,85.3,2050
2015-05-24,2014,8,34,144,533.54,0.29,5,Dry,42,9,8,6,82,147,0.28,386.5,0.72,386.5,0,0,0,0,-6,6,42,9,8,0,88,446,990,966,24,0.193,0.0814,0.00339,0.274,0.0114,2,0.203,0.478,0.0199,23.5,0.953,0.98,0.934,42.5,41.6,83.3,2000
2015-05-25,2014,8,34,145,523.97,0.3,5,Dry,42,9,8,6,82,147,0.28,377,0.72,377,0,0,0,0,-6,6,42,9,8,0,88,436,990,966,24,0.189,0.0769,0.0032,0.266,0.0111,2,0.197,0.463,0.0193,23.6,0.952,0.979,0.932,41.5,40.6,81.3,1950
2015-05-26,2014,8,34,146,516.04,0.3,5,Dry,42,9,8,6,82,147,0.28,369,0.71,369,0,0,0,0,-6,6,42,9,8,0,88,428,990,965.9,24.1,0.187,0.0732,0.00304,0.26,0.0108,2,0.192,0.451,0.0187,23.6,0.951,0.977,0.93,40.7,39.7,79.5,1910
2015-05-27,2014,8,35,147,507.57,0.3,5,Dry,42,9,8,6,82,147,0.29,360.6,0.71,360.6,0,0,0,0,-6,6,42,9,8,0,88,420,990,965.9,24.1,0.184,0.0692,0.00287,0.253,0.0105,2,0.186,0.439,0.0182,23.7,0.95,0.976,0.927,39.8,38.8,77.6,1860
2015-05-28,2014,8,35,148,499.09,0.31,5,Dry,42,9,8,6,82,147,0.29,352.1,0.7,352.1,0,0,0,0,-6,6,42,9,8,0,88,411,990,965.8,24.2,0.181,0.0652,0.0027,0.246,0.0102,2,0.18,0.426,0.0176,23.7,0.949,0.974,0.924,38.9,37.8,75.7,1820
2015-05-29,2014,8,35,149,490.61,0.31,5,Dry,42,9,8,6,82,147,0.3,343.6,0.7,343.6,0,0,0,0,-6,6,42,9,8,0,88,403,990,965.8,24.2,0.178,0.0612,0.00253,0.239,0.00987,2,0.174,0.413,0.0171,23.8,0.948,0.972,0.921,38,36.9,73.8,1770
2015-05-30,2014,8,35,150,482.68,0.32,5,Dry,42,9,8,6,82,147,0.3,335.7,0.69,335.7,0,0,0,0,-6,6,42,9,8,0,88,395,990,965.8,24.2,0.175,0.0574,0.00237,0.232,0.00959,2,0.169,0.401,0.0166,23.8,0.946,0.97,0.918,37.1,36,72,1730
2015-05-31,2014,8,35,151,475.85,0.32,5,Dry,42,9,8,6,82,147,0.31,328.9,0.69,328.9,0,0,0,0,-6,6,42,9,8,0,88,388,990,965.7,24.3,0.172,0.0542,0.00223,0.227,0.00934,2,0.164,0.391,0.0161,23.9,0.945,0.97,0.917,36.4,35.3,70.6,1690
2015-06-01,2014,9,35,152,468.47,0.33,5,Dry,39,9,7,5,59,119,0.25,349.5,0.75,349.5,0,0,0,0,-5,5,39,9,7,0,64,404,990,965.7,24.3,0.178,0.0639,0.00263,0.242,0.00997,2,0.178,0.421,0.0173,23.9,0.948,0.973,0.923,38.8,37.8,75.5,1810
2015-06-02,2014,9,35,153,461.08,0.33,5,Dry,39,9,7,5,59,119,0.26,342.1,0.74,342.1,0,0,0,0,-5,5,39,9,7,0,64,397,990,965.7,24.3,0.176,0.0605,0.00249,0.236,0.00971,2,0.173,0.41,0.0168,23.9,0.947,0.972,0.92,38,36.9,73.9,1770
2015-06-03,2014,9,36,154,454.25,0.34,5,Dry,39,9,7,5,59,119,0.26,335.3,0.74,335.3,0,0,0,0,-5,5,39,9,7,0,64,390,990,965.6,24.4,0.173,0.0572,0.00235,0.231,0.00946,2,0.169,0.399,0.0164,24,0.946,0.97,0.918,37.3,36.2,72.3,1740
2015-06-04,2014,9,36,155,448.5,0.34,5,Dry,39,9,7,5,59,119,0.27,329.5,0.73,329.5,0,0,0,0,-5,5,39,9,7,0,64,385,990,965.6,24.4,0.171,0.0545,0.00224,0.226,0.00926,2,0.165,0.391,0.016,24,0.945,0.97,0.917,36.6,35.5,71.1,1710
2015-06-05,2014,9,36,156,442.22,0.34,5,Dry,39,9,7,5,59,119,0.27,323.2,0.73,323.2,0,0,0,0,-5,5,39,9,7,0,64,378,990,965.6,24.4,0.169,0.0516,0.00211,0.221,0.00904,2,0.161,0.381,0.0156,24,0.944,0.97,0.916,36,34.9,69.8,1670
2015-06-06,2014,9,36,157,435.93,0.35,5,Dry,39,9,7,5,59,119,0.27,316.9,0.73,316.9,0,0,0,0,-5,5,39,9,7,0,64,372,990,965.6,24.4,0.167,0.0486,0.00199,0.215,0.00881,2,0.156,0.372,0.0152,24.1,0.943,0.97,0.915,35.3,34.2,68.4,1640
2015-06-07,2014,9,36,158,429.64,0.35,5,Dry,39,9,7,5,59,119,0.28,310.6,0.72,310.6,0,0,0,0,-5,5,39,9,7,0,64,366,990,965.5,24.5,0.165,0.0456,0.00186,0.21,0.00859,2,0.152,0.362,0.0148,24.1,0.942,0.97,0.914,34.6,33.6,67.1,1610
2015-06-08,2014,9,36,159,423.9,0.36,5,Dry,39,9,7,5,59,119,0.28,304.9,0.72,304.9,0,0,0,0,-5,5,39,9,7,0,64,360,990,965.5,24.5,0.163,0.0429,0.00175,0.205,0.00839,2,0.148,0.354,0.0144,24.1,0.941,0.97,0.913,34,33,65.9,1580
2015-06-09,2014,9,36,160,418.15,0.36,5,Dry,39,9,7,5,59,119,0.28,299.1,0.71,299.1,0,0,0,0,-5,5,39,9,7,0,64,354,990,965.5,24.5,0.161,0.0402,0.00164,0.201,0.00819,2,0.144,0.345,0.0141,24.2,0.94,0.97,0.912,33.3,32.3,64.7,1550
2015-06-10,2014,9,37,161,413.5,0.36,5,Dry,39,9,7,5,59,119,0.29,294.5,0.71,294.5,0,0,0,0,-5,5,39,9,7,0,64,350,990,965.5,24.5,0.159,0.038,0.00155,0.197,0.00802,2,0.141,0.338,0.0138,24.2,0.939,0.97,0.911,32.8,31.8,63.7,1530
2015-06-11,2014,9,37,162,408.31,0.37,5,Dry,39,9,7,5,59,119,0.29,289.3,0.71,289.3,0,0,0,0,-5,5,39,9,7,0,64,344,990,965.4,24.6,0.157,0.0356,0.00145,0.193,0.00784,2,0.138,0.33,0.0135,24.2,0.938,0.97,0.91,32.3,31.3,62.6,1500
2015-06-12,2014,9,37,163,403.11,0.37,5,Dry,39,9,7,5,59,119,0.29,284.1,0.7,284.1,0,0,0,0,-5,5,39,9,7,0,64,339,990,965.4,24.6,0.155,0.0331,0.00135,0.188,0.00766,2,0.134,0.323,0.0131,24.3,0.937,0.97,0.909,31.7,30.7,61.5,1470
2015-06-13,2014,9,37,164,397.92,0.38,5,Dry,39,9,7,5,59,119,0.3,278.9,0.7,278.9,0,0,0,0,-5,5,39,9,7,0,64,334,990,965.4,24.6,0.153,0.0307,0.00125,0.184,0.00748,2,0.131,0.315,0.0128,24.3,0.936,0.97,0.908,31.1,30.2,60.3,1450
2015-06-14,2014,9,37,165,392.72,0.38,5,Dry,39,9,7,5,59,119,0.3,273.7,0.7,273.7,0,0,0,0,-5,5,39,9,7,0,64,329,990,965.4,24.6,0.152,0.0282,0.00114,0.18,0.0073,2,0.127,0.307,0.0125,24.3,0.935,0.97,0.907,30.5,29.6,59.2,1420
2015-06-15,2014,9,37,166,387.53,0.38,5,Dry,39,9,7,5,59,119,0.31,268.5,0.69,268.5,0,0,0,0,-5,5,39,9,7,0,64,324,990,965.3,24.7,0.15,0.0257,0.00104,0.175,0.00711,2,0.124,0.299,0.0121,24.4,0.934,0.97,0.906,30,29.1,58.1,1390
2015-06-16,2014,9,37,167,382.88,0.39,5,Dry,39,9,7,5,59,119,0.31,263.9,0.69,263.9,0,0,0,0,-5,5,39,9,7,0,64,319,990,965.3,24.7,0.148,0.0236,0.000954,0.172,0.00695,2,0.121,0.292,0.0118,24.4,0.933,0.97,0.905,29.4,28.6,57.1,1370
2015-06-17,2014,9,38,168,378.23,0.39,5,Dry,39,9,7,5,59,119,0.32,259.2,0.69,259.2,0,0,0,0,-5,5,39,9,7,0,64,314,990,965.3,24.7,0.146,0.0214,0.000864,0.168,0.00679,2,0.117,0.285,0.0115,24.4,0.932,0.97,0.904,28.9,28.1,56.1,1350
2015-06-18,2014,9,38,169,373.58,0.4,5,Dry,39,9,7,5,59,119,0.32,254.6,0.68,254.6,0,0,0,0,-5,5,39,9,7,0,64,310,990,965.3,24.7,0.145,0.0192,0.000775,0.164,0.00663,2,0.114,0.278,0.0113,24.5,0.931,0.97,0.903,28.4,27.6,55.1,1320
2015-06-19,2014,9,38,170,368.93,0.4,5,Dry,39,9,7,5,59,119,0.32,249.9,0.68,249.9,0,0,0,0,-5,5,39,9,7,0,64,305,990,965.2,24.8,0.143,0.017,0.000686,0.16,0.00647,2,0.111,0.271,0.011,24.5,0.93,0.97,0.902,27.9,27.1,54.1,1300
2015-06-20,2014,9,38,171,364.29,0.4,5,Dry,39,9,7,5,59,119,0.33,245.3,0.67,245.3,0,0,0,0,-5,5,39,9,7,0,64,300,990,965.2,24.8,0.142,0.0166,0.00067,0.158,0.00638,2,0.108,0.266,0.0107,24.5,0.928,0.97,0.9,27.4,26.5,53.1,1270
2015-06-21,2014,9,38,172,360.73,0.41,5,Dry,39,9,7,5,59,119,0.33,241.7,0.67,241.7,0,0,0,0,-5,5,39,9,7,0,64,297,990,965.2,24.8,0.14,0.0163,0.000657,0.157,0.00631,2,0.106,0.262,0.0106,24.5,0.927,0.97,0.899,27,26.1,52.3,1250
2015-06-22,2014,9,38,173,356.63,0.41,5,Dry,39,9,7,5,59,119,0.33,237.6,0.67,237.6,0,0,0,0,-5,5,39,9,7,0,64,293,990,965.2,24.8,0.139,0.0159,0.000643,0.155,0.00624,2,0.103,0.258,0.0104,24.6,0.926,0.97,0.898,26.5,25.7,51.4,1230
2015-06-23,2014,9,38,174,352.53,0.42,5,Dry,39,9,7,5,59,119,0.34,233.5,0.66,233.5,0,0,0,0,-5,5,39,9,7,0,64,289,990,965.2,24.8,0.137,0.0156,0.000628,0.153,0.00616,2,0.1,0.253,0.0102,24.6,0.924,0.97,0.896,26,25.2,50.5,1210
2015-06-24,2014,9,39,175,348.43,0.42,5,Dry,39,9,7,5,59,119,0.34,229.4,0.66,229.4,0,0,0,0,-5,5,39,9,7,0,64,284,990,965.1,24.9,0.136,0.0153,0.000614,0.151,0.00608,1,0.252,0.403,0.0162,24.5,0.958,0.98,0.939,52.7,48.2,48.2,1160
2015-06-25,2014,9,39,176,344.32,0.42,5,Dry,39,9,7,5,59,119,0.35,225.3,0.65,225.3,0,0,0,0,-5,5,39,9,7,0,64,280,990,965.1,24.9,0.134,0.0149,0.000599,0.149,0.006,1,0.247,0.396,0.0159,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
2015-06-26,2014,9,39,177,340.22,0.43,5,Dry,39,9,7,5,59,119,0.35,221.2,0.65,221.2,0,0,0,0,-5,5,39,9,7,0,64,276,990,965.1,24.9,0.133,0.0146,0.000585,0.148,0.00593,1,0.241,0.389,0.0156,24.5,0.958,0.98,0.939,51,48.2,48.2,1160
2015-06-27,2014,9,39,178,336.12,0.43,5,Dry,39,9,7,5,59,119,0.35,217.1,0.65,217.1,0,0,0,0,-5,5,39,9,7,0,64,272,990,965.1,24.9,0.132,0.0142,0.00057,0.146,0.00585,1,0.236,0.381,0.0153,24.5,0.958,0.98,0.939,50,48.2,48.2,1160
2015-06-28,2014,9,39,179,332.57,0.44,5,Dry,39,9,7,5,59,119,0.36,213.6,0.64,213.6,0,0,0,0,-5,5,39,9,7,0,64,269,990,965.1,24.9,0.13,0.0139,0.000558,0.144,0.00578,1,0.231,0.375,0.015,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2015-06-29,2014,9,39,180,329.01,0.44,5,Dry,39,9,7,5,59,119,0.36,210,0.64,210,0,0,0,0,-5,5,39,9,7,0,64,265,990,965,25,0.129,0.0136,0.000545,0.143,0.00572,1,0.226,0.369,0.0148,24.6,0.957,0.98,0.937,48.4,47.5,47.5,1140
2015-06-30,2014,9,39,181,325.46,0.44,5,Dry,39,9,7,5,59,119,0.37,206.5,0.63,206.5,0,0,0,0,-5,5,39,9,7,0,64,261,990,965,25,0.128,0.0133,0.000533,0.141,0.00565,1,0.221,0.362,0.0145,24.6,0.956,0.98,0.937,47.6,46.7,46.7,1120
2015-07-01,2014,10,40,182,321.9,0.45,5,Dry,37,8,6,4,53,108,0.34,213.9,0.66,213.9,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.0139,0.000557,0.143,0.00572,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2015-07-02,2014,10,40,183,318.35,0.45,5,Dry,37,8,6,4,53,108,0.34,210.3,0.66,210.3,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000545,0.141,0.00565,1,0.226,0.368,0.0147,24.6,0.957,0.98,0.937,48.6,47.7,47.7,1140
2015-07-03,2014,10,40,184,314.25,0.46,5,Dry,37,8,6,4,53,108,0.34,206.3,0.66,206.3,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.000531,0.14,0.00558,1,0.221,0.361,0.0144,24.7,0.956,0.98,0.937,47.7,46.7,46.7,1120
2015-07-04,2014,10,40,185,310.15,0.46,5,Dry,37,8,6,4,53,108,0.35,202.2,0.65,202.2,0,0,0,0,-4,4,37,8,6,0,57,253,990,965,25,0.125,0.0129,0.000516,0.138,0.0055,1,0.215,0.353,0.0141,24.7,0.955,0.98,0.936,46.8,45.8,45.8,1100
2015-07-05,2014,10,40,186,306.59,0.47,5,Dry,37,8,6,4,53,108,0.35,198.6,0.65,198.6,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0126,0.000504,0.136,0.00544,1,0.211,0.347,0.0138,24.7,0.954,0.98,0.935,45.9,45,45,1080
2015-07-06,2014,10,40,187,303.04,0.47,5,Dry,37,8,6,4,53,108,0.36,195,0.64,195,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0123,0.000491,0.135,0.00537,1,0.206,0.34,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2015-07-07,2014,10,40,188,299.48,0.47,5,Dry,37,8,6,4,53,108,0.36,191.5,0.64,191.5,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.0053,1,0.201,0.334,0.0133,24.8,0.952,0.98,0.933,44.3,43.4,43.4,1040
2015-07-08,2014,10,41,189,295.93,0.48,5,Dry,37,8,6,4,53,108,0.36,187.9,0.64,187.9,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000467,0.132,0.00524,1,0.196,0.328,0.0131,24.8,0.951,0.98,0.932,43.4,42.6,42.6,1020
2015-07-09,2014,10,41,190,293.47,0.48,5,Dry,37,8,6,4,53,108,0.37,185.5,0.63,185.5,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0115,0.000458,0.131,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.9,42,42,1010
2015-07-10,2014,10,41,191,290.46,0.48,5,Dry,37,8,6,4,53,108,0.37,182.5,0.63,182.5,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0113,0.000448,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.2,41.3,41.3,992
2015-07-11,2014,10,41,192,287.45,0.49,5,Dry,37,8,6,4,53,108,0.38,179.4,0.62,179.4,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000438,0.128,0.00508,1,0.185,0.313,0.0124,24.8,0.948,0.979,0.929,41.5,40.6,40.6,974
2015-07-12,2014,10,41,193,284.44,0.49,5,Dry,37,8,6,4,53,108,0.38,176.4,0.62,176.4,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000427,0.127,0.00503,1,0.181,0.307,0.0122,24.9,0.947,0.978,0.926,40.7,39.8,39.8,956
2015-07-13,2014,10,41,194,281.43,0.5,5,Dry,37,8,6,4,53,108,0.38,173.4,0.62,173.4,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.115,0.0105,0.000417,0.125,0.00497,1,0.177,0.302,0.012,24.9,0.947,0.976,0.924,40,39.1,39.1,938
2015-07-14,2014,10,41,195,278.43,0.5,5,Dry,37,8,6,4,53,108,0.39,170.4,0.61,170.4,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.173,0.296,0.0118,24.9,0.946,0.975,0.922,39.3,38.3,38.3,920
2015-07-15,2014,10,42,196,275.42,0.5,5,Dry,37,8,6,4,53,108,0.39,167.4,0.61,167.4,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.113,0.00998,0.000396,0.123,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,902
2015-07-16,2014,10,42,197,272.41,0.51,5,Dry,37,8,6,4,53,108,0.4,164.4,0.6,164.4,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.112,0.00972,0.000386,0.121,0.00481,1,0.164,0.286,0.0113,24.9,0.944,0.972,0.917,37.9,36.8,36.8,884
2015-07-17,2014,10,42,198,269.4,0.51,5,Dry,37,8,6,4,53,108,0.4,161.4,0.6,161.4,0,0,0,0,-4,4,37,8,6,0,57,212,990,964.8,25.2,0.11,0.00947,0.000375,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,867
2015-07-18,2014,10,42,199,266.4,0.52,5,Dry,37,8,6,4,53,108,0.41,158.4,0.59,158.4,0,0,0,0,-4,4,37,8,6,0,57,209,990,964.8,25.2,0.109,0.00921,0.000365,0.119,0.0047,1,0.156,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,850
2015-07-19,2014,10,42,200,263.93,0.52,5,Dry,37,8,6,4,53,108,0.41,155.9,0.59,155.9,0,0,0,0,-4,4,37,8,6,0,57,207,990,964.8,25.2,0.109,0.009,0.000357,0.118,0.00466,1,0.153,0.271,0.0107,25,0.941,0.97,0.913,35.9,34.9,34.9,837
2015-07-20,2014,10,42,201,261.47,0.52,5,Dry,37,8,6,4,53,108,0.41,153.5,0.59,153.5,0,0,0,0,-4,4,37,8,6,0,57,204,990,964.7,25.3,0.108,0.00879,0.000348,0.116,0.00461,1,0.15,0.266,0.0105,25,0.94,0.97,0.912,35.4,34.3,34.3,823
2015-07-21,2014,10,42,202,259.01,0.53,5,Dry,37,8,6,4,53,108,0.42,151,0.58,151,0,0,0,0,-4,4,37,8,6,0,57,202,990,964.7,25.3,0.107,0.00859,0.00034,0.115,0.00457,1,0.146,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.7,33.7,810
2015-07-22,2014,10,43,203,256.55,0.53,5,Dry,37,8,6,4,53,108,0.42,148.6,0.58,148.6,0,0,0,0,-4,4,37,8,6,0,57,200,990,964.7,25.3,0.106,0.00838,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.2,33.2,796
2015-07-23,2014,10,43,204,254.09,0.54,5,Dry,37,8,6,4,53,108,0.42,146.1,0.57,146.1,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.00817,0.000323,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.909,33.6,32.6,32.6,783
2015-07-24,2014,10,43,205,251.63,0.54,5,Dry,37,8,6,4,53,108,0.43,143.6,0.57,143.6,0,0,0,0,-4,4,37,8,6,0,57,195,990,964.7,25.3,0.104,0.00796,0.000315,0.112,0.00444,1,0.136,0.249,0.00983,25,0.936,0.97,0.908,33,32,32,769
2015-07-25,2014,10,43,206,249.17,0.54,5,Dry,37,8,6,4,53,108,0.43,141.2,0.57,141.2,0,0,0,0,-4,4,37,8,6,0,57,192,990,964.7,25.3,0.103,0.00775,0.000306,0.111,0.00439,1,0.133,0.244,0.00965,25.1,0.935,0.97,0.907,32.5,31.5,31.5,756
2015-07-26,2014,10,43,207,246.71,0.55,5,Dry,37,8,6,4,53,108,0.44,138.7,0.56,138.7,0,0,0,0,-4,4,37,8,6,0,57,190,990,964.7,25.3,0.102,0.00754,0.000298,0.11,0.00435,1,0.13,0.24,0.00947,25.1,0.934,0.97,0.906,31.9,30.9,30.9,742
2015-07-27,2014,10,43,208,244.25,0.55,5,Dry,37,8,6,4,53,108,0.44,136.3,0.56,136.3,0,0,0,0,-4,4,37,8,6,0,57,187,990,964.7,25.3,0.102,0.00733,0.000289,0.109,0.0043,1,0.126,0.235,0.00929,25.1,0.933,0.97,0.905,31.3,30.4,30.4,729
2015-07-28,2014,10,43,209,241.79,0.56,5,Dry,37,8,6,4,53,108,0.45,133.8,0.55,133.8,0,0,0,0,-4,4,37,8,6,0,57,185,990,964.7,25.3,0.101,0.00712,0.000281,0.108,0.00426,1,0.123,0.231,0.00911,25.1,0.932,0.97,0.904,30.7,29.8,29.8,715
2015-07-29,2014,10,44,210,240.42,0.56,5,Dry,37,8,6,4,53,108,0.45,132.4,0.55,132.4,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.00701,0.000276,0.107,0.00423,1,0.121,0.229,0.00901,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
2015-07-30,2014,10,44,211,238.5,0.56,5,Dry,37,8,6,4,53,108,0.45,130.5,0.55,130.5,0,0,0,0,-4,4,37,8,6,0,57,182,990,964.6,25.4,0.0996,0.00684,0.00027,0.106,0.0042,1,0.119,0.225,0.00887,25.1,0.931,0.97,0.903,30,29.1,29.1,697
2015-07-31,2014,10,44,212,236.59,0.57,5,Dry,37,8,6,4,53,108,0.46,128.6,0.54,128.6,0,0,0,0,-4,4,37,8,6,0,57,180,990,964.6,25.4,0.0989,0.00668,0.000263,0.106,0.00416,1,0.116,0.222,0.00873,25.2,0.93,0.97,0.902,29.5,28.6,28.6,687
2015-08-01,2014,11,44,213,233.58,0.57,5,Dry,34,7,5,3,44,93,0.4,140.6,0.6,140.6,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.101,0.0077,0.000303,0.109,0.00429,1,0.132,0.241,0.0095,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
2015-08-02,2014,11,44,214,230.03,0.58,5,Dry,34,7,5,3,44,93,0.4,137,0.6,137,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.0074,0.000291,0.108,0.00423,1,0.127,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.6,30.6,736
2015-08-03,2014,11,44,215,227.57,0.59,5,Dry,34,7,5,3,44,93,0.41,134.6,0.59,134.6,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0993,0.00719,0.000283,0.106,0.00419,1,0.124,0.231,0.00907,25.2,0.933,0.97,0.905,31,30.1,30.1,722
2015-08-04,2014,11,44,216,224.56,0.59,5,Dry,34,7,5,3,44,93,0.41,131.6,0.59,131.6,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.5,25.5,0.0982,0.00693,0.000272,0.105,0.00413,1,0.12,0.225,0.00885,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2015-08-05,2014,11,45,217,221.55,0.6,5,Dry,34,7,5,3,44,93,0.42,128.6,0.58,128.6,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0971,0.00668,0.000262,0.104,0.00408,1,0.116,0.22,0.00863,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2015-08-06,2014,11,45,218,218.54,0.61,5,Dry,34,7,5,3,44,93,0.43,125.5,0.57,125.5,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0961,0.00642,0.000252,0.102,0.00402,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,28.9,28,28,673
2015-08-07,2014,11,45,219,215.54,0.62,5,Dry,34,7,5,3,44,93,0.43,122.5,0.57,122.5,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.095,0.00617,0.000242,0.101,0.00397,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2015-08-08,2014,11,45,220,213.07,0.63,5,Dry,34,7,5,3,44,93,0.44,120.1,0.56,120.1,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0941,0.00596,0.000233,0.1,0.00392,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
2015-08-09,2014,11,45,221,210.61,0.64,5,Dry,34,7,5,3,44,93,0.44,117.6,0.56,117.6,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0933,0.00575,0.000225,0.099,0.00388,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2015-08-10,2014,11,45,222,208.15,0.65,5,Dry,34,7,5,3,44,93,0.45,115.2,0.55,115.2,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0924,0.00554,0.000217,0.0979,0.00383,1,0.098,0.196,0.00767,25.4,0.922,0.97,0.894,26.4,25.6,25.6,614
2015-08-11,2014,11,45,223,205.69,0.65,5,Dry,34,7,5,3,44,93,0.45,112.7,0.55,112.7,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0915,0.00533,0.000208,0.0969,0.00379,1,0.0946,0.191,0.00749,25.4,0.92,0.97,0.892,25.8,25,25,600
2015-08-12,2014,11,46,224,203.23,0.66,5,Dry,34,7,5,3,44,93,0.46,110.2,0.54,110.2,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0907,0.00512,0.0002,0.0958,0.00374,1,0.0913,0.187,0.00731,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
2015-08-13,2014,11,46,225,200.77,0.67,5,Dry,34,7,5,3,44,93,0.46,107.8,0.54,107.8,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0898,0.00491,0.000192,0.0947,0.0037,1,0.088,0.183,0.00714,25.4,0,0,0,0,0,0,0
2015-08-14,2014,11,46,226,199.4,0.67,5,Dry,34,7,5,3,44,93,0.47,106.4,0.53,106.4,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0893,0.00479,0.000187,0.0941,0.00368,1,0.0861,0.18,0.00704,25.4,0,0,0,0,0,0,0
2015-08-15,2014,11,46,227,197.49,0.68,5,Dry,34,7,5,3,44,93,0.47,104.5,0.53,104.5,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0886,0.00463,0.000181,0.0933,0.00364,1,0.0836,0.177,0.00691,25.4,0,0,0,0,0,0,0
2015-08-16,2014,11,46,228,195.57,0.69,5,Dry,34,7,5,3,44,93,0.48,102.6,0.52,102.6,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.088,0.00447,0.000175,0.0924,0.00361,1,0.081,0.173,0.00678,25.4,0,0,0,0,0,0,0
2015-08-17,2014,11,46,229,193.66,0.7,5,Dry,34,7,5,3,44,93,0.48,100.7,0.52,100.7,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0873,0.00431,0.000168,0.0916,0.00358,1,0.0784,0.17,0.00664,25.4,0,0,0,0,0,0,0
2015-08-18,2014,11,46,230,191.75,0.7,5,Dry,34,7,5,3,44,93,0.48,98.75,0.52,98.75,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0866,0.00414,0.000162,0.0908,0.00355,1,0.0758,0.167,0.00651,25.4,0,0,0,0,0,0,0
2015-08-19,2014,11,47,231,189.83,0.71,5,Dry,34,7,5,3,44,93,0.49,96.83,0.51,96.83,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0859,0.00398,0.000156,0.0899,0.00352,1,0.0732,0.163,0.00638,25.4,0,0,0,0,0,0,0
2015-08-20,2014,11,47,232,187.92,0.72,5,Dry,34,7,5,3,44,93,0.49,94.92,0.51,94.92,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0853,0.00382,0.000149,0.0891,0.00348,1,0.0706,0.16,0.00625,25.4,0,0,0,0,0,0,0
2015-08-21,2014,11,47,233,186,0.73,5,Dry,34,7,5,3,44,93,0.5,93,0.5,93,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0846,0.00366,0.000143,0.0882,0.00345,1,0.068,0.156,0.00611,25.4,0,0,0,0,0,0,0
2015-08-22,2014,11,47,234,184.09,0.73,5,Dry,34,7,5,3,44,93,0.51,91.09,0.49,91.09,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.0839,0.00349,0.000137,0.0874,0.00342,1,0.0655,0.153,0.00598,25.4,0,0,0,0,0,0,0
2015-08-23,2014,11,47,235,182.18,0.74,5,Dry,34,7,5,3,44,93,0.51,89.18,0.49,89.18,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0832,0.00333,0.00013,0.0866,0.00339,1,0.0629,0.149,0.00585,25.4,0,0,0,0,0,0,0
2015-08-24,2014,11,47,236,180.26,0.75,5,Dry,34,7,5,3,44,93,0.52,87.26,0.48,87.26,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0826,0.00317,0.000124,0.0857,0.00335,1,0.0603,0.146,0.00571,25.4,0,0,0,0,0,0,0
2015-08-25,2014,11,47,237,178.35,0.75,5,Dry,34,7,5,3,44,93,0.52,85.35,0.48,85.35,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0819,0.003,0.000118,0.0849,0.00332,1,0.0577,0.143,0.00558,25.4,0,0,0,0,0,0,0
2015-08-26,2014,11,48,238,176.98,0.76,5,Dry,34,7,5,3,44,93,0.53,83.98,0.47,83.98,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0814,0.00289,0.000113,0.0843,0.0033,1,0.0559,0.14,0.00549,25.4,0,0,0,0,0,0,0
2015-08-27,2014,11,48,239,175.61,0.76,5,Dry,34,7,5,3,44,93,0.53,82.61,0.47,82.61,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.0809,0.00277,0.000108,0.0837,0.00328,1,0.054,0.138,0.00539,25.4,0,0,0,0,0,0,0
2015-08-28,2014,11,48,240,174.25,0.76,5,Dry,34,7,5,3,44,93,0.53,81.25,0.47,81.25,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0804,0.00266,0.000104,0.0831,0.00325,1,0.0522,0.135,0.0053,25.4,0,0,0,0,0,0,0
2015-08-29,2014,11,48,241,172.88,0.77,5,Dry,34,7,5,3,44,93,0.54,79.88,0.46,79.88,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.08,0.00254,0.0000994,0.0825,0.00323,1,0.0503,0.133,0.0052,25.4,0,0,0,0,0,0,0
2015-08-30,2014,11,48,242,171.51,0.77,5,Dry,34,7,5,3,44,93,0.54,78.51,0.46,78.51,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0795,0.00242,0.0000949,0.0819,0.00321,1,0.0485,0.13,0.0051,25.4,0,0,0,0,0,0,0
2015-08-31,2014,11,48,243,170.15,0.78,5,Dry,34,7,5,3,44,93,0.55,77.15,0.45,77.15,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.079,0.00231,0.0000904,0.0813,0.00318,1,0.0467,0.128,0.00501,25.4,0,0,0,0,0,0,0
2015-09-01,2014,12,48,244,167.68,0.79,5,Dry,30,6,4,2,30,72,0.43,95.68,0.57,95.68,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0834,0.00388,0.000152,0.0873,0.00342,1,0.0717,0.159,0.00623,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
2015-09-02,2014,12,49,245,164.13,0.8,5,Dry,30,6,4,2,30,72,0.44,92.13,0.56,92.13,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0822,0.00358,0.00014,0.0857,0.00336,1,0.0669,0.153,0.00598,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
2015-09-03,2014,12,49,246,161.67,0.81,5,Dry,30,6,4,2,30,72,0.45,89.67,0.56,89.67,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0813,0.00337,0.000132,0.0847,0.00332,1,0.0636,0.148,0.00581,25.4,0.923,0.964,0.89,20.6,19.9,19.9,476
2015-09-04,2014,12,49,247,158.66,0.82,5,Dry,30,6,4,2,30,72,0.45,86.66,0.55,86.66,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0802,0.00312,0.000122,0.0833,0.00327,1,0.0595,0.143,0.0056,25.4,0.926,0.963,0.892,20,19.2,19.2,462
2015-09-05,2014,12,49,248,155.65,0.83,5,Dry,30,6,4,2,30,72,0.46,83.65,0.54,83.65,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0792,0.00286,0.000112,0.082,0.00322,1,0.0554,0.137,0.00539,25.4,0.93,0.962,0.894,19.3,18.6,18.6,447
2015-09-06,2014,12,49,249,153.19,0.84,5,Dry,30,6,4,2,30,72,0.47,81.19,0.53,81.19,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0783,0.00265,0.000104,0.081,0.00317,1,0.0521,0.133,0.00522,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
2015-09-07,2014,12,49,250,150.73,0.85,5,Dry,30,6,4,2,30,72,0.48,78.73,0.52,78.73,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0774,0.00244,0.0000958,0.0799,0.00313,1,0.0488,0.129,0.00505,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2015-09-08,2014,12,49,251,148.27,0.86,5,Dry,30,6,4,2,30,72,0.49,76.27,0.51,76.27,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0766,0.00223,0.0000876,0.0788,0.00309,1,0.0455,0.124,0.00487,25.4,0.938,0.96,0.901,17.8,17.1,17.1,410
2015-09-09,2014,12,50,252,145.81,0.87,5,Dry,30,6,4,2,30,72,0.49,73.81,0.51,73.81,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0757,0.00202,0.0000794,0.0777,0.00305,1,0.0421,0.12,0.0047,25.4,0.934,0.96,0.896,17.2,16.5,16.5,395
2015-09-10,2014,12,50,253,143.35,0.87,5,Dry,30,6,4,2,30,72,0.5,71.35,0.5,71.35,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0748,0.00181,0.0000712,0.0766,0.00301,1,0.0388,0.115,0.00453,25.4,0.92,0.96,0.884,16.3,15.7,15.7,377
2015-09-11,2014,12,50,254,141.98,0.88,5,Dry,30,6,4,2,30,72,0.51,69.98,0.49,69.98,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0743,0.0017,0.0000666,0.076,0.00298,1,0.037,0.113,0.00443,25.4,0.913,0.96,0.876,15.9,15.3,15.3,366
2015-09-12,2014,12,50,255,140.07,0.88,5,Dry,30,6,4,2,30,72,0.51,68.07,0.49,68.07,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0737,0.00154,0.0000602,0.0752,0.00295,1,0.0344,0.11,0.0043,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
2015-09-13,2014,12,50,256,138.15,0.89,5,Dry,30,6,4,2,30,72,0.52,66.15,0.48,66.15,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.073,0.00137,0.0000538,0.0744,0.00292,1,0.0318,0.106,0.00416,25.4,0.892,0.96,0.856,14.7,14.1,14.1,338
