date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-09-14,2014,12,50,257,136.24,0.89,5,Dry,30,6,4,2,30,72,0.53,64.24,0.47,64.24,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0723,0.00121,0.0000475,0.0735,0.00288,1,0.0292,0.103,0.00403,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
2015-09-15,2014,12,50,258,134.32,0.9,5,Dry,30,6,4,2,30,72,0.54,62.32,0.46,62.32,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0716,0.00105,0.0000411,0.0727,0.00285,1,0.0266,0.0993,0.00389,25.4,0,0,0,0,0,0,0
2015-09-16,2014,12,51,259,132.41,0.9,5,Dry,30,6,4,2,30,72,0.54,60.41,0.46,60.41,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.071,0.000885,0.0000347,0.0719,0.00282,1,0.0241,0.0959,0.00376,25.4,0,0,0,0,0,0,0
2015-09-17,2014,12,51,260,130.5,0.91,5,Dry,30,6,4,2,30,72,0.55,58.5,0.45,58.5,0,0,0,0,-2,2,30,6,4,0,32,98.5,990,964.5,25.5,0.0708,0.000723,0.0000283,0.0715,0.00281,1,0.0215,0.093,0.00365,25.4,0,0,0,0,0,0,0
2015-09-18,2014,12,51,261,128.58,0.92,5,Dry,30,6,4,2,30,72,0.56,56.58,0.44,56.58,0,0,0,0,-2,2,30,6,4,0,32,96.6,990,964.5,25.5,0.0708,0.000559,0.0000219,0.0714,0.0028,1,0.0189,0.0903,0.00354,25.4,0,0,0,0,0,0,0
2015-09-19,2014,12,51,262,126.67,0.92,5,Dry,30,6,4,2,30,72,0.57,54.67,0.43,54.67,0,0,0,0,-2,2,30,6,4,0,32,94.7,990,964.5,25.5,0.0708,0.000397,0.0000156,0.0712,0.00279,1,0.0163,0.0875,0.00343,25.4,0,0,0,0,0,0,0
2015-09-20,2014,12,51,263,125.3,0.92,5,Dry,30,6,4,2,30,72,0.57,53.3,0.42,53.3,0,0,0,0,-2,2,30,6,4,0,32,93.3,990,964.5,25.5,0.0708,0.00028,0.000011,0.0711,0.00279,1,0.0145,0.0856,0.00336,25.4,0,0,0,0,0,0,0
2015-09-21,2014,12,51,264,123.93,0.92,5,Dry,30,6,4,2,30,72,0.58,51.93,0.42,51.93,0,0,0,0,-2,2,30,6,4,0,32,91.9,990,964.5,25.5,0.0708,0.000164,0.00000643,0.071,0.00278,1,0.0126,0.0836,0.00328,25.4,0,0,0,0,0,0,0
2015-09-22,2014,12,51,265,122.57,0.93,5,Dry,30,6,4,2,30,72,0.59,50.57,0.41,50.57,0,0,0,0,-2,2,30,6,4,0,32,90.6,990,964.5,25.5,0.0708,0.0000485,0.0000019,0.0709,0.00278,1,0.0108,0.0816,0.0032,25.4,0,0,0,0,0,0,0
2015-09-23,2014,12,52,266,121.2,0.93,5,Dry,30,6,4,2,30,72,0.59,49.2,0.41,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-09-24,2014,12,52,267,119.83,0.93,5,Dry,30,6,4,2,30,72,0.6,47.83,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-09-25,2014,12,52,268,118.47,0.93,5,Dry,30,6,4,2,30,72,0.61,46.47,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-09-26,2014,12,52,269,117.1,0.94,5,Dry,30,6,4,2,30,72,0.61,45.1,0.39,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-09-27,2014,12,52,270,115.73,0.94,5,Dry,30,6,4,2,30,72,0.62,43.73,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-09-28,2014,12,52,271,114.36,0.94,5,Dry,30,6,4,2,30,72,0.63,42.36,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-09-29,2014,12,52,272,114.09,0.94,5,Dry,30,6,4,2,30,72,0.63,42.09,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-09-30,2014,12,53,273,112.18,0.95,5,Dry,30,6,4,2,30,72,0.64,40.18,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-10-01,2015,1,1,274,111.9,0.95,5,Dry,24,4,2,2,20,52,0.47,59.9,0.54,59.9,0,0,0,0,-2,2,24,4,2,0,22,89.9,990,964.5,25.5,0.0708,0.000841,0.000033,0.0717,0.00281,1,0.0234,0.095,0.00373,25.4,0,0,0,0,0,0,0
2015-10-02,2015,1,1,275,111.08,0.95,5,Dry,24,4,2,2,20,52,0.47,59.08,0.53,59.08,0,0,0,0,-2,2,24,4,2,0,22,89.1,990,964.5,25.5,0.0708,0.000772,0.0000303,0.0716,0.00281,1,0.0223,0.0939,0.00368,25.4,0,0,0,0,0,0,0
2015-10-03,2015,1,1,276,110.26,0.95,5,Dry,24,4,2,2,20,52,0.47,58.26,0.53,58.26,0,0,0,0,-2,2,24,4,2,0,22,88.3,990,964.5,25.5,0.0708,0.000702,0.0000275,0.0715,0.0028,1,0.0212,0.0927,0.00363,25.4,0,0,0,0,0,0,0
2015-10-04,2015,1,1,277,111.08,0.95,5,Dry,24,4,2,2,20,52,0.47,59.08,0.53,59.08,0,0,0,0,-2,2,24,4,2,0,22,89.1,990,964.5,25.5,0.0708,0.000772,0.0000303,0.0716,0.00281,1,0.0223,0.0939,0.00368,25.4,0,0,0,0,0,0,0
2015-10-05,2015,1,1,278,110.26,0.95,5,Dry,24,4,2,2,20,52,0.47,58.26,0.53,58.26,0,0,0,0,-2,2,24,4,2,0,22,88.3,990,964.5,25.5,0.0708,0.000702,0.0000275,0.0715,0.0028,1,0.0212,0.0927,0.00363,25.4,0,0,0,0,0,0,0
2015-10-06,2015,1,1,279,109.99,0.95,5,Dry,24,4,2,2,20,52,0.47,57.99,0.53,57.99,0,0,0,0,-2,2,24,4,2,0,22,88,990,964.5,25.5,0.0708,0.000679,0.0000266,0.0715,0.0028,1,0.0208,0.0923,0.00362,25.4,0,0,0,0,0,0,0
2015-10-07,2015,1,1,280,109.17,0.95,5,Dry,24,4,2,2,20,52,0.48,57.17,0.52,57.17,0,0,0,0,-2,2,24,4,2,0,22,87.2,990,964.5,25.5,0.0708,0.000609,0.0000239,0.0714,0.0028,1,0.0197,0.0911,0.00357,25.4,0,0,0,0,0,0,0
2015-10-08,2015,1,2,281,108.35,0.95,5,Dry,24,4,2,2,20,52,0.48,56.35,0.52,56.35,0,0,0,0,-2,2,24,4,2,0,22,86.3,990,964.5,25.5,0.0708,0.00054,0.0000212,0.0714,0.0028,1,0.0186,0.0899,0.00353,25.4,0,0,0,0,0,0,0
2015-10-09,2015,1,2,282,107.53,0.95,5,Dry,24,4,2,2,20,52,0.48,55.53,0.52,55.53,0,0,0,0,-2,2,24,4,2,0,22,85.5,990,964.5,25.5,0.0708,0.00047,0.0000184,0.0713,0.0028,1,0.0175,0.0888,0.00348,25.4,0,0,0,0,0,0,0
2015-10-10,2015,1,2,283,106.71,0.95,5,Dry,24,4,2,2,20,52,0.49,54.71,0.51,54.71,0,0,0,0,-2,2,24,4,2,0,22,84.7,990,964.5,25.5,0.0708,0.0004,0.0000157,0.0712,0.00279,1,0.0164,0.0876,0.00343,25.4,0,0,0,0,0,0,0
2015-10-11,2015,1,2,284,105.89,0.96,5,Dry,24,4,2,2,20,52,0.49,53.89,0.51,53.89,0,0,0,0,-2,2,24,4,2,0,22,83.9,990,964.5,25.5,0.0708,0.000331,0.000013,0.0712,0.00279,1,0.0153,0.0864,0.00339,25.4,0,0,0,0,0,0,0
2015-10-12,2015,1,2,285,105.07,0.96,5,Dry,24,4,2,2,20,52,0.49,53.07,0.51,53.07,0,0,0,0,-2,2,24,4,2,0,22,83.1,990,964.5,25.5,0.0708,0.000261,0.0000102,0.0711,0.00279,1,0.0141,0.0852,0.00334,25.4,0,0,0,0,0,0,0
2015-10-13,2015,1,2,286,104.25,0.96,5,Dry,24,4,2,2,20,52,0.5,52.25,0.5,52.25,0,0,0,0,-2,2,24,4,2,0,22,82.3,990,964.5,25.5,0.0708,0.000191,0.0000075,0.071,0.00278,1,0.013,0.0841,0.0033,25.4,0,0,0,0,0,0,0
2015-10-14,2015,1,2,287,103.43,0.96,5,Dry,24,4,2,2,20,52,0.5,51.43,0.5,51.43,0,0,0,0,-2,2,24,4,2,0,22,81.4,990,964.5,25.5,0.0708,0.000122,0.00000477,0.0709,0.00278,1,0.0119,0.0829,0.00325,25.4,0,0,0,0,0,0,0
2015-10-15,2015,1,3,288,103.7,0.96,5,Dry,24,4,2,2,20,52,0.5,51.7,0.5,51.7,0,0,0,0,-2,2,24,4,2,0,22,81.7,990,964.5,25.5,0.0708,0.000145,0.00000567,0.071,0.00278,1,0.0123,0.0833,0.00327,25.4,0,0,0,0,0,0,0
2015-10-16,2015,1,3,289,103.97,0.96,5,Dry,24,4,2,2,20,52,0.5,51.97,0.5,51.97,0,0,0,0,-2,2,24,4,2,0,22,82,990,964.5,25.5,0.0708,0.000167,0.00000657,0.071,0.00278,1,0.0127,0.0837,0.00328,25.4,0,0,0,0,0,0,0
2015-10-17,2015,1,3,290,103.15,0.96,5,Dry,24,4,2,2,20,52,0.5,51.15,0.5,51.15,0,0,0,0,-2,2,24,4,2,0,22,81.2,990,964.5,25.5,0.0708,0.0000977,0.00000383,0.0709,0.00278,1,0.0116,0.0825,0.00323,25.4,0,0,0,0,0,0,0
2015-10-18,2015,1,3,291,102.33,0.96,5,Dry,24,4,2,2,20,52,0.51,50.33,0.49,50.33,0,0,0,0,-2,2,24,4,2,0,22,80.3,990,964.5,25.5,0.0708,0.000028,0.0000011,0.0709,0.00278,1,0.0104,0.0813,0.00319,25.4,0,0,0,0,0,0,0
2015-10-19,2015,1,3,292,101.51,0.96,5,Dry,24,4,2,2,20,52,0.51,49.51,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-10-20,2015,1,3,293,100.69,0.96,5,Dry,24,4,2,2,20,52,0.52,48.69,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-10-21,2015,1,3,294,99.87,0.96,5,Dry,24,4,2,2,20,52,0.52,47.87,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-10-22,2015,1,4,295,99.05,0.96,5,Dry,24,4,2,2,20,52,0.53,47.05,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-10-23,2015,1,4,296,98.23,0.97,5,Dry,24,4,2,2,20,52,0.53,46.23,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-10-24,2015,1,4,297,97.41,0.97,5,Dry,24,4,2,2,20,52,0.53,45.41,0.47,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-10-25,2015,1,4,298,96.59,0.97,5,Dry,24,4,2,2,20,52,0.54,44.59,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-10-26,2015,1,4,299,95.77,0.97,5,Dry,24,4,2,2,20,52,0.54,43.77,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-10-27,2015,1,4,300,94.95,0.97,5,Dry,24,4,2,2,20,52,0.55,42.95,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-10-28,2015,1,4,301,94.13,0.97,5,Dry,24,4,2,2,20,52,0.55,42.13,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-10-29,2015,1,5,302,93.86,0.97,5,Dry,24,4,2,2,20,52,0.55,41.86,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-10-30,2015,1,5,303,93.58,0.97,5,Dry,24,4,2,2,20,52,0.56,41.58,0.44,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-10-31,2015,1,5,304,93.31,0.97,5,Dry,24,4,2,2,20,52,0.56,41.31,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-11-01,2015,2,5,305,96.32,0.97,5,Dry,23,4,2,2,19,50,0.52,46.32,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-11-02,2015,2,5,306,99.87,0.96,5,Dry,23,4,2,2,19,50,0.5,49.87,0.5,0,50,11,2,2,0,35,34,6,4,2,54,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-11-03,2015,2,5,307,101.24,0.96,5,Dry,23,4,2,2,19,50,0.49,51.24,0.51,51.24,0,0,0,0,-2,2,23,4,2,0,21,80.2,990,964.5,25.5,0.0708,0.000105,0.00000413,0.0709,0.00278,1,0.0117,0.0826,0.00324,25.4,0,0,0,0,0,0,0
2015-11-04,2015,2,5,308,102.61,0.96,5,Dry,23,4,2,2,19,50,0.49,52.61,0.51,52.61,0,0,0,0,-2,2,23,4,2,0,21,81.6,990,964.5,25.5,0.0708,0.000222,0.0000087,0.071,0.00279,1,0.0135,0.0846,0.00332,25.4,0,0,0,0,0,0,0
2015-11-05,2015,2,6,309,103.97,0.96,5,Dry,23,4,2,2,19,50,0.48,53.97,0.52,53.97,0,0,0,0,-2,2,23,4,2,0,21,83,990,964.5,25.5,0.0708,0.000337,0.0000132,0.0712,0.00279,1,0.0154,0.0865,0.00339,25.4,0,0,0,0,0,0,0
2015-11-06,2015,2,6,310,105.34,0.96,5,Dry,23,4,2,2,19,50,0.47,55.34,0.53,55.34,0,0,0,0,-2,2,23,4,2,0,21,84.3,990,964.5,25.5,0.0708,0.000454,0.0000178,0.0713,0.0028,1,0.0172,0.0885,0.00347,25.4,0,0,0,0,0,0,0
2015-11-07,2015,2,6,311,105.61,0.96,5,Dry,23,4,2,2,19,50,0.47,55.61,0.53,55.61,0,0,0,0,-2,2,23,4,2,0,21,84.6,990,964.5,25.5,0.0708,0.000477,0.0000187,0.0713,0.0028,1,0.0176,0.0889,0.00349,25.4,0,0,0,0,0,0,0
2015-11-08,2015,2,6,312,106.43,0.96,5,Dry,23,4,2,2,19,50,0.47,56.43,0.53,56.43,0,0,0,0,-2,2,23,4,2,0,21,85.4,990,964.5,25.5,0.0708,0.000547,0.0000214,0.0714,0.0028,1,0.0187,0.0901,0.00353,25.4,0,0,0,0,0,0,0
2015-11-09,2015,2,6,313,107.8,0.95,5,Dry,23,4,2,2,19,50,0.46,57.8,0.54,57.8,0,0,0,0,-2,2,23,4,2,0,21,86.8,990,964.5,25.5,0.0708,0.000663,0.000026,0.0715,0.0028,1,0.0205,0.092,0.00361,25.4,0,0,0,0,0,0,0
2015-11-10,2015,2,6,314,109.17,0.95,5,Dry,23,4,2,2,19,50,0.46,59.17,0.54,59.17,0,0,0,0,-2,2,23,4,2,0,21,88.2,990,964.5,25.5,0.0708,0.000779,0.0000306,0.0716,0.00281,1,0.0224,0.094,0.00369,25.4,0,0,0,0,0,0,0
2015-11-11,2015,2,6,315,109.44,0.95,5,Dry,23,4,2,2,19,50,0.46,59.44,0.54,59.44,0,0,0,0,-2,2,23,4,2,0,21,88.4,990,964.5,25.5,0.0708,0.000802,0.0000315,0.0716,0.00281,1,0.0227,0.0944,0.0037,25.4,0,0,0,0,0,0,0
2015-11-12,2015,2,7,316,111.9,0.95,5,Dry,23,4,2,2,19,50,0.45,61.9,0.55,61.9,0,0,0,0,-2,2,23,4,2,0,21,90.9,990,964.5,25.5,0.0708,0.00101,0.0000397,0.0718,0.00282,1,0.0261,0.0979,0.00384,25.4,0,0,0,0,0,0,0
2015-11-13,2015,2,7,317,114.36,0.94,5,Dry,23,4,2,2,19,50,0.44,64.36,0.56,64.36,0,0,0,0,-2,2,23,4,2,0,21,93.4,990,964.5,25.5,0.0708,0.00122,0.0000479,0.072,0.00283,1,0.0294,0.101,0.00398,25.4,0.882,0.96,0.847,14.1,13.6,13.6,326
2015-11-14,2015,2,7,318,114.64,0.94,5,Dry,23,4,2,2,19,50,0.44,64.64,0.56,64.64,0,0,0,0,-2,2,23,4,2,0,21,93.6,990,964.5,25.5,0.0708,0.00124,0.0000488,0.0721,0.00283,1,0.0298,0.102,0.00399,25.4,0.884,0.96,0.848,14.2,13.7,13.7,328
2015-11-15,2015,2,7,319,113.82,0.94,5,Dry,23,4,2,2,19,50,0.44,63.82,0.56,63.82,0,0,0,0,-2,2,23,4,2,0,21,92.8,990,964.5,25.5,0.0708,0.00117,0.0000461,0.072,0.00282,1,0.0287,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
2015-11-16,2015,2,7,320,114.64,0.94,5,Dry,23,4,2,2,19,50,0.44,64.64,0.56,64.64,0,0,0,0,-2,2,23,4,2,0,21,93.6,990,964.5,25.5,0.0708,0.00124,0.0000488,0.0721,0.00283,1,0.0298,0.102,0.00399,25.4,0.884,0.96,0.848,14.2,13.7,13.7,328
2015-11-17,2015,2,7,321,117.1,0.94,5,Dry,23,4,2,2,19,50,0.43,67.1,0.57,67.1,0,0,0,0,-2,2,23,4,2,0,21,96.1,990,964.5,25.5,0.0708,0.00145,0.000057,0.0723,0.00283,1,0.0331,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,345
2015-11-18,2015,2,7,322,121.2,0.93,5,Dry,23,4,2,2,19,50,0.41,71.2,0.59,71.2,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.0709,0.0018,0.0000707,0.0727,0.00285,1,0.0386,0.111,0.00437,25.4,0.92,0.96,0.883,16.3,15.7,15.7,376
2015-11-19,2015,2,8,323,123.66,0.93,5,Dry,23,4,2,2,19,50,0.4,73.66,0.6,73.66,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0718,0.00201,0.0000789,0.0738,0.00289,1,0.0419,0.116,0.00454,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
2015-11-20,2015,2,8,324,125.03,0.92,5,Dry,23,4,2,2,19,50,0.4,75.03,0.6,75.03,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0722,0.00213,0.0000834,0.0744,0.00292,1,0.0438,0.118,0.00463,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
2015-11-21,2015,2,8,325,128.04,0.92,5,Dry,23,4,2,2,19,50,0.39,78.04,0.61,78.04,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0733,0.00238,0.0000935,0.0757,0.00297,1,0.0479,0.124,0.00484,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
2015-11-22,2015,2,8,326,131.59,0.91,5,Dry,23,4,2,2,19,50,0.38,81.59,0.62,81.59,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0746,0.00269,0.000105,0.0772,0.00303,1,0.0526,0.13,0.00509,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
2015-11-23,2015,2,8,327,134.05,0.9,5,Dry,23,4,2,2,19,50,0.37,84.05,0.63,84.05,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0754,0.00289,0.000114,0.0783,0.00307,1,0.056,0.134,0.00527,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2015-11-24,2015,2,8,328,134.87,0.9,5,Dry,23,4,2,2,19,50,0.37,84.87,0.63,84.87,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0757,0.00296,0.000116,0.0787,0.00309,1,0.0571,0.136,0.00532,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2015-11-25,2015,2,8,329,134.6,0.9,5,Dry,23,4,2,2,19,50,0.37,84.6,0.63,84.6,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0756,0.00294,0.000115,0.0786,0.00308,1,0.0567,0.135,0.0053,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2015-11-26,2015,2,9,330,133.78,0.9,5,Dry,23,4,2,2,19,50,0.37,83.78,0.63,83.78,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00287,0.000113,0.0782,0.00307,1,0.0556,0.134,0.00525,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2015-11-27,2015,2,9,331,131.86,0.91,5,Dry,23,4,2,2,19,50,0.38,81.86,0.62,81.86,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0747,0.00271,0.000106,0.0774,0.00303,1,0.053,0.13,0.00511,25.4,0.931,0.961,0.895,19,18.2,18.2,437
2015-11-28,2015,2,9,332,131.59,0.91,5,Dry,23,4,2,2,19,50,0.38,81.59,0.62,81.59,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0746,0.00269,0.000105,0.0772,0.00303,1,0.0526,0.13,0.00509,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
2015-11-29,2015,2,9,333,130.77,0.91,5,Dry,23,4,2,2,19,50,0.38,80.77,0.62,80.77,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0743,0.00262,0.000103,0.0769,0.00302,1,0.0515,0.128,0.00504,25.4,0.933,0.96,0.896,18.7,18,18,432
2015-11-30,2015,2,9,334,132.14,0.91,5,Dry,23,4,2,2,19,50,0.38,82.14,0.62,82.14,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0748,0.00273,0.000107,0.0775,0.00304,1,0.0534,0.131,0.00513,25.4,0.931,0.961,0.894,19,18.3,18.3,439
2015-12-01,2015,3,9,335,132.41,0.9,5,Dry,26,4,3,2,24,59,0.45,73.41,0.55,73.41,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0731,0.00199,0.000078,0.0751,0.00294,1,0.0416,0.117,0.00458,25.4,0.932,0.96,0.895,17,16.3,16.3,392
2015-12-02,2015,3,9,336,132.14,0.91,5,Dry,26,4,3,2,24,59,0.45,73.14,0.55,73.14,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.073,0.00197,0.0000771,0.075,0.00294,1,0.0412,0.116,0.00456,25.4,0.93,0.96,0.893,16.9,16.3,16.3,390
2015-12-03,2015,3,10,337,135.15,0.9,5,Dry,26,4,3,2,24,59,0.44,76.15,0.56,76.15,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0741,0.00222,0.0000872,0.0763,0.00299,1,0.0453,0.122,0.00477,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
2015-12-04,2015,3,10,338,141.43,0.88,5,Dry,26,4,3,2,24,59,0.42,82.43,0.58,82.43,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0763,0.00276,0.000108,0.079,0.0031,1,0.0538,0.133,0.00521,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
2015-12-05,2015,3,10,339,146.08,0.87,5,Dry,26,4,3,2,24,59,0.4,87.08,0.6,87.08,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0779,0.00315,0.000124,0.0811,0.00318,1,0.0601,0.141,0.00553,25.4,0.925,0.963,0.89,20,19.3,19.3,463
2015-12-06,2015,3,10,340,149.09,0.86,5,Dry,26,4,3,2,24,59,0.4,90.09,0.6,90.09,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.079,0.00341,0.000134,0.0824,0.00323,1,0.0641,0.147,0.00575,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
2015-12-07,2015,3,10,341,149.36,0.86,5,Dry,26,4,3,2,24,59,0.4,90.36,0.6,90.36,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0791,0.00343,0.000135,0.0825,0.00324,1,0.0645,0.147,0.00576,25.4,0.921,0.964,0.888,20.7,20,20,479
2015-12-08,2015,3,10,342,149.09,0.86,5,Dry,26,4,3,2,24,59,0.4,90.09,0.6,90.09,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.079,0.00341,0.000134,0.0824,0.00323,1,0.0641,0.147,0.00575,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
2015-12-09,2015,3,10,343,149.36,0.86,5,Dry,26,4,3,2,24,59,0.4,90.36,0.6,90.36,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0791,0.00343,0.000135,0.0825,0.00324,1,0.0645,0.147,0.00576,25.4,0.921,0.964,0.888,20.7,20,20,479
2015-12-10,2015,3,11,344,154.56,0.84,5,Dry,26,4,3,2,24,59,0.38,95.56,0.62,95.56,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0809,0.00387,0.000152,0.0848,0.00332,1,0.0715,0.156,0.00613,25.4,0.915,0.967,0.885,21.8,21,21,505
2015-12-11,2015,3,11,345,155.93,0.83,5,Dry,26,4,3,2,24,59,0.38,96.93,0.62,96.93,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.00399,0.000156,0.0854,0.00335,1,0.0734,0.159,0.00622,25.4,0.914,0.967,0.884,22,21.3,21.3,511
2015-12-12,2015,3,11,346,157.84,0.83,5,Dry,26,4,3,2,24,59,0.37,98.84,0.63,98.84,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00415,0.000163,0.0862,0.00338,1,0.0759,0.162,0.00635,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2015-12-13,2015,3,11,347,159.75,0.82,5,Dry,26,4,3,2,24,59,0.37,100.8,0.63,100.8,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.00431,0.000169,0.087,0.00341,1,0.0785,0.166,0.00649,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2015-12-14,2015,3,11,348,156.75,0.83,5,Dry,26,4,3,2,24,59,0.38,97.75,0.62,97.75,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00406,0.000159,0.0857,0.00336,1,0.0745,0.16,0.00628,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
2015-12-15,2015,3,11,349,157.57,0.83,5,Dry,26,4,3,2,24,59,0.37,98.57,0.63,98.57,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.082,0.00413,0.000162,0.0861,0.00337,1,0.0756,0.162,0.00634,25.4,0.912,0.968,0.883,22.4,21.6,21.6,520
2015-12-16,2015,3,11,350,159.48,0.82,5,Dry,26,4,3,2,24,59,0.37,100.5,0.63,100.5,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0826,0.00429,0.000168,0.0869,0.00341,1,0.0781,0.165,0.00647,25.4,0.911,0.969,0.883,22.8,22.1,22.1,529
2015-12-17,2015,3,12,351,161.4,0.81,5,Dry,26,4,3,2,24,59,0.37,102.4,0.63,102.4,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00445,0.000175,0.0878,0.00344,1,0.0807,0.169,0.0066,25.4,0.913,0.97,0.885,23.2,22.5,22.5,541
2015-12-18,2015,3,12,352,164.95,0.8,5,Dry,26,4,3,2,24,59,0.36,106,0.64,106,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0846,0.00476,0.000186,0.0893,0.0035,1,0.0855,0.175,0.00685,25.4,0.915,0.97,0.888,24.1,23.4,23.4,561
2015-12-19,2015,3,12,353,168.5,0.78,5,Dry,26,4,3,2,24,59,0.35,109.5,0.65,109.5,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0858,0.00506,0.000198,0.0909,0.00356,1,0.0903,0.181,0.0071,25.4,0.918,0.97,0.89,25,24.2,24.2,582
2015-12-20,2015,3,12,354,167.68,0.79,5,Dry,26,4,3,2,24,59,0.35,108.7,0.65,108.7,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0855,0.00499,0.000195,0.0905,0.00354,1,0.0892,0.18,0.00704,25.4,0.917,0.97,0.889,24.8,24,24,577
2015-12-21,2015,3,12,355,164.13,0.8,5,Dry,26,4,3,2,24,59,0.36,105.1,0.64,105.1,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.00469,0.000184,0.089,0.00349,1,0.0844,0.173,0.00679,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2015-12-22,2015,3,12,356,161.67,0.81,5,Dry,26,4,3,2,24,59,0.36,102.7,0.64,102.7,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00448,0.000175,0.0879,0.00344,1,0.0811,0.169,0.00662,25.4,0.913,0.97,0.885,23.3,22.6,22.6,542
2015-12-23,2015,3,12,357,160.85,0.81,5,Dry,26,4,3,2,24,59,0.37,101.8,0.63,101.8,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.00441,0.000173,0.0875,0.00343,1,0.08,0.168,0.00656,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2015-12-24,2015,3,13,358,163.31,0.8,5,Dry,26,4,3,2,24,59,0.36,104.3,0.64,104.3,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00462,0.000181,0.0886,0.00347,1,0.0833,0.172,0.00674,25.4,0.914,0.97,0.886,23.7,23,23,552
2015-12-25,2015,3,13,359,167.41,0.79,5,Dry,26,4,3,2,24,59,0.35,108.4,0.65,108.4,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00496,0.000194,0.0904,0.00354,1,0.0889,0.179,0.00702,25.4,0.917,0.97,0.889,24.7,24,24,575
2015-12-26,2015,3,13,360,168.23,0.79,5,Dry,26,4,3,2,24,59,0.35,109.2,0.65,109.2,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0857,0.00503,0.000197,0.0908,0.00355,1,0.09,0.181,0.00708,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2015-12-27,2015,3,13,361,167.96,0.79,5,Dry,26,4,3,2,24,59,0.35,109,0.65,109,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.00501,0.000196,0.0906,0.00355,1,0.0896,0.18,0.00706,25.4,0.917,0.97,0.89,24.8,24.1,24.1,578
2015-12-28,2015,3,13,362,170.42,0.78,5,Dry,26,4,3,2,24,59,0.35,111.4,0.65,111.4,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0865,0.00522,0.000204,0.0917,0.00359,1,0.0929,0.185,0.00723,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2015-12-29,2015,3,13,363,171.79,0.77,5,Dry,26,4,3,2,24,59,0.34,112.8,0.66,112.8,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00534,0.000209,0.0923,0.00361,1,0.0948,0.187,0.00732,25.4,0.92,0.97,0.892,25.8,25,25,601
2015-12-30,2015,3,13,364,170.42,0.78,5,Dry,26,4,3,2,24,59,0.35,111.4,0.65,111.4,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0865,0.00522,0.000204,0.0917,0.00359,1,0.0929,0.185,0.00723,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2015-12-31,2015,3,14,365,167.96,0.79,5,Dry,26,4,3,2,24,59,0.35,109,0.65,109,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.00501,0.000196,0.0906,0.00355,1,0.0896,0.18,0.00706,25.4,0.917,0.97,0.89,24.8,24.1,24.1,578
2016-01-01,2015,4,14,1,165.5,0.8,5,Dry,29,5,4,2,33,73,0.44,92.5,0.56,92.5,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0816,0.00361,0.000141,0.0852,0.00334,1,0.0674,0.153,0.00598,25.4,0.919,0.966,0.888,21.2,20.4,20.4,491
2016-01-02,2015,4,14,2,165.22,0.8,5,Dry,29,5,4,2,33,73,0.44,92.22,0.56,92.22,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0815,0.00359,0.000141,0.0851,0.00333,1,0.067,0.152,0.00596,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
2016-01-03,2015,4,14,3,167.68,0.79,5,Dry,29,5,4,2,33,73,0.43,94.68,0.56,94.68,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0824,0.0038,0.000149,0.0862,0.00337,1,0.0703,0.156,0.00613,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
2016-01-04,2015,4,14,4,172.88,0.77,5,Dry,29,5,4,2,33,73,0.42,99.88,0.58,99.88,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0842,0.00424,0.000166,0.0884,0.00346,1,0.0773,0.166,0.00649,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2016-01-05,2015,4,14,5,174.25,0.76,5,Dry,29,5,4,2,33,73,0.42,101.3,0.58,101.3,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0847,0.00436,0.000171,0.089,0.00348,1,0.0792,0.168,0.00658,25.4,0.911,0.969,0.884,23,22.3,22.3,534
2016-01-06,2015,4,14,6,172.33,0.77,5,Dry,29,5,4,2,33,73,0.42,99.33,0.58,99.33,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.084,0.00419,0.000164,0.0882,0.00345,1,0.0766,0.165,0.00645,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
2016-01-07,2015,4,15,7,170.42,0.78,5,Dry,29,5,4,2,33,73,0.43,97.42,0.57,97.42,0,0,0,0,-2,2,29,5,4,0,35,135,990,964.5,25.5,0.0833,0.00403,0.000158,0.0874,0.00342,1,0.074,0.161,0.00632,25.4,0.914,0.968,0.884,22.2,21.4,21.4,514
2016-01-08,2015,4,15,8,171.79,0.77,5,Dry,29,5,4,2,33,73,0.42,98.79,0.57,98.79,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0838,0.00415,0.000162,0.088,0.00344,1,0.0759,0.164,0.00641,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2016-01-09,2015,4,15,9,173.7,0.77,5,Dry,29,5,4,2,33,73,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0845,0.00431,0.000169,0.0888,0.00348,1,0.0784,0.167,0.00655,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2016-01-10,2015,4,15,10,172.33,0.77,5,Dry,29,5,4,2,33,73,0.42,99.33,0.58,99.33,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.084,0.00419,0.000164,0.0882,0.00345,1,0.0766,0.165,0.00645,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
2016-01-11,2015,4,15,11,175.34,0.76,5,Dry,29,5,4,2,33,73,0.42,102.3,0.58,102.3,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.4,25.6,0.0851,0.00445,0.000174,0.0895,0.0035,1,0.0807,0.17,0.00666,25.4,0.912,0.97,0.885,23.2,22.5,22.5,541
2016-01-12,2015,4,15,12,177.8,0.75,5,Dry,29,5,4,2,33,73,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0859,0.00466,0.000182,0.0906,0.00354,1,0.084,0.175,0.00683,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
2016-01-13,2015,4,15,13,178.07,0.75,5,Dry,29,5,4,2,33,73,0.41,105.1,0.59,105.1,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.086,0.00468,0.000183,0.0907,0.00355,1,0.0843,0.175,0.00685,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2016-01-14,2015,4,16,14,181.08,0.74,5,Dry,29,5,4,2,33,73,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0871,0.00494,0.000193,0.092,0.0036,1,0.0884,0.18,0.00706,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2016-01-15,2015,4,16,15,186.28,0.73,5,Dry,29,5,4,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0954,0.19,0.00742,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
2016-01-16,2015,4,16,16,190.93,0.71,5,Dry,29,5,4,2,33,73,0.38,117.9,0.62,117.9,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0906,0.00577,0.000226,0.0963,0.00377,1,0.102,0.198,0.00774,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2016-01-17,2015,4,16,17,195.57,0.69,5,Dry,29,5,4,2,33,73,0.37,122.6,0.63,122.6,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00384,1,0.108,0.206,0.00806,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2016-01-18,2015,4,16,18,199.13,0.68,5,Dry,29,5,4,2,33,73,0.37,126.1,0.63,126.1,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0935,0.00647,0.000253,0.0999,0.0039,1,0.113,0.213,0.00831,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2016-01-19,2015,4,16,19,201.04,0.67,5,Dry,29,5,4,2,33,73,0.36,128,0.64,128,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0941,0.00663,0.000259,0.101,0.00394,1,0.115,0.216,0.00844,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2016-01-20,2015,4,16,20,202.41,0.66,5,Dry,29,5,4,2,33,73,0.36,129.4,0.64,129.4,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0946,0.00675,0.000264,0.101,0.00396,1,0.117,0.219,0.00854,25.4,0.93,0.97,0.902,29.9,29,29,697
2016-01-21,2015,4,17,21,204.87,0.66,5,Dry,29,5,4,2,33,73,0.36,131.9,0.64,131.9,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0955,0.00696,0.000272,0.102,0.00401,1,0.121,0.223,0.00872,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2016-01-22,2015,4,17,22,207.88,0.65,5,Dry,29,5,4,2,33,73,0.35,134.9,0.65,134.9,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0965,0.00721,0.000282,0.104,0.00406,1,0.125,0.228,0.00894,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
2016-01-23,2015,4,17,23,211.98,0.63,5,Dry,29,5,4,2,33,73,0.34,139,0.66,139,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.098,0.00756,0.000296,0.106,0.00413,1,0.13,0.236,0.00923,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
2016-01-24,2015,4,17,24,216.08,0.62,5,Dry,29,5,4,2,33,73,0.34,143.1,0.66,143.1,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0994,0.00791,0.00031,0.107,0.00421,1,0.136,0.243,0.00953,25.3,0.936,0.97,0.908,33.2,32.2,32.2,772
2016-01-25,2015,4,17,25,217.45,0.62,5,Dry,29,5,4,2,33,73,0.34,144.4,0.66,144.4,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0999,0.00803,0.000315,0.108,0.00423,1,0.138,0.245,0.00963,25.2,0.936,0.97,0.908,33.5,32.5,32.5,780
2016-01-26,2015,4,17,26,220.46,0.61,5,Dry,29,5,4,2,33,73,0.33,147.5,0.67,147.5,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00828,0.000325,0.109,0.00429,1,0.142,0.251,0.00985,25.2,0.938,0.97,0.91,34.2,33.2,33.2,796
2016-01-27,2015,4,17,27,221.82,0.6,5,Dry,29,5,4,2,33,73,0.33,148.8,0.67,148.8,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.0084,0.00033,0.11,0.00431,1,0.143,0.253,0.00994,25.2,0.938,0.97,0.91,34.5,33.5,33.5,804
2016-01-28,2015,4,18,28,223.19,0.6,5,Dry,29,5,4,2,33,73,0.33,150.2,0.67,150.2,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00852,0.000334,0.11,0.00434,1,0.145,0.256,0.01,25.2,0.939,0.97,0.911,34.9,33.8,33.8,811
2016-01-29,2015,4,18,29,227.84,0.59,5,Dry,29,5,4,2,33,73,0.32,154.8,0.68,154.8,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00891,0.00035,0.113,0.00442,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.9,34.9,837
2016-01-30,2015,4,18,30,233.04,0.57,5,Dry,29,5,4,2,33,73,0.31,160,0.69,160,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00935,0.000368,0.115,0.00452,1,0.159,0.273,0.0108,25.1,0.942,0.97,0.914,37.2,36,36,865
2016-01-31,2015,4,18,31,239.32,0.56,5,Dry,29,5,4,2,33,73,0.3,166.3,0.69,166.3,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00989,0.00039,0.118,0.00463,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.6,37.6,37.6,902
2016-02-01,2015,5,18,32,243.97,0.55,5,Dry,31,6,4,3,41,85,0.35,159,0.65,159,0,0,0,0,-3,3,31,6,4,0,44,200,990,964.7,25.3,0.106,0.00926,0.000366,0.115,0.00455,1,0.157,0.272,0.0108,25.1,0.942,0.97,0.914,36.8,35.7,35.7,857
2016-02-02,2015,5,18,33,248.62,0.54,5,Dry,31,6,4,3,41,85,0.34,163.6,0.66,163.6,0,0,0,0,-3,3,31,6,4,0,44,205,990,964.7,25.3,0.108,0.00966,0.000382,0.117,0.00464,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.9,36.8,36.8,883
2016-02-03,2015,5,18,34,256,0.53,5,Dry,31,6,4,3,41,85,0.33,171,0.67,171,0,0,0,0,-3,3,31,6,4,0,44,212,990,964.7,25.3,0.11,0.0103,0.000407,0.121,0.00477,1,0.173,0.294,0.0116,25,0.946,0.975,0.922,39.6,38.6,38.6,927
2016-02-04,2015,5,19,35,262.84,0.52,5,Dry,31,6,4,3,41,85,0.32,177.8,0.68,177.8,0,0,0,0,-3,3,31,6,4,0,44,219,990,964.8,25.2,0.113,0.0109,0.00043,0.124,0.0049,1,0.183,0.306,0.0121,24.9,0.948,0.979,0.928,41.2,40.4,40.4,968
2016-02-05,2015,5,19,36,271.32,0.51,5,Dry,31,6,4,3,41,85,0.31,186.3,0.69,186.3,0,0,0,0,-3,3,31,6,4,0,44,227,990,964.8,25.2,0.116,0.0116,0.00046,0.127,0.00505,1,0.194,0.321,0.0127,24.9,0.95,0.98,0.931,43.2,42.4,42.4,1020
2016-02-06,2015,5,19,37,279.25,0.5,5,Dry,31,6,4,3,41,85,0.3,194.3,0.7,194.3,0,0,0,0,-3,3,31,6,4,0,44,235,990,964.8,25.2,0.119,0.0123,0.000487,0.131,0.00519,1,0.205,0.336,0.0133,24.8,0.953,0.98,0.934,45.1,44.2,44.2,1060
2016-02-07,2015,5,19,38,286.08,0.49,5,Dry,31,6,4,3,41,85,0.3,201.1,0.7,201.1,0,0,0,0,-3,3,31,6,4,0,44,242,990,964.8,25.2,0.121,0.0128,0.00051,0.134,0.00532,1,0.214,0.348,0.0138,24.8,0.955,0.98,0.936,46.7,45.8,45.8,1100
2016-02-08,2015,5,19,39,291.82,0.48,5,Dry,31,6,4,3,41,85,0.29,206.8,0.71,206.8,0,0,0,0,-3,3,31,6,4,0,44,248,990,964.9,25.1,0.123,0.0133,0.00053,0.136,0.00542,1,0.222,0.358,0.0142,24.8,0.956,0.98,0.937,48,47.1,47.1,1130
2016-02-09,2015,5,19,40,298.11,0.48,5,Dry,31,6,4,3,41,85,0.28,213.1,0.71,213.1,0,0,0,0,-3,3,31,6,4,0,44,254,990,964.9,25.1,0.125,0.0139,0.000552,0.139,0.00554,1,0.23,0.369,0.0147,24.7,0.957,0.98,0.938,49.5,48.2,48.2,1160
2016-02-10,2015,5,19,41,303.86,0.47,5,Dry,31,6,4,3,41,85,0.28,218.9,0.72,218.9,0,0,0,0,-3,3,31,6,4,0,44,260,990,964.9,25.1,0.127,0.0144,0.000572,0.142,0.00565,1,0.238,0.38,0.0151,24.7,0.958,0.98,0.939,50.8,48.2,48.2,1160
2016-02-11,2015,5,20,42,310.15,0.46,5,Dry,31,6,4,3,41,85,0.27,225.2,0.73,225.2,0,0,0,0,-3,3,31,6,4,0,44,266,990,965,25,0.129,0.0149,0.000594,0.144,0.00576,1,0.246,0.391,0.0156,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
2016-02-12,2015,5,20,43,316.98,0.45,5,Dry,31,6,4,3,41,85,0.27,232,0.73,232,0,0,0,0,-3,3,31,6,4,0,44,273,990,965,25,0.132,0.0155,0.000618,0.147,0.00589,2,0.0991,0.246,0.00985,24.8,0.924,0.97,0.896,26,25.2,50.5,1210
2016-02-13,2015,5,20,44,328.19,0.44,5,Dry,31,6,4,3,41,85,0.26,243.2,0.74,243.2,0,0,0,0,-3,3,31,6,4,0,44,284,990,965,25,0.136,0.0164,0.000658,0.152,0.0061,2,0.107,0.259,0.0104,24.7,0.927,0.97,0.899,27.3,26.5,53,1270
2016-02-14,2015,5,20,45,337.22,0.43,5,Dry,31,6,4,3,41,85,0.25,252.2,0.75,252.2,0,0,0,0,-3,3,31,6,4,0,44,293,990,965.1,24.9,0.139,0.018,0.000724,0.157,0.0063,2,0.113,0.27,0.0108,24.6,0.93,0.97,0.902,28.3,27.5,55,1320
2016-02-15,2015,5,20,46,346.24,0.42,5,Dry,31,6,4,3,41,85,0.24,261.2,0.76,261.2,0,0,0,0,-3,3,31,6,4,0,44,302,990,965.1,24.9,0.142,0.0223,0.000897,0.165,0.00661,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.3,28.5,56.9,1370
2016-02-16,2015,5,20,47,359.09,0.41,5,Dry,31,6,4,3,41,85,0.24,274.1,0.76,274.1,0,0,0,0,-3,3,31,6,4,0,44,315,990,965.2,24.8,0.147,0.0284,0.00114,0.175,0.00706,2,0.128,0.303,0.0122,24.5,0.935,0.97,0.907,30.8,29.9,59.7,1430
2016-02-17,2015,5,20,48,373.04,0.4,5,Dry,31,6,4,3,41,85,0.23,288,0.77,288,0,0,0,0,-3,3,31,6,4,0,44,329,990,965.3,24.7,0.152,0.035,0.00141,0.187,0.00754,2,0.137,0.324,0.0131,24.4,0.938,0.97,0.91,32.3,31.4,62.7,1510
2016-02-18,2015,5,21,49,384.25,0.39,5,Dry,31,6,4,3,41,85,0.22,299.3,0.78,299.3,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.156,0.0402,0.00163,0.196,0.00794,2,0.144,0.34,0.0138,24.3,0.94,0.97,0.912,33.6,32.6,65.1,1560
2016-02-19,2015,5,21,50,394.91,0.38,5,Dry,31,6,4,3,41,85,0.21,309.9,0.79,309.9,0,0,0,0,-3,3,31,6,4,0,44,351,990,965.4,24.6,0.159,0.0453,0.00184,0.205,0.00831,2,0.152,0.356,0.0145,24.3,0.942,0.97,0.914,34.7,33.7,67.4,1620
2016-02-20,2015,5,21,51,406.67,0.37,5,Dry,31,6,4,3,41,85,0.21,321.7,0.79,321.7,0,0,0,0,-3,3,31,6,4,0,44,363,990,965.4,24.6,0.164,0.0508,0.00207,0.214,0.00872,2,0.16,0.374,0.0152,24.2,0.944,0.97,0.916,36,34.9,69.9,1680
2016-02-21,2015,5,21,52,420.07,0.36,5,Dry,31,6,4,3,41,85,0.2,335.1,0.8,335.1,0,0,0,0,-3,3,31,6,4,0,44,376,990,965.5,24.5,0.168,0.0572,0.00233,0.225,0.0092,2,0.169,0.394,0.0161,24.1,0.946,0.971,0.918,37.5,36.4,72.8,1750
2016-02-22,2015,5,21,53,436.75,0.35,5,Dry,31,6,4,3,41,85,0.2,351.8,0.81,351.8,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.065,0.00266,0.239,0.00979,2,0.18,0.419,0.0172,24,0.949,0.975,0.924,39.3,38.3,76.6,1840
2016-02-23,2015,5,21,54,455.07,0.34,5,Dry,31,6,4,3,41,85,0.19,370.1,0.81,370.1,0,0,0,0,-3,3,31,6,4,0,44,411,990,965.6,24.4,0.181,0.0737,0.00303,0.254,0.0104,2,0.192,0.447,0.0183,23.9,0.951,0.979,0.931,41.3,40.4,80.8,1940
2016-02-24,2015,5,21,55,472.29,0.33,5,Dry,31,6,4,3,41,85,0.18,387.3,0.82,387.3,0,0,0,0,-3,3,31,6,4,0,44,428,990,965.7,24.3,0.187,0.0818,0.00337,0.268,0.0111,2,0.204,0.472,0.0195,23.8,0.953,0.98,0.934,43.1,42.2,84.5,2030
2016-02-25,2015,5,22,56,488.97,0.32,5,Dry,31,6,4,3,41,85,0.17,404,0.83,404,0,0,0,0,-3,3,31,6,4,0,44,445,990,965.8,24.2,0.193,0.0897,0.00371,0.282,0.0117,2,0.215,0.497,0.0206,23.7,0.955,0.98,0.936,44.9,44,87.9,2110
2016-02-26,2015,5,22,57,509.48,0.3,5,Dry,31,6,4,3,41,85,0.17,424.5,0.83,424.5,0,0,0,0,-3,3,31,6,4,0,44,465,990,965.9,24.1,0.2,0.0994,0.00412,0.299,0.0124,2,0.229,0.528,0.0219,23.6,0.957,0.98,0.937,46.9,46,92,2210
2016-02-27,2015,5,22,58,531.63,0.29,5,Dry,31,6,4,3,41,85,0.16,446.6,0.84,446.6,0,0,0,0,-3,3,31,6,4,0,44,488,990,966,24,0.208,0.11,0.00457,0.317,0.0132,2,0.244,0.561,0.0234,23.4,0.958,0.98,0.939,49.2,48.2,96.4,2310
2016-02-28,2015,5,22,59,555.42,0.28,5,Dry,31,6,4,3,41,85,0.15,470.4,0.85,470.4,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00506,0.338,0.0142,2,0.26,0.598,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2016-02-29,2015,5,22,60,580.3,0.26,5,Dry,31,6,4,3,41,85,0.15,495.3,0.85,495.3,0,0,0,0,-3,3,31,6,4,0,44,536,990,966.2,23.8,0.231,0.133,0.00558,0.364,0.0153,3,0.165,0.529,0.0223,23.3,0.946,0.97,0.917,35.6,34.5,104,2490
2016-03-01,2015,6,22,61,606.28,0.25,5,Dry,36,8,6,4,53,107,0.18,499.3,0.82,499.3,0,0,0,0,-4,4,36,8,6,0,57,549,990,966.3,23.7,0.239,0.135,0.00569,0.373,0.0158,3,0.167,0.541,0.0228,23.1,0.946,0.97,0.918,35.7,34.7,104,2500
2016-03-02,2015,6,22,62,633.35,0.24,5,Dry,36,8,6,4,53,107,0.17,526.4,0.83,526.4,0,0,0,0,-4,4,36,8,6,0,57,576,990,966.4,23.6,0.254,0.153,0.00648,0.407,0.0173,3,0.179,0.586,0.0249,23,0.949,0.971,0.921,37.5,36.4,109,2620
2016-03-03,2015,6,23,63,659.87,0.23,5,Dry,36,8,6,4,53,107,0.16,552.9,0.84,552.9,0,0,0,0,-4,4,36,8,6,0,57,603,990,966.5,23.5,0.269,0.17,0.00726,0.439,0.0187,3,0.191,0.631,0.0269,22.8,0.951,0.974,0.927,39.2,38.2,115,2750
2016-03-04,2015,6,23,64,688.04,0.22,5,Dry,36,8,6,4,53,107,0.16,581,0.84,581,0,0,0,0,-4,4,36,8,6,0,57,631,990,966.7,23.3,0.285,0.189,0.0081,0.474,0.0203,3,0.204,0.678,0.029,22.7,0.953,0.978,0.932,41,40.1,120,2890
2016-03-05,2015,6,23,65,716.2,0.21,5,Dry,36,8,6,4,53,107,0.15,609.2,0.85,609.2,0,0,0,0,-4,4,36,8,6,0,57,659,990,966.8,23.2,0.301,0.208,0.00895,0.509,0.0219,3,0.217,0.726,0.0312,22.5,0.955,0.98,0.936,42.8,41.9,126,3020
2016-03-06,2015,6,23,66,742.18,0.21,5,Dry,36,8,6,4,53,107,0.14,635.2,0.86,635.2,0,0,0,0,-4,4,36,8,6,0,57,685,990,966.9,23.1,0.316,0.225,0.00974,0.541,0.0234,3,0.228,0.77,0.0333,22.4,0.956,0.98,0.937,44.4,43.5,130,3130
2016-03-07,2015,6,23,67,767.61,0.2,5,Dry,36,8,6,4,53,107,0.14,660.6,0.86,660.6,0,0,0,0,-4,4,36,8,6,0,57,711,990,967,23,0.33,0.242,0.0105,0.573,0.0249,3,0.24,0.812,0.0353,22.2,0.957,0.98,0.938,45.9,45,135,3240
2016-03-08,2015,6,23,68,782.54,0.19,5,Dry,36,8,6,4,53,107,0.14,675.5,0.86,675.5,0,0,0,0,-4,4,36,8,6,0,57,726,990,967,23,0.339,0.252,0.011,0.591,0.0257,3,0.246,0.838,0.0365,22.1,0.957,0.98,0.938,46.8,45.8,138,3300
2016-03-09,2015,6,23,69,799.05,0.18,5,Dry,36,8,6,4,53,107,0.13,692,0.87,692,0,0,0,0,-4,4,36,8,6,0,57,742,990,967.1,22.9,0.348,0.263,0.0115,0.612,0.0267,3,0.254,0.865,0.0378,22,0.957,0.98,0.938,47.7,46.8,140,3370
2016-03-10,2015,6,24,70,821.41,0.18,5,Dry,36,8,6,4,53,107,0.13,714.4,0.87,714.4,0,0,0,0,-4,4,36,8,6,0,57,764,990,967.2,22.8,0.361,0.278,0.0122,0.639,0.028,3,0.264,0.903,0.0396,21.9,0.957,0.98,0.938,49,48,144,3460
2016-03-11,2015,6,24,71,842.11,0.17,5,Dry,36,8,6,4,53,107,0.13,735.1,0.87,735.1,0,0,0,0,-4,4,36,8,6,0,57,785,990,967.3,22.7,0.374,0.292,0.0128,0.666,0.0293,3,0.273,0.939,0.0413,21.8,0.957,0.98,0.938,50.1,48.2,145,3470
2016-03-12,2015,6,24,72,864.12,0.16,5,Dry,36,8,6,4,53,107,0.12,757.1,0.88,757.1,0,0,0,0,-4,4,36,8,6,0,57,807,990,967.4,22.6,0.394,0.305,0.0135,0.699,0.0309,3,0.282,0.981,0.0433,21.7,0.957,0.98,0.938,51.3,48.2,145,3470
2016-03-13,2015,6,24,73,887.28,0.16,5,Dry,36,8,6,4,53,107,0.12,780.3,0.88,780.3,0,0,0,0,-4,4,36,8,6,0,57,830,990,967.4,22.6,0.415,0.317,0.014,0.732,0.0324,4,0.206,0.938,0.0416,21.6,0.953,0.975,0.928,39.4,38.4,154,3690
2016-03-14,2015,6,24,74,911.43,0.15,5,Dry,36,8,6,4,53,107,0.12,804.4,0.88,804.4,0,0,0,0,-4,4,36,8,6,0,57,854,990,967.5,22.5,0.437,0.328,0.0146,0.765,0.0341,4,0.214,0.979,0.0436,21.5,0.954,0.977,0.931,40.4,39.4,158,3790
2016-03-15,2015,6,24,75,941.13,0.15,5,Dry,36,8,6,4,53,107,0.11,834.1,0.89,834.1,0,0,0,0,-4,4,36,8,6,0,57,884,990,967.7,22.3,0.464,0.343,0.0153,0.807,0.0361,4,0.224,1.03,0.0462,21.3,0.954,0.979,0.935,41.6,40.7,163,3910
2016-03-16,2015,6,24,76,971.96,0.14,5,Dry,36,8,6,4,53,107,0.11,865,0.89,865,0,0,0,0,-4,4,36,8,6,0,57,915,990,967.8,22.2,0.492,0.358,0.0161,0.85,0.0383,4,0.234,1.08,0.0488,21.1,0.955,0.98,0.936,42.8,41.9,168,4020
2016-03-17,2015,6,25,77,1008.8,0.13,5,Dry,36,8,6,4,53,107,0.11,901.8,0.89,901.8,0,0,0,0,-4,4,36,8,6,0,57,952,990,967.9,22.1,0.526,0.375,0.017,0.902,0.0409,4,0.247,1.15,0.052,20.9,0.956,0.98,0.936,44.2,43.3,173,4160
2016-03-18,2015,6,25,78,1052.1,0.13,5,Dry,36,8,6,4,53,107,0.1,945.1,0.9,945.1,0,0,0,0,-4,4,36,8,6,0,57,995,990,968.1,21.9,0.566,0.396,0.0181,0.962,0.0439,4,0.261,1.22,0.0558,20.7,0.956,0.98,0.937,45.9,44.9,180,4310
2016-03-19,2015,6,25,79,1096.8,0.12,5,Dry,36,8,6,4,53,107,0.098,989.8,0.9,989.8,0,0,0,0,-4,4,36,8,6,0,57,1040,990,968.2,21.8,0.61,0.418,0.0192,1.03,0.0472,4,0.277,1.3,0.0599,20.5,0.956,0.98,0.937,47.5,46.6,186,4470
2016-03-20,2015,6,25,80,1142.9,0.12,5,Dry,36,8,6,4,53,107,0.094,1036,0.91,1036,0,0,0,0,-4,4,36,8,6,0,57,1090,990,968.3,21.7,0.678,0.504,0.0233,1.18,0.0546,4,0.287,1.47,0.0678,20.2,0.955,0.98,0.936,49,48,192,4610
2016-03-21,2015,6,25,81,1195.9,0.11,4,Mod_Dry,41,8,7,6,67,129,0.11,1067,0.89,1067,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.732,0.574,0.0267,1.31,0.0608,4,0.293,1.6,0.0744,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
2016-03-22,2015,6,25,82,1244.6,0.11,4,Mod_Dry,41,8,7,6,67,129,0.1,1116,0.9,1100,16,4,0,0,-6,18,45,8,7,0,85,1160,990,968.7,21.3,0.786,0.648,0.0304,1.43,0.0672,4,0.3,1.73,0.0813,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2016-03-23,2015,6,25,83,1294.3,0.1,4,Mod_Dry,41,8,7,6,67,129,0.1,1165,0.9,1100,65,15,2,2,-4,50,56,10,9,2,117,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2016-03-24,2015,6,26,84,1339.1,0.096,4,Mod_Dry,41,8,7,6,67,129,0.096,1210,0.9,1100,110,25,3,3,-3,82,66,11,10,3,149,1190,990,969,21,0.826,0.648,0.0308,1.47,0.0701,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2016-03-25,2015,6,26,85,1378.5,0.093,4,Mod_Dry,41,8,7,6,67,129,0.094,1250,0.91,1100,150,34,5,5,-1,107,75,13,12,5,174,1200,990,969.1,20.9,0.845,0.648,0.031,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2016-03-26,2015,6,26,86,1406.1,0.09,4,Mod_Dry,41,8,7,6,67,129,0.092,1277,0.91,1100,177,40,5,5,-1,128,81,13,12,5,195,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.9,47.9,192,4600
2016-03-27,2015,6,26,87,1421.6,0.088,4,Mod_Dry,41,8,7,6,67,129,0.091,1293,0.91,1100,193,44,6,6,0,137,85,14,13,6,204,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.7,191,4580
2016-03-28,2015,6,26,88,1437.1,0.085,4,Mod_Dry,41,8,7,6,67,129,0.09,1308,0.91,1100,208,47,6,6,0,149,88,14,13,6,216,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0731,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2016-03-29,2015,6,26,89,1446.5,0.084,4,Mod_Dry,41,8,7,6,67,129,0.089,1317,0.91,1100,217,49,7,7,1,153,90,15,14,7,220,1220,990,969.3,20.7,0.873,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2016-03-30,2015,6,26,90,1455.9,0.082,4,Mod_Dry,41,8,7,6,67,129,0.089,1327,0.91,1100,227,51,7,7,1,161,92,15,14,7,228,1220,990,969.3,20.7,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2016-03-31,2015,6,27,91,1459,0.082,4,Mod_Dry,41,8,7,6,67,129,0.088,1330,0.91,1100,230,52,7,7,1,163,93,15,14,7,230,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2016-04-01,2015,7,27,92,1462.2,0.081,4,Mod_Dry,45,11,10,10,72,148,0.1,1314,0.9,1100,214,48,6,7,-4,157,93,17,17,6,229,1230,990,969.4,20.6,0.885,0.648,0.0314,1.53,0.0743,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2016-04-02,2015,7,27,93,1465.3,0.081,4,Mod_Dry,45,11,10,10,72,148,0.1,1317,0.9,1100,217,49,7,7,-3,157,94,18,17,7,229,1230,990,969.4,20.6,0.89,0.648,0.0314,1.54,0.0746,4,0.3,1.84,0.0891,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2016-04-03,2015,7,27,94,1462.2,0.081,4,Mod_Dry,45,11,10,10,72,148,0.1,1314,0.9,1100,214,48,6,7,-4,157,93,17,17,6,229,1230,990,969.4,20.6,0.885,0.648,0.0314,1.53,0.0743,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2016-04-04,2015,7,27,95,1459,0.082,4,Mod_Dry,45,11,10,10,72,148,0.1,1311,0.9,1100,211,48,6,6,-4,155,93,17,16,6,227,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2016-04-05,2015,7,27,96,1455.9,0.082,4,Mod_Dry,45,11,10,10,72,148,0.1,1308,0.9,1100,208,47,6,6,-4,153,92,17,16,6,225,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2016-04-06,2015,7,27,97,1452.7,0.083,4,Mod_Dry,45,11,10,10,72,148,0.1,1305,0.9,1100,205,46,6,6,-4,151,91,17,16,6,223,1220,990,969.3,20.7,0.88,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2016-04-07,2015,7,28,98,1449.6,0.083,4,Mod_Dry,45,11,10,10,72,148,0.1,1302,0.9,1100,202,46,6,6,-4,148,91,17,16,6,220,1220,990,969.3,20.7,0.88,0.648,0.0313,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2016-04-08,2015,7,28,99,1446.5,0.084,4,Mod_Dry,45,11,10,10,72,148,0.1,1298,0.9,1100,198,45,6,6,-4,145,90,17,16,6,217,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2016-04-09,2015,7,28,100,1443.4,0.084,4,Mod_Dry,45,11,10,10,72,148,0.1,1295,0.9,1100,195,44,6,6,-4,143,89,17,16,6,215,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2016-04-10,2015,7,28,101,1440.2,0.085,4,Mod_Dry,45,11,10,10,72,148,0.1,1292,0.9,1100,192,43,6,6,-4,141,88,17,16,6,213,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2016-04-11,2015,7,28,102,1437.1,0.085,4,Mod_Dry,45,11,10,10,72,148,0.1,1289,0.9,1100,189,43,6,6,-4,138,88,17,16,6,210,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2016-04-12,2015,7,28,103,1434,0.086,4,Mod_Dry,45,11,10,10,72,148,0.1,1286,0.9,1100,186,42,6,6,-4,136,87,17,16,6,208,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2016-04-13,2015,7,28,104,1430.9,0.086,4,Mod_Dry,45,11,10,10,72,148,0.1,1283,0.9,1100,183,41,5,6,-5,136,86,16,16,5,208,1220,990,969.3,20.7,0.871,0.648,0.0312,1.52,0.0733,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2016-04-14,2015,7,29,105,1427.8,0.087,4,Mod_Dry,45,11,10,10,72,148,0.1,1280,0.9,1100,180,41,5,5,-5,134,86,16,15,5,206,1220,990,969.3,20.7,0.87,0.648,0.0312,1.52,0.0732,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.7,191,4570
2016-04-15,2015,7,29,106,1424.7,0.087,4,Mod_Dry,45,11,10,10,72,148,0.1,1277,0.9,1100,177,40,5,5,-5,132,85,16,15,5,204,1220,990,969.2,20.8,0.868,0.648,0.0312,1.52,0.0731,4,0.3,1.82,0.0875,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2016-04-16,2015,7,29,107,1421.6,0.088,4,Mod_Dry,45,11,10,10,72,148,0.1,1274,0.9,1100,174,39,5,5,-5,130,84,16,15,5,202,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
2016-04-17,2015,7,29,108,1412.3,0.089,4,Mod_Dry,45,11,10,10,72,148,0.1,1264,0.9,1100,164,37,5,5,-5,122,82,16,15,5,194,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
2016-04-18,2015,7,29,109,1403,0.091,4,Mod_Dry,45,11,10,10,72,148,0.1,1255,0.9,1100,155,35,5,5,-5,115,80,16,15,5,187,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0725,4,0.3,1.81,0.0869,19,0.953,0.98,0.933,48.9,47.9,192,4600
2016-04-19,2015,7,29,110,1393.8,0.091,4,Mod_Dry,45,11,10,10,72,148,0.11,1246,0.89,1100,146,33,4,4,-6,111,78,15,14,4,183,1210,990,969.1,20.9,0.855,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19.1,0.953,0.98,0.934,49,48,192,4610
2016-04-20,2015,7,29,111,1372.4,0.093,4,Mod_Dry,45,11,10,10,72,148,0.11,1224,0.89,1100,124,28,4,4,-6,94,73,15,14,4,166,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0715,4,0.3,1.8,0.0858,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2016-04-21,2015,7,30,112,1345.1,0.096,4,Mod_Dry,45,11,10,10,72,148,0.11,1197,0.89,1100,97,22,3,3,-7,76,67,14,13,3,148,1190,990,969,21,0.836,0.648,0.0308,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2016-04-22,2015,7,30,113,1318.1,0.098,4,Mod_Dry,45,11,10,10,72,148,0.11,1170,0.89,1100,70,16,2,2,-8,58,61,13,12,2,130,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
