date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-04-23,2015,7,30,114,1291.4,0.1,4,Mod_Dry,45,11,10,10,72,148,0.12,1143,0.89,1100,43,10,1,1,-9,40,55,12,11,1,112,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,50,48.2,193,4630
2016-04-24,2015,7,30,115,1259.1,0.1,4,Mod_Dry,45,11,10,10,72,148,0.12,1111,0.88,1100,11,2,0,0,-10,19,47,11,10,0,91,1170,990,968.7,21.3,0.798,0.648,0.0304,1.45,0.0679,4,0.3,1.75,0.082,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2016-04-25,2015,7,30,116,1227.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.12,1079,0.88,1079,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.765,0.601,0.0281,1.37,0.0639,4,0.296,1.66,0.0777,19.7,0.954,0.98,0.935,49.8,48.2,193,4630
2016-04-26,2015,7,30,117,1195.9,0.11,4,Mod_Dry,45,11,10,10,72,148,0.12,1048,0.88,1048,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.719,0.531,0.0247,1.25,0.0582,4,0.29,1.54,0.0716,19.9,0.955,0.98,0.936,48.9,48,192,4600
2016-04-27,2015,7,30,118,1165.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.13,1017,0.87,1017,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.674,0.461,0.0214,1.14,0.0526,4,0.283,1.42,0.0657,20.2,0.955,0.98,0.936,48,47.1,188,4520
2016-04-28,2015,7,31,119,1134.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.13,986.7,0.87,986.7,0,0,0,0,-10,10,45,11,10,0,82,1050,990,968.3,21.7,0.629,0.417,0.0192,1.05,0.0482,4,0.276,1.32,0.061,20.4,0.955,0.98,0.936,47.1,46.1,184,4430
2016-04-29,2015,7,31,120,1110.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.13,962.3,0.87,962.3,0,0,0,0,-10,10,45,11,10,0,82,1030,990,968.2,21.8,0.596,0.405,0.0186,1,0.046,4,0.267,1.27,0.0583,20.5,0.955,0.98,0.936,46.2,45.3,181,4340
2016-04-30,2015,7,31,121,1086.2,0.12,4,Mod_Dry,45,11,10,10,72,148,0.14,938.2,0.86,938.2,0,0,0,0,-10,10,45,11,10,0,82,1000,990,968.2,21.8,0.574,0.393,0.018,0.967,0.0443,4,0.259,1.23,0.0562,20.6,0.955,0.98,0.936,45.3,44.4,177,4260
2016-05-01,2015,8,31,122,1062.5,0.13,5,Dry,42,9,8,6,82,147,0.14,915.5,0.86,915.5,0,0,0,0,-6,6,42,9,8,0,88,974,990,968.1,21.9,0.547,0.382,0.0174,0.929,0.0424,4,0.251,1.18,0.0539,20.7,0.955,0.98,0.936,44.4,43.5,174,4180
2016-05-02,2015,8,31,123,1039.2,0.13,5,Dry,42,9,8,6,82,147,0.14,892.2,0.86,892.2,0,0,0,0,-6,6,42,9,8,0,88,951,990,968,22,0.526,0.371,0.0169,0.896,0.0408,4,0.244,1.14,0.0519,20.8,0.955,0.98,0.936,43.5,42.7,171,4100
2016-05-03,2015,8,31,124,1016.3,0.13,5,Dry,42,9,8,6,82,147,0.14,869.3,0.85,869.3,0,0,0,0,-6,6,42,9,8,0,88,928,990,968,22,0.505,0.36,0.0163,0.864,0.0392,4,0.236,1.1,0.0499,20.9,0.955,0.98,0.936,42.6,41.8,167,4010
2016-05-04,2015,8,31,125,993.92,0.14,5,Dry,42,9,8,6,82,147,0.15,846.9,0.85,846.9,0,0,0,0,-6,6,42,9,8,0,88,906,990,967.9,22.1,0.484,0.349,0.0158,0.833,0.0377,4,0.228,1.06,0.048,21.1,0.954,0.98,0.935,41.7,40.9,164,3930
2016-05-05,2015,8,32,126,971.96,0.14,5,Dry,42,9,8,6,82,147,0.15,825,0.85,825,0,0,0,0,-6,6,42,9,8,0,88,884,990,967.8,22.2,0.464,0.338,0.0152,0.802,0.0361,4,0.221,1.02,0.0461,21.2,0.954,0.978,0.933,40.9,40,160,3840
2016-05-06,2015,8,32,127,950.5,0.14,5,Dry,42,9,8,6,82,147,0.15,803.5,0.84,803.5,0,0,0,0,-6,6,42,9,8,0,88,863,990,967.7,22.3,0.444,0.328,0.0147,0.772,0.0346,4,0.214,0.986,0.0442,21.3,0.953,0.976,0.93,40,39.1,156,3750
2016-05-07,2015,8,32,128,929.57,0.15,5,Dry,42,9,8,6,82,147,0.16,782.6,0.84,782.6,0,0,0,0,-6,6,42,9,8,0,88,842,990,967.6,22.4,0.425,0.318,0.0142,0.743,0.0332,3,0.289,1.03,0.0461,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
2016-05-08,2015,8,32,129,913.67,0.15,5,Dry,42,9,8,6,82,147,0.16,766.7,0.84,766.7,0,0,0,0,-6,6,42,9,8,0,88,826,990,967.6,22.4,0.411,0.31,0.0138,0.721,0.0321,3,0.284,1.01,0.0448,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2016-05-09,2015,8,32,130,898.14,0.16,5,Dry,42,9,8,6,82,147,0.16,751.1,0.84,751.1,0,0,0,0,-6,6,42,9,8,0,88,810,990,967.5,22.5,0.397,0.303,0.0134,0.699,0.0311,3,0.28,0.979,0.0435,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
2016-05-10,2015,8,32,131,882.99,0.16,5,Dry,42,9,8,6,82,147,0.17,736,0.83,736,0,0,0,0,-6,6,42,9,8,0,88,795,990,967.4,22.6,0.383,0.293,0.013,0.675,0.0299,3,0.274,0.949,0.0421,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
2016-05-11,2015,8,32,132,868.25,0.16,5,Dry,42,9,8,6,82,147,0.17,721.3,0.83,721.3,0,0,0,0,-6,6,42,9,8,0,88,780,990,967.4,22.6,0.37,0.283,0.0125,0.653,0.0288,3,0.267,0.92,0.0406,21.7,0.957,0.98,0.938,49,48,144,3460
2016-05-12,2015,8,33,133,853.97,0.17,5,Dry,42,9,8,6,82,147,0.17,707,0.83,707,0,0,0,0,-6,6,42,9,8,0,88,766,990,967.3,22.7,0.362,0.273,0.012,0.635,0.028,3,0.261,0.896,0.0395,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
2016-05-13,2015,8,33,134,840.17,0.17,5,Dry,42,9,8,6,82,147,0.17,693.2,0.82,693.2,0,0,0,0,-6,6,42,9,8,0,88,752,990,967.3,22.7,0.354,0.264,0.0116,0.618,0.0272,3,0.254,0.872,0.0384,21.9,0.957,0.98,0.938,47.4,46.5,139,3350
2016-05-14,2015,8,33,135,826.91,0.17,5,Dry,42,9,8,6,82,147,0.18,679.9,0.82,679.9,0,0,0,0,-6,6,42,9,8,0,88,739,990,967.2,22.8,0.346,0.255,0.0112,0.602,0.0264,3,0.248,0.85,0.0373,21.9,0.957,0.98,0.938,46.7,45.7,137,3290
2016-05-15,2015,8,33,136,814.26,0.18,5,Dry,42,9,8,6,82,147,0.18,667.3,0.82,667.3,0,0,0,0,-6,6,42,9,8,0,88,726,990,967.2,22.8,0.339,0.247,0.0108,0.586,0.0257,3,0.243,0.829,0.0363,22,0.957,0.98,0.938,45.9,45,135,3240
2016-05-16,2015,8,33,137,802.31,0.18,5,Dry,42,9,8,6,82,147,0.18,655.3,0.82,655.3,0,0,0,0,-6,6,42,9,8,0,88,714,990,967.1,22.9,0.332,0.239,0.0104,0.571,0.025,3,0.237,0.809,0.0353,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2016-05-17,2015,8,33,138,791.21,0.19,5,Dry,42,9,8,6,82,147,0.19,644.2,0.81,644.2,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.231,0.0101,0.557,0.0243,3,0.232,0.79,0.0344,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2016-05-18,2015,8,33,139,781.18,0.19,5,Dry,42,9,8,6,82,147,0.19,634.2,0.81,634.2,0,0,0,0,-6,6,42,9,8,0,88,693,990,967,23,0.32,0.225,0.00978,0.545,0.0237,3,0.228,0.773,0.0336,22.2,0.956,0.98,0.936,44,43.1,129,3100
2016-05-19,2015,8,34,140,772.77,0.19,5,Dry,42,9,8,6,82,147,0.19,625.8,0.81,625.8,0,0,0,0,-6,6,42,9,8,0,88,685,990,967,23,0.316,0.219,0.00952,0.535,0.0232,3,0.224,0.759,0.033,22.3,0.955,0.98,0.936,43.5,42.6,128,3070
2016-05-20,2015,8,34,141,763.78,0.2,5,Dry,42,9,8,6,82,147,0.19,616.8,0.81,616.8,0,0,0,0,-6,6,42,9,8,0,88,676,990,967,23,0.311,0.213,0.00924,0.524,0.0227,3,0.22,0.744,0.0323,22.3,0.955,0.98,0.936,42.9,42.1,126,3030
2016-05-21,2015,8,34,142,751.47,0.2,5,Dry,42,9,8,6,82,147,0.2,604.5,0.8,604.5,0,0,0,0,-6,6,42,9,8,0,88,663,990,966.9,23.1,0.304,0.205,0.00887,0.508,0.022,3,0.215,0.723,0.0313,22.4,0.954,0.98,0.935,42.2,41.3,124,2980
2016-05-22,2015,8,34,143,738.62,0.21,5,Dry,42,9,8,6,82,147,0.2,591.6,0.8,591.6,0,0,0,0,-6,6,42,9,8,0,88,651,990,966.9,23.1,0.296,0.196,0.00848,0.492,0.0213,3,0.209,0.701,0.0303,22.4,0.954,0.979,0.934,41.4,40.5,122,2920
2016-05-23,2015,8,34,144,726.32,0.21,5,Dry,42,9,8,6,82,147,0.2,579.3,0.8,579.3,0,0,0,0,-6,6,42,9,8,0,88,638,990,966.8,23.2,0.289,0.188,0.0081,0.477,0.0206,3,0.203,0.68,0.0293,22.5,0.953,0.977,0.931,40.6,39.7,119,2860
2016-05-24,2015,8,34,145,715.11,0.21,5,Dry,42,9,8,6,82,147,0.21,568.1,0.79,568.1,0,0,0,0,-6,6,42,9,8,0,88,627,990,966.8,23.2,0.283,0.18,0.00777,0.463,0.0199,3,0.198,0.662,0.0285,22.6,0.952,0.976,0.929,39.9,39,117,2800
2016-05-25,2015,8,34,146,703.35,0.22,5,Dry,42,9,8,6,82,147,0.21,556.4,0.79,556.4,0,0,0,0,-6,6,42,9,8,0,88,615,990,966.7,23.3,0.276,0.173,0.00741,0.449,0.0193,3,0.193,0.642,0.0276,22.6,0.951,0.974,0.927,39.2,38.2,114,2750
2016-05-26,2015,8,35,147,691.59,0.22,5,Dry,42,9,8,6,82,147,0.21,544.6,0.79,544.6,0,0,0,0,-6,6,42,9,8,0,88,604,990,966.7,23.3,0.27,0.165,0.00706,0.434,0.0186,3,0.188,0.622,0.0267,22.7,0.95,0.973,0.924,38.4,37.4,112,2690
2016-05-27,2015,8,35,148,680.38,0.22,5,Dry,42,9,8,6,82,147,0.22,533.4,0.78,533.4,0,0,0,0,-6,6,42,9,8,0,88,592,990,966.6,23.4,0.263,0.157,0.00673,0.42,0.018,3,0.183,0.603,0.0258,22.8,0.949,0.971,0.922,37.7,36.6,110,2640
2016-05-28,2015,8,35,149,670.26,0.23,5,Dry,42,9,8,6,82,147,0.22,523.3,0.78,523.3,0,0,0,0,-6,6,42,9,8,0,88,582,990,966.6,23.4,0.257,0.151,0.00643,0.408,0.0174,3,0.178,0.586,0.025,22.8,0.949,0.97,0.92,37,35.9,108,2590
2016-05-29,2015,8,35,150,659.6,0.23,5,Dry,42,9,8,6,82,147,0.22,512.6,0.78,512.6,0,0,0,0,-6,6,42,9,8,0,88,572,990,966.5,23.5,0.251,0.143,0.00611,0.395,0.0168,3,0.173,0.568,0.0242,22.9,0.948,0.97,0.919,36.3,35.3,106,2540
2016-05-30,2015,8,35,151,648.93,0.23,5,Dry,42,9,8,6,82,147,0.23,501.9,0.77,501.9,0,0,0,0,-6,6,42,9,8,0,88,561,990,966.5,23.5,0.245,0.136,0.0058,0.382,0.0162,3,0.168,0.55,0.0234,23,0.946,0.97,0.918,35.6,34.6,104,2490
2016-05-31,2015,8,35,152,638.82,0.24,5,Dry,42,9,8,6,82,147,0.23,491.8,0.77,491.8,0,0,0,0,-6,6,42,9,8,0,88,551,990,966.5,23.5,0.24,0.131,0.00557,0.371,0.0157,3,0.164,0.535,0.0227,23,0.945,0.97,0.917,35,33.9,102,2440
2016-06-01,2015,9,35,153,629.79,0.24,5,Dry,39,9,7,5,59,119,0.19,510.8,0.81,510.8,0,0,0,0,-5,5,39,9,7,0,64,566,990,966.4,23.6,0.248,0.142,0.00603,0.39,0.0165,3,0.172,0.563,0.0239,23,0.947,0.97,0.919,36.4,35.3,106,2540
2016-06-02,2015,9,36,154,620.22,0.25,5,Dry,39,9,7,5,59,119,0.19,501.2,0.81,501.2,0,0,0,0,-5,5,39,9,7,0,64,556,990,966.4,23.6,0.243,0.136,0.00575,0.378,0.016,3,0.168,0.546,0.0231,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
2016-06-03,2015,9,36,155,610.65,0.25,5,Dry,39,9,7,5,59,119,0.2,491.6,0.81,491.6,0,0,0,0,-5,5,39,9,7,0,64,547,990,966.3,23.7,0.237,0.131,0.00554,0.368,0.0156,3,0.164,0.532,0.0225,23.1,0.945,0.97,0.917,35.1,34.1,102,2450
2016-06-04,2015,9,36,156,601.63,0.25,5,Dry,39,9,7,5,59,119,0.2,482.6,0.8,482.6,0,0,0,0,-5,5,39,9,7,0,64,538,990,966.3,23.7,0.232,0.127,0.00535,0.359,0.0151,2,0.268,0.627,0.0265,23.1,0.956,0.98,0.937,52.2,48.2,96.4,2310
2016-06-05,2015,9,36,157,592.61,0.26,5,Dry,39,9,7,5,59,119,0.2,473.6,0.8,473.6,0,0,0,0,-5,5,39,9,7,0,64,529,990,966.3,23.7,0.227,0.123,0.00516,0.349,0.0147,2,0.262,0.612,0.0258,23.1,0.957,0.98,0.937,51.4,48.2,96.4,2310
2016-06-06,2015,9,36,158,584.68,0.26,5,Dry,39,9,7,5,59,119,0.2,465.7,0.8,465.7,0,0,0,0,-5,5,39,9,7,0,64,521,990,966.2,23.8,0.222,0.119,0.005,0.341,0.0144,2,0.257,0.598,0.0252,23.2,0.957,0.98,0.938,50.6,48.2,96.4,2310
2016-06-07,2015,9,36,159,576.2,0.27,5,Dry,39,9,7,5,59,119,0.21,457.2,0.79,457.2,0,0,0,0,-5,5,39,9,7,0,64,512,990,966.2,23.8,0.218,0.115,0.00482,0.332,0.014,2,0.251,0.584,0.0245,23.2,0.958,0.98,0.938,49.9,48.2,96.4,2310
2016-06-08,2015,9,36,160,567.72,0.27,5,Dry,39,9,7,5,59,119,0.21,448.7,0.79,448.7,0,0,0,0,-5,5,39,9,7,0,64,504,990,966.2,23.8,0.213,0.111,0.00465,0.324,0.0136,2,0.245,0.569,0.0239,23.3,0.958,0.98,0.939,49.1,48.1,96.2,2310
2016-06-09,2015,9,37,161,559.79,0.28,5,Dry,39,9,7,5,59,119,0.21,440.8,0.79,440.8,0,0,0,0,-5,5,39,9,7,0,64,496,990,966.1,23.9,0.211,0.107,0.00448,0.318,0.0133,2,0.24,0.558,0.0233,23.3,0.958,0.98,0.938,48.3,47.3,94.6,2270
2016-06-10,2015,9,37,162,551.86,0.28,5,Dry,39,9,7,5,59,119,0.22,432.9,0.78,432.9,0,0,0,0,-5,5,39,9,7,0,64,488,990,966.1,23.9,0.208,0.103,0.00432,0.311,0.013,2,0.235,0.546,0.0228,23.4,0.957,0.98,0.938,47.5,46.5,93.1,2230
2016-06-11,2015,9,37,163,545.03,0.28,5,Dry,39,9,7,5,59,119,0.22,426,0.78,426,0,0,0,0,-5,5,39,9,7,0,64,481,990,966.1,23.9,0.205,0.1,0.00418,0.305,0.0128,2,0.23,0.535,0.0224,23.4,0.957,0.98,0.938,46.8,45.9,91.7,2200
2016-06-12,2015,9,37,164,537.65,0.29,5,Dry,39,9,7,5,59,119,0.22,418.6,0.78,418.6,0,0,0,0,-5,5,39,9,7,0,64,474,990,966,24,0.203,0.0966,0.00403,0.299,0.0125,2,0.225,0.524,0.0219,23.5,0.956,0.98,0.937,46,45.1,90.2,2170
2016-06-13,2015,9,37,165,530.26,0.29,5,Dry,39,9,7,5,59,119,0.22,411.3,0.78,411.3,0,0,0,0,-5,5,39,9,7,0,64,466,990,966,24,0.2,0.0931,0.00388,0.293,0.0122,2,0.22,0.513,0.0214,23.5,0.956,0.98,0.937,45.3,44.4,88.8,2130
2016-06-14,2015,9,37,166,522.88,0.3,5,Dry,39,9,7,5,59,119,0.23,403.9,0.77,403.9,0,0,0,0,-5,5,39,9,7,0,64,459,990,966,24,0.197,0.0896,0.00373,0.287,0.0119,2,0.215,0.502,0.0209,23.5,0.955,0.98,0.936,44.5,43.6,87.3,2100
2016-06-15,2015,9,37,167,515.5,0.3,5,Dry,39,9,7,5,59,119,0.23,396.5,0.77,396.5,0,0,0,0,-5,5,39,9,7,0,64,452,990,965.9,24.1,0.195,0.0861,0.00358,0.281,0.0117,2,0.21,0.491,0.0204,23.6,0.954,0.98,0.935,43.8,42.9,85.8,2060
2016-06-16,2015,9,38,168,508.66,0.3,5,Dry,39,9,7,5,59,119,0.23,389.7,0.77,389.7,0,0,0,0,-5,5,39,9,7,0,64,445,990,965.9,24.1,0.192,0.0829,0.00344,0.275,0.0114,2,0.206,0.481,0.0199,23.6,0.954,0.98,0.935,43.1,42.2,84.4,2030
2016-06-17,2015,9,38,169,501.82,0.31,5,Dry,39,9,7,5,59,119,0.24,382.8,0.76,382.8,0,0,0,0,-5,5,39,9,7,0,64,438,990,965.9,24.1,0.19,0.0797,0.0033,0.27,0.0112,2,0.201,0.471,0.0195,23.7,0.953,0.98,0.934,42.3,41.5,83,1990
2016-06-18,2015,9,38,170,496.08,0.31,5,Dry,39,9,7,5,59,119,0.24,377.1,0.76,377.1,0,0,0,0,-5,5,39,9,7,0,64,432,990,965.8,24.2,0.188,0.077,0.00319,0.265,0.011,2,0.197,0.462,0.0191,23.7,0.952,0.98,0.933,41.7,40.9,81.8,1960
2016-06-19,2015,9,38,171,489.79,0.31,5,Dry,39,9,7,5,59,119,0.24,370.8,0.76,370.8,0,0,0,0,-5,5,39,9,7,0,64,426,990,965.8,24.2,0.186,0.074,0.00306,0.26,0.0107,2,0.193,0.453,0.0187,23.7,0.951,0.978,0.931,41.1,40.2,80.3,1930
2016-06-20,2015,9,38,172,483.5,0.32,5,Dry,39,9,7,5,59,119,0.25,364.5,0.75,364.5,0,0,0,0,-5,5,39,9,7,0,64,420,990,965.8,24.2,0.184,0.071,0.00293,0.255,0.0105,2,0.189,0.443,0.0183,23.8,0.95,0.977,0.928,40.4,39.5,78.9,1890
2016-06-21,2015,9,38,173,477.22,0.32,5,Dry,39,9,7,5,59,119,0.25,358.2,0.75,358.2,0,0,0,0,-5,5,39,9,7,0,64,413,990,965.7,24.3,0.181,0.0681,0.00281,0.249,0.0103,2,0.184,0.434,0.0179,23.8,0.95,0.975,0.926,39.7,38.8,77.5,1860
2016-06-22,2015,9,38,174,470.93,0.33,5,Dry,39,9,7,5,59,119,0.25,351.9,0.75,351.9,0,0,0,0,-5,5,39,9,7,0,64,407,990,965.7,24.3,0.179,0.0651,0.00268,0.244,0.0101,2,0.18,0.424,0.0175,23.9,0.949,0.974,0.924,39.1,38,76.1,1830
2016-06-23,2015,9,39,175,464.64,0.33,5,Dry,39,9,7,5,59,119,0.26,345.6,0.74,345.6,0,0,0,0,-5,5,39,9,7,0,64,401,990,965.7,24.3,0.177,0.0621,0.00256,0.239,0.00983,2,0.176,0.415,0.0171,23.9,0.948,0.973,0.922,38.4,37.3,74.7,1790
2016-06-24,2015,9,39,176,458.9,0.33,5,Dry,39,9,7,5,59,119,0.26,339.9,0.74,339.9,0,0,0,0,-5,5,39,9,7,0,64,395,990,965.7,24.3,0.175,0.0594,0.00244,0.234,0.00963,2,0.172,0.406,0.0167,23.9,0.947,0.971,0.92,37.8,36.7,73.4,1760
2016-06-25,2015,9,39,177,453.15,0.34,5,Dry,39,9,7,5,59,119,0.26,334.1,0.74,334.1,0,0,0,0,-5,5,39,9,7,0,64,389,990,965.6,24.4,0.173,0.0567,0.00233,0.23,0.00942,2,0.168,0.398,0.0163,24,0.946,0.97,0.918,37.1,36,72.1,1730
2016-06-26,2015,9,39,178,447.41,0.34,5,Dry,39,9,7,5,59,119,0.27,328.4,0.73,328.4,0,0,0,0,-5,5,39,9,7,0,64,383,990,965.6,24.4,0.171,0.054,0.00221,0.225,0.00922,2,0.164,0.389,0.016,24,0.945,0.97,0.917,36.5,35.4,70.9,1700
2016-06-27,2015,9,39,179,442.76,0.34,5,Dry,39,9,7,5,59,119,0.27,323.8,0.73,323.8,0,0,0,0,-5,5,39,9,7,0,64,379,990,965.6,24.4,0.169,0.0518,0.00212,0.221,0.00906,2,0.161,0.382,0.0157,24,0.944,0.97,0.916,36,34.9,69.9,1680
2016-06-28,2015,9,39,180,437.57,0.35,5,Dry,39,9,7,5,59,119,0.27,318.6,0.73,318.6,0,0,0,0,-5,5,39,9,7,0,64,374,990,965.6,24.4,0.167,0.0494,0.00202,0.217,0.00887,2,0.158,0.374,0.0153,24.1,0.944,0.97,0.915,35.5,34.4,68.8,1650
2016-06-29,2015,9,39,181,432.37,0.35,5,Dry,39,9,7,5,59,119,0.28,313.4,0.72,313.4,0,0,0,0,-5,5,39,9,7,0,64,368,990,965.5,24.5,0.166,0.0469,0.00192,0.212,0.00869,2,0.154,0.366,0.015,24.1,0.943,0.97,0.914,34.9,33.8,67.7,1620
2016-06-30,2015,9,40,182,427.18,0.35,5,Dry,39,9,7,5,59,119,0.28,308.2,0.72,308.2,0,0,0,0,-5,5,39,9,7,0,64,363,990,965.5,24.5,0.164,0.0445,0.00182,0.208,0.0085,2,0.151,0.359,0.0147,24.1,0.942,0.97,0.914,34.3,33.3,66.6,1600
2016-07-01,2015,10,40,183,421.98,0.36,5,Dry,37,8,6,4,53,108,0.26,314,0.74,314,0,0,0,0,-4,4,37,8,6,0,57,365,990,965.5,24.5,0.164,0.0472,0.00193,0.212,0.00863,2,0.154,0.366,0.0149,24.1,0.943,0.97,0.914,35,34,68,1630
2016-07-02,2015,10,40,184,416.79,0.36,5,Dry,37,8,6,4,53,108,0.26,308.8,0.74,308.8,0,0,0,0,-4,4,37,8,6,0,57,360,990,965.5,24.5,0.163,0.0447,0.00182,0.207,0.00845,2,0.151,0.358,0.0146,24.2,0.942,0.97,0.914,34.5,33.4,66.9,1600
2016-07-03,2015,10,40,185,411.59,0.37,5,Dry,37,8,6,4,53,108,0.26,303.6,0.74,303.6,0,0,0,0,-4,4,37,8,6,0,57,355,990,965.5,24.5,0.161,0.0423,0.00172,0.203,0.00827,2,0.147,0.35,0.0143,24.2,0.941,0.97,0.913,33.9,32.9,65.8,1580
2016-07-04,2015,10,40,186,406.4,0.37,5,Dry,37,8,6,4,53,108,0.27,298.4,0.73,298.4,0,0,0,0,-4,4,37,8,6,0,57,349,990,965.4,24.6,0.159,0.0398,0.00162,0.199,0.00809,2,0.144,0.343,0.0139,24.2,0.94,0.97,0.912,33.3,32.3,64.7,1550
2016-07-05,2015,10,40,187,401.2,0.37,5,Dry,37,8,6,4,53,108,0.27,293.2,0.73,293.2,0,0,0,0,-4,4,37,8,6,0,57,344,990,965.4,24.6,0.157,0.0374,0.00152,0.194,0.0079,2,0.14,0.335,0.0136,24.3,0.939,0.97,0.911,32.8,31.8,63.5,1520
2016-07-06,2015,10,40,188,396.55,0.38,5,Dry,37,8,6,4,53,108,0.27,288.6,0.73,288.6,0,0,0,0,-4,4,37,8,6,0,57,340,990,965.4,24.6,0.155,0.0352,0.00143,0.191,0.00774,2,0.137,0.328,0.0133,24.3,0.938,0.97,0.91,32.2,31.3,62.5,1500
2016-07-07,2015,10,41,189,391.9,0.38,5,Dry,37,8,6,4,53,108,0.28,283.9,0.72,283.9,0,0,0,0,-4,4,37,8,6,0,57,335,990,965.4,24.6,0.154,0.033,0.00134,0.187,0.00758,2,0.134,0.321,0.013,24.3,0.937,0.97,0.909,31.7,30.8,61.5,1480
2016-07-08,2015,10,41,190,387.25,0.38,5,Dry,37,8,6,4,53,108,0.28,279.3,0.72,279.3,0,0,0,0,-4,4,37,8,6,0,57,330,990,965.3,24.7,0.152,0.0308,0.00125,0.183,0.00742,2,0.131,0.314,0.0127,24.3,0.936,0.97,0.908,31.2,30.3,60.5,1450
2016-07-09,2015,10,41,191,382.61,0.39,5,Dry,37,8,6,4,53,108,0.28,274.6,0.72,274.6,0,0,0,0,-4,4,37,8,6,0,57,326,990,965.3,24.7,0.15,0.0286,0.00116,0.179,0.00725,2,0.128,0.307,0.0124,24.4,0.935,0.97,0.907,30.7,29.8,59.5,1430
2016-07-10,2015,10,41,192,379.05,0.39,5,Dry,37,8,6,4,53,108,0.28,271.1,0.71,271.1,0,0,0,0,-4,4,37,8,6,0,57,322,990,965.3,24.7,0.149,0.0269,0.00109,0.176,0.00713,2,0.125,0.302,0.0122,24.4,0.934,0.97,0.906,30.3,29.4,58.8,1410
2016-07-11,2015,10,41,193,374.95,0.4,5,Dry,37,8,6,4,53,108,0.29,266.9,0.71,266.9,0,0,0,0,-4,4,37,8,6,0,57,318,990,965.3,24.7,0.148,0.025,0.00101,0.173,0.00699,2,0.123,0.295,0.0119,24.4,0.933,0.97,0.905,29.8,28.9,57.9,1390
2016-07-12,2015,10,41,194,370.85,0.4,5,Dry,37,8,6,4,53,108,0.29,262.9,0.71,262.9,0,0,0,0,-4,4,37,8,6,0,57,314,990,965.3,24.7,0.146,0.0231,0.000932,0.169,0.00684,2,0.12,0.289,0.0117,24.5,0.932,0.97,0.904,29.4,28.5,57,1370
2016-07-13,2015,10,41,195,366.75,0.4,5,Dry,37,8,6,4,53,108,0.29,258.8,0.71,258.8,0,0,0,0,-4,4,37,8,6,0,57,310,990,965.2,24.8,0.145,0.0211,0.000853,0.166,0.0067,2,0.117,0.283,0.0114,24.5,0.931,0.97,0.903,28.9,28.1,56.1,1350
2016-07-14,2015,10,42,196,362.65,0.41,5,Dry,37,8,6,4,53,108,0.3,254.7,0.7,254.7,0,0,0,0,-4,4,37,8,6,0,57,306,990,965.2,24.8,0.143,0.0192,0.000774,0.163,0.00656,2,0.114,0.277,0.0112,24.5,0.931,0.97,0.903,28.5,27.6,55.2,1330
2016-07-15,2015,10,42,197,358.54,0.41,5,Dry,37,8,6,4,53,108,0.3,250.5,0.7,250.5,0,0,0,0,-4,4,37,8,6,0,57,302,990,965.2,24.8,0.142,0.0173,0.000696,0.159,0.00642,2,0.112,0.271,0.0109,24.5,0.93,0.97,0.902,28,27.2,54.4,1300
2016-07-16,2015,10,42,198,354.44,0.41,5,Dry,37,8,6,4,53,108,0.3,246.4,0.69,246.4,0,0,0,0,-4,4,37,8,6,0,57,297,990,965.2,24.8,0.141,0.0167,0.000673,0.157,0.00633,2,0.109,0.266,0.0107,24.6,0.928,0.97,0.9,27.6,26.7,53.5,1280
2016-07-17,2015,10,42,199,350.34,0.42,5,Dry,37,8,6,4,53,108,0.31,242.3,0.69,242.3,0,0,0,0,-4,4,37,8,6,0,57,293,990,965.2,24.8,0.139,0.0163,0.000658,0.155,0.00625,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27.1,26.3,52.5,1260
2016-07-18,2015,10,42,200,346.79,0.42,5,Dry,37,8,6,4,53,108,0.31,238.8,0.69,238.8,0,0,0,0,-4,4,37,8,6,0,57,290,990,965.1,24.9,0.138,0.016,0.000645,0.154,0.00619,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.7,25.9,51.8,1240
2016-07-19,2015,10,42,201,343.23,0.43,5,Dry,37,8,6,4,53,108,0.32,235.2,0.69,235.2,0,0,0,0,-4,4,37,8,6,0,57,286,990,965.1,24.9,0.137,0.0157,0.000633,0.152,0.00612,2,0.101,0.254,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,51,1220
2016-07-20,2015,10,42,202,339.68,0.43,5,Dry,37,8,6,4,53,108,0.32,231.7,0.68,231.7,0,0,0,0,-4,4,37,8,6,0,57,283,990,965.1,24.9,0.135,0.0154,0.00062,0.151,0.00605,2,0.0989,0.25,0.01,24.7,0.924,0.97,0.896,25.9,25.1,50.2,1200
2016-07-21,2015,10,43,203,336.12,0.43,5,Dry,37,8,6,4,53,108,0.32,228.1,0.68,228.1,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0151,0.000608,0.149,0.00599,1,0.25,0.4,0.016,24.5,0.959,0.98,0.939,52.6,48.2,48.2,1160
2016-07-22,2015,10,43,204,332.57,0.44,5,Dry,37,8,6,4,53,108,0.33,224.6,0.68,224.6,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0148,0.000595,0.148,0.00592,1,0.246,0.393,0.0158,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
2016-07-23,2015,10,43,205,329.01,0.44,5,Dry,37,8,6,4,53,108,0.33,221,0.67,221,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.132,0.0145,0.000582,0.146,0.00585,1,0.241,0.387,0.0155,24.6,0.958,0.98,0.939,51,48.2,48.2,1160
2016-07-24,2015,10,43,206,326.55,0.44,5,Dry,37,8,6,4,53,108,0.33,218.6,0.67,218.6,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0143,0.000574,0.145,0.00581,1,0.238,0.383,0.0153,24.6,0.958,0.98,0.939,50.5,48.2,48.2,1160
2016-07-25,2015,10,43,207,323.54,0.45,5,Dry,37,8,6,4,53,108,0.33,215.5,0.67,215.5,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000563,0.144,0.00575,1,0.233,0.377,0.0151,24.6,0.957,0.98,0.938,49.8,48.2,48.2,1160
2016-07-26,2015,10,43,208,320.54,0.45,5,Dry,37,8,6,4,53,108,0.34,212.5,0.66,212.5,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0138,0.000553,0.142,0.00569,1,0.229,0.372,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1160
2016-07-27,2015,10,43,209,317.53,0.45,5,Dry,37,8,6,4,53,108,0.34,209.5,0.66,209.5,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.127,0.0136,0.000542,0.141,0.00564,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.4,47.5,47.5,1140
2016-07-28,2015,10,44,210,314.52,0.46,5,Dry,37,8,6,4,53,108,0.34,206.5,0.66,206.5,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.126,0.0133,0.000532,0.14,0.00558,1,0.221,0.361,0.0144,24.7,0.956,0.98,0.937,47.8,46.8,46.8,1120
2016-07-29,2015,10,44,211,311.51,0.46,5,Dry,37,8,6,4,53,108,0.35,203.5,0.65,203.5,0,0,0,0,-4,4,37,8,6,0,57,255,990,965,25,0.125,0.013,0.000521,0.138,0.00553,1,0.217,0.356,0.0142,24.7,0.955,0.98,0.936,47.1,46.1,46.1,1110
2016-07-30,2015,10,44,212,308.5,0.46,5,Dry,37,8,6,4,53,108,0.35,200.5,0.65,200.5,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.124,0.0128,0.000511,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.4,45.5,45.5,1090
2016-07-31,2015,10,44,213,305.5,0.47,5,Dry,37,8,6,4,53,108,0.35,197.5,0.65,197.5,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.123,0.0125,0.0005,0.136,0.00542,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1070
2016-08-01,2015,11,44,214,301.4,0.47,5,Dry,34,7,5,3,44,93,0.31,208.4,0.69,208.4,0,0,0,0,-3,3,34,7,5,0,47,254,990,964.9,25.1,0.125,0.0135,0.000537,0.139,0.00553,1,0.224,0.363,0.0145,24.7,0.956,0.98,0.937,48.3,47.4,47.4,1140
2016-08-02,2015,11,44,215,297.84,0.48,5,Dry,34,7,5,3,44,93,0.31,204.8,0.69,204.8,0,0,0,0,-3,3,34,7,5,0,47,251,990,964.9,25.1,0.124,0.0132,0.000524,0.137,0.00547,1,0.219,0.356,0.0142,24.8,0.956,0.98,0.936,47.5,46.6,46.6,1120
2016-08-03,2015,11,44,216,293.74,0.48,5,Dry,34,7,5,3,44,93,0.32,200.7,0.68,200.7,0,0,0,0,-3,3,34,7,5,0,47,247,990,964.9,25.1,0.123,0.0128,0.00051,0.135,0.00539,1,0.213,0.349,0.0139,24.8,0.955,0.98,0.936,46.6,45.6,45.6,1100
2016-08-04,2015,11,45,217,289.64,0.49,5,Dry,34,7,5,3,44,93,0.32,196.6,0.68,196.6,0,0,0,0,-3,3,34,7,5,0,47,243,990,964.9,25.1,0.121,0.0125,0.000496,0.134,0.00532,1,0.208,0.342,0.0136,24.8,0.954,0.98,0.935,45.6,44.7,44.7,1070
2016-08-05,2015,11,45,218,286.08,0.49,5,Dry,34,7,5,3,44,93,0.33,193.1,0.68,193.1,0,0,0,0,-3,3,34,7,5,0,47,239,990,964.8,25.2,0.12,0.0122,0.000483,0.132,0.00525,1,0.203,0.335,0.0133,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
2016-08-06,2015,11,45,219,282.53,0.49,5,Dry,34,7,5,3,44,93,0.33,189.5,0.67,189.5,0,0,0,0,-3,3,34,7,5,0,47,236,990,964.8,25.2,0.119,0.0119,0.000471,0.131,0.00519,1,0.198,0.329,0.0131,24.8,0.951,0.98,0.932,43.9,43.1,43.1,1030
2016-08-07,2015,11,45,220,278.97,0.5,5,Dry,34,7,5,3,44,93,0.33,186,0.67,186,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.117,0.0116,0.000459,0.129,0.00512,1,0.194,0.323,0.0128,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2016-08-08,2015,11,45,221,276.51,0.5,5,Dry,34,7,5,3,44,93,0.34,183.5,0.66,183.5,0,0,0,0,-3,3,34,7,5,0,47,230,990,964.8,25.2,0.117,0.0113,0.00045,0.128,0.00508,1,0.19,0.318,0.0126,24.9,0.95,0.98,0.931,42.5,41.7,41.7,1000
2016-08-09,2015,11,45,222,273.5,0.51,5,Dry,34,7,5,3,44,93,0.34,180.5,0.66,180.5,0,0,0,0,-3,3,34,7,5,0,47,227,990,964.8,25.2,0.115,0.0111,0.00044,0.127,0.00502,1,0.186,0.313,0.0124,24.9,0.949,0.98,0.93,41.8,41,41,983
2016-08-10,2015,11,45,223,270.5,0.51,5,Dry,34,7,5,3,44,93,0.34,177.5,0.66,177.5,0,0,0,0,-3,3,34,7,5,0,47,224,990,964.8,25.2,0.114,0.0108,0.00043,0.125,0.00497,1,0.182,0.307,0.0122,24.9,0.948,0.978,0.927,41.1,40.2,40.2,965
2016-08-11,2015,11,46,224,267.49,0.51,5,Dry,34,7,5,3,44,93,0.35,174.5,0.65,174.5,0,0,0,0,-3,3,34,7,5,0,47,220,990,964.8,25.2,0.113,0.0106,0.000419,0.124,0.00491,1,0.178,0.302,0.012,24.9,0.947,0.977,0.925,40.4,39.5,39.5,947
2016-08-12,2015,11,46,225,264.48,0.52,5,Dry,34,7,5,3,44,93,0.35,171.5,0.65,171.5,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000409,0.123,0.00486,1,0.174,0.297,0.0118,24.9,0.946,0.975,0.922,39.7,38.7,38.7,929
2016-08-13,2015,11,46,226,261.47,0.52,5,Dry,34,7,5,3,44,93,0.36,168.5,0.64,168.5,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.0101,0.000399,0.121,0.0048,1,0.17,0.291,0.0115,25,0.945,0.974,0.92,39,37.9,37.9,911
2016-08-14,2015,11,46,227,258.47,0.53,5,Dry,34,7,5,3,44,93,0.36,165.5,0.64,165.5,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00981,0.000388,0.12,0.00475,1,0.166,0.286,0.0113,25,0.944,0.972,0.918,38.3,37.2,37.2,893
2016-08-15,2015,11,46,228,255.46,0.53,5,Dry,34,7,5,3,44,93,0.36,162.5,0.64,162.5,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00956,0.000378,0.119,0.00469,1,0.162,0.28,0.0111,25,0.943,0.971,0.915,37.6,36.5,36.5,875
2016-08-16,2015,11,46,229,253,0.54,5,Dry,34,7,5,3,44,93,0.37,160,0.63,160,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00935,0.00037,0.118,0.00465,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,861
2016-08-17,2015,11,46,230,250.54,0.54,5,Dry,34,7,5,3,44,93,0.37,157.5,0.63,157.5,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00914,0.000361,0.117,0.00461,1,0.155,0.272,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
2016-08-18,2015,11,47,231,248.07,0.55,5,Dry,34,7,5,3,44,93,0.38,155.1,0.63,155.1,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.00893,0.000353,0.115,0.00456,1,0.152,0.267,0.0106,25,0.941,0.97,0.912,35.8,34.8,34.8,834
2016-08-19,2015,11,47,232,245.61,0.55,5,Dry,34,7,5,3,44,93,0.38,152.6,0.62,152.6,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00872,0.000344,0.114,0.00452,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,821
2016-08-20,2015,11,47,233,243.15,0.55,5,Dry,34,7,5,3,44,93,0.38,150.2,0.62,150.2,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00851,0.000336,0.113,0.00447,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
2016-08-21,2015,11,47,234,240.69,0.56,5,Dry,34,7,5,3,44,93,0.39,147.7,0.61,147.7,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.0083,0.000327,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2016-08-22,2015,11,47,235,238.23,0.56,5,Dry,34,7,5,3,44,93,0.39,145.2,0.61,145.2,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00809,0.000319,0.111,0.00438,1,0.139,0.25,0.00984,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2016-08-23,2015,11,47,236,235.77,0.57,5,Dry,34,7,5,3,44,93,0.39,142.8,0.61,142.8,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00789,0.000311,0.11,0.00433,1,0.135,0.245,0.00966,25.1,0.936,0.97,0.908,32.9,32,32,767
2016-08-24,2015,11,47,237,234.4,0.57,5,Dry,34,7,5,3,44,93,0.4,141.4,0.6,141.4,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00777,0.000306,0.109,0.00431,1,0.133,0.243,0.00956,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2016-08-25,2015,11,48,238,232.49,0.58,5,Dry,34,7,5,3,44,93,0.4,139.5,0.6,139.5,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00761,0.000299,0.109,0.00427,1,0.131,0.239,0.00942,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
2016-08-26,2015,11,48,239,230.57,0.58,5,Dry,34,7,5,3,44,93,0.4,137.6,0.6,137.6,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.1,0.00744,0.000293,0.108,0.00424,1,0.128,0.236,0.00928,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2016-08-27,2015,11,48,240,228.66,0.58,5,Dry,34,7,5,3,44,93,0.41,135.7,0.59,135.7,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0996,0.00728,0.000286,0.107,0.00421,1,0.126,0.233,0.00915,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2016-08-28,2015,11,48,241,226.75,0.59,5,Dry,34,7,5,3,44,93,0.41,133.8,0.59,133.8,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.099,0.00712,0.00028,0.106,0.00417,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2016-08-29,2015,11,48,242,224.83,0.59,5,Dry,34,7,5,3,44,93,0.41,131.8,0.59,131.8,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.5,25.5,0.0983,0.00696,0.000273,0.105,0.00414,1,0.12,0.226,0.00887,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2016-08-30,2015,11,48,243,222.92,0.6,5,Dry,34,7,5,3,44,93,0.42,129.9,0.58,129.9,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0976,0.00679,0.000267,0.104,0.0041,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,29.9,29,29,697
2016-08-31,2015,11,48,244,221,0.6,5,Dry,34,7,5,3,44,93,0.42,128,0.58,128,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0969,0.00663,0.00026,0.104,0.00407,1,0.115,0.219,0.00859,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2016-09-01,2015,12,49,245,218,0.61,5,Dry,30,6,4,2,30,72,0.33,146,0.67,146,0,0,0,0,-2,2,30,6,4,0,32,186,990,964.5,25.5,0.101,0.00816,0.00032,0.109,0.00429,1,0.14,0.249,0.00977,25.2,0.937,0.97,0.909,33.9,32.9,32.9,788
2016-09-02,2015,12,49,246,214.44,0.63,5,Dry,30,6,4,2,30,72,0.34,142.4,0.66,142.4,0,0,0,0,-2,2,30,6,4,0,32,182,990,964.5,25.5,0.0999,0.00786,0.000308,0.108,0.00422,1,0.135,0.243,0.00951,25.3,0.936,0.97,0.907,33,32,32,769
2016-09-03,2015,12,49,247,211.98,0.63,5,Dry,30,6,4,2,30,72,0.34,140,0.66,140,0,0,0,0,-2,2,30,6,4,0,32,180,990,964.5,25.5,0.0991,0.00765,0.0003,0.107,0.00418,1,0.131,0.238,0.00933,25.3,0.935,0.97,0.906,32.4,31.5,31.5,755
2016-09-04,2015,12,49,248,208.97,0.64,5,Dry,30,6,4,2,30,72,0.34,137,0.66,137,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.098,0.00739,0.000289,0.105,0.00413,1,0.127,0.233,0.00911,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2016-09-05,2015,12,49,249,205.97,0.65,5,Dry,30,6,4,2,30,72,0.35,134,0.65,134,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0969,0.00714,0.000279,0.104,0.00407,1,0.123,0.227,0.0089,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2016-09-06,2015,12,49,250,202.96,0.66,5,Dry,30,6,4,2,30,72,0.35,131,0.65,131,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0959,0.00688,0.000269,0.103,0.00402,1,0.119,0.222,0.00868,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2016-09-07,2015,12,49,251,199.95,0.67,5,Dry,30,6,4,2,30,72,0.36,128,0.64,128,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0948,0.00663,0.000259,0.101,0.00396,1,0.115,0.217,0.00846,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2016-09-08,2015,12,50,252,196.94,0.68,5,Dry,30,6,4,2,30,72,0.37,124.9,0.63,124.9,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0937,0.00637,0.000249,0.1,0.00391,1,0.111,0.211,0.00826,25.4,0.928,0.97,0.901,28.9,28,28,672
2016-09-09,2015,12,50,253,194.48,0.69,5,Dry,30,6,4,2,30,72,0.37,122.5,0.63,122.5,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0929,0.00616,0.000241,0.099,0.00387,1,0.108,0.207,0.00808,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2016-09-10,2015,12,50,254,192.02,0.7,5,Dry,30,6,4,2,30,72,0.38,120,0.63,120,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.092,0.00595,0.000233,0.098,0.00383,1,0.105,0.202,0.00791,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2016-09-11,2015,12,50,255,189.56,0.71,5,Dry,30,6,4,2,30,72,0.38,117.6,0.62,117.6,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0911,0.00574,0.000225,0.0969,0.00379,1,0.101,0.198,0.00774,25.4,0.923,0.97,0.895,27,26.2,26.2,629
2016-09-12,2015,12,50,256,187.1,0.72,5,Dry,30,6,4,2,30,72,0.39,115.1,0.61,115.1,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0903,0.00553,0.000216,0.0958,0.00375,1,0.0979,0.194,0.00757,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2016-09-13,2015,12,50,257,185.73,0.73,5,Dry,30,6,4,2,30,72,0.39,113.7,0.61,113.7,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0898,0.00542,0.000212,0.0952,0.00372,1,0.096,0.191,0.00748,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2016-09-14,2015,12,50,258,183.82,0.74,5,Dry,30,6,4,2,30,72,0.39,111.8,0.61,111.8,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0891,0.00525,0.000206,0.0944,0.00369,1,0.0935,0.188,0.00735,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
2016-09-15,2015,12,51,259,181.9,0.74,5,Dry,30,6,4,2,30,72,0.4,109.9,0.6,109.9,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0884,0.00509,0.000199,0.0935,0.00366,1,0.0909,0.184,0.00721,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2016-09-16,2015,12,51,260,179.99,0.75,5,Dry,30,6,4,2,30,72,0.4,108,0.6,108,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0878,0.00493,0.000193,0.0927,0.00363,1,0.0883,0.181,0.00708,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2016-09-17,2015,12,51,261,178.07,0.75,5,Dry,30,6,4,2,30,72,0.4,106.1,0.6,106.1,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0871,0.00477,0.000186,0.0918,0.00359,1,0.0857,0.178,0.00695,25.4,0.915,0.97,0.887,24.2,23.4,23.4,562
2016-09-18,2015,12,51,262,176.16,0.76,5,Dry,30,6,4,2,30,72,0.41,104.2,0.59,104.2,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0864,0.0046,0.00018,0.091,0.00356,1,0.0831,0.174,0.00681,25.4,0.914,0.97,0.886,23.7,23,23,551
2016-09-19,2015,12,51,263,174.25,0.76,5,Dry,30,6,4,2,30,72,0.41,102.3,0.59,102.3,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0857,0.00444,0.000174,0.0902,0.00353,1,0.0805,0.171,0.00668,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2016-09-20,2015,12,51,264,172.33,0.77,5,Dry,30,6,4,2,30,72,0.42,100.3,0.58,100.3,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0851,0.00428,0.000167,0.0893,0.0035,1,0.0779,0.167,0.00655,25.4,0.911,0.969,0.883,22.7,22,22,529
2016-09-21,2015,12,51,265,170.42,0.78,5,Dry,30,6,4,2,30,72,0.42,98.42,0.58,98.42,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0844,0.00412,0.000161,0.0885,0.00347,1,0.0754,0.164,0.00642,25.4,0.912,0.968,0.883,22.3,21.6,21.6,519
2016-09-22,2015,12,52,266,168.5,0.78,5,Dry,30,6,4,2,30,72,0.43,96.5,0.57,96.5,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0837,0.00395,0.000155,0.0877,0.00343,1,0.0728,0.16,0.00628,25.4,0.915,0.967,0.885,22,21.2,21.2,510
2016-09-23,2015,12,52,267,166.59,0.79,5,Dry,30,6,4,2,30,72,0.43,94.59,0.57,94.59,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.083,0.00379,0.000148,0.0868,0.0034,1,0.0702,0.157,0.00615,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
2016-09-24,2015,12,52,268,164.68,0.8,5,Dry,30,6,4,2,30,72,0.44,92.68,0.56,92.68,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0824,0.00363,0.000142,0.086,0.00337,1,0.0676,0.154,0.00602,25.4,0.919,0.966,0.888,21.2,20.5,20.5,491
2016-09-25,2015,12,52,269,163.31,0.8,5,Dry,30,6,4,2,30,72,0.44,91.31,0.56,91.31,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0819,0.00351,0.000138,0.0854,0.00334,1,0.0658,0.151,0.00592,25.4,0.921,0.965,0.888,20.9,20.2,20.2,485
2016-09-26,2015,12,52,270,161.94,0.81,5,Dry,30,6,4,2,30,72,0.45,89.94,0.56,89.94,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0814,0.00339,0.000133,0.0848,0.00332,1,0.0639,0.149,0.00583,25.4,0.922,0.964,0.889,20.6,19.9,19.9,478
2016-09-27,2015,12,52,271,160.57,0.82,5,Dry,30,6,4,2,30,72,0.45,88.57,0.55,88.57,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0809,0.00328,0.000128,0.0842,0.0033,1,0.0621,0.146,0.00573,25.4,0.924,0.964,0.89,20.4,19.6,19.6,471
2016-09-28,2015,12,52,272,159.21,0.82,5,Dry,30,6,4,2,30,72,0.45,87.21,0.55,87.21,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0804,0.00316,0.000124,0.0836,0.00328,1,0.0602,0.144,0.00564,25.4,0.925,0.963,0.891,20.1,19.3,19.3,464
2016-09-29,2015,12,53,273,157.84,0.83,5,Dry,30,6,4,2,30,72,0.46,85.84,0.54,85.84,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0799,0.00305,0.000119,0.083,0.00325,1,0.0584,0.141,0.00554,25.4,0.927,0.963,0.892,19.8,19.1,19.1,457
2016-09-30,2015,12,53,274,156.47,0.83,5,Dry,30,6,4,2,30,72,0.46,84.47,0.54,84.47,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0795,0.00293,0.000115,0.0824,0.00323,1,0.0565,0.139,0.00545,25.4,0.929,0.962,0.893,19.5,18.8,18.8,451
2016-10-01,2016,1,1,275,155.11,0.84,5,Dry,24,4,2,2,20,52,0.34,103.1,0.67,103.1,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00451,0.000177,0.087,0.00341,1,0.0817,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2016-10-02,2016,1,1,276,154.83,0.84,5,Dry,24,4,2,2,20,52,0.34,102.8,0.66,102.8,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00449,0.000176,0.0869,0.00341,1,0.0813,0.168,0.00659,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
2016-10-03,2016,1,1,277,154.56,0.84,5,Dry,24,4,2,2,20,52,0.34,102.6,0.66,102.6,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0823,0.00447,0.000175,0.0868,0.0034,1,0.081,0.168,0.00658,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2016-10-04,2016,1,1,278,153.19,0.84,5,Dry,24,4,2,2,20,52,0.34,101.2,0.66,101.2,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00435,0.000171,0.0862,0.00338,1,0.0791,0.165,0.00648,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
2016-10-05,2016,1,1,279,151.82,0.85,5,Dry,24,4,2,2,20,52,0.34,99.82,0.66,99.82,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0813,0.00423,0.000166,0.0856,0.00336,1,0.0773,0.163,0.00638,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
2016-10-06,2016,1,1,280,150.46,0.85,5,Dry,24,4,2,2,20,52,0.35,98.46,0.65,98.46,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0809,0.00412,0.000162,0.085,0.00333,1,0.0754,0.16,0.00629,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
2016-10-07,2016,1,1,281,149.09,0.86,5,Dry,24,4,2,2,20,52,0.35,97.09,0.65,97.09,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.004,0.000157,0.0844,0.00331,1,0.0736,0.158,0.00619,25.3,0.914,0.967,0.884,22,21.3,21.3,512
2016-10-08,2016,1,2,282,148.82,0.86,5,Dry,24,4,2,2,20,52,0.35,96.82,0.65,96.82,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0803,0.00398,0.000156,0.0843,0.0033,1,0.0732,0.157,0.00618,25.3,0.914,0.967,0.884,22,21.3,21.3,511
2016-10-09,2016,1,2,283,148,0.86,5,Dry,24,4,2,2,20,52,0.35,96,0.65,96,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.08,0.00391,0.000153,0.0839,0.00329,1,0.0721,0.156,0.00612,25.3,0.915,0.967,0.885,21.8,21.1,21.1,507
2016-10-10,2016,1,2,284,146.63,0.86,5,Dry,24,4,2,2,20,52,0.35,94.63,0.65,94.63,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0795,0.00379,0.000149,0.0833,0.00327,1,0.0703,0.154,0.00602,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
2016-10-11,2016,1,2,285,145.26,0.87,5,Dry,24,4,2,2,20,52,0.36,93.26,0.64,93.26,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.079,0.00368,0.000144,0.0827,0.00324,1,0.0684,0.151,0.00593,25.3,0.918,0.966,0.886,21.3,20.5,20.5,493
2016-10-12,2016,1,2,286,143.9,0.87,5,Dry,24,4,2,2,20,52,0.36,91.9,0.64,91.9,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00356,0.00014,0.0821,0.00322,1,0.0666,0.149,0.00583,25.4,0.919,0.965,0.887,21,20.3,20.3,486
2016-10-13,2016,1,2,287,142.53,0.88,5,Dry,24,4,2,2,20,52,0.36,90.53,0.64,90.53,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00345,0.000135,0.0815,0.0032,1,0.0647,0.146,0.00573,25.4,0.921,0.965,0.888,20.7,20,20,480
2016-10-14,2016,1,2,288,141.16,0.88,5,Dry,24,4,2,2,20,52,0.37,89.16,0.63,89.16,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00333,0.000131,0.0809,0.00317,1,0.0629,0.144,0.00564,25.4,0.922,0.964,0.889,20.4,19.7,19.7,473
2016-10-15,2016,1,3,289,139.79,0.88,5,Dry,24,4,2,2,20,52,0.37,87.79,0.63,87.79,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.00321,0.000126,0.0803,0.00315,1,0.061,0.141,0.00554,25.4,0.924,0.963,0.89,20.2,19.4,19.4,466
2016-10-16,2016,1,3,290,138.43,0.89,5,Dry,24,4,2,2,20,52,0.38,86.43,0.62,86.43,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.0031,0.000121,0.0797,0.00313,1,0.0592,0.139,0.00545,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2016-10-17,2016,1,3,291,137.06,0.89,5,Dry,24,4,2,2,20,52,0.38,85.06,0.62,85.06,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0761,0.00298,0.000117,0.0791,0.0031,1,0.0573,0.136,0.00535,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2016-10-18,2016,1,3,292,135.69,0.9,5,Dry,24,4,2,2,20,52,0.38,83.69,0.62,83.69,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00286,0.000112,0.0785,0.00308,1,0.0555,0.134,0.00525,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2016-10-19,2016,1,3,293,134.32,0.9,5,Dry,24,4,2,2,20,52,0.39,82.32,0.61,82.32,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0752,0.00275,0.000108,0.0779,0.00306,1,0.0536,0.132,0.00516,25.4,0.931,0.961,0.894,19.1,18.3,18.3,440
2016-10-20,2016,1,3,294,132.96,0.9,5,Dry,24,4,2,2,20,52,0.39,80.96,0.61,80.96,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00263,0.000103,0.0773,0.00303,1,0.0518,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18,18,433
2016-10-21,2016,1,3,295,132.68,0.9,5,Dry,24,4,2,2,20,52,0.39,80.68,0.61,80.68,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.00261,0.000102,0.0772,0.00303,1,0.0514,0.129,0.00504,25.4,0.933,0.96,0.896,18.7,18,18,432
2016-10-22,2016,1,4,296,130.77,0.91,5,Dry,24,4,2,2,20,52,0.4,78.77,0.6,78.77,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00245,0.0000959,0.0764,0.00299,1,0.0488,0.125,0.00491,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2016-10-23,2016,1,4,297,129.4,0.91,5,Dry,24,4,2,2,20,52,0.4,77.4,0.6,77.4,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00233,0.0000913,0.0758,0.00297,1,0.047,0.123,0.00481,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
2016-10-24,2016,1,4,298,129.13,0.91,5,Dry,24,4,2,2,20,52,0.4,77.13,0.6,77.13,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0733,0.00231,0.0000904,0.0756,0.00297,1,0.0466,0.122,0.00479,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2016-10-25,2016,1,4,299,128.31,0.92,5,Dry,24,4,2,2,20,52,0.41,76.31,0.59,76.31,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0731,0.00224,0.0000877,0.0753,0.00295,1,0.0455,0.121,0.00474,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
2016-10-26,2016,1,4,300,127.49,0.92,5,Dry,24,4,2,2,20,52,0.41,75.49,0.59,75.49,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0728,0.00217,0.000085,0.0749,0.00294,1,0.0444,0.119,0.00468,25.4,0.94,0.96,0.902,17.7,17,17,407
2016-10-27,2016,1,4,301,126.67,0.92,5,Dry,24,4,2,2,20,52,0.41,74.67,0.59,74.67,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.0021,0.0000822,0.0746,0.00292,1,0.0433,0.118,0.00462,25.4,0.939,0.96,0.901,17.4,16.8,16.8,402
2016-10-28,2016,1,4,302,125.85,0.92,5,Dry,24,4,2,2,20,52,0.41,73.85,0.59,73.85,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0722,0.00203,0.0000795,0.0742,0.00291,1,0.0422,0.116,0.00457,25.4,0.934,0.96,0.897,17.2,16.5,16.5,396
2016-10-29,2016,1,5,303,125.57,0.92,5,Dry,24,4,2,2,20,52,0.41,73.57,0.59,73.57,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0721,0.002,0.0000786,0.0741,0.00291,1,0.0418,0.116,0.00455,25.4,0.933,0.96,0.895,17.1,16.4,16.4,394
2016-10-30,2016,1,5,304,125.3,0.92,5,Dry,24,4,2,2,20,52,0.41,73.3,0.58,73.3,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.072,0.00198,0.0000777,0.074,0.0029,1,0.0415,0.115,0.00453,25.4,0.931,0.96,0.894,17,16.3,16.3,392
2016-10-31,2016,1,5,305,124.48,0.92,5,Dry,24,4,2,2,20,52,0.42,72.48,0.58,72.48,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0717,0.00191,0.0000749,0.0736,0.00289,1,0.0403,0.114,0.00447,25.4,0.927,0.96,0.89,16.7,16.1,16.1,385
2016-11-01,2016,2,5,306,124.75,0.92,5,Dry,23,4,2,2,19,50,0.4,74.75,0.6,74.75,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0721,0.0021,0.0000825,0.0743,0.00291,1,0.0434,0.118,0.00461,25.4,0.939,0.96,0.902,17.5,16.8,16.8,403
2016-11-02,2016,2,5,307,126.67,0.92,5,Dry,23,4,2,2,19,50,0.4,76.67,0.6,76.67,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0728,0.00227,0.0000889,0.0751,0.00294,1,0.046,0.121,0.00475,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
2016-11-03,2016,2,5,308,128.58,0.92,5,Dry,23,4,2,2,19,50,0.39,78.58,0.61,78.58,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00243,0.0000953,0.0759,0.00298,1,0.0486,0.125,0.00488,25.4,0.936,0.96,0.898,18.3,17.6,17.6,422
2016-11-04,2016,2,5,309,132.14,0.91,5,Dry,23,4,2,2,19,50,0.38,82.14,0.62,82.14,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0748,0.00273,0.000107,0.0775,0.00304,1,0.0534,0.131,0.00513,25.4,0.931,0.961,0.894,19,18.3,18.3,439
2016-11-05,2016,2,6,310,136.79,0.89,5,Dry,23,4,2,2,19,50,0.37,86.79,0.63,86.79,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0764,0.00313,0.000123,0.0795,0.00312,1,0.0597,0.139,0.00546,25.4,0.925,0.963,0.891,20,19.2,19.2,461
2016-11-06,2016,2,6,311,139.79,0.88,5,Dry,23,4,2,2,19,50,0.36,89.79,0.64,89.79,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0775,0.00338,0.000133,0.0808,0.00317,1,0.0637,0.145,0.00567,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
2016-11-07,2016,2,6,312,140.07,0.88,5,Dry,23,4,2,2,19,50,0.36,90.07,0.64,90.07,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0776,0.00341,0.000134,0.081,0.00317,1,0.0641,0.145,0.00569,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
2016-11-08,2016,2,6,313,139.25,0.89,5,Dry,23,4,2,2,19,50,0.36,89.25,0.64,89.25,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00334,0.000131,0.0806,0.00316,1,0.063,0.144,0.00563,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
2016-11-09,2016,2,6,314,142.25,0.88,5,Dry,23,4,2,2,19,50,0.35,92.25,0.65,92.25,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.00359,0.000141,0.0819,0.00321,1,0.067,0.149,0.00584,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2016-11-10,2016,2,6,315,149.64,0.86,5,Dry,23,4,2,2,19,50,0.33,99.64,0.67,99.64,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0809,0.00422,0.000165,0.0852,0.00334,1,0.077,0.162,0.00636,25.3,0.911,0.969,0.883,22.6,21.9,21.9,524
2016-11-11,2016,2,6,316,152.1,0.85,5,Dry,23,4,2,2,19,50,0.33,102.1,0.67,102.1,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0862,0.00338,1,0.0803,0.167,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
2016-11-12,2016,2,7,317,154.01,0.84,5,Dry,23,4,2,2,19,50,0.33,104,0.68,104,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.00459,0.00018,0.0871,0.00341,1,0.0829,0.17,0.00666,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
2016-11-13,2016,2,7,318,154.29,0.84,5,Dry,23,4,2,2,19,50,0.32,104.3,0.68,104.3,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0826,0.00461,0.000181,0.0872,0.00342,1,0.0833,0.17,0.00668,25.3,0.914,0.97,0.887,23.7,23,23,551
2016-11-14,2016,2,7,319,152.92,0.84,5,Dry,23,4,2,2,19,50,0.33,102.9,0.67,102.9,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.0045,0.000176,0.0866,0.00339,1,0.0814,0.168,0.00659,25.3,0.913,0.97,0.886,23.3,22.6,22.6,544
2016-11-15,2016,2,7,320,151.55,0.85,5,Dry,23,4,2,2,19,50,0.33,101.5,0.67,101.5,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00438,0.000172,0.086,0.00337,1,0.0796,0.166,0.00649,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2016-11-16,2016,2,7,321,150.18,0.85,5,Dry,23,4,2,2,19,50,0.33,100.2,0.67,100.2,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00427,0.000167,0.0854,0.00335,1,0.0777,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,527
2016-11-17,2016,2,7,322,151,0.85,5,Dry,23,4,2,2,19,50,0.33,101,0.67,101,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00434,0.00017,0.0857,0.00336,1,0.0789,0.165,0.00645,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
2016-11-18,2016,2,7,323,152.37,0.85,5,Dry,23,4,2,2,19,50,0.33,102.4,0.67,102.4,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00445,0.000175,0.0863,0.00339,1,0.0807,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
2016-11-19,2016,2,8,324,156.47,0.83,5,Dry,23,4,2,2,19,50,0.32,106.5,0.68,106.5,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.0048,0.000188,0.0881,0.00345,1,0.0862,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
2016-11-20,2016,2,8,325,158.93,0.82,5,Dry,23,4,2,2,19,50,0.32,108.9,0.69,108.9,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00501,0.000196,0.0892,0.0035,1,0.0896,0.179,0.00701,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2016-11-21,2016,2,8,326,159.75,0.82,5,Dry,23,4,2,2,19,50,0.31,109.8,0.69,109.8,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00508,0.000199,0.0896,0.00351,1,0.0907,0.18,0.00706,25.3,0.918,0.97,0.89,25,24.3,24.3,583
2016-11-22,2016,2,8,327,160.03,0.82,5,Dry,23,4,2,2,19,50,0.31,110,0.69,110,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.0051,0.0002,0.0897,0.00351,1,0.091,0.181,0.00708,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
2016-11-23,2016,2,8,328,161.94,0.81,5,Dry,23,4,2,2,19,50,0.31,111.9,0.69,111.9,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00526,0.000206,0.0905,0.00355,1,0.0936,0.184,0.00722,25.3,0.919,0.97,0.892,25.6,24.8,24.8,595
2016-11-24,2016,2,8,329,162.22,0.81,5,Dry,23,4,2,2,19,50,0.31,112.2,0.69,112.2,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.00529,0.000207,0.0907,0.00355,1,0.094,0.185,0.00723,25.3,0.92,0.97,0.892,25.6,24.9,24.9,597
