date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-11-25,2016,2,8,330,165.22,0.8,5,Dry,23,4,2,2,19,50,0.3,115.2,0.7,115.2,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00554,0.000217,0.092,0.0036,1,0.098,0.19,0.00744,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2016-11-26,2016,2,9,331,166.59,0.79,5,Dry,23,4,2,2,19,50,0.3,116.6,0.7,116.6,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00566,0.000222,0.0926,0.00363,1,0.0999,0.192,0.00754,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2016-11-27,2016,2,9,332,163.58,0.8,5,Dry,23,4,2,2,19,50,0.31,113.6,0.69,113.6,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0859,0.0054,0.000212,0.0913,0.00357,1,0.0958,0.187,0.00733,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2016-11-28,2016,2,9,333,161.12,0.81,5,Dry,23,4,2,2,19,50,0.31,111.1,0.69,111.1,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.0052,0.000204,0.0902,0.00353,1,0.0925,0.183,0.00716,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
2016-11-29,2016,2,9,334,163.04,0.81,5,Dry,23,4,2,2,19,50,0.31,113,0.69,113,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00536,0.00021,0.091,0.00357,1,0.0951,0.186,0.00729,25.3,0.92,0.97,0.892,25.8,25.1,25.1,602
2016-11-30,2016,2,9,335,165.5,0.8,5,Dry,23,4,2,2,19,50,0.3,115.5,0.7,115.5,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0865,0.00557,0.000218,0.0921,0.00361,1,0.0984,0.191,0.00746,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2016-12-01,2016,3,9,336,164.68,0.8,5,Dry,26,4,3,2,24,59,0.36,105.7,0.64,105.7,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0845,0.00473,0.000185,0.0892,0.00349,1,0.0852,0.174,0.00683,25.4,0.915,0.97,0.887,24,23.3,23.3,560
2016-12-02,2016,3,9,337,164.4,0.8,5,Dry,26,4,3,2,24,59,0.36,105.4,0.64,105.4,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0844,0.00471,0.000184,0.0891,0.00349,1,0.0848,0.174,0.00681,25.4,0.915,0.97,0.887,24,23.3,23.3,558
2016-12-03,2016,3,10,338,163.58,0.8,5,Dry,26,4,3,2,24,59,0.36,104.6,0.64,104.6,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00464,0.000182,0.0887,0.00348,1,0.0837,0.172,0.00675,25.4,0.914,0.97,0.887,23.8,23.1,23.1,553
2016-12-04,2016,3,10,339,163.31,0.8,5,Dry,26,4,3,2,24,59,0.36,104.3,0.64,104.3,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00462,0.000181,0.0886,0.00347,1,0.0833,0.172,0.00674,25.4,0.914,0.97,0.886,23.7,23,23,552
2016-12-05,2016,3,10,340,161.94,0.81,5,Dry,26,4,3,2,24,59,0.36,102.9,0.64,102.9,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.0045,0.000176,0.088,0.00345,1,0.0815,0.169,0.00664,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
2016-12-06,2016,3,10,341,161.67,0.81,5,Dry,26,4,3,2,24,59,0.36,102.7,0.64,102.7,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00448,0.000175,0.0879,0.00344,1,0.0811,0.169,0.00662,25.4,0.913,0.97,0.885,23.3,22.6,22.6,542
2016-12-07,2016,3,10,342,163.04,0.81,5,Dry,26,4,3,2,24,59,0.36,104,0.64,104,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.00459,0.00018,0.0885,0.00347,1,0.083,0.171,0.00672,25.4,0.914,0.97,0.886,23.6,22.9,22.9,550
2016-12-08,2016,3,10,343,164.4,0.8,5,Dry,26,4,3,2,24,59,0.36,105.4,0.64,105.4,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0844,0.00471,0.000184,0.0891,0.00349,1,0.0848,0.174,0.00681,25.4,0.915,0.97,0.887,24,23.3,23.3,558
2016-12-09,2016,3,10,344,163.58,0.8,5,Dry,26,4,3,2,24,59,0.36,104.6,0.64,104.6,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00464,0.000182,0.0887,0.00348,1,0.0837,0.172,0.00675,25.4,0.914,0.97,0.887,23.8,23.1,23.1,553
2016-12-10,2016,3,11,345,165.5,0.8,5,Dry,26,4,3,2,24,59,0.36,106.5,0.64,106.5,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.0048,0.000188,0.0896,0.00351,1,0.0863,0.176,0.00689,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2016-12-11,2016,3,11,346,170.69,0.78,5,Dry,26,4,3,2,24,59,0.35,111.7,0.65,111.7,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00524,0.000205,0.0918,0.0036,1,0.0933,0.185,0.00725,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2016-12-12,2016,3,11,347,173.15,0.77,5,Dry,26,4,3,2,24,59,0.34,114.2,0.66,114.2,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00545,0.000213,0.0929,0.00364,1,0.0966,0.19,0.00742,25.4,0.921,0.97,0.893,26.1,25.4,25.4,608
2016-12-13,2016,3,11,348,173.43,0.77,5,Dry,26,4,3,2,24,59,0.34,114.4,0.66,114.4,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0876,0.00548,0.000214,0.093,0.00364,1,0.097,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2016-12-14,2016,3,11,349,176.43,0.76,5,Dry,26,4,3,2,24,59,0.33,117.4,0.67,117.4,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0886,0.00573,0.000224,0.0944,0.00369,1,0.101,0.195,0.00765,25.4,0.923,0.97,0.895,27,26.1,26.1,628
2016-12-15,2016,3,11,350,179.99,0.75,5,Dry,26,4,3,2,24,59,0.33,121,0.67,121,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00603,0.000236,0.0959,0.00375,1,0.106,0.202,0.00789,25.4,0.926,0.97,0.898,27.9,27,27,648
2016-12-16,2016,3,11,351,181.9,0.74,5,Dry,26,4,3,2,24,59,0.32,122.9,0.68,122.9,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.0062,0.000242,0.0967,0.00378,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2016-12-17,2016,3,12,352,183.82,0.74,5,Dry,26,4,3,2,24,59,0.32,124.8,0.68,124.8,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00636,0.000249,0.0976,0.00382,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.8,28,28,671
2016-12-18,2016,3,12,353,187.37,0.72,5,Dry,26,4,3,2,24,59,0.32,128.4,0.69,128.4,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00666,0.00026,0.0991,0.00388,1,0.116,0.215,0.0084,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2016-12-19,2016,3,12,354,189.83,0.71,5,Dry,26,4,3,2,24,59,0.31,130.8,0.69,130.8,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00687,0.000269,0.1,0.00392,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2016-12-20,2016,3,12,355,192.84,0.7,5,Dry,26,4,3,2,24,59,0.31,133.8,0.69,133.8,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00713,0.000279,0.102,0.00397,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2016-12-21,2016,3,12,356,194.75,0.69,5,Dry,26,4,3,2,24,59,0.3,135.8,0.7,135.8,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00729,0.000285,0.102,0.004,1,0.126,0.228,0.00892,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
2016-12-22,2016,3,12,357,195.03,0.69,5,Dry,26,4,3,2,24,59,0.3,136,0.7,136,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00731,0.000286,0.102,0.00401,1,0.126,0.229,0.00893,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2016-12-23,2016,3,12,358,195.85,0.69,5,Dry,26,4,3,2,24,59,0.3,136.8,0.7,136.8,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00738,0.000288,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,739
2016-12-24,2016,3,13,359,197.76,0.68,5,Dry,26,4,3,2,24,59,0.3,138.8,0.7,138.8,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00754,0.000295,0.104,0.00405,1,0.13,0.234,0.00912,25.4,0.934,0.97,0.906,32.2,31.3,31.3,750
2016-12-25,2016,3,13,360,198.58,0.68,5,Dry,26,4,3,2,24,59,0.3,139.6,0.7,139.6,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0964,0.00761,0.000297,0.104,0.00407,1,0.131,0.235,0.00918,25.4,0.934,0.97,0.906,32.4,31.5,31.5,755
2016-12-26,2016,3,13,361,196.12,0.69,5,Dry,26,4,3,2,24,59,0.3,137.1,0.7,137.1,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00741,0.000289,0.103,0.00402,1,0.128,0.231,0.00901,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
2016-12-27,2016,3,13,362,195.85,0.69,5,Dry,26,4,3,2,24,59,0.3,136.8,0.7,136.8,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00738,0.000288,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,739
2016-12-28,2016,3,13,363,198.31,0.68,5,Dry,26,4,3,2,24,59,0.3,139.3,0.7,139.3,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00759,0.000297,0.104,0.00406,1,0.131,0.235,0.00916,25.4,0.934,0.97,0.906,32.4,31.4,31.4,754
2016-12-29,2016,3,13,364,197.49,0.68,5,Dry,26,4,3,2,24,59,0.3,138.5,0.7,138.5,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0961,0.00752,0.000294,0.104,0.00405,1,0.129,0.233,0.0091,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
2016-12-30,2016,3,13,365,196.12,0.69,5,Dry,26,4,3,2,24,59,0.3,137.1,0.7,137.1,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00741,0.000289,0.103,0.00402,1,0.128,0.231,0.00901,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
2016-12-31,2016,3,14,366,196.4,0.69,5,Dry,26,4,3,2,24,59,0.3,137.4,0.7,137.4,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00743,0.00029,0.103,0.00403,1,0.128,0.231,0.00903,25.4,0.933,0.97,0.905,31.9,30.9,30.9,743
2017-01-01,2016,4,14,1,200.5,0.67,5,Dry,29,5,4,2,33,73,0.36,127.5,0.64,127.5,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0939,0.00659,0.000257,0.101,0.00393,1,0.115,0.215,0.00841,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2017-01-02,2016,4,14,2,204.05,0.66,5,Dry,29,5,4,2,33,73,0.36,131.1,0.64,131.1,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0952,0.00689,0.000269,0.102,0.00399,1,0.119,0.222,0.00866,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2017-01-03,2016,4,14,3,207.61,0.65,5,Dry,29,5,4,2,33,73,0.35,134.6,0.65,134.6,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0965,0.00719,0.000281,0.104,0.00406,1,0.124,0.228,0.00892,25.3,0.932,0.97,0.904,31.2,30.2,30.2,726
2017-01-04,2016,4,14,4,211.16,0.64,5,Dry,29,5,4,2,33,73,0.35,138.2,0.65,138.2,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0977,0.00749,0.000293,0.105,0.00412,1,0.129,0.234,0.00917,25.3,0.934,0.97,0.906,32,31,31,745
2017-01-05,2016,4,14,5,211.43,0.63,5,Dry,29,5,4,2,33,73,0.34,138.4,0.66,138.4,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0978,0.00752,0.000294,0.105,0.00412,1,0.129,0.235,0.00919,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2017-01-06,2016,4,14,6,209.52,0.64,5,Dry,29,5,4,2,33,73,0.35,136.5,0.65,136.5,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0971,0.00735,0.000288,0.104,0.00409,1,0.127,0.231,0.00905,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
2017-01-07,2016,4,15,7,207.61,0.65,5,Dry,29,5,4,2,33,73,0.35,134.6,0.65,134.6,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0965,0.00719,0.000281,0.104,0.00406,1,0.124,0.228,0.00892,25.3,0.932,0.97,0.904,31.2,30.2,30.2,726
2017-01-08,2016,4,15,8,208.97,0.64,5,Dry,29,5,4,2,33,73,0.35,136,0.65,136,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0969,0.00731,0.000286,0.104,0.00408,1,0.126,0.23,0.00901,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
2017-01-09,2016,4,15,9,210.34,0.64,5,Dry,29,5,4,2,33,73,0.35,137.3,0.65,137.3,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0974,0.00742,0.000291,0.105,0.00411,1,0.128,0.233,0.00911,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
2017-01-10,2016,4,15,10,210.07,0.64,5,Dry,29,5,4,2,33,73,0.35,137.1,0.65,137.1,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0973,0.0074,0.00029,0.105,0.0041,1,0.128,0.232,0.00909,25.3,0.933,0.97,0.905,31.8,30.8,30.8,739
2017-01-11,2016,4,15,11,210.89,0.64,5,Dry,29,5,4,2,33,73,0.35,137.9,0.65,137.9,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0976,0.00747,0.000293,0.105,0.00412,1,0.129,0.234,0.00915,25.3,0.934,0.97,0.906,31.9,31,31,744
2017-01-12,2016,4,15,12,211.71,0.63,5,Dry,29,5,4,2,33,73,0.34,138.7,0.66,138.7,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0979,0.00754,0.000295,0.105,0.00413,1,0.13,0.235,0.00921,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2017-01-13,2016,4,15,13,214.17,0.63,5,Dry,29,5,4,2,33,73,0.34,141.2,0.66,141.2,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0988,0.00775,0.000304,0.107,0.00417,1,0.133,0.24,0.00939,25.3,0.935,0.97,0.907,32.7,31.7,31.7,762
2017-01-14,2016,4,16,14,220.46,0.61,5,Dry,29,5,4,2,33,73,0.33,147.5,0.67,147.5,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00828,0.000325,0.109,0.00429,1,0.142,0.251,0.00985,25.2,0.938,0.97,0.91,34.2,33.2,33.2,796
2017-01-15,2016,4,16,15,222.92,0.6,5,Dry,29,5,4,2,33,73,0.33,149.9,0.67,149.9,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00849,0.000334,0.11,0.00433,1,0.145,0.255,0.01,25.2,0.939,0.97,0.911,34.8,33.7,33.7,810
2017-01-16,2016,4,16,16,225.38,0.59,5,Dry,29,5,4,2,33,73,0.32,152.4,0.68,152.4,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.0087,0.000342,0.111,0.00438,1,0.148,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.3,34.3,823
2017-01-17,2016,4,16,17,230.03,0.58,5,Dry,29,5,4,2,33,73,0.32,157,0.68,157,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.0091,0.000358,0.113,0.00446,1,0.154,0.268,0.0105,25.2,0.941,0.97,0.913,36.4,35.4,35.4,849
2017-01-18,2016,4,16,18,235.22,0.57,5,Dry,29,5,4,2,33,73,0.31,162.2,0.69,162.2,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00954,0.000376,0.116,0.00456,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,878
2017-01-19,2016,4,16,19,237.14,0.57,5,Dry,29,5,4,2,33,73,0.31,164.1,0.69,164.1,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.0097,0.000382,0.117,0.00459,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.1,37,37,889
2017-01-20,2016,4,16,20,239.05,0.56,5,Dry,29,5,4,2,33,73,0.3,166.1,0.69,166.1,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00986,0.000389,0.117,0.00463,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.918,38.6,37.5,37.5,900
2017-01-21,2016,4,17,21,244.25,0.55,5,Dry,29,5,4,2,33,73,0.3,171.3,0.7,171.3,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000407,0.12,0.00472,1,0.174,0.293,0.0116,25,0.946,0.976,0.922,39.8,38.8,38.8,931
2017-01-22,2016,4,17,22,248.9,0.54,5,Dry,29,5,4,2,33,73,0.29,175.9,0.71,175.9,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000423,0.122,0.00481,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,39.9,39.9,959
2017-01-23,2016,4,17,23,253.54,0.54,5,Dry,29,5,4,2,33,73,0.29,180.5,0.71,180.5,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000439,0.124,0.00489,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,41.9,41.1,41.1,987
2017-01-24,2016,4,17,24,256.55,0.53,5,Dry,29,5,4,2,33,73,0.28,183.6,0.71,183.6,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000449,0.125,0.00495,1,0.19,0.315,0.0125,25,0.95,0.98,0.931,42.7,41.8,41.8,1000
2017-01-25,2016,4,17,25,257.37,0.53,5,Dry,29,5,4,2,33,73,0.28,184.4,0.72,184.4,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000452,0.125,0.00496,1,0.191,0.317,0.0125,25,0.95,0.98,0.931,42.9,42,42,1010
2017-01-26,2016,4,17,26,259.83,0.53,5,Dry,29,5,4,2,33,73,0.28,186.8,0.72,186.8,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.00046,0.127,0.00501,1,0.195,0.321,0.0127,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
2017-01-27,2016,4,17,27,264.48,0.52,5,Dry,29,5,4,2,33,73,0.28,191.5,0.72,191.5,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.117,0.012,0.000476,0.129,0.00509,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
2017-01-28,2016,4,18,28,266.94,0.52,5,Dry,29,5,4,2,33,73,0.27,193.9,0.73,193.9,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000485,0.13,0.00514,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2017-01-29,2016,4,18,29,269.95,0.51,5,Dry,29,5,4,2,33,73,0.27,196.9,0.73,196.9,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000495,0.131,0.00519,1,0.208,0.339,0.0135,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
2017-01-30,2016,4,18,30,272.96,0.51,5,Dry,29,5,4,2,33,73,0.27,200,0.73,200,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0127,0.000506,0.132,0.00525,1,0.212,0.345,0.0137,24.9,0.955,0.98,0.936,46.5,45.6,45.6,1090
2017-01-31,2016,4,18,31,276.51,0.5,5,Dry,29,5,4,2,33,73,0.26,203.5,0.74,203.5,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.013,0.000518,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.4,46.4,46.4,1110
2017-02-01,2016,5,18,32,283.35,0.49,5,Dry,31,6,4,3,41,85,0.3,198.3,0.7,198.3,0,0,0,0,-3,3,31,6,4,0,44,239,990,964.8,25.2,0.12,0.0126,0.000501,0.133,0.00527,1,0.21,0.343,0.0136,24.8,0.954,0.98,0.935,46.1,45.2,45.2,1080
2017-02-02,2016,5,18,33,290.18,0.48,5,Dry,31,6,4,3,41,85,0.29,205.2,0.71,205.2,0,0,0,0,-3,3,31,6,4,0,44,246,990,964.9,25.1,0.122,0.0132,0.000525,0.136,0.00539,1,0.219,0.355,0.0141,24.8,0.956,0.98,0.937,47.7,46.7,46.7,1120
2017-02-03,2016,5,18,34,297.57,0.48,5,Dry,31,6,4,3,41,85,0.29,212.6,0.71,212.6,0,0,0,0,-3,3,31,6,4,0,44,254,990,964.9,25.1,0.125,0.0138,0.00055,0.139,0.00553,1,0.229,0.368,0.0147,24.7,0.957,0.98,0.938,49.4,48.2,48.2,1160
2017-02-04,2016,5,19,35,304.95,0.47,5,Dry,31,6,4,3,41,85,0.28,219.9,0.72,219.9,0,0,0,0,-3,3,31,6,4,0,44,261,990,964.9,25.1,0.128,0.0144,0.000576,0.142,0.00567,1,0.239,0.382,0.0152,24.7,0.958,0.98,0.939,51,48.2,48.2,1160
2017-02-05,2016,5,19,36,310.15,0.46,5,Dry,31,6,4,3,41,85,0.27,225.2,0.73,225.2,0,0,0,0,-3,3,31,6,4,0,44,266,990,965,25,0.129,0.0149,0.000594,0.144,0.00576,1,0.246,0.391,0.0156,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
2017-02-06,2016,5,19,37,316.43,0.45,5,Dry,31,6,4,3,41,85,0.27,231.4,0.73,231.4,0,0,0,0,-3,3,31,6,4,0,44,272,990,965,25,0.132,0.0154,0.000616,0.147,0.00588,2,0.0987,0.246,0.00983,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2017-02-07,2016,5,19,38,324.36,0.45,5,Dry,31,6,4,3,41,85,0.26,239.4,0.74,239.4,0,0,0,0,-3,3,31,6,4,0,44,280,990,965,25,0.134,0.0161,0.000644,0.151,0.00603,2,0.104,0.255,0.0102,24.7,0.926,0.97,0.898,26.9,26.1,52.1,1250
2017-02-08,2016,5,19,39,332.29,0.44,5,Dry,31,6,4,3,41,85,0.26,247.3,0.74,247.3,0,0,0,0,-3,3,31,6,4,0,44,288,990,965.1,24.9,0.137,0.0168,0.000672,0.154,0.00618,2,0.109,0.263,0.0106,24.7,0.928,0.97,0.901,27.8,26.9,53.9,1290
2017-02-09,2016,5,19,40,340.22,0.43,5,Dry,31,6,4,3,41,85,0.25,255.2,0.75,255.2,0,0,0,0,-3,3,31,6,4,0,44,296,990,965.1,24.9,0.14,0.0195,0.000782,0.16,0.00641,2,0.115,0.274,0.011,24.6,0.93,0.97,0.903,28.7,27.8,55.6,1340
2017-02-10,2016,5,19,41,347.06,0.42,5,Dry,31,6,4,3,41,85,0.24,262.1,0.76,262.1,0,0,0,0,-3,3,31,6,4,0,44,303,990,965.1,24.9,0.142,0.0227,0.000913,0.165,0.00664,2,0.119,0.285,0.0114,24.6,0.932,0.97,0.904,29.4,28.6,57.1,1370
2017-02-11,2016,5,20,42,353.35,0.42,5,Dry,31,6,4,3,41,85,0.24,268.4,0.76,268.4,0,0,0,0,-3,3,31,6,4,0,44,309,990,965.2,24.8,0.145,0.0257,0.00103,0.17,0.00686,2,0.124,0.294,0.0118,24.5,0.933,0.97,0.905,30.1,29.2,58.5,1400
2017-02-12,2016,5,20,43,360.18,0.41,5,Dry,31,6,4,3,41,85,0.24,275.2,0.76,275.2,0,0,0,0,-3,3,31,6,4,0,44,316,990,965.2,24.8,0.147,0.0289,0.00116,0.176,0.0071,2,0.128,0.304,0.0123,24.5,0.935,0.97,0.907,30.9,30,59.9,1440
2017-02-13,2016,5,20,44,368.11,0.4,5,Dry,31,6,4,3,41,85,0.23,283.1,0.77,283.1,0,0,0,0,-3,3,31,6,4,0,44,324,990,965.2,24.8,0.15,0.0326,0.00132,0.183,0.00737,2,0.134,0.316,0.0128,24.4,0.937,0.97,0.908,31.8,30.8,61.7,1480
2017-02-14,2016,5,20,45,372.76,0.4,5,Dry,31,6,4,3,41,85,0.23,287.8,0.77,287.8,0,0,0,0,-3,3,31,6,4,0,44,329,990,965.3,24.7,0.152,0.0348,0.00141,0.186,0.00753,2,0.137,0.323,0.0131,24.4,0.938,0.97,0.909,32.3,31.3,62.7,1500
2017-02-15,2016,5,20,46,380.15,0.39,5,Dry,31,6,4,3,41,85,0.22,295.1,0.78,295.1,0,0,0,0,-3,3,31,6,4,0,44,336,990,965.3,24.7,0.154,0.0383,0.00155,0.192,0.00779,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.1,32.1,64.3,1540
2017-02-16,2016,5,20,47,391.9,0.38,5,Dry,31,6,4,3,41,85,0.22,306.9,0.78,306.9,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.158,0.0439,0.00178,0.202,0.0082,2,0.15,0.352,0.0143,24.3,0.941,0.97,0.913,34.4,33.4,66.8,1600
2017-02-17,2016,5,20,48,404.75,0.37,5,Dry,31,6,4,3,41,85,0.21,319.8,0.79,319.8,0,0,0,0,-3,3,31,6,4,0,44,361,990,965.4,24.6,0.163,0.0499,0.00203,0.213,0.00866,2,0.158,0.371,0.0151,24.2,0.944,0.97,0.915,35.8,34.7,69.5,1670
2017-02-18,2016,5,21,49,418.7,0.36,5,Dry,31,6,4,3,41,85,0.2,333.7,0.8,333.7,0,0,0,0,-3,3,31,6,4,0,44,375,990,965.5,24.5,0.168,0.0565,0.0023,0.224,0.00915,2,0.168,0.392,0.016,24.1,0.946,0.97,0.918,37.3,36.2,72.4,1740
2017-02-19,2016,5,21,50,433.74,0.35,5,Dry,31,6,4,3,41,85,0.2,348.7,0.8,348.7,0,0,0,0,-3,3,31,6,4,0,44,390,990,965.6,24.4,0.173,0.0636,0.0026,0.237,0.00968,2,0.178,0.415,0.017,24,0.948,0.974,0.923,39,37.9,75.9,1820
2017-02-20,2016,5,21,51,450.97,0.34,5,Dry,31,6,4,3,41,85,0.19,366,0.81,366,0,0,0,0,-3,3,31,6,4,0,44,407,990,965.6,24.4,0.179,0.0717,0.00294,0.251,0.0103,2,0.19,0.44,0.0181,23.9,0.951,0.978,0.929,40.8,39.9,79.8,1920
2017-02-21,2016,5,21,52,470.38,0.33,5,Dry,31,6,4,3,41,85,0.18,385.4,0.82,385.4,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0809,0.00333,0.267,0.011,2,0.203,0.47,0.0193,23.8,0.953,0.98,0.934,42.9,42,84.1,2020
2017-02-22,2016,5,21,53,490.34,0.31,5,Dry,31,6,4,3,41,85,0.17,405.3,0.83,405.3,0,0,0,0,-3,3,31,6,4,0,44,446,990,965.8,24.2,0.193,0.0903,0.00373,0.283,0.0117,2,0.216,0.499,0.0206,23.7,0.955,0.98,0.936,45,44.1,88.2,2120
2017-02-23,2016,5,21,54,511.4,0.3,5,Dry,31,6,4,3,41,85,0.17,426.4,0.83,426.4,0,0,0,0,-3,3,31,6,4,0,44,467,990,965.9,24.1,0.2,0.1,0.00416,0.301,0.0125,2,0.23,0.531,0.022,23.6,0.957,0.98,0.938,47.1,46.2,92.4,2220
2017-02-24,2016,5,21,55,535.18,0.29,5,Dry,31,6,4,3,41,85,0.16,450.2,0.84,450.2,0,0,0,0,-3,3,31,6,4,0,44,491,990,966,24,0.209,0.111,0.00465,0.32,0.0134,2,0.246,0.567,0.0236,23.4,0.958,0.98,0.939,49.6,48.2,96.4,2310
2017-02-25,2016,5,22,56,561.16,0.27,5,Dry,31,6,4,3,41,85,0.15,476.2,0.85,476.2,0,0,0,0,-3,3,31,6,4,0,44,517,990,966.1,23.9,0.22,0.124,0.00518,0.344,0.0144,2,0.264,0.608,0.0255,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
2017-02-26,2016,5,22,57,588.23,0.26,5,Dry,31,6,4,3,41,85,0.14,503.2,0.85,503.2,0,0,0,0,-3,3,31,6,4,0,44,544,990,966.2,23.8,0.236,0.137,0.00577,0.373,0.0157,3,0.169,0.542,0.0228,23.2,0.947,0.97,0.918,36.1,35.1,105,2520
2017-02-27,2016,5,22,58,615.85,0.25,5,Dry,31,6,4,3,41,85,0.14,530.9,0.86,530.9,0,0,0,0,-3,3,31,6,4,0,44,572,990,966.4,23.6,0.251,0.156,0.00658,0.407,0.0172,3,0.181,0.588,0.0249,23,0.949,0.972,0.922,38,36.9,111,2660
2017-02-28,2016,5,22,59,646.75,0.23,5,Dry,31,6,4,3,41,85,0.13,561.8,0.87,561.8,0,0,0,0,-3,3,31,6,4,0,44,603,990,966.5,23.5,0.269,0.176,0.0075,0.445,0.0189,3,0.195,0.641,0.0272,22.9,0.952,0.976,0.929,40,39,117,2810
2017-03-01,2016,6,22,60,677.65,0.22,5,Dry,36,8,6,4,53,107,0.16,570.6,0.84,570.6,0,0,0,0,-4,4,36,8,6,0,57,621,990,966.6,23.4,0.279,0.182,0.00779,0.461,0.0197,3,0.199,0.661,0.0282,22.7,0.952,0.977,0.93,40.4,39.4,118,2840
2017-03-02,2016,6,22,61,712.37,0.21,5,Dry,36,8,6,4,53,107,0.15,605.4,0.85,605.4,0,0,0,0,-4,4,36,8,6,0,57,655,990,966.7,23.3,0.299,0.205,0.00883,0.504,0.0217,3,0.215,0.719,0.0309,22.5,0.955,0.98,0.936,42.6,41.7,125,3000
2017-03-03,2016,6,22,62,753.66,0.2,5,Dry,36,8,6,4,53,107,0.14,646.7,0.86,646.7,0,0,0,0,-4,4,36,8,6,0,57,697,990,966.9,23.1,0.322,0.233,0.0101,0.555,0.0241,3,0.233,0.789,0.0342,22.3,0.956,0.98,0.937,45.1,44.2,132,3180
2017-03-04,2016,6,23,63,786.76,0.19,5,Dry,36,8,6,4,53,107,0.14,679.8,0.86,679.8,0,0,0,0,-4,4,36,8,6,0,57,730,990,967,23,0.341,0.255,0.0111,0.596,0.026,3,0.248,0.845,0.0368,22.1,0.957,0.98,0.938,47,46.1,138,3320
2017-03-05,2016,6,23,64,828.77,0.17,5,Dry,36,8,6,4,53,107,0.13,721.8,0.87,721.8,0,0,0,0,-4,4,36,8,6,0,57,772,990,967.2,22.8,0.365,0.283,0.0124,0.648,0.0285,3,0.267,0.916,0.0402,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2017-03-06,2016,6,23,65,878.74,0.16,5,Dry,36,8,6,4,53,107,0.12,771.7,0.88,771.7,0,0,0,0,-4,4,36,8,6,0,57,822,990,967.4,22.6,0.407,0.313,0.0138,0.72,0.0319,3,0.286,1.01,0.0445,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2017-03-07,2016,6,23,66,934.17,0.15,5,Dry,36,8,6,4,53,107,0.12,827.2,0.89,827.2,0,0,0,0,-4,4,36,8,6,0,57,877,990,967.6,22.4,0.458,0.339,0.0152,0.797,0.0357,4,0.222,1.02,0.0456,21.3,0.954,0.979,0.934,41.3,40.4,162,3880
2017-03-08,2016,6,23,67,998.86,0.14,5,Dry,36,8,6,4,53,107,0.11,891.9,0.89,891.9,0,0,0,0,-4,4,36,8,6,0,57,942,990,967.9,22.1,0.517,0.371,0.0168,0.888,0.0402,4,0.244,1.13,0.0512,21,0.955,0.98,0.936,43.8,42.9,172,4120
2017-03-09,2016,6,23,68,1067.7,0.13,5,Dry,36,8,6,4,53,107,0.1,960.7,0.9,960.7,0,0,0,0,-4,4,36,8,6,0,57,1010,990,968.1,21.9,0.58,0.404,0.0185,0.984,0.045,4,0.267,1.25,0.0571,20.6,0.956,0.98,0.937,46.5,45.5,182,4370
2017-03-10,2016,6,23,69,1145.7,0.12,5,Dry,36,8,6,4,53,107,0.093,1039,0.91,1039,0,0,0,0,-4,4,36,8,6,0,57,1090,990,968.4,21.6,0.682,0.51,0.0236,1.19,0.0551,4,0.288,1.48,0.0684,20.2,0.955,0.98,0.936,49,48.1,192,4610
2017-03-11,2016,6,24,70,1227.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.1,1098,0.9,1098,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.778,0.644,0.0301,1.42,0.0665,4,0.3,1.72,0.0805,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
2017-03-12,2016,6,24,71,1318.1,0.098,4,Mod_Dry,41,8,7,6,67,129,0.098,1189,0.9,1100,89,20,3,3,-3,66,61,11,10,3,133,1180,990,968.9,21.1,0.819,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2017-03-13,2016,6,24,72,1406.1,0.09,4,Mod_Dry,41,8,7,6,67,129,0.092,1277,0.91,1100,177,40,5,5,-1,128,81,13,12,5,195,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.9,47.9,192,4600
2017-03-14,2016,6,24,73,1459,0.082,4,Mod_Dry,41,8,7,6,67,129,0.088,1330,0.91,1100,230,52,7,7,1,163,93,15,14,7,230,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2017-03-15,2016,6,24,74,1525.6,0.073,4,Mod_Dry,41,8,7,6,67,129,0.085,1397,0.92,1100,297,59,9,9,3,217,100,17,16,9,284,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2017-03-16,2016,6,24,75,1599.9,0.066,4,Mod_Dry,41,8,7,6,67,129,0.081,1471,0.92,1100,371,59,10,11,5,286,100,18,18,11,353,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.0919,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2017-03-17,2016,6,24,76,1689.1,0.058,4,Mod_Dry,41,8,7,6,67,129,0.076,1560,0.92,1100,460,59,10,14,8,369,100,18,21,14,436,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.3,45.4,181,4350
2017-03-18,2016,6,25,77,1787,0.049,4,Mod_Dry,41,8,7,6,67,129,0.072,1658,0.93,1100,558,59,10,17,11,461,100,18,24,17,528,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2017-03-19,2016,6,25,78,1887,0.041,4,Mod_Dry,41,8,7,6,67,129,0.068,1758,0.93,1100,658,59,10,18,14,557,100,18,25,20,624,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2017-03-20,2016,6,25,79,1996.2,0.036,4,Mod_Dry,41,8,7,6,67,129,0.065,1867,0.94,1100,767,59,10,18,17,663,100,18,25,23,730,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2017-03-21,2016,6,25,80,2107.4,0.03,3,Normal,49,9,9,9,107,183,0.087,1924,0.91,1100,824,51,9,16,16,732,100,18,25,25,839,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2017-03-22,2016,6,25,81,2228.2,0.026,3,Normal,49,9,9,9,107,183,0.082,2045,0.92,1100,945,51,9,16,19,850,100,18,25,28,957,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42.1,41.2,165,3960
2017-03-23,2016,6,25,82,2328.6,0.023,3,Normal,49,9,9,9,107,183,0.079,2146,0.92,1100,1050,51,9,16,22,948,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2017-03-24,2016,6,25,83,2430.4,0.019,3,Normal,49,9,9,9,107,183,0.075,2247,0.93,1100,1150,51,9,16,25,1050,100,18,25,34,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2017-03-25,2016,6,26,84,2533.7,0.015,3,Normal,49,9,9,9,107,183,0.072,2351,0.93,1100,1250,51,9,16,29,1150,100,18,25,38,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2017-03-26,2016,6,26,85,2630.5,0.011,3,Normal,49,9,9,9,107,183,0.07,2447,0.93,1100,1350,51,9,16,31,1240,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2017-03-27,2016,6,26,86,2728.4,0.0092,3,Normal,49,9,9,9,107,183,0.067,2545,0.93,1100,1450,51,9,16,34,1340,100,18,25,43,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3620
2017-03-28,2016,6,26,87,2819.4,0.008,3,Normal,49,9,9,9,107,183,0.065,2636,0.94,1100,1540,51,9,16,37,1420,100,18,25,46,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
2017-03-29,2016,6,26,88,2903.3,0.0069,3,Normal,49,9,9,9,107,183,0.063,2720,0.94,1100,1620,51,9,16,40,1500,100,18,25,49,1610,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2017-03-30,2016,6,26,89,2971.8,0.006,3,Normal,49,9,9,9,107,183,0.062,2789,0.94,1100,1690,51,9,16,42,1570,100,18,25,51,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2017-03-31,2016,6,26,90,3024.4,0.0053,3,Normal,49,9,9,9,107,183,0.06,2841,0.94,1100,1740,51,9,16,43,1620,100,18,25,52,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2017-04-01,2016,7,27,91,3069.2,0.0047,3,Normal,54,13,14,19,117,217,0.071,2852,0.93,1100,1750,46,5,11,34,1660,100,18,25,53,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2017-04-02,2016,7,27,92,3106,0.0043,3,Normal,54,13,14,19,117,217,0.07,2889,0.93,1100,1790,46,5,11,35,1690,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.097,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2017-04-03,2016,7,27,93,3126.5,0.004,3,Normal,54,13,14,19,117,217,0.069,2910,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35.1,140,3370
2017-04-04,2016,7,27,94,3138.8,0.0038,3,Normal,54,13,14,19,117,217,0.069,2922,0.93,1100,1820,46,5,11,36,1720,100,18,25,55,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2017-04-05,2016,7,27,95,3142.9,0.0038,3,Normal,54,13,14,19,117,217,0.069,2926,0.93,1100,1830,46,5,11,36,1730,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36,35,140,3360
2017-04-06,2016,7,27,96,3147,0.0037,3,Normal,54,13,14,19,117,217,0.069,2930,0.93,1100,1830,46,5,11,36,1730,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3350
2017-04-07,2016,7,27,97,3142.9,0.0038,3,Normal,54,13,14,19,117,217,0.069,2926,0.93,1100,1830,46,5,11,36,1730,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36,35,140,3360
2017-04-08,2016,7,28,98,3138.8,0.0038,3,Normal,54,13,14,19,117,217,0.069,2922,0.93,1100,1820,46,5,11,36,1720,100,18,25,55,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2017-04-09,2016,7,28,99,3134.7,0.0039,3,Normal,54,13,14,19,117,217,0.069,2918,0.93,1100,1820,46,5,11,36,1720,100,18,25,55,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2017-04-10,2016,7,28,100,3130.6,0.0039,3,Normal,54,13,14,19,117,217,0.069,2914,0.93,1100,1810,46,5,11,35,1720,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2017-04-11,2016,7,28,101,3118.3,0.0041,3,Normal,54,13,14,19,117,217,0.07,2901,0.93,1100,1800,46,5,11,35,1700,100,18,25,54,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2017-04-12,2016,7,28,102,3106,0.0043,3,Normal,54,13,14,19,117,217,0.07,2889,0.93,1100,1790,46,5,11,35,1690,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.097,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2017-04-13,2016,7,28,103,3085.6,0.0045,3,Normal,54,13,14,19,117,217,0.07,2869,0.93,1100,1770,46,5,11,34,1670,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2017-04-14,2016,7,28,104,3065.2,0.0048,3,Normal,54,13,14,19,117,217,0.071,2848,0.93,1100,1750,46,5,11,33,1650,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3400
2017-04-15,2016,7,29,105,3044.8,0.0051,3,Normal,54,13,14,19,117,217,0.071,2828,0.93,1100,1730,46,5,11,33,1630,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2017-04-16,2016,7,29,106,3016.3,0.0054,3,Normal,54,13,14,19,117,217,0.072,2799,0.93,1100,1700,46,5,11,32,1610,100,18,25,51,1720,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2017-04-17,2016,7,29,107,2979.9,0.0059,3,Normal,54,13,14,19,117,217,0.073,2763,0.93,1100,1660,46,5,11,31,1570,100,18,25,50,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2017-04-18,2016,7,29,108,2943.5,0.0064,3,Normal,54,13,14,19,117,217,0.074,2727,0.93,1100,1630,46,5,11,30,1540,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
2017-04-19,2016,7,29,109,2907.3,0.0069,3,Normal,54,13,14,19,117,217,0.075,2690,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2017-04-20,2016,7,29,110,2871.3,0.0073,3,Normal,54,13,14,19,117,217,0.076,2654,0.92,1100,1550,46,5,11,28,1460,100,18,25,47,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2017-04-21,2016,7,29,111,2827.4,0.0079,3,Normal,54,13,14,19,117,217,0.077,2610,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2017-04-22,2016,7,30,112,2791.6,0.0084,3,Normal,54,13,14,19,117,217,0.078,2575,0.92,1100,1480,46,5,11,25,1390,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2017-04-23,2016,7,30,113,2756,0.0088,3,Normal,54,13,14,19,117,217,0.079,2539,0.92,1100,1440,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2017-04-24,2016,7,30,114,2712.6,0.0094,3,Normal,54,13,14,19,117,217,0.08,2496,0.92,1100,1400,46,5,11,23,1310,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
2017-04-25,2016,7,30,115,2669.5,0.01,3,Normal,54,13,14,19,117,217,0.081,2453,0.92,1100,1350,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2017-04-26,2016,7,30,116,2626.6,0.012,3,Normal,54,13,14,19,117,217,0.083,2410,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2017-04-27,2016,7,30,117,2583.9,0.013,3,Normal,54,13,14,19,117,217,0.084,2367,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2017-04-28,2016,7,30,118,2541.4,0.015,3,Normal,54,13,14,19,117,217,0.085,2324,0.92,1100,1220,46,5,11,18,1140,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2017-04-29,2016,7,31,119,2499.1,0.016,3,Normal,54,13,14,19,117,217,0.087,2282,0.91,1100,1180,46,5,11,16,1100,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2017-04-30,2016,7,31,120,2457.1,0.018,3,Normal,54,13,14,19,117,217,0.088,2240,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2017-05-01,2016,8,31,121,2415.3,0.019,3,Normal,55,13,13,17,178,276,0.11,2139,0.89,1100,1040,45,5,12,14,963,100,18,25,31,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2017-05-02,2016,8,31,122,2373.7,0.021,3,Normal,55,13,13,17,178,276,0.12,2098,0.88,1100,998,45,5,12,13,923,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2017-05-03,2016,8,31,123,2332.3,0.022,3,Normal,55,13,13,17,178,276,0.12,2056,0.88,1100,956,45,5,12,12,882,100,18,25,29,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2017-05-04,2016,8,31,124,2291.2,0.024,3,Normal,55,13,13,17,178,276,0.12,2015,0.88,1100,915,45,5,12,10,843,100,18,25,27,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2017-05-05,2016,8,31,125,2250.3,0.025,3,Normal,55,13,13,17,178,276,0.12,1974,0.88,1100,874,45,5,12,9,803,100,18,25,26,981,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2017-05-06,2016,8,32,126,2195,0.027,3,Normal,55,13,13,17,178,276,0.13,1919,0.87,1100,819,45,5,12,8,749,100,18,25,25,927,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2017-05-07,2016,8,32,127,2140.1,0.029,3,Normal,55,13,13,17,178,276,0.13,1864,0.87,1100,764,45,5,12,6,696,100,18,25,23,874,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2017-05-08,2016,8,32,128,2093,0.031,3,Normal,55,13,13,17,178,276,0.13,1817,0.87,1100,717,45,5,12,5,650,100,18,25,22,828,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2017-05-09,2016,8,32,129,2046.2,0.033,3,Normal,55,13,13,17,178,276,0.14,1770,0.86,1100,670,45,5,12,3,605,100,18,25,20,783,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2017-05-10,2016,8,32,130,1999.7,0.035,3,Normal,55,13,13,17,178,276,0.14,1724,0.86,1100,624,45,5,12,2,560,100,18,25,19,738,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2017-05-11,2016,8,32,131,1960.7,0.037,3,Normal,55,13,13,17,178,276,0.14,1685,0.86,1100,585,45,5,12,1,522,100,18,25,18,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2017-05-12,2016,8,32,132,1922,0.039,3,Normal,55,13,13,17,178,276,0.14,1646,0.86,1100,546,45,5,12,-1,485,100,18,25,16,663,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2017-05-13,2016,8,33,133,1883.6,0.042,3,Normal,55,13,13,17,178,276,0.15,1608,0.85,1100,508,45,5,12,-2,448,100,18,25,15,626,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2017-05-14,2016,8,33,134,1845.4,0.044,3,Normal,55,13,13,17,178,276,0.15,1569,0.85,1100,469,45,5,12,-3,410,100,18,25,14,588,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2017-05-15,2016,8,33,135,1807.5,0.047,3,Normal,55,13,13,17,178,276,0.15,1532,0.85,1100,432,45,5,12,-4,374,100,18,25,13,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2017-05-16,2016,8,33,136,1770,0.05,3,Normal,55,13,13,17,178,276,0.16,1494,0.84,1100,394,45,5,12,-5,337,100,18,25,12,515,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2017-05-17,2016,8,33,137,1732.7,0.054,3,Normal,55,13,13,17,178,276,0.16,1457,0.84,1100,357,45,5,11,-6,302,100,18,24,11,480,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2017-05-18,2016,8,33,138,1695.8,0.057,3,Normal,55,13,13,17,178,276,0.16,1420,0.84,1100,320,45,5,10,-7,267,100,18,23,10,445,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2017-05-19,2016,8,33,139,1659.2,0.061,3,Normal,55,13,13,17,178,276,0.17,1383,0.83,1100,283,45,5,9,-9,233,100,18,22,8,411,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2017-05-20,2016,8,34,140,1629.4,0.063,3,Normal,55,13,13,17,178,276,0.17,1353,0.83,1100,253,45,5,8,-9,204,100,18,21,8,382,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2017-05-21,2016,8,34,141,1599.9,0.066,3,Normal,55,13,13,17,178,276,0.17,1324,0.83,1100,224,45,5,7,-10,177,100,18,20,7,355,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2017-05-22,2016,8,34,142,1570.6,0.068,3,Normal,55,13,13,17,178,276,0.18,1295,0.82,1100,195,44,5,6,-11,151,99,18,19,6,329,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2017-05-23,2016,8,34,143,1541.6,0.071,3,Normal,55,13,13,17,178,276,0.18,1266,0.82,1100,166,38,5,5,-12,130,93,18,18,5,308,1230,990,969.6,20.4,0.89,0.648,0.0318,1.54,0.0755,4,0.3,1.84,0.0902,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2017-05-24,2016,8,34,144,1512.8,0.075,3,Normal,55,13,13,17,178,276,0.18,1237,0.82,1100,137,31,4,4,-13,111,86,17,17,4,289,1220,990,969.5,20.5,0.874,0.648,0.0316,1.52,0.0744,4,0.3,1.82,0.089,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2017-05-25,2016,8,34,145,1484.2,0.078,3,Normal,55,13,13,17,178,276,0.19,1208,0.81,1100,108,24,3,3,-14,92,79,16,16,3,270,1210,990,969.4,20.6,0.861,0.648,0.0315,1.51,0.0734,4,0.3,1.81,0.088,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2017-05-26,2016,8,34,146,1455.9,0.082,3,Normal,55,13,13,17,178,276,0.19,1180,0.81,1100,80,18,2,2,-15,73,73,15,15,2,251,1200,990,969.3,20.7,0.849,0.648,0.0314,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2017-05-27,2016,8,35,147,1427.8,0.087,3,Normal,55,13,13,17,178,276,0.19,1152,0.81,1100,52,12,2,2,-15,51,67,15,15,2,229,1200,990,969.3,20.7,0.841,0.648,0.0312,1.49,0.0717,4,0.3,1.79,0.0862,19,0.952,0.98,0.933,48.7,47.7,191,4580
2017-05-28,2016,8,35,148,1400,0.091,3,Normal,55,13,13,17,178,276,0.2,1124,0.8,1100,24,5,1,1,-16,33,60,14,14,1,211,1190,990,969.2,20.8,0.827,0.648,0.0311,1.48,0.0708,4,0.3,1.78,0.0852,19.1,0.953,0.98,0.934,49,48,192,4610
2017-05-29,2016,8,35,149,1354.2,0.095,3,Normal,55,13,13,17,178,276,0.2,1078,0.8,1078,0,0,0,0,-17,17,55,13,13,0,195,1160,990,969,21,0.785,0.599,0.0285,1.38,0.066,4,0.296,1.68,0.08,19.3,0.953,0.98,0.934,48.7,47.7,191,4580
2017-05-30,2016,8,35,150,1303.2,0.1,3,Normal,55,13,13,17,178,276,0.21,1027,0.79,1027,0,0,0,0,-17,17,55,13,13,0,195,1110,990,968.9,21.1,0.711,0.484,0.0229,1.19,0.0565,4,0.285,1.48,0.07,19.7,0.954,0.98,0.935,47.3,46.3,185,4450
2017-05-31,2016,8,35,151,1259.1,0.1,3,Normal,55,13,13,17,178,276,0.22,983.1,0.78,983.1,0,0,0,0,-17,17,55,13,13,0,195,1060,990,968.7,21.3,0.646,0.415,0.0195,1.06,0.0498,4,0.274,1.33,0.0627,20,0.955,0.98,0.936,45.9,45,180,4320
2017-06-01,2016,9,35,152,1215.8,0.11,4,Mod_Dry,45,10,9,9,88,161,0.13,1055,0.87,1055,0,0,0,0,-9,9,45,10,9,0,97,1120,990,968.6,21.4,0.726,0.546,0.0255,1.27,0.0594,4,0.291,1.56,0.073,19.9,0.955,0.98,0.936,49,48.1,192,4610
2017-06-02,2016,9,35,153,1179,0.11,4,Mod_Dry,45,10,9,9,88,161,0.14,1018,0.86,1018,0,0,0,0,-9,9,45,10,9,0,97,1080,990,968.5,21.5,0.672,0.464,0.0215,1.14,0.0527,4,0.284,1.42,0.0659,20.1,0.955,0.98,0.936,48,47,188,4510
2017-06-03,2016,9,36,154,1142.9,0.12,4,Mod_Dry,45,10,9,9,88,161,0.14,981.9,0.86,981.9,0,0,0,0,-9,9,45,10,9,0,97,1050,990,968.3,21.7,0.619,0.414,0.0191,1.03,0.0477,4,0.274,1.31,0.0604,20.3,0.955,0.98,0.936,46.8,45.9,183,4400
2017-06-04,2016,9,36,155,1113,0.12,4,Mod_Dry,45,10,9,9,88,161,0.14,952,0.85,952,0,0,0,0,-9,9,45,10,9,0,97,1020,990,968.3,21.7,0.585,0.4,0.0184,0.985,0.0453,4,0.264,1.25,0.0574,20.5,0.955,0.98,0.936,45.7,44.8,179,4300
2017-06-05,2016,9,36,156,1083.5,0.12,4,Mod_Dry,45,10,9,9,88,161,0.15,922.5,0.85,922.5,0,0,0,0,-9,9,45,10,9,0,97,987,990,968.2,21.8,0.558,0.386,0.0177,0.943,0.0432,4,0.254,1.2,0.0548,20.6,0.955,0.98,0.936,44.6,43.7,175,4200
2017-06-06,2016,9,36,157,1054.7,0.13,4,Mod_Dry,45,10,9,9,88,161,0.15,893.7,0.85,893.7,0,0,0,0,-9,9,45,10,9,0,97,958,990,968.1,21.9,0.532,0.372,0.0169,0.903,0.0412,4,0.244,1.15,0.0523,20.8,0.955,0.98,0.936,43.5,42.6,170,4090
2017-06-07,2016,9,36,158,1031.5,0.13,4,Mod_Dry,45,10,9,9,88,161,0.16,870.5,0.84,870.5,0,0,0,0,-9,9,45,10,9,0,97,935,990,968,22,0.51,0.36,0.0164,0.871,0.0396,4,0.236,1.11,0.0503,20.9,0.955,0.98,0.936,42.6,41.7,167,4010
2017-06-08,2016,9,36,159,1008.8,0.13,4,Mod_Dry,45,10,9,9,88,161,0.16,847.8,0.84,847.8,0,0,0,0,-9,9,45,10,9,0,97,912,990,967.9,22.1,0.49,0.349,0.0158,0.839,0.038,4,0.229,1.07,0.0484,21,0.954,0.98,0.935,41.7,40.8,163,3920
2017-06-09,2016,9,36,160,986.55,0.14,4,Mod_Dry,45,10,9,9,88,161,0.16,825.5,0.84,825.5,0,0,0,0,-9,9,45,10,9,0,97,890,990,967.8,22.2,0.469,0.339,0.0153,0.808,0.0365,4,0.221,1.03,0.0464,21.1,0.954,0.978,0.932,40.8,39.9,159,3830
2017-06-10,2016,9,37,161,964.75,0.14,4,Mod_Dry,45,10,9,9,88,161,0.17,803.8,0.83,803.8,0,0,0,0,-9,9,45,10,9,0,97,868,990,967.8,22.2,0.449,0.328,0.0147,0.777,0.0349,4,0.214,0.991,0.0446,21.2,0.953,0.976,0.93,39.9,39,156,3740
2017-06-11,2016,9,37,162,943.46,0.15,4,Mod_Dry,45,10,9,9,88,161,0.17,782.5,0.83,782.5,0,0,0,0,-9,9,45,10,9,0,97,846,990,967.7,22.3,0.43,0.318,0.0142,0.748,0.0335,3,0.289,1.04,0.0464,21.3,0.956,0.98,0.937,52.1,48.2,145,3470
2017-06-12,2016,9,37,163,927.28,0.15,4,Mod_Dry,45,10,9,9,88,161,0.17,766.3,0.83,766.3,0,0,0,0,-9,9,45,10,9,0,97,830,990,967.6,22.4,0.415,0.31,0.0138,0.725,0.0324,3,0.284,1.01,0.0451,21.4,0.956,0.98,0.937,51.2,48.2,145,3470
2017-06-13,2016,9,37,164,911.43,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,750.4,0.82,750.4,0,0,0,0,-9,9,45,10,9,0,97,814,990,967.5,22.5,0.401,0.302,0.0135,0.703,0.0313,3,0.28,0.983,0.0438,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2017-06-14,2016,9,37,165,895.95,0.16,4,Mod_Dry,45,10,9,9,88,161,0.18,735,0.82,735,0,0,0,0,-9,9,45,10,9,0,97,799,990,967.5,22.5,0.386,0.292,0.013,0.678,0.0301,3,0.273,0.952,0.0423,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2017-06-15,2016,9,37,166,880.86,0.16,4,Mod_Dry,45,10,9,9,88,161,0.18,719.9,0.82,719.9,0,0,0,0,-9,9,45,10,9,0,97,784,990,967.4,22.6,0.373,0.282,0.0125,0.654,0.029,3,0.266,0.921,0.0408,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
2017-06-16,2016,9,37,167,866.18,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,705.2,0.81,705.2,0,0,0,0,-9,9,45,10,9,0,97,769,990,967.4,22.6,0.364,0.272,0.012,0.636,0.0281,3,0.26,0.896,0.0396,21.7,0.957,0.98,0.938,47.9,47,141,3380
2017-06-17,2016,9,38,168,851.96,0.17,4,Mod_Dry,45,10,9,9,88,161,0.19,691,0.81,691,0,0,0,0,-9,9,45,10,9,0,97,755,990,967.3,22.7,0.356,0.263,0.0116,0.618,0.0272,3,0.253,0.872,0.0384,21.8,0.957,0.98,0.938,47.2,46.2,139,3330
2017-06-18,2016,9,38,169,838.24,0.17,4,Mod_Dry,45,10,9,9,88,161,0.19,677.2,0.81,677.2,0,0,0,0,-9,9,45,10,9,0,97,741,990,967.3,22.7,0.348,0.253,0.0111,0.601,0.0264,3,0.247,0.848,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3270
2017-06-19,2016,9,38,170,825.06,0.17,4,Mod_Dry,45,10,9,9,88,161,0.2,664.1,0.81,664.1,0,0,0,0,-9,9,45,10,9,0,97,728,990,967.2,22.8,0.34,0.245,0.0107,0.585,0.0257,3,0.241,0.826,0.0362,22,0.957,0.98,0.937,45.6,44.7,134,3220
2017-06-20,2016,9,38,171,812.51,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,651.5,0.8,651.5,0,0,0,0,-9,9,45,10,9,0,97,716,990,967.2,22.8,0.333,0.236,0.0103,0.569,0.0249,3,0.236,0.805,0.0352,22,0.956,0.98,0.937,44.9,44,132,3170
2017-06-21,2016,9,38,172,803.97,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,643,0.8,643,0,0,0,0,-9,9,45,10,9,0,97,707,990,967.1,22.9,0.328,0.231,0.0101,0.559,0.0244,3,0.232,0.791,0.0345,22.1,0.956,0.98,0.937,44.4,43.5,130,3130
2017-06-22,2016,9,38,173,795.85,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,634.9,0.8,634.9,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00982,0.549,0.0239,3,0.228,0.777,0.0339,22.1,0.956,0.98,0.936,43.9,43,129,3100
2017-06-23,2016,9,38,174,788.22,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,627.2,0.8,627.2,0,0,0,0,-9,9,45,10,9,0,97,691,990,967.1,22.9,0.319,0.22,0.00959,0.539,0.0235,3,0.225,0.764,0.0333,22.2,0.955,0.98,0.936,43.4,42.6,128,3070
2017-06-24,2016,9,39,175,781.18,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,620.2,0.79,620.2,0,0,0,0,-9,9,45,10,9,0,97,684,990,967,23,0.315,0.215,0.00937,0.531,0.0231,3,0.222,0.752,0.0327,22.2,0.955,0.98,0.936,43,42.2,126,3040
2017-06-25,2016,9,39,176,774.94,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,613.9,0.79,613.9,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00918,0.523,0.0227,3,0.219,0.742,0.0322,22.3,0.955,0.98,0.936,42.7,41.8,125,3010
