date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-06-26,2016,9,39,177,768.7,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,607.7,0.79,607.7,0,0,0,0,-9,9,45,10,9,0,97,672,990,967,23,0.308,0.207,0.00899,0.515,0.0224,3,0.216,0.731,0.0318,22.3,0.955,0.98,0.935,42.3,41.4,124,2980
2017-06-27,2016,9,39,178,755.85,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,594.9,0.79,594.9,0,0,0,0,-9,9,45,10,9,0,97,659,990,966.9,23.1,0.301,0.198,0.0086,0.499,0.0216,3,0.21,0.709,0.0307,22.4,0.954,0.979,0.934,41.5,40.6,122,2930
2017-06-28,2016,9,39,179,743.54,0.2,4,Mod_Dry,45,10,9,9,88,161,0.22,582.5,0.78,582.5,0,0,0,0,-9,9,45,10,9,0,97,647,990,966.9,23.1,0.294,0.19,0.00822,0.484,0.0209,3,0.205,0.689,0.0298,22.4,0.953,0.978,0.932,40.7,39.8,119,2870
2017-06-29,2016,9,39,180,732.33,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,571.3,0.78,571.3,0,0,0,0,-9,9,45,10,9,0,97,635,990,966.8,23.2,0.288,0.183,0.00788,0.47,0.0203,3,0.2,0.67,0.0289,22.5,0.952,0.976,0.929,40,39.1,117,2810
2017-06-30,2016,9,39,181,720.57,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,559.6,0.78,559.6,0,0,0,0,-9,9,45,10,9,0,97,624,990,966.8,23.2,0.281,0.175,0.00753,0.456,0.0196,3,0.194,0.65,0.028,22.6,0.951,0.974,0.927,39.3,38.3,115,2760
2017-07-01,2016,10,40,182,708.82,0.21,3,Normal,50,10,9,9,108,186,0.26,522.8,0.74,522.8,0,0,0,0,-9,9,50,10,9,0,117,592,990,966.7,23.3,0.263,0.15,0.00646,0.413,0.0178,3,0.178,0.591,0.0254,22.7,0.949,0.97,0.92,36.8,35.7,107,2570
2017-07-02,2016,10,40,183,697.61,0.22,3,Normal,50,10,9,9,108,186,0.27,511.6,0.73,511.6,0,0,0,0,-9,9,50,10,9,0,117,581,990,966.7,23.3,0.256,0.143,0.00612,0.399,0.0171,3,0.173,0.572,0.0245,22.7,0.947,0.97,0.919,36,34.9,105,2520
2017-07-03,2016,10,40,184,686.4,0.22,3,Normal,50,10,9,9,108,186,0.27,500.4,0.73,500.4,0,0,0,0,-9,9,50,10,9,0,117,569,990,966.6,23.4,0.25,0.135,0.00579,0.385,0.0165,3,0.168,0.553,0.0237,22.8,0.946,0.97,0.918,35.3,34.2,103,2460
2017-07-04,2016,10,40,185,676.28,0.22,3,Normal,50,10,9,9,108,186,0.28,490.3,0.72,490.3,0,0,0,0,-9,9,50,10,9,0,117,559,990,966.6,23.4,0.244,0.13,0.00557,0.375,0.016,2,0.273,0.648,0.0277,22.7,0.956,0.98,0.937,52.3,48.2,96.4,2310
2017-07-05,2016,10,40,186,665.61,0.23,3,Normal,50,10,9,9,108,186,0.28,479.6,0.72,479.6,0,0,0,0,-9,9,50,10,9,0,117,549,990,966.6,23.4,0.238,0.125,0.00535,0.364,0.0155,2,0.266,0.63,0.0269,22.8,0.956,0.98,0.937,51.3,48.2,96.4,2310
2017-07-06,2016,10,40,187,654.95,0.23,3,Normal,50,10,9,9,108,186,0.28,468.9,0.72,468.9,0,0,0,0,-9,9,50,10,9,0,117,538,990,966.5,23.5,0.232,0.12,0.00513,0.353,0.015,2,0.259,0.612,0.026,22.9,0.957,0.98,0.938,50.3,48.2,96.4,2310
2017-07-07,2016,10,40,188,644.83,0.24,3,Normal,50,10,9,9,108,186,0.29,458.8,0.71,458.8,0,0,0,0,-9,9,50,10,9,0,117,528,990,966.5,23.5,0.226,0.116,0.00491,0.342,0.0145,2,0.252,0.594,0.0253,22.9,0.958,0.98,0.938,49.4,48.2,96.4,2310
2017-07-08,2016,10,41,189,635.81,0.24,3,Normal,50,10,9,9,108,186,0.29,449.8,0.71,449.8,0,0,0,0,-9,9,50,10,9,0,117,519,990,966.4,23.6,0.221,0.111,0.00473,0.333,0.0141,2,0.246,0.579,0.0246,23,0.958,0.98,0.939,48.6,47.6,95.2,2280
2017-07-09,2016,10,41,190,626.24,0.24,3,Normal,50,10,9,9,108,186,0.3,440.2,0.7,440.2,0,0,0,0,-9,9,50,10,9,0,117,509,990,966.4,23.6,0.216,0.107,0.00453,0.323,0.0137,2,0.24,0.562,0.0238,23,0.957,0.98,0.938,47.6,46.7,93.3,2240
2017-07-10,2016,10,41,191,616.67,0.25,3,Normal,50,10,9,9,108,186,0.3,430.7,0.7,430.7,0,0,0,0,-9,9,50,10,9,0,117,500,990,966.4,23.6,0.212,0.102,0.00433,0.314,0.0133,2,0.233,0.547,0.0232,23.1,0.957,0.98,0.938,46.6,45.7,91.4,2190
2017-07-11,2016,10,41,192,607.65,0.25,3,Normal,50,10,9,9,108,186,0.31,421.6,0.69,421.6,0,0,0,0,-9,9,50,10,9,0,117,491,990,966.3,23.7,0.209,0.098,0.00414,0.307,0.013,2,0.227,0.534,0.0226,23.1,0.956,0.98,0.937,45.7,44.8,89.7,2150
2017-07-12,2016,10,41,193,599.72,0.26,3,Normal,50,10,9,9,108,186,0.31,413.7,0.69,413.7,0,0,0,0,-9,9,50,10,9,0,117,483,990,966.3,23.7,0.206,0.0943,0.00398,0.3,0.0127,2,0.222,0.522,0.022,23.2,0.956,0.98,0.937,44.9,44,88.1,2110
2017-07-13,2016,10,41,194,591.24,0.26,3,Normal,50,10,9,9,108,186,0.32,405.2,0.69,405.2,0,0,0,0,-9,9,50,10,9,0,117,474,990,966.3,23.7,0.203,0.0903,0.0038,0.293,0.0123,2,0.216,0.509,0.0215,23.2,0.955,0.98,0.936,44.1,43.2,86.4,2070
2017-07-14,2016,10,41,195,582.76,0.26,3,Normal,50,10,9,9,108,186,0.32,396.8,0.68,396.8,0,0,0,0,-9,9,50,10,9,0,117,466,990,966.2,23.8,0.2,0.0863,0.00363,0.286,0.012,2,0.21,0.496,0.0209,23.3,0.954,0.98,0.935,43.2,42.4,84.7,2030
2017-07-15,2016,10,42,196,574.29,0.27,3,Normal,50,10,9,9,108,186,0.32,388.3,0.68,388.3,0,0,0,0,-9,9,50,10,9,0,117,457,990,966.2,23.8,0.197,0.0823,0.00345,0.279,0.0117,2,0.205,0.484,0.0203,23.3,0.953,0.98,0.934,42.4,41.5,83,1990
2017-07-16,2016,10,42,197,566.36,0.27,3,Normal,50,10,9,9,108,186,0.33,380.4,0.67,380.4,0,0,0,0,-9,9,50,10,9,0,117,449,990,966.1,23.9,0.194,0.0785,0.00329,0.273,0.0114,2,0.199,0.472,0.0198,23.4,0.952,0.979,0.933,41.5,40.7,81.3,1950
2017-07-17,2016,10,42,198,558.43,0.28,3,Normal,50,10,9,9,108,186,0.33,372.4,0.67,372.4,0,0,0,0,-9,9,50,10,9,0,117,441,990,966.1,23.9,0.191,0.0748,0.00313,0.266,0.0111,2,0.194,0.46,0.0193,23.4,0.951,0.978,0.93,40.7,39.8,79.6,1910
2017-07-18,2016,10,42,199,551.59,0.28,3,Normal,50,10,9,9,108,186,0.34,365.6,0.66,365.6,0,0,0,0,-9,9,50,10,9,0,117,435,990,966.1,23.9,0.189,0.0716,0.00299,0.26,0.0109,2,0.189,0.45,0.0188,23.5,0.951,0.976,0.928,40,39,78.1,1870
2017-07-19,2016,10,42,200,544.21,0.28,3,Normal,50,10,9,9,108,186,0.34,358.2,0.66,358.2,0,0,0,0,-9,9,50,10,9,0,117,427,990,966,24,0.186,0.0681,0.00284,0.254,0.0106,2,0.184,0.439,0.0183,23.5,0.95,0.974,0.925,39.2,38.2,76.4,1830
2017-07-20,2016,10,42,201,536.82,0.29,3,Normal,50,10,9,9,108,186,0.35,350.8,0.65,350.8,0,0,0,0,-9,9,50,10,9,0,117,420,990,966,24,0.184,0.0646,0.00269,0.248,0.0104,2,0.179,0.428,0.0178,23.6,0.949,0.973,0.923,38.4,37.4,74.8,1790
2017-07-21,2016,10,42,202,529.44,0.29,3,Normal,50,10,9,9,108,186,0.35,343.4,0.65,343.4,0,0,0,0,-9,9,50,10,9,0,117,412,990,966,24,0.181,0.0611,0.00254,0.242,0.0101,2,0.174,0.417,0.0173,23.6,0.948,0.971,0.92,37.7,36.6,73.1,1760
2017-07-22,2016,10,43,203,522.61,0.3,3,Normal,50,10,9,9,108,186,0.36,336.6,0.64,336.6,0,0,0,0,-9,9,50,10,9,0,117,406,990,966,24,0.179,0.0579,0.00241,0.237,0.00984,2,0.17,0.406,0.0169,23.6,0.947,0.97,0.918,36.9,35.8,71.7,1720
2017-07-23,2016,10,43,204,515.77,0.3,3,Normal,50,10,9,9,108,186,0.36,329.8,0.64,329.8,0,0,0,0,-9,9,50,10,9,0,117,399,990,965.9,24.1,0.176,0.0547,0.00227,0.231,0.00959,2,0.165,0.396,0.0164,23.7,0.945,0.97,0.917,36.2,35.1,70.2,1690
2017-07-24,2016,10,43,205,508.93,0.3,3,Normal,50,10,9,9,108,186,0.36,322.9,0.64,322.9,0,0,0,0,-9,9,50,10,9,0,117,392,990,965.9,24.1,0.174,0.0514,0.00213,0.225,0.00934,2,0.16,0.386,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.8,1650
2017-07-25,2016,10,43,206,503.19,0.31,3,Normal,50,10,9,9,108,186,0.37,317.2,0.63,317.2,0,0,0,0,-9,9,50,10,9,0,117,386,990,965.9,24.1,0.172,0.0487,0.00202,0.221,0.00914,2,0.157,0.377,0.0156,23.8,0.944,0.97,0.915,34.9,33.8,67.6,1620
2017-07-26,2016,10,43,207,496.9,0.31,3,Normal,50,10,9,9,108,186,0.37,310.9,0.63,310.9,0,0,0,0,-9,9,50,10,9,0,117,380,990,965.8,24.2,0.17,0.0457,0.00189,0.215,0.00891,2,0.152,0.368,0.0152,23.8,0.943,0.97,0.914,34.2,33.2,66.3,1590
2017-07-27,2016,10,43,208,490.61,0.31,3,Normal,50,10,9,9,108,186,0.38,304.6,0.62,304.6,0,0,0,0,-9,9,50,10,9,0,117,374,990,965.8,24.2,0.167,0.0428,0.00177,0.21,0.00869,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65,1560
2017-07-28,2016,10,43,209,484.32,0.32,3,Normal,50,10,9,9,108,186,0.38,298.3,0.62,298.3,0,0,0,0,-9,9,50,10,9,0,117,367,990,965.8,24.2,0.165,0.0398,0.00164,0.205,0.00846,2,0.144,0.349,0.0144,23.9,0.941,0.97,0.912,32.8,31.9,63.7,1530
2017-07-29,2016,10,44,210,478.04,0.32,3,Normal,50,10,9,9,108,186,0.39,292,0.61,292,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.8,24.2,0.163,0.0368,0.00152,0.2,0.00824,2,0.14,0.339,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.4,1500
2017-07-30,2016,10,44,211,472.29,0.33,3,Normal,50,10,9,9,108,186,0.39,286.3,0.61,286.3,0,0,0,0,-9,9,50,10,9,0,117,355,990,965.7,24.3,0.161,0.0341,0.00141,0.195,0.00804,2,0.136,0.331,0.0136,23.9,0.938,0.97,0.91,31.5,30.6,61.2,1470
2017-07-31,2016,10,44,212,466.55,0.33,3,Normal,50,10,9,9,108,186,0.4,280.6,0.6,280.6,0,0,0,0,-9,9,50,10,9,0,117,350,990,965.7,24.3,0.159,0.0314,0.00129,0.19,0.00783,2,0.132,0.322,0.0133,24,0.937,0.97,0.909,30.9,30,59.9,1440
2017-08-01,2016,11,44,213,460.81,0.33,3,Normal,47,8,6,5,89,155,0.34,305.8,0.66,305.8,0,0,0,0,-5,5,47,8,6,0,94,367,990,965.7,24.3,0.165,0.0433,0.00178,0.208,0.00856,2,0.149,0.357,0.0147,24,0.942,0.97,0.914,33.9,32.8,65.7,1580
2017-08-02,2016,11,44,214,453.43,0.34,3,Normal,47,8,6,5,89,155,0.34,298.4,0.66,298.4,0,0,0,0,-5,5,47,8,6,0,94,359,990,965.6,24.4,0.162,0.0399,0.00164,0.202,0.0083,2,0.144,0.346,0.0142,24,0.941,0.97,0.912,33.1,32.1,64.1,1540
2017-08-03,2016,11,44,215,447.68,0.34,3,Normal,47,8,6,5,89,155,0.35,292.7,0.65,292.7,0,0,0,0,-5,5,47,8,6,0,94,354,990,965.6,24.4,0.16,0.0371,0.00152,0.198,0.0081,2,0.14,0.338,0.0138,24,0.939,0.97,0.911,32.4,31.4,62.9,1510
2017-08-04,2016,11,44,216,441.4,0.35,3,Normal,47,8,6,5,89,155,0.35,286.4,0.65,286.4,0,0,0,0,-5,5,47,8,6,0,94,347,990,965.6,24.4,0.158,0.0342,0.0014,0.192,0.00788,2,0.136,0.328,0.0134,24.1,0.938,0.97,0.91,31.7,30.8,61.5,1480
2017-08-05,2016,11,45,217,435.11,0.35,3,Normal,47,8,6,5,89,155,0.36,280.1,0.64,280.1,0,0,0,0,-5,5,47,8,6,0,94,341,990,965.6,24.4,0.156,0.0312,0.00128,0.187,0.00766,2,0.132,0.319,0.013,24.1,0.936,0.97,0.908,31,30.1,60.2,1440
2017-08-06,2016,11,45,218,428.82,0.35,3,Normal,47,8,6,5,89,155,0.36,273.8,0.64,273.8,0,0,0,0,-5,5,47,8,6,0,94,335,990,965.5,24.5,0.154,0.0282,0.00115,0.182,0.00744,2,0.127,0.309,0.0126,24.2,0.935,0.97,0.907,30.3,29.4,58.8,1410
2017-08-07,2016,11,45,219,423.07,0.36,3,Normal,47,8,6,5,89,155,0.37,268.1,0.63,268.1,0,0,0,0,-5,5,47,8,6,0,94,329,990,965.5,24.5,0.152,0.0255,0.00104,0.177,0.00723,2,0.123,0.301,0.0123,24.2,0.934,0.97,0.906,29.7,28.8,57.6,1380
2017-08-08,2016,11,45,220,417.33,0.36,3,Normal,47,8,6,5,89,155,0.37,262.3,0.63,262.3,0,0,0,0,-5,5,47,8,6,0,94,323,990,965.5,24.5,0.15,0.0228,0.000931,0.172,0.00703,2,0.12,0.292,0.0119,24.2,0.933,0.97,0.905,29.1,28.2,56.4,1350
2017-08-09,2016,11,45,221,412.68,0.37,3,Normal,47,8,6,5,89,155,0.38,257.7,0.62,257.7,0,0,0,0,-5,5,47,8,6,0,94,319,990,965.5,24.5,0.148,0.0206,0.00084,0.169,0.00687,2,0.116,0.285,0.0116,24.3,0.931,0.97,0.904,28.6,27.7,55.4,1330
2017-08-10,2016,11,45,222,407.49,0.37,3,Normal,47,8,6,5,89,155,0.38,252.5,0.62,252.5,0,0,0,0,-5,5,47,8,6,0,94,313,990,965.4,24.6,0.146,0.0182,0.00074,0.164,0.00669,2,0.113,0.277,0.0113,24.3,0.93,0.97,0.902,28,27.1,54.3,1300
2017-08-11,2016,11,45,223,402.29,0.37,3,Normal,47,8,6,5,89,155,0.39,247.3,0.61,247.3,0,0,0,0,-5,5,47,8,6,0,94,308,990,965.4,24.6,0.144,0.0168,0.000682,0.161,0.00655,2,0.109,0.271,0.011,24.3,0.929,0.97,0.901,27.4,26.6,53.1,1280
2017-08-12,2016,11,46,224,397.1,0.38,3,Normal,47,8,6,5,89,155,0.39,242.1,0.61,242.1,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.143,0.0163,0.000663,0.159,0.00645,2,0.106,0.265,0.0108,24.3,0.927,0.97,0.899,26.8,26,52,1250
2017-08-13,2016,11,46,225,391.9,0.38,3,Normal,47,8,6,5,89,155,0.4,236.9,0.6,236.9,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000645,0.157,0.00635,2,0.102,0.259,0.0105,24.4,0.925,0.97,0.898,26.2,25.4,50.8,1220
2017-08-14,2016,11,46,226,386.71,0.39,3,Normal,47,8,6,5,89,155,0.4,231.7,0.6,231.7,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0154,0.000626,0.154,0.00625,2,0.0989,0.253,0.0103,24.4,0.924,0.97,0.896,25.6,24.9,49.7,1190
2017-08-15,2016,11,46,227,382.06,0.39,3,Normal,47,8,6,5,89,155,0.41,227.1,0.59,227.1,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.0151,0.00061,0.152,0.00617,1,0.249,0.401,0.0163,24.3,0.958,0.98,0.939,51.8,48.2,48.2,1160
2017-08-16,2016,11,46,228,377.41,0.39,3,Normal,47,8,6,5,89,155,0.41,222.4,0.59,222.4,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.136,0.0147,0.000593,0.15,0.00608,1,0.243,0.393,0.0159,24.3,0.958,0.98,0.939,50.8,48.2,48.2,1160
2017-08-17,2016,11,46,229,372.76,0.4,3,Normal,47,8,6,5,89,155,0.42,217.8,0.58,217.8,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000576,0.148,0.00599,1,0.236,0.385,0.0156,24.4,0.958,0.98,0.939,49.8,48.2,48.2,1160
2017-08-18,2016,11,46,230,369.21,0.4,3,Normal,47,8,6,5,89,155,0.42,214.2,0.58,214.2,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.133,0.014,0.000564,0.147,0.00592,1,0.232,0.378,0.0153,24.4,0.957,0.98,0.938,49,48,48,1150
2017-08-19,2016,11,47,231,365.11,0.4,3,Normal,47,8,6,5,89,155,0.42,210.1,0.57,210.1,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000549,0.145,0.00585,1,0.226,0.371,0.015,24.4,0.957,0.98,0.937,48.1,47.1,47.1,1130
2017-08-20,2016,11,47,232,361,0.41,3,Normal,47,8,6,5,89,155,0.43,206,0.57,206,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0133,0.000535,0.143,0.00577,1,0.221,0.364,0.0147,24.4,0.956,0.98,0.937,47.2,46.2,46.2,1110
2017-08-21,2016,11,47,233,356.9,0.41,3,Normal,47,8,6,5,89,155,0.43,201.9,0.57,201.9,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.00052,0.141,0.00569,1,0.215,0.356,0.0144,24.5,0.955,0.98,0.936,46.3,45.3,45.3,1090
2017-08-22,2016,11,47,234,352.8,0.42,3,Normal,47,8,6,5,89,155,0.44,197.8,0.56,197.8,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000506,0.139,0.00561,1,0.21,0.349,0.0141,24.5,0.954,0.98,0.935,45.3,44.4,44.4,1070
2017-08-23,2016,11,47,235,348.7,0.42,3,Normal,47,8,6,5,89,155,0.45,193.7,0.56,193.7,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.125,0.0122,0.000491,0.138,0.00554,1,0.204,0.342,0.0137,24.5,0.953,0.98,0.934,44.4,43.5,43.5,1040
2017-08-24,2016,11,47,236,344.6,0.42,3,Normal,47,8,6,5,89,155,0.45,189.6,0.55,189.6,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000477,0.136,0.00546,1,0.198,0.334,0.0134,24.5,0.952,0.98,0.933,43.4,42.6,42.6,1020
2017-08-25,2016,11,47,237,341.04,0.43,3,Normal,47,8,6,5,89,155,0.45,186,0.55,186,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0116,0.000464,0.134,0.00539,1,0.194,0.328,0.0132,24.6,0.951,0.98,0.932,42.6,41.8,41.8,1000
2017-08-26,2016,11,48,238,337.49,0.43,3,Normal,47,8,6,5,89,155,0.46,182.5,0.54,182.5,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0113,0.000452,0.133,0.00533,1,0.189,0.322,0.0129,24.6,0.95,0.98,0.931,41.8,41,41,983
2017-08-27,2016,11,48,239,333.93,0.44,3,Normal,47,8,6,5,89,155,0.46,178.9,0.54,178.9,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.00044,0.131,0.00526,1,0.184,0.315,0.0126,24.6,0.949,0.978,0.928,41,40.1,40.1,962
2017-08-28,2016,11,48,240,330.38,0.44,3,Normal,47,8,6,5,89,155,0.47,175.4,0.53,175.4,0,0,0,0,-5,5,47,8,6,0,94,236,990,965.1,24.9,0.119,0.0107,0.000427,0.13,0.0052,1,0.179,0.309,0.0124,24.6,0.947,0.976,0.925,40.2,39.2,39.2,941
2017-08-29,2016,11,48,241,326.82,0.44,3,Normal,47,8,6,5,89,155,0.47,171.8,0.53,171.8,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000415,0.128,0.00513,1,0.174,0.303,0.0121,24.7,0.946,0.975,0.922,39.3,38.3,38.3,920
2017-08-30,2016,11,48,242,323.27,0.45,3,Normal,47,8,6,5,89,155,0.48,168.3,0.52,168.3,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.0101,0.000402,0.127,0.00506,1,0.17,0.296,0.0119,24.7,0.945,0.973,0.92,38.5,37.5,37.5,899
2017-08-31,2016,11,48,243,319.72,0.45,3,Normal,47,8,6,5,89,155,0.48,164.7,0.52,164.7,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00975,0.00039,0.125,0.005,1,0.165,0.29,0.0116,24.7,0.944,0.971,0.917,37.7,36.6,36.6,878
2017-09-01,2016,12,48,244,316.16,0.45,3,Normal,40,6,4,3,65,118,0.37,198.2,0.63,198.2,0,0,0,0,-3,3,40,6,4,0,68,248,990,965,25,0.123,0.0126,0.000503,0.136,0.00542,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.8,44.8,1080
2017-09-02,2016,12,49,245,310.97,0.46,3,Normal,40,6,4,3,65,118,0.38,193,0.62,193,0,0,0,0,-3,3,40,6,4,0,68,243,990,965,25,0.121,0.0122,0.000485,0.133,0.00533,1,0.203,0.336,0.0134,24.7,0.953,0.98,0.934,44.5,43.7,43.7,1050
2017-09-03,2016,12,49,246,306.32,0.47,3,Normal,40,6,4,3,65,118,0.39,188.3,0.61,188.3,0,0,0,0,-3,3,40,6,4,0,68,238,990,964.9,25.1,0.12,0.0118,0.000469,0.131,0.00524,1,0.197,0.328,0.0131,24.7,0.951,0.98,0.932,43.5,42.6,42.6,1020
2017-09-04,2016,12,49,247,301.67,0.47,3,Normal,40,6,4,3,65,118,0.39,183.7,0.61,183.7,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000453,0.129,0.00516,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.5,41.5,997
2017-09-05,2016,12,49,248,298.11,0.48,3,Normal,40,6,4,3,65,118,0.4,180.1,0.6,180.1,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.0111,0.00044,0.128,0.00509,1,0.186,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.7,40.7,977
2017-09-06,2016,12,49,249,294.01,0.48,3,Normal,40,6,4,3,65,118,0.4,176,0.6,176,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000426,0.126,0.00502,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,952
2017-09-07,2016,12,49,250,289.91,0.49,3,Normal,40,6,4,3,65,118,0.41,171.9,0.59,171.9,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000412,0.124,0.00494,1,0.175,0.299,0.0119,24.8,0.946,0.975,0.923,39.6,38.6,38.6,927
2017-09-08,2016,12,49,251,285.81,0.49,3,Normal,40,6,4,3,65,118,0.41,167.8,0.59,167.8,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.01,0.000398,0.122,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2017-09-09,2016,12,50,252,281.71,0.5,3,Normal,40,6,4,3,65,118,0.42,163.7,0.58,163.7,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00967,0.000384,0.121,0.00479,1,0.164,0.284,0.0113,24.9,0.944,0.971,0.916,37.7,36.6,36.6,879
2017-09-10,2016,12,50,253,278.15,0.5,3,Normal,40,6,4,3,65,118,0.42,160.2,0.58,160.2,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00936,0.000372,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,858
2017-09-11,2016,12,50,254,274.6,0.5,3,Normal,40,6,4,3,65,118,0.43,156.6,0.57,156.6,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.108,0.00906,0.00036,0.118,0.00466,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36,35,35,839
2017-09-12,2016,12,50,255,271.04,0.51,3,Normal,40,6,4,3,65,118,0.43,153,0.56,153,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00876,0.000347,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.2,34.2,820
2017-09-13,2016,12,50,256,268.58,0.51,3,Normal,40,6,4,3,65,118,0.44,150.6,0.56,150.6,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00855,0.000339,0.115,0.00455,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2017-09-14,2016,12,50,257,265.57,0.52,3,Normal,40,6,4,3,65,118,0.44,147.6,0.56,147.6,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00829,0.000329,0.114,0.0045,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,790
2017-09-15,2016,12,50,258,262.57,0.52,3,Normal,40,6,4,3,65,118,0.45,144.6,0.55,144.6,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00804,0.000318,0.112,0.00445,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2017-09-16,2016,12,51,259,259.56,0.53,3,Normal,40,6,4,3,65,118,0.46,141.6,0.55,141.6,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00778,0.000308,0.111,0.00439,1,0.134,0.245,0.00968,25,0.936,0.97,0.908,32.5,31.5,31.5,757
2017-09-17,2016,12,51,260,256.55,0.53,3,Normal,40,6,4,3,65,118,0.46,138.6,0.54,138.6,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00434,1,0.13,0.239,0.00946,25,0.934,0.97,0.906,31.8,30.8,30.8,740
2017-09-18,2016,12,51,261,253.54,0.54,3,Normal,40,6,4,3,65,118,0.47,135.5,0.54,135.5,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00727,0.000288,0.108,0.00428,1,0.125,0.234,0.00924,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2017-09-19,2016,12,51,262,250.54,0.54,3,Normal,40,6,4,3,65,118,0.47,132.5,0.53,132.5,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00702,0.000277,0.107,0.00423,1,0.121,0.228,0.00903,25.1,0.932,0.97,0.904,30.4,29.5,29.5,707
2017-09-20,2016,12,51,263,247.53,0.55,3,Normal,40,6,4,3,65,118,0.48,129.5,0.52,129.5,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0989,0.00676,0.000267,0.106,0.00417,1,0.117,0.223,0.00881,25.1,0.931,0.97,0.903,29.7,28.8,28.8,691
2017-09-21,2016,12,51,264,244.52,0.55,3,Normal,40,6,4,3,65,118,0.48,126.5,0.52,126.5,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0978,0.0065,0.000257,0.104,0.00412,1,0.113,0.218,0.00859,25.1,0.929,0.97,0.901,29,28.1,28.1,674
2017-09-22,2016,12,51,265,242.06,0.56,3,Normal,40,6,4,3,65,118,0.49,124.1,0.51,124.1,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.097,0.0063,0.000248,0.103,0.00407,1,0.11,0.213,0.00841,25.1,0.928,0.97,0.9,28.4,27.5,27.5,661
2017-09-23,2016,12,52,266,239.6,0.56,3,Normal,40,6,4,3,65,118,0.49,121.6,0.51,121.6,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0961,0.00609,0.00024,0.102,0.00403,1,0.107,0.209,0.00823,25.2,0.927,0.97,0.899,27.8,27,27,647
2017-09-24,2016,12,52,267,237.14,0.57,3,Normal,40,6,4,3,65,118,0.5,119.1,0.5,119.1,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0952,0.00588,0.000232,0.101,0.00398,1,0.103,0.204,0.00806,25.2,0.925,0.97,0.897,27.2,26.4,26.4,633
2017-09-25,2016,12,52,268,234.68,0.57,3,Normal,40,6,4,3,65,118,0.5,116.7,0.5,116.7,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0944,0.00567,0.000223,0.1,0.00394,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.896,26.6,25.8,25.8,620
2017-09-26,2016,12,52,269,232.22,0.58,3,Normal,40,6,4,3,65,118,0.51,114.2,0.49,114.2,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0935,0.00546,0.000215,0.0989,0.00389,1,0.0967,0.196,0.0077,25.2,0.922,0.97,0.894,26,25.2,25.2,606
2017-09-27,2016,12,52,270,229.75,0.58,3,Normal,40,6,4,3,65,118,0.51,111.8,0.49,111.8,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0926,0.00525,0.000206,0.0979,0.00385,1,0.0934,0.191,0.00752,25.2,0.92,0.97,0.892,25.4,24.7,24.7,592
2017-09-28,2016,12,52,271,227.29,0.59,3,Normal,40,6,4,3,65,118,0.52,109.3,0.48,109.3,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0917,0.00504,0.000198,0.0968,0.00381,1,0.09,0.187,0.00735,25.2,0.918,0.97,0.89,24.8,24.1,24.1,578
2017-09-29,2016,12,52,272,224.83,0.59,3,Normal,40,6,4,3,65,118,0.53,106.8,0.47,106.8,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.5,25.5,0.0909,0.00483,0.00019,0.0957,0.00376,1,0.0867,0.182,0.00717,25.3,0.916,0.97,0.889,24.3,23.5,23.5,565
2017-09-30,2016,12,53,273,223.47,0.6,3,Normal,40,6,4,3,65,118,0.53,105.5,0.47,105.5,0,0,0,0,-3,3,40,6,4,0,68,155,990,964.5,25.5,0.0904,0.00471,0.000185,0.0951,0.00374,1,0.0849,0.18,0.00707,25.3,0.915,0.97,0.888,23.9,23.2,23.2,557
2017-10-01,2017,1,1,274,221.55,0.6,3,Normal,37,5,3,2,50,97,0.44,124.5,0.56,124.5,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00634,0.000249,0.102,0.00399,1,0.111,0.212,0.00834,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2017-10-02,2017,1,1,275,219.64,0.61,3,Normal,37,5,3,2,50,97,0.44,122.6,0.56,122.6,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00617,0.000242,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2017-10-03,2017,1,1,276,218.27,0.61,3,Normal,37,5,3,2,50,97,0.44,121.3,0.56,121.3,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00606,0.000238,0.1,0.00393,1,0.106,0.206,0.0081,25.3,0.926,0.97,0.898,27.8,27,27,648
2017-10-04,2017,1,1,277,216.9,0.62,3,Normal,37,5,3,2,50,97,0.45,119.9,0.55,119.9,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00594,0.000233,0.0997,0.00391,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2017-10-05,2017,1,1,278,215.54,0.62,3,Normal,37,5,3,2,50,97,0.45,118.5,0.55,118.5,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0932,0.00583,0.000228,0.0991,0.00388,1,0.103,0.202,0.0079,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2017-10-06,2017,1,1,279,214.17,0.63,3,Normal,37,5,3,2,50,97,0.45,117.2,0.55,117.2,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00571,0.000224,0.0985,0.00386,1,0.101,0.199,0.00781,25.3,0.923,0.97,0.895,26.9,26,26,625
2017-10-07,2017,1,1,280,212.8,0.63,3,Normal,37,5,3,2,50,97,0.46,115.8,0.54,115.8,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.00559,0.000219,0.0979,0.00383,1,0.0988,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2017-10-08,2017,1,2,281,213.62,0.63,3,Normal,37,5,3,2,50,97,0.45,116.6,0.55,116.6,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00566,0.000222,0.0982,0.00385,1,0.0999,0.198,0.00777,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2017-10-09,2017,1,2,282,213.9,0.63,3,Normal,37,5,3,2,50,97,0.45,116.9,0.55,116.9,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.00569,0.000223,0.0984,0.00385,1,0.1,0.199,0.00779,25.3,0.923,0.97,0.895,26.8,26,26,624
2017-10-10,2017,1,2,283,213.07,0.63,3,Normal,37,5,3,2,50,97,0.46,116.1,0.55,116.1,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00562,0.00022,0.098,0.00384,1,0.0992,0.197,0.00773,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2017-10-11,2017,1,2,284,211.16,0.64,3,Normal,37,5,3,2,50,97,0.46,114.2,0.54,114.2,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00545,0.000214,0.0972,0.00381,1,0.0966,0.194,0.00759,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2017-10-12,2017,1,2,285,209.79,0.64,3,Normal,37,5,3,2,50,97,0.46,112.8,0.54,112.8,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00534,0.000209,0.0966,0.00378,1,0.0948,0.191,0.00749,25.3,0.92,0.97,0.892,25.8,25,25,600
2017-10-13,2017,1,2,286,208.43,0.64,3,Normal,37,5,3,2,50,97,0.47,111.4,0.54,111.4,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0907,0.00522,0.000204,0.096,0.00376,1,0.0929,0.189,0.00739,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2017-10-14,2017,1,2,287,207.06,0.65,3,Normal,37,5,3,2,50,97,0.47,110.1,0.53,110.1,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00511,0.0002,0.0954,0.00373,1,0.0911,0.186,0.00729,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2017-10-15,2017,1,3,288,205.69,0.65,3,Normal,37,5,3,2,50,97,0.47,108.7,0.53,108.7,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0892,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2017-10-16,2017,1,3,289,204.32,0.66,3,Normal,37,5,3,2,50,97,0.47,107.3,0.53,107.3,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0893,0.00487,0.000191,0.0942,0.00368,1,0.0874,0.182,0.0071,25.4,0.916,0.97,0.888,24.5,23.7,23.7,570
2017-10-17,2017,1,3,290,202.96,0.66,3,Normal,37,5,3,2,50,97,0.48,106,0.52,106,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00476,0.000186,0.0936,0.00366,1,0.0855,0.179,0.007,25.4,0,0,0,0,0,0,0
2017-10-18,2017,1,3,291,201.04,0.67,3,Normal,37,5,3,2,50,97,0.48,104,0.52,104,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.00459,0.000179,0.0927,0.00362,1,0.083,0.176,0.00686,25.4,0,0,0,0,0,0,0
2017-10-19,2017,1,3,292,199.68,0.67,3,Normal,37,5,3,2,50,97,0.49,102.7,0.51,102.7,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0877,0.00448,0.000175,0.0921,0.0036,1,0.0811,0.173,0.00677,25.4,0,0,0,0,0,0,0
2017-10-20,2017,1,3,293,198.31,0.68,3,Normal,37,5,3,2,50,97,0.49,101.3,0.51,101.3,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0872,0.00436,0.00017,0.0915,0.00358,1,0.0793,0.171,0.00667,25.4,0,0,0,0,0,0,0
2017-10-21,2017,1,3,294,196.94,0.68,4,Mod_Dry,31,4,3,2,33,73,0.37,123.9,0.63,123.9,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0927,0.00628,0.000246,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2017-10-22,2017,1,4,295,195.57,0.69,4,Mod_Dry,31,4,3,2,33,73,0.37,122.6,0.63,122.6,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00384,1,0.108,0.206,0.00806,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2017-10-23,2017,1,4,296,194.21,0.7,4,Mod_Dry,31,4,3,2,33,73,0.38,121.2,0.62,121.2,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0917,0.00605,0.000237,0.0978,0.00382,1,0.106,0.204,0.00797,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2017-10-24,2017,1,4,297,192.84,0.7,4,Mod_Dry,31,4,3,2,33,73,0.38,119.8,0.62,119.8,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00594,0.000232,0.0972,0.0038,1,0.104,0.201,0.00787,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2017-10-25,2017,1,4,298,191.47,0.71,4,Mod_Dry,31,4,3,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0908,0.00582,0.000227,0.0966,0.00377,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2017-10-26,2017,1,4,299,190.11,0.71,4,Mod_Dry,31,4,3,2,33,73,0.38,117.1,0.62,117.1,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0903,0.0057,0.000223,0.096,0.00375,1,0.101,0.197,0.00768,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2017-10-27,2017,1,4,300,188.74,0.72,4,Mod_Dry,31,4,3,2,33,73,0.39,115.7,0.61,115.7,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000218,0.0954,0.00373,1,0.0987,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
2017-10-28,2017,1,4,301,188.47,0.72,4,Mod_Dry,31,4,3,2,33,73,0.39,115.5,0.61,115.5,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000218,0.0953,0.00372,1,0.0984,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2017-10-29,2017,1,5,302,188.19,0.72,4,Mod_Dry,31,4,3,2,33,73,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000217,0.0951,0.00372,1,0.098,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2017-10-30,2017,1,5,303,187.92,0.72,4,Mod_Dry,31,4,3,2,33,73,0.39,114.9,0.61,114.9,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00552,0.000216,0.095,0.00372,1,0.0976,0.193,0.00753,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2017-10-31,2017,1,5,304,187.1,0.72,4,Mod_Dry,31,4,3,2,33,73,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0947,0.0037,1,0.0965,0.191,0.00748,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2017-11-01,2017,2,5,305,186.28,0.73,4,Mod_Dry,29,4,2,2,30,67,0.36,119.3,0.64,119.3,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.09,0.00589,0.00023,0.0959,0.00375,1,0.104,0.199,0.0078,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2017-11-02,2017,2,5,306,187.1,0.72,4,Mod_Dry,29,4,2,2,30,67,0.36,120.1,0.64,120.1,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0903,0.00596,0.000233,0.0962,0.00376,1,0.105,0.201,0.00785,25.4,0.925,0.97,0.897,27.6,26.8,26.8,644
2017-11-03,2017,2,5,307,191.2,0.71,4,Mod_Dry,29,4,2,2,30,67,0.35,124.2,0.65,124.2,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.00631,0.000247,0.098,0.00383,1,0.11,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2017-11-04,2017,2,5,308,193.66,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,126.7,0.65,126.7,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0926,0.00652,0.000255,0.0991,0.00387,1,0.113,0.213,0.00831,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2017-11-05,2017,2,6,309,192.84,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,125.8,0.65,125.8,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00645,0.000252,0.0987,0.00386,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2017-11-06,2017,2,6,310,192.02,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,125,0.65,125,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.092,0.00638,0.000249,0.0984,0.00385,1,0.111,0.21,0.00819,25.4,0.928,0.97,0.901,28.9,28,28,672
2017-11-07,2017,2,6,311,191.2,0.71,4,Mod_Dry,29,4,2,2,30,67,0.35,124.2,0.65,124.2,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.00631,0.000247,0.098,0.00383,1,0.11,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2017-11-08,2017,2,6,312,190.38,0.71,4,Mod_Dry,29,4,2,2,30,67,0.35,123.4,0.65,123.4,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00624,0.000244,0.0977,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2017-11-09,2017,2,6,313,193.39,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,126.4,0.65,126.4,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.00649,0.000254,0.099,0.00387,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2017-11-10,2017,2,6,314,199.13,0.68,4,Mod_Dry,29,4,2,2,30,67,0.34,132.1,0.66,132.1,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00698,0.000273,0.101,0.00397,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2017-11-11,2017,2,6,315,202.68,0.66,4,Mod_Dry,29,4,2,2,30,67,0.33,135.7,0.67,135.7,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0958,0.00728,0.000285,0.103,0.00403,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
2017-11-12,2017,2,7,316,203.5,0.66,4,Mod_Dry,29,4,2,2,30,67,0.33,136.5,0.67,136.5,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0961,0.00735,0.000287,0.103,0.00404,1,0.127,0.23,0.009,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2017-11-13,2017,2,7,317,201.59,0.67,4,Mod_Dry,29,4,2,2,30,67,0.33,134.6,0.67,134.6,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0954,0.00719,0.000281,0.103,0.00401,1,0.124,0.227,0.00886,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
2017-11-14,2017,2,7,318,200.22,0.67,4,Mod_Dry,29,4,2,2,30,67,0.34,133.2,0.67,133.2,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0949,0.00707,0.000276,0.102,0.00398,1,0.122,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,719
2017-11-15,2017,2,7,319,198.31,0.68,4,Mod_Dry,29,4,2,2,30,67,0.34,131.3,0.66,131.3,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.00691,0.00027,0.101,0.00395,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2017-11-16,2017,2,7,320,199.13,0.68,4,Mod_Dry,29,4,2,2,30,67,0.34,132.1,0.66,132.1,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00698,0.000273,0.101,0.00397,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2017-11-17,2017,2,7,321,199.95,0.67,4,Mod_Dry,29,4,2,2,30,67,0.34,132.9,0.67,132.9,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0948,0.00705,0.000275,0.102,0.00398,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.8,29.9,29.9,718
2017-11-18,2017,2,7,322,198.04,0.68,4,Mod_Dry,29,4,2,2,30,67,0.34,131,0.66,131,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00689,0.000269,0.101,0.00395,1,0.119,0.22,0.00861,25.4,0.931,0.97,0.903,30.4,29.4,29.4,707
2017-11-19,2017,2,8,323,196.12,0.69,4,Mod_Dry,29,4,2,2,30,67,0.34,129.1,0.66,129.1,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0935,0.00673,0.000263,0.1,0.00391,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,29.9,29,29,696
2017-11-20,2017,2,8,324,194.21,0.7,4,Mod_Dry,29,4,2,2,30,67,0.34,127.2,0.66,127.2,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00656,0.000256,0.0993,0.00388,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2017-11-21,2017,2,8,325,192.29,0.7,5,Dry,23,4,2,2,19,50,0.26,142.3,0.74,142.3,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.096,0.00784,0.000307,0.104,0.00406,1,0.135,0.238,0.00932,25.3,0.935,0.97,0.907,33.1,32.1,32.1,770
2017-11-22,2017,2,8,326,194.75,0.69,5,Dry,23,4,2,2,19,50,0.26,144.8,0.74,144.8,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0969,0.00805,0.000315,0.105,0.0041,1,0.138,0.243,0.00949,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
2017-11-23,2017,2,8,327,200.5,0.67,5,Dry,23,4,2,2,19,50,0.25,150.5,0.75,150.5,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.0989,0.00854,0.000334,0.107,0.0042,1,0.146,0.253,0.00989,25.3,0.939,0.97,0.91,35.1,34.1,34.1,817
2017-11-24,2017,2,8,328,205.15,0.65,5,Dry,23,4,2,2,19,50,0.24,155.2,0.76,155.2,0,0,0,0,-2,2,23,4,2,0,21,184,990,964.4,25.6,0.101,0.00894,0.00035,0.109,0.00428,1,0.152,0.261,0.0102,25.3,0.94,0.97,0.912,36.2,35.1,35.1,843
2017-11-25,2017,2,8,329,209.25,0.64,5,Dry,23,4,2,2,19,50,0.24,159.3,0.76,159.3,0,0,0,0,-2,2,23,4,2,0,21,188,990,964.5,25.5,0.102,0.00929,0.000364,0.111,0.00436,1,0.157,0.269,0.0105,25.3,0.941,0.97,0.913,37.2,36,36,865
2017-11-26,2017,2,9,330,208.43,0.64,5,Dry,23,4,2,2,19,50,0.24,158.4,0.76,158.4,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.5,25.5,0.102,0.00922,0.000361,0.111,0.00434,1,0.156,0.267,0.0105,25.3,0.941,0.97,0.913,37,35.9,35.9,861
2017-11-27,2017,2,9,331,205.97,0.65,5,Dry,23,4,2,2,19,50,0.24,156,0.76,156,0,0,0,0,-2,2,23,4,2,0,21,185,990,964.4,25.6,0.101,0.00901,0.000352,0.11,0.0043,1,0.153,0.263,0.0103,25.3,0.94,0.97,0.912,36.4,35.3,35.3,847
2017-11-28,2017,2,9,332,203.5,0.66,5,Dry,23,4,2,2,19,50,0.25,153.5,0.75,153.5,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.0999,0.0088,0.000344,0.109,0.00425,1,0.15,0.258,0.0101,25.3,0.94,0.97,0.911,35.8,34.7,34.7,834
2017-11-29,2017,2,9,333,201.04,0.67,5,Dry,23,4,2,2,19,50,0.25,151,0.75,151,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.0991,0.00859,0.000336,0.108,0.00421,1,0.146,0.254,0.00993,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
2017-11-30,2017,2,9,334,198.04,0.68,5,Dry,23,4,2,2,19,50,0.25,148,0.75,148,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.098,0.00833,0.000326,0.106,0.00415,1,0.142,0.249,0.00972,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
2017-12-01,2017,3,9,335,196.67,0.69,5,Dry,26,4,3,2,24,59,0.3,137.7,0.7,137.7,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00745,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.933,0.97,0.905,32,31,31,744
2017-12-02,2017,3,9,336,196.94,0.68,5,Dry,26,4,3,2,24,59,0.3,137.9,0.7,137.9,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00747,0.000292,0.103,0.00404,1,0.129,0.232,0.00907,25.4,0.934,0.97,0.906,32,31.1,31.1,746
2017-12-03,2017,3,10,337,196.12,0.69,5,Dry,26,4,3,2,24,59,0.3,137.1,0.7,137.1,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00741,0.000289,0.103,0.00402,1,0.128,0.231,0.00901,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
2017-12-04,2017,3,10,338,198.04,0.68,5,Dry,26,4,3,2,24,59,0.3,139,0.7,139,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00757,0.000296,0.104,0.00406,1,0.13,0.234,0.00914,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
2017-12-05,2017,3,10,339,202.68,0.66,5,Dry,26,4,3,2,24,59,0.29,143.7,0.71,143.7,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00796,0.000311,0.106,0.00414,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2017-12-06,2017,3,10,340,207.88,0.65,5,Dry,26,4,3,2,24,59,0.28,148.9,0.72,148.9,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.0084,0.000329,0.108,0.00423,1,0.143,0.252,0.00985,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2017-12-07,2017,3,10,341,208.15,0.65,5,Dry,26,4,3,2,24,59,0.28,149.2,0.72,149.2,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00843,0.00033,0.108,0.00424,1,0.144,0.252,0.00987,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
2017-12-08,2017,3,10,342,208.97,0.64,5,Dry,26,4,3,2,24,59,0.28,150,0.72,150,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.0085,0.000333,0.109,0.00425,1,0.145,0.254,0.00993,25.3,0.939,0.97,0.91,34.9,33.9,33.9,813
2017-12-09,2017,3,10,343,213.07,0.63,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00885,0.000347,0.11,0.00433,1,0.15,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,835
2017-12-10,2017,3,11,344,217.18,0.62,5,Dry,26,4,3,2,24,59,0.27,158.2,0.73,158.2,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.0092,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,858
2017-12-11,2017,3,11,345,218.54,0.61,5,Dry,26,4,3,2,24,59,0.27,159.5,0.73,159.5,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.103,0.00931,0.000365,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36,36,865
2017-12-12,2017,3,11,346,219.91,0.61,5,Dry,26,4,3,2,24,59,0.27,160.9,0.73,160.9,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00943,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2017-12-13,2017,3,11,347,220.18,0.61,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,875
2017-12-14,2017,3,11,348,218.82,0.61,5,Dry,26,4,3,2,24,59,0.27,159.8,0.73,159.8,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00933,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2017-12-15,2017,3,11,349,216.9,0.62,5,Dry,26,4,3,2,24,59,0.27,157.9,0.73,157.9,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00917,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2017-12-16,2017,3,11,350,217.18,0.62,5,Dry,26,4,3,2,24,59,0.27,158.2,0.73,158.2,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.0092,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,858
2017-12-17,2017,3,12,351,221.28,0.6,5,Dry,26,4,3,2,24,59,0.27,162.3,0.73,162.3,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00954,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.915,37.8,36.7,36.7,881
2017-12-18,2017,3,12,352,224.83,0.59,5,Dry,26,4,3,2,24,59,0.26,165.8,0.74,165.8,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00985,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2017-12-19,2017,3,12,353,227.29,0.59,5,Dry,26,4,3,2,24,59,0.26,168.3,0.74,168.3,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000395,0.117,0.00459,1,0.17,0.286,0.0113,25.1,0.944,0.974,0.92,39.2,38.2,38.2,917
2017-12-20,2017,3,12,354,229.21,0.58,5,Dry,26,4,3,2,24,59,0.26,170.2,0.74,170.2,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.117,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,928
2017-12-21,2017,3,12,355,227.29,0.59,5,Dry,26,4,3,2,24,59,0.26,168.3,0.74,168.3,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000395,0.117,0.00459,1,0.17,0.286,0.0113,25.1,0.944,0.974,0.92,39.2,38.2,38.2,917
2017-12-22,2017,3,12,356,224.83,0.59,5,Dry,26,4,3,2,24,59,0.26,165.8,0.74,165.8,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00985,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2017-12-23,2017,3,12,357,225.65,0.59,5,Dry,26,4,3,2,24,59,0.26,166.7,0.74,166.7,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00992,0.00039,0.116,0.00456,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.8,37.8,907
2017-12-24,2017,3,13,358,229.21,0.58,5,Dry,26,4,3,2,24,59,0.26,170.2,0.74,170.2,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.117,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,928
2017-12-25,2017,3,13,359,232.76,0.58,5,Dry,26,4,3,2,24,59,0.25,173.8,0.75,173.8,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000414,0.119,0.00469,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,949
2017-12-26,2017,3,13,360,234.13,0.57,5,Dry,26,4,3,2,24,59,0.25,175.1,0.75,175.1,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,958
2017-12-27,2017,3,13,361,236.04,0.57,5,Dry,26,4,3,2,24,59,0.25,177,0.75,177,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,969
2017-12-28,2017,3,13,362,239.05,0.56,5,Dry,26,4,3,2,24,59,0.25,180.1,0.75,180.1,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
2017-12-29,2017,3,13,363,238.23,0.56,5,Dry,26,4,3,2,24,59,0.25,179.2,0.75,179.2,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.184,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2017-12-30,2017,3,13,364,237.96,0.57,5,Dry,26,4,3,2,24,59,0.25,179,0.75,179,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.9,40.9,981
2017-12-31,2017,3,14,365,237.14,0.57,5,Dry,26,4,3,2,24,59,0.25,178.1,0.75,178.1,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.7,40.7,976
2018-01-01,2017,4,14,1,238.5,0.56,5,Dry,29,5,4,2,33,73,0.31,165.5,0.69,165.5,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00982,0.000387,0.117,0.00462,1,0.166,0.283,0.0112,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
2018-01-02,2017,4,14,2,242.06,0.56,5,Dry,29,5,4,2,33,73,0.3,169.1,0.7,169.1,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.171,0.289,0.0114,25.1,0.945,0.974,0.921,39.3,38.3,38.3,918
2018-01-03,2017,4,14,3,243.43,0.55,5,Dry,29,5,4,2,33,73,0.3,170.4,0.7,170.4,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000404,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.6,38.6,926
2018-01-04,2017,4,14,4,243.7,0.55,5,Dry,29,5,4,2,33,73,0.3,170.7,0.7,170.7,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000405,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.7,38.7,928
2018-01-05,2017,4,14,5,242.88,0.56,5,Dry,29,5,4,2,33,73,0.3,169.9,0.7,169.9,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000402,0.119,0.0047,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.4,38.5,38.5,923
2018-01-06,2017,4,14,6,242.61,0.56,5,Dry,29,5,4,2,33,73,0.3,169.6,0.7,169.6,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000401,0.119,0.00469,1,0.171,0.29,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
2018-01-07,2017,4,15,7,242.33,0.56,5,Dry,29,5,4,2,33,73,0.3,169.3,0.7,169.3,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.00469,1,0.171,0.29,0.0114,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2018-01-08,2017,4,15,8,243.15,0.55,5,Dry,29,5,4,2,33,73,0.3,170.2,0.7,170.2,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000403,0.119,0.0047,1,0.172,0.291,0.0115,25,0.945,0.975,0.922,39.5,38.5,38.5,925
2018-01-09,2017,4,15,9,244.52,0.55,5,Dry,29,5,4,2,33,73,0.3,171.5,0.7,171.5,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.109,0.0103,0.000408,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.9,38.9,933
2018-01-10,2017,4,15,10,249.72,0.54,5,Dry,29,5,4,2,33,73,0.29,176.7,0.71,176.7,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000426,0.122,0.00483,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41,40.2,40.2,964
2018-01-11,2017,4,15,11,253.82,0.54,5,Dry,29,5,4,2,33,73,0.29,180.8,0.71,180.8,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.0049,1,0.187,0.31,0.0123,25,0.949,0.98,0.93,42,41.2,41.2,988
2018-01-12,2017,4,15,12,254.09,0.54,5,Dry,29,5,4,2,33,73,0.29,181.1,0.71,181.1,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000441,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,990
2018-01-13,2017,4,15,13,254.36,0.53,5,Dry,29,5,4,2,33,73,0.29,181.4,0.71,181.4,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0112,0.000442,0.124,0.00491,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.3,41.3,991
2018-01-14,2017,4,16,14,257.92,0.53,5,Dry,29,5,4,2,33,73,0.28,184.9,0.72,184.9,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00497,1,0.192,0.318,0.0126,25,0.95,0.98,0.931,43,42.1,42.1,1010
2018-01-15,2017,4,16,15,260.38,0.53,5,Dry,29,5,4,2,33,73,0.28,187.4,0.72,187.4,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000462,0.127,0.00502,1,0.195,0.322,0.0128,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1020
2018-01-16,2017,4,16,16,263.39,0.52,5,Dry,29,5,4,2,33,73,0.28,190.4,0.72,190.4,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000473,0.128,0.00507,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
2018-01-17,2017,4,16,17,269.13,0.51,5,Dry,29,5,4,2,33,73,0.27,196.1,0.73,196.1,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000492,0.131,0.00518,1,0.207,0.338,0.0134,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2018-01-18,2017,4,16,18,271.59,0.51,5,Dry,29,5,4,2,33,73,0.27,198.6,0.73,198.6,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0126,0.000501,0.132,0.00522,1,0.211,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2018-01-19,2017,4,16,19,270.77,0.51,5,Dry,29,5,4,2,33,73,0.27,197.8,0.73,197.8,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000498,0.131,0.00521,1,0.209,0.341,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2018-01-20,2017,4,16,20,271.59,0.51,5,Dry,29,5,4,2,33,73,0.27,198.6,0.73,198.6,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0126,0.000501,0.132,0.00522,1,0.211,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2018-01-21,2017,4,17,21,271.86,0.51,5,Dry,29,5,4,2,33,73,0.27,198.9,0.73,198.9,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000502,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2018-01-22,2017,4,17,22,274.87,0.5,5,Dry,29,5,4,2,33,73,0.27,201.9,0.73,201.9,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000512,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,47,46,46,1110
2018-01-23,2017,4,17,23,278.97,0.5,5,Dry,29,5,4,2,33,73,0.26,206,0.74,206,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000526,0.135,0.00536,1,0.221,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,47,47,1130
2018-01-24,2017,4,17,24,281.98,0.5,5,Dry,29,5,4,2,33,73,0.26,209,0.74,209,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000537,0.136,0.00541,1,0.225,0.361,0.0143,24.8,0.956,0.98,0.937,48.6,47.7,47.7,1140
2018-01-25,2017,4,17,25,283.9,0.49,5,Dry,29,5,4,2,33,73,0.26,210.9,0.74,210.9,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000543,0.137,0.00545,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1150
