date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-01-26,2017,4,17,26,286.9,0.49,5,Dry,29,5,4,2,33,73,0.25,213.9,0.75,213.9,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000554,0.138,0.0055,1,0.231,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2018-01-27,2017,4,17,27,291.55,0.48,5,Dry,29,5,4,2,33,73,0.25,218.6,0.75,218.6,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.00057,0.14,0.00559,1,0.238,0.378,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2018-01-28,2017,4,18,28,294.56,0.48,5,Dry,29,5,4,2,33,73,0.25,221.6,0.75,221.6,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.00058,0.142,0.00564,1,0.242,0.383,0.0153,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2018-01-29,2017,4,18,29,297.02,0.48,5,Dry,29,5,4,2,33,73,0.25,224,0.75,224,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000589,0.143,0.00569,1,0.245,0.388,0.0154,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2018-01-30,2017,4,18,30,300.03,0.47,5,Dry,29,5,4,2,33,73,0.24,227,0.76,227,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.0006,0.144,0.00574,2,0.0957,0.24,0.00956,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
2018-01-31,2017,4,18,31,302.49,0.47,5,Dry,29,5,4,2,33,73,0.24,229.5,0.76,229.5,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0153,0.000608,0.145,0.00579,2,0.0974,0.243,0.00967,24.8,0.923,0.97,0.895,25.8,25,50.1,1200
2018-02-01,2017,5,18,32,308.78,0.46,5,Dry,31,6,4,3,41,85,0.28,223.8,0.72,223.8,0,0,0,0,-3,3,31,6,4,0,44,265,990,964.9,25.1,0.129,0.0148,0.00059,0.144,0.00574,1,0.245,0.388,0.0155,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2018-02-02,2017,5,18,33,314.52,0.46,5,Dry,31,6,4,3,41,85,0.27,229.5,0.73,229.5,0,0,0,0,-3,3,31,6,4,0,44,271,990,965,25,0.131,0.0153,0.00061,0.146,0.00584,2,0.0974,0.244,0.00974,24.8,0.923,0.97,0.895,25.7,25,49.9,1200
2018-02-03,2017,5,18,34,318.07,0.45,5,Dry,31,6,4,3,41,85,0.27,233.1,0.73,233.1,0,0,0,0,-3,3,31,6,4,0,44,274,990,965,25,0.132,0.0156,0.000622,0.148,0.00591,2,0.0998,0.248,0.0099,24.8,0.924,0.97,0.896,26.1,25.4,50.7,1220
2018-02-04,2017,5,19,35,321.63,0.45,5,Dry,31,6,4,3,41,85,0.26,236.6,0.74,236.6,0,0,0,0,-3,3,31,6,4,0,44,278,990,965,25,0.134,0.0159,0.000635,0.149,0.00598,2,0.102,0.252,0.0101,24.7,0.925,0.97,0.897,26.6,25.8,51.5,1240
2018-02-05,2017,5,19,36,329.01,0.44,5,Dry,31,6,4,3,41,85,0.26,244,0.74,244,0,0,0,0,-3,3,31,6,4,0,44,285,990,965,25,0.136,0.0165,0.000661,0.153,0.00612,2,0.107,0.26,0.0104,24.7,0.927,0.97,0.9,27.4,26.6,53.2,1280
2018-02-06,2017,5,19,37,335.85,0.43,5,Dry,31,6,4,3,41,85,0.25,250.8,0.75,250.8,0,0,0,0,-3,3,31,6,4,0,44,292,990,965.1,24.9,0.139,0.0174,0.000698,0.156,0.00626,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.2,27.3,54.7,1310
2018-02-07,2017,5,19,38,344.32,0.42,5,Dry,31,6,4,3,41,85,0.25,259.3,0.75,259.3,0,0,0,0,-3,3,31,6,4,0,44,300,990,965.1,24.9,0.142,0.0214,0.00086,0.163,0.00655,2,0.118,0.28,0.0113,24.6,0.931,0.97,0.903,29.1,28.3,56.5,1360
2018-02-08,2017,5,19,39,352.25,0.42,5,Dry,31,6,4,3,41,85,0.24,267.3,0.76,267.3,0,0,0,0,-3,3,31,6,4,0,44,308,990,965.2,24.8,0.144,0.0251,0.00101,0.169,0.00682,2,0.123,0.292,0.0118,24.5,0.933,0.97,0.905,30,29.1,58.2,1400
2018-02-09,2017,5,19,40,361.82,0.41,5,Dry,31,6,4,3,41,85,0.23,276.8,0.77,276.8,0,0,0,0,-3,3,31,6,4,0,44,318,990,965.2,24.8,0.148,0.0297,0.0012,0.177,0.00715,2,0.129,0.307,0.0124,24.5,0.935,0.97,0.907,31.1,30.1,60.3,1450
2018-02-10,2017,5,19,41,370.85,0.4,5,Dry,31,6,4,3,41,85,0.23,285.9,0.77,285.9,0,0,0,0,-3,3,31,6,4,0,44,327,990,965.3,24.7,0.151,0.0339,0.00137,0.185,0.00747,2,0.135,0.32,0.0129,24.4,0.937,0.97,0.909,32.1,31.1,62.2,1490
2018-02-11,2017,5,20,42,379.32,0.39,5,Dry,31,6,4,3,41,85,0.22,294.3,0.78,294.3,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0379,0.00153,0.192,0.00776,2,0.141,0.333,0.0135,24.4,0.939,0.97,0.911,33,32,64.1,1540
2018-02-12,2017,5,20,43,387.25,0.38,5,Dry,31,6,4,3,41,85,0.22,302.3,0.78,302.3,0,0,0,0,-3,3,31,6,4,0,44,343,990,965.3,24.7,0.157,0.0417,0.00169,0.198,0.00804,2,0.147,0.345,0.014,24.3,0.941,0.97,0.912,33.9,32.9,65.8,1580
2018-02-13,2017,5,20,44,400.11,0.37,5,Dry,31,6,4,3,41,85,0.21,315.1,0.79,315.1,0,0,0,0,-3,3,31,6,4,0,44,356,990,965.4,24.6,0.161,0.0477,0.00194,0.209,0.00849,2,0.155,0.364,0.0148,24.2,0.943,0.97,0.914,35.3,34.2,68.5,1640
2018-02-14,2017,5,20,45,414.6,0.36,5,Dry,31,6,4,3,41,85,0.2,329.6,0.8,329.6,0,0,0,0,-3,3,31,6,4,0,44,371,990,965.5,24.5,0.166,0.0546,0.00222,0.221,0.009,2,0.165,0.386,0.0157,24.1,0.945,0.97,0.917,36.9,35.8,71.6,1720
2018-02-15,2017,5,20,46,430.18,0.35,5,Dry,31,6,4,3,41,85,0.2,345.2,0.8,345.2,0,0,0,0,-3,3,31,6,4,0,44,386,990,965.5,24.5,0.172,0.0619,0.00253,0.234,0.00955,2,0.175,0.409,0.0167,24.1,0.948,0.973,0.922,38.6,37.5,75.1,1800
2018-02-16,2017,5,20,47,448.5,0.34,5,Dry,31,6,4,3,41,85,0.19,363.5,0.81,363.5,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.178,0.0706,0.00289,0.249,0.0102,2,0.188,0.437,0.0179,23.9,0.95,0.977,0.929,40.6,39.6,79.3,1900
2018-02-17,2017,5,20,48,469.01,0.33,5,Dry,31,6,4,3,41,85,0.18,384,0.82,384,0,0,0,0,-3,3,31,6,4,0,44,425,990,965.7,24.3,0.186,0.0803,0.0033,0.266,0.0109,2,0.202,0.467,0.0192,23.8,0.953,0.98,0.934,42.7,41.9,83.8,2010
2018-02-18,2017,5,21,49,490.07,0.31,5,Dry,31,6,4,3,41,85,0.17,405.1,0.83,405.1,0,0,0,0,-3,3,31,6,4,0,44,446,990,965.8,24.2,0.193,0.0902,0.00373,0.283,0.0117,2,0.216,0.499,0.0206,23.7,0.955,0.98,0.936,45,44.1,88.1,2120
2018-02-19,2017,5,21,50,516.04,0.3,5,Dry,31,6,4,3,41,85,0.17,431,0.83,431,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.102,0.00425,0.305,0.0126,2,0.233,0.538,0.0223,23.5,0.957,0.98,0.938,47.6,46.7,93.3,2240
2018-02-20,2017,5,21,51,544.75,0.28,5,Dry,31,6,4,3,41,85,0.16,459.8,0.84,459.8,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00484,0.328,0.0137,2,0.253,0.581,0.0243,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
2018-02-21,2017,5,21,52,575.65,0.27,5,Dry,31,6,4,3,41,85,0.15,490.6,0.85,490.6,0,0,0,0,-3,3,31,6,4,0,44,532,990,966.2,23.8,0.229,0.131,0.00548,0.359,0.0151,3,0.163,0.523,0.0219,23.3,0.945,0.97,0.917,35.3,34.2,103,2470
2018-02-22,2017,5,21,53,612.57,0.25,5,Dry,31,6,4,3,41,85,0.14,527.6,0.86,527.6,0,0,0,0,-3,3,31,6,4,0,44,569,990,966.4,23.6,0.25,0.153,0.00649,0.403,0.017,3,0.18,0.583,0.0246,23.1,0.949,0.971,0.922,37.8,36.7,110,2640
2018-02-23,2017,5,21,54,653.31,0.23,5,Dry,31,6,4,3,41,85,0.13,568.3,0.87,568.3,0,0,0,0,-3,3,31,6,4,0,44,609,990,966.5,23.5,0.273,0.181,0.00769,0.453,0.0193,3,0.198,0.652,0.0277,22.8,0.952,0.977,0.93,40.4,39.5,118,2840
2018-02-24,2017,5,21,55,697.33,0.22,5,Dry,31,6,4,3,41,85,0.12,612.3,0.88,612.3,0,0,0,0,-3,3,31,6,4,0,44,653,990,966.7,23.3,0.298,0.21,0.00901,0.508,0.0218,3,0.218,0.726,0.0311,22.6,0.955,0.98,0.936,43.2,42.3,127,3050
2018-02-25,2017,5,22,56,746.28,0.2,5,Dry,31,6,4,3,41,85,0.11,661.3,0.89,661.3,0,0,0,0,-3,3,31,6,4,0,44,702,990,966.9,23.1,0.326,0.243,0.0105,0.568,0.0246,3,0.24,0.808,0.035,22.3,0.957,0.98,0.938,46.1,45.2,136,3260
2018-02-26,2017,5,22,57,782.54,0.19,5,Dry,31,6,4,3,41,85,0.11,697.5,0.89,697.5,0,0,0,0,-3,3,31,6,4,0,44,739,990,967,23,0.346,0.267,0.0116,0.613,0.0267,3,0.256,0.87,0.0379,22.1,0.957,0.98,0.938,48.2,47.3,142,3400
2018-02-27,2017,5,22,58,819.6,0.18,5,Dry,31,6,4,3,41,85,0.1,734.6,0.9,734.6,0,0,0,0,-3,3,31,6,4,0,44,776,990,967.2,22.8,0.367,0.292,0.0128,0.659,0.0289,3,0.273,0.932,0.0408,21.9,0.957,0.98,0.938,50.3,48.2,145,3470
2018-02-28,2017,5,22,59,868.25,0.16,5,Dry,31,6,4,3,41,85,0.098,783.3,0.9,783.3,0,0,0,0,-3,3,31,6,4,0,44,824,990,967.4,22.6,0.409,0.318,0.0141,0.728,0.0322,4,0.207,0.934,0.0413,21.7,0.953,0.975,0.929,39.7,38.7,155,3720
2018-03-01,2017,6,22,60,927.28,0.15,4,Mod_Dry,41,8,7,6,67,129,0.14,798.3,0.86,798.3,0,0,0,0,-6,6,41,8,7,0,73,854,990,967.6,22.4,0.437,0.325,0.0145,0.762,0.034,4,0.212,0.974,0.0435,21.4,0.953,0.976,0.93,40,39,156,3740
2018-03-02,2017,6,22,61,991.46,0.14,4,Mod_Dry,41,8,7,6,67,129,0.13,862.5,0.87,862.5,0,0,0,0,-6,6,41,8,7,0,73,918,990,967.9,22.1,0.496,0.356,0.0161,0.852,0.0385,4,0.234,1.09,0.0491,21,0.955,0.98,0.936,42.5,41.6,167,4000
2018-03-03,2017,6,22,62,1054.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,925.7,0.88,925.7,0,0,0,0,-6,6,41,8,7,0,73,982,990,968.1,21.9,0.554,0.387,0.0177,0.941,0.0429,4,0.255,1.2,0.0545,20.7,0.955,0.98,0.936,45,44.1,176,4230
2018-03-04,2017,6,23,63,1121.1,0.12,4,Mod_Dry,41,8,7,6,67,129,0.12,992.1,0.89,992.1,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.622,0.419,0.0193,1.04,0.048,4,0.277,1.32,0.0607,20.4,0.956,0.98,0.937,47.4,46.5,186,4460
2018-03-05,2017,6,23,64,1179,0.11,4,Mod_Dry,41,8,7,6,67,129,0.11,1050,0.89,1050,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.707,0.536,0.0249,1.24,0.0577,4,0.29,1.53,0.0712,20,0.955,0.98,0.936,49.2,48.2,193,4630
2018-03-06,2017,6,23,65,1233,0.11,4,Mod_Dry,41,8,7,6,67,129,0.1,1104,0.9,1100,4,1,0,0,-6,9,42,8,7,0,76,1160,990,968.6,21.4,0.782,0.648,0.0303,1.43,0.0669,4,0.3,1.73,0.081,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2018-03-07,2017,6,23,66,1282.5,0.1,4,Mod_Dry,41,8,7,6,67,129,0.1,1154,0.9,1100,54,12,2,2,-4,42,53,10,9,2,109,1170,990,968.8,21.2,0.804,0.648,0.0305,1.45,0.0685,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2018-03-08,2017,6,23,67,1333.1,0.097,4,Mod_Dry,41,8,7,6,67,129,0.097,1204,0.9,1100,104,24,3,3,-3,77,65,11,10,3,144,1190,990,968.9,21.1,0.825,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2018-03-09,2017,6,23,68,1384.6,0.092,4,Mod_Dry,41,8,7,6,67,129,0.093,1256,0.91,1100,156,35,5,5,-1,112,76,13,12,5,179,1200,990,969.1,20.9,0.846,0.648,0.031,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2018-03-10,2017,6,23,69,1418.5,0.088,4,Mod_Dry,41,8,7,6,67,129,0.091,1289,0.91,1100,189,43,6,6,0,134,84,14,13,6,201,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.8,191,4580
2018-03-11,2017,6,24,70,1452.7,0.083,3,Normal,49,9,9,9,107,183,0.13,1270,0.87,1100,170,38,5,5,-4,126,87,14,14,5,233,1220,990,969.3,20.7,0.867,0.648,0.0314,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2018-03-12,2017,6,24,71,1487.4,0.078,3,Normal,49,9,9,9,107,183,0.12,1304,0.88,1100,204,46,6,6,-3,149,95,15,15,6,256,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2018-03-13,2017,6,24,72,1522.4,0.074,3,Normal,49,9,9,9,107,183,0.12,1339,0.88,1100,239,51,7,7,-2,176,100,16,16,7,283,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2018-03-14,2017,6,24,73,1551.3,0.07,3,Normal,49,9,9,9,107,183,0.12,1368,0.88,1100,268,51,8,8,-1,202,100,17,17,8,309,1230,990,969.7,20.3,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2018-03-15,2017,6,24,74,1586.9,0.067,3,Normal,49,9,9,9,107,183,0.12,1404,0.89,1100,304,51,9,9,0,235,100,18,18,9,342,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2018-03-16,2017,6,24,75,1616.3,0.064,3,Normal,49,9,9,9,107,183,0.11,1433,0.89,1100,333,51,9,10,1,262,100,18,19,10,369,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
2018-03-17,2017,6,24,76,1652.5,0.061,3,Normal,49,9,9,9,107,183,0.11,1470,0.89,1100,370,51,9,11,2,297,100,18,20,11,404,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2018-03-18,2017,6,25,77,1689.1,0.058,3,Normal,49,9,9,9,107,183,0.11,1506,0.89,1100,406,51,9,12,3,331,100,18,21,12,438,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.3,45.4,181,4350
2018-03-19,2017,6,25,78,1726,0.054,3,Normal,49,9,9,9,107,183,0.11,1543,0.89,1100,443,51,9,14,4,365,100,18,23,13,472,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45,180,4320
2018-03-20,2017,6,25,79,1756.4,0.051,3,Normal,49,9,9,9,107,183,0.1,1573,0.9,1100,473,51,9,14,5,394,100,18,23,14,501,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2018-03-21,2017,6,25,80,1787,0.049,3,Normal,49,9,9,9,107,183,0.1,1604,0.9,1100,504,51,9,15,6,423,100,18,24,15,530,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2018-03-22,2017,6,25,81,1817.8,0.046,3,Normal,49,9,9,9,107,183,0.1,1635,0.9,1100,535,51,9,16,7,452,100,18,25,16,559,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2018-03-23,2017,6,25,82,1842,0.045,3,Normal,49,9,9,9,107,183,0.099,1659,0.9,1100,559,51,9,16,8,475,100,18,25,17,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2018-03-24,2017,6,25,83,1866.2,0.043,3,Normal,49,9,9,9,107,183,0.098,1683,0.9,1100,583,51,9,16,8,499,100,18,25,17,606,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2018-03-25,2017,6,26,84,1883.6,0.042,3,Normal,49,9,9,9,107,183,0.097,1701,0.9,1100,601,51,9,16,9,516,100,18,25,18,623,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2018-03-26,2017,6,26,85,1901,0.04,3,Normal,49,9,9,9,107,183,0.096,1718,0.9,1100,618,51,9,16,10,532,100,18,25,19,639,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2018-03-27,2017,6,26,86,1918.5,0.039,3,Normal,49,9,9,9,107,183,0.095,1735,0.91,1100,635,51,9,16,10,549,100,18,25,19,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2018-03-28,2017,6,26,87,1936,0.039,3,Normal,49,9,9,9,107,183,0.095,1753,0.91,1100,653,51,9,16,11,566,100,18,25,20,673,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2018-03-29,2017,6,26,88,1953.7,0.038,3,Normal,49,9,9,9,107,183,0.094,1771,0.91,1100,671,51,9,16,11,584,100,18,25,20,691,1240,990,971,19,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2018-03-30,2017,6,26,89,1971.3,0.037,3,Normal,49,9,9,9,107,183,0.093,1788,0.91,1100,688,51,9,16,12,600,100,18,25,21,707,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2018-03-31,2017,6,26,90,1989,0.036,3,Normal,49,9,9,9,107,183,0.092,1806,0.91,1100,706,51,9,16,12,618,100,18,25,21,725,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2018-04-01,2017,7,27,91,2014,0.035,3,Normal,54,13,14,19,117,217,0.11,1797,0.89,1100,697,46,5,11,2,633,100,18,25,21,750,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.4,42.6,170,4090
2018-04-02,2017,7,27,92,2039,0.034,3,Normal,54,13,14,19,117,217,0.11,1822,0.89,1100,722,46,5,11,3,657,100,18,25,22,774,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2018-04-03,2017,7,27,93,2064.1,0.032,3,Normal,54,13,14,19,117,217,0.1,1847,0.9,1100,747,46,5,11,3,682,100,18,25,22,799,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2018-04-04,2017,7,27,94,2096.6,0.031,3,Normal,54,13,14,19,117,217,0.1,1880,0.9,1100,780,46,5,11,4,714,100,18,25,23,831,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2018-04-05,2017,7,27,95,2136.5,0.029,3,Normal,54,13,14,19,117,217,0.1,1919,0.9,1100,819,46,5,11,6,751,100,18,25,25,868,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2018-04-06,2017,7,27,96,2169.3,0.028,3,Normal,54,13,14,19,117,217,0.1,1952,0.9,1100,852,46,5,11,7,783,100,18,25,26,900,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2018-04-07,2017,7,27,97,2202.3,0.027,3,Normal,54,13,14,19,117,217,0.099,1985,0.9,1100,885,46,5,11,8,815,100,18,25,27,932,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2018-04-08,2017,7,28,98,2242.9,0.026,3,Normal,54,13,14,19,117,217,0.097,2026,0.9,1100,926,46,5,11,9,855,100,18,25,28,972,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2018-04-09,2017,7,28,99,2276.3,0.024,3,Normal,54,13,14,19,117,217,0.095,2059,0.91,1100,959,46,5,11,10,887,100,18,25,29,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2018-04-10,2017,7,28,100,2302.4,0.023,3,Normal,54,13,14,19,117,217,0.094,2085,0.91,1100,985,46,5,11,11,912,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2018-04-11,2017,7,28,101,2328.6,0.023,4,Mod_Dry,45,11,10,10,72,148,0.064,2181,0.94,1100,1080,55,7,15,22,982,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2018-04-12,2017,7,28,102,2354.8,0.022,4,Mod_Dry,45,11,10,10,72,148,0.063,2207,0.94,1100,1110,55,7,15,23,1010,100,18,25,33,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2018-04-13,2017,7,28,103,2381.2,0.021,4,Mod_Dry,45,11,10,10,72,148,0.062,2233,0.94,1100,1130,55,7,15,24,1030,100,18,25,34,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2018-04-14,2017,7,28,104,2400.1,0.02,4,Mod_Dry,45,11,10,10,72,148,0.062,2252,0.94,1100,1150,55,7,15,25,1050,100,18,25,35,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2018-04-15,2017,7,29,105,2419,0.019,4,Mod_Dry,45,11,10,10,72,148,0.061,2271,0.94,1100,1170,55,7,15,25,1070,100,18,25,35,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2018-04-16,2017,7,29,106,2430.4,0.019,4,Mod_Dry,45,11,10,10,72,148,0.061,2282,0.94,1100,1180,55,7,15,25,1080,100,18,25,35,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2018-04-17,2017,7,29,107,2441.8,0.018,4,Mod_Dry,45,11,10,10,72,148,0.061,2294,0.94,1100,1190,55,7,15,26,1090,100,18,25,36,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.7,159,3820
2018-04-18,2017,7,29,108,2445.6,0.018,4,Mod_Dry,45,11,10,10,72,148,0.06,2298,0.94,1100,1200,55,7,15,26,1100,100,18,25,36,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2018-04-19,2017,7,29,109,2441.8,0.018,4,Mod_Dry,45,11,10,10,72,148,0.061,2294,0.94,1100,1190,55,7,15,26,1090,100,18,25,36,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.7,159,3820
2018-04-20,2017,7,29,110,2438,0.019,4,Mod_Dry,45,11,10,10,72,148,0.061,2290,0.94,1100,1190,55,7,15,26,1090,100,18,25,36,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2018-04-21,2017,7,29,111,2434.2,0.019,3,Normal,54,13,14,19,117,217,0.089,2217,0.91,1100,1120,46,5,11,15,1040,100,18,25,34,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2018-04-22,2017,7,30,112,2422.8,0.019,3,Normal,54,13,14,19,117,217,0.09,2206,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2018-04-23,2017,7,30,113,2411.5,0.02,3,Normal,54,13,14,19,117,217,0.09,2194,0.91,1100,1090,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2018-04-24,2017,7,30,114,2392.5,0.02,3,Normal,54,13,14,19,117,217,0.091,2176,0.91,1100,1080,46,5,11,13,1000,100,18,25,32,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2018-04-25,2017,7,30,115,2373.7,0.021,3,Normal,54,13,14,19,117,217,0.091,2157,0.91,1100,1060,46,5,11,13,982,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2018-04-26,2017,7,30,116,2354.8,0.022,3,Normal,54,13,14,19,117,217,0.092,2138,0.91,1100,1040,46,5,11,12,964,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2018-04-27,2017,7,30,117,2336.1,0.022,3,Normal,54,13,14,19,117,217,0.093,2119,0.91,1100,1020,46,5,11,12,945,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2018-04-28,2017,7,30,118,2309.9,0.023,3,Normal,54,13,14,19,117,217,0.094,2093,0.91,1100,993,46,5,11,11,920,100,18,25,30,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2018-04-29,2017,7,31,119,2283.8,0.024,3,Normal,54,13,14,19,117,217,0.095,2067,0.91,1100,967,46,5,11,10,895,100,18,25,29,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2018-04-30,2017,7,31,120,2257.8,0.025,3,Normal,54,13,14,19,117,217,0.096,2041,0.9,1100,941,46,5,11,9,870,100,18,25,28,987,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2018-05-01,2017,8,31,121,2224.4,0.026,3,Normal,55,13,13,17,178,276,0.12,1948,0.88,1100,848,45,5,12,8,778,100,18,25,25,956,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2018-05-02,2017,8,31,122,2191.3,0.027,3,Normal,55,13,13,17,178,276,0.13,1915,0.87,1100,815,45,5,12,7,746,100,18,25,24,924,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2018-05-03,2017,8,31,123,2158.4,0.029,3,Normal,55,13,13,17,178,276,0.13,1882,0.87,1100,782,45,5,12,6,714,100,18,25,23,892,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2018-05-04,2017,8,31,124,2125.6,0.03,3,Normal,55,13,13,17,178,276,0.13,1850,0.87,1100,750,45,5,12,6,682,100,18,25,23,860,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2018-05-05,2017,8,31,125,2093,0.031,3,Normal,55,13,13,17,178,276,0.13,1817,0.87,1100,717,45,5,12,5,650,100,18,25,22,828,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2018-05-06,2017,8,32,126,2060.5,0.033,3,Normal,55,13,13,17,178,276,0.13,1785,0.87,1100,685,45,5,12,4,619,100,18,25,21,797,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2018-05-07,2017,8,32,127,2021.1,0.034,3,Normal,55,13,13,17,178,276,0.14,1745,0.86,1100,645,45,5,12,2,581,100,18,25,19,759,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2018-05-08,2017,8,32,128,1982,0.036,3,Normal,55,13,13,17,178,276,0.14,1706,0.86,1100,606,45,5,12,1,543,100,18,25,18,721,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2018-05-09,2017,8,32,129,1943.1,0.038,3,Normal,55,13,13,17,178,276,0.14,1667,0.86,1100,567,45,5,12,0,505,100,18,25,17,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2018-05-10,2017,8,32,130,1904.5,0.04,3,Normal,55,13,13,17,178,276,0.14,1628,0.85,1100,528,45,5,12,-1,467,100,18,25,16,645,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2018-05-11,2017,8,32,131,1866.2,0.043,3,Normal,55,13,13,17,178,276,0.15,1590,0.85,1100,490,45,5,12,-2,430,100,18,25,15,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2018-05-12,2017,8,32,132,1828.2,0.046,3,Normal,55,13,13,17,178,276,0.15,1552,0.85,1100,452,45,5,12,-3,393,100,18,25,14,571,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2018-05-13,2017,8,33,133,1790.4,0.048,3,Normal,55,13,13,17,178,276,0.15,1514,0.85,1100,414,45,5,12,-5,357,100,18,25,12,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2018-05-14,2017,8,33,134,1759.8,0.051,3,Normal,55,13,13,17,178,276,0.16,1484,0.84,1100,384,45,5,12,-5,327,100,18,25,12,505,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2018-05-15,2017,8,33,135,1729.4,0.054,3,Normal,55,13,13,17,178,276,0.16,1453,0.84,1100,353,45,5,11,-6,298,100,18,24,11,476,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2018-05-16,2017,8,33,136,1699.1,0.057,3,Normal,55,13,13,17,178,276,0.16,1423,0.84,1100,323,45,5,10,-7,270,100,18,23,10,448,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2018-05-17,2017,8,33,137,1669.1,0.06,3,Normal,55,13,13,17,178,276,0.17,1393,0.83,1100,293,45,5,9,-8,242,100,18,22,9,420,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0784,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2018-05-18,2017,8,33,138,1639.3,0.062,3,Normal,55,13,13,17,178,276,0.17,1363,0.83,1100,263,45,5,8,-9,214,100,18,21,8,392,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2018-05-19,2017,8,33,139,1609.7,0.065,3,Normal,55,13,13,17,178,276,0.17,1334,0.83,1100,234,45,5,7,-10,187,100,18,20,7,365,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2018-05-20,2017,8,34,140,1580.4,0.067,3,Normal,55,13,13,17,178,276,0.17,1304,0.82,1100,204,45,5,6,-11,159,100,18,19,6,337,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2018-05-21,2017,8,34,141,1551.3,0.07,3,Normal,55,13,13,17,178,276,0.18,1275,0.82,1100,175,40,5,5,-12,137,95,18,18,5,315,1230,990,969.7,20.3,0.895,0.648,0.0318,1.54,0.0758,4,0.3,1.84,0.0906,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2018-05-22,2017,8,34,142,1522.4,0.074,3,Normal,55,13,13,17,178,276,0.18,1246,0.82,1100,146,33,4,4,-13,118,88,17,17,4,296,1220,990,969.6,20.4,0.877,0.648,0.0317,1.53,0.0746,4,0.3,1.83,0.0893,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2018-05-23,2017,8,34,143,1493.7,0.077,3,Normal,55,13,13,17,178,276,0.18,1218,0.81,1100,118,27,4,4,-13,96,82,17,17,4,274,1220,990,969.5,20.5,0.868,0.648,0.0316,1.52,0.0738,4,0.3,1.82,0.0885,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2018-05-24,2017,8,34,144,1465.3,0.081,3,Normal,55,13,13,17,178,276,0.19,1189,0.81,1100,89,20,3,3,-14,77,75,16,16,3,255,1210,990,969.4,20.6,0.855,0.648,0.0314,1.5,0.0729,4,0.3,1.8,0.0874,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2018-05-25,2017,8,34,145,1437.1,0.085,3,Normal,55,13,13,17,178,276,0.19,1161,0.81,1100,61,14,2,2,-15,58,69,15,15,2,236,1200,990,969.3,20.7,0.844,0.648,0.0313,1.49,0.072,4,0.3,1.79,0.0865,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2018-05-26,2017,8,34,146,1409.2,0.09,3,Normal,55,13,13,17,178,276,0.2,1133,0.8,1100,33,7,1,1,-16,40,62,14,14,1,218,1190,990,969.2,20.8,0.83,0.648,0.0311,1.48,0.071,4,0.3,1.78,0.0855,19,0.953,0.98,0.934,48.9,47.9,192,4600
2018-05-27,2017,8,35,147,1375.5,0.093,3,Normal,55,13,13,17,178,276,0.2,1099,0.8,1099,0,0,0,0,-17,17,55,13,13,0,195,1180,990,969.1,20.9,0.816,0.647,0.0309,1.46,0.0699,4,0.3,1.76,0.0843,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2018-05-28,2017,8,35,148,1324.1,0.098,3,Normal,55,13,13,17,178,276,0.21,1048,0.79,1048,0,0,0,0,-17,17,55,13,13,0,195,1130,990,968.9,21.1,0.741,0.531,0.0252,1.27,0.0604,4,0.29,1.56,0.0741,19.5,0.954,0.98,0.935,47.8,46.9,188,4500
2018-05-29,2017,8,35,149,1279.6,0.1,3,Normal,55,13,13,17,178,276,0.22,1004,0.78,1004,0,0,0,0,-17,17,55,13,13,0,195,1080,990,968.8,21.2,0.676,0.431,0.0203,1.11,0.0522,4,0.281,1.39,0.0654,19.8,0.955,0.98,0.936,46.6,45.7,183,4380
2018-05-30,2017,8,35,150,1235.9,0.11,3,Normal,55,13,13,17,178,276,0.22,959.9,0.78,959.9,0,0,0,0,-17,17,55,13,13,0,195,1040,990,968.6,21.4,0.612,0.404,0.0189,1.02,0.0475,4,0.266,1.28,0.06,20.1,0.955,0.98,0.936,45.1,44.2,177,4240
2018-05-31,2017,8,35,151,1198.8,0.11,3,Normal,55,13,13,17,178,276,0.23,922.8,0.77,922.8,0,0,0,0,-17,17,55,13,13,0,195,1000,990,968.5,21.5,0.574,0.386,0.018,0.959,0.0447,4,0.254,1.21,0.0565,20.3,0.955,0.98,0.936,43.8,42.9,172,4120
2018-06-01,2017,9,35,152,1162.3,0.11,4,Mod_Dry,45,10,9,9,88,161,0.14,1001,0.86,1001,0,0,0,0,-9,9,45,10,9,0,97,1070,990,968.4,21.6,0.648,0.426,0.0197,1.07,0.0497,4,0.28,1.35,0.0627,20.2,0.955,0.98,0.936,47.5,46.5,186,4470
2018-06-02,2017,9,35,153,1132,0.12,4,Mod_Dry,45,10,9,9,88,161,0.14,971,0.86,971,0,0,0,0,-9,9,45,10,9,0,97,1030,990,968.3,21.7,0.603,0.409,0.0189,1.01,0.0467,4,0.27,1.28,0.0591,20.4,0.955,0.98,0.936,46.4,45.5,182,4370
2018-06-03,2017,9,36,154,1102.2,0.12,4,Mod_Dry,45,10,9,9,88,161,0.15,941.2,0.85,941.2,0,0,0,0,-9,9,45,10,9,0,97,1010,990,968.2,21.8,0.575,0.395,0.0181,0.97,0.0445,4,0.26,1.23,0.0565,20.5,0.955,0.98,0.936,45.3,44.4,178,4260
2018-06-04,2017,9,36,155,1073,0.13,4,Mod_Dry,45,10,9,9,88,161,0.15,912,0.85,912,0,0,0,0,-9,9,45,10,9,0,97,976,990,968.1,21.9,0.548,0.38,0.0174,0.929,0.0425,4,0.25,1.18,0.0539,20.7,0.955,0.98,0.936,44.2,43.3,173,4160
2018-06-05,2017,9,36,156,1049.5,0.13,4,Mod_Dry,45,10,9,9,88,161,0.15,888.5,0.85,888.5,0,0,0,0,-9,9,45,10,9,0,97,953,990,968.1,21.9,0.527,0.369,0.0168,0.896,0.0408,4,0.242,1.14,0.0519,20.8,0.955,0.98,0.936,43.3,42.4,170,4070
2018-06-06,2017,9,36,157,1026.5,0.13,4,Mod_Dry,45,10,9,9,88,161,0.16,865.5,0.84,865.5,0,0,0,0,-9,9,45,10,9,0,97,929,990,968,22,0.506,0.358,0.0163,0.864,0.0392,4,0.235,1.1,0.0499,20.9,0.955,0.98,0.935,42.4,41.5,166,3990
2018-06-07,2017,9,36,158,1003.8,0.14,4,Mod_Dry,45,10,9,9,88,161,0.16,842.8,0.84,842.8,0,0,0,0,-9,9,45,10,9,0,97,907,990,967.9,22.1,0.485,0.347,0.0157,0.832,0.0377,4,0.227,1.06,0.0479,21,0.954,0.979,0.934,41.5,40.6,162,3900
2018-06-08,2017,9,36,159,981.66,0.14,4,Mod_Dry,45,10,9,9,88,161,0.16,820.7,0.84,820.7,0,0,0,0,-9,9,45,10,9,0,97,885,990,967.8,22.2,0.465,0.336,0.0152,0.801,0.0361,4,0.219,1.02,0.046,21.2,0.954,0.977,0.932,40.6,39.7,159,3810
2018-06-09,2017,9,36,160,964.75,0.14,4,Mod_Dry,45,10,9,9,88,161,0.17,803.8,0.83,803.8,0,0,0,0,-9,9,45,10,9,0,97,868,990,967.8,22.2,0.449,0.328,0.0147,0.777,0.0349,4,0.214,0.991,0.0446,21.2,0.953,0.976,0.93,39.9,39,156,3740
2018-06-10,2017,9,37,161,948.15,0.15,4,Mod_Dry,45,10,9,9,88,161,0.17,787.1,0.83,787.1,0,0,0,0,-9,9,45,10,9,0,97,851,990,967.7,22.3,0.434,0.32,0.0143,0.754,0.0338,4,0.208,0.962,0.0431,21.3,0.953,0.974,0.928,39.2,38.2,153,3670
2018-06-11,2017,9,37,162,931.87,0.15,4,Mod_Dry,45,10,9,9,88,161,0.17,770.9,0.83,770.9,0,0,0,0,-9,9,45,10,9,0,97,835,990,967.6,22.4,0.419,0.312,0.014,0.731,0.0327,3,0.286,1.02,0.0455,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
2018-06-12,2017,9,37,163,915.92,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,754.9,0.82,754.9,0,0,0,0,-9,9,45,10,9,0,97,819,990,967.6,22.4,0.405,0.304,0.0136,0.709,0.0316,3,0.281,0.99,0.0441,21.4,0.957,0.98,0.938,50.6,48.2,145,3470
2018-06-13,2017,9,37,164,900.33,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,739.3,0.82,739.3,0,0,0,0,-9,9,45,10,9,0,97,803,990,967.5,22.5,0.39,0.295,0.0131,0.685,0.0305,3,0.275,0.96,0.0427,21.5,0.957,0.98,0.938,49.8,48.2,145,3470
2018-06-14,2017,9,37,165,885.13,0.16,4,Mod_Dry,45,10,9,9,88,161,0.18,724.1,0.82,724.1,0,0,0,0,-9,9,45,10,9,0,97,788,990,967.4,22.6,0.376,0.285,0.0126,0.661,0.0293,3,0.268,0.93,0.0412,21.6,0.957,0.98,0.938,49,48,144,3460
2018-06-15,2017,9,37,166,870.33,0.16,4,Mod_Dry,45,10,9,9,88,161,0.18,709.3,0.81,709.3,0,0,0,0,-9,9,45,10,9,0,97,773,990,967.4,22.6,0.366,0.275,0.0122,0.641,0.0283,3,0.262,0.903,0.0399,21.7,0.957,0.98,0.938,48.2,47.2,142,3400
2018-06-16,2017,9,37,167,855.98,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,695,0.81,695,0,0,0,0,-9,9,45,10,9,0,97,759,990,967.3,22.7,0.358,0.265,0.0117,0.623,0.0275,3,0.255,0.878,0.0387,21.8,0.957,0.98,0.938,47.4,46.4,139,3340
2018-06-17,2017,9,38,168,842.11,0.17,4,Mod_Dry,45,10,9,9,88,161,0.19,681.1,0.81,681.1,0,0,0,0,-9,9,45,10,9,0,97,745,990,967.3,22.7,0.35,0.256,0.0113,0.606,0.0267,3,0.249,0.855,0.0376,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2018-06-18,2017,9,38,169,828.77,0.17,4,Mod_Dry,45,10,9,9,88,161,0.19,667.8,0.81,667.8,0,0,0,0,-9,9,45,10,9,0,97,732,990,967.2,22.8,0.342,0.247,0.0108,0.589,0.0259,3,0.243,0.832,0.0365,22,0.957,0.98,0.938,45.8,44.9,135,3230
2018-06-19,2017,9,38,170,819.6,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,658.6,0.8,658.6,0,0,0,0,-9,9,45,10,9,0,97,723,990,967.2,22.8,0.337,0.241,0.0106,0.578,0.0253,3,0.239,0.817,0.0358,22,0.956,0.98,0.937,45.3,44.4,133,3200
2018-06-20,2017,9,38,171,810.77,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,649.8,0.8,649.8,0,0,0,0,-9,9,45,10,9,0,97,714,990,967.1,22.9,0.332,0.235,0.0103,0.567,0.0248,3,0.235,0.802,0.0351,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2018-06-21,2017,9,38,172,802.31,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,641.3,0.8,641.3,0,0,0,0,-9,9,45,10,9,0,97,705,990,967.1,22.9,0.327,0.229,0.01,0.557,0.0243,3,0.231,0.788,0.0344,22.1,0.956,0.98,0.937,44.3,43.4,130,3120
2018-06-22,2017,9,38,173,794.29,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,633.3,0.8,633.3,0,0,0,0,-9,9,45,10,9,0,97,697,990,967.1,22.9,0.323,0.224,0.00977,0.547,0.0239,3,0.227,0.774,0.0338,22.1,0.955,0.98,0.936,43.8,42.9,129,3090
2018-06-23,2017,9,38,174,786.76,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,625.8,0.8,625.8,0,0,0,0,-9,9,45,10,9,0,97,690,990,967,23,0.319,0.219,0.00954,0.538,0.0234,3,0.224,0.762,0.0332,22.2,0.955,0.98,0.936,43.4,42.5,127,3060
2018-06-24,2017,9,39,175,779.86,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,618.9,0.79,618.9,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.214,0.00933,0.529,0.023,3,0.221,0.75,0.0326,22.2,0.955,0.98,0.936,42.9,42.1,126,3030
2018-06-25,2017,9,39,176,773.83,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,612.8,0.79,612.8,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.21,0.00914,0.522,0.0227,3,0.218,0.74,0.0322,22.3,0.955,0.98,0.936,42.6,41.7,125,3000
2018-06-26,2017,9,39,177,766.24,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,605.2,0.79,605.2,0,0,0,0,-9,9,45,10,9,0,97,669,990,967,23,0.307,0.205,0.00891,0.512,0.0222,3,0.215,0.727,0.0316,22.3,0.954,0.98,0.935,42.1,41.3,124,2970
2018-06-27,2017,9,39,178,753.93,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,592.9,0.79,592.9,0,0,0,0,-9,9,45,10,9,0,97,657,990,966.9,23.1,0.3,0.197,0.00854,0.497,0.0215,3,0.209,0.706,0.0306,22.4,0.954,0.979,0.934,41.4,40.5,121,2920
2018-06-28,2017,9,39,179,742.72,0.2,4,Mod_Dry,45,10,9,9,88,161,0.22,581.7,0.78,581.7,0,0,0,0,-9,9,45,10,9,0,97,646,990,966.9,23.1,0.293,0.19,0.0082,0.483,0.0209,3,0.204,0.687,0.0297,22.4,0.953,0.977,0.931,40.7,39.8,119,2860
2018-06-29,2017,9,39,180,730.97,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,570,0.78,570,0,0,0,0,-9,9,45,10,9,0,97,634,990,966.8,23.2,0.287,0.182,0.00784,0.469,0.0202,3,0.199,0.668,0.0288,22.5,0.952,0.976,0.929,39.9,39,117,2810
2018-06-30,2017,9,39,181,719.21,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,558.2,0.78,558.2,0,0,0,0,-9,9,45,10,9,0,97,622,990,966.8,23.2,0.28,0.174,0.00749,0.454,0.0195,3,0.194,0.648,0.0279,22.6,0.951,0.974,0.927,39.2,38.2,115,2750
2018-07-01,2017,10,40,182,708,0.21,3,Normal,50,10,9,9,108,186,0.26,522,0.74,522,0,0,0,0,-9,9,50,10,9,0,117,591,990,966.7,23.3,0.262,0.15,0.00643,0.412,0.0177,3,0.177,0.589,0.0253,22.7,0.948,0.97,0.92,36.7,35.6,107,2560
2018-07-02,2017,10,40,183,696.79,0.22,3,Normal,50,10,9,9,108,186,0.27,510.8,0.73,510.8,0,0,0,0,-9,9,50,10,9,0,117,580,990,966.7,23.3,0.256,0.142,0.0061,0.398,0.0171,3,0.172,0.571,0.0245,22.7,0.947,0.97,0.919,36,34.9,105,2510
2018-07-03,2017,10,40,184,686.67,0.22,3,Normal,50,10,9,9,108,186,0.27,500.7,0.73,500.7,0,0,0,0,-9,9,50,10,9,0,117,570,990,966.6,23.4,0.25,0.135,0.0058,0.386,0.0165,3,0.168,0.554,0.0237,22.8,0.946,0.97,0.918,35.3,34.3,103,2470
2018-07-04,2017,10,40,185,676,0.22,3,Normal,50,10,9,9,108,186,0.28,490,0.72,490,0,0,0,0,-9,9,50,10,9,0,117,559,990,966.6,23.4,0.244,0.13,0.00557,0.374,0.016,2,0.273,0.648,0.0277,22.7,0.956,0.98,0.937,52.3,48.2,96.4,2310
2018-07-05,2017,10,40,186,665.34,0.23,3,Normal,50,10,9,9,108,186,0.28,479.3,0.72,479.3,0,0,0,0,-9,9,50,10,9,0,117,548,990,966.6,23.4,0.238,0.125,0.00534,0.363,0.0155,2,0.266,0.629,0.0269,22.8,0.956,0.98,0.937,51.3,48.2,96.4,2310
2018-07-06,2017,10,40,187,655.22,0.23,3,Normal,50,10,9,9,108,186,0.28,469.2,0.72,469.2,0,0,0,0,-9,9,50,10,9,0,117,538,990,966.5,23.5,0.232,0.12,0.00513,0.353,0.015,2,0.259,0.612,0.0261,22.9,0.957,0.98,0.938,50.3,48.2,96.4,2310
2018-07-07,2017,10,40,188,646.2,0.23,3,Normal,50,10,9,9,108,186,0.29,460.2,0.71,460.2,0,0,0,0,-9,9,50,10,9,0,117,529,990,966.5,23.5,0.227,0.116,0.00494,0.343,0.0146,2,0.253,0.597,0.0254,22.9,0.957,0.98,0.938,49.5,48.2,96.4,2310
2018-07-08,2017,10,41,189,636.63,0.24,3,Normal,50,10,9,9,108,186,0.29,450.6,0.71,450.6,0,0,0,0,-9,9,50,10,9,0,117,520,990,966.4,23.6,0.222,0.112,0.00474,0.334,0.0142,2,0.247,0.58,0.0246,23,0.958,0.98,0.939,48.6,47.7,95.3,2290
2018-07-09,2017,10,41,190,627.06,0.24,3,Normal,50,10,9,9,108,186,0.3,441.1,0.7,441.1,0,0,0,0,-9,9,50,10,9,0,117,510,990,966.4,23.6,0.216,0.107,0.00454,0.324,0.0137,2,0.24,0.564,0.0239,23,0.958,0.98,0.938,47.7,46.7,93.5,2240
2018-07-10,2017,10,41,191,617.49,0.25,3,Normal,50,10,9,9,108,186,0.3,431.5,0.7,431.5,0,0,0,0,-9,9,50,10,9,0,117,500,990,966.4,23.6,0.212,0.103,0.00434,0.315,0.0133,2,0.234,0.549,0.0232,23.1,0.957,0.98,0.938,46.7,45.8,91.6,2200
2018-07-11,2017,10,41,192,608.47,0.25,3,Normal,50,10,9,9,108,186,0.31,422.5,0.69,422.5,0,0,0,0,-9,9,50,10,9,0,117,491,990,966.3,23.7,0.209,0.0984,0.00416,0.307,0.013,2,0.228,0.535,0.0226,23.1,0.956,0.98,0.937,45.8,44.9,89.8,2160
2018-07-12,2017,10,41,193,600.54,0.26,3,Normal,50,10,9,9,108,186,0.31,414.5,0.69,414.5,0,0,0,0,-9,9,50,10,9,0,117,484,990,966.3,23.7,0.206,0.0947,0.00399,0.301,0.0127,2,0.222,0.523,0.0221,23.2,0.956,0.98,0.937,45,44.1,88.2,2120
2018-07-13,2017,10,41,194,592.06,0.26,3,Normal,50,10,9,9,108,186,0.31,406.1,0.69,406.1,0,0,0,0,-9,9,50,10,9,0,117,475,990,966.3,23.7,0.203,0.0907,0.00382,0.294,0.0124,2,0.217,0.51,0.0215,23.2,0.955,0.98,0.936,44.2,43.3,86.6,2080
2018-07-14,2017,10,41,195,583.58,0.26,3,Normal,50,10,9,9,108,186,0.32,397.6,0.68,397.6,0,0,0,0,-9,9,50,10,9,0,117,467,990,966.2,23.8,0.2,0.0867,0.00365,0.287,0.0121,2,0.211,0.498,0.0209,23.3,0.955,0.98,0.935,43.3,42.4,84.9,2040
2018-07-15,2017,10,42,196,575.11,0.27,3,Normal,50,10,9,9,108,186,0.32,389.1,0.68,389.1,0,0,0,0,-9,9,50,10,9,0,117,458,990,966.2,23.8,0.197,0.0827,0.00347,0.28,0.0118,2,0.205,0.485,0.0204,23.3,0.953,0.98,0.934,42.4,41.6,83.2,2000
2018-07-16,2017,10,42,197,567.18,0.27,3,Normal,50,10,9,9,108,186,0.33,381.2,0.67,381.2,0,0,0,0,-9,9,50,10,9,0,117,450,990,966.2,23.8,0.194,0.0789,0.00331,0.273,0.0115,2,0.2,0.473,0.0198,23.4,0.953,0.979,0.933,41.6,40.8,81.5,1960
2018-07-17,2017,10,42,198,559.25,0.28,3,Normal,50,10,9,9,108,186,0.33,373.3,0.67,373.3,0,0,0,0,-9,9,50,10,9,0,117,442,990,966.1,23.9,0.192,0.0752,0.00315,0.267,0.0112,2,0.194,0.461,0.0193,23.4,0.952,0.978,0.93,40.8,39.9,79.8,1910
2018-07-18,2017,10,42,199,552.41,0.28,3,Normal,50,10,9,9,108,186,0.34,366.4,0.66,366.4,0,0,0,0,-9,9,50,10,9,0,117,435,990,966.1,23.9,0.189,0.0719,0.00301,0.261,0.0109,2,0.19,0.451,0.0189,23.5,0.951,0.976,0.928,40.1,39.1,78.2,1880
2018-07-19,2017,10,42,200,545.03,0.28,3,Normal,50,10,9,9,108,186,0.34,359,0.66,359,0,0,0,0,-9,9,50,10,9,0,117,428,990,966.1,23.9,0.187,0.0685,0.00286,0.255,0.0107,2,0.185,0.44,0.0184,23.5,0.95,0.975,0.926,39.3,38.3,76.6,1840
2018-07-20,2017,10,42,201,537.65,0.29,3,Normal,50,10,9,9,108,186,0.35,351.6,0.65,351.6,0,0,0,0,-9,9,50,10,9,0,117,421,990,966,24,0.184,0.065,0.00271,0.249,0.0104,2,0.18,0.429,0.0179,23.6,0.949,0.973,0.923,38.5,37.5,75,1800
2018-07-21,2017,10,42,202,530.26,0.29,3,Normal,50,10,9,9,108,186,0.35,344.3,0.65,344.3,0,0,0,0,-9,9,50,10,9,0,117,413,990,966,24,0.181,0.0615,0.00256,0.243,0.0101,2,0.175,0.418,0.0174,23.6,0.948,0.971,0.92,37.7,36.7,73.3,1760
2018-07-22,2017,10,43,203,523.43,0.3,3,Normal,50,10,9,9,108,186,0.35,337.4,0.65,337.4,0,0,0,0,-9,9,50,10,9,0,117,406,990,966,24,0.179,0.0583,0.00242,0.237,0.00987,2,0.17,0.408,0.0169,23.6,0.947,0.97,0.918,37,35.9,71.8,1720
2018-07-23,2017,10,43,204,516.59,0.3,3,Normal,50,10,9,9,108,186,0.36,330.6,0.64,330.6,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.055,0.00229,0.232,0.00962,2,0.166,0.397,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.4,1690
2018-07-24,2017,10,43,205,510.85,0.3,3,Normal,50,10,9,9,108,186,0.36,324.9,0.64,324.9,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.175,0.0523,0.00217,0.227,0.00941,2,0.162,0.389,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.2,1660
2018-07-25,2017,10,43,206,504.56,0.31,3,Normal,50,10,9,9,108,186,0.37,318.6,0.63,318.6,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.172,0.0494,0.00205,0.222,0.00919,2,0.158,0.379,0.0157,23.8,0.944,0.97,0.915,35,34,67.9,1630
2018-07-26,2017,10,43,207,498.27,0.31,3,Normal,50,10,9,9,108,186,0.37,312.3,0.63,312.3,0,0,0,0,-9,9,50,10,9,0,117,381,990,965.8,24.2,0.17,0.0464,0.00192,0.216,0.00896,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.915,34.3,33.3,66.6,1600
2018-07-27,2017,10,43,208,491.98,0.31,3,Normal,50,10,9,9,108,186,0.38,306,0.62,306,0,0,0,0,-9,9,50,10,9,0,117,375,990,965.8,24.2,0.168,0.0434,0.0018,0.211,0.00874,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.3,1570
2018-07-28,2017,10,43,209,485.69,0.32,3,Normal,50,10,9,9,108,186,0.38,299.7,0.62,299.7,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0405,0.00167,0.206,0.00851,2,0.145,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,64,1540
2018-07-29,2017,10,44,210,479.95,0.32,3,Normal,50,10,9,9,108,186,0.39,293.9,0.61,293.9,0,0,0,0,-9,9,50,10,9,0,117,363,990,965.8,24.2,0.164,0.0377,0.00156,0.201,0.00831,2,0.141,0.342,0.0141,23.9,0.94,0.97,0.911,32.4,31.4,62.8,1510
2018-07-30,2017,10,44,211,474.21,0.32,3,Normal,50,10,9,9,108,186,0.39,288.2,0.61,288.2,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.162,0.035,0.00144,0.197,0.0081,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.7,30.8,61.6,1480
2018-07-31,2017,10,44,212,468.47,0.33,3,Normal,50,10,9,9,108,186,0.4,282.5,0.6,282.5,0,0,0,0,-9,9,50,10,9,0,117,351,990,965.7,24.3,0.16,0.0323,0.00133,0.192,0.0079,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.4,1450
2018-08-01,2017,11,44,213,462.72,0.33,3,Normal,47,8,6,5,89,155,0.34,307.7,0.67,307.7,0,0,0,0,-5,5,47,8,6,0,94,369,990,965.7,24.3,0.166,0.0442,0.00182,0.21,0.00863,2,0.15,0.36,0.0148,24,0.942,0.97,0.914,34.1,33,66.1,1590
2018-08-02,2017,11,44,214,455.34,0.34,3,Normal,47,8,6,5,89,155,0.34,300.3,0.66,300.3,0,0,0,0,-5,5,47,8,6,0,94,361,990,965.6,24.4,0.163,0.0408,0.00167,0.204,0.00837,2,0.145,0.349,0.0143,24,0.941,0.97,0.913,33.3,32.3,64.5,1550
2018-08-03,2017,11,44,215,449.6,0.34,3,Normal,47,8,6,5,89,155,0.34,294.6,0.66,294.6,0,0,0,0,-5,5,47,8,6,0,94,356,990,965.6,24.4,0.161,0.0381,0.00156,0.199,0.00817,2,0.141,0.34,0.014,24,0.94,0.97,0.911,32.6,31.6,63.3,1520
2018-08-04,2017,11,44,216,443.31,0.34,3,Normal,47,8,6,5,89,155,0.35,288.3,0.65,288.3,0,0,0,0,-5,5,47,8,6,0,94,349,990,965.6,24.4,0.159,0.0351,0.00144,0.194,0.00794,2,0.137,0.331,0.0136,24.1,0.938,0.97,0.91,31.9,31,62,1490
2018-08-05,2017,11,45,217,437.02,0.35,3,Normal,47,8,6,5,89,155,0.35,282,0.65,282,0,0,0,0,-5,5,47,8,6,0,94,343,990,965.6,24.4,0.157,0.0321,0.00131,0.189,0.00772,2,0.133,0.322,0.0132,24.1,0.937,0.97,0.909,31.2,30.3,60.6,1450
2018-08-06,2017,11,45,218,430.73,0.35,3,Normal,47,8,6,5,89,155,0.36,275.7,0.64,275.7,0,0,0,0,-5,5,47,8,6,0,94,337,990,965.5,24.5,0.154,0.0291,0.00119,0.184,0.0075,2,0.129,0.312,0.0128,24.1,0.935,0.97,0.907,30.5,29.6,59.3,1420
2018-08-07,2017,11,45,219,424.99,0.36,3,Normal,47,8,6,5,89,155,0.36,270,0.64,270,0,0,0,0,-5,5,47,8,6,0,94,331,990,965.5,24.5,0.152,0.0264,0.00108,0.179,0.0073,2,0.125,0.304,0.0124,24.2,0.934,0.97,0.906,29.9,29,58,1390
2018-08-08,2017,11,45,220,419.25,0.36,3,Normal,47,8,6,5,89,155,0.37,264.3,0.63,264.3,0,0,0,0,-5,5,47,8,6,0,94,325,990,965.5,24.5,0.15,0.0237,0.000968,0.174,0.0071,2,0.121,0.295,0.012,24.2,0.933,0.97,0.905,29.3,28.4,56.8,1360
2018-08-09,2017,11,45,221,414.6,0.36,3,Normal,47,8,6,5,89,155,0.37,259.6,0.63,259.6,0,0,0,0,-5,5,47,8,6,0,94,321,990,965.5,24.5,0.149,0.0215,0.000878,0.17,0.00694,2,0.118,0.288,0.0117,24.2,0.932,0.97,0.904,28.8,27.9,55.8,1340
2018-08-10,2017,11,45,222,409.4,0.37,3,Normal,47,8,6,5,89,155,0.38,254.4,0.62,254.4,0,0,0,0,-5,5,47,8,6,0,94,315,990,965.4,24.6,0.147,0.0191,0.000777,0.166,0.00676,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.2,27.3,54.7,1310
2018-08-11,2017,11,45,223,404.21,0.37,3,Normal,47,8,6,5,89,155,0.38,249.2,0.62,249.2,0,0,0,0,-5,5,47,8,6,0,94,310,990,965.4,24.6,0.145,0.0169,0.000689,0.162,0.00659,2,0.111,0.273,0.0111,24.3,0.93,0.97,0.902,27.6,26.8,53.6,1290
2018-08-12,2017,11,46,224,399.01,0.38,3,Normal,47,8,6,5,89,155,0.39,244,0.61,244,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.00067,0.16,0.00649,2,0.107,0.267,0.0108,24.3,0.928,0.97,0.9,27,26.2,52.4,1260
2018-08-13,2017,11,46,225,393.82,0.38,3,Normal,47,8,6,5,89,155,0.39,238.8,0.61,238.8,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.141,0.016,0.000652,0.157,0.00639,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.4,25.6,51.3,1230
2018-08-14,2017,11,46,226,389.17,0.38,3,Normal,47,8,6,5,89,155,0.4,234.2,0.6,234.2,0,0,0,0,-5,5,47,8,6,0,94,295,990,965.3,24.7,0.14,0.0157,0.000635,0.155,0.0063,2,0.101,0.256,0.0104,24.4,0.924,0.97,0.897,25.9,25.1,50.2,1210
2018-08-15,2017,11,46,227,384.52,0.39,3,Normal,47,8,6,5,89,155,0.4,229.5,0.6,229.5,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000618,0.153,0.00621,1,0.252,0.406,0.0164,24.3,0.958,0.98,0.939,52.3,48.2,48.2,1160
2018-08-16,2017,11,46,228,379.87,0.39,3,Normal,47,8,6,5,89,155,0.41,224.9,0.59,224.9,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0149,0.000602,0.151,0.00612,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.4,48.2,48.2,1160
2018-08-17,2017,11,46,229,375.22,0.4,3,Normal,47,8,6,5,89,155,0.41,220.2,0.59,220.2,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0145,0.000585,0.149,0.00604,1,0.24,0.389,0.0157,24.3,0.958,0.98,0.939,50.4,48.2,48.2,1160
2018-08-18,2017,11,46,230,371.67,0.4,3,Normal,47,8,6,5,89,155,0.42,216.7,0.58,216.7,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000573,0.148,0.00597,1,0.235,0.383,0.0155,24.4,0.958,0.98,0.938,49.6,48.2,48.2,1160
2018-08-19,2017,11,47,231,367.57,0.4,3,Normal,47,8,6,5,89,155,0.42,212.6,0.58,212.6,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0138,0.000558,0.146,0.00589,1,0.229,0.375,0.0152,24.4,0.957,0.98,0.938,48.6,47.7,47.7,1140
2018-08-20,2017,11,47,232,363.47,0.41,3,Normal,47,8,6,5,89,155,0.43,208.5,0.57,208.5,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.131,0.0135,0.000544,0.144,0.00581,1,0.224,0.368,0.0149,24.4,0.956,0.98,0.937,47.7,46.8,46.8,1120
2018-08-21,2017,11,47,233,359.36,0.41,3,Normal,47,8,6,5,89,155,0.43,204.4,0.57,204.4,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000529,0.142,0.00574,1,0.218,0.361,0.0145,24.4,0.956,0.98,0.936,46.8,45.9,45.9,1100
2018-08-22,2017,11,47,234,355.26,0.41,3,Normal,47,8,6,5,89,155,0.44,200.3,0.56,200.3,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0128,0.000515,0.141,0.00566,1,0.213,0.353,0.0142,24.5,0.955,0.98,0.936,45.9,45,45,1080
2018-08-23,2017,11,47,235,351.16,0.42,3,Normal,47,8,6,5,89,155,0.44,196.2,0.56,196.2,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.0005,0.139,0.00558,1,0.207,0.346,0.0139,24.5,0.954,0.98,0.935,44.9,44,44,1060
2018-08-24,2017,11,47,236,347.06,0.42,3,Normal,47,8,6,5,89,155,0.45,192.1,0.55,192.1,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000486,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.933,44,43.1,43.1,1030
2018-08-25,2017,11,47,237,343.5,0.43,3,Normal,47,8,6,5,89,155,0.45,188.5,0.55,188.5,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000473,0.135,0.00544,1,0.197,0.332,0.0134,24.6,0.951,0.98,0.932,43.2,42.3,42.3,1020
2018-08-26,2017,11,48,238,339.95,0.43,3,Normal,47,8,6,5,89,155,0.46,184.9,0.54,184.9,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.000461,0.134,0.00537,1,0.192,0.326,0.0131,24.6,0.95,0.98,0.931,42.4,41.5,41.5,996
