date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-08-27,2017,11,48,239,336.4,0.43,3,Normal,47,8,6,5,89,155,0.46,181.4,0.54,181.4,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0112,0.000448,0.132,0.00531,1,0.187,0.32,0.0128,24.6,0.949,0.979,0.93,41.5,40.7,40.7,976
2018-08-28,2017,11,48,240,332.84,0.44,3,Normal,47,8,6,5,89,155,0.47,177.8,0.53,177.8,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000436,0.131,0.00524,1,0.183,0.313,0.0126,24.6,0.948,0.978,0.927,40.7,39.8,39.8,955
2018-08-29,2017,11,48,241,329.29,0.44,3,Normal,47,8,6,5,89,155,0.47,174.3,0.53,174.3,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.119,0.0106,0.000423,0.129,0.00518,1,0.178,0.307,0.0123,24.6,0.947,0.976,0.924,39.9,38.9,38.9,934
2018-08-30,2017,11,48,242,325.73,0.44,3,Normal,47,8,6,5,89,155,0.48,170.7,0.52,170.7,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.117,0.0103,0.000411,0.128,0.00511,1,0.173,0.301,0.012,24.7,0.946,0.974,0.921,39.1,38.1,38.1,914
2018-08-31,2017,11,48,243,323.27,0.45,3,Normal,47,8,6,5,89,155,0.48,168.3,0.52,168.3,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.0101,0.000402,0.127,0.00506,1,0.17,0.296,0.0119,24.7,0.945,0.973,0.92,38.5,37.5,37.5,899
2018-09-01,2017,12,48,244,319.17,0.45,3,Normal,40,6,4,3,65,118,0.37,201.2,0.63,201.2,0,0,0,0,-3,3,40,6,4,0,68,251,990,965,25,0.124,0.0128,0.000514,0.137,0.00548,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.4,45.5,45.5,1090
2018-09-02,2017,12,49,245,313.97,0.46,3,Normal,40,6,4,3,65,118,0.38,196,0.62,196,0,0,0,0,-3,3,40,6,4,0,68,246,990,965,25,0.122,0.0124,0.000496,0.135,0.00538,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.934,45.2,44.3,44.3,1060
2018-09-03,2017,12,49,246,309.32,0.46,3,Normal,40,6,4,3,65,118,0.38,191.3,0.62,191.3,0,0,0,0,-3,3,40,6,4,0,68,241,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.0053,1,0.201,0.333,0.0133,24.7,0.952,0.98,0.933,44.2,43.3,43.3,1040
2018-09-04,2017,12,49,247,305.77,0.47,3,Normal,40,6,4,3,65,118,0.39,187.8,0.61,187.8,0,0,0,0,-3,3,40,6,4,0,68,238,990,964.9,25.1,0.119,0.0117,0.000467,0.131,0.00523,1,0.196,0.327,0.013,24.7,0.951,0.98,0.932,43.3,42.5,42.5,1020
2018-09-05,2017,12,49,248,301.67,0.47,3,Normal,40,6,4,3,65,118,0.39,183.7,0.61,183.7,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000453,0.129,0.00516,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.5,41.5,997
2018-09-06,2017,12,49,249,297.57,0.48,3,Normal,40,6,4,3,65,118,0.4,179.6,0.6,179.6,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00508,1,0.185,0.312,0.0124,24.8,0.949,0.979,0.929,41.4,40.6,40.6,973
2018-09-07,2017,12,49,250,293.47,0.48,3,Normal,40,6,4,3,65,118,0.4,175.5,0.6,175.5,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0107,0.000424,0.126,0.00501,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.5,39.5,39.5,949
2018-09-08,2017,12,49,251,289.36,0.49,3,Normal,40,6,4,3,65,118,0.41,171.4,0.59,171.4,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.00041,0.124,0.00493,1,0.174,0.298,0.0118,24.8,0.946,0.975,0.922,39.5,38.5,38.5,924
2018-09-09,2017,12,50,252,285.81,0.49,3,Normal,40,6,4,3,65,118,0.41,167.8,0.59,167.8,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.01,0.000398,0.122,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2018-09-10,2017,12,50,253,282.25,0.49,3,Normal,40,6,4,3,65,118,0.42,164.3,0.58,164.3,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00971,0.000386,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.7,36.7,882
2018-09-11,2017,12,50,254,278.7,0.5,3,Normal,40,6,4,3,65,118,0.42,160.7,0.58,160.7,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00941,0.000374,0.119,0.00474,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,861
2018-09-12,2017,12,50,255,275.15,0.5,3,Normal,40,6,4,3,65,118,0.43,157.2,0.57,157.2,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00911,0.000361,0.118,0.00467,1,0.155,0.272,0.0108,24.9,0.941,0.97,0.913,36.2,35.1,35.1,842
2018-09-13,2017,12,50,256,272.68,0.51,3,Normal,40,6,4,3,65,118,0.43,154.7,0.57,154.7,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00463,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.912,35.6,34.5,34.5,829
2018-09-14,2017,12,50,257,269.68,0.51,3,Normal,40,6,4,3,65,118,0.44,151.7,0.56,151.7,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00864,0.000343,0.115,0.00457,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.8,33.8,812
2018-09-15,2017,12,50,258,266.67,0.52,3,Normal,40,6,4,3,65,118,0.44,148.7,0.56,148.7,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00839,0.000332,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,796
2018-09-16,2017,12,51,259,263.66,0.52,3,Normal,40,6,4,3,65,118,0.45,145.7,0.55,145.7,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00813,0.000322,0.113,0.00446,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2018-09-17,2017,12,51,260,260.65,0.52,3,Normal,40,6,4,3,65,118,0.45,142.7,0.55,142.7,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00788,0.000312,0.111,0.00441,1,0.135,0.246,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,763
2018-09-18,2017,12,51,261,257.65,0.53,3,Normal,40,6,4,3,65,118,0.46,139.7,0.54,139.7,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.102,0.00762,0.000302,0.11,0.00436,1,0.131,0.241,0.00954,25,0.935,0.97,0.907,32,31.1,31.1,746
2018-09-19,2017,12,51,262,254.64,0.53,3,Normal,40,6,4,3,65,118,0.46,136.6,0.54,136.6,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00736,0.000291,0.109,0.0043,1,0.127,0.236,0.00932,25,0.934,0.97,0.906,31.3,30.4,30.4,729
2018-09-20,2017,12,51,263,251.63,0.54,3,Normal,40,6,4,3,65,118,0.47,133.6,0.53,133.6,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00711,0.000281,0.107,0.00425,1,0.123,0.23,0.00911,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2018-09-21,2017,12,51,264,249.17,0.54,3,Normal,40,6,4,3,65,118,0.47,131.2,0.53,131.2,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0995,0.0069,0.000273,0.106,0.0042,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30,29.1,29.1,699
2018-09-22,2017,12,51,265,246.71,0.55,3,Normal,40,6,4,3,65,118,0.48,128.7,0.52,128.7,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0986,0.00669,0.000264,0.105,0.00416,1,0.116,0.222,0.00875,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
2018-09-23,2017,12,52,266,244.25,0.55,3,Normal,40,6,4,3,65,118,0.48,126.3,0.52,126.3,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0977,0.00648,0.000256,0.104,0.00411,1,0.113,0.217,0.00857,25.1,0.929,0.97,0.901,28.9,28,28,673
2018-09-24,2017,12,52,267,241.79,0.56,3,Normal,40,6,4,3,65,118,0.49,123.8,0.51,123.8,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0969,0.00627,0.000247,0.103,0.00407,1,0.11,0.213,0.00839,25.1,0.928,0.97,0.9,28.3,27.5,27.5,659
2018-09-25,2017,12,52,268,239.32,0.56,3,Normal,40,6,4,3,65,118,0.49,121.3,0.51,121.3,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.096,0.00606,0.000239,0.102,0.00402,1,0.106,0.208,0.00821,25.2,0.926,0.97,0.899,27.7,26.9,26.9,645
2018-09-26,2017,12,52,269,236.86,0.57,3,Normal,40,6,4,3,65,118,0.5,118.9,0.5,118.9,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0951,0.00585,0.000231,0.101,0.00398,1,0.103,0.204,0.00804,25.2,0.925,0.97,0.897,27.1,26.3,26.3,632
2018-09-27,2017,12,52,270,234.4,0.57,3,Normal,40,6,4,3,65,118,0.5,116.4,0.5,116.4,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0943,0.00564,0.000222,0.0999,0.00393,1,0.0996,0.2,0.00786,25.2,0.923,0.97,0.895,26.5,25.7,25.7,618
2018-09-28,2017,12,52,271,231.94,0.58,3,Normal,40,6,4,3,65,118,0.51,113.9,0.49,113.9,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0934,0.00543,0.000214,0.0988,0.00389,1,0.0963,0.195,0.00768,25.2,0.921,0.97,0.894,26,25.2,25.2,604
2018-09-29,2017,12,52,272,229.48,0.58,3,Normal,40,6,4,3,65,118,0.51,111.5,0.49,111.5,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0925,0.00523,0.000206,0.0977,0.00384,1,0.093,0.191,0.0075,25.2,0.92,0.97,0.892,25.4,24.6,24.6,591
2018-09-30,2017,12,53,273,228.11,0.59,3,Normal,40,6,4,3,65,118,0.52,110.1,0.48,110.1,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.092,0.00511,0.000201,0.0971,0.00382,1,0.0911,0.188,0.0074,25.2,0.919,0.97,0.891,25,24.3,24.3,583
2018-10-01,2018,1,1,274,226.2,0.59,3,Normal,37,5,3,2,50,97,0.43,129.2,0.57,129.2,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.097,0.00673,0.000265,0.104,0.00408,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2018-10-02,2018,1,1,275,224.29,0.6,3,Normal,37,5,3,2,50,97,0.43,127.3,0.57,127.3,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00657,0.000258,0.103,0.00404,1,0.114,0.217,0.00853,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2018-10-03,2018,1,1,276,222.37,0.6,3,Normal,37,5,3,2,50,97,0.44,125.4,0.56,125.4,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.00641,0.000252,0.102,0.00401,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,28.8,28,28,671
2018-10-04,2018,1,1,277,220.46,0.61,3,Normal,37,5,3,2,50,97,0.44,123.5,0.56,123.5,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.095,0.00624,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,661
2018-10-05,2018,1,1,278,218.54,0.61,3,Normal,37,5,3,2,50,97,0.44,121.5,0.56,121.5,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00608,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2018-10-06,2018,1,1,279,216.63,0.62,3,Normal,37,5,3,2,50,97,0.45,119.6,0.55,119.6,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00592,0.000232,0.0996,0.0039,1,0.104,0.204,0.00798,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2018-10-07,2018,1,1,280,214.72,0.62,3,Normal,37,5,3,2,50,97,0.45,117.7,0.55,117.7,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00576,0.000226,0.0987,0.00387,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2018-10-08,2018,1,2,281,212.8,0.63,3,Normal,37,5,3,2,50,97,0.46,115.8,0.54,115.8,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.00559,0.000219,0.0979,0.00383,1,0.0988,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2018-10-09,2018,1,2,282,210.89,0.64,3,Normal,37,5,3,2,50,97,0.46,113.9,0.54,113.9,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00543,0.000213,0.097,0.0038,1,0.0963,0.193,0.00757,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2018-10-10,2018,1,2,283,208.97,0.64,3,Normal,37,5,3,2,50,97,0.46,112,0.54,112,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00527,0.000206,0.0962,0.00377,1,0.0937,0.19,0.00743,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2018-10-11,2018,1,2,284,207.06,0.65,3,Normal,37,5,3,2,50,97,0.47,110.1,0.53,110.1,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00511,0.0002,0.0954,0.00373,1,0.0911,0.186,0.00729,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2018-10-12,2018,1,2,285,205.15,0.65,3,Normal,37,5,3,2,50,97,0.47,108.2,0.53,108.2,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00494,0.000193,0.0945,0.0037,1,0.0885,0.183,0.00716,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2018-10-13,2018,1,2,286,203.23,0.66,3,Normal,37,5,3,2,50,97,0.48,106.2,0.52,106.2,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00478,0.000187,0.0937,0.00366,1,0.0859,0.18,0.00702,25.4,0,0,0,0,0,0,0
2018-10-14,2018,1,2,287,201.32,0.67,3,Normal,37,5,3,2,50,97,0.48,104.3,0.52,104.3,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0882,0.00462,0.00018,0.0928,0.00363,1,0.0833,0.176,0.00688,25.4,0,0,0,0,0,0,0
2018-10-15,2018,1,3,288,202.14,0.66,3,Normal,37,5,3,2,50,97,0.48,105.1,0.52,105.1,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0885,0.00469,0.000183,0.0932,0.00364,1,0.0844,0.178,0.00694,25.4,0,0,0,0,0,0,0
2018-10-16,2018,1,3,289,202.41,0.66,3,Normal,37,5,3,2,50,97,0.48,105.4,0.52,105.4,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0886,0.00471,0.000184,0.0933,0.00365,1,0.0848,0.178,0.00696,25.4,0,0,0,0,0,0,0
2018-10-17,2018,1,3,290,200.5,0.67,3,Normal,37,5,3,2,50,97,0.48,103.5,0.52,103.5,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0879,0.00455,0.000178,0.0925,0.00361,1,0.0822,0.175,0.00683,25.4,0,0,0,0,0,0,0
2018-10-18,2018,1,3,291,198.58,0.68,3,Normal,37,5,3,2,50,97,0.49,101.6,0.51,101.6,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0873,0.00438,0.000171,0.0916,0.00358,1,0.0796,0.171,0.00669,25.4,0,0,0,0,0,0,0
2018-10-19,2018,1,3,292,196.67,0.69,3,Normal,37,5,3,2,50,97,0.49,99.67,0.51,99.67,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0866,0.00422,0.000165,0.0908,0.00355,1,0.0771,0.168,0.00656,25.4,0,0,0,0,0,0,0
2018-10-20,2018,1,3,293,194.75,0.69,3,Normal,37,5,3,2,50,97,0.5,97.75,0.5,97.75,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0859,0.00406,0.000159,0.09,0.00352,1,0.0745,0.164,0.00643,25.4,0,0,0,0,0,0,0
2018-10-21,2018,1,3,294,192.84,0.7,4,Mod_Dry,31,4,3,2,33,73,0.38,119.8,0.62,119.8,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00594,0.000232,0.0972,0.0038,1,0.104,0.201,0.00787,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2018-10-22,2018,1,4,295,191.47,0.71,4,Mod_Dry,31,4,3,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0908,0.00582,0.000227,0.0966,0.00377,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2018-10-23,2018,1,4,296,190.11,0.71,4,Mod_Dry,31,4,3,2,33,73,0.38,117.1,0.62,117.1,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0903,0.0057,0.000223,0.096,0.00375,1,0.101,0.197,0.00768,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2018-10-24,2018,1,4,297,188.74,0.72,4,Mod_Dry,31,4,3,2,33,73,0.39,115.7,0.61,115.7,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000218,0.0954,0.00373,1,0.0987,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
2018-10-25,2018,1,4,298,187.37,0.72,4,Mod_Dry,31,4,3,2,33,73,0.39,114.4,0.61,114.4,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00547,0.000214,0.0948,0.00371,1,0.0969,0.192,0.00749,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2018-10-26,2018,1,4,299,186,0.73,4,Mod_Dry,31,4,3,2,33,73,0.39,113,0.61,113,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00536,0.000209,0.0942,0.00368,1,0.095,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2018-10-27,2018,1,4,300,184.64,0.73,4,Mod_Dry,31,4,3,2,33,73,0.4,111.6,0.6,111.6,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0883,0.00524,0.000205,0.0936,0.00366,1,0.0932,0.187,0.00731,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2018-10-28,2018,1,4,301,183.27,0.74,4,Mod_Dry,31,4,3,2,33,73,0.4,110.3,0.6,110.3,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0879,0.00512,0.0002,0.093,0.00364,1,0.0914,0.184,0.00721,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
2018-10-29,2018,1,5,302,181.9,0.74,4,Mod_Dry,31,4,3,2,33,73,0.4,108.9,0.6,108.9,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.00501,0.000196,0.0924,0.00361,1,0.0895,0.182,0.00712,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2018-10-30,2018,1,5,303,180.54,0.75,4,Mod_Dry,31,4,3,2,33,73,0.4,107.5,0.6,107.5,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0869,0.00489,0.000191,0.0918,0.00359,1,0.0877,0.179,0.00702,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2018-10-31,2018,1,5,304,179.17,0.75,4,Mod_Dry,31,4,3,2,33,73,0.41,106.2,0.59,106.2,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0864,0.00477,0.000187,0.0912,0.00357,1,0.0858,0.177,0.00693,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
2018-11-01,2018,2,5,305,178.9,0.75,4,Mod_Dry,29,4,2,2,30,67,0.38,111.9,0.63,111.9,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0874,0.00526,0.000206,0.0926,0.00362,1,0.0936,0.186,0.00729,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2018-11-02,2018,2,5,306,179.72,0.75,4,Mod_Dry,29,4,2,2,30,67,0.37,112.7,0.63,112.7,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0877,0.00533,0.000209,0.093,0.00364,1,0.0947,0.188,0.00734,25.4,0.92,0.97,0.892,25.8,25,25,601
2018-11-03,2018,2,5,307,181.63,0.74,4,Mod_Dry,29,4,2,2,30,67,0.37,114.6,0.63,114.6,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0883,0.00549,0.000215,0.0938,0.00367,1,0.0973,0.191,0.00747,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2018-11-04,2018,2,5,308,183.54,0.74,4,Mod_Dry,29,4,2,2,30,67,0.36,116.5,0.64,116.5,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.089,0.00566,0.000221,0.0947,0.0037,1,0.0998,0.194,0.00761,25.4,0.922,0.97,0.895,26.7,25.9,25.9,623
2018-11-05,2018,2,6,309,185.46,0.73,4,Mod_Dry,29,4,2,2,30,67,0.36,118.5,0.64,118.5,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0897,0.00582,0.000228,0.0955,0.00374,1,0.102,0.198,0.00774,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2018-11-06,2018,2,6,310,187.37,0.72,4,Mod_Dry,29,4,2,2,30,67,0.36,120.4,0.64,120.4,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0904,0.00598,0.000234,0.0963,0.00377,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2018-11-07,2018,2,6,311,188.19,0.72,4,Mod_Dry,29,4,2,2,30,67,0.36,121.2,0.64,121.2,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0907,0.00605,0.000237,0.0967,0.00378,1,0.106,0.203,0.00793,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2018-11-08,2018,2,6,312,190.11,0.71,4,Mod_Dry,29,4,2,2,30,67,0.35,123.1,0.65,123.1,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.00621,0.000243,0.0975,0.00381,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2018-11-09,2018,2,6,313,191.47,0.71,4,Mod_Dry,29,4,2,2,30,67,0.35,124.5,0.65,124.5,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0918,0.00633,0.000247,0.0981,0.00384,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2018-11-10,2018,2,6,314,191.2,0.71,4,Mod_Dry,29,4,2,2,30,67,0.35,124.2,0.65,124.2,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.00631,0.000247,0.098,0.00383,1,0.11,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2018-11-11,2018,2,6,315,189.83,0.71,4,Mod_Dry,29,4,2,2,30,67,0.35,122.8,0.65,122.8,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00619,0.000242,0.0974,0.00381,1,0.108,0.206,0.00804,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2018-11-12,2018,2,7,316,190.65,0.71,4,Mod_Dry,29,4,2,2,30,67,0.35,123.7,0.65,123.7,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0915,0.00626,0.000245,0.0978,0.00382,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2018-11-13,2018,2,7,317,190.93,0.71,4,Mod_Dry,29,4,2,2,30,67,0.35,123.9,0.65,123.9,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00628,0.000246,0.0979,0.00383,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2018-11-14,2018,2,7,318,190.65,0.71,4,Mod_Dry,29,4,2,2,30,67,0.35,123.7,0.65,123.7,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0915,0.00626,0.000245,0.0978,0.00382,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2018-11-15,2018,2,7,319,188.74,0.72,4,Mod_Dry,29,4,2,2,30,67,0.35,121.7,0.65,121.7,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0908,0.0061,0.000238,0.0969,0.00379,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2018-11-16,2018,2,7,320,187.37,0.72,4,Mod_Dry,29,4,2,2,30,67,0.36,120.4,0.64,120.4,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0904,0.00598,0.000234,0.0963,0.00377,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2018-11-17,2018,2,7,321,188.19,0.72,4,Mod_Dry,29,4,2,2,30,67,0.36,121.2,0.64,121.2,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0907,0.00605,0.000237,0.0967,0.00378,1,0.106,0.203,0.00793,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2018-11-18,2018,2,7,322,189.01,0.72,4,Mod_Dry,29,4,2,2,30,67,0.35,122,0.65,122,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0909,0.00612,0.000239,0.0971,0.00379,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2018-11-19,2018,2,8,323,188.74,0.72,4,Mod_Dry,29,4,2,2,30,67,0.35,121.7,0.65,121.7,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0908,0.0061,0.000238,0.0969,0.00379,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2018-11-20,2018,2,8,324,187.92,0.72,4,Mod_Dry,29,4,2,2,30,67,0.36,120.9,0.64,120.9,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0906,0.00603,0.000236,0.0966,0.00378,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.8,27,27,648
2018-11-21,2018,2,8,325,188.19,0.72,5,Dry,23,4,2,2,19,50,0.27,138.2,0.73,138.2,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0945,0.0075,0.000293,0.102,0.00399,1,0.129,0.231,0.00904,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2018-11-22,2018,2,8,326,188.47,0.72,5,Dry,23,4,2,2,19,50,0.27,138.5,0.73,138.5,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0946,0.00752,0.000294,0.102,0.00399,1,0.129,0.232,0.00905,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2018-11-23,2018,2,8,327,187.65,0.72,5,Dry,23,4,2,2,19,50,0.27,137.7,0.73,137.7,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0943,0.00745,0.000291,0.102,0.00398,1,0.128,0.23,0.009,25.3,0.934,0.97,0.906,31.9,31,31,744
2018-11-24,2018,2,8,328,190.65,0.71,5,Dry,23,4,2,2,19,50,0.26,140.7,0.74,140.7,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0954,0.00771,0.000301,0.103,0.00403,1,0.132,0.235,0.00921,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2018-11-25,2018,2,8,329,193.66,0.7,5,Dry,23,4,2,2,19,50,0.26,143.7,0.74,143.7,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0965,0.00796,0.000311,0.104,0.00408,1,0.136,0.241,0.00941,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2018-11-26,2018,2,9,330,195.03,0.69,5,Dry,23,4,2,2,19,50,0.26,145,0.74,145,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.097,0.00808,0.000316,0.105,0.0041,1,0.138,0.243,0.00951,25.3,0.936,0.97,0.908,33.8,32.7,32.7,786
2018-11-27,2018,2,9,331,196.4,0.69,5,Dry,23,4,2,2,19,50,0.26,146.4,0.74,146.4,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0974,0.00819,0.00032,0.106,0.00413,1,0.14,0.246,0.0096,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2018-11-28,2018,2,9,332,197.76,0.68,5,Dry,23,4,2,2,19,50,0.25,147.8,0.75,147.8,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0979,0.00831,0.000325,0.106,0.00415,1,0.142,0.248,0.0097,25.3,0.938,0.97,0.909,34.4,33.4,33.4,802
2018-11-29,2018,2,9,333,199.68,0.67,5,Dry,23,4,2,2,19,50,0.25,149.7,0.75,149.7,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0986,0.00847,0.000331,0.107,0.00418,1,0.145,0.252,0.00983,25.3,0.938,0.97,0.91,34.9,33.9,33.9,813
2018-11-30,2018,2,9,334,199.4,0.67,5,Dry,23,4,2,2,19,50,0.25,149.4,0.75,149.4,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0985,0.00845,0.00033,0.107,0.00418,1,0.144,0.251,0.00981,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
2018-12-01,2018,3,9,335,201.86,0.67,5,Dry,26,4,3,2,24,59,0.29,142.9,0.71,142.9,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.00789,0.000308,0.105,0.00412,1,0.135,0.241,0.00941,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2018-12-02,2018,3,9,336,203.23,0.66,5,Dry,26,4,3,2,24,59,0.29,144.2,0.71,144.2,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00801,0.000313,0.106,0.00415,1,0.137,0.243,0.00951,25.3,0.936,0.97,0.908,33.6,32.5,32.5,781
2018-12-03,2018,3,10,337,204.05,0.66,5,Dry,26,4,3,2,24,59,0.29,145.1,0.71,145.1,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00808,0.000316,0.106,0.00416,1,0.138,0.245,0.00957,25.3,0.936,0.97,0.908,33.7,32.7,32.7,786
2018-12-04,2018,3,10,338,208.15,0.65,5,Dry,26,4,3,2,24,59,0.28,149.2,0.72,149.2,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00843,0.00033,0.108,0.00424,1,0.144,0.252,0.00987,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
2018-12-05,2018,3,10,339,210.61,0.64,5,Dry,26,4,3,2,24,59,0.28,151.6,0.72,151.6,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00864,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,822
2018-12-06,2018,3,10,340,211.98,0.63,5,Dry,26,4,3,2,24,59,0.28,153,0.72,153,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00875,0.000343,0.11,0.00431,1,0.149,0.259,0.0101,25.3,0.94,0.97,0.911,35.6,34.5,34.5,829
2018-12-07,2018,3,10,341,216.08,0.62,5,Dry,26,4,3,2,24,59,0.27,157.1,0.73,157.1,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.0091,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2018-12-08,2018,3,10,342,219.64,0.61,5,Dry,26,4,3,2,24,59,0.27,160.6,0.73,160.6,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.0094,0.000369,0.113,0.00445,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
2018-12-09,2018,3,10,343,219.91,0.61,5,Dry,26,4,3,2,24,59,0.27,160.9,0.73,160.9,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00943,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2018-12-10,2018,3,11,344,218.54,0.61,5,Dry,26,4,3,2,24,59,0.27,159.5,0.73,159.5,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.103,0.00931,0.000365,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36,36,865
2018-12-11,2018,3,11,345,216.63,0.62,5,Dry,26,4,3,2,24,59,0.27,157.6,0.73,157.6,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00915,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2018-12-12,2018,3,11,346,213.62,0.63,5,Dry,26,4,3,2,24,59,0.28,154.6,0.72,154.6,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00889,0.000348,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2018-12-13,2018,3,11,347,211.16,0.64,5,Dry,26,4,3,2,24,59,0.28,152.2,0.72,152.2,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00868,0.00034,0.11,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.4,34.4,825
2018-12-14,2018,3,11,348,208.15,0.65,5,Dry,26,4,3,2,24,59,0.28,149.2,0.72,149.2,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00843,0.00033,0.108,0.00424,1,0.144,0.252,0.00987,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
2018-12-15,2018,3,11,349,208.97,0.64,5,Dry,26,4,3,2,24,59,0.28,150,0.72,150,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.0085,0.000333,0.109,0.00425,1,0.145,0.254,0.00993,25.3,0.939,0.97,0.91,34.9,33.9,33.9,813
2018-12-16,2018,3,11,350,208.15,0.65,5,Dry,26,4,3,2,24,59,0.28,149.2,0.72,149.2,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00843,0.00033,0.108,0.00424,1,0.144,0.252,0.00987,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
2018-12-17,2018,3,12,351,206.79,0.65,5,Dry,26,4,3,2,24,59,0.28,147.8,0.71,147.8,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00831,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.909,34.4,33.4,33.4,801
2018-12-18,2018,3,12,352,204.87,0.66,5,Dry,26,4,3,2,24,59,0.29,145.9,0.71,145.9,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00815,0.000319,0.107,0.00418,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2018-12-19,2018,3,12,353,202.96,0.66,5,Dry,26,4,3,2,24,59,0.29,144,0.71,144,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00799,0.000312,0.106,0.00414,1,0.137,0.243,0.00949,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2018-12-20,2018,3,12,354,203.23,0.66,5,Dry,26,4,3,2,24,59,0.29,144.2,0.71,144.2,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00801,0.000313,0.106,0.00415,1,0.137,0.243,0.00951,25.3,0.936,0.97,0.908,33.6,32.5,32.5,781
2018-12-21,2018,3,12,355,204.05,0.66,5,Dry,26,4,3,2,24,59,0.29,145.1,0.71,145.1,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00808,0.000316,0.106,0.00416,1,0.138,0.245,0.00957,25.3,0.936,0.97,0.908,33.7,32.7,32.7,786
2018-12-22,2018,3,12,356,203.78,0.66,5,Dry,26,4,3,2,24,59,0.29,144.8,0.71,144.8,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00806,0.000315,0.106,0.00416,1,0.138,0.244,0.00955,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
2018-12-23,2018,3,12,357,205.69,0.65,5,Dry,26,4,3,2,24,59,0.29,146.7,0.71,146.7,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0989,0.00822,0.000321,0.107,0.00419,1,0.141,0.248,0.00969,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
2018-12-24,2018,3,13,358,204.87,0.66,5,Dry,26,4,3,2,24,59,0.29,145.9,0.71,145.9,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00815,0.000319,0.107,0.00418,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2018-12-25,2018,3,13,359,205.15,0.65,5,Dry,26,4,3,2,24,59,0.29,146.2,0.71,146.2,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00817,0.00032,0.107,0.00418,1,0.14,0.247,0.00965,25.3,0.937,0.97,0.909,34,33,33,792
2018-12-26,2018,3,13,360,208.7,0.64,5,Dry,26,4,3,2,24,59,0.28,149.7,0.72,149.7,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000332,0.108,0.00425,1,0.145,0.253,0.00991,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
2018-12-27,2018,3,13,361,208.97,0.64,5,Dry,26,4,3,2,24,59,0.28,150,0.72,150,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.0085,0.000333,0.109,0.00425,1,0.145,0.254,0.00993,25.3,0.939,0.97,0.91,34.9,33.9,33.9,813
2018-12-28,2018,3,13,362,209.79,0.64,5,Dry,26,4,3,2,24,59,0.28,150.8,0.72,150.8,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000335,0.109,0.00427,1,0.146,0.255,0.00999,25.3,0.939,0.97,0.911,35.1,34.1,34.1,817
2018-12-29,2018,3,13,363,212.8,0.63,5,Dry,26,4,3,2,24,59,0.28,153.8,0.72,153.8,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00882,0.000346,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,834
2018-12-30,2018,3,13,364,215.81,0.62,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2018-12-31,2018,3,14,365,218.27,0.61,5,Dry,26,4,3,2,24,59,0.27,159.3,0.73,159.3,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000364,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,863
2019-01-01,2018,4,14,1,217.45,0.62,5,Dry,29,5,4,2,33,73,0.34,144.4,0.66,144.4,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0999,0.00803,0.000315,0.108,0.00423,1,0.138,0.245,0.00963,25.2,0.936,0.97,0.908,33.5,32.5,32.5,780
2019-01-02,2018,4,14,2,217.18,0.62,5,Dry,29,5,4,2,33,73,0.34,144.2,0.66,144.2,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0998,0.00801,0.000314,0.108,0.00423,1,0.137,0.245,0.00961,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2019-01-03,2018,4,14,3,220.18,0.61,5,Dry,29,5,4,2,33,73,0.33,147.2,0.67,147.2,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00826,0.000324,0.109,0.00428,1,0.141,0.25,0.00983,25.2,0.938,0.97,0.909,34.1,33.1,33.1,795
2019-01-04,2018,4,14,4,221.55,0.6,5,Dry,29,5,4,2,33,73,0.33,148.6,0.67,148.6,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.00838,0.000329,0.11,0.00431,1,0.143,0.253,0.00992,25.2,0.938,0.97,0.91,34.5,33.4,33.4,802
2019-01-05,2018,4,14,5,223.47,0.6,5,Dry,29,5,4,2,33,73,0.33,150.5,0.67,150.5,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00854,0.000335,0.111,0.00434,1,0.146,0.256,0.0101,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
2019-01-06,2018,4,14,6,224.29,0.6,5,Dry,29,5,4,2,33,73,0.33,151.3,0.68,151.3,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00861,0.000338,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,817
2019-01-07,2018,4,15,7,224.56,0.59,5,Dry,29,5,4,2,33,73,0.33,151.6,0.68,151.6,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.102,0.00863,0.000339,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.2,34.1,34.1,819
2019-01-08,2018,4,15,8,225.93,0.59,5,Dry,29,5,4,2,33,73,0.32,152.9,0.68,152.9,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00875,0.000344,0.112,0.00439,1,0.149,0.261,0.0102,25.2,0.94,0.97,0.911,35.5,34.4,34.4,826
2019-01-09,2018,4,15,9,225.65,0.59,5,Dry,29,5,4,2,33,73,0.32,152.7,0.68,152.7,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00873,0.000343,0.112,0.00438,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.4,34.4,825
2019-01-10,2018,4,15,10,222.1,0.6,5,Dry,29,5,4,2,33,73,0.33,149.1,0.67,149.1,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00842,0.000331,0.11,0.00432,1,0.144,0.254,0.00996,25.2,0.938,0.97,0.91,34.6,33.6,33.6,805
2019-01-11,2018,4,15,11,221.82,0.6,5,Dry,29,5,4,2,33,73,0.33,148.8,0.67,148.8,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.0084,0.00033,0.11,0.00431,1,0.143,0.253,0.00994,25.2,0.938,0.97,0.91,34.5,33.5,33.5,804
2019-01-12,2018,4,15,12,224.29,0.6,5,Dry,29,5,4,2,33,73,0.33,151.3,0.68,151.3,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00861,0.000338,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,817
2019-01-13,2018,4,15,13,226.75,0.59,5,Dry,29,5,4,2,33,73,0.32,153.8,0.68,153.8,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00882,0.000347,0.112,0.0044,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.7,34.6,34.6,831
2019-01-14,2018,4,16,14,229.21,0.58,5,Dry,29,5,4,2,33,73,0.32,156.2,0.68,156.2,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00903,0.000355,0.113,0.00445,1,0.153,0.266,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,844
2019-01-15,2018,4,16,15,228.39,0.58,5,Dry,29,5,4,2,33,73,0.32,155.4,0.68,155.4,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00896,0.000352,0.113,0.00443,1,0.152,0.265,0.0104,25.2,0.94,0.97,0.912,36.1,35,35,840
2019-01-16,2018,4,16,16,225.93,0.59,5,Dry,29,5,4,2,33,73,0.32,152.9,0.68,152.9,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00875,0.000344,0.112,0.00439,1,0.149,0.261,0.0102,25.2,0.94,0.97,0.911,35.5,34.4,34.4,826
2019-01-17,2018,4,16,17,226.2,0.59,5,Dry,29,5,4,2,33,73,0.32,153.2,0.68,153.2,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00877,0.000345,0.112,0.00439,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.912,35.6,34.5,34.5,828
2019-01-18,2018,4,16,18,226.47,0.59,5,Dry,29,5,4,2,33,73,0.32,153.5,0.68,153.5,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00879,0.000346,0.112,0.0044,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.6,34.5,34.5,829
2019-01-19,2018,4,16,19,224.56,0.59,5,Dry,29,5,4,2,33,73,0.33,151.6,0.68,151.6,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.102,0.00863,0.000339,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.2,34.1,34.1,819
2019-01-20,2018,4,16,20,224.83,0.59,5,Dry,29,5,4,2,33,73,0.33,151.8,0.68,151.8,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.103,0.00866,0.00034,0.111,0.00437,1,0.147,0.259,0.0102,25.2,0.939,0.97,0.911,35.2,34.2,34.2,820
2019-01-21,2018,4,17,21,227.29,0.59,5,Dry,29,5,4,2,33,73,0.32,154.3,0.68,154.3,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00886,0.000349,0.112,0.00441,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,834
2019-01-22,2018,4,17,22,230.3,0.58,5,Dry,29,5,4,2,33,73,0.32,157.3,0.68,157.3,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00912,0.000359,0.114,0.00447,1,0.155,0.268,0.0106,25.1,0.941,0.97,0.913,36.5,35.4,35.4,850
2019-01-23,2018,4,17,23,229.48,0.58,5,Dry,29,5,4,2,33,73,0.32,156.5,0.68,156.5,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00905,0.000356,0.113,0.00445,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,846
2019-01-24,2018,4,17,24,230.3,0.58,5,Dry,29,5,4,2,33,73,0.32,157.3,0.68,157.3,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00912,0.000359,0.114,0.00447,1,0.155,0.268,0.0106,25.1,0.941,0.97,0.913,36.5,35.4,35.4,850
2019-01-25,2018,4,17,25,230.57,0.58,5,Dry,29,5,4,2,33,73,0.32,157.6,0.68,157.6,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00914,0.00036,0.114,0.00447,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,851
2019-01-26,2018,4,17,26,232.49,0.58,5,Dry,29,5,4,2,33,73,0.31,159.5,0.69,159.5,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00931,0.000366,0.115,0.00451,1,0.158,0.272,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,862
2019-01-27,2018,4,17,27,234.95,0.57,5,Dry,29,5,4,2,33,73,0.31,161.9,0.69,161.9,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00952,0.000375,0.116,0.00455,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,876
2019-01-28,2018,4,18,28,239.6,0.56,5,Dry,29,5,4,2,33,73,0.3,166.6,0.69,166.6,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00991,0.000391,0.118,0.00464,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.7,37.6,37.6,903
2019-01-29,2018,4,18,29,246.98,0.55,5,Dry,29,5,4,2,33,73,0.3,174,0.7,174,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000416,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.925,40.4,39.5,39.5,947
2019-01-30,2018,4,18,30,252.72,0.54,5,Dry,29,5,4,2,33,73,0.29,179.7,0.71,179.7,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000436,0.123,0.00488,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.8,40.9,40.9,982
2019-01-31,2018,4,18,31,256.82,0.53,5,Dry,29,5,4,2,33,73,0.28,183.8,0.72,183.8,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00495,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.7,41.9,41.9,1000
2019-02-01,2018,5,18,32,259.83,0.53,5,Dry,31,6,4,3,41,85,0.33,174.8,0.67,174.8,0,0,0,0,-3,3,31,6,4,0,44,216,990,964.7,25.3,0.112,0.0106,0.00042,0.122,0.00484,1,0.179,0.301,0.0119,25,0.947,0.977,0.925,40.5,39.6,39.6,950
2019-02-02,2018,5,18,33,266.12,0.52,5,Dry,31,6,4,3,41,85,0.32,181.1,0.68,181.1,0,0,0,0,-3,3,31,6,4,0,44,222,990,964.8,25.2,0.114,0.0111,0.000442,0.125,0.00496,1,0.187,0.312,0.0124,24.9,0.949,0.98,0.93,42,41.2,41.2,988
2019-02-03,2018,5,18,34,271.86,0.51,5,Dry,31,6,4,3,41,85,0.31,186.9,0.69,186.9,0,0,0,0,-3,3,31,6,4,0,44,228,990,964.8,25.2,0.116,0.0116,0.000461,0.128,0.00506,1,0.195,0.322,0.0128,24.9,0.951,0.98,0.932,43.4,42.5,42.5,1020
2019-02-04,2018,5,19,35,277.61,0.5,5,Dry,31,6,4,3,41,85,0.31,192.6,0.69,192.6,0,0,0,0,-3,3,31,6,4,0,44,234,990,964.8,25.2,0.118,0.0121,0.000481,0.13,0.00516,1,0.203,0.333,0.0132,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2019-02-05,2018,5,19,36,284.44,0.49,5,Dry,31,6,4,3,41,85,0.3,199.4,0.7,199.4,0,0,0,0,-3,3,31,6,4,0,44,240,990,964.8,25.2,0.12,0.0127,0.000505,0.133,0.00529,1,0.212,0.345,0.0137,24.8,0.955,0.98,0.935,46.3,45.4,45.4,1090
2019-02-06,2018,5,19,37,290.73,0.48,5,Dry,31,6,4,3,41,85,0.29,205.7,0.71,205.7,0,0,0,0,-3,3,31,6,4,0,44,247,990,964.9,25.1,0.123,0.0132,0.000527,0.136,0.0054,1,0.22,0.356,0.0142,24.8,0.956,0.98,0.937,47.8,46.8,46.8,1120
2019-02-07,2018,5,19,38,295.93,0.48,5,Dry,31,6,4,3,41,85,0.29,210.9,0.71,210.9,0,0,0,0,-3,3,31,6,4,0,44,252,990,964.9,25.1,0.124,0.0137,0.000545,0.138,0.0055,1,0.227,0.365,0.0145,24.8,0.957,0.98,0.938,49,48,48,1150
2019-02-08,2018,5,19,39,298.39,0.47,5,Dry,31,6,4,3,41,85,0.28,213.4,0.71,213.4,0,0,0,0,-3,3,31,6,4,0,44,254,990,964.9,25.1,0.125,0.0139,0.000553,0.139,0.00554,1,0.231,0.37,0.0147,24.7,0.957,0.98,0.938,49.5,48.2,48.2,1160
2019-02-09,2018,5,19,40,303.04,0.47,5,Dry,31,6,4,3,41,85,0.28,218,0.72,218,0,0,0,0,-3,3,31,6,4,0,44,259,990,964.9,25.1,0.127,0.0143,0.000569,0.141,0.00563,1,0.237,0.378,0.0151,24.7,0.958,0.98,0.939,50.6,48.2,48.2,1160
2019-02-10,2018,5,19,41,310.97,0.46,5,Dry,31,6,4,3,41,85,0.27,226,0.73,226,0,0,0,0,-3,3,31,6,4,0,44,267,990,965,25,0.13,0.015,0.000597,0.145,0.00578,1,0.248,0.392,0.0157,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2019-02-11,2018,5,20,42,317.8,0.45,5,Dry,31,6,4,3,41,85,0.27,232.8,0.73,232.8,0,0,0,0,-3,3,31,6,4,0,44,274,990,965,25,0.132,0.0155,0.000621,0.148,0.00591,2,0.0996,0.247,0.00989,24.8,0.924,0.97,0.896,26.1,25.3,50.7,1220
2019-02-12,2018,5,20,43,324.64,0.45,5,Dry,31,6,4,3,41,85,0.26,239.6,0.74,239.6,0,0,0,0,-3,3,31,6,4,0,44,281,990,965,25,0.135,0.0161,0.000645,0.151,0.00603,2,0.104,0.255,0.0102,24.7,0.926,0.97,0.898,26.9,26.1,52.2,1250
2019-02-13,2018,5,20,44,333.11,0.44,5,Dry,31,6,4,3,41,85,0.26,248.1,0.74,248.1,0,0,0,0,-3,3,31,6,4,0,44,289,990,965.1,24.9,0.138,0.0168,0.000675,0.154,0.00619,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,27.9,27,54.1,1300
2019-02-14,2018,5,20,45,339.4,0.43,5,Dry,31,6,4,3,41,85,0.25,254.4,0.75,254.4,0,0,0,0,-3,3,31,6,4,0,44,295,990,965.1,24.9,0.14,0.0191,0.000766,0.159,0.00638,2,0.114,0.273,0.011,24.6,0.93,0.97,0.902,28.6,27.7,55.5,1330
2019-02-15,2018,5,20,46,346.79,0.42,5,Dry,31,6,4,3,41,85,0.24,261.8,0.76,261.8,0,0,0,0,-3,3,31,6,4,0,44,303,990,965.1,24.9,0.142,0.0226,0.000907,0.165,0.00663,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2019-02-16,2018,5,20,47,353.62,0.42,5,Dry,31,6,4,3,41,85,0.24,268.6,0.76,268.6,0,0,0,0,-3,3,31,6,4,0,44,310,990,965.2,24.8,0.145,0.0258,0.00104,0.171,0.00687,2,0.124,0.294,0.0119,24.5,0.933,0.97,0.905,30.2,29.3,58.5,1400
2019-02-17,2018,5,20,48,358.27,0.41,5,Dry,31,6,4,3,41,85,0.24,273.3,0.76,273.3,0,0,0,0,-3,3,31,6,4,0,44,314,990,965.2,24.8,0.146,0.028,0.00113,0.174,0.00703,2,0.127,0.301,0.0121,24.5,0.934,0.97,0.906,30.7,29.8,59.5,1430
2019-02-18,2018,5,21,49,367.29,0.4,5,Dry,31,6,4,3,41,85,0.23,282.3,0.77,282.3,0,0,0,0,-3,3,31,6,4,0,44,323,990,965.2,24.8,0.15,0.0322,0.0013,0.182,0.00734,2,0.133,0.315,0.0127,24.4,0.936,0.97,0.908,31.7,30.7,61.5,1480
2019-02-19,2018,5,21,50,377.96,0.39,5,Dry,31,6,4,3,41,85,0.23,293,0.78,293,0,0,0,0,-3,3,31,6,4,0,44,334,990,965.3,24.7,0.153,0.0373,0.00151,0.191,0.00772,2,0.14,0.331,0.0134,24.4,0.939,0.97,0.911,32.9,31.9,63.8,1530
2019-02-20,2018,5,21,51,385.89,0.39,5,Dry,31,6,4,3,41,85,0.22,300.9,0.78,300.9,0,0,0,0,-3,3,31,6,4,0,44,342,990,965.3,24.7,0.156,0.041,0.00166,0.197,0.00799,2,0.146,0.343,0.0139,24.3,0.94,0.97,0.912,33.8,32.7,65.5,1570
2019-02-21,2018,5,21,52,393.82,0.38,5,Dry,31,6,4,3,41,85,0.22,308.8,0.78,308.8,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.0448,0.00182,0.204,0.00827,2,0.151,0.355,0.0144,24.3,0.942,0.97,0.914,34.6,33.6,67.2,1610
2019-02-22,2018,5,21,53,405.03,0.37,5,Dry,31,6,4,3,41,85,0.21,320,0.79,320,0,0,0,0,-3,3,31,6,4,0,44,361,990,965.4,24.6,0.163,0.0501,0.00204,0.213,0.00867,2,0.159,0.372,0.0151,24.2,0.944,0.97,0.915,35.8,34.8,69.5,1670
2019-02-23,2018,5,21,54,416.24,0.36,5,Dry,31,6,4,3,41,85,0.2,331.2,0.8,331.2,0,0,0,0,-3,3,31,6,4,0,44,372,990,965.5,24.5,0.167,0.0553,0.00226,0.222,0.00906,2,0.166,0.388,0.0158,24.1,0.945,0.97,0.917,37.1,36,71.9,1730
2019-02-24,2018,5,21,55,424.72,0.36,5,Dry,31,6,4,3,41,85,0.2,339.7,0.8,339.7,0,0,0,0,-3,3,31,6,4,0,44,381,990,965.5,24.5,0.17,0.0593,0.00242,0.229,0.00936,2,0.172,0.401,0.0164,24.1,0.947,0.972,0.92,38,36.9,73.8,1770
2019-02-25,2018,5,22,56,433.19,0.35,5,Dry,31,6,4,3,41,85,0.2,348.2,0.8,348.2,0,0,0,0,-3,3,31,6,4,0,44,389,990,965.5,24.5,0.173,0.0633,0.00259,0.236,0.00966,2,0.178,0.414,0.0169,24,0.948,0.974,0.923,38.9,37.9,75.8,1820
2019-02-26,2018,5,22,57,441.67,0.34,5,Dry,31,6,4,3,41,85,0.19,356.7,0.81,356.7,0,0,0,0,-3,3,31,6,4,0,44,398,990,965.6,24.4,0.176,0.0673,0.00276,0.243,0.00996,2,0.183,0.426,0.0175,24,0.949,0.976,0.926,39.8,38.9,77.7,1860
2019-02-27,2018,5,22,58,449.6,0.34,5,Dry,31,6,4,3,41,85,0.19,364.6,0.81,364.6,0,0,0,0,-3,3,31,6,4,0,44,406,990,965.6,24.4,0.179,0.0711,0.00292,0.25,0.0102,2,0.189,0.438,0.018,23.9,0.95,0.977,0.929,40.7,39.8,79.5,1910
2019-02-28,2018,5,22,59,459.17,0.33,5,Dry,31,6,4,3,41,85,0.18,374.2,0.81,374.2,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0756,0.00311,0.258,0.0106,2,0.195,0.453,0.0186,23.9,0.952,0.98,0.932,41.7,40.8,81.7,1960
2019-03-01,2018,6,22,60,469.83,0.33,5,Dry,36,8,6,4,53,107,0.23,362.8,0.77,362.8,0,0,0,0,-4,4,36,8,6,0,57,413,990,965.7,24.3,0.181,0.0703,0.00289,0.251,0.0104,2,0.187,0.439,0.0181,23.8,0.95,0.977,0.928,40.3,39.4,78.7,1890
2019-03-02,2018,6,22,61,480.5,0.32,5,Dry,36,8,6,4,53,107,0.22,373.5,0.78,373.5,0,0,0,0,-4,4,36,8,6,0,57,424,990,965.8,24.2,0.185,0.0753,0.00311,0.26,0.0107,2,0.195,0.455,0.0188,23.8,0.952,0.979,0.932,41.4,40.6,81.2,1950
2019-03-03,2018,6,22,62,492.25,0.31,5,Dry,36,8,6,4,53,107,0.22,385.3,0.78,385.3,0,0,0,0,-4,4,36,8,6,0,57,435,990,965.8,24.2,0.189,0.0808,0.00334,0.27,0.0112,2,0.203,0.473,0.0195,23.7,0.953,0.98,0.934,42.7,41.8,83.7,2010
2019-03-04,2018,6,23,63,503.47,0.31,5,Dry,36,8,6,4,53,107,0.21,396.5,0.79,396.5,0,0,0,0,-4,4,36,8,6,0,57,446,990,965.9,24.1,0.193,0.0861,0.00357,0.279,0.0116,2,0.21,0.489,0.0203,23.6,0.955,0.98,0.935,43.9,43,86,2060
2019-03-05,2018,6,23,64,518.5,0.3,5,Dry,36,8,6,4,53,107,0.21,411.5,0.79,411.5,0,0,0,0,-4,4,36,8,6,0,57,462,990,965.9,24.1,0.198,0.0932,0.00387,0.292,0.0121,2,0.22,0.512,0.0213,23.6,0.956,0.98,0.937,45.4,44.5,89,2140
2019-03-06,2018,6,23,65,532.45,0.29,5,Dry,36,8,6,4,53,107,0.2,425.4,0.8,425.4,0,0,0,0,-4,4,36,8,6,0,57,475,990,966,24,0.203,0.0998,0.00416,0.303,0.0126,2,0.23,0.533,0.0222,23.5,0.957,0.98,0.937,46.8,45.9,91.8,2200
2019-03-07,2018,6,23,66,542.57,0.29,5,Dry,36,8,6,4,53,107,0.2,435.6,0.8,435.6,0,0,0,0,-4,4,36,8,6,0,57,486,990,966,24,0.207,0.105,0.00437,0.311,0.013,2,0.237,0.548,0.0229,23.4,0.957,0.98,0.938,47.9,46.9,93.8,2250
2019-03-08,2018,6,23,67,556.51,0.28,5,Dry,36,8,6,4,53,107,0.19,449.5,0.81,449.5,0,0,0,0,-4,4,36,8,6,0,57,500,990,966.1,23.9,0.212,0.111,0.00465,0.323,0.0135,2,0.246,0.569,0.0238,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
2019-03-09,2018,6,23,68,569.36,0.27,5,Dry,36,8,6,4,53,107,0.19,462.4,0.81,462.4,0,0,0,0,-4,4,36,8,6,0,57,512,990,966.2,23.8,0.218,0.117,0.00492,0.335,0.0141,2,0.255,0.59,0.0247,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
2019-03-10,2018,6,23,69,577.84,0.27,5,Dry,36,8,6,4,53,107,0.18,470.8,0.81,470.8,0,0,0,0,-4,4,36,8,6,0,57,521,990,966.2,23.8,0.223,0.121,0.00509,0.344,0.0144,2,0.26,0.604,0.0254,23.2,0.957,0.98,0.938,51.2,48.2,96.4,2310
2019-03-11,2018,6,24,70,587.96,0.26,5,Dry,36,8,6,4,53,107,0.18,481,0.82,481,0,0,0,0,-4,4,36,8,6,0,57,531,990,966.2,23.8,0.228,0.126,0.0053,0.354,0.0149,2,0.267,0.621,0.0262,23.1,0.956,0.98,0.937,52.2,48.2,96.4,2310
2019-03-12,2018,6,24,71,598.07,0.26,5,Dry,36,8,6,4,53,107,0.18,491.1,0.82,491.1,0,0,0,0,-4,4,36,8,6,0,57,541,990,966.3,23.7,0.234,0.131,0.00552,0.365,0.0154,3,0.163,0.528,0.0223,23.2,0.945,0.97,0.917,35.2,34.1,102,2460
2019-03-13,2018,6,24,72,602.72,0.25,5,Dry,36,8,6,4,53,107,0.18,495.7,0.82,495.7,0,0,0,0,-4,4,36,8,6,0,57,546,990,966.3,23.7,0.237,0.133,0.00561,0.37,0.0156,3,0.166,0.535,0.0226,23.2,0.946,0.97,0.917,35.5,34.4,103,2480
2019-03-14,2018,6,24,73,605.73,0.25,5,Dry,36,8,6,4,53,107,0.18,498.7,0.82,498.7,0,0,0,0,-4,4,36,8,6,0,57,549,990,966.3,23.7,0.238,0.134,0.00568,0.373,0.0157,3,0.167,0.54,0.0228,23.1,0.946,0.97,0.918,35.7,34.6,104,2490
2019-03-15,2018,6,24,74,607.1,0.25,5,Dry,36,8,6,4,53,107,0.18,500.1,0.82,500.1,0,0,0,0,-4,4,36,8,6,0,57,550,990,966.3,23.7,0.239,0.135,0.00571,0.374,0.0158,3,0.168,0.542,0.0229,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
2019-03-16,2018,6,24,75,607.37,0.25,5,Dry,36,8,6,4,53,107,0.18,500.4,0.82,500.4,0,0,0,0,-4,4,36,8,6,0,57,550,990,966.3,23.7,0.239,0.135,0.00571,0.375,0.0158,3,0.168,0.542,0.0229,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
2019-03-17,2018,6,24,76,609.83,0.25,5,Dry,36,8,6,4,53,107,0.17,502.8,0.82,502.8,0,0,0,0,-4,4,36,8,6,0,57,553,990,966.3,23.7,0.241,0.137,0.00579,0.378,0.016,3,0.169,0.546,0.0231,23.1,0.947,0.97,0.918,36,34.9,105,2510
2019-03-18,2018,6,25,77,611.2,0.25,5,Dry,36,8,6,4,53,107,0.17,504.2,0.82,504.2,0,0,0,0,-4,4,36,8,6,0,57,554,990,966.3,23.7,0.241,0.138,0.00583,0.379,0.016,3,0.169,0.549,0.0232,23.1,0.947,0.97,0.918,36.1,35,105,2520
2019-03-19,2018,6,25,78,608.19,0.25,5,Dry,36,8,6,4,53,107,0.18,501.2,0.82,501.2,0,0,0,0,-4,4,36,8,6,0,57,551,990,966.3,23.7,0.24,0.136,0.00574,0.376,0.0159,3,0.168,0.544,0.023,23.1,0.946,0.97,0.918,35.9,34.8,104,2500
2019-03-20,2018,6,25,79,604.64,0.25,5,Dry,36,8,6,4,53,107,0.18,497.6,0.82,497.6,0,0,0,0,-4,4,36,8,6,0,57,548,990,966.3,23.7,0.238,0.134,0.00565,0.372,0.0157,3,0.166,0.538,0.0227,23.1,0.946,0.97,0.918,35.6,34.5,104,2490
2019-03-21,2018,6,25,80,599.44,0.26,5,Dry,36,8,6,4,53,107,0.18,492.4,0.82,492.4,0,0,0,0,-4,4,36,8,6,0,57,542,990,966.3,23.7,0.235,0.131,0.00555,0.366,0.0155,3,0.164,0.53,0.0224,23.2,0.945,0.97,0.917,35.3,34.2,103,2460
2019-03-22,2018,6,25,81,593.15,0.26,5,Dry,36,8,6,4,53,107,0.18,486.1,0.82,486.1,0,0,0,0,-4,4,36,8,6,0,57,536,990,966.3,23.7,0.231,0.128,0.00541,0.36,0.0152,2,0.271,0.63,0.0266,23.1,0.956,0.98,0.937,52.6,48.2,96.4,2310
2019-03-23,2018,6,25,82,587.41,0.26,5,Dry,36,8,6,4,53,107,0.18,480.4,0.82,480.4,0,0,0,0,-4,4,36,8,6,0,57,530,990,966.2,23.8,0.228,0.126,0.00529,0.354,0.0149,2,0.267,0.62,0.0261,23.1,0.956,0.98,0.937,52.1,48.2,96.4,2310
2019-03-24,2018,6,25,83,581.12,0.26,5,Dry,36,8,6,4,53,107,0.18,474.1,0.82,474.1,0,0,0,0,-4,4,36,8,6,0,57,524,990,966.2,23.8,0.224,0.123,0.00516,0.347,0.0146,2,0.263,0.61,0.0256,23.2,0.956,0.98,0.937,51.5,48.2,96.4,2310
2019-03-25,2018,6,26,84,574.83,0.27,5,Dry,36,8,6,4,53,107,0.19,467.8,0.81,467.8,0,0,0,0,-4,4,36,8,6,0,57,518,990,966.2,23.8,0.221,0.12,0.00503,0.341,0.0143,2,0.258,0.599,0.0251,23.2,0.957,0.98,0.938,51,48.2,96.4,2310
2019-03-26,2018,6,26,85,570.18,0.27,5,Dry,36,8,6,4,53,107,0.19,463.2,0.81,463.2,0,0,0,0,-4,4,36,8,6,0,57,513,990,966.2,23.8,0.218,0.118,0.00493,0.336,0.0141,2,0.255,0.591,0.0248,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
2019-03-27,2018,6,26,86,564.99,0.27,5,Dry,36,8,6,4,53,107,0.19,458,0.81,458,0,0,0,0,-4,4,36,8,6,0,57,508,990,966.1,23.9,0.215,0.115,0.00483,0.33,0.0138,2,0.252,0.582,0.0244,23.3,0.958,0.98,0.938,50.1,48.2,96.4,2310
2019-03-28,2018,6,26,87,561.43,0.27,5,Dry,36,8,6,4,53,107,0.19,454.4,0.81,454.4,0,0,0,0,-4,4,36,8,6,0,57,504,990,966.1,23.9,0.214,0.113,0.00475,0.327,0.0137,2,0.249,0.576,0.0241,23.3,0.958,0.98,0.939,49.7,48.2,96.4,2310
2019-03-29,2018,6,26,88,558.43,0.28,5,Dry,36,8,6,4,53,107,0.19,451.4,0.81,451.4,0,0,0,0,-4,4,36,8,6,0,57,501,990,966.1,23.9,0.213,0.112,0.00469,0.325,0.0136,2,0.247,0.572,0.0239,23.3,0.958,0.98,0.939,49.4,48.2,96.4,2310
2019-03-30,2018,6,26,89,555.42,0.28,5,Dry,36,8,6,4,53,107,0.19,448.4,0.81,448.4,0,0,0,0,-4,4,36,8,6,0,57,498,990,966.1,23.9,0.211,0.111,0.00463,0.322,0.0135,2,0.245,0.567,0.0237,23.3,0.958,0.98,0.939,49.2,48.2,96.3,2310
