date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-03-31,2018,6,26,90,554.05,0.28,5,Dry,36,8,6,4,53,107,0.19,447.1,0.81,447.1,0,0,0,0,-4,4,36,8,6,0,57,497,990,966.1,23.9,0.211,0.11,0.0046,0.321,0.0134,2,0.244,0.565,0.0236,23.3,0.958,0.98,0.939,49,48,96.1,2310
2019-04-01,2018,7,27,91,552.14,0.28,5,Dry,40,10,8,5,62,125,0.23,427.1,0.77,427.1,0,0,0,0,-5,5,40,10,8,0,67,485,990,966.1,23.9,0.207,0.101,0.00421,0.307,0.0129,2,0.231,0.538,0.0225,23.4,0.957,0.98,0.938,46.8,45.9,91.8,2200
2019-04-02,2018,7,27,92,551.86,0.28,5,Dry,40,10,8,5,62,125,0.23,426.9,0.77,426.9,0,0,0,0,-5,5,40,10,8,0,67,485,990,966.1,23.9,0.207,0.1,0.0042,0.307,0.0128,2,0.231,0.538,0.0225,23.4,0.957,0.98,0.938,46.8,45.9,91.8,2200
2019-04-03,2018,7,27,93,551.04,0.28,5,Dry,40,10,8,5,62,125,0.23,426,0.77,426,0,0,0,0,-5,5,40,10,8,0,67,484,990,966.1,23.9,0.206,0.1,0.00418,0.306,0.0128,2,0.23,0.537,0.0224,23.4,0.957,0.98,0.937,46.7,45.8,91.6,2200
2019-04-04,2018,7,27,94,550.77,0.28,5,Dry,40,10,8,5,62,125,0.23,425.8,0.77,425.8,0,0,0,0,-5,5,40,10,8,0,67,484,990,966.1,23.9,0.206,0.1,0.00418,0.306,0.0128,2,0.23,0.536,0.0224,23.4,0.957,0.98,0.937,46.7,45.8,91.5,2200
2019-04-05,2018,7,27,95,548.86,0.28,5,Dry,40,10,8,5,62,125,0.23,423.9,0.77,423.9,0,0,0,0,-5,5,40,10,8,0,67,482,990,966.1,23.9,0.206,0.0991,0.00414,0.305,0.0127,2,0.229,0.533,0.0223,23.4,0.956,0.98,0.937,46.5,45.6,91.2,2190
2019-04-06,2018,7,27,96,551.86,0.28,5,Dry,40,10,8,5,62,125,0.23,426.9,0.77,426.9,0,0,0,0,-5,5,40,10,8,0,67,485,990,966.1,23.9,0.207,0.1,0.0042,0.307,0.0128,2,0.231,0.538,0.0225,23.4,0.957,0.98,0.938,46.8,45.9,91.8,2200
2019-04-07,2018,7,27,97,556.51,0.28,5,Dry,40,10,8,5,62,125,0.23,431.5,0.78,431.5,0,0,0,0,-5,5,40,10,8,0,67,490,990,966.1,23.9,0.208,0.103,0.0043,0.311,0.013,2,0.234,0.545,0.0228,23.4,0.957,0.98,0.938,47.3,46.3,92.7,2220
2019-04-08,2018,7,28,98,556.79,0.28,5,Dry,40,10,8,5,62,125,0.23,431.8,0.78,431.8,0,0,0,0,-5,5,40,10,8,0,67,490,990,966.1,23.9,0.208,0.103,0.0043,0.311,0.013,2,0.234,0.545,0.0228,23.3,0.957,0.98,0.938,47.3,46.4,92.7,2230
2019-04-09,2018,7,28,99,556.51,0.28,5,Dry,40,10,8,5,62,125,0.23,431.5,0.78,431.5,0,0,0,0,-5,5,40,10,8,0,67,490,990,966.1,23.9,0.208,0.103,0.0043,0.311,0.013,2,0.234,0.545,0.0228,23.4,0.957,0.98,0.938,47.3,46.3,92.7,2220
2019-04-10,2018,7,28,100,558.97,0.28,5,Dry,40,10,8,5,62,125,0.22,434,0.78,434,0,0,0,0,-5,5,40,10,8,0,67,492,990,966.1,23.9,0.209,0.104,0.00435,0.313,0.0131,2,0.235,0.548,0.023,23.3,0.957,0.98,0.938,47.5,46.6,93.2,2240
2019-04-11,2018,7,28,101,560.34,0.28,5,Dry,40,10,8,5,62,125,0.22,435.3,0.78,435.3,0,0,0,0,-5,5,40,10,8,0,67,493,990,966.1,23.9,0.21,0.104,0.00438,0.314,0.0132,2,0.236,0.55,0.0231,23.3,0.957,0.98,0.938,47.7,46.7,93.4,2240
2019-04-12,2018,7,28,102,557.88,0.28,5,Dry,40,10,8,5,62,125,0.22,432.9,0.78,432.9,0,0,0,0,-5,5,40,10,8,0,67,491,990,966.1,23.9,0.209,0.103,0.00432,0.312,0.0131,2,0.235,0.547,0.0229,23.3,0.957,0.98,0.938,47.4,46.5,92.9,2230
2019-04-13,2018,7,28,103,555.42,0.28,5,Dry,40,10,8,5,62,125,0.23,430.4,0.78,430.4,0,0,0,0,-5,5,40,10,8,0,67,488,990,966.1,23.9,0.208,0.102,0.00427,0.31,0.013,2,0.233,0.543,0.0227,23.4,0.957,0.98,0.938,47.2,46.2,92.5,2220
2019-04-14,2018,7,28,104,551.32,0.28,5,Dry,40,10,8,5,62,125,0.23,426.3,0.77,426.3,0,0,0,0,-5,5,40,10,8,0,67,484,990,966.1,23.9,0.206,0.1,0.00419,0.307,0.0128,2,0.23,0.537,0.0224,23.4,0.957,0.98,0.938,46.8,45.8,91.7,2200
2019-04-15,2018,7,29,105,547.76,0.28,5,Dry,40,10,8,5,62,125,0.23,422.8,0.77,422.8,0,0,0,0,-5,5,40,10,8,0,67,481,990,966.1,23.9,0.205,0.0985,0.00412,0.304,0.0127,2,0.228,0.532,0.0222,23.4,0.956,0.98,0.937,46.4,45.5,90.9,2180
2019-04-16,2018,7,29,106,545.85,0.28,5,Dry,40,10,8,5,62,125,0.23,420.9,0.77,420.9,0,0,0,0,-5,5,40,10,8,0,67,479,990,966.1,23.9,0.205,0.0976,0.00408,0.302,0.0126,2,0.227,0.529,0.0221,23.4,0.956,0.98,0.937,46.2,45.3,90.6,2170
2019-04-17,2018,7,29,107,547.22,0.28,5,Dry,40,10,8,5,62,125,0.23,422.2,0.77,422.2,0,0,0,0,-5,5,40,10,8,0,67,480,990,966.1,23.9,0.205,0.0983,0.00411,0.303,0.0127,2,0.227,0.531,0.0222,23.4,0.956,0.98,0.937,46.3,45.4,90.8,2180
2019-04-18,2018,7,29,108,545.3,0.28,5,Dry,40,10,8,5,62,125,0.23,420.3,0.77,420.3,0,0,0,0,-5,5,40,10,8,0,67,478,990,966.1,23.9,0.204,0.0974,0.00407,0.302,0.0126,2,0.226,0.528,0.022,23.4,0.956,0.98,0.937,46.2,45.2,90.5,2170
2019-04-19,2018,7,29,109,539.01,0.29,5,Dry,40,10,8,5,62,125,0.23,414,0.77,414,0,0,0,0,-5,5,40,10,8,0,67,472,990,966,24,0.202,0.0944,0.00394,0.297,0.0124,2,0.222,0.518,0.0216,23.5,0.956,0.98,0.937,45.5,44.6,89.2,2140
2019-04-20,2018,7,29,110,532.72,0.29,5,Dry,40,10,8,5,62,125,0.23,407.7,0.77,407.7,0,0,0,0,-5,5,40,10,8,0,67,466,990,966,24,0.2,0.0914,0.00381,0.291,0.0121,2,0.218,0.509,0.0212,23.5,0.955,0.98,0.936,44.9,44,88,2110
2019-04-21,2018,7,29,111,525.34,0.29,5,Dry,40,10,8,5,62,125,0.24,400.3,0.76,400.3,0,0,0,0,-5,5,40,10,8,0,67,458,990,966,24,0.197,0.088,0.00366,0.285,0.0119,2,0.213,0.498,0.0207,23.5,0.955,0.98,0.936,44.1,43.2,86.5,2080
2019-04-22,2018,7,30,112,520.69,0.3,5,Dry,40,10,8,5,62,125,0.24,395.7,0.76,395.7,0,0,0,0,-5,5,40,10,8,0,67,454,990,965.9,24.1,0.196,0.0858,0.00357,0.281,0.0117,2,0.21,0.491,0.0204,23.6,0.954,0.98,0.935,43.6,42.8,85.5,2050
2019-04-23,2018,7,30,113,514.4,0.3,5,Dry,40,10,8,5,62,125,0.24,389.4,0.76,389.4,0,0,0,0,-5,5,40,10,8,0,67,447,990,965.9,24.1,0.193,0.0828,0.00344,0.276,0.0115,2,0.205,0.482,0.02,23.6,0.954,0.98,0.935,43,42.1,84.2,2020
2019-04-24,2018,7,30,114,506.47,0.31,5,Dry,40,10,8,5,62,125,0.25,381.5,0.75,381.5,0,0,0,0,-5,5,40,10,8,0,67,439,990,965.9,24.1,0.191,0.0791,0.00328,0.27,0.0112,2,0.2,0.47,0.0195,23.7,0.953,0.98,0.934,42.1,41.3,82.6,1980
2019-04-25,2018,7,30,115,498.54,0.31,5,Dry,40,10,8,5,62,125,0.25,373.5,0.75,373.5,0,0,0,0,-5,5,40,10,8,0,67,432,990,965.8,24.2,0.188,0.0753,0.00312,0.263,0.0109,2,0.195,0.458,0.019,23.7,0.952,0.979,0.931,41.3,40.4,80.9,1940
2019-04-26,2018,7,30,116,490.61,0.31,5,Dry,40,10,8,5,62,125,0.26,365.6,0.74,365.6,0,0,0,0,-5,5,40,10,8,0,67,424,990,965.8,24.2,0.185,0.0716,0.00296,0.257,0.0106,2,0.189,0.446,0.0184,23.7,0.951,0.977,0.929,40.5,39.5,79.1,1900
2019-04-27,2018,7,30,117,482.68,0.32,5,Dry,40,10,8,5,62,125,0.26,357.7,0.74,357.7,0,0,0,0,-5,5,40,10,8,0,67,416,990,965.8,24.2,0.182,0.0678,0.0028,0.25,0.0103,2,0.184,0.434,0.0179,23.8,0.949,0.975,0.926,39.6,38.6,77.3,1850
2019-04-28,2018,7,30,118,474.75,0.32,5,Dry,40,10,8,5,62,125,0.26,349.8,0.74,349.8,0,0,0,0,-5,5,40,10,8,0,67,408,990,965.7,24.3,0.179,0.0641,0.00264,0.244,0.01,2,0.179,0.422,0.0174,23.8,0.948,0.973,0.923,38.8,37.7,75.5,1810
2019-04-29,2018,7,31,119,466.82,0.33,5,Dry,40,10,8,5,62,125,0.27,341.8,0.73,341.8,0,0,0,0,-5,5,40,10,8,0,67,400,990,965.7,24.3,0.177,0.0603,0.00248,0.237,0.00975,2,0.173,0.41,0.0169,23.9,0.947,0.972,0.92,37.9,36.8,73.7,1770
2019-04-30,2018,7,31,120,458.9,0.33,5,Dry,40,10,8,5,62,125,0.27,333.9,0.73,333.9,0,0,0,0,-5,5,40,10,8,0,67,392,990,965.7,24.3,0.174,0.0566,0.00233,0.23,0.00947,2,0.168,0.398,0.0164,23.9,0.946,0.97,0.918,37.1,36,71.9,1730
2019-05-01,2018,8,31,121,452.06,0.34,5,Dry,42,9,8,6,82,147,0.33,305.1,0.68,305.1,0,0,0,0,-6,6,42,9,8,0,88,364,990,965.6,24.4,0.164,0.043,0.00176,0.207,0.0085,2,0.148,0.355,0.0146,24,0.942,0.97,0.913,33.8,32.8,65.6,1570
2019-05-02,2018,8,31,122,444.68,0.34,5,Dry,42,9,8,6,82,147,0.33,297.7,0.67,297.7,0,0,0,0,-6,6,42,9,8,0,88,357,990,965.6,24.4,0.161,0.0395,0.00162,0.201,0.00823,2,0.143,0.344,0.0141,24.1,0.94,0.97,0.912,33,32,64.1,1540
2019-05-03,2018,8,31,123,437.84,0.35,5,Dry,42,9,8,6,82,147,0.34,290.8,0.66,290.8,0,0,0,0,-6,6,42,9,8,0,88,350,990,965.6,24.4,0.159,0.0363,0.00148,0.195,0.00799,2,0.139,0.334,0.0137,24.1,0.939,0.97,0.911,32.3,31.3,62.6,1500
2019-05-04,2018,8,31,124,431,0.35,5,Dry,42,9,8,6,82,147,0.34,284,0.66,284,0,0,0,0,-6,6,42,9,8,0,88,343,990,965.5,24.5,0.157,0.033,0.00135,0.19,0.00775,2,0.134,0.324,0.0132,24.1,0.937,0.97,0.909,31.5,30.6,61.1,1470
2019-05-05,2018,8,31,125,425.26,0.36,5,Dry,42,9,8,6,82,147,0.35,278.3,0.65,278.3,0,0,0,0,-6,6,42,9,8,0,88,337,990,965.5,24.5,0.155,0.0303,0.00124,0.185,0.00755,2,0.13,0.315,0.0129,24.2,0.936,0.97,0.908,30.9,29.9,59.9,1440
2019-05-06,2018,8,32,126,418.97,0.36,5,Dry,42,9,8,6,82,147,0.35,272,0.65,272,0,0,0,0,-6,6,42,9,8,0,88,331,990,965.5,24.5,0.152,0.0274,0.00112,0.18,0.00733,2,0.126,0.306,0.0125,24.2,0.935,0.97,0.907,30.2,29.3,58.5,1400
2019-05-07,2018,8,32,127,412.68,0.37,5,Dry,42,9,8,6,82,147,0.36,265.7,0.64,265.7,0,0,0,0,-6,6,42,9,8,0,88,325,990,965.5,24.5,0.15,0.0244,0.000994,0.175,0.00711,2,0.122,0.296,0.0121,24.2,0.933,0.97,0.905,29.5,28.6,57.2,1370
2019-05-08,2018,8,32,128,406.4,0.37,5,Dry,42,9,8,6,82,147,0.36,259.4,0.64,259.4,0,0,0,0,-6,6,42,9,8,0,88,318,990,965.4,24.6,0.148,0.0214,0.000872,0.169,0.00689,2,0.118,0.287,0.0117,24.3,0.932,0.97,0.904,28.8,27.9,55.8,1340
2019-05-09,2018,8,32,129,400.65,0.37,5,Dry,42,9,8,6,82,147,0.37,253.7,0.63,253.7,0,0,0,0,-6,6,42,9,8,0,88,313,990,965.4,24.6,0.146,0.0187,0.000761,0.165,0.00669,2,0.114,0.278,0.0113,24.3,0.931,0.97,0.903,28.1,27.3,54.6,1310
2019-05-10,2018,8,32,130,394.91,0.38,5,Dry,42,9,8,6,82,147,0.37,247.9,0.63,247.9,0,0,0,0,-6,6,42,9,8,0,88,307,990,965.4,24.6,0.144,0.0168,0.000683,0.161,0.00652,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.5,26.7,53.4,1280
2019-05-11,2018,8,32,131,389.17,0.38,5,Dry,42,9,8,6,82,147,0.38,242.2,0.62,242.2,0,0,0,0,-6,6,42,9,8,0,88,301,990,965.3,24.7,0.142,0.0163,0.000663,0.158,0.00642,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.9,26,52.1,1250
2019-05-12,2018,8,32,132,383.43,0.39,5,Dry,42,9,8,6,82,147,0.38,236.4,0.62,236.4,0,0,0,0,-6,6,42,9,8,0,88,295,990,965.3,24.7,0.14,0.0158,0.000642,0.156,0.00631,2,0.102,0.258,0.0104,24.4,0.925,0.97,0.897,26.2,25.4,50.8,1220
2019-05-13,2018,8,33,133,377.68,0.39,5,Dry,42,9,8,6,82,147,0.39,230.7,0.61,230.7,0,0,0,0,-6,6,42,9,8,0,88,290,990,965.3,24.7,0.138,0.0154,0.000621,0.153,0.0062,1,0.254,0.407,0.0165,24.3,0.958,0.98,0.939,52.7,48.2,48.2,1160
2019-05-14,2018,8,33,134,371.94,0.4,5,Dry,42,9,8,6,82,147,0.4,224.9,0.6,224.9,0,0,0,0,-6,6,42,9,8,0,88,284,990,965.3,24.7,0.136,0.0149,0.000601,0.151,0.00609,1,0.246,0.397,0.016,24.3,0.959,0.98,0.94,51.5,48.2,48.2,1160
2019-05-15,2018,8,33,135,366.2,0.4,5,Dry,42,9,8,6,82,147,0.4,219.2,0.6,219.2,0,0,0,0,-6,6,42,9,8,0,88,278,990,965.2,24.8,0.134,0.0144,0.000581,0.148,0.00598,1,0.238,0.387,0.0156,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
2019-05-16,2018,8,33,136,360.46,0.41,5,Dry,42,9,8,6,82,147,0.41,213.5,0.59,213.5,0,0,0,0,-6,6,42,9,8,0,88,272,990,965.2,24.8,0.132,0.0139,0.00056,0.146,0.00587,1,0.231,0.376,0.0152,24.4,0.957,0.98,0.938,48.9,48,48,1150
2019-05-17,2018,8,33,137,354.72,0.41,5,Dry,42,9,8,6,82,147,0.41,207.7,0.59,207.7,0,0,0,0,-6,6,42,9,8,0,88,267,990,965.2,24.8,0.13,0.0134,0.00054,0.143,0.00576,1,0.223,0.366,0.0147,24.5,0.956,0.98,0.937,47.6,46.7,46.7,1120
2019-05-18,2018,8,33,138,350.07,0.42,5,Dry,42,9,8,6,82,147,0.42,203.1,0.58,203.1,0,0,0,0,-6,6,42,9,8,0,88,262,990,965.2,24.8,0.128,0.013,0.000524,0.141,0.00568,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.6,45.7,45.7,1100
2019-05-19,2018,8,33,139,344.87,0.42,5,Dry,42,9,8,6,82,147,0.43,197.9,0.57,197.9,0,0,0,0,-6,6,42,9,8,0,88,257,990,965.1,24.9,0.126,0.0126,0.000505,0.139,0.00558,1,0.21,0.348,0.014,24.5,0.954,0.98,0.935,45.4,44.5,44.5,1070
2019-05-20,2018,8,34,140,339.68,0.43,5,Dry,42,9,8,6,82,147,0.43,192.7,0.57,192.7,0,0,0,0,-6,6,42,9,8,0,88,252,990,965.1,24.9,0.124,0.0121,0.000487,0.136,0.00548,1,0.203,0.339,0.0136,24.6,0.953,0.98,0.934,44.2,43.3,43.3,1040
2019-05-21,2018,8,34,141,334.48,0.43,5,Dry,42,9,8,6,82,147,0.44,187.5,0.56,187.5,0,0,0,0,-6,6,42,9,8,0,88,246,990,965.1,24.9,0.123,0.0117,0.000469,0.134,0.00538,1,0.196,0.33,0.0132,24.6,0.951,0.98,0.932,43,42.2,42.2,1010
2019-05-22,2018,8,34,142,329.29,0.44,5,Dry,42,9,8,6,82,147,0.45,182.3,0.55,182.3,0,0,0,0,-6,6,42,9,8,0,88,241,990,965,25,0.121,0.0112,0.000451,0.132,0.00529,1,0.189,0.321,0.0128,24.6,0.95,0.98,0.93,41.8,41,41,983
2019-05-23,2018,8,34,143,324.09,0.45,5,Dry,42,9,8,6,82,147,0.45,177.1,0.55,177.1,0,0,0,0,-6,6,42,9,8,0,88,236,990,965,25,0.119,0.0108,0.000432,0.13,0.00519,1,0.182,0.311,0.0125,24.7,0.948,0.977,0.926,40.6,39.7,39.7,953
2019-05-24,2018,8,34,144,319.44,0.45,5,Dry,42,9,8,6,82,147,0.46,172.4,0.54,172.4,0,0,0,0,-6,6,42,9,8,0,88,231,990,965,25,0.117,0.0104,0.000416,0.128,0.0051,1,0.175,0.303,0.0121,24.7,0.947,0.975,0.923,39.5,38.5,38.5,925
2019-05-25,2018,8,34,145,314.79,0.46,5,Dry,42,9,8,6,82,147,0.47,167.8,0.53,167.8,0,0,0,0,-6,6,42,9,8,0,88,227,990,965,25,0.116,0.01,0.0004,0.126,0.00502,1,0.169,0.295,0.0118,24.7,0.945,0.973,0.919,38.5,37.4,37.4,898
2019-05-26,2018,8,34,146,310.15,0.46,5,Dry,42,9,8,6,82,147,0.47,163.2,0.53,163.2,0,0,0,0,-6,6,42,9,8,0,88,222,990,965,25,0.114,0.00962,0.000384,0.124,0.00493,1,0.163,0.286,0.0114,24.8,0.944,0.97,0.916,37.4,36.3,36.3,871
2019-05-27,2018,8,35,147,305.5,0.47,5,Dry,42,9,8,6,82,147,0.48,158.5,0.52,158.5,0,0,0,0,-6,6,42,9,8,0,88,218,990,964.9,25.1,0.112,0.00922,0.000368,0.122,0.00485,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.3,35.2,35.2,845
2019-05-28,2018,8,35,148,301.94,0.47,5,Dry,42,9,8,6,82,147,0.49,154.9,0.51,154.9,0,0,0,0,-6,6,42,9,8,0,88,214,990,964.9,25.1,0.111,0.00892,0.000356,0.12,0.00478,1,0.152,0.272,0.0108,24.8,0.941,0.97,0.913,35.5,34.4,34.4,826
2019-05-29,2018,8,35,149,297.84,0.48,5,Dry,42,9,8,6,82,147,0.49,150.8,0.51,150.8,0,0,0,0,-6,6,42,9,8,0,88,210,990,964.9,25.1,0.11,0.00857,0.000341,0.118,0.00471,1,0.146,0.264,0.0105,24.8,0.94,0.97,0.912,34.5,33.5,33.5,804
2019-05-30,2018,8,35,150,293.74,0.48,5,Dry,42,9,8,6,82,147,0.5,146.7,0.5,146.7,0,0,0,0,-6,6,42,9,8,0,88,206,990,964.9,25.1,0.108,0.00822,0.000327,0.116,0.00463,1,0.141,0.257,0.0102,24.9,0.938,0.97,0.91,33.6,32.6,32.6,782
2019-05-31,2018,8,35,151,289.64,0.49,5,Dry,42,9,8,6,82,147,0.51,142.6,0.49,142.6,0,0,0,0,-6,6,42,9,8,0,88,202,990,964.9,25.1,0.107,0.00787,0.000313,0.115,0.00456,1,0.135,0.25,0.00993,24.9,0.936,0.97,0.908,32.6,31.6,31.6,759
2019-06-01,2018,9,35,152,285.54,0.49,5,Dry,39,9,7,5,59,119,0.42,166.5,0.58,166.5,0,0,0,0,-5,5,39,9,7,0,64,222,990,964.8,25.2,0.114,0.00991,0.000394,0.124,0.00491,1,0.167,0.291,0.0116,24.9,0.944,0.972,0.918,38.4,37.3,37.3,895
2019-06-02,2018,9,35,153,281.98,0.5,5,Dry,39,9,7,5,59,119,0.42,163,0.58,163,0,0,0,0,-5,5,39,9,7,0,64,218,990,964.8,25.2,0.112,0.0096,0.000382,0.122,0.00485,1,0.163,0.285,0.0113,24.9,0.943,0.971,0.916,37.5,36.4,36.4,874
2019-06-03,2018,9,36,154,278.43,0.5,5,Dry,39,9,7,5,59,119,0.43,159.4,0.57,159.4,0,0,0,0,-5,5,39,9,7,0,64,214,990,964.8,25.2,0.111,0.0093,0.000369,0.121,0.00478,1,0.158,0.278,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2019-06-04,2018,9,36,155,274.87,0.5,5,Dry,39,9,7,5,59,119,0.43,155.9,0.57,155.9,0,0,0,0,-5,5,39,9,7,0,64,211,990,964.8,25.2,0.11,0.009,0.000357,0.119,0.00472,1,0.153,0.272,0.0108,24.9,0.941,0.97,0.913,35.9,34.8,34.8,835
2019-06-05,2018,9,36,156,272.41,0.51,5,Dry,39,9,7,5,59,119,0.44,153.4,0.56,153.4,0,0,0,0,-5,5,39,9,7,0,64,208,990,964.8,25.2,0.109,0.00879,0.000349,0.118,0.00468,1,0.15,0.267,0.0106,24.9,0.94,0.97,0.912,35.3,34.2,34.2,821
2019-06-06,2018,9,36,157,269.4,0.51,5,Dry,39,9,7,5,59,119,0.44,150.4,0.56,150.4,0,0,0,0,-5,5,39,9,7,0,64,205,990,964.8,25.2,0.108,0.00853,0.000338,0.117,0.00462,1,0.146,0.262,0.0104,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2019-06-07,2018,9,36,158,266.4,0.52,5,Dry,39,9,7,5,59,119,0.45,147.4,0.55,147.4,0,0,0,0,-5,5,39,9,7,0,64,202,990,964.8,25.2,0.107,0.00828,0.000328,0.115,0.00457,1,0.141,0.257,0.0102,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2019-06-08,2018,9,36,159,263.39,0.52,5,Dry,39,9,7,5,59,119,0.45,144.4,0.55,144.4,0,0,0,0,-5,5,39,9,7,0,64,199,990,964.8,25.2,0.106,0.00802,0.000318,0.114,0.00451,1,0.137,0.251,0.00996,25,0.937,0.97,0.909,33.2,32.2,32.2,772
2019-06-09,2018,9,36,160,260.38,0.53,5,Dry,39,9,7,5,59,119,0.46,141.4,0.54,141.4,0,0,0,0,-5,5,39,9,7,0,64,196,990,964.7,25.3,0.105,0.00777,0.000308,0.113,0.00446,1,0.133,0.246,0.00974,25,0.936,0.97,0.908,32.4,31.5,31.5,755
2019-06-10,2018,9,37,161,257.37,0.53,5,Dry,39,9,7,5,59,119,0.46,138.4,0.54,138.4,0,0,0,0,-5,5,39,9,7,0,64,193,990,964.7,25.3,0.104,0.00751,0.000297,0.111,0.0044,1,0.129,0.241,0.00952,25,0.934,0.97,0.906,31.7,30.8,30.8,739
2019-06-11,2018,9,37,162,254.36,0.53,5,Dry,39,9,7,5,59,119,0.47,135.4,0.53,135.4,0,0,0,0,-5,5,39,9,7,0,64,190,990,964.7,25.3,0.103,0.00726,0.000287,0.11,0.00435,1,0.125,0.235,0.0093,25,0.933,0.97,0.905,31,30.1,30.1,722
2019-06-12,2018,9,37,163,251.36,0.54,5,Dry,39,9,7,5,59,119,0.47,132.4,0.53,132.4,0,0,0,0,-5,5,39,9,7,0,64,187,990,964.7,25.3,0.102,0.007,0.000277,0.109,0.0043,1,0.121,0.23,0.00909,25.1,0.932,0.97,0.904,30.3,29.4,29.4,706
2019-06-13,2018,9,37,164,248.35,0.54,5,Dry,39,9,7,5,59,119,0.48,129.3,0.52,129.3,0,0,0,0,-5,5,39,9,7,0,64,184,990,964.7,25.3,0.101,0.00674,0.000266,0.107,0.00424,1,0.117,0.224,0.00887,25.1,0.931,0.97,0.903,29.6,28.7,28.7,689
2019-06-14,2018,9,37,165,245.34,0.55,5,Dry,39,9,7,5,59,119,0.48,126.3,0.52,126.3,0,0,0,0,-5,5,39,9,7,0,64,181,990,964.7,25.3,0.0995,0.00649,0.000256,0.106,0.00419,1,0.113,0.219,0.00865,25.1,0.929,0.97,0.901,28.9,28,28,673
2019-06-15,2018,9,37,166,242.88,0.56,5,Dry,39,9,7,5,59,119,0.49,123.9,0.51,123.9,0,0,0,0,-5,5,39,9,7,0,64,179,990,964.7,25.3,0.0987,0.00628,0.000248,0.105,0.00414,1,0.11,0.215,0.00847,25.1,0.928,0.97,0.9,28.3,27.5,27.5,660
2019-06-16,2018,9,37,167,240.42,0.56,5,Dry,39,9,7,5,59,119,0.49,121.4,0.51,121.4,0,0,0,0,-5,5,39,9,7,0,64,176,990,964.6,25.4,0.0978,0.00607,0.000239,0.104,0.0041,1,0.106,0.21,0.00829,25.1,0.926,0.97,0.899,27.7,26.9,26.9,646
2019-06-17,2018,9,38,168,237.96,0.57,5,Dry,39,9,7,5,59,119,0.5,119,0.5,119,0,0,0,0,-5,5,39,9,7,0,64,174,990,964.6,25.4,0.0969,0.00586,0.000231,0.103,0.00405,1,0.103,0.206,0.00811,25.2,0.925,0.97,0.897,27.2,26.3,26.3,632
2019-06-18,2018,9,38,169,235.5,0.57,5,Dry,39,9,7,5,59,119,0.51,116.5,0.49,116.5,0,0,0,0,-5,5,39,9,7,0,64,172,990,964.6,25.4,0.0961,0.00565,0.000223,0.102,0.00401,1,0.0998,0.201,0.00794,25.2,0.923,0.97,0.895,26.6,25.8,25.8,618
2019-06-19,2018,9,38,170,233.04,0.57,5,Dry,39,9,7,5,59,119,0.51,114,0.49,114,0,0,0,0,-5,5,39,9,7,0,64,169,990,964.6,25.4,0.0952,0.00544,0.000214,0.101,0.00396,1,0.0965,0.197,0.00776,25.2,0.921,0.97,0.894,26,25.2,25.2,605
2019-06-20,2018,9,38,171,230.57,0.58,5,Dry,39,9,7,5,59,119,0.52,111.6,0.48,111.6,0,0,0,0,-5,5,39,9,7,0,64,167,990,964.6,25.4,0.0943,0.00523,0.000206,0.0996,0.00392,1,0.0931,0.193,0.00758,25.2,0.92,0.97,0.892,25.4,24.6,24.6,591
2019-06-21,2018,9,38,172,228.11,0.59,5,Dry,39,9,7,5,59,119,0.52,109.1,0.48,109.1,0,0,0,0,-5,5,39,9,7,0,64,164,990,964.6,25.4,0.0935,0.00502,0.000198,0.0985,0.00387,1,0.0898,0.188,0.0074,25.2,0.918,0.97,0.89,24.8,24.1,24.1,577
2019-06-22,2018,9,38,173,225.65,0.59,5,Dry,39,9,7,5,59,119,0.53,106.7,0.47,106.7,0,0,0,0,-5,5,39,9,7,0,64,162,990,964.6,25.4,0.0926,0.00482,0.000189,0.0974,0.00383,1,0.0865,0.184,0.00723,25.3,0.916,0.97,0.889,24.2,23.5,23.5,564
2019-06-23,2018,9,38,174,223.19,0.6,5,Dry,39,9,7,5,59,119,0.53,104.2,0.47,104.2,0,0,0,0,-5,5,39,9,7,0,64,159,990,964.5,25.5,0.0917,0.00461,0.000181,0.0963,0.00378,1,0.0832,0.179,0.00705,25.3,0.914,0.97,0.887,23.6,22.9,22.9,550
2019-06-24,2018,9,39,175,221.82,0.6,5,Dry,39,9,7,5,59,119,0.54,102.8,0.46,102.8,0,0,0,0,-5,5,39,9,7,0,64,158,990,964.5,25.5,0.0912,0.00449,0.000176,0.0957,0.00376,1,0.0813,0.177,0.00695,25.3,0.913,0.97,0.886,23.3,22.6,22.6,542
2019-06-25,2018,9,39,176,219.91,0.61,5,Dry,39,9,7,5,59,119,0.54,100.9,0.46,100.9,0,0,0,0,-5,5,39,9,7,0,64,156,990,964.5,25.5,0.0906,0.00433,0.00017,0.0949,0.00372,1,0.0787,0.174,0.00681,25.3,0.912,0.969,0.884,22.8,22.1,22.1,531
2019-06-26,2018,9,39,177,218,0.61,5,Dry,39,9,7,5,59,119,0.55,99,0.45,99,0,0,0,0,-5,5,39,9,7,0,64,154,990,964.5,25.5,0.0899,0.00417,0.000163,0.094,0.00369,1,0.0761,0.17,0.00668,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2019-06-27,2018,9,39,178,216.08,0.62,5,Dry,39,9,7,5,59,119,0.55,97.08,0.45,97.08,0,0,0,0,-5,5,39,9,7,0,64,152,990,964.5,25.5,0.0892,0.004,0.000157,0.0932,0.00365,1,0.0736,0.167,0.00654,25.3,0.914,0.967,0.884,22,21.3,21.3,512
2019-06-28,2018,9,39,179,214.17,0.63,5,Dry,39,9,7,5,59,119,0.56,95.17,0.44,95.17,0,0,0,0,-5,5,39,9,7,0,64,150,990,964.5,25.5,0.0885,0.00384,0.00015,0.0924,0.00362,1,0.071,0.163,0.0064,25.4,0.916,0.967,0.885,21.7,20.9,20.9,503
2019-06-29,2018,9,39,180,212.25,0.63,5,Dry,39,9,7,5,59,119,0.56,93.25,0.44,93.25,0,0,0,0,-5,5,39,9,7,0,64,148,990,964.5,25.5,0.0879,0.00368,0.000144,0.0915,0.00359,1,0.0684,0.16,0.00626,25.4,0.918,0.966,0.887,21.3,20.6,20.6,494
2019-06-30,2018,9,39,181,210.34,0.64,5,Dry,39,9,7,5,59,119,0.57,91.34,0.43,91.34,0,0,0,0,-5,5,39,9,7,0,64,146,990,964.5,25.5,0.0872,0.00351,0.000138,0.0907,0.00355,1,0.0658,0.157,0.00613,25.4,0.921,0.965,0.889,20.9,20.2,20.2,485
2019-07-01,2018,10,40,182,207.33,0.65,5,Dry,37,8,6,4,53,108,0.52,99.33,0.48,99.33,0,0,0,0,-4,4,37,8,6,0,57,150,990,964.4,25.6,0.0886,0.00419,0.000164,0.0928,0.00363,1,0.0766,0.169,0.00663,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
2019-07-02,2018,10,40,183,204.87,0.66,5,Dry,37,8,6,4,53,108,0.53,96.87,0.47,96.87,0,0,0,0,-4,4,37,8,6,0,57,148,990,964.4,25.6,0.0877,0.00398,0.000156,0.0917,0.00359,1,0.0733,0.165,0.00645,25.4,0,0,0,0,0,0,0
2019-07-03,2018,10,40,184,202.41,0.66,5,Dry,37,8,6,4,53,108,0.53,94.41,0.47,94.41,0,0,0,0,-4,4,37,8,6,0,57,145,990,964.4,25.6,0.0869,0.00377,0.000148,0.0906,0.00354,1,0.07,0.161,0.00628,25.4,0,0,0,0,0,0,0
2019-07-04,2018,10,40,185,199.95,0.67,5,Dry,37,8,6,4,53,108,0.54,91.95,0.46,91.95,0,0,0,0,-4,4,37,8,6,0,57,143,990,964.4,25.6,0.086,0.00357,0.000139,0.0895,0.0035,1,0.0666,0.156,0.0061,25.4,0,0,0,0,0,0,0
2019-07-05,2018,10,40,186,197.49,0.68,5,Dry,37,8,6,4,53,108,0.55,89.49,0.45,89.49,0,0,0,0,-4,4,37,8,6,0,57,140,990,964.4,25.6,0.0851,0.00336,0.000131,0.0885,0.00346,1,0.0633,0.152,0.00593,25.4,0,0,0,0,0,0,0
2019-07-06,2018,10,40,187,195.03,0.69,5,Dry,37,8,6,4,53,108,0.55,87.03,0.45,87.03,0,0,0,0,-4,4,37,8,6,0,57,138,990,964.4,25.6,0.0842,0.00315,0.000123,0.0874,0.00342,1,0.06,0.147,0.00576,25.4,0,0,0,0,0,0,0
2019-07-07,2018,10,40,188,192.57,0.7,5,Dry,37,8,6,4,53,108,0.56,84.57,0.44,84.57,0,0,0,0,-4,4,37,8,6,0,57,136,990,964.4,25.6,0.0834,0.00294,0.000115,0.0863,0.00337,1,0.0567,0.143,0.00559,25.4,0,0,0,0,0,0,0
2019-07-08,2018,10,41,189,190.11,0.71,5,Dry,37,8,6,4,53,108,0.57,82.11,0.43,82.11,0,0,0,0,-4,4,37,8,6,0,57,133,990,964.4,25.6,0.0825,0.00273,0.000107,0.0852,0.00333,1,0.0533,0.139,0.00542,25.4,0,0,0,0,0,0,0
2019-07-09,2018,10,41,190,188.74,0.72,5,Dry,37,8,6,4,53,108,0.57,80.74,0.43,80.74,0,0,0,0,-4,4,37,8,6,0,57,132,990,964.4,25.6,0.082,0.00261,0.000102,0.0846,0.00331,1,0.0515,0.136,0.00532,25.4,0,0,0,0,0,0,0
2019-07-10,2018,10,41,191,186.82,0.72,5,Dry,37,8,6,4,53,108,0.58,78.82,0.42,78.82,0,0,0,0,-4,4,37,8,6,0,57,130,990,964.4,25.6,0.0813,0.00245,0.0000958,0.0838,0.00328,1,0.0489,0.133,0.00519,25.4,0,0,0,0,0,0,0
2019-07-11,2018,10,41,192,184.91,0.73,5,Dry,37,8,6,4,53,108,0.58,76.91,0.42,76.91,0,0,0,0,-4,4,37,8,6,0,57,128,990,964.4,25.6,0.0807,0.00229,0.0000895,0.083,0.00324,1,0.0463,0.129,0.00506,25.4,0,0,0,0,0,0,0
2019-07-12,2018,10,41,193,183,0.74,5,Dry,37,8,6,4,53,108,0.59,75,0.41,75,0,0,0,0,-4,4,37,8,6,0,57,126,990,964.4,25.6,0.08,0.00213,0.0000831,0.0821,0.00321,1,0.0438,0.126,0.00492,25.4,0,0,0,0,0,0,0
2019-07-13,2018,10,41,194,181.08,0.74,5,Dry,37,8,6,4,53,108,0.6,73.08,0.4,73.08,0,0,0,0,-4,4,37,8,6,0,57,124,990,964.4,25.6,0.0793,0.00196,0.0000767,0.0813,0.00318,1,0.0412,0.122,0.00479,25.4,0,0,0,0,0,0,0
2019-07-14,2018,10,41,195,179.17,0.75,5,Dry,37,8,6,4,53,108,0.6,71.17,0.4,71.17,0,0,0,0,-4,4,37,8,6,0,57,122,990,964.4,25.6,0.0786,0.0018,0.0000704,0.0804,0.00315,1,0.0386,0.119,0.00466,25.4,0,0,0,0,0,0,0
2019-07-15,2018,10,42,196,177.25,0.76,5,Dry,37,8,6,4,53,108,0.61,69.25,0.39,69.25,0,0,0,0,-4,4,37,8,6,0,57,120,990,964.4,25.6,0.078,0.00164,0.000064,0.0796,0.00312,1,0.036,0.116,0.00452,25.4,0,0,0,0,0,0,0
2019-07-16,2018,10,42,197,175.34,0.76,5,Dry,37,8,6,4,53,108,0.62,67.34,0.38,67.34,0,0,0,0,-4,4,37,8,6,0,57,118,990,964.4,25.6,0.0773,0.00147,0.0000577,0.0788,0.00308,1,0.0334,0.112,0.00439,25.4,0,0,0,0,0,0,0
2019-07-17,2018,10,42,198,173.43,0.77,5,Dry,37,8,6,4,53,108,0.62,65.43,0.38,65.43,0,0,0,0,-4,4,37,8,6,0,57,116,990,964.5,25.5,0.0766,0.00131,0.0000513,0.0779,0.00305,1,0.0308,0.109,0.00426,25.4,0,0,0,0,0,0,0
2019-07-18,2018,10,42,199,171.51,0.77,5,Dry,37,8,6,4,53,108,0.63,63.51,0.37,63.51,0,0,0,0,-4,4,37,8,6,0,57,115,990,964.5,25.5,0.0759,0.00115,0.000045,0.0771,0.00302,1,0.0282,0.105,0.00412,25.4,0,0,0,0,0,0,0
2019-07-19,2018,10,42,200,170.15,0.78,5,Dry,37,8,6,4,53,108,0.64,62.15,0.36,62.15,0,0,0,0,-4,4,37,8,6,0,57,113,990,964.5,25.5,0.0755,0.00103,0.0000404,0.0765,0.003,1,0.0264,0.103,0.00403,25.4,0,0,0,0,0,0,0
2019-07-20,2018,10,42,201,168.78,0.78,5,Dry,37,8,6,4,53,108,0.64,60.78,0.36,60.78,0,0,0,0,-4,4,37,8,6,0,57,112,990,964.5,25.5,0.075,0.000916,0.0000359,0.0759,0.00297,1,0.0246,0.1,0.00393,25.4,0,0,0,0,0,0,0
2019-07-21,2018,10,42,202,167.41,0.79,5,Dry,37,8,6,4,53,108,0.65,59.41,0.35,59.41,0,0,0,0,-4,4,37,8,6,0,57,110,990,964.5,25.5,0.0745,0.0008,0.0000313,0.0753,0.00295,1,0.0227,0.098,0.00384,25.4,0,0,0,0,0,0,0
2019-07-22,2018,10,43,203,166.04,0.79,5,Dry,37,8,6,4,53,108,0.65,58.04,0.35,58.04,0,0,0,0,-4,4,37,8,6,0,57,109,990,964.5,25.5,0.074,0.000683,0.0000268,0.0747,0.00293,1,0.0209,0.0956,0.00374,25.4,0,0,0,0,0,0,0
2019-07-23,2018,10,43,204,164.68,0.8,5,Dry,37,8,6,4,53,108,0.66,56.68,0.34,56.68,0,0,0,0,-4,4,37,8,6,0,57,108,990,964.5,25.5,0.0735,0.000568,0.0000222,0.0741,0.0029,1,0.019,0.0931,0.00365,25.4,0,0,0,0,0,0,0
2019-07-24,2018,10,43,205,163.31,0.8,5,Dry,37,8,6,4,53,108,0.66,55.31,0.34,55.31,0,0,0,0,-4,4,37,8,6,0,57,106,990,964.5,25.5,0.0731,0.000451,0.0000177,0.0735,0.00288,1,0.0172,0.0907,0.00355,25.4,0,0,0,0,0,0,0
2019-07-25,2018,10,43,206,161.94,0.81,5,Dry,37,8,6,4,53,108,0.67,53.94,0.33,53.94,0,0,0,0,-4,4,37,8,6,0,57,105,990,964.5,25.5,0.0726,0.000335,0.0000131,0.0729,0.00286,1,0.0153,0.0882,0.00346,25.4,0,0,0,0,0,0,0
2019-07-26,2018,10,43,207,160.57,0.82,5,Dry,37,8,6,4,53,108,0.67,52.57,0.33,52.57,0,0,0,0,-4,4,37,8,6,0,57,104,990,964.5,25.5,0.0721,0.000218,0.00000856,0.0723,0.00283,1,0.0135,0.0858,0.00336,25.4,0,0,0,0,0,0,0
2019-07-27,2018,10,43,208,159.21,0.82,5,Dry,37,8,6,4,53,108,0.68,51.21,0.32,51.21,0,0,0,0,-4,4,37,8,6,0,57,102,990,964.5,25.5,0.0716,0.000103,0.00000403,0.0717,0.00281,1,0.0116,0.0833,0.00327,25.4,0,0,0,0,0,0,0
2019-07-28,2018,10,43,209,157.84,0.83,5,Dry,37,8,6,4,53,108,0.68,49.84,0.32,0,50,11,2,2,-2,37,48,10,8,2,90,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-07-29,2018,10,44,210,156.47,0.83,5,Dry,37,8,6,4,53,108,0.69,48.47,0.31,0,48,11,1,1,-3,38,48,9,7,1,91,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-07-30,2018,10,44,211,155.11,0.84,5,Dry,37,8,6,4,53,108,0.7,47.11,0.3,0,47,11,1,1,-3,37,48,9,7,1,90,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-07-31,2018,10,44,212,153.74,0.84,5,Dry,37,8,6,4,53,108,0.7,45.74,0.3,0,46,10,1,1,-3,37,47,9,7,1,90,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-01,2018,11,44,213,152.37,0.85,5,Dry,34,7,5,3,44,93,0.61,59.37,0.39,59.37,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0727,0.000796,0.0000312,0.0735,0.00288,1,0.0226,0.0962,0.00377,25.4,0,0,0,0,0,0,0
2019-08-02,2018,11,44,214,149.36,0.86,5,Dry,34,7,5,3,44,93,0.62,56.36,0.38,56.36,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0717,0.000541,0.0000212,0.0722,0.00283,1,0.0186,0.0908,0.00356,25.4,0,0,0,0,0,0,0
2019-08-03,2018,11,44,215,148,0.86,5,Dry,34,7,5,3,44,93,0.63,55,0.37,55,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0712,0.000425,0.0000167,0.0716,0.00281,1,0.0168,0.0884,0.00346,25.4,0,0,0,0,0,0,0
2019-08-04,2018,11,44,216,146.08,0.87,5,Dry,34,7,5,3,44,93,0.64,53.08,0.36,53.08,0,0,0,0,-3,3,34,7,5,0,47,99.1,990,964.5,25.5,0.0708,0.000262,0.0000103,0.0711,0.00279,1,0.0142,0.0852,0.00334,25.4,0,0,0,0,0,0,0
2019-08-05,2018,11,45,217,144.17,0.87,5,Dry,34,7,5,3,44,93,0.65,51.17,0.35,51.17,0,0,0,0,-3,3,34,7,5,0,47,97.2,990,964.5,25.5,0.0708,0.0000995,0.0000039,0.0709,0.00278,1,0.0116,0.0825,0.00324,25.4,0,0,0,0,0,0,0
2019-08-06,2018,11,45,218,142.25,0.88,5,Dry,34,7,5,3,44,93,0.65,49.25,0.35,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-07,2018,11,45,219,140.34,0.88,5,Dry,34,7,5,3,44,93,0.66,47.34,0.34,0,47,11,1,1,-2,36,45,8,6,1,80,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-08,2018,11,45,220,138.43,0.89,5,Dry,34,7,5,3,44,93,0.67,45.43,0.33,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-09,2018,11,45,221,136.51,0.89,5,Dry,34,7,5,3,44,93,0.68,43.51,0.32,0,44,10,1,1,-2,34,44,8,6,1,78,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-10,2018,11,45,222,134.6,0.9,5,Dry,34,7,5,3,44,93,0.69,41.6,0.31,0,42,9,1,1,-2,33,43,8,6,1,77,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-11,2018,11,45,223,133.23,0.9,5,Dry,34,7,5,3,44,93,0.7,40.23,0.3,0,40,9,1,1,-2,31,43,8,6,1,75,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-12,2018,11,46,224,131.86,0.91,5,Dry,34,7,5,3,44,93,0.7,38.86,0.29,0,39,9,1,1,-2,30,43,8,6,1,74,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-13,2018,11,46,225,130.5,0.91,5,Dry,34,7,5,3,44,93,0.71,37.5,0.29,0,38,9,1,1,-2,29,43,8,6,1,73,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-14,2018,11,46,226,129.13,0.91,5,Dry,34,7,5,3,44,93,0.72,36.13,0.28,0,36,8,1,1,-2,28,42,8,6,1,72,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-15,2018,11,46,227,127.76,0.92,5,Dry,34,7,5,3,44,93,0.73,34.76,0.27,0,35,8,1,1,-2,27,42,8,6,1,71,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-16,2018,11,46,228,126.4,0.92,5,Dry,34,7,5,3,44,93,0.74,33.4,0.26,0,33,7,1,1,-2,26,41,8,6,1,70,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-17,2018,11,46,229,125.03,0.92,5,Dry,34,7,5,3,44,93,0.74,32.03,0.26,0,32,7,1,1,-2,25,41,8,6,1,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-18,2018,11,46,230,123.66,0.93,5,Dry,34,7,5,3,44,93,0.75,30.66,0.25,0,31,7,1,1,-2,24,41,8,6,1,68,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-19,2018,11,47,231,122.29,0.93,5,Dry,34,7,5,3,44,93,0.76,29.29,0.24,0,29,7,1,1,-2,22,41,8,6,1,66,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-20,2018,11,47,232,120.93,0.93,5,Dry,34,7,5,3,44,93,0.77,27.93,0.23,0,28,6,1,1,-2,22,40,8,6,1,66,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-21,2018,11,47,233,120.65,0.93,5,Dry,34,7,5,3,44,93,0.77,27.65,0.23,0,28,6,1,1,-2,22,40,8,6,1,66,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-22,2018,11,47,234,119.83,0.93,5,Dry,34,7,5,3,44,93,0.78,26.83,0.22,0,27,6,1,1,-2,21,40,8,6,1,65,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-23,2018,11,47,235,119.01,0.93,5,Dry,34,7,5,3,44,93,0.78,26.01,0.22,0,26,6,1,1,-2,20,40,8,6,1,64,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-24,2018,11,47,236,118.19,0.93,5,Dry,34,7,5,3,44,93,0.79,25.19,0.21,0,25,6,1,1,-2,19,40,8,6,1,63,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-25,2018,11,47,237,117.37,0.94,5,Dry,34,7,5,3,44,93,0.79,24.37,0.21,0,24,5,1,1,-2,19,39,8,6,1,63,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-26,2018,11,48,238,116.55,0.94,5,Dry,34,7,5,3,44,93,0.8,23.55,0.2,0,24,5,1,1,-2,19,39,8,6,1,63,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-27,2018,11,48,239,115.73,0.94,5,Dry,34,7,5,3,44,93,0.8,22.73,0.2,0,23,5,1,1,-2,18,39,8,6,1,62,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-28,2018,11,48,240,114.91,0.94,5,Dry,34,7,5,3,44,93,0.81,21.91,0.19,0,22,5,1,1,-2,17,39,8,6,1,61,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-29,2018,11,48,241,114.09,0.94,5,Dry,34,7,5,3,44,93,0.81,21.09,0.18,0,21,5,1,1,-2,16,39,8,6,1,60,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-30,2018,11,48,242,113.27,0.94,5,Dry,34,7,5,3,44,93,0.82,20.27,0.18,0,20,5,1,1,-2,15,39,8,6,1,59,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-31,2018,11,48,243,112.45,0.94,5,Dry,34,7,5,3,44,93,0.83,19.45,0.17,0,19,4,1,1,-2,15,38,8,6,1,59,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-01,2018,12,48,244,110.54,0.95,5,Dry,30,6,4,2,30,72,0.65,38.54,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-02,2018,12,49,245,109.17,0.95,5,Dry,30,6,4,2,30,72,0.66,37.17,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-03,2018,12,49,246,107.25,0.95,5,Dry,30,6,4,2,30,72,0.67,35.25,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-04,2018,12,49,247,105.34,0.96,5,Dry,30,6,4,2,30,72,0.68,33.34,0.32,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-05,2018,12,49,248,103.43,0.96,5,Dry,30,6,4,2,30,72,0.7,31.43,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-06,2018,12,49,249,101.51,0.96,5,Dry,30,6,4,2,30,72,0.71,29.51,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-07,2018,12,49,250,99.6,0.96,5,Dry,30,6,4,2,30,72,0.72,27.6,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-08,2018,12,49,251,98.23,0.97,5,Dry,30,6,4,2,30,72,0.73,26.23,0.27,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-09,2018,12,50,252,96.86,0.97,5,Dry,30,6,4,2,30,72,0.74,24.86,0.26,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-10,2018,12,50,253,95.5,0.97,5,Dry,30,6,4,2,30,72,0.75,23.5,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-11,2018,12,50,254,94.13,0.97,5,Dry,30,6,4,2,30,72,0.77,22.13,0.23,0,22,5,1,1,-1,16,35,7,5,1,46,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-12,2018,12,50,255,92.76,0.97,5,Dry,30,6,4,2,30,72,0.78,20.76,0.22,0,21,5,1,1,-1,15,35,7,5,1,45,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-13,2018,12,50,256,91.4,0.97,5,Dry,30,6,4,2,30,72,0.79,19.4,0.21,0,19,4,1,1,-1,14,34,7,5,1,44,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-14,2018,12,50,257,90.03,0.97,5,Dry,30,6,4,2,30,72,0.8,18.03,0.2,0,18,4,1,1,-1,13,34,7,5,1,43,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-15,2018,12,50,258,89.75,0.97,5,Dry,30,6,4,2,30,72,0.8,17.75,0.2,0,18,4,1,1,-1,13,34,7,5,1,43,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-16,2018,12,51,259,88.93,0.98,5,Dry,30,6,4,2,30,72,0.81,16.93,0.19,0,17,4,1,1,-1,12,34,7,5,1,42,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-17,2018,12,51,260,88.11,0.98,5,Dry,30,6,4,2,30,72,0.82,16.11,0.18,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-18,2018,12,51,261,87.29,0.98,5,Dry,30,6,4,2,30,72,0.82,15.29,0.17,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-19,2018,12,51,262,86.47,0.98,5,Dry,30,6,4,2,30,72,0.83,14.47,0.17,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-20,2018,12,51,263,85.65,0.98,5,Dry,30,6,4,2,30,72,0.84,13.65,0.16,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-21,2018,12,51,264,84.83,0.98,5,Dry,30,6,4,2,30,72,0.85,12.83,0.15,0,13,3,0,0,-2,12,33,6,4,0,42,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-22,2018,12,51,265,84.01,0.98,5,Dry,30,6,4,2,30,72,0.86,12.01,0.14,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-23,2018,12,52,266,83.19,0.98,5,Dry,30,6,4,2,30,72,0.86,11.19,0.14,0,11,2,0,0,-2,11,32,6,4,0,41,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-24,2018,12,52,267,82.37,0.98,5,Dry,30,6,4,2,30,72,0.87,10.37,0.13,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-25,2018,12,52,268,81.55,0.98,5,Dry,30,6,4,2,30,72,0.88,9.55,0.12,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-26,2018,12,52,269,80.73,0.98,5,Dry,30,6,4,2,30,72,0.89,8.73,0.11,0,9,2,0,0,-2,9,32,6,4,0,39,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-27,2018,12,52,270,79.91,0.98,5,Dry,30,6,4,2,30,72,0.9,7.91,0.099,0,8,2,0,0,-2,8,32,6,4,0,38,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-28,2018,12,52,271,79.09,0.98,5,Dry,30,6,4,2,30,72,0.91,7.09,0.09,0,7,2,0,0,-2,7,32,6,4,0,37,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-29,2018,12,52,272,78.27,0.99,5,Dry,30,6,4,2,30,72,0.92,6.27,0.08,0,6,1,0,0,-2,7,31,6,4,0,37,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-30,2018,12,53,273,77.45,0.99,5,Dry,30,6,4,2,30,72,0.93,5.45,0.07,0,5,1,0,0,-2,6,31,6,4,0,36,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-01,2019,1,1,274,76.63,0.99,5,Dry,24,4,2,2,20,52,0.68,24.63,0.32,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-02,2019,1,1,275,75.81,0.99,5,Dry,24,4,2,2,20,52,0.69,23.81,0.31,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-03,2019,1,1,276,74.99,0.99,5,Dry,24,4,2,2,20,52,0.69,22.99,0.31,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-04,2019,1,1,277,74.17,0.99,5,Dry,24,4,2,2,20,52,0.7,22.17,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-05,2019,1,1,278,73.35,0.99,5,Dry,24,4,2,2,20,52,0.71,21.35,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-06,2019,1,1,279,72.53,0.99,5,Dry,24,4,2,2,20,52,0.72,20.53,0.28,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-07,2019,1,1,280,71.71,0.99,5,Dry,24,4,2,2,20,52,0.72,19.71,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-08,2019,1,2,281,70.89,0.99,5,Dry,24,4,2,2,20,52,0.73,18.89,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-09,2019,1,2,282,71.16,0.99,5,Dry,24,4,2,2,20,52,0.73,19.16,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-10,2019,1,2,283,72.53,0.99,5,Dry,24,4,2,2,20,52,0.72,20.53,0.28,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-11,2019,1,2,284,74.44,0.99,5,Dry,24,4,2,2,20,52,0.7,22.44,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-12,2019,1,2,285,73.62,0.99,5,Dry,24,4,2,2,20,52,0.71,21.62,0.29,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-13,2019,1,2,286,73.35,0.99,5,Dry,24,4,2,2,20,52,0.71,21.35,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-14,2019,1,2,287,73.07,0.99,5,Dry,24,4,2,2,20,52,0.71,21.07,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-15,2019,1,3,288,72.25,0.99,5,Dry,24,4,2,2,20,52,0.72,20.25,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-16,2019,1,3,289,71.43,0.99,5,Dry,24,4,2,2,20,52,0.73,19.43,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-17,2019,1,3,290,70.61,0.99,5,Dry,24,4,2,2,20,52,0.74,18.61,0.26,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-18,2019,1,3,291,69.79,0.99,5,Dry,24,4,2,2,20,52,0.74,17.79,0.26,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-19,2019,1,3,292,68.13,0.99,5,Dry,24,4,2,2,20,52,0.76,16.13,0.24,0,16,4,0,0,-2,14,28,4,2,0,34,34,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-20,2019,1,3,293,67.58,0.99,5,Dry,24,4,2,2,20,52,0.77,15.58,0.23,0,16,4,0,0,-2,14,28,4,2,0,34,34,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-21,2019,1,3,294,65.97,0.99,5,Dry,24,4,2,2,20,52,0.79,13.97,0.21,0,14,3,0,0,-2,13,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-22,2019,1,4,295,65.46,0.99,5,Dry,24,4,2,2,20,52,0.79,13.46,0.21,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-23,2019,1,4,296,64.96,0.99,5,Dry,24,4,2,2,20,52,0.8,12.96,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-24,2019,1,4,297,64.72,0.99,5,Dry,24,4,2,2,20,52,0.8,12.72,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-25,2019,1,4,298,65.91,0.99,5,Dry,24,4,2,2,20,52,0.79,13.91,0.21,0,14,3,0,0,-2,13,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-26,2019,1,4,299,66.23,0.99,5,Dry,24,4,2,2,20,52,0.79,14.23,0.21,0,14,3,0,0,-2,13,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-27,2019,1,4,300,66.39,0.99,5,Dry,24,4,2,2,20,52,0.78,14.39,0.22,0,14,3,0,0,-2,13,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-28,2019,1,4,301,65.4,0.99,5,Dry,24,4,2,2,20,52,0.8,13.4,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-29,2019,1,5,302,66.24,0.99,5,Dry,24,4,2,2,20,52,0.79,14.24,0.21,0,14,3,0,0,-2,13,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-30,2019,1,5,303,66.4,0.99,5,Dry,24,4,2,2,20,52,0.78,14.4,0.22,0,14,3,0,0,-2,13,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-31,2019,1,5,304,65.41,0.99,5,Dry,24,4,2,2,20,52,0.8,13.41,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-01,2019,2,5,305,65.99,0.99,5,Dry,23,4,2,2,19,50,0.76,15.99,0.24,0,16,4,0,0,-2,14,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-02,2019,2,5,306,67.33,0.99,5,Dry,23,4,2,2,19,50,0.74,17.33,0.26,0,17,4,1,1,-1,12,27,5,3,1,31,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-03,2019,2,5,307,68,0.99,5,Dry,23,4,2,2,19,50,0.73,18,0.27,0,18,4,1,1,-1,13,27,5,3,1,32,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-04,2019,2,5,308,68.33,0.99,5,Dry,23,4,2,2,19,50,0.73,18.33,0.27,0,18,4,1,1,-1,13,27,5,3,1,32,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-05,2019,2,6,309,69.84,0.99,5,Dry,23,4,2,2,19,50,0.72,19.84,0.28,0,20,5,1,1,-1,14,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-06,2019,2,6,310,70.33,0.99,5,Dry,23,4,2,2,19,50,0.71,20.33,0.29,0,20,5,1,1,-1,14,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-07,2019,2,6,311,71.15,0.99,5,Dry,23,4,2,2,19,50,0.7,21.15,0.3,0,21,5,1,1,-1,15,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-08,2019,2,6,312,74.16,0.99,5,Dry,23,4,2,2,19,50,0.67,24.16,0.33,0,24,5,1,1,-1,18,28,5,3,1,37,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-09,2019,2,6,313,77.16,0.99,5,Dry,23,4,2,2,19,50,0.65,27.16,0.35,0,27,6,1,1,-1,20,29,5,3,1,39,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-10,2019,2,6,314,77.98,0.99,5,Dry,23,4,2,2,19,50,0.64,27.98,0.36,0,28,6,1,1,-1,21,29,5,3,1,40,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-11,2019,2,6,315,78.81,0.99,5,Dry,23,4,2,2,19,50,0.63,28.81,0.37,0,29,7,1,1,-1,21,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-12,2019,2,7,316,79.63,0.98,5,Dry,23,4,2,2,19,50,0.63,29.63,0.37,0,30,7,1,1,-1,22,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-13,2019,2,7,317,83.18,0.98,5,Dry,23,4,2,2,19,50,0.6,33.18,0.4,0,33,7,1,1,-1,25,30,5,3,1,44,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-14,2019,2,7,318,87.28,0.98,5,Dry,23,4,2,2,19,50,0.57,37.28,0.43,0,37,8,1,1,-1,28,31,5,3,1,47,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-15,2019,2,7,319,86.46,0.98,5,Dry,23,4,2,2,19,50,0.58,36.46,0.42,0,36,8,1,1,-1,27,31,5,3,1,46,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-16,2019,2,7,320,88.38,0.98,5,Dry,23,4,2,2,19,50,0.57,38.38,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-17,2019,2,7,321,90.29,0.97,5,Dry,23,4,2,2,19,50,0.55,40.29,0.45,0,40,9,1,1,-1,30,32,5,3,1,49,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-18,2019,2,7,322,93.3,0.97,5,Dry,23,4,2,2,19,50,0.54,43.3,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-19,2019,2,8,323,99.04,0.96,5,Dry,23,4,2,2,19,50,0.51,49.04,0.49,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-20,2019,2,8,324,101.5,0.96,5,Dry,23,4,2,2,19,50,0.49,51.5,0.51,51.5,0,0,0,0,-2,2,23,4,2,0,21,80.5,990,964.5,25.5,0.0708,0.000128,0.000005,0.071,0.00278,1,0.012,0.083,0.00325,25.4,0,0,0,0,0,0,0
2019-11-21,2019,2,8,325,99.59,0.96,5,Dry,23,4,2,2,19,50,0.5,49.59,0.5,0,50,11,2,2,0,35,34,6,4,2,54,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-22,2019,2,8,326,101.5,0.96,5,Dry,23,4,2,2,19,50,0.49,51.5,0.51,51.5,0,0,0,0,-2,2,23,4,2,0,21,80.5,990,964.5,25.5,0.0708,0.000128,0.000005,0.071,0.00278,1,0.012,0.083,0.00325,25.4,0,0,0,0,0,0,0
