date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-11-23,2019,2,8,327,102.87,0.96,5,Dry,23,4,2,2,19,50,0.49,52.87,0.51,52.87,0,0,0,0,-2,2,23,4,2,0,21,81.9,990,964.5,25.5,0.0708,0.000244,0.00000957,0.0711,0.00279,1,0.0139,0.0849,0.00333,25.4,0,0,0,0,0,0,0
2019-11-24,2019,2,8,328,102.59,0.96,5,Dry,23,4,2,2,19,50,0.49,52.59,0.51,52.59,0,0,0,0,-2,2,23,4,2,0,21,81.6,990,964.5,25.5,0.0708,0.00022,0.00000863,0.071,0.00279,1,0.0135,0.0845,0.00332,25.4,0,0,0,0,0,0,0
2019-11-25,2019,2,8,329,101.77,0.96,5,Dry,23,4,2,2,19,50,0.49,51.77,0.51,51.77,0,0,0,0,-2,2,23,4,2,0,21,80.8,990,964.5,25.5,0.0708,0.00015,0.0000059,0.071,0.00278,1,0.0124,0.0834,0.00327,25.4,0,0,0,0,0,0,0
2019-11-26,2019,2,9,330,105.88,0.96,5,Dry,23,4,2,2,19,50,0.47,55.88,0.53,55.88,0,0,0,0,-2,2,23,4,2,0,21,84.9,990,964.5,25.5,0.0708,0.0005,0.0000196,0.0713,0.0028,1,0.0179,0.0893,0.0035,25.4,0,0,0,0,0,0,0
2019-11-27,2019,2,9,331,108.34,0.95,5,Dry,23,4,2,2,19,50,0.46,58.34,0.54,58.34,0,0,0,0,-2,2,23,4,2,0,21,87.3,990,964.5,25.5,0.0708,0.000709,0.0000278,0.0715,0.00281,1,0.0213,0.0928,0.00364,25.4,0,0,0,0,0,0,0
2019-11-28,2019,2,9,332,108.06,0.95,5,Dry,23,4,2,2,19,50,0.46,58.06,0.54,58.06,0,0,0,0,-2,2,23,4,2,0,21,87.1,990,964.5,25.5,0.0708,0.000685,0.0000269,0.0715,0.0028,1,0.0209,0.0924,0.00362,25.4,0,0,0,0,0,0,0
2019-11-29,2019,2,9,333,107.24,0.95,5,Dry,23,4,2,2,19,50,0.47,57.24,0.53,57.24,0,0,0,0,-2,2,23,4,2,0,21,86.2,990,964.5,25.5,0.0708,0.000615,0.0000241,0.0714,0.0028,1,0.0198,0.0912,0.00358,25.4,0,0,0,0,0,0,0
2019-11-30,2019,2,9,334,106.97,0.95,5,Dry,23,4,2,2,19,50,0.47,56.97,0.53,56.97,0,0,0,0,-2,2,23,4,2,0,21,86,990,964.5,25.5,0.0708,0.000592,0.0000232,0.0714,0.0028,1,0.0194,0.0908,0.00356,25.4,0,0,0,0,0,0,0
2019-12-01,2019,3,9,335,107.79,0.95,5,Dry,26,4,3,2,24,59,0.55,48.79,0.45,0,49,11,1,1,-1,37,37,5,4,1,61,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-12-02,2019,3,9,336,110.25,0.95,5,Dry,26,4,3,2,24,59,0.54,51.25,0.47,51.25,0,0,0,0,-2,2,26,4,3,0,26,84.3,990,964.5,25.5,0.0708,0.000106,0.00000417,0.0709,0.00278,1,0.0117,0.0826,0.00324,25.4,0,0,0,0,0,0,0
2019-12-03,2019,3,10,337,113.81,0.94,5,Dry,26,4,3,2,24,59,0.52,54.81,0.48,54.81,0,0,0,0,-2,2,26,4,3,0,26,87.8,990,964.5,25.5,0.0708,0.000409,0.000016,0.0712,0.00279,1,0.0165,0.0877,0.00344,25.4,0,0,0,0,0,0,0
2019-12-04,2019,3,10,338,119,0.93,5,Dry,26,4,3,2,24,59,0.5,60,0.5,60,0,0,0,0,-2,2,26,4,3,0,26,93,990,964.5,25.5,0.0708,0.00085,0.0000333,0.0717,0.00281,1,0.0235,0.0952,0.00373,25.4,0,0,0,0,0,0,0
2019-12-05,2019,3,10,339,124.2,0.92,5,Dry,26,4,3,2,24,59,0.47,65.2,0.53,65.2,0,0,0,0,-2,2,26,4,3,0,26,98.2,990,964.5,25.5,0.0708,0.00129,0.0000507,0.0721,0.00283,1,0.0305,0.103,0.00402,25.4,0.887,0.96,0.851,14.4,13.8,13.8,332
2019-12-06,2019,3,10,340,127.2,0.92,5,Dry,26,4,3,2,24,59,0.46,68.2,0.54,68.2,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0712,0.00155,0.0000607,0.0728,0.00285,1,0.0346,0.107,0.00421,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
2019-12-07,2019,3,10,341,130.21,0.91,5,Dry,26,4,3,2,24,59,0.45,71.21,0.55,71.21,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0723,0.0018,0.0000707,0.0741,0.00291,1,0.0386,0.113,0.00442,25.4,0.92,0.96,0.883,16.3,15.7,15.7,376
2019-12-08,2019,3,10,342,132.13,0.91,5,Dry,26,4,3,2,24,59,0.45,73.13,0.55,73.13,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.073,0.00197,0.0000771,0.075,0.00294,1,0.0412,0.116,0.00456,25.4,0.93,0.96,0.893,16.9,16.3,16.3,390
2019-12-09,2019,3,10,343,131.31,0.91,5,Dry,26,4,3,2,24,59,0.45,72.31,0.55,72.31,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0727,0.0019,0.0000744,0.0746,0.00293,1,0.0401,0.115,0.0045,25.4,0.926,0.96,0.889,16.7,16,16,384
2019-12-10,2019,3,11,344,129.39,0.91,5,Dry,26,4,3,2,24,59,0.46,70.39,0.54,70.39,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.072,0.00173,0.000068,0.0738,0.00289,1,0.0375,0.111,0.00436,25.4,0.915,0.96,0.879,16,15.4,15.4,370
2019-12-11,2019,3,11,345,126.93,0.92,5,Dry,26,4,3,2,24,59,0.47,67.93,0.54,67.93,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0712,0.00152,0.0000598,0.0727,0.00285,1,0.0342,0.107,0.00419,25.4,0.902,0.96,0.866,15.3,14.6,14.6,352
2019-12-12,2019,3,11,346,125.02,0.92,5,Dry,26,4,3,2,24,59,0.47,66.02,0.53,66.02,0,0,0,0,-2,2,26,4,3,0,26,99,990,964.5,25.5,0.0708,0.00136,0.0000534,0.0722,0.00283,1,0.0316,0.104,0.00407,25.4,0.891,0.96,0.856,14.7,14.1,14.1,338
2019-12-13,2019,3,11,347,124.74,0.92,5,Dry,26,4,3,2,24,59,0.47,65.74,0.53,65.74,0,0,0,0,-2,2,26,4,3,0,26,98.7,990,964.5,25.5,0.0708,0.00134,0.0000525,0.0722,0.00283,1,0.0312,0.103,0.00406,25.4,0.89,0.96,0.854,14.6,14,14,336
2019-12-14,2019,3,11,348,123.38,0.93,5,Dry,26,4,3,2,24,59,0.48,64.38,0.52,64.38,0,0,0,0,-2,2,26,4,3,0,26,97.4,990,964.5,25.5,0.0708,0.00122,0.0000479,0.072,0.00283,1,0.0294,0.101,0.00398,25.4,0.882,0.96,0.847,14.1,13.6,13.6,326
2019-12-15,2019,3,11,349,125.29,0.92,5,Dry,26,4,3,2,24,59,0.47,66.29,0.53,66.29,0,0,0,0,-2,2,26,4,3,0,26,99.3,990,964.5,25.5,0.0708,0.00138,0.0000543,0.0722,0.00283,1,0.032,0.104,0.00409,25.4,0.893,0.96,0.857,14.7,14.1,14.1,340
2019-12-16,2019,3,11,350,126.66,0.92,5,Dry,26,4,3,2,24,59,0.47,67.66,0.53,67.66,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0711,0.0015,0.0000589,0.0726,0.00285,1,0.0338,0.106,0.00417,25.4,0.9,0.96,0.864,15.2,14.6,14.6,350
2019-12-17,2019,3,12,351,126.93,0.92,5,Dry,26,4,3,2,24,59,0.47,67.93,0.54,67.93,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0712,0.00152,0.0000598,0.0727,0.00285,1,0.0342,0.107,0.00419,25.4,0.902,0.96,0.866,15.3,14.6,14.6,352
2019-12-18,2019,3,12,352,127.2,0.92,5,Dry,26,4,3,2,24,59,0.46,68.2,0.54,68.2,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0712,0.00155,0.0000607,0.0728,0.00285,1,0.0346,0.107,0.00421,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
2019-12-19,2019,3,12,353,125.29,0.92,5,Dry,26,4,3,2,24,59,0.47,66.29,0.53,66.29,0,0,0,0,-2,2,26,4,3,0,26,99.3,990,964.5,25.5,0.0708,0.00138,0.0000543,0.0722,0.00283,1,0.032,0.104,0.00409,25.4,0.893,0.96,0.857,14.7,14.1,14.1,340
2019-12-20,2019,3,12,354,124.47,0.92,5,Dry,26,4,3,2,24,59,0.47,65.47,0.53,65.47,0,0,0,0,-2,2,26,4,3,0,26,98.5,990,964.5,25.5,0.0708,0.00131,0.0000516,0.0721,0.00283,1,0.0309,0.103,0.00404,25.4,0.888,0.96,0.853,14.5,13.9,13.9,334
2019-12-21,2019,3,12,355,127.48,0.92,5,Dry,26,4,3,2,24,59,0.46,68.48,0.54,68.48,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0713,0.00157,0.0000616,0.0729,0.00286,1,0.0349,0.108,0.00423,25.4,0.905,0.96,0.869,15.4,14.8,14.8,356
2019-12-22,2019,3,12,356,129.39,0.91,5,Dry,26,4,3,2,24,59,0.46,70.39,0.54,70.39,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.072,0.00173,0.000068,0.0738,0.00289,1,0.0375,0.111,0.00436,25.4,0.915,0.96,0.879,16,15.4,15.4,370
2019-12-23,2019,3,12,357,127.48,0.92,5,Dry,26,4,3,2,24,59,0.46,68.48,0.54,68.48,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0713,0.00157,0.0000616,0.0729,0.00286,1,0.0349,0.108,0.00423,25.4,0.905,0.96,0.869,15.4,14.8,14.8,356
2019-12-24,2019,3,13,358,124.47,0.92,5,Dry,26,4,3,2,24,59,0.47,65.47,0.53,65.47,0,0,0,0,-2,2,26,4,3,0,26,98.5,990,964.5,25.5,0.0708,0.00131,0.0000516,0.0721,0.00283,1,0.0309,0.103,0.00404,25.4,0.888,0.96,0.853,14.5,13.9,13.9,334
2019-12-25,2019,3,13,359,122.01,0.93,5,Dry,26,4,3,2,24,59,0.48,63.01,0.52,63.01,0,0,0,0,-2,2,26,4,3,0,26,96,990,964.5,25.5,0.0708,0.00111,0.0000434,0.0719,0.00282,1,0.0276,0.0995,0.0039,25.4,0,0,0,0,0,0,0
2019-12-26,2019,3,13,360,122.83,0.93,5,Dry,26,4,3,2,24,59,0.48,63.83,0.52,63.83,0,0,0,0,-2,2,26,4,3,0,26,96.8,990,964.5,25.5,0.0708,0.00118,0.0000461,0.072,0.00282,1,0.0287,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
2019-12-27,2019,3,13,361,126.93,0.92,5,Dry,26,4,3,2,24,59,0.47,67.93,0.54,67.93,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0712,0.00152,0.0000598,0.0727,0.00285,1,0.0342,0.107,0.00419,25.4,0.902,0.96,0.866,15.3,14.6,14.6,352
2019-12-28,2019,3,13,362,132.13,0.91,5,Dry,26,4,3,2,24,59,0.45,73.13,0.55,73.13,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.073,0.00197,0.0000771,0.075,0.00294,1,0.0412,0.116,0.00456,25.4,0.93,0.96,0.893,16.9,16.3,16.3,390
2019-12-29,2019,3,13,363,136.77,0.89,5,Dry,26,4,3,2,24,59,0.43,77.77,0.57,77.77,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0746,0.00236,0.0000926,0.077,0.00302,1,0.0475,0.124,0.00488,25.4,0.936,0.96,0.899,18.1,17.4,17.4,418
2019-12-30,2019,3,13,364,138.69,0.89,5,Dry,26,4,3,2,24,59,0.42,79.69,0.57,79.69,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0753,0.00252,0.000099,0.0778,0.00305,1,0.0501,0.128,0.00502,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
2019-12-31,2019,3,14,365,140.06,0.88,5,Dry,26,4,3,2,24,59,0.42,81.06,0.58,81.06,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0758,0.00264,0.000104,0.0784,0.00308,1,0.0519,0.13,0.00511,25.4,0.932,0.96,0.895,18.8,18.1,18.1,433
2020-01-01,2019,4,14,1,143.61,0.87,5,Dry,29,5,4,2,33,73,0.51,70.61,0.49,70.61,0,0,0,0,-2,2,29,5,4,0,35,109,990,964.5,25.5,0.0739,0.00175,0.0000687,0.0756,0.00297,1,0.0378,0.113,0.00445,25.4,0.916,0.96,0.88,16.1,15.5,15.5,371
2020-01-02,2019,4,14,2,147.71,0.86,5,Dry,29,5,4,2,33,73,0.49,74.71,0.51,74.71,0,0,0,0,-2,2,29,5,4,0,35,113,990,964.5,25.5,0.0753,0.0021,0.0000824,0.0774,0.00304,1,0.0434,0.121,0.00474,25.4,0.939,0.96,0.901,17.5,16.8,16.8,402
2020-01-03,2019,4,14,3,151.81,0.85,5,Dry,29,5,4,2,33,73,0.48,78.81,0.52,78.81,0,0,0,0,-2,2,29,5,4,0,35,117,990,964.5,25.5,0.0768,0.00245,0.000096,0.0792,0.00311,1,0.0489,0.128,0.00502,25.4,0.935,0.96,0.898,18.3,17.6,17.6,423
2020-01-04,2019,4,14,4,155.37,0.83,5,Dry,29,5,4,2,33,73,0.47,82.37,0.53,82.37,0,0,0,0,-2,2,29,5,4,0,35,120,990,964.5,25.5,0.078,0.00275,0.000108,0.0808,0.00317,1,0.0537,0.134,0.00527,25.4,0.931,0.961,0.895,19.1,18.3,18.3,440
2020-01-05,2019,4,14,5,157.83,0.83,5,Dry,29,5,4,2,33,73,0.46,84.83,0.54,84.83,0,0,0,0,-2,2,29,5,4,0,35,123,990,964.5,25.5,0.0789,0.00296,0.000116,0.0818,0.00321,1,0.057,0.139,0.00544,25.4,0.928,0.962,0.893,19.6,18.9,18.9,453
2020-01-06,2019,4,14,6,159.74,0.82,5,Dry,29,5,4,2,33,73,0.46,86.74,0.54,86.74,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0796,0.00312,0.000122,0.0827,0.00324,1,0.0596,0.142,0.00558,25.4,0.926,0.963,0.892,20,19.3,19.3,462
2020-01-07,2019,4,15,7,161.66,0.81,5,Dry,29,5,4,2,33,73,0.45,88.66,0.55,88.66,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0802,0.00329,0.000129,0.0835,0.00327,1,0.0622,0.146,0.00571,25.4,0.924,0.964,0.891,20.4,19.6,19.6,472
2020-01-08,2019,4,15,8,164.12,0.8,5,Dry,29,5,4,2,33,73,0.45,91.12,0.56,91.12,0,0,0,0,-2,2,29,5,4,0,35,129,990,964.5,25.5,0.0811,0.0035,0.000137,0.0846,0.00331,1,0.0655,0.15,0.00588,25.4,0.921,0.965,0.889,20.9,20.2,20.2,484
2020-01-09,2019,4,15,9,166.58,0.79,5,Dry,29,5,4,2,33,73,0.44,93.58,0.56,93.58,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.082,0.0037,0.000145,0.0857,0.00336,1,0.0688,0.155,0.00605,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
2020-01-10,2019,4,15,10,169.04,0.78,5,Dry,29,5,4,2,33,73,0.43,96.04,0.57,96.04,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.0828,0.00391,0.000153,0.0868,0.0034,1,0.0722,0.159,0.00622,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2020-01-11,2019,4,15,11,171.5,0.77,5,Dry,29,5,4,2,33,73,0.43,98.5,0.57,98.5,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0837,0.00412,0.000161,0.0878,0.00344,1,0.0755,0.163,0.00639,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2020-01-12,2019,4,15,12,173.96,0.77,5,Dry,29,5,4,2,33,73,0.42,101,0.58,101,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0846,0.00433,0.00017,0.0889,0.00348,1,0.0788,0.168,0.00656,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2020-01-13,2019,4,15,13,176.42,0.76,5,Dry,29,5,4,2,33,73,0.41,103.4,0.59,103.4,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0854,0.00454,0.000178,0.09,0.00352,1,0.0821,0.172,0.00674,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2020-01-14,2019,4,16,14,178.88,0.75,5,Dry,29,5,4,2,33,73,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.0911,0.00356,1,0.0854,0.176,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2020-01-15,2019,4,16,15,181.34,0.74,5,Dry,29,5,4,2,33,73,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0872,0.00496,0.000194,0.0921,0.0036,1,0.0888,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,575
2020-01-16,2019,4,16,16,183.81,0.74,5,Dry,29,5,4,2,33,73,0.4,110.8,0.6,110.8,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0881,0.00517,0.000202,0.0932,0.00365,1,0.0921,0.185,0.00725,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2020-01-17,2019,4,16,17,185.17,0.73,5,Dry,29,5,4,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0885,0.00528,0.000207,0.0938,0.00367,1,0.0939,0.188,0.00734,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2020-01-18,2019,4,16,18,187.09,0.72,5,Dry,29,5,4,2,33,73,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0947,0.0037,1,0.0965,0.191,0.00748,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2020-01-19,2019,4,16,19,187.91,0.72,5,Dry,29,5,4,2,33,73,0.39,114.9,0.61,114.9,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0895,0.00552,0.000216,0.095,0.00372,1,0.0976,0.193,0.00753,25.4,0.921,0.97,0.894,26.4,25.6,25.6,613
2020-01-20,2019,4,16,20,189.82,0.71,5,Dry,29,5,4,2,33,73,0.39,116.8,0.61,116.8,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0902,0.00568,0.000222,0.0959,0.00375,1,0.1,0.196,0.00766,25.4,0.923,0.97,0.895,26.8,26,26,625
2020-01-21,2019,4,17,21,195.02,0.69,5,Dry,29,5,4,2,33,73,0.37,122,0.63,122,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.092,0.00612,0.000239,0.0981,0.00383,1,0.107,0.205,0.00802,25.4,0.926,0.97,0.898,28.1,27.3,27.3,655
2020-01-22,2019,4,17,22,197.48,0.68,5,Dry,29,5,4,2,33,73,0.37,124.5,0.63,124.5,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0929,0.00633,0.000247,0.0992,0.00388,1,0.111,0.21,0.0082,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2020-01-23,2019,4,17,23,199.39,0.67,5,Dry,29,5,4,2,33,73,0.37,126.4,0.63,126.4,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0935,0.00649,0.000254,0.1,0.00391,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.2,28.4,28.4,680
2020-01-24,2019,4,17,24,199.66,0.67,5,Dry,29,5,4,2,33,73,0.37,126.7,0.63,126.7,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0936,0.00652,0.000255,0.1,0.00391,1,0.113,0.214,0.00835,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2020-01-25,2019,4,17,25,201.58,0.67,5,Dry,29,5,4,2,33,73,0.36,128.6,0.64,128.6,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0943,0.00668,0.000261,0.101,0.00395,1,0.116,0.217,0.00848,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2020-01-26,2019,4,17,26,205.13,0.66,5,Dry,29,5,4,2,33,73,0.36,132.1,0.64,132.1,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0956,0.00698,0.000273,0.103,0.00401,1,0.121,0.223,0.00874,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2020-01-27,2019,4,17,27,208.69,0.64,5,Dry,29,5,4,2,33,73,0.35,135.7,0.65,135.7,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0968,0.00728,0.000285,0.104,0.00408,1,0.126,0.23,0.00899,25.3,0.933,0.97,0.905,31.4,30.5,30.5,732
2020-01-28,2019,4,18,28,211.15,0.64,5,Dry,29,5,4,2,33,73,0.35,138.2,0.65,138.2,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0977,0.00749,0.000293,0.105,0.00412,1,0.129,0.234,0.00917,25.3,0.934,0.97,0.906,32,31,31,745
2020-01-29,2019,4,18,29,215.25,0.62,5,Dry,29,5,4,2,33,73,0.34,142.3,0.66,142.3,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0991,0.00784,0.000307,0.107,0.00419,1,0.135,0.242,0.00947,25.3,0.935,0.97,0.907,33,32,32,768
2020-01-30,2019,4,18,30,222.09,0.6,5,Dry,29,5,4,2,33,73,0.33,149.1,0.67,149.1,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00842,0.000331,0.11,0.00432,1,0.144,0.254,0.00996,25.2,0.938,0.97,0.91,34.6,33.6,33.6,805
2020-01-31,2019,4,18,31,231.11,0.58,5,Dry,29,5,4,2,33,73,0.32,158.1,0.68,158.1,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00919,0.000362,0.114,0.00448,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,854
2020-02-01,2019,5,18,32,240.13,0.56,5,Dry,31,6,4,3,41,85,0.35,155.1,0.65,155.1,0,0,0,0,-3,3,31,6,4,0,44,196,990,964.6,25.4,0.105,0.00894,0.000352,0.114,0.00448,1,0.152,0.266,0.0105,25.1,0.941,0.97,0.912,35.9,34.8,34.8,836
2020-02-02,2019,5,18,33,249.16,0.54,5,Dry,31,6,4,3,41,85,0.34,164.2,0.66,164.2,0,0,0,0,-3,3,31,6,4,0,44,205,990,964.7,25.3,0.108,0.0097,0.000383,0.118,0.00465,1,0.164,0.282,0.0111,25,0.943,0.972,0.917,38,36.9,36.9,886
2020-02-03,2019,5,18,34,255.99,0.53,5,Dry,31,6,4,3,41,85,0.33,171,0.67,171,0,0,0,0,-3,3,31,6,4,0,44,212,990,964.7,25.3,0.11,0.0103,0.000407,0.121,0.00477,1,0.173,0.294,0.0116,25,0.946,0.975,0.922,39.6,38.6,38.6,927
2020-02-04,2019,5,19,35,262.83,0.52,5,Dry,31,6,4,3,41,85,0.32,177.8,0.68,177.8,0,0,0,0,-3,3,31,6,4,0,44,219,990,964.8,25.2,0.113,0.0109,0.00043,0.124,0.0049,1,0.183,0.306,0.0121,24.9,0.948,0.979,0.928,41.2,40.3,40.3,968
2020-02-05,2019,5,19,36,270.76,0.51,5,Dry,31,6,4,3,41,85,0.31,185.8,0.69,185.8,0,0,0,0,-3,3,31,6,4,0,44,227,990,964.8,25.2,0.116,0.0115,0.000458,0.127,0.00504,1,0.193,0.32,0.0127,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2020-02-06,2019,5,19,37,279.23,0.5,5,Dry,31,6,4,3,41,85,0.3,194.2,0.7,194.2,0,0,0,0,-3,3,31,6,4,0,44,235,990,964.8,25.2,0.119,0.0123,0.000487,0.131,0.00519,1,0.205,0.336,0.0133,24.8,0.953,0.98,0.934,45.1,44.2,44.2,1060
2020-02-07,2019,5,19,38,288.81,0.49,5,Dry,31,6,4,3,41,85,0.29,203.8,0.71,203.8,0,0,0,0,-3,3,31,6,4,0,44,245,990,964.9,25.1,0.122,0.0131,0.00052,0.135,0.00537,1,0.218,0.353,0.014,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
2020-02-08,2019,5,19,39,297.83,0.48,5,Dry,31,6,4,3,41,85,0.28,212.8,0.71,212.8,0,0,0,0,-3,3,31,6,4,0,44,254,990,964.9,25.1,0.125,0.0138,0.000551,0.139,0.00553,1,0.23,0.369,0.0147,24.7,0.957,0.98,0.938,49.4,48.2,48.2,1160
2020-02-09,2019,5,19,40,309.59,0.46,5,Dry,31,6,4,3,41,85,0.28,224.6,0.72,224.6,0,0,0,0,-3,3,31,6,4,0,44,266,990,964.9,25.1,0.129,0.0148,0.000592,0.144,0.00575,1,0.246,0.39,0.0156,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2020-02-10,2019,5,19,41,321.89,0.45,5,Dry,31,6,4,3,41,85,0.26,236.9,0.74,236.9,0,0,0,0,-3,3,31,6,4,0,44,278,990,965,25,0.134,0.0159,0.000636,0.149,0.00598,2,0.102,0.252,0.0101,24.7,0.925,0.97,0.897,26.6,25.8,51.6,1240
2020-02-11,2019,5,20,42,332.01,0.44,5,Dry,31,6,4,3,41,85,0.26,247,0.74,247,0,0,0,0,-3,3,31,6,4,0,44,288,990,965.1,24.9,0.137,0.0167,0.000671,0.154,0.00617,2,0.109,0.263,0.0106,24.7,0.928,0.97,0.901,27.7,26.9,53.8,1290
2020-02-12,2019,5,20,43,342.67,0.43,5,Dry,31,6,4,3,41,85,0.25,257.7,0.75,257.7,0,0,0,0,-3,3,31,6,4,0,44,299,990,965.1,24.9,0.141,0.0206,0.000829,0.162,0.00649,2,0.116,0.278,0.0112,24.6,0.931,0.97,0.903,28.9,28.1,56.2,1350
2020-02-13,2019,5,20,44,355.52,0.41,5,Dry,31,6,4,3,41,85,0.24,270.5,0.76,270.5,0,0,0,0,-3,3,31,6,4,0,44,312,990,965.2,24.8,0.145,0.0267,0.00108,0.172,0.00694,2,0.125,0.297,0.012,24.5,0.934,0.97,0.906,30.4,29.5,58.9,1410
2020-02-14,2019,5,20,45,372.2,0.4,5,Dry,31,6,4,3,41,85,0.23,287.2,0.77,287.2,0,0,0,0,-3,3,31,6,4,0,44,328,990,965.3,24.7,0.151,0.0346,0.0014,0.186,0.00752,2,0.136,0.322,0.013,24.4,0.937,0.97,0.909,32.2,31.3,62.5,1500
2020-02-15,2019,5,20,46,394.35,0.38,5,Dry,31,6,4,3,41,85,0.22,309.4,0.78,309.4,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.045,0.00183,0.204,0.00829,2,0.151,0.356,0.0144,24.3,0.942,0.97,0.914,34.7,33.6,67.3,1610
2020-02-16,2019,5,20,47,420.33,0.36,5,Dry,31,6,4,3,41,85,0.2,335.3,0.8,335.3,0,0,0,0,-3,3,31,6,4,0,44,376,990,965.5,24.5,0.168,0.0573,0.00234,0.226,0.00921,2,0.169,0.394,0.0161,24.1,0.946,0.971,0.918,37.5,36.4,72.8,1750
2020-02-17,2019,5,20,48,445.76,0.34,5,Dry,31,6,4,3,41,85,0.19,360.8,0.81,360.8,0,0,0,0,-3,3,31,6,4,0,44,402,990,965.6,24.4,0.177,0.0693,0.00284,0.247,0.0101,2,0.186,0.433,0.0177,24,0.95,0.977,0.928,40.3,39.3,78.6,1890
2020-02-18,2019,5,21,49,476.11,0.32,5,Dry,31,6,4,3,41,85,0.18,391.1,0.82,391.1,0,0,0,0,-3,3,31,6,4,0,44,432,990,965.7,24.3,0.188,0.0836,0.00345,0.272,0.0112,2,0.206,0.478,0.0197,23.8,0.954,0.98,0.935,43.5,42.6,85.3,2050
2020-02-19,2019,5,21,50,512.48,0.3,5,Dry,31,6,4,3,41,85,0.17,427.5,0.83,427.5,0,0,0,0,-3,3,31,6,4,0,44,468,990,965.9,24.1,0.201,0.101,0.00418,0.302,0.0125,2,0.231,0.533,0.0221,23.6,0.957,0.98,0.938,47.3,46.3,92.6,2220
2020-02-20,2019,5,21,51,553.22,0.28,5,Dry,31,6,4,3,41,85,0.15,468.2,0.85,468.2,0,0,0,0,-3,3,31,6,4,0,44,509,990,966.1,23.9,0.216,0.12,0.00502,0.336,0.014,2,0.259,0.594,0.0249,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2020-02-21,2019,5,21,52,592.87,0.26,5,Dry,31,6,4,3,41,85,0.14,507.9,0.86,507.9,0,0,0,0,-3,3,31,6,4,0,44,549,990,966.3,23.7,0.238,0.14,0.00591,0.379,0.016,3,0.171,0.55,0.0232,23.2,0.947,0.97,0.919,36.4,35.4,106,2550
2020-02-22,2019,5,21,53,631.97,0.24,5,Dry,31,6,4,3,41,85,0.14,547,0.86,547,0,0,0,0,-3,3,31,6,4,0,44,588,990,966.4,23.6,0.261,0.166,0.00706,0.427,0.0181,3,0.189,0.616,0.0261,23,0.951,0.974,0.926,39,38,114,2740
2020-02-23,2019,5,21,54,674.35,0.22,5,Dry,31,6,4,3,41,85,0.13,589.4,0.87,589.4,0,0,0,0,-3,3,31,6,4,0,44,630,990,966.6,23.4,0.285,0.195,0.00832,0.479,0.0205,3,0.208,0.687,0.0294,22.7,0.954,0.98,0.934,41.7,40.9,123,2940
2020-02-24,2019,5,21,55,720.02,0.21,5,Dry,31,6,4,3,41,85,0.12,635,0.88,635,0,0,0,0,-3,3,31,6,4,0,44,676,990,966.8,23.2,0.311,0.225,0.0097,0.536,0.0231,3,0.228,0.764,0.0329,22.5,0.956,0.98,0.937,44.6,43.7,131,3140
2020-02-25,2019,5,22,56,765.13,0.2,5,Dry,31,6,4,3,41,85,0.11,680.1,0.89,680.1,0,0,0,0,-3,3,31,6,4,0,44,721,990,967,23,0.336,0.255,0.0111,0.592,0.0257,3,0.249,0.84,0.0365,22.2,0.957,0.98,0.938,47.2,46.3,139,3330
2020-02-26,2019,5,22,57,792.67,0.19,5,Dry,31,6,4,3,41,85,0.11,707.7,0.89,707.7,0,0,0,0,-3,3,31,6,4,0,44,749,990,967.1,22.9,0.352,0.274,0.0119,0.626,0.0273,3,0.261,0.887,0.0387,22,0.957,0.98,0.938,48.8,47.8,143,3440
2020-02-27,2019,5,22,58,824.98,0.17,5,Dry,31,6,4,3,41,85,0.1,740,0.9,740,0,0,0,0,-3,3,31,6,4,0,44,781,990,967.2,22.8,0.37,0.295,0.013,0.666,0.0292,3,0.275,0.941,0.0413,21.9,0.957,0.98,0.938,50.6,48.2,145,3470
2020-02-28,2019,5,22,59,861.99,0.16,5,Dry,31,6,4,3,41,85,0.099,777,0.9,777,0,0,0,0,-3,3,31,6,4,0,44,818,990,967.3,22.7,0.404,0.315,0.0139,0.719,0.0317,4,0.205,0.924,0.0408,21.7,0.952,0.975,0.928,39.4,38.4,154,3690
2020-02-29,2019,5,22,60,898.04,0.16,5,Dry,31,6,4,3,41,85,0.095,813,0.91,813,0,0,0,0,-3,3,31,6,4,0,44,854,990,967.5,22.5,0.437,0.333,0.0148,0.769,0.0342,4,0.217,0.986,0.0438,21.5,0.954,0.978,0.933,40.9,40,160,3840
2020-03-01,2019,6,22,61,931.77,0.15,4,Mod_Dry,41,8,7,6,67,129,0.14,802.8,0.86,802.8,0,0,0,0,-6,6,41,8,7,0,73,859,990,967.6,22.4,0.441,0.328,0.0146,0.769,0.0344,4,0.213,0.982,0.0439,21.4,0.953,0.976,0.931,40.1,39.2,157,3760
2020-03-02,2019,6,22,62,962.26,0.14,4,Mod_Dry,41,8,7,6,67,129,0.13,833.3,0.87,833.3,0,0,0,0,-6,6,41,8,7,0,73,889,990,967.7,22.3,0.469,0.342,0.0154,0.811,0.0365,4,0.224,1.04,0.0465,21.2,0.954,0.979,0.934,41.4,40.5,162,3890
2020-03-03,2019,6,23,63,998.76,0.14,4,Mod_Dry,41,8,7,6,67,129,0.13,869.8,0.87,869.8,0,0,0,0,-6,6,41,8,7,0,73,926,990,967.9,22.1,0.502,0.36,0.0163,0.862,0.039,4,0.236,1.1,0.0497,21,0.955,0.98,0.936,42.8,41.9,168,4020
2020-03-04,2019,6,23,64,1041.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,912.7,0.88,912.7,0,0,0,0,-6,6,41,8,7,0,73,969,990,968,22,0.542,0.381,0.0173,0.922,0.042,4,0.251,1.17,0.0534,20.8,0.955,0.98,0.936,44.5,43.6,174,4180
2020-03-05,2019,6,23,65,1086.1,0.12,4,Mod_Dry,41,8,7,6,67,129,0.12,957.1,0.88,957.1,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.582,0.402,0.0184,0.984,0.0451,4,0.266,1.25,0.0573,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
2020-03-06,2019,6,23,66,1131.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1003,0.89,1003,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.638,0.429,0.0198,1.07,0.0492,4,0.281,1.35,0.0622,20.3,0.956,0.98,0.936,47.8,46.8,187,4500
2020-03-07,2019,6,23,67,1178.9,0.11,4,Mod_Dry,41,8,7,6,67,129,0.11,1050,0.89,1050,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.707,0.535,0.0249,1.24,0.0577,4,0.29,1.53,0.0711,20,0.955,0.98,0.936,49.2,48.2,193,4630
2020-03-08,2019,6,23,68,1227.2,0.11,4,Mod_Dry,41,8,7,6,67,129,0.1,1098,0.9,1098,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.778,0.644,0.0301,1.42,0.0665,4,0.3,1.72,0.0805,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
2020-03-09,2019,6,23,69,1282.4,0.1,4,Mod_Dry,41,8,7,6,67,129,0.1,1153,0.9,1100,53,12,2,2,-4,41,53,10,9,2,108,1170,990,968.8,21.2,0.804,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2020-03-10,2019,6,24,70,1345,0.096,4,Mod_Dry,41,8,7,6,67,129,0.096,1216,0.9,1100,116,26,3,4,-3,86,67,11,11,3,153,1190,990,969,21,0.829,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2020-03-11,2019,6,24,71,1402.9,0.091,3,Normal,49,9,9,9,107,183,0.13,1220,0.87,1100,120,27,4,4,-5,90,76,13,13,4,197,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2020-03-12,2019,6,24,72,1437,0.085,3,Normal,49,9,9,9,107,183,0.13,1254,0.87,1100,154,35,5,5,-4,113,84,14,14,5,220,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2020-03-13,2019,6,24,73,1471.4,0.08,3,Normal,49,9,9,9,107,183,0.12,1288,0.88,1100,188,42,6,6,-3,137,91,15,15,6,244,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2020-03-14,2019,6,24,74,1512.6,0.075,3,Normal,49,9,9,9,107,183,0.12,1330,0.88,1100,230,51,7,7,-2,167,100,16,16,7,274,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2020-03-15,2019,6,24,75,1560.8,0.069,3,Normal,49,9,9,9,107,183,0.12,1378,0.88,1100,278,51,8,8,-1,212,100,17,17,8,319,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2020-03-16,2019,6,24,76,1616.2,0.064,3,Normal,49,9,9,9,107,183,0.11,1433,0.89,1100,333,51,9,10,1,262,100,18,19,10,369,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
2020-03-17,2019,6,25,77,1672.3,0.059,3,Normal,49,9,9,9,107,183,0.11,1489,0.89,1100,389,51,9,12,3,314,100,18,21,12,421,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2020-03-18,2019,6,25,78,1722.5,0.055,3,Normal,49,9,9,9,107,183,0.11,1539,0.89,1100,439,51,9,13,4,362,100,18,22,13,469,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2020-03-19,2019,6,25,79,1766.4,0.05,3,Normal,49,9,9,9,107,183,0.1,1583,0.9,1100,483,51,9,15,5,403,100,18,24,14,510,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2020-03-20,2019,6,25,80,1804,0.047,3,Normal,49,9,9,9,107,183,0.1,1621,0.9,1100,521,51,9,16,7,438,100,18,25,16,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2020-03-21,2019,6,25,81,1841.8,0.045,3,Normal,49,9,9,9,107,183,0.099,1659,0.9,1100,559,51,9,16,8,475,100,18,25,17,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2020-03-22,2019,6,25,82,1873,0.042,3,Normal,49,9,9,9,107,183,0.098,1690,0.9,1100,590,51,9,16,9,505,100,18,25,18,612,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2020-03-23,2019,6,25,83,1904.3,0.04,3,Normal,49,9,9,9,107,183,0.096,1721,0.9,1100,621,51,9,16,10,535,100,18,25,19,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2020-03-24,2019,6,26,84,1928.9,0.039,3,Normal,49,9,9,9,107,183,0.095,1746,0.91,1100,646,51,9,16,10,560,100,18,25,19,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2020-03-25,2019,6,26,85,1953.5,0.038,3,Normal,49,9,9,9,107,183,0.094,1771,0.91,1100,671,51,9,16,11,584,100,18,25,20,691,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2020-03-26,2019,6,26,86,1978.3,0.037,3,Normal,49,9,9,9,107,183,0.092,1795,0.91,1100,695,51,9,16,12,607,100,18,25,21,714,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2020-03-27,2019,6,26,87,2003.1,0.035,3,Normal,49,9,9,9,107,183,0.091,1820,0.91,1100,720,51,9,16,13,631,100,18,25,22,738,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2020-03-28,2019,6,26,88,2035.3,0.034,3,Normal,49,9,9,9,107,183,0.09,1852,0.91,1100,752,51,9,16,14,662,100,18,25,23,769,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2020-03-29,2019,6,26,89,2067.6,0.032,3,Normal,49,9,9,9,107,183,0.088,1885,0.91,1100,785,51,9,16,15,694,100,18,25,24,801,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2020-03-30,2019,6,26,90,2114.5,0.03,3,Normal,49,9,9,9,107,183,0.086,1932,0.91,1100,832,51,9,16,16,740,100,18,25,25,847,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2020-03-31,2019,6,27,91,2169.2,0.028,3,Normal,49,9,9,9,107,183,0.084,1986,0.92,1100,886,51,9,16,18,792,100,18,25,27,899,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2020-04-01,2019,7,27,92,2231.7,0.026,3,Normal,54,13,14,19,117,217,0.097,2015,0.9,1100,915,46,5,11,8,845,100,18,25,27,962,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2020-04-02,2019,7,27,93,2287.3,0.024,3,Normal,54,13,14,19,117,217,0.095,2070,0.91,1100,970,46,5,11,10,898,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2020-04-03,2019,7,27,94,2328.4,0.023,3,Normal,54,13,14,19,117,217,0.093,2111,0.91,1100,1010,46,5,11,11,938,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2020-04-04,2019,7,27,95,2377.3,0.021,3,Normal,54,13,14,19,117,217,0.091,2160,0.91,1100,1060,46,5,11,13,985,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2020-04-05,2019,7,27,96,2426.5,0.019,3,Normal,54,13,14,19,117,217,0.089,2209,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2020-04-06,2019,7,27,97,2468.3,0.017,3,Normal,54,13,14,19,117,217,0.088,2251,0.91,1100,1150,46,5,11,16,1070,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2020-04-07,2019,7,28,98,2510.4,0.016,3,Normal,54,13,14,19,117,217,0.086,2293,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2020-04-08,2019,7,28,99,2552.8,0.014,3,Normal,54,13,14,19,117,217,0.085,2336,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2020-04-09,2019,7,28,100,2587.6,0.013,3,Normal,54,13,14,19,117,217,0.084,2371,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2020-04-10,2019,7,28,101,2622.5,0.012,3,Normal,54,13,14,19,117,217,0.083,2406,0.92,1100,1310,46,5,11,20,1220,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2020-04-11,2019,7,28,102,2649.8,0.011,3,Normal,54,13,14,19,117,217,0.082,2433,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2020-04-12,2019,7,28,103,2677.2,0.0099,3,Normal,54,13,14,19,117,217,0.081,2460,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2020-04-13,2019,7,28,104,2696.8,0.0096,3,Normal,54,13,14,19,117,217,0.081,2480,0.92,1100,1380,46,5,11,22,1300,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2020-04-14,2019,7,29,105,2716.4,0.0094,3,Normal,54,13,14,19,117,217,0.08,2499,0.92,1100,1400,46,5,11,23,1310,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2020-04-15,2019,7,29,106,2728.2,0.0092,3,Normal,54,13,14,19,117,217,0.08,2511,0.92,1100,1410,46,5,11,23,1330,100,18,25,42,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2020-04-16,2019,7,29,107,2740,0.009,3,Normal,54,13,14,19,117,217,0.079,2523,0.92,1100,1420,46,5,11,24,1340,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2020-04-17,2019,7,29,108,2751.9,0.0089,3,Normal,54,13,14,19,117,217,0.079,2535,0.92,1100,1440,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2020-04-18,2019,7,29,109,2755.8,0.0088,3,Normal,54,13,14,19,117,217,0.079,2539,0.92,1100,1440,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2020-04-19,2019,7,29,110,2759.8,0.0088,3,Normal,54,13,14,19,117,217,0.079,2543,0.92,1100,1440,46,5,11,24,1360,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2020-04-20,2019,7,29,111,2763.7,0.0087,3,Normal,54,13,14,19,117,217,0.079,2547,0.92,1100,1450,46,5,11,24,1360,100,18,25,43,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2020-04-21,2019,7,30,112,2767.7,0.0087,3,Normal,54,13,14,19,117,217,0.078,2551,0.92,1100,1450,46,5,11,25,1360,100,18,25,44,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2020-04-22,2019,7,30,113,2755.8,0.0088,3,Normal,54,13,14,19,117,217,0.079,2539,0.92,1100,1440,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2020-04-23,2019,7,30,114,2736.1,0.0091,3,Normal,54,13,14,19,117,217,0.079,2519,0.92,1100,1420,46,5,11,24,1330,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2020-04-24,2019,7,30,115,2708.5,0.0095,3,Normal,54,13,14,19,117,217,0.08,2492,0.92,1100,1390,46,5,11,23,1310,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2020-04-25,2019,7,30,116,2681.1,0.0098,3,Normal,54,13,14,19,117,217,0.081,2464,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2020-04-26,2019,7,30,117,2645.9,0.011,3,Normal,54,13,14,19,117,217,0.082,2429,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2020-04-27,2019,7,30,118,2610.8,0.012,3,Normal,54,13,14,19,117,217,0.083,2394,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2020-04-28,2019,7,31,119,2576,0.013,3,Normal,54,13,14,19,117,217,0.084,2359,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2020-04-29,2019,7,31,120,2533.5,0.015,3,Normal,54,13,14,19,117,217,0.086,2317,0.91,1100,1220,46,5,11,18,1140,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2020-04-30,2019,7,31,121,2491.3,0.017,3,Normal,54,13,14,19,117,217,0.087,2274,0.91,1100,1170,46,5,11,16,1100,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2020-05-01,2019,8,31,122,2449.3,0.018,3,Normal,55,13,13,17,178,276,0.11,2173,0.89,1100,1070,45,5,12,15,996,100,18,25,32,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2020-05-02,2019,8,31,123,2407.5,0.02,3,Normal,55,13,13,17,178,276,0.12,2132,0.89,1100,1030,45,5,12,14,956,100,18,25,31,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2020-05-03,2019,8,31,124,2366,0.021,3,Normal,55,13,13,17,178,276,0.12,2090,0.88,1100,990,45,5,12,13,915,100,18,25,30,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2020-05-04,2019,8,31,125,2324.7,0.023,3,Normal,55,13,13,17,178,276,0.12,2049,0.88,1100,949,45,5,12,11,876,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2020-05-05,2019,8,32,126,2283.6,0.024,3,Normal,55,13,13,17,178,276,0.12,2008,0.88,1100,908,45,5,12,10,836,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2020-05-06,2019,8,32,127,2235.4,0.026,3,Normal,55,13,13,17,178,276,0.12,1959,0.88,1100,859,45,5,12,9,788,100,18,25,26,966,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2020-05-07,2019,8,32,128,2180.2,0.028,3,Normal,55,13,13,17,178,276,0.13,1904,0.87,1100,804,45,5,12,7,735,100,18,25,24,913,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2020-05-08,2019,8,32,129,2125.4,0.03,3,Normal,55,13,13,17,178,276,0.13,1849,0.87,1100,749,45,5,12,5,682,100,18,25,22,860,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2020-05-09,2019,8,32,130,2071.2,0.032,3,Normal,55,13,13,17,178,276,0.13,1795,0.87,1100,695,45,5,12,4,629,100,18,25,21,807,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2020-05-10,2019,8,32,131,2017.4,0.035,3,Normal,55,13,13,17,178,276,0.14,1741,0.86,1100,641,45,5,12,2,577,100,18,25,19,755,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4080
2020-05-11,2019,8,32,132,1964.1,0.037,3,Normal,55,13,13,17,178,276,0.14,1688,0.86,1100,588,45,5,12,1,525,100,18,25,18,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4130
2020-05-12,2019,8,33,133,1918.3,0.039,3,Normal,55,13,13,17,178,276,0.14,1642,0.86,1100,542,45,5,12,-1,481,100,18,25,16,659,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2020-05-13,2019,8,33,134,1873,0.042,3,Normal,55,13,13,17,178,276,0.15,1597,0.85,1100,497,45,5,12,-2,437,100,18,25,15,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2020-05-14,2019,8,33,135,1828,0.046,3,Normal,55,13,13,17,178,276,0.15,1552,0.85,1100,452,45,5,12,-3,393,100,18,25,14,571,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2020-05-15,2019,8,33,136,1783.5,0.049,3,Normal,55,13,13,17,178,276,0.15,1507,0.84,1100,407,45,5,12,-5,350,100,18,25,12,528,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2020-05-16,2019,8,33,137,1739.3,0.053,3,Normal,55,13,13,17,178,276,0.16,1463,0.84,1100,363,45,5,11,-6,308,100,18,24,11,486,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2020-05-17,2019,8,33,138,1695.6,0.057,3,Normal,55,13,13,17,178,276,0.16,1420,0.84,1100,320,45,5,10,-7,267,100,18,23,10,445,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2020-05-18,2019,8,33,139,1659,0.061,3,Normal,55,13,13,17,178,276,0.17,1383,0.83,1100,283,45,5,9,-9,233,100,18,22,8,411,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2020-05-19,2019,8,34,140,1622.7,0.064,3,Normal,55,13,13,17,178,276,0.17,1347,0.83,1100,247,45,5,8,-10,199,100,18,21,7,377,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2020-05-20,2019,8,34,141,1586.7,0.067,3,Normal,55,13,13,17,178,276,0.17,1311,0.83,1100,211,45,5,6,-11,166,100,18,19,6,344,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2020-05-21,2019,8,34,142,1551.1,0.07,3,Normal,55,13,13,17,178,276,0.18,1275,0.82,1100,175,40,5,5,-12,137,95,18,18,5,315,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0758,4,0.3,1.84,0.0906,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2020-05-22,2019,8,34,143,1515.8,0.074,3,Normal,55,13,13,17,178,276,0.18,1240,0.82,1100,140,32,4,4,-13,113,87,17,17,4,291,1220,990,969.5,20.5,0.876,0.648,0.0317,1.52,0.0745,4,0.3,1.82,0.0891,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2020-05-23,2019,8,34,144,1480.9,0.079,3,Normal,55,13,13,17,178,276,0.19,1205,0.81,1100,105,24,3,3,-14,89,79,16,16,3,267,1210,990,969.4,20.6,0.861,0.648,0.0315,1.51,0.0733,4,0.3,1.81,0.0879,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2020-05-24,2019,8,34,145,1452.6,0.083,3,Normal,55,13,13,17,178,276,0.19,1177,0.81,1100,77,17,2,2,-15,71,72,15,15,2,249,1200,990,969.3,20.7,0.848,0.648,0.0314,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2020-05-25,2019,8,34,146,1424.5,0.087,3,Normal,55,13,13,17,178,276,0.19,1149,0.81,1100,49,11,1,1,-16,52,66,14,14,1,230,1190,990,969.2,20.8,0.836,0.648,0.0312,1.48,0.0715,4,0.3,1.78,0.0859,19,0.952,0.98,0.933,48.7,47.8,191,4590
2020-05-26,2019,8,35,147,1396.8,0.091,3,Normal,55,13,13,17,178,276,0.2,1121,0.8,1100,21,5,1,1,-16,30,60,14,14,1,208,1190,990,969.2,20.8,0.827,0.648,0.0311,1.48,0.0708,4,0.3,1.78,0.0852,19.1,0.953,0.98,0.934,49,48,192,4610
2020-05-27,2019,8,35,148,1345,0.096,3,Normal,55,13,13,17,178,276,0.2,1069,0.8,1069,0,0,0,0,-17,17,55,13,13,0,195,1150,990,969,21,0.772,0.578,0.0275,1.35,0.0642,4,0.294,1.64,0.0782,19.4,0.954,0.98,0.934,48.4,47.4,190,4550
2020-05-28,2019,8,35,149,1294.2,0.1,3,Normal,55,13,13,17,178,276,0.21,1018,0.79,1018,0,0,0,0,-17,17,55,13,13,0,195,1100,990,968.8,21.2,0.697,0.464,0.0219,1.16,0.0548,4,0.284,1.44,0.0682,19.7,0.954,0.98,0.935,47,46.1,184,4420
2020-05-29,2019,8,35,150,1244.5,0.11,3,Normal,55,13,13,17,178,276,0.22,968.5,0.78,968.5,0,0,0,0,-17,17,55,13,13,0,195,1050,990,968.7,21.3,0.624,0.408,0.0191,1.03,0.0484,4,0.269,1.3,0.061,20,0.955,0.98,0.936,45.4,44.5,178,4270
2020-05-30,2019,8,35,151,1201.5,0.11,3,Normal,55,13,13,17,178,276,0.23,925.5,0.77,925.5,0,0,0,0,-17,17,55,13,13,0,195,1010,990,968.5,21.5,0.576,0.387,0.018,0.963,0.0449,4,0.255,1.22,0.0567,20.2,0.955,0.98,0.936,43.9,43,172,4130
2020-05-31,2019,8,35,152,1164.9,0.11,3,Normal,55,13,13,17,178,276,0.24,888.9,0.76,888.9,0,0,0,0,-17,17,55,13,13,0,195,970,990,968.4,21.6,0.543,0.369,0.0171,0.912,0.0423,4,0.243,1.15,0.0535,20.4,0.954,0.98,0.935,42.5,41.6,167,4000
2020-06-01,2019,9,35,153,1129.1,0.12,4,Mod_Dry,45,10,9,9,88,161,0.14,968.1,0.86,968.1,0,0,0,0,-9,9,45,10,9,0,97,1030,990,968.3,21.7,0.6,0.408,0.0188,1.01,0.0464,4,0.269,1.28,0.0588,20.4,0.955,0.98,0.936,46.3,45.4,182,4360
2020-06-02,2019,9,36,154,1099.4,0.12,4,Mod_Dry,45,10,9,9,88,161,0.15,938.4,0.85,938.4,0,0,0,0,-9,9,45,10,9,0,97,1000,990,968.2,21.8,0.573,0.393,0.018,0.966,0.0443,4,0.259,1.22,0.0562,20.6,0.955,0.98,0.936,45.2,44.3,177,4250
2020-06-03,2019,9,36,155,1070.2,0.13,4,Mod_Dry,45,10,9,9,88,161,0.15,909.2,0.85,909.2,0,0,0,0,-9,9,45,10,9,0,97,973,990,968.1,21.9,0.546,0.379,0.0173,0.925,0.0423,4,0.249,1.17,0.0537,20.7,0.955,0.98,0.936,44.1,43.2,173,4150
2020-06-04,2019,9,36,156,1041.7,0.13,4,Mod_Dry,45,10,9,9,88,161,0.15,880.7,0.84,880.7,0,0,0,0,-9,9,45,10,9,0,97,945,990,968,22,0.52,0.365,0.0166,0.885,0.0403,4,0.24,1.12,0.0512,20.8,0.955,0.98,0.936,43,42.1,168,4040
2020-06-05,2019,9,36,157,1013.7,0.13,4,Mod_Dry,45,10,9,9,88,161,0.16,852.7,0.84,852.7,0,0,0,0,-9,9,45,10,9,0,97,917,990,967.9,22.1,0.494,0.352,0.0159,0.846,0.0383,4,0.23,1.08,0.0488,21,0.954,0.98,0.935,41.9,41,164,3940
2020-06-06,2019,9,36,158,991.35,0.14,4,Mod_Dry,45,10,9,9,88,161,0.16,830.4,0.84,830.4,0,0,0,0,-9,9,45,10,9,0,97,894,990,967.9,22.1,0.474,0.341,0.0154,0.815,0.0368,4,0.223,1.04,0.0469,21.1,0.954,0.978,0.933,41,40.1,160,3850
2020-06-07,2019,9,36,159,969.45,0.14,4,Mod_Dry,45,10,9,9,88,161,0.17,808.5,0.83,808.5,0,0,0,0,-9,9,45,10,9,0,97,872,990,967.8,22.2,0.454,0.33,0.0149,0.784,0.0353,4,0.215,0.999,0.045,21.2,0.953,0.976,0.931,40.1,39.1,157,3760
2020-06-08,2019,9,36,160,948.05,0.15,4,Mod_Dry,45,10,9,9,88,161,0.17,787,0.83,787,0,0,0,0,-9,9,45,10,9,0,97,851,990,967.7,22.3,0.434,0.32,0.0143,0.754,0.0338,4,0.208,0.962,0.0431,21.3,0.953,0.974,0.928,39.2,38.2,153,3670
2020-06-09,2019,9,37,161,927.18,0.15,4,Mod_Dry,45,10,9,9,88,161,0.17,766.2,0.83,766.2,0,0,0,0,-9,9,45,10,9,0,97,830,990,967.6,22.4,0.415,0.31,0.0138,0.725,0.0324,3,0.284,1.01,0.0451,21.4,0.956,0.98,0.937,51.2,48.2,145,3470
2020-06-10,2019,9,37,162,911.33,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,750.3,0.82,750.3,0,0,0,0,-9,9,45,10,9,0,97,814,990,967.5,22.5,0.4,0.302,0.0135,0.703,0.0313,3,0.28,0.983,0.0438,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2020-06-11,2019,9,37,163,895.85,0.16,4,Mod_Dry,45,10,9,9,88,161,0.18,734.9,0.82,734.9,0,0,0,0,-9,9,45,10,9,0,97,799,990,967.5,22.5,0.386,0.292,0.013,0.678,0.0301,3,0.273,0.951,0.0422,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2020-06-12,2019,9,37,164,880.77,0.16,4,Mod_Dry,45,10,9,9,88,161,0.18,719.8,0.82,719.8,0,0,0,0,-9,9,45,10,9,0,97,784,990,967.4,22.6,0.372,0.282,0.0125,0.654,0.029,3,0.266,0.921,0.0408,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
2020-06-13,2019,9,37,165,866.1,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,705.1,0.81,705.1,0,0,0,0,-9,9,45,10,9,0,97,769,990,967.4,22.6,0.364,0.272,0.012,0.636,0.0281,3,0.26,0.895,0.0396,21.7,0.957,0.98,0.938,47.9,47,141,3380
2020-06-14,2019,9,37,166,851.88,0.17,4,Mod_Dry,45,10,9,9,88,161,0.19,690.9,0.81,690.9,0,0,0,0,-9,9,45,10,9,0,97,755,990,967.3,22.7,0.356,0.263,0.0116,0.618,0.0272,3,0.253,0.871,0.0384,21.8,0.957,0.98,0.938,47.2,46.2,139,3330
2020-06-15,2019,9,37,167,838.16,0.17,4,Mod_Dry,45,10,9,9,88,161,0.19,677.2,0.81,677.2,0,0,0,0,-9,9,45,10,9,0,97,741,990,967.3,22.7,0.348,0.253,0.0111,0.601,0.0264,3,0.247,0.848,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3270
2020-06-16,2019,9,38,168,824.98,0.17,4,Mod_Dry,45,10,9,9,88,161,0.2,664,0.81,664,0,0,0,0,-9,9,45,10,9,0,97,728,990,967.2,22.8,0.34,0.245,0.0107,0.585,0.0256,3,0.241,0.826,0.0362,22,0.957,0.98,0.937,45.6,44.7,134,3220
2020-06-17,2019,9,38,169,812.43,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,651.4,0.8,651.4,0,0,0,0,-9,9,45,10,9,0,97,715,990,967.1,22.9,0.333,0.236,0.0103,0.569,0.0249,3,0.236,0.805,0.0352,22,0.956,0.98,0.937,44.9,44,132,3170
2020-06-18,2019,9,38,170,800.6,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,639.6,0.8,639.6,0,0,0,0,-9,9,45,10,9,0,97,704,990,967.1,22.9,0.326,0.228,0.00997,0.555,0.0242,3,0.23,0.785,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
2020-06-19,2019,9,38,171,789.64,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,628.6,0.8,628.6,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00963,0.541,0.0236,3,0.225,0.766,0.0334,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
2020-06-20,2019,9,38,172,779.81,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,618.8,0.79,618.8,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.214,0.00933,0.529,0.023,3,0.221,0.75,0.0326,22.2,0.955,0.98,0.936,42.9,42.1,126,3030
2020-06-21,2019,9,38,173,771.74,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,610.7,0.79,610.7,0,0,0,0,-9,9,45,10,9,0,97,675,990,967,23,0.31,0.209,0.00908,0.519,0.0225,3,0.217,0.736,0.032,22.3,0.955,0.98,0.936,42.5,41.6,125,3000
2020-06-22,2019,9,38,174,762.4,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,601.4,0.79,601.4,0,0,0,0,-9,9,45,10,9,0,97,665,990,966.9,23.1,0.305,0.203,0.0088,0.507,0.022,3,0.213,0.721,0.0313,22.3,0.954,0.98,0.935,41.9,41.1,123,2960
2020-06-23,2019,9,39,175,749.55,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,588.5,0.79,588.5,0,0,0,0,-9,9,45,10,9,0,97,653,990,966.9,23.1,0.297,0.194,0.0084,0.492,0.0213,3,0.207,0.699,0.0303,22.4,0.953,0.978,0.933,41.1,40.2,121,2890
