date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-06-24,2019,9,39,176,737.24,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,576.2,0.78,576.2,0,0,0,0,-9,9,45,10,9,0,97,640,990,966.8,23.2,0.29,0.186,0.00803,0.476,0.0206,3,0.202,0.678,0.0293,22.5,0.953,0.977,0.93,40.3,39.4,118,2840
2020-06-25,2019,9,39,177,726.03,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,565,0.78,565,0,0,0,0,-9,9,45,10,9,0,97,629,990,966.8,23.2,0.284,0.178,0.00769,0.462,0.0199,3,0.197,0.659,0.0284,22.5,0.952,0.975,0.928,39.6,38.6,116,2780
2020-06-26,2019,9,39,178,714.27,0.21,4,Mod_Dry,45,10,9,9,88,161,0.23,553.3,0.78,553.3,0,0,0,0,-9,9,45,10,9,0,97,617,990,966.8,23.2,0.277,0.171,0.00734,0.448,0.0193,3,0.191,0.639,0.0275,22.6,0.951,0.974,0.926,38.9,37.8,114,2720
2020-06-27,2019,9,39,179,702.52,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,541.5,0.77,541.5,0,0,0,0,-9,9,45,10,9,0,97,606,990,966.7,23.3,0.271,0.163,0.00699,0.433,0.0186,3,0.186,0.62,0.0266,22.7,0.95,0.972,0.923,38.1,37.1,111,2670
2020-06-28,2019,9,39,180,691.31,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,530.3,0.77,530.3,0,0,0,0,-9,9,45,10,9,0,97,594,990,966.7,23.3,0.264,0.155,0.00665,0.42,0.018,3,0.181,0.601,0.0257,22.7,0.949,0.97,0.921,37.4,36.3,109,2610
2020-06-29,2019,9,39,181,681.19,0.22,4,Mod_Dry,45,10,9,9,88,161,0.24,520.2,0.76,520.2,0,0,0,0,-9,9,45,10,9,0,97,584,990,966.6,23.4,0.259,0.148,0.00635,0.407,0.0174,3,0.177,0.584,0.025,22.8,0.948,0.97,0.92,36.8,35.6,107,2570
2020-06-30,2019,9,40,182,670.52,0.23,4,Mod_Dry,45,10,9,9,88,161,0.24,509.5,0.76,509.5,0,0,0,0,-9,9,45,10,9,0,97,574,990,966.6,23.4,0.252,0.141,0.00604,0.394,0.0168,3,0.172,0.566,0.0242,22.9,0.947,0.97,0.919,36.1,35,105,2520
2020-07-01,2019,10,40,183,659.86,0.23,3,Normal,50,10,9,9,108,186,0.28,473.9,0.72,473.9,0,0,0,0,-9,9,50,10,9,0,117,543,990,966.5,23.5,0.235,0.123,0.00523,0.358,0.0152,2,0.262,0.62,0.0264,22.8,0.957,0.98,0.938,50.8,48.2,96.4,2310
2020-07-02,2019,10,40,184,649.2,0.23,3,Normal,50,10,9,9,108,186,0.29,463.2,0.71,463.2,0,0,0,0,-9,9,50,10,9,0,117,532,990,966.5,23.5,0.229,0.118,0.005,0.347,0.0147,2,0.255,0.602,0.0256,22.9,0.957,0.98,0.938,49.8,48.2,96.4,2310
2020-07-03,2019,10,40,185,638.53,0.24,3,Normal,50,10,9,9,108,186,0.29,452.5,0.71,452.5,0,0,0,0,-9,9,50,10,9,0,117,522,990,966.5,23.5,0.223,0.113,0.00478,0.335,0.0142,2,0.248,0.583,0.0248,23,0.958,0.98,0.939,48.8,47.8,95.7,2300
2020-07-04,2019,10,40,186,628.41,0.24,3,Normal,50,10,9,9,108,186,0.3,442.4,0.7,442.4,0,0,0,0,-9,9,50,10,9,0,117,511,990,966.4,23.6,0.217,0.108,0.00457,0.325,0.0138,2,0.241,0.566,0.024,23,0.958,0.98,0.938,47.8,46.9,93.7,2250
2020-07-05,2019,10,40,187,619.39,0.25,3,Normal,50,10,9,9,108,186,0.3,433.4,0.7,433.4,0,0,0,0,-9,9,50,10,9,0,117,502,990,966.4,23.6,0.213,0.104,0.00438,0.316,0.0134,2,0.235,0.551,0.0233,23.1,0.957,0.98,0.938,46.9,46,92,2210
2020-07-06,2019,10,40,188,609.82,0.25,3,Normal,50,10,9,9,108,186,0.3,423.8,0.69,423.8,0,0,0,0,-9,9,50,10,9,0,117,493,990,966.3,23.7,0.209,0.099,0.00419,0.309,0.013,2,0.229,0.537,0.0227,23.1,0.956,0.98,0.937,46,45,90.1,2160
2020-07-07,2019,10,41,189,600.25,0.26,3,Normal,50,10,9,9,108,186,0.31,414.3,0.69,414.3,0,0,0,0,-9,9,50,10,9,0,117,483,990,966.3,23.7,0.206,0.0945,0.00399,0.301,0.0127,2,0.222,0.523,0.0221,23.2,0.956,0.98,0.937,45,44.1,88.2,2120
2020-07-08,2019,10,41,190,591.23,0.26,3,Normal,50,10,9,9,108,186,0.32,405.2,0.69,405.2,0,0,0,0,-9,9,50,10,9,0,117,474,990,966.3,23.7,0.203,0.0903,0.0038,0.293,0.0123,2,0.216,0.509,0.0214,23.2,0.955,0.98,0.936,44.1,43.2,86.4,2070
2020-07-09,2019,10,41,191,582.2,0.26,3,Normal,50,10,9,9,108,186,0.32,396.2,0.68,396.2,0,0,0,0,-9,9,50,10,9,0,117,465,990,966.2,23.8,0.2,0.086,0.00362,0.286,0.012,2,0.21,0.496,0.0208,23.3,0.954,0.98,0.935,43.2,42.3,84.6,2030
2020-07-10,2019,10,41,192,574.27,0.27,3,Normal,50,10,9,9,108,186,0.32,388.3,0.68,388.3,0,0,0,0,-9,9,50,10,9,0,117,457,990,966.2,23.8,0.197,0.0823,0.00345,0.279,0.0117,2,0.205,0.484,0.0203,23.3,0.953,0.98,0.934,42.4,41.5,83,1990
2020-07-11,2019,10,41,193,565.8,0.27,3,Normal,50,10,9,9,108,186,0.33,379.8,0.67,379.8,0,0,0,0,-9,9,50,10,9,0,117,449,990,966.1,23.9,0.194,0.0783,0.00328,0.272,0.0114,2,0.199,0.471,0.0197,23.4,0.952,0.979,0.933,41.5,40.6,81.2,1950
2020-07-12,2019,10,41,194,557.32,0.28,3,Normal,50,10,9,9,108,186,0.33,371.3,0.67,371.3,0,0,0,0,-9,9,50,10,9,0,117,440,990,966.1,23.9,0.191,0.0743,0.00311,0.265,0.0111,2,0.193,0.458,0.0192,23.4,0.951,0.977,0.93,40.6,39.7,79.3,1900
2020-07-13,2019,10,41,195,549.39,0.28,3,Normal,50,10,9,9,108,186,0.34,363.4,0.66,363.4,0,0,0,0,-9,9,50,10,9,0,117,432,990,966.1,23.9,0.188,0.0705,0.00295,0.259,0.0108,2,0.188,0.446,0.0187,23.5,0.95,0.976,0.927,39.8,38.8,77.6,1860
2020-07-14,2019,10,42,196,541.46,0.29,3,Normal,50,10,9,9,108,186,0.34,355.5,0.66,355.5,0,0,0,0,-9,9,50,10,9,0,117,424,990,966,24,0.185,0.0668,0.00279,0.252,0.0105,2,0.182,0.435,0.0181,23.5,0.949,0.974,0.924,38.9,37.9,75.8,1820
2020-07-15,2019,10,42,197,534.63,0.29,3,Normal,50,10,9,9,108,186,0.35,348.6,0.65,348.6,0,0,0,0,-9,9,50,10,9,0,117,418,990,966,24,0.183,0.0636,0.00265,0.246,0.0103,2,0.178,0.424,0.0177,23.6,0.948,0.972,0.922,38.2,37.1,74.3,1780
2020-07-16,2019,10,42,198,527.24,0.29,3,Normal,50,10,9,9,108,186,0.35,341.2,0.65,341.2,0,0,0,0,-9,9,50,10,9,0,117,410,990,966,24,0.18,0.0601,0.0025,0.24,0.01,2,0.173,0.413,0.0172,23.6,0.947,0.97,0.919,37.4,36.3,72.6,1740
2020-07-17,2019,10,42,199,519.86,0.3,3,Normal,50,10,9,9,108,186,0.36,333.9,0.64,333.9,0,0,0,0,-9,9,50,10,9,0,117,403,990,965.9,24.1,0.178,0.0566,0.00235,0.234,0.00974,2,0.168,0.402,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,71.1,1710
2020-07-18,2019,10,42,200,512.48,0.3,3,Normal,50,10,9,9,108,186,0.36,326.5,0.64,326.5,0,0,0,0,-9,9,50,10,9,0,117,395,990,965.9,24.1,0.175,0.0531,0.0022,0.228,0.00947,2,0.163,0.391,0.0162,23.7,0.945,0.97,0.917,35.9,34.8,69.6,1670
2020-07-19,2019,10,42,201,505.09,0.31,3,Normal,50,10,9,9,108,186,0.37,319.1,0.63,319.1,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.173,0.0496,0.00206,0.222,0.00921,2,0.158,0.38,0.0157,23.7,0.944,0.97,0.916,35.1,34,68,1630
2020-07-20,2019,10,42,202,498.26,0.31,3,Normal,50,10,9,9,108,186,0.37,312.3,0.63,312.3,0,0,0,0,-9,9,50,10,9,0,117,381,990,965.8,24.2,0.17,0.0464,0.00192,0.216,0.00896,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.915,34.3,33.3,66.6,1600
2020-07-21,2019,10,43,203,491.42,0.31,3,Normal,50,10,9,9,108,186,0.38,305.4,0.62,305.4,0,0,0,0,-9,9,50,10,9,0,117,374,990,965.8,24.2,0.168,0.0432,0.00178,0.211,0.00872,2,0.149,0.359,0.0149,23.8,0.942,0.97,0.914,33.6,32.6,65.2,1560
2020-07-22,2019,10,43,204,485.68,0.32,3,Normal,50,10,9,9,108,186,0.38,299.7,0.62,299.7,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0404,0.00167,0.206,0.00851,2,0.145,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,64,1540
2020-07-23,2019,10,43,205,479.39,0.32,3,Normal,50,10,9,9,108,186,0.39,293.4,0.61,293.4,0,0,0,0,-9,9,50,10,9,0,117,362,990,965.8,24.2,0.163,0.0375,0.00155,0.201,0.00829,2,0.141,0.341,0.0141,23.9,0.94,0.97,0.911,32.3,31.3,62.7,1500
2020-07-24,2019,10,43,206,473.1,0.32,3,Normal,50,10,9,9,108,186,0.39,287.1,0.61,287.1,0,0,0,0,-9,9,50,10,9,0,117,356,990,965.7,24.3,0.161,0.0345,0.00142,0.196,0.00806,2,0.136,0.332,0.0137,23.9,0.938,0.97,0.91,31.6,30.7,61.3,1470
2020-07-25,2019,10,43,207,466.81,0.33,3,Normal,50,10,9,9,108,186,0.4,280.8,0.6,280.8,0,0,0,0,-9,9,50,10,9,0,117,350,990,965.7,24.3,0.159,0.0315,0.0013,0.191,0.00784,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,30.9,30,60,1440
2020-07-26,2019,10,43,208,460.52,0.33,3,Normal,50,10,9,9,108,186,0.4,274.5,0.6,274.5,0,0,0,0,-9,9,50,10,9,0,117,344,990,965.7,24.3,0.157,0.0286,0.00117,0.185,0.00762,2,0.128,0.313,0.0129,24,0.935,0.97,0.907,30.2,29.3,58.7,1410
2020-07-27,2019,10,43,209,454.23,0.34,3,Normal,50,10,9,9,108,186,0.41,268.2,0.59,268.2,0,0,0,0,-9,9,50,10,9,0,117,337,990,965.6,24.4,0.155,0.0256,0.00105,0.18,0.0074,2,0.124,0.304,0.0125,24.1,0.934,0.97,0.906,29.5,28.7,57.3,1380
2020-07-28,2019,10,44,210,448.49,0.34,3,Normal,50,10,9,9,108,186,0.41,262.5,0.58,262.5,0,0,0,0,-9,9,50,10,9,0,117,331,990,965.6,24.4,0.153,0.0229,0.000939,0.175,0.00719,2,0.12,0.295,0.0121,24.1,0.933,0.97,0.905,28.9,28.1,56.1,1350
2020-07-29,2019,10,44,211,442.75,0.34,3,Normal,50,10,9,9,108,186,0.42,256.8,0.58,256.8,0,0,0,0,-9,9,50,10,9,0,117,326,990,965.6,24.4,0.15,0.0202,0.000827,0.171,0.00699,2,0.116,0.286,0.0117,24.1,0.931,0.97,0.904,28.3,27.4,54.9,1320
2020-07-30,2019,10,44,212,437.01,0.35,3,Normal,50,10,9,9,108,186,0.43,251,0.57,251,0,0,0,0,-9,9,50,10,9,0,117,320,990,965.6,24.4,0.148,0.0175,0.000715,0.166,0.00679,2,0.112,0.278,0.0114,24.2,0.93,0.97,0.902,27.7,26.8,53.7,1290
2020-07-31,2019,10,44,213,432.36,0.35,3,Normal,50,10,9,9,108,186,0.43,246.4,0.57,246.4,0,0,0,0,-9,9,50,10,9,0,117,315,990,965.5,24.5,0.147,0.0167,0.000683,0.164,0.00669,2,0.109,0.272,0.0111,24.2,0.929,0.97,0.901,27.1,26.3,52.6,1260
2020-08-01,2019,11,44,214,426.07,0.36,3,Normal,47,8,6,5,89,155,0.36,271.1,0.64,271.1,0,0,0,0,-5,5,47,8,6,0,94,332,990,965.5,24.5,0.153,0.0269,0.0011,0.18,0.00734,2,0.125,0.305,0.0125,24.2,0.934,0.97,0.906,30,29.1,58.3,1400
2020-08-02,2019,11,44,215,420.33,0.36,3,Normal,47,8,6,5,89,155,0.37,265.3,0.63,265.3,0,0,0,0,-5,5,47,8,6,0,94,326,990,965.5,24.5,0.151,0.0242,0.000989,0.175,0.00714,2,0.122,0.297,0.0121,24.2,0.933,0.97,0.905,29.4,28.5,57,1370
2020-08-03,2019,11,44,216,414.04,0.36,3,Normal,47,8,6,5,89,155,0.37,259,0.63,259,0,0,0,0,-5,5,47,8,6,0,94,320,990,965.5,24.5,0.148,0.0213,0.000867,0.17,0.00692,2,0.117,0.287,0.0117,24.2,0.932,0.97,0.904,28.7,27.8,55.7,1340
2020-08-04,2019,11,45,217,407.75,0.37,3,Normal,47,8,6,5,89,155,0.38,252.8,0.62,252.8,0,0,0,0,-5,5,47,8,6,0,94,314,990,965.4,24.6,0.146,0.0183,0.000745,0.165,0.0067,2,0.113,0.278,0.0113,24.3,0.93,0.97,0.902,28,27.2,54.3,1300
2020-08-05,2019,11,45,218,401.46,0.37,3,Normal,47,8,6,5,89,155,0.39,246.5,0.61,246.5,0,0,0,0,-5,5,47,8,6,0,94,307,990,965.4,24.6,0.144,0.0167,0.000679,0.161,0.00654,2,0.109,0.27,0.011,24.3,0.929,0.97,0.901,27.3,26.5,53,1270
2020-08-06,2019,11,45,219,395.72,0.38,3,Normal,47,8,6,5,89,155,0.39,240.7,0.61,240.7,0,0,0,0,-5,5,47,8,6,0,94,302,990,965.4,24.6,0.142,0.0162,0.000658,0.158,0.00643,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.6,25.8,51.7,1240
2020-08-07,2019,11,45,220,389.98,0.38,3,Normal,47,8,6,5,89,155,0.4,235,0.6,235,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.3,24.7,0.14,0.0157,0.000638,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
2020-08-08,2019,11,45,221,385.33,0.39,3,Normal,47,8,6,5,89,155,0.4,230.3,0.6,230.3,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000621,0.154,0.00623,1,0.253,0.407,0.0165,24.3,0.958,0.98,0.939,52.5,48.2,48.2,1160
2020-08-09,2019,11,45,222,380.13,0.39,3,Normal,47,8,6,5,89,155,0.41,225.1,0.59,225.1,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.137,0.0149,0.000603,0.151,0.00613,1,0.246,0.398,0.0161,24.3,0.959,0.98,0.94,51.4,48.2,48.2,1160
2020-08-10,2019,11,45,223,374.94,0.4,3,Normal,47,8,6,5,89,155,0.41,219.9,0.59,219.9,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0144,0.000584,0.149,0.00603,1,0.239,0.389,0.0157,24.3,0.958,0.98,0.939,50.3,48.2,48.2,1160
2020-08-11,2019,11,46,224,369.74,0.4,3,Normal,47,8,6,5,89,155,0.42,214.7,0.58,214.7,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.2,24.8,0.133,0.014,0.000566,0.147,0.00593,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.1,48.1,48.1,1160
2020-08-12,2019,11,46,225,364.55,0.4,3,Normal,47,8,6,5,89,155,0.42,209.6,0.57,209.6,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000547,0.145,0.00584,1,0.225,0.37,0.0149,24.4,0.956,0.98,0.937,48,47,47,1130
2020-08-13,2019,11,46,226,359.9,0.41,3,Normal,47,8,6,5,89,155,0.43,204.9,0.57,204.9,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0132,0.000531,0.143,0.00575,1,0.219,0.362,0.0146,24.4,0.956,0.98,0.937,46.9,46,46,1100
2020-08-14,2019,11,46,227,355.25,0.41,3,Normal,47,8,6,5,89,155,0.44,200.3,0.56,200.3,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0128,0.000514,0.141,0.00566,1,0.213,0.353,0.0142,24.5,0.955,0.98,0.936,45.9,45,45,1080
2020-08-15,2019,11,46,228,350.6,0.42,3,Normal,47,8,6,5,89,155,0.44,195.6,0.56,195.6,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000498,0.138,0.00557,1,0.207,0.345,0.0139,24.5,0.954,0.98,0.935,44.8,43.9,43.9,1050
2020-08-16,2019,11,46,229,345.95,0.42,3,Normal,47,8,6,5,89,155,0.45,190.9,0.55,190.9,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.124,0.012,0.000482,0.136,0.00549,1,0.2,0.337,0.0135,24.5,0.952,0.98,0.933,43.7,42.9,42.9,1030
2020-08-17,2019,11,46,230,342.4,0.43,3,Normal,47,8,6,5,89,155,0.45,187.4,0.55,187.4,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0117,0.000469,0.135,0.00542,1,0.195,0.33,0.0133,24.6,0.951,0.98,0.932,42.9,42.1,42.1,1010
2020-08-18,2019,11,47,231,338.3,0.43,3,Normal,47,8,6,5,89,155,0.46,183.3,0.54,183.3,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000455,0.133,0.00534,1,0.19,0.323,0.013,24.6,0.95,0.98,0.931,42,41.1,41.1,987
2020-08-19,2019,11,47,232,334.2,0.44,3,Normal,47,8,6,5,89,155,0.46,179.2,0.54,179.2,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.000441,0.131,0.00527,1,0.184,0.316,0.0127,24.6,0.949,0.978,0.928,41,40.1,40.1,963
2020-08-20,2019,11,47,233,330.09,0.44,3,Normal,47,8,6,5,89,155,0.47,175.1,0.53,175.1,0,0,0,0,-5,5,47,8,6,0,94,236,990,965.1,24.9,0.119,0.0106,0.000426,0.129,0.00519,1,0.179,0.308,0.0124,24.6,0.947,0.976,0.925,40.1,39.1,39.1,939
2020-08-21,2019,11,47,234,325.99,0.44,3,Normal,47,8,6,5,89,155,0.47,171,0.53,171,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.117,0.0103,0.000412,0.128,0.00511,1,0.173,0.301,0.0121,24.7,0.946,0.974,0.922,39.1,38.1,38.1,915
2020-08-22,2019,11,47,235,321.89,0.45,3,Normal,47,8,6,5,89,155,0.48,166.9,0.52,166.9,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00994,0.000398,0.126,0.00504,1,0.168,0.294,0.0118,24.7,0.945,0.972,0.918,38.2,37.1,37.1,891
2020-08-23,2019,11,47,236,318.34,0.45,3,Normal,47,8,6,5,89,155,0.49,163.3,0.51,163.3,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.00963,0.000385,0.124,0.00497,1,0.163,0.287,0.0115,24.7,0.944,0.97,0.916,37.4,36.3,36.3,870
2020-08-24,2019,11,47,237,314.78,0.46,3,Normal,47,8,6,5,89,155,0.49,159.8,0.51,159.8,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.113,0.00933,0.000373,0.123,0.00491,1,0.158,0.281,0.0112,24.7,0.943,0.97,0.914,36.5,35.5,35.5,851
2020-08-25,2019,11,48,238,311.23,0.46,3,Normal,47,8,6,5,89,155,0.5,156.2,0.5,156.2,0,0,0,0,-5,5,47,8,6,0,94,217,990,965,25,0.112,0.00903,0.000361,0.121,0.00484,1,0.153,0.275,0.011,24.8,0.941,0.97,0.913,35.7,34.7,34.7,832
2020-08-26,2019,11,48,239,307.67,0.46,3,Normal,47,8,6,5,89,155,0.5,152.7,0.5,152.7,0,0,0,0,-5,5,47,8,6,0,94,214,990,964.9,25.1,0.111,0.00873,0.000348,0.12,0.00477,1,0.149,0.268,0.0107,24.8,0.94,0.97,0.912,34.9,33.9,33.9,813
2020-08-27,2019,11,48,240,304.12,0.47,3,Normal,47,8,6,5,89,155,0.51,149.1,0.49,149.1,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.11,0.00843,0.000336,0.118,0.00471,1,0.144,0.262,0.0104,24.8,0.939,0.97,0.911,34.1,33.1,33.1,794
2020-08-28,2019,11,48,241,300.56,0.47,3,Normal,47,8,6,5,89,155,0.52,145.6,0.48,145.6,0,0,0,0,-5,5,47,8,6,0,94,207,990,964.9,25.1,0.108,0.00812,0.000324,0.117,0.00464,1,0.139,0.256,0.0102,24.8,0.938,0.97,0.909,33.3,32.3,32.3,774
2020-08-29,2019,11,48,242,298.1,0.48,3,Normal,47,8,6,5,89,155,0.52,143.1,0.48,143.1,0,0,0,0,-5,5,47,8,6,0,94,204,990,964.9,25.1,0.108,0.00791,0.000315,0.115,0.0046,1,0.136,0.251,0.01,24.9,0.937,0.97,0.908,32.7,31.7,31.7,761
2020-08-30,2019,11,48,243,295.09,0.48,3,Normal,47,8,6,5,89,155,0.53,140.1,0.47,140.1,0,0,0,0,-5,5,47,8,6,0,94,201,990,964.9,25.1,0.107,0.00766,0.000305,0.114,0.00454,1,0.132,0.246,0.00978,24.9,0.935,0.97,0.907,32,31,31,744
2020-08-31,2019,11,48,244,292.09,0.48,3,Normal,47,8,6,5,89,155,0.53,137.1,0.47,137.1,0,0,0,0,-5,5,47,8,6,0,94,198,990,964.9,25.1,0.105,0.0074,0.000295,0.113,0.00449,1,0.128,0.24,0.00957,24.9,0.934,0.97,0.906,31.3,30.3,30.3,728
2020-09-01,2019,12,49,245,287.98,0.49,3,Normal,40,6,4,3,65,118,0.41,170,0.59,170,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000406,0.123,0.00491,1,0.172,0.295,0.0117,24.9,0.946,0.974,0.921,39.2,38.2,38.2,916
2020-09-02,2019,12,49,246,283.34,0.49,3,Normal,40,6,4,3,65,118,0.42,165.3,0.58,165.3,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.112,0.0098,0.00039,0.121,0.00482,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37,37,888
2020-09-03,2019,12,49,247,279.78,0.5,3,Normal,40,6,4,3,65,118,0.42,161.8,0.58,161.8,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.0095,0.000377,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.3,36.1,36.1,867
2020-09-04,2019,12,49,248,275.68,0.5,3,Normal,40,6,4,3,65,118,0.43,157.7,0.57,157.7,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00915,0.000363,0.118,0.00468,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.3,35.2,35.2,845
2020-09-05,2019,12,49,249,271.58,0.51,3,Normal,40,6,4,3,65,118,0.43,153.6,0.57,153.6,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.0088,0.000349,0.116,0.00461,1,0.15,0.266,0.0106,24.9,0.94,0.97,0.912,35.3,34.3,34.3,823
2020-09-06,2019,12,49,250,267.48,0.51,3,Normal,40,6,4,3,65,118,0.44,149.5,0.56,149.5,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00846,0.000335,0.114,0.00453,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.3,33.3,800
2020-09-07,2019,12,49,251,263.38,0.52,3,Normal,40,6,4,3,65,118,0.45,145.4,0.55,145.4,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00811,0.000321,0.113,0.00446,1,0.139,0.251,0.00996,25,0.937,0.97,0.909,33.4,32.4,32.4,778
2020-09-08,2019,12,50,252,259.82,0.53,3,Normal,40,6,4,3,65,118,0.45,141.8,0.55,141.8,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.0078,0.000309,0.111,0.0044,1,0.134,0.245,0.0097,25,0.936,0.97,0.908,32.6,31.6,31.6,758
2020-09-09,2019,12,50,253,256.27,0.53,3,Normal,40,6,4,3,65,118,0.46,138.3,0.54,138.3,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.0075,0.000297,0.109,0.00433,1,0.129,0.239,0.00944,25,0.934,0.97,0.906,31.7,30.8,30.8,738
2020-09-10,2019,12,50,254,252.71,0.54,3,Normal,40,6,4,3,65,118,0.47,134.7,0.53,134.7,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.0072,0.000285,0.108,0.00427,1,0.124,0.232,0.00918,25.1,0.933,0.97,0.905,30.9,30,30,719
2020-09-11,2019,12,50,255,249.16,0.54,3,Normal,40,6,4,3,65,118,0.47,131.2,0.53,131.2,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0995,0.0069,0.000273,0.106,0.0042,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30,29.1,29.1,699
2020-09-12,2019,12,50,256,246.7,0.55,3,Normal,40,6,4,3,65,118,0.48,128.7,0.52,128.7,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0986,0.00669,0.000264,0.105,0.00416,1,0.116,0.222,0.00875,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
2020-09-13,2019,12,50,257,243.69,0.55,3,Normal,40,6,4,3,65,118,0.48,125.7,0.52,125.7,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0975,0.00643,0.000254,0.104,0.0041,1,0.112,0.216,0.00853,25.1,0.929,0.97,0.901,28.8,27.9,27.9,670
2020-09-14,2019,12,50,258,240.68,0.56,3,Normal,40,6,4,3,65,118,0.49,122.7,0.51,122.7,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0965,0.00618,0.000244,0.103,0.00405,1,0.108,0.211,0.00831,25.1,0.927,0.97,0.899,28.1,27.2,27.2,653
2020-09-15,2019,12,51,259,237.67,0.57,3,Normal,40,6,4,3,65,118,0.5,119.7,0.5,119.7,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0954,0.00592,0.000233,0.101,0.00399,1,0.104,0.205,0.00809,25.2,0.925,0.97,0.897,27.3,26.5,26.5,636
2020-09-16,2019,12,51,260,234.66,0.57,3,Normal,40,6,4,3,65,118,0.5,116.7,0.5,116.7,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0944,0.00567,0.000223,0.1,0.00394,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.895,26.6,25.8,25.8,619
2020-09-17,2019,12,51,261,231.66,0.58,3,Normal,40,6,4,3,65,118,0.51,113.7,0.49,113.7,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0933,0.00541,0.000213,0.0987,0.00388,1,0.0959,0.195,0.00766,25.2,0.921,0.97,0.893,25.9,25.1,25.1,603
2020-09-18,2019,12,51,262,228.65,0.58,3,Normal,40,6,4,3,65,118,0.52,110.7,0.48,110.7,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0922,0.00516,0.000203,0.0974,0.00383,1,0.0919,0.189,0.00744,25.2,0.919,0.97,0.891,25.2,24.4,24.4,586
2020-09-19,2019,12,51,263,226.19,0.59,3,Normal,40,6,4,3,65,118,0.52,108.2,0.48,108.2,0,0,0,0,-3,3,40,6,4,0,68,158,990,964.6,25.4,0.0914,0.00495,0.000194,0.0963,0.00379,1,0.0886,0.185,0.00727,25.3,0.917,0.97,0.89,24.6,23.8,23.8,572
2020-09-20,2019,12,51,264,223.73,0.6,3,Normal,40,6,4,3,65,118,0.53,105.7,0.47,105.7,0,0,0,0,-3,3,40,6,4,0,68,156,990,964.5,25.5,0.0905,0.00474,0.000186,0.0952,0.00374,1,0.0852,0.18,0.00709,25.3,0.915,0.97,0.888,24,23.3,23.3,559
2020-09-21,2019,12,51,265,221.27,0.6,4,Mod_Dry,34,6,4,3,44,91,0.41,130.3,0.59,130.3,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.097,0.00682,0.000268,0.104,0.00408,1,0.118,0.222,0.00872,25.3,0.931,0.97,0.903,30,29.1,29.1,699
2020-09-22,2019,12,52,266,218.81,0.61,4,Mod_Dry,34,6,4,3,44,91,0.42,127.8,0.58,127.8,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0962,0.00661,0.000259,0.103,0.00403,1,0.115,0.218,0.00855,25.3,0.93,0.97,0.902,29.4,28.6,28.6,686
2020-09-23,2019,12,52,267,216.34,0.62,4,Mod_Dry,34,6,4,3,44,91,0.42,125.3,0.58,125.3,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0953,0.0064,0.000251,0.102,0.00399,1,0.112,0.213,0.00837,25.3,0.929,0.97,0.901,28.9,28,28,672
2020-09-24,2019,12,52,268,213.88,0.63,4,Mod_Dry,34,6,4,3,44,91,0.42,122.9,0.57,122.9,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2020-09-25,2019,12,52,269,211.42,0.63,4,Mod_Dry,34,6,4,3,44,91,0.43,120.4,0.57,120.4,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0936,0.00599,0.000234,0.0995,0.0039,1,0.105,0.205,0.00801,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
2020-09-26,2019,12,52,270,208.96,0.64,4,Mod_Dry,34,6,4,3,44,91,0.43,118,0.56,118,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0927,0.00578,0.000226,0.0985,0.00385,1,0.102,0.2,0.00784,25.3,0.924,0.97,0.896,27.1,26.3,26.3,630
2020-09-27,2019,12,52,271,207.59,0.65,4,Mod_Dry,34,6,4,3,44,91,0.44,116.6,0.56,116.6,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0922,0.00566,0.000221,0.0979,0.00383,1,0.0999,0.198,0.00774,25.4,0.923,0.97,0.895,26.7,25.9,25.9,623
2020-09-28,2019,12,52,272,205.68,0.65,4,Mod_Dry,34,6,4,3,44,91,0.44,114.7,0.56,114.7,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0915,0.0055,0.000215,0.097,0.0038,1,0.0973,0.194,0.0076,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2020-09-29,2019,12,53,273,203.77,0.66,4,Mod_Dry,34,6,4,3,44,91,0.45,112.8,0.55,112.8,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0909,0.00534,0.000209,0.0962,0.00376,1,0.0947,0.191,0.00747,25.4,0.92,0.97,0.892,25.8,25,25,601
2020-09-30,2019,12,53,274,201.85,0.67,4,Mod_Dry,34,6,4,3,44,91,0.45,110.8,0.55,110.8,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0902,0.00517,0.000202,0.0954,0.00373,1,0.0921,0.188,0.00733,25.4,0,0,0,0,0,0,0
2020-10-01,2020,1,1,275,199.94,0.67,4,Mod_Dry,31,4,3,2,33,73,0.36,126.9,0.64,126.9,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0937,0.00654,0.000255,0.1,0.00392,1,0.114,0.214,0.00837,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2020-10-02,2020,1,1,276,198.02,0.68,4,Mod_Dry,31,4,3,2,33,73,0.37,125,0.63,125,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0931,0.00638,0.000249,0.0994,0.00389,1,0.111,0.211,0.00823,25.4,0.928,0.97,0.901,28.9,28,28,673
2020-10-03,2020,1,1,277,196.66,0.69,4,Mod_Dry,31,4,3,2,33,73,0.37,123.7,0.63,123.7,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0926,0.00626,0.000245,0.0988,0.00386,1,0.109,0.208,0.00814,25.4,0.927,0.97,0.9,28.6,27.7,27.7,665
2020-10-04,2020,1,1,278,195.29,0.69,4,Mod_Dry,31,4,3,2,33,73,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0921,0.00614,0.00024,0.0982,0.00384,1,0.108,0.206,0.00804,25.4,0.926,0.97,0.899,28.2,27.4,27.4,657
2020-10-05,2020,1,1,279,193.92,0.7,4,Mod_Dry,31,4,3,2,33,73,0.38,120.9,0.62,120.9,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00603,0.000236,0.0976,0.00382,1,0.106,0.203,0.00795,25.4,0.926,0.97,0.898,27.9,27,27,649
2020-10-06,2020,1,1,280,192.01,0.7,4,Mod_Dry,31,4,3,2,33,73,0.38,119,0.62,119,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0909,0.00587,0.000229,0.0968,0.00378,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.4,26.6,26.6,637
2020-10-07,2020,1,1,281,190.64,0.71,4,Mod_Dry,31,4,3,2,33,73,0.38,117.6,0.62,117.6,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0905,0.00575,0.000225,0.0962,0.00376,1,0.101,0.198,0.00772,25.4,0.923,0.97,0.895,27,26.2,26.2,629
2020-10-08,2020,1,2,282,189.27,0.71,4,Mod_Dry,31,4,3,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00563,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2020-10-09,2020,1,2,283,187.91,0.72,4,Mod_Dry,31,4,3,2,33,73,0.39,114.9,0.61,114.9,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00552,0.000216,0.095,0.00372,1,0.0976,0.193,0.00753,25.4,0.921,0.97,0.894,26.4,25.6,25.6,613
2020-10-10,2020,1,2,284,186.54,0.73,4,Mod_Dry,31,4,3,2,33,73,0.39,113.5,0.61,113.5,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.089,0.0054,0.000211,0.0944,0.00369,1,0.0958,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2020-10-11,2020,1,2,285,185.17,0.73,4,Mod_Dry,31,4,3,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00528,0.000207,0.0938,0.00367,1,0.0939,0.188,0.00734,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2020-10-12,2020,1,2,286,183.81,0.74,4,Mod_Dry,31,4,3,2,33,73,0.4,110.8,0.6,110.8,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0881,0.00517,0.000202,0.0932,0.00365,1,0.0921,0.185,0.00725,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2020-10-13,2020,1,2,287,182.44,0.74,4,Mod_Dry,31,4,3,2,33,73,0.4,109.4,0.6,109.4,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0876,0.00505,0.000198,0.0926,0.00362,1,0.0902,0.183,0.00715,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2020-10-14,2020,1,2,288,181.07,0.74,4,Mod_Dry,31,4,3,2,33,73,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00494,0.000193,0.092,0.0036,1,0.0884,0.18,0.00706,25.4,0.916,0.97,0.889,24.6,23.9,23.9,574
2020-10-15,2020,1,3,289,180.8,0.75,4,Mod_Dry,31,4,3,2,33,73,0.4,107.8,0.6,107.8,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.087,0.00491,0.000192,0.0919,0.0036,1,0.088,0.18,0.00704,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2020-10-16,2020,1,3,290,179.98,0.75,4,Mod_Dry,31,4,3,2,33,73,0.41,107,0.59,107,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0867,0.00484,0.000189,0.0915,0.00358,1,0.0869,0.178,0.00698,25.4,0.916,0.97,0.888,24.4,23.6,23.6,568
2020-10-17,2020,1,3,291,178.06,0.75,4,Mod_Dry,31,4,3,2,33,73,0.41,105.1,0.59,105.1,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00468,0.000183,0.0907,0.00355,1,0.0843,0.175,0.00685,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2020-10-18,2020,1,3,292,176.7,0.76,4,Mod_Dry,31,4,3,2,33,73,0.41,103.7,0.59,103.7,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0855,0.00456,0.000179,0.0901,0.00353,1,0.0825,0.173,0.00675,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2020-10-19,2020,1,3,293,175.33,0.76,4,Mod_Dry,31,4,3,2,33,73,0.42,102.3,0.58,102.3,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.0851,0.00445,0.000174,0.0895,0.0035,1,0.0806,0.17,0.00666,25.4,0.912,0.97,0.885,23.2,22.5,22.5,541
2020-10-20,2020,1,3,294,173.96,0.77,4,Mod_Dry,31,4,3,2,33,73,0.42,101,0.58,101,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0846,0.00433,0.00017,0.0889,0.00348,1,0.0788,0.168,0.00656,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2020-10-21,2020,1,3,295,172.59,0.77,4,Mod_Dry,31,4,3,2,33,73,0.42,99.59,0.58,99.59,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0841,0.00422,0.000165,0.0883,0.00346,1,0.0769,0.165,0.00647,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2020-10-22,2020,1,4,296,171.23,0.78,4,Mod_Dry,31,4,3,2,33,73,0.43,98.23,0.57,98.23,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0836,0.0041,0.00016,0.0877,0.00343,1,0.0751,0.163,0.00637,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
2020-10-23,2020,1,4,297,169.86,0.78,4,Mod_Dry,31,4,3,2,33,73,0.43,96.86,0.57,96.86,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0831,0.00398,0.000156,0.0871,0.00341,1,0.0733,0.16,0.00628,25.4,0.914,0.967,0.885,22,21.3,21.3,512
2020-10-24,2020,1,4,298,168.49,0.78,4,Mod_Dry,31,4,3,2,33,73,0.43,95.49,0.57,95.49,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0826,0.00387,0.000151,0.0865,0.00339,1,0.0714,0.158,0.00618,25.4,0.916,0.967,0.886,21.8,21,21,505
2020-10-25,2020,1,4,299,167.13,0.79,4,Mod_Dry,31,4,3,2,33,73,0.44,94.13,0.56,94.13,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0822,0.00375,0.000147,0.0859,0.00336,1,0.0696,0.155,0.00609,25.4,0.918,0.966,0.887,21.5,20.8,20.8,498
2020-10-26,2020,1,4,300,165.76,0.8,4,Mod_Dry,31,4,3,2,33,73,0.44,92.76,0.56,92.76,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0817,0.00363,0.000142,0.0853,0.00334,1,0.0677,0.153,0.00599,25.4,0.919,0.966,0.888,21.2,20.5,20.5,492
2020-10-27,2020,1,4,301,164.39,0.8,4,Mod_Dry,31,4,3,2,33,73,0.44,91.39,0.56,91.39,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0812,0.00352,0.000138,0.0847,0.00332,1,0.0659,0.151,0.0059,25.4,0.921,0.965,0.889,20.9,20.2,20.2,485
2020-10-28,2020,1,4,302,163.02,0.81,4,Mod_Dry,31,4,3,2,33,73,0.45,90.02,0.55,90.02,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0807,0.0034,0.000133,0.0841,0.0033,1,0.064,0.148,0.0058,25.4,0.922,0.964,0.89,20.7,19.9,19.9,478
2020-10-29,2020,1,5,303,161.66,0.81,4,Mod_Dry,31,4,3,2,33,73,0.45,88.66,0.55,88.66,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0802,0.00329,0.000129,0.0835,0.00327,1,0.0622,0.146,0.00571,25.4,0.924,0.964,0.891,20.4,19.6,19.6,472
2020-10-30,2020,1,5,304,161.38,0.81,4,Mod_Dry,31,4,3,2,33,73,0.45,88.38,0.55,88.38,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0801,0.00326,0.000128,0.0834,0.00327,1,0.0618,0.145,0.00569,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
2020-10-31,2020,1,5,305,159.47,0.82,4,Mod_Dry,31,4,3,2,33,73,0.46,86.47,0.54,86.47,0,0,0,0,-2,2,31,4,3,0,35,124,990,964.5,25.5,0.0795,0.0031,0.000121,0.0826,0.00324,1,0.0592,0.142,0.00556,25.4,0.926,0.963,0.892,19.9,19.2,19.2,461
2020-11-01,2020,2,5,306,159.2,0.82,5,Dry,23,4,2,2,19,50,0.31,109.2,0.69,109.2,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0843,0.00503,0.000197,0.0893,0.0035,1,0.0899,0.179,0.00702,25.3,0.917,0.97,0.89,24.9,24.1,24.1,580
2020-11-02,2020,2,5,307,160.02,0.82,5,Dry,23,4,2,2,19,50,0.31,110,0.69,110,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.0051,0.0002,0.0897,0.00351,1,0.091,0.181,0.00708,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
2020-11-03,2020,2,5,308,161.38,0.81,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000204,0.0903,0.00354,1,0.0929,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2020-11-04,2020,2,5,309,163.84,0.8,5,Dry,23,4,2,2,19,50,0.3,113.8,0.69,113.8,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0859,0.00543,0.000213,0.0914,0.00358,1,0.0962,0.188,0.00735,25.3,0.921,0.97,0.893,26,25.3,25.3,606
2020-11-05,2020,2,6,310,165.21,0.8,5,Dry,23,4,2,2,19,50,0.3,115.2,0.7,115.2,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00554,0.000217,0.092,0.0036,1,0.098,0.19,0.00744,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2020-11-06,2020,2,6,311,168.77,0.78,5,Dry,23,4,2,2,19,50,0.3,118.8,0.7,118.8,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00585,0.000229,0.0935,0.00366,1,0.103,0.196,0.00769,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2020-11-07,2020,2,6,312,172.87,0.77,5,Dry,23,4,2,2,19,50,0.29,122.9,0.71,122.9,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00619,0.000242,0.0953,0.00373,1,0.108,0.204,0.00797,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2020-11-08,2020,2,6,313,172.05,0.77,5,Dry,23,4,2,2,19,50,0.29,122,0.71,122,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0888,0.00612,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,654
2020-11-09,2020,2,6,314,171.77,0.77,5,Dry,23,4,2,2,19,50,0.29,121.8,0.71,121.8,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.0061,0.000239,0.0948,0.00371,1,0.107,0.202,0.0079,25.3,0.926,0.97,0.898,28,27.2,27.2,653
2020-11-10,2020,2,6,315,170.41,0.78,5,Dry,23,4,2,2,19,50,0.29,120.4,0.71,120.4,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0883,0.00598,0.000234,0.0942,0.00369,1,0.105,0.199,0.0078,25.3,0.925,0.97,0.897,27.7,26.9,26.9,645
2020-11-11,2020,2,6,316,173.41,0.77,5,Dry,23,4,2,2,19,50,0.29,123.4,0.71,123.4,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00624,0.000244,0.0956,0.00374,1,0.109,0.205,0.00801,25.3,0.927,0.97,0.9,28.4,27.6,27.6,662
2020-11-12,2020,2,7,317,179.7,0.75,5,Dry,23,4,2,2,19,50,0.28,129.7,0.72,129.7,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0915,0.00677,0.000265,0.0983,0.00385,1,0.118,0.216,0.00845,25.3,0.93,0.97,0.902,30,29.1,29.1,698
2020-11-13,2020,2,7,318,182.16,0.74,5,Dry,23,4,2,2,19,50,0.27,132.2,0.73,132.2,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00698,0.000273,0.0994,0.00389,1,0.121,0.22,0.00862,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2020-11-14,2020,2,7,319,184.63,0.73,5,Dry,23,4,2,2,19,50,0.27,134.6,0.73,134.6,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0933,0.00719,0.000281,0.1,0.00393,1,0.124,0.225,0.00879,25.3,0.932,0.97,0.904,31.2,30.3,30.3,726
2020-11-15,2020,2,7,320,187.09,0.72,5,Dry,23,4,2,2,19,50,0.27,137.1,0.73,137.1,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0941,0.0074,0.000289,0.102,0.00397,1,0.128,0.229,0.00896,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2020-11-16,2020,2,7,321,187.36,0.72,5,Dry,23,4,2,2,19,50,0.27,137.4,0.73,137.4,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0942,0.00743,0.00029,0.102,0.00398,1,0.128,0.23,0.00898,25.3,0.933,0.97,0.905,31.9,30.9,30.9,742
2020-11-17,2020,2,7,322,189.82,0.71,5,Dry,23,4,2,2,19,50,0.26,139.8,0.74,139.8,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0951,0.00763,0.000298,0.103,0.00402,1,0.131,0.234,0.00915,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
2020-11-18,2020,2,7,323,195.02,0.69,5,Dry,23,4,2,2,19,50,0.26,145,0.74,145,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0969,0.00808,0.000316,0.105,0.0041,1,0.138,0.243,0.00951,25.3,0.936,0.97,0.908,33.8,32.7,32.7,786
2020-11-19,2020,2,8,324,196.93,0.68,5,Dry,23,4,2,2,19,50,0.25,146.9,0.75,146.9,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0976,0.00824,0.000322,0.106,0.00414,1,0.141,0.247,0.00964,25.3,0.937,0.97,0.909,34.2,33.2,33.2,797
2020-11-20,2020,2,8,325,195.56,0.69,5,Dry,23,4,2,2,19,50,0.26,145.6,0.74,145.6,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0971,0.00812,0.000317,0.105,0.00411,1,0.139,0.244,0.00955,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2020-11-21,2020,2,8,326,194.2,0.7,5,Dry,23,4,2,2,19,50,0.26,144.2,0.74,144.2,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0967,0.00801,0.000313,0.105,0.00409,1,0.137,0.242,0.00945,25.3,0.936,0.97,0.908,33.6,32.5,32.5,781
2020-11-22,2020,2,8,327,194.47,0.69,5,Dry,23,4,2,2,19,50,0.26,144.5,0.74,144.5,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0968,0.00803,0.000314,0.105,0.00409,1,0.138,0.242,0.00947,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2020-11-23,2020,2,8,328,198.57,0.68,5,Dry,23,4,2,2,19,50,0.25,148.6,0.75,148.6,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0982,0.00838,0.000327,0.107,0.00416,1,0.143,0.25,0.00975,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
2020-11-24,2020,2,8,329,202.67,0.66,5,Dry,23,4,2,2,19,50,0.25,152.7,0.75,152.7,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0996,0.00873,0.000341,0.108,0.00424,1,0.149,0.257,0.01,25.3,0.939,0.97,0.911,35.6,34.6,34.6,829
2020-11-25,2020,2,8,330,202.4,0.66,5,Dry,23,4,2,2,19,50,0.25,152.4,0.75,152.4,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0996,0.0087,0.00034,0.108,0.00423,1,0.148,0.256,0.01,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2020-11-26,2020,2,9,331,199.94,0.67,5,Dry,23,4,2,2,19,50,0.25,149.9,0.75,149.9,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0987,0.00849,0.000332,0.107,0.00419,1,0.145,0.252,0.00985,25.3,0.938,0.97,0.91,35,33.9,33.9,814
2020-11-27,2020,2,9,332,201.31,0.67,5,Dry,23,4,2,2,19,50,0.25,151.3,0.75,151.3,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.0992,0.00861,0.000336,0.108,0.00421,1,0.147,0.255,0.00995,25.3,0.939,0.97,0.911,35.3,34.2,34.2,822
2020-11-28,2020,2,9,333,204.86,0.66,5,Dry,23,4,2,2,19,50,0.24,154.9,0.76,154.9,0,0,0,0,-2,2,23,4,2,0,21,184,990,964.4,25.6,0.1,0.00891,0.000349,0.109,0.00428,1,0.152,0.261,0.0102,25.3,0.94,0.97,0.912,36.1,35,35,841
2020-11-29,2020,2,9,334,206.77,0.65,5,Dry,23,4,2,2,19,50,0.24,156.8,0.76,156.8,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.00908,0.000355,0.11,0.00431,1,0.154,0.264,0.0103,25.3,0.941,0.97,0.912,36.6,35.5,35.5,852
2020-11-30,2020,2,9,335,203.77,0.66,5,Dry,23,4,2,2,19,50,0.24,153.8,0.76,153.8,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00882,0.000345,0.109,0.00426,1,0.15,0.259,0.0101,25.3,0.94,0.97,0.911,35.9,34.8,34.8,835
2020-12-01,2020,3,9,336,204.59,0.66,5,Dry,26,4,3,2,24,59,0.29,145.6,0.71,145.6,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00813,0.000318,0.107,0.00417,1,0.139,0.246,0.00961,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2020-12-02,2020,3,9,337,208.14,0.65,5,Dry,26,4,3,2,24,59,0.28,149.1,0.72,149.1,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00843,0.00033,0.108,0.00424,1,0.144,0.252,0.00987,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
2020-12-03,2020,3,10,338,212.24,0.63,5,Dry,26,4,3,2,24,59,0.28,153.2,0.72,153.2,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00878,0.000344,0.11,0.00431,1,0.149,0.259,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
2020-12-04,2020,3,10,339,215.8,0.62,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2020-12-05,2020,3,10,340,217.16,0.62,5,Dry,26,4,3,2,24,59,0.27,158.2,0.73,158.2,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00919,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
2020-12-06,2020,3,10,341,218.53,0.61,5,Dry,26,4,3,2,24,59,0.27,159.5,0.73,159.5,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.103,0.00931,0.000365,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36,36,865
2020-12-07,2020,3,10,342,220.99,0.6,5,Dry,26,4,3,2,24,59,0.27,162,0.73,162,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00952,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,879
2020-12-08,2020,3,10,343,224,0.6,5,Dry,26,4,3,2,24,59,0.26,165,0.74,165,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00978,0.000384,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,897
2020-12-09,2020,3,10,344,224.82,0.59,5,Dry,26,4,3,2,24,59,0.26,165.8,0.74,165.8,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00984,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2020-12-10,2020,3,11,345,225.64,0.59,5,Dry,26,4,3,2,24,59,0.26,166.6,0.74,166.6,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00991,0.00039,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.8,37.8,907
2020-12-11,2020,3,11,346,227.56,0.59,5,Dry,26,4,3,2,24,59,0.26,168.6,0.74,168.6,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,918
2020-12-12,2020,3,11,347,227.28,0.59,5,Dry,26,4,3,2,24,59,0.26,168.3,0.74,168.3,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000395,0.117,0.00458,1,0.17,0.286,0.0113,25.2,0.944,0.974,0.92,39.2,38.2,38.2,917
2020-12-13,2020,3,11,348,229.2,0.58,5,Dry,26,4,3,2,24,59,0.26,170.2,0.74,170.2,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.117,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,928
2020-12-14,2020,3,11,349,231.66,0.58,5,Dry,26,4,3,2,24,59,0.26,172.7,0.74,172.7,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.2,39.3,39.3,943
2020-12-15,2020,3,11,350,234.66,0.57,5,Dry,26,4,3,2,24,59,0.25,175.7,0.75,175.7,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2020-12-16,2020,3,11,351,237.67,0.57,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
2020-12-17,2020,3,12,352,240.68,0.56,5,Dry,26,4,3,2,24,59,0.24,181.7,0.76,181.7,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000441,0.122,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.5,41.5,996
2020-12-18,2020,3,12,353,241.5,0.56,5,Dry,26,4,3,2,24,59,0.24,182.5,0.76,182.5,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2020-12-19,2020,3,12,354,241.77,0.56,5,Dry,26,4,3,2,24,59,0.24,182.8,0.76,182.8,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2020-12-20,2020,3,12,355,243.69,0.55,5,Dry,26,4,3,2,24,59,0.24,184.7,0.76,184.7,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0114,0.000452,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43,42.2,42.2,1010
2020-12-21,2020,3,12,356,242.87,0.56,5,Dry,26,4,3,2,24,59,0.24,183.9,0.76,183.9,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000449,0.123,0.00487,1,0.191,0.314,0.0124,25,0.95,0.98,0.931,42.9,42,42,1010
2020-12-22,2020,3,12,357,243.14,0.55,5,Dry,26,4,3,2,24,59,0.24,184.1,0.76,184.1,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2020-12-23,2020,3,12,358,247.24,0.55,5,Dry,26,4,3,2,24,59,0.24,188.2,0.76,188.2,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0118,0.000464,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2020-12-24,2020,3,13,359,248.61,0.54,5,Dry,26,4,3,2,24,59,0.24,189.6,0.76,189.6,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000469,0.126,0.00498,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.2,43.3,43.3,1040
2020-12-25,2020,3,13,360,251.62,0.54,5,Dry,26,4,3,2,24,59,0.23,192.6,0.77,192.6,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2020-12-26,2020,3,13,361,255.17,0.53,5,Dry,26,4,3,2,24,59,0.23,196.2,0.77,196.2,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.0051,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.8,44.8,44.8,1080
2020-12-27,2020,3,13,362,258.73,0.53,5,Dry,26,4,3,2,24,59,0.23,199.7,0.77,199.7,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000504,0.13,0.00516,1,0.212,0.343,0.0136,24.9,0.955,0.98,0.935,46.6,45.7,45.7,1100
2020-12-28,2020,3,13,363,264.47,0.52,5,Dry,26,4,3,2,24,59,0.22,205.5,0.78,205.5,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,47.9,47,47,1130
2020-12-29,2020,3,13,364,266.93,0.52,5,Dry,26,4,3,2,24,59,0.22,207.9,0.78,207.9,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2020-12-30,2020,3,13,365,267.2,0.52,5,Dry,26,4,3,2,24,59,0.22,208.2,0.78,208.2,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000533,0.134,0.00532,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.6,47.6,1140
2020-12-31,2020,3,14,366,270.76,0.51,5,Dry,26,4,3,2,24,59,0.22,211.8,0.78,211.8,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0137,0.000545,0.136,0.00538,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
2021-01-01,2020,4,14,1,274.31,0.51,5,Dry,29,5,4,2,33,73,0.27,201.3,0.73,201.3,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0129,0.00051,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.9,45.9,45.9,1100
2021-01-02,2020,4,14,2,278.41,0.5,5,Dry,29,5,4,2,33,73,0.26,205.4,0.74,205.4,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000524,0.135,0.00535,1,0.22,0.354,0.0141,24.8,0.956,0.98,0.937,47.8,46.9,46.9,1120
2021-01-03,2020,4,14,3,284.7,0.49,5,Dry,29,5,4,2,33,73,0.26,211.7,0.74,211.7,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0137,0.000546,0.137,0.00546,1,0.228,0.366,0.0145,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2021-01-04,2020,4,14,4,290.99,0.48,5,Dry,29,5,4,2,33,73,0.25,218,0.75,218,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000568,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2021-01-05,2020,4,14,5,295.09,0.48,5,Dry,29,5,4,2,33,73,0.25,222.1,0.75,222.1,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000582,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2021-01-06,2020,4,14,6,299.2,0.47,5,Dry,29,5,4,2,33,73,0.24,226.2,0.76,226.2,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000597,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2021-01-07,2020,4,15,7,305.48,0.47,5,Dry,29,5,4,2,33,73,0.24,232.5,0.76,232.5,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000619,0.147,0.00584,2,0.0994,0.246,0.00981,24.8,0.924,0.97,0.896,26.1,25.4,50.7,1220
2021-01-08,2020,4,15,8,311.23,0.46,5,Dry,29,5,4,2,33,73,0.23,238.2,0.77,238.2,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000639,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.926,0.97,0.898,26.8,26,52,1250
2021-01-09,2020,4,15,9,316.97,0.45,5,Dry,29,5,4,2,33,73,0.23,244,0.77,244,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000659,0.152,0.00606,2,0.107,0.259,0.0103,24.8,0.927,0.97,0.9,27.5,26.6,53.3,1280
2021-01-10,2020,4,15,10,322.71,0.45,5,Dry,29,5,4,2,33,73,0.23,249.7,0.77,249.7,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.000679,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.6,1310
2021-01-11,2020,4,15,11,328.45,0.44,5,Dry,29,5,4,2,33,73,0.22,255.4,0.78,255.4,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0196,0.000784,0.159,0.00636,2,0.115,0.274,0.011,24.7,0.93,0.97,0.903,28.8,27.9,55.8,1340
2021-01-12,2020,4,15,12,334.2,0.44,5,Dry,29,5,4,2,33,73,0.22,261.2,0.78,261.2,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0223,0.000894,0.163,0.00656,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57.1,1370
2021-01-13,2020,4,15,13,340.48,0.43,5,Dry,29,5,4,2,33,73,0.21,267.5,0.79,267.5,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0253,0.00101,0.169,0.00677,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
2021-01-14,2020,4,16,14,347.87,0.42,5,Dry,29,5,4,2,33,73,0.21,274.9,0.79,274.9,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0287,0.00116,0.175,0.00703,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
2021-01-15,2020,4,16,15,354.7,0.41,5,Dry,29,5,4,2,33,73,0.21,281.7,0.79,281.7,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.148,0.032,0.00129,0.18,0.00726,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.7,61.5,1480
2021-01-16,2020,4,16,16,358.26,0.41,5,Dry,29,5,4,2,33,73,0.2,285.3,0.8,285.3,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0336,0.00136,0.183,0.00739,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.3,1490
2021-01-17,2020,4,16,17,361.81,0.41,5,Dry,29,5,4,2,33,73,0.2,288.8,0.8,288.8,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0353,0.00142,0.186,0.00751,2,0.137,0.324,0.0131,24.5,0.938,0.97,0.91,32.5,31.5,63,1510
2021-01-18,2020,4,16,18,369.74,0.4,5,Dry,29,5,4,2,33,73,0.2,296.7,0.8,296.7,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.2,24.8,0.154,0.0391,0.00158,0.193,0.00779,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.8,1550
2021-01-19,2020,4,16,19,376.58,0.39,5,Dry,29,5,4,2,33,73,0.19,303.6,0.81,303.6,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0423,0.00171,0.198,0.00803,2,0.147,0.346,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
2021-01-20,2020,4,16,20,385.06,0.39,5,Dry,29,5,4,2,33,73,0.19,312.1,0.81,312.1,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0463,0.00188,0.205,0.00832,2,0.153,0.359,0.0145,24.3,0.942,0.97,0.914,35.1,34,68,1630
2021-01-21,2020,4,17,21,395.17,0.38,5,Dry,29,5,4,2,33,73,0.18,322.2,0.81,322.2,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.163,0.0511,0.00207,0.214,0.00868,2,0.16,0.374,0.0152,24.3,0.944,0.97,0.915,36.2,35.1,70.1,1680
2021-01-22,2020,4,17,22,403.65,0.37,5,Dry,29,5,4,2,33,73,0.18,330.6,0.82,330.6,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0551,0.00224,0.221,0.00898,2,0.166,0.386,0.0157,24.2,0.945,0.97,0.917,37.1,36,71.9,1730
2021-01-23,2020,4,17,23,411.03,0.37,5,Dry,29,5,4,2,33,73,0.18,338,0.82,338,0,0,0,0,-2,2,29,5,4,0,35,376,990,965.4,24.6,0.168,0.0586,0.00238,0.227,0.00924,2,0.171,0.397,0.0162,24.2,0.946,0.971,0.919,37.9,36.8,73.6,1770
