date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-01-24,2020,4,17,24,422.79,0.36,5,Dry,29,5,4,2,33,73,0.17,349.8,0.83,349.8,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.172,0.0641,0.00262,0.236,0.00965,2,0.179,0.415,0.0169,24.1,0.948,0.974,0.924,39.2,38.2,76.3,1830
2021-01-25,2020,4,17,25,436.73,0.35,5,Dry,29,5,4,2,33,73,0.17,363.7,0.83,363.7,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.177,0.0707,0.00289,0.248,0.0101,2,0.188,0.436,0.0178,24,0.95,0.977,0.929,40.7,39.8,79.5,1910
2021-01-26,2020,4,17,26,450.68,0.34,5,Dry,29,5,4,2,33,73,0.16,377.7,0.84,377.7,0,0,0,0,-2,2,29,5,4,0,35,416,990,965.6,24.4,0.182,0.0773,0.00317,0.26,0.0106,2,0.197,0.457,0.0187,23.9,0.952,0.98,0.933,42.2,41.3,82.7,1980
2021-01-27,2020,4,17,27,466.81,0.33,5,Dry,29,5,4,2,33,73,0.16,393.8,0.84,393.8,0,0,0,0,-2,2,29,5,4,0,35,432,990,965.7,24.3,0.188,0.0849,0.00349,0.273,0.0112,2,0.208,0.481,0.0198,23.8,0.954,0.98,0.935,43.9,43,86,2060
2021-01-28,2020,4,18,28,479.12,0.32,5,Dry,29,5,4,2,33,73,0.15,406.1,0.85,406.1,0,0,0,0,-2,2,29,5,4,0,35,444,990,965.8,24.2,0.192,0.0907,0.00374,0.283,0.0117,2,0.217,0.5,0.0206,23.7,0.955,0.98,0.936,45.2,44.3,88.5,2130
2021-01-29,2020,4,18,29,491.97,0.31,5,Dry,29,5,4,2,33,73,0.15,419,0.85,419,0,0,0,0,-2,2,29,5,4,0,35,457,990,965.8,24.2,0.197,0.0968,0.004,0.294,0.0121,2,0.225,0.519,0.0215,23.7,0.956,0.98,0.937,46.5,45.6,91.1,2190
2021-01-30,2020,4,18,30,508.1,0.3,5,Dry,29,5,4,2,33,73,0.14,435.1,0.86,435.1,0,0,0,0,-2,2,29,5,4,0,35,473,990,965.9,24.1,0.203,0.104,0.00433,0.307,0.0127,2,0.236,0.543,0.0225,23.6,0.957,0.98,0.938,48.1,47.2,94.4,2260
2021-01-31,2020,4,18,31,522.05,0.3,5,Dry,29,5,4,2,33,73,0.14,449.1,0.86,449.1,0,0,0,0,-2,2,29,5,4,0,35,487,990,965.9,24.1,0.207,0.111,0.00461,0.318,0.0132,2,0.246,0.564,0.0234,23.5,0.958,0.98,0.939,49.6,48.2,96.4,2310
2021-02-01,2020,5,18,32,531.07,0.29,5,Dry,31,6,4,3,41,85,0.16,446.1,0.84,446.1,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.207,0.11,0.00456,0.317,0.0132,2,0.244,0.561,0.0233,23.4,0.958,0.98,0.939,49.1,48.2,96.3,2310
2021-02-02,2020,5,18,33,541.73,0.29,5,Dry,31,6,4,3,41,85,0.16,456.7,0.84,456.7,0,0,0,0,-3,3,31,6,4,0,44,498,990,966,24,0.211,0.115,0.00478,0.326,0.0136,2,0.251,0.577,0.0241,23.4,0.958,0.98,0.939,50.2,48.2,96.4,2310
2021-02-03,2020,5,18,34,555.68,0.28,5,Dry,31,6,4,3,41,85,0.15,470.7,0.85,470.7,0,0,0,0,-3,3,31,6,4,0,44,512,990,966.1,23.9,0.217,0.121,0.00507,0.338,0.0142,2,0.26,0.599,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2021-02-04,2020,5,19,35,569.63,0.27,5,Dry,31,6,4,3,41,85,0.15,484.6,0.85,484.6,0,0,0,0,-3,3,31,6,4,0,44,526,990,966.2,23.8,0.225,0.128,0.00536,0.353,0.0148,3,0.161,0.514,0.0215,23.3,0.945,0.97,0.916,34.9,33.9,102,2440
2021-02-05,2020,5,19,36,583.57,0.26,5,Dry,31,6,4,3,41,85,0.15,498.6,0.85,498.6,0,0,0,0,-3,3,31,6,4,0,44,540,990,966.2,23.8,0.233,0.134,0.00565,0.367,0.0155,3,0.167,0.534,0.0225,23.2,0.946,0.97,0.918,35.8,34.8,104,2500
2021-02-06,2020,5,19,37,595.88,0.26,5,Dry,31,6,4,3,41,85,0.14,510.9,0.86,510.9,0,0,0,0,-3,3,31,6,4,0,44,552,990,966.3,23.7,0.24,0.142,0.006,0.382,0.0161,3,0.172,0.555,0.0234,23.2,0.947,0.97,0.919,36.6,35.5,107,2560
2021-02-07,2020,5,19,38,609.82,0.25,5,Dry,31,6,4,3,41,85,0.14,524.8,0.86,524.8,0,0,0,0,-3,3,31,6,4,0,44,566,990,966.3,23.7,0.248,0.152,0.00641,0.4,0.0169,3,0.179,0.578,0.0244,23.1,0.949,0.971,0.921,37.6,36.5,109,2630
2021-02-08,2020,5,19,39,623.22,0.24,5,Dry,31,6,4,3,41,85,0.14,538.2,0.86,538.2,0,0,0,0,-3,3,31,6,4,0,44,579,990,966.4,23.6,0.256,0.161,0.0068,0.416,0.0176,3,0.185,0.601,0.0255,23,0.95,0.973,0.924,38.4,37.4,112,2690
2021-02-09,2020,5,19,40,636.07,0.24,5,Dry,31,6,4,3,41,85,0.13,551.1,0.87,551.1,0,0,0,0,-3,3,31,6,4,0,44,592,990,966.4,23.6,0.263,0.169,0.00718,0.432,0.0183,3,0.19,0.623,0.0264,22.9,0.951,0.974,0.927,39.3,38.3,115,2760
2021-02-10,2020,5,19,41,651.11,0.23,5,Dry,31,6,4,3,41,85,0.13,566.1,0.87,566.1,0,0,0,0,-3,3,31,6,4,0,44,607,990,966.5,23.5,0.272,0.179,0.00763,0.451,0.0192,3,0.197,0.648,0.0276,22.8,0.952,0.977,0.93,40.3,39.3,118,2830
2021-02-11,2020,5,20,42,667.79,0.23,5,Dry,31,6,4,3,41,85,0.13,582.8,0.87,582.8,0,0,0,0,-3,3,31,6,4,0,44,624,990,966.6,23.4,0.281,0.19,0.00812,0.471,0.0201,3,0.205,0.676,0.0289,22.8,0.953,0.979,0.933,41.3,40.4,121,2910
2021-02-12,2020,5,20,43,682.28,0.22,5,Dry,31,6,4,3,41,85,0.13,597.3,0.88,597.3,0,0,0,0,-3,3,31,6,4,0,44,638,990,966.6,23.4,0.289,0.2,0.00856,0.489,0.0209,3,0.211,0.701,0.03,22.7,0.954,0.98,0.935,42.2,41.4,124,2980
2021-02-13,2020,5,20,44,699.51,0.22,5,Dry,31,6,4,3,41,85,0.12,614.5,0.88,614.5,0,0,0,0,-3,3,31,6,4,0,44,656,990,966.7,23.3,0.299,0.211,0.00908,0.511,0.0219,3,0.219,0.73,0.0313,22.6,0.955,0.98,0.936,43.3,42.4,127,3060
2021-02-14,2020,5,20,45,721.11,0.21,5,Dry,31,6,4,3,41,85,0.12,636.1,0.88,636.1,0,0,0,0,-3,3,31,6,4,0,44,677,990,966.8,23.2,0.311,0.226,0.00973,0.537,0.0231,3,0.229,0.766,0.033,22.4,0.956,0.98,0.937,44.6,43.7,131,3150
2021-02-15,2020,5,20,46,747.63,0.2,5,Dry,31,6,4,3,41,85,0.11,662.6,0.89,662.6,0,0,0,0,-3,3,31,6,4,0,44,704,990,966.9,23.1,0.326,0.244,0.0105,0.57,0.0247,3,0.241,0.811,0.0351,22.3,0.957,0.98,0.938,46.2,45.3,136,3260
2021-02-16,2020,5,20,47,776.06,0.19,5,Dry,31,6,4,3,41,85,0.11,691.1,0.89,691.1,0,0,0,0,-3,3,31,6,4,0,44,732,990,967,23,0.343,0.263,0.0114,0.605,0.0263,3,0.253,0.859,0.0373,22.1,0.957,0.98,0.938,47.9,46.9,141,3380
2021-02-17,2020,5,20,48,807.27,0.18,5,Dry,31,6,4,3,41,85,0.1,722.3,0.9,722.3,0,0,0,0,-3,3,31,6,4,0,44,763,990,967.1,22.9,0.36,0.283,0.0124,0.644,0.0281,3,0.268,0.911,0.0398,22,0.957,0.98,0.938,49.6,48.2,145,3470
2021-02-18,2020,5,21,49,845.93,0.17,5,Dry,31,6,4,3,41,85,0.1,760.9,0.9,760.9,0,0,0,0,-3,3,31,6,4,0,44,802,990,967.3,22.7,0.389,0.307,0.0135,0.696,0.0307,3,0.283,0.979,0.0431,21.7,0.957,0.98,0.937,51.7,48.2,145,3470
2021-02-19,2020,5,21,50,893.67,0.16,5,Dry,31,6,4,3,41,85,0.095,808.7,0.91,808.7,0,0,0,0,-3,3,31,6,4,0,44,850,990,967.5,22.5,0.433,0.33,0.0147,0.763,0.0339,4,0.215,0.979,0.0434,21.5,0.954,0.978,0.932,40.7,39.8,159,3820
2021-02-20,2020,5,21,51,950.4,0.14,5,Dry,31,6,4,3,41,85,0.089,865.4,0.91,865.4,0,0,0,0,-3,3,31,6,4,0,44,906,990,967.7,22.3,0.485,0.358,0.016,0.843,0.0378,4,0.235,1.08,0.0483,21.2,0.955,0.98,0.936,43,42.1,169,4050
2021-02-21,2020,5,21,52,1011.2,0.13,4,Mod_Dry,36,6,5,4,54,105,0.1,906.2,0.9,906.2,0,0,0,0,-4,4,36,6,5,0,58,953,990,967.9,22.1,0.527,0.378,0.0171,0.905,0.041,4,0.248,1.15,0.0523,20.9,0.956,0.98,0.936,44.4,43.5,174,4180
2021-02-22,2020,5,21,53,1075.5,0.12,4,Mod_Dry,36,6,5,4,54,105,0.098,970.5,0.9,970.5,0,0,0,0,-4,4,36,6,5,0,58,1020,990,968.1,21.9,0.586,0.409,0.0187,0.995,0.0455,4,0.27,1.27,0.0579,20.6,0.956,0.98,0.937,46.8,45.9,184,4410
2021-02-23,2020,5,21,54,1148.3,0.12,4,Mod_Dry,36,6,5,4,54,105,0.091,1043,0.91,1043,0,0,0,0,-4,4,36,6,5,0,58,1090,990,968.4,21.6,0.684,0.52,0.0241,1.2,0.0557,4,0.289,1.49,0.069,20.1,0.955,0.98,0.936,49.2,48.2,193,4630
2021-02-24,2020,5,21,55,1230,0.11,4,Mod_Dry,36,6,5,4,54,105,0.085,1125,0.92,1100,25,6,1,1,-3,20,42,7,6,1,74,1160,990,968.6,21.4,0.779,0.648,0.0303,1.43,0.0668,4,0.3,1.73,0.0808,19.6,0.954,0.98,0.935,50.6,48.2,193,4630
2021-02-25,2020,5,22,56,1315,0.099,4,Mod_Dry,36,6,5,4,54,105,0.08,1210,0.92,1100,110,25,3,3,-1,80,61,9,8,3,134,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.8,48.2,193,4630
2021-02-26,2020,5,22,57,1390.6,0.092,4,Mod_Dry,36,6,5,4,54,105,0.075,1286,0.92,1100,186,42,6,6,2,130,78,12,11,6,184,1200,990,969.1,20.9,0.846,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2021-02-27,2020,5,22,58,1430.8,0.086,4,Mod_Dry,36,6,5,4,54,105,0.073,1326,0.93,1100,226,51,7,7,3,158,87,13,12,7,212,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2021-02-28,2020,5,22,59,1465.2,0.081,4,Mod_Dry,36,6,5,4,54,105,0.072,1360,0.93,1100,260,59,8,8,4,181,95,14,13,8,235,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2021-03-01,2020,6,22,60,1487.2,0.078,3,Normal,49,9,9,9,107,183,0.12,1304,0.88,1100,204,46,6,6,-3,149,95,15,15,6,256,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2021-03-02,2020,6,22,61,1503.1,0.076,3,Normal,49,9,9,9,107,183,0.12,1320,0.88,1100,220,50,7,7,-2,158,99,16,16,7,265,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,47,188,4510
2021-03-03,2020,6,22,62,1512.6,0.075,3,Normal,49,9,9,9,107,183,0.12,1330,0.88,1100,230,51,7,7,-2,167,100,16,16,7,274,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2021-03-04,2020,6,23,63,1515.8,0.074,3,Normal,49,9,9,9,107,183,0.12,1333,0.88,1100,233,51,7,7,-2,170,100,16,16,7,277,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2021-03-05,2020,6,23,64,1512.6,0.075,3,Normal,49,9,9,9,107,183,0.12,1330,0.88,1100,230,51,7,7,-2,167,100,16,16,7,274,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2021-03-06,2020,6,23,65,1509.5,0.075,3,Normal,49,9,9,9,107,183,0.12,1326,0.88,1100,226,51,7,7,-2,163,100,16,16,7,270,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2021-03-07,2020,6,23,66,1499.9,0.076,3,Normal,49,9,9,9,107,183,0.12,1317,0.88,1100,217,49,7,7,-2,156,98,16,16,7,263,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47,188,4510
2021-03-08,2020,6,23,67,1496.7,0.077,3,Normal,49,9,9,9,107,183,0.12,1314,0.88,1100,214,48,6,7,-3,156,97,15,16,6,263,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47,188,4520
2021-03-09,2020,6,23,68,1493.6,0.077,3,Normal,49,9,9,9,107,183,0.12,1311,0.88,1100,211,48,6,6,-3,154,97,15,15,6,261,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47.1,188,4520
2021-03-10,2020,6,23,69,1490.4,0.077,3,Normal,49,9,9,9,107,183,0.12,1307,0.88,1100,207,47,6,6,-3,151,96,15,15,6,258,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2021-03-11,2020,6,24,70,1487.2,0.078,3,Normal,49,9,9,9,107,183,0.12,1304,0.88,1100,204,46,6,6,-3,149,95,15,15,6,256,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2021-03-12,2020,6,24,71,1484.1,0.078,3,Normal,49,9,9,9,107,183,0.12,1301,0.88,1100,201,45,6,6,-3,147,94,15,15,6,254,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2021-03-13,2020,6,24,72,1480.9,0.079,3,Normal,49,9,9,9,107,183,0.12,1298,0.88,1100,198,45,6,6,-3,144,94,15,15,6,251,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2021-03-14,2020,6,24,73,1477.8,0.079,3,Normal,49,9,9,9,107,183,0.12,1295,0.88,1100,195,44,6,6,-3,142,93,15,15,6,249,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2021-03-15,2020,6,24,74,1468.3,0.08,3,Normal,49,9,9,9,107,183,0.13,1285,0.88,1100,185,42,6,6,-3,134,91,15,15,6,241,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2021-03-16,2020,6,24,75,1458.9,0.082,3,Normal,49,9,9,9,107,183,0.13,1276,0.88,1100,176,40,5,5,-4,130,89,14,14,5,237,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2021-03-17,2020,6,24,76,1455.7,0.082,3,Normal,49,9,9,9,107,183,0.13,1273,0.87,1100,173,39,5,5,-4,128,88,14,14,5,235,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2021-03-18,2020,6,25,77,1446.3,0.084,3,Normal,49,9,9,9,107,183,0.13,1263,0.87,1100,163,37,5,5,-4,120,86,14,14,5,227,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2021-03-19,2020,6,25,78,1437,0.085,3,Normal,49,9,9,9,107,183,0.13,1254,0.87,1100,154,35,5,5,-4,113,84,14,14,5,220,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2021-03-20,2020,6,25,79,1427.7,0.087,3,Normal,49,9,9,9,107,183,0.13,1245,0.87,1100,145,33,4,4,-5,109,82,13,13,4,216,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2021-03-21,2020,6,25,80,1418.3,0.088,3,Normal,49,9,9,9,107,183,0.13,1235,0.87,1100,135,31,4,4,-5,101,80,13,13,4,208,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4590
2021-03-22,2020,6,25,81,1409.1,0.09,3,Normal,49,9,9,9,107,183,0.13,1226,0.87,1100,126,28,4,4,-5,95,77,13,13,4,202,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4590
2021-03-23,2020,6,25,82,1406,0.09,3,Normal,49,9,9,9,107,183,0.13,1223,0.87,1100,123,28,4,4,-5,92,77,13,13,4,199,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2021-03-24,2020,6,25,83,1402.9,0.091,3,Normal,49,9,9,9,107,183,0.13,1220,0.87,1100,120,27,4,4,-5,90,76,13,13,4,197,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2021-03-25,2020,6,26,84,1399.8,0.091,3,Normal,49,9,9,9,107,183,0.13,1217,0.87,1100,117,26,4,4,-5,88,75,13,13,4,195,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
2021-03-26,2020,6,26,85,1402.9,0.091,3,Normal,49,9,9,9,107,183,0.13,1220,0.87,1100,120,27,4,4,-5,90,76,13,13,4,197,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2021-03-27,2020,6,26,86,1406,0.09,3,Normal,49,9,9,9,107,183,0.13,1223,0.87,1100,123,28,4,4,-5,92,77,13,13,4,199,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2021-03-28,2020,6,26,87,1409.1,0.09,3,Normal,49,9,9,9,107,183,0.13,1226,0.87,1100,126,28,4,4,-5,95,77,13,13,4,202,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4590
2021-03-29,2020,6,26,88,1418.3,0.088,3,Normal,49,9,9,9,107,183,0.13,1235,0.87,1100,135,31,4,4,-5,101,80,13,13,4,208,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4590
2021-03-30,2020,6,26,89,1427.7,0.087,3,Normal,49,9,9,9,107,183,0.13,1245,0.87,1100,145,33,4,4,-5,109,82,13,13,4,216,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2021-03-31,2020,6,26,90,1437,0.085,3,Normal,49,9,9,9,107,183,0.13,1254,0.87,1100,154,35,5,5,-4,113,84,14,14,5,220,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2021-04-01,2020,7,27,91,1446.3,0.084,4,Mod_Dry,45,11,10,10,72,148,0.1,1298,0.9,1100,198,45,6,6,-4,145,90,17,16,6,217,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2021-04-02,2020,7,27,92,1455.7,0.082,4,Mod_Dry,45,11,10,10,72,148,0.1,1308,0.9,1100,208,47,6,6,-4,153,92,17,16,6,225,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2021-04-03,2020,7,27,93,1465.2,0.081,4,Mod_Dry,45,11,10,10,72,148,0.1,1317,0.9,1100,217,49,7,7,-3,157,94,18,17,7,229,1230,990,969.4,20.6,0.89,0.648,0.0314,1.54,0.0746,4,0.3,1.84,0.0891,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2021-04-04,2020,7,27,94,1474.6,0.079,4,Mod_Dry,45,11,10,10,72,148,0.1,1327,0.9,1100,227,51,7,7,-3,165,96,18,17,7,237,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2021-04-05,2020,7,27,95,1490.4,0.077,4,Mod_Dry,45,11,10,10,72,148,0.099,1342,0.9,1100,242,55,7,7,-3,176,100,18,17,7,248,1240,990,969.5,20.5,0.906,0.648,0.0315,1.55,0.0756,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,48,47,188,4520
2021-04-06,2020,7,27,96,1506.3,0.075,4,Mod_Dry,45,11,10,10,72,148,0.098,1358,0.9,1100,258,55,7,8,-2,190,100,18,18,8,262,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2021-04-07,2020,7,27,97,1522.2,0.074,4,Mod_Dry,45,11,10,10,72,148,0.097,1374,0.9,1100,274,55,7,8,-2,206,100,18,18,8,278,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2021-04-08,2020,7,28,98,1538.2,0.072,4,Mod_Dry,45,11,10,10,72,148,0.096,1390,0.9,1100,290,55,7,9,-1,220,100,18,19,9,292,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2021-04-09,2020,7,28,99,1554.3,0.07,4,Mod_Dry,45,11,10,10,72,148,0.095,1406,0.91,1100,306,55,7,9,-1,236,100,18,19,9,308,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2021-04-10,2020,7,28,100,1577,0.068,4,Mod_Dry,45,11,10,10,72,148,0.094,1429,0.91,1100,329,55,7,10,0,257,100,18,20,10,329,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2021-04-11,2020,7,28,101,1593.3,0.066,4,Mod_Dry,45,11,10,10,72,148,0.093,1445,0.91,1100,345,55,7,11,0,272,100,18,21,10,344,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2021-04-12,2020,7,28,102,1609.6,0.065,4,Mod_Dry,45,11,10,10,72,148,0.092,1462,0.91,1100,362,55,7,11,1,288,100,18,21,11,360,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,47,46,184,4420
2021-04-13,2020,7,28,103,1626,0.063,4,Mod_Dry,45,11,10,10,72,148,0.091,1478,0.91,1100,378,55,7,12,1,303,100,18,22,11,375,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
2021-04-14,2020,7,28,104,1642.5,0.062,4,Mod_Dry,45,11,10,10,72,148,0.09,1494,0.91,1100,394,55,7,12,2,318,100,18,22,12,390,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2021-04-15,2020,7,29,105,1659,0.061,4,Mod_Dry,45,11,10,10,72,148,0.089,1511,0.91,1100,411,55,7,13,2,334,100,18,23,12,406,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2021-04-16,2020,7,29,106,1675.6,0.059,4,Mod_Dry,45,11,10,10,72,148,0.088,1528,0.91,1100,428,55,7,13,3,350,100,18,23,13,422,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2021-04-17,2020,7,29,107,1685.6,0.058,4,Mod_Dry,45,11,10,10,72,148,0.088,1538,0.91,1100,438,55,7,13,3,360,100,18,23,13,432,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.4,182,4360
2021-04-18,2020,7,29,108,1689,0.058,4,Mod_Dry,45,11,10,10,72,148,0.088,1541,0.91,1100,441,55,7,13,3,363,100,18,23,13,435,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.3,181,4350
2021-04-19,2020,7,29,109,1692.3,0.057,4,Mod_Dry,45,11,10,10,72,148,0.087,1544,0.91,1100,444,55,7,14,3,365,100,18,24,13,437,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2021-04-20,2020,7,29,110,1695.6,0.057,4,Mod_Dry,45,11,10,10,72,148,0.087,1548,0.91,1100,448,55,7,14,3,369,100,18,24,13,441,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2021-04-21,2020,7,29,111,1692.3,0.057,4,Mod_Dry,45,11,10,10,72,148,0.087,1544,0.91,1100,444,55,7,14,3,365,100,18,24,13,437,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2021-04-22,2020,7,30,112,1682.3,0.058,4,Mod_Dry,45,11,10,10,72,148,0.088,1534,0.91,1100,434,55,7,13,3,356,100,18,23,13,428,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2021-04-23,2020,7,30,113,1672.3,0.059,4,Mod_Dry,45,11,10,10,72,148,0.088,1524,0.91,1100,424,55,7,13,3,346,100,18,23,13,418,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2021-04-24,2020,7,30,114,1655.7,0.061,4,Mod_Dry,45,11,10,10,72,148,0.089,1508,0.91,1100,408,55,7,12,2,332,100,18,22,12,404,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2021-04-25,2020,7,30,115,1639.2,0.062,4,Mod_Dry,45,11,10,10,72,148,0.09,1491,0.91,1100,391,55,7,12,2,315,100,18,22,12,387,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2021-04-26,2020,7,30,116,1616.2,0.064,4,Mod_Dry,45,11,10,10,72,148,0.092,1468,0.91,1100,368,55,7,11,1,294,100,18,21,11,366,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
2021-04-27,2020,7,30,117,1593.3,0.066,4,Mod_Dry,45,11,10,10,72,148,0.093,1445,0.91,1100,345,55,7,11,0,272,100,18,21,10,344,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2021-04-28,2020,7,30,118,1570.5,0.068,4,Mod_Dry,45,11,10,10,72,148,0.094,1423,0.91,1100,323,55,7,10,0,251,100,18,20,10,323,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2021-04-29,2020,7,31,119,1547.9,0.07,4,Mod_Dry,45,11,10,10,72,148,0.096,1400,0.9,1100,300,55,7,9,-1,230,100,18,19,9,302,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2021-04-30,2020,7,31,120,1525.4,0.073,4,Mod_Dry,45,11,10,10,72,148,0.097,1377,0.9,1100,277,55,7,8,-2,209,100,18,18,8,281,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2021-05-01,2020,8,31,121,1503.1,0.076,4,Mod_Dry,47,10,10,10,115,192,0.13,1311,0.87,1100,211,48,6,6,-4,155,95,16,16,6,270,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0748,4,0.3,1.83,0.0894,18.7,0.952,0.98,0.933,47.9,47,188,4510
2021-05-02,2020,8,31,122,1480.9,0.079,4,Mod_Dry,47,10,10,10,115,192,0.13,1289,0.87,1100,189,43,6,6,-4,138,90,16,16,6,253,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2021-05-03,2020,8,31,123,1458.9,0.082,4,Mod_Dry,47,10,10,10,115,192,0.13,1267,0.87,1100,167,38,5,5,-5,124,85,15,15,5,239,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2021-05-04,2020,8,31,124,1430.8,0.086,4,Mod_Dry,47,10,10,10,115,192,0.13,1239,0.87,1100,139,31,4,4,-6,106,78,14,14,4,221,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2021-05-05,2020,8,31,125,1409.1,0.09,4,Mod_Dry,47,10,10,10,115,192,0.14,1217,0.86,1100,117,26,4,4,-6,89,73,14,14,4,204,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0718,4,0.3,1.79,0.0862,19,0.953,0.98,0.933,48.8,47.9,191,4600
2021-05-06,2020,8,32,126,1381.4,0.093,4,Mod_Dry,47,10,10,10,115,192,0.14,1189,0.86,1100,89,20,3,3,-7,70,67,13,13,3,185,1190,990,969.1,20.9,0.835,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2021-05-07,2020,8,32,127,1336,0.097,4,Mod_Dry,47,10,10,10,115,192,0.14,1144,0.86,1100,44,10,1,1,-9,41,57,11,11,1,156,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2021-05-08,2020,8,32,128,1291.2,0.1,4,Mod_Dry,47,10,10,10,115,192,0.15,1099,0.85,1099,0,0,0,0,-10,10,47,10,10,0,125,1170,990,968.8,21.2,0.796,0.646,0.0305,1.44,0.0681,4,0.3,1.74,0.0822,19.4,0.954,0.98,0.935,50,48.2,193,4630
2021-05-09,2020,8,32,129,1247.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1055,0.85,1055,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.731,0.548,0.0257,1.28,0.06,4,0.291,1.57,0.0736,19.8,0.954,0.98,0.935,48.8,47.8,191,4590
2021-05-10,2020,8,32,130,1210,0.11,4,Mod_Dry,47,10,10,10,115,192,0.16,1018,0.84,1018,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.6,21.4,0.676,0.463,0.0216,1.14,0.0532,4,0.284,1.42,0.0664,20,0.955,0.98,0.936,47.7,46.8,187,4490
2021-05-11,2020,8,32,131,1173.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.16,981.3,0.84,981.3,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.623,0.414,0.0192,1.04,0.0481,4,0.274,1.31,0.0608,20.2,0.955,0.98,0.936,46.5,45.6,182,4380
2021-05-12,2020,8,32,132,1142.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,950.8,0.83,950.8,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.3,21.7,0.587,0.399,0.0184,0.986,0.0455,4,0.263,1.25,0.0577,20.4,0.955,0.98,0.936,45.4,44.5,178,4270
2021-05-13,2020,8,33,133,1112.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,920.8,0.83,920.8,0,0,0,0,-10,10,47,10,10,0,125,988,990,968.3,21.7,0.559,0.385,0.0177,0.944,0.0434,4,0.253,1.2,0.0551,20.5,0.955,0.98,0.936,44.3,43.4,174,4170
2021-05-14,2020,8,33,134,1083.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.18,891.4,0.82,891.4,0,0,0,0,-10,10,47,10,10,0,125,958,990,968.2,21.8,0.532,0.37,0.017,0.903,0.0413,4,0.243,1.15,0.0525,20.7,0.955,0.98,0.936,43.2,42.3,169,4060
2021-05-15,2020,8,33,135,1054.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.18,862.6,0.82,862.6,0,0,0,0,-10,10,47,10,10,0,125,930,990,968.1,21.9,0.506,0.356,0.0163,0.862,0.0393,4,0.234,1.1,0.05,20.8,0.954,0.98,0.935,42,41.2,165,3960
2021-05-16,2020,8,33,136,1031.4,0.13,4,Mod_Dry,47,10,10,10,115,192,0.19,839.4,0.81,839.4,0,0,0,0,-10,10,47,10,10,0,125,906,990,968,22,0.485,0.345,0.0157,0.83,0.0377,4,0.226,1.06,0.048,20.9,0.954,0.978,0.933,41.1,40.2,161,3860
2021-05-17,2020,8,33,137,1008.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.19,816.7,0.81,816.7,0,0,0,0,-10,10,47,10,10,0,125,884,990,967.9,22.1,0.464,0.334,0.0151,0.798,0.0362,4,0.218,1.02,0.046,21.1,0.953,0.976,0.931,40.2,39.2,157,3770
2021-05-18,2020,8,33,138,986.44,0.14,4,Mod_Dry,47,10,10,10,115,192,0.2,794.4,0.81,794.4,0,0,0,0,-10,10,47,10,10,0,125,861,990,967.8,22.2,0.444,0.324,0.0146,0.767,0.0346,4,0.211,0.978,0.0441,21.2,0.953,0.975,0.928,39.3,38.3,153,3680
2021-05-19,2020,8,33,139,964.65,0.14,4,Mod_Dry,47,10,10,10,115,192,0.2,772.6,0.8,772.6,0,0,0,0,-10,10,47,10,10,0,125,840,990,967.8,22.2,0.424,0.313,0.0141,0.737,0.0331,3,0.286,1.02,0.046,21.2,0.956,0.98,0.937,51.3,48.2,145,3470
2021-05-20,2020,8,34,140,943.36,0.15,4,Mod_Dry,47,10,10,10,115,192,0.2,751.4,0.8,751.4,0,0,0,0,-10,10,47,10,10,0,125,818,990,967.7,22.3,0.404,0.303,0.0136,0.707,0.0317,3,0.28,0.987,0.0442,21.3,0.957,0.98,0.938,50.1,48.2,145,3470
2021-05-21,2020,8,34,141,927.18,0.15,5,Dry,42,9,8,6,82,147,0.16,780.2,0.84,780.2,0,0,0,0,-6,6,42,9,8,0,88,839,990,967.6,22.4,0.423,0.317,0.0141,0.74,0.033,3,0.288,1.03,0.0459,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2021-05-22,2020,8,34,142,911.33,0.15,5,Dry,42,9,8,6,82,147,0.16,764.3,0.84,764.3,0,0,0,0,-6,6,42,9,8,0,88,823,990,967.5,22.5,0.409,0.309,0.0138,0.718,0.032,3,0.284,1,0.0446,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
2021-05-23,2020,8,34,143,895.85,0.16,5,Dry,42,9,8,6,82,147,0.16,748.9,0.84,748.9,0,0,0,0,-6,6,42,9,8,0,88,808,990,967.5,22.5,0.394,0.301,0.0134,0.696,0.0309,3,0.279,0.975,0.0433,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2021-05-24,2020,8,34,144,880.77,0.16,5,Dry,42,9,8,6,82,147,0.17,733.8,0.83,733.8,0,0,0,0,-6,6,42,9,8,0,88,793,990,967.4,22.6,0.381,0.291,0.0129,0.672,0.0298,3,0.273,0.945,0.0418,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2021-05-25,2020,8,34,145,866.1,0.16,5,Dry,42,9,8,6,82,147,0.17,719.1,0.83,719.1,0,0,0,0,-6,6,42,9,8,0,88,778,990,967.4,22.6,0.369,0.281,0.0124,0.65,0.0287,3,0.266,0.916,0.0405,21.7,0.957,0.98,0.938,48.9,47.9,144,3450
2021-05-26,2020,8,34,146,851.88,0.17,5,Dry,42,9,8,6,82,147,0.17,704.9,0.83,704.9,0,0,0,0,-6,6,42,9,8,0,88,764,990,967.3,22.7,0.361,0.272,0.012,0.632,0.0279,3,0.26,0.892,0.0393,21.8,0.957,0.98,0.938,48.1,47.1,141,3390
2021-05-27,2020,8,35,147,838.16,0.17,5,Dry,42,9,8,6,82,147,0.17,691.2,0.82,691.2,0,0,0,0,-6,6,42,9,8,0,88,750,990,967.3,22.7,0.353,0.263,0.0115,0.616,0.0271,3,0.254,0.869,0.0382,21.9,0.957,0.98,0.938,47.3,46.4,139,3340
2021-05-28,2020,8,35,148,824.98,0.17,5,Dry,42,9,8,6,82,147,0.18,678,0.82,678,0,0,0,0,-6,6,42,9,8,0,88,737,990,967.2,22.8,0.345,0.254,0.0111,0.599,0.0263,3,0.248,0.847,0.0371,22,0.957,0.98,0.938,46.6,45.6,137,3290
2021-05-29,2020,8,35,149,812.43,0.18,5,Dry,42,9,8,6,82,147,0.18,665.4,0.82,665.4,0,0,0,0,-6,6,42,9,8,0,88,724,990,967.1,22.9,0.338,0.246,0.0107,0.584,0.0255,3,0.242,0.826,0.0361,22,0.957,0.98,0.938,45.8,44.9,135,3230
2021-05-30,2020,8,35,150,800.6,0.18,5,Dry,42,9,8,6,82,147,0.18,653.6,0.82,653.6,0,0,0,0,-6,6,42,9,8,0,88,713,990,967.1,22.9,0.331,0.238,0.0104,0.569,0.0249,3,0.237,0.806,0.0352,22.1,0.956,0.98,0.937,45.1,44.2,133,3180
2021-05-31,2020,8,35,151,789.64,0.19,5,Dry,42,9,8,6,82,147,0.19,642.6,0.81,642.6,0,0,0,0,-6,6,42,9,8,0,88,702,990,967.1,22.9,0.325,0.23,0.01,0.556,0.0242,3,0.232,0.787,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2021-06-01,2020,9,35,152,779.81,0.19,5,Dry,39,9,7,5,59,119,0.15,660.8,0.85,660.8,0,0,0,0,-5,5,39,9,7,0,64,716,990,967,23,0.333,0.242,0.0105,0.576,0.0251,3,0.24,0.816,0.0355,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2021-06-02,2020,9,35,153,771.74,0.2,5,Dry,39,9,7,5,59,119,0.15,652.7,0.85,652.7,0,0,0,0,-5,5,39,9,7,0,64,708,990,967,23,0.329,0.237,0.0103,0.566,0.0246,3,0.236,0.802,0.0348,22.2,0.956,0.98,0.937,45.3,44.4,133,3200
2021-06-03,2020,9,36,154,761.31,0.2,5,Dry,39,9,7,5,59,119,0.16,642.3,0.84,642.3,0,0,0,0,-5,5,39,9,7,0,64,697,990,966.9,23.1,0.323,0.23,0.00998,0.553,0.024,3,0.232,0.784,0.034,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
2021-06-04,2020,9,36,155,749,0.2,5,Dry,39,9,7,5,59,119,0.16,630,0.84,630,0,0,0,0,-5,5,39,9,7,0,64,685,990,966.9,23.1,0.316,0.222,0.0096,0.538,0.0233,3,0.226,0.764,0.0331,22.3,0.955,0.98,0.936,44,43.1,129,3100
2021-06-05,2020,9,36,156,736.7,0.21,5,Dry,39,9,7,5,59,119,0.16,617.7,0.84,617.7,0,0,0,0,-5,5,39,9,7,0,64,673,990,966.8,23.2,0.309,0.214,0.00923,0.522,0.0226,3,0.22,0.743,0.0321,22.4,0.955,0.98,0.936,43.2,42.4,127,3050
2021-06-06,2020,9,36,157,724.39,0.21,5,Dry,39,9,7,5,59,119,0.16,605.4,0.84,605.4,0,0,0,0,-5,5,39,9,7,0,64,660,990,966.8,23.2,0.302,0.205,0.00885,0.507,0.0219,3,0.215,0.722,0.0311,22.5,0.955,0.98,0.935,42.5,41.6,125,3000
2021-06-07,2020,9,36,158,713.18,0.21,5,Dry,39,9,7,5,59,119,0.17,594.2,0.83,594.2,0,0,0,0,-5,5,39,9,7,0,64,649,990,966.8,23.2,0.295,0.198,0.00851,0.493,0.0212,3,0.21,0.703,0.0303,22.5,0.954,0.98,0.935,41.8,40.9,123,2950
2021-06-08,2020,9,36,159,701.42,0.22,5,Dry,39,9,7,5,59,119,0.17,582.4,0.83,582.4,0,0,0,0,-5,5,39,9,7,0,64,637,990,966.7,23.3,0.289,0.19,0.00816,0.479,0.0206,3,0.205,0.683,0.0293,22.6,0.953,0.978,0.932,41,40.1,120,2890
2021-06-09,2020,9,36,160,689.66,0.22,5,Dry,39,9,7,5,59,119,0.17,570.7,0.83,570.7,0,0,0,0,-5,5,39,9,7,0,64,626,990,966.7,23.3,0.282,0.182,0.00781,0.464,0.0199,3,0.199,0.664,0.0284,22.7,0.952,0.977,0.93,40.3,39.3,118,2830
2021-06-10,2020,9,37,161,678.45,0.22,5,Dry,39,9,7,5,59,119,0.17,559.5,0.82,559.5,0,0,0,0,-5,5,39,9,7,0,64,614,990,966.6,23.4,0.276,0.175,0.00747,0.45,0.0193,3,0.194,0.645,0.0276,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
2021-06-11,2020,9,37,162,668.34,0.23,5,Dry,39,9,7,5,59,119,0.18,549.3,0.82,549.3,0,0,0,0,-5,5,39,9,7,0,64,604,990,966.6,23.4,0.27,0.168,0.00717,0.438,0.0187,3,0.19,0.628,0.0268,22.8,0.951,0.974,0.926,38.9,37.9,114,2730
2021-06-12,2020,9,37,163,657.67,0.23,5,Dry,39,9,7,5,59,119,0.18,538.7,0.82,538.7,0,0,0,0,-5,5,39,9,7,0,64,594,990,966.5,23.5,0.264,0.161,0.00685,0.425,0.0181,3,0.185,0.61,0.026,22.9,0.95,0.972,0.923,38.2,37.2,112,2680
2021-06-13,2020,9,37,164,647.01,0.23,5,Dry,39,9,7,5,59,119,0.18,528,0.82,528,0,0,0,0,-5,5,39,9,7,0,64,583,990,966.5,23.5,0.258,0.154,0.00654,0.412,0.0175,3,0.18,0.592,0.0252,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
2021-06-14,2020,9,37,165,636.89,0.24,5,Dry,39,9,7,5,59,119,0.19,517.9,0.81,517.9,0,0,0,0,-5,5,39,9,7,0,64,573,990,966.4,23.6,0.252,0.147,0.00624,0.399,0.0169,3,0.176,0.575,0.0244,23,0.948,0.97,0.92,36.9,35.8,107,2580
2021-06-15,2020,9,37,166,627.87,0.24,5,Dry,39,9,7,5,59,119,0.19,508.9,0.81,508.9,0,0,0,0,-5,5,39,9,7,0,64,564,990,966.4,23.6,0.247,0.141,0.00597,0.388,0.0164,3,0.171,0.559,0.0237,23,0.947,0.97,0.919,36.3,35.2,106,2530
2021-06-16,2020,9,37,167,618.3,0.25,5,Dry,39,9,7,5,59,119,0.19,499.3,0.81,499.3,0,0,0,0,-5,5,39,9,7,0,64,554,990,966.4,23.6,0.242,0.135,0.0057,0.376,0.0159,3,0.167,0.543,0.023,23.1,0.946,0.97,0.918,35.6,34.6,104,2490
2021-06-17,2020,9,38,168,608.73,0.25,5,Dry,39,9,7,5,59,119,0.2,489.7,0.81,489.7,0,0,0,0,-5,5,39,9,7,0,64,545,990,966.3,23.7,0.236,0.13,0.0055,0.366,0.0155,3,0.163,0.529,0.0224,23.1,0.945,0.97,0.917,35,34,102,2450
2021-06-18,2020,9,38,169,599.16,0.26,5,Dry,39,9,7,5,59,119,0.2,480.2,0.8,480.2,0,0,0,0,-5,5,39,9,7,0,64,535,990,966.3,23.7,0.231,0.126,0.0053,0.356,0.015,2,0.267,0.623,0.0263,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
2021-06-19,2020,9,38,170,590.13,0.26,5,Dry,39,9,7,5,59,119,0.2,471.1,0.8,471.1,0,0,0,0,-5,5,39,9,7,0,64,526,990,966.3,23.7,0.226,0.121,0.00511,0.347,0.0146,2,0.261,0.607,0.0256,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
2021-06-20,2020,9,38,171,581.11,0.26,5,Dry,39,9,7,5,59,119,0.2,462.1,0.8,462.1,0,0,0,0,-5,5,39,9,7,0,64,517,990,966.2,23.8,0.22,0.117,0.00492,0.338,0.0142,2,0.254,0.592,0.0249,23.2,0.957,0.98,0.938,50.3,48.2,96.4,2310
2021-06-21,2020,9,38,172,573.18,0.27,4,Mod_Dry,45,10,9,9,88,161,0.28,412.2,0.72,412.2,0,0,0,0,-9,9,45,10,9,0,97,476,990,966.2,23.8,0.204,0.0935,0.00393,0.297,0.0125,2,0.221,0.518,0.0217,23.3,0.956,0.98,0.937,45,44.1,88.2,2120
2021-06-22,2020,9,38,173,564.7,0.27,4,Mod_Dry,45,10,9,9,88,161,0.28,403.7,0.71,403.7,0,0,0,0,-9,9,45,10,9,0,97,468,990,966.1,23.9,0.201,0.0895,0.00375,0.29,0.0122,2,0.215,0.505,0.0212,23.4,0.955,0.98,0.936,44.2,43.3,86.5,2080
2021-06-23,2020,9,38,174,556.23,0.28,4,Mod_Dry,45,10,9,9,88,161,0.29,395.2,0.71,395.2,0,0,0,0,-9,9,45,10,9,0,97,459,990,966.1,23.9,0.198,0.0855,0.00358,0.283,0.0118,2,0.209,0.492,0.0206,23.4,0.954,0.98,0.935,43.3,42.4,84.8,2040
2021-06-24,2020,9,39,175,547.75,0.28,4,Mod_Dry,45,10,9,9,88,161,0.29,386.8,0.71,386.8,0,0,0,0,-9,9,45,10,9,0,97,451,990,966.1,23.9,0.195,0.0815,0.00341,0.276,0.0115,2,0.204,0.48,0.02,23.5,0.953,0.98,0.934,42.4,41.6,83.1,1990
2021-06-25,2020,9,39,176,539.82,0.29,4,Mod_Dry,45,10,9,9,88,161,0.3,378.8,0.7,378.8,0,0,0,0,-9,9,45,10,9,0,97,443,990,966,24,0.192,0.0778,0.00325,0.27,0.0112,2,0.198,0.468,0.0195,23.5,0.952,0.979,0.933,41.6,40.7,81.4,1950
2021-06-26,2020,9,39,177,532.98,0.29,4,Mod_Dry,45,10,9,9,88,161,0.3,372,0.7,372,0,0,0,0,-9,9,45,10,9,0,97,436,990,966,24,0.189,0.0746,0.00311,0.264,0.011,2,0.194,0.458,0.0191,23.5,0.951,0.978,0.93,40.9,40,79.9,1920
2021-06-27,2020,9,39,178,525.6,0.29,4,Mod_Dry,45,10,9,9,88,161,0.31,364.6,0.69,364.6,0,0,0,0,-9,9,45,10,9,0,97,429,990,966,24,0.187,0.0711,0.00296,0.258,0.0107,2,0.189,0.446,0.0186,23.6,0.95,0.976,0.928,40.1,39.1,78.3,1880
2021-06-28,2020,9,39,179,518.22,0.3,4,Mod_Dry,45,10,9,9,88,161,0.31,357.2,0.69,357.2,0,0,0,0,-9,9,45,10,9,0,97,421,990,965.9,24.1,0.184,0.0676,0.00281,0.252,0.0105,2,0.184,0.435,0.0181,23.6,0.949,0.975,0.925,39.3,38.3,76.6,1840
2021-06-29,2020,9,39,180,510.84,0.3,4,Mod_Dry,45,10,9,9,88,161,0.32,349.8,0.69,349.8,0,0,0,0,-9,9,45,10,9,0,97,414,990,965.9,24.1,0.182,0.0641,0.00266,0.246,0.0102,2,0.179,0.424,0.0176,23.7,0.949,0.973,0.923,38.5,37.5,75,1800
2021-06-30,2020,9,39,181,503.45,0.31,4,Mod_Dry,45,10,9,9,88,161,0.32,342.4,0.68,342.4,0,0,0,0,-9,9,45,10,9,0,97,406,990,965.9,24.1,0.179,0.0606,0.00251,0.24,0.00993,2,0.174,0.413,0.0171,23.7,0.947,0.971,0.92,37.7,36.6,73.3,1760
2021-07-01,2020,10,40,182,496.62,0.31,4,Mod_Dry,42,9,8,6,70,135,0.27,361.6,0.73,361.6,0,0,0,0,-6,6,42,9,8,0,76,421,990,965.8,24.2,0.184,0.0697,0.00288,0.254,0.0105,2,0.187,0.44,0.0182,23.7,0.95,0.976,0.927,40,39,78,1870
2021-07-02,2020,10,40,183,489.78,0.31,4,Mod_Dry,42,9,8,6,70,135,0.28,354.8,0.72,354.8,0,0,0,0,-6,6,42,9,8,0,76,414,990,965.8,24.2,0.182,0.0665,0.00275,0.248,0.0103,2,0.182,0.43,0.0178,23.8,0.949,0.974,0.925,39.2,38.2,76.5,1840
2021-07-03,2020,10,40,184,482.4,0.32,4,Mod_Dry,42,9,8,6,70,135,0.28,347.4,0.72,347.4,0,0,0,0,-6,6,42,9,8,0,76,406,990,965.8,24.2,0.179,0.063,0.0026,0.242,0.00999,2,0.177,0.419,0.0173,23.8,0.948,0.973,0.922,38.5,37.4,74.8,1800
2021-07-04,2020,10,40,185,475.56,0.32,4,Mod_Dry,42,9,8,6,70,135,0.28,340.6,0.72,340.6,0,0,0,0,-6,6,42,9,8,0,76,400,990,965.7,24.3,0.177,0.0597,0.00246,0.236,0.00974,2,0.172,0.409,0.0168,23.9,0.947,0.971,0.92,37.7,36.6,73.3,1760
2021-07-05,2020,10,40,186,468.73,0.33,4,Mod_Dry,42,9,8,6,70,135,0.29,333.7,0.71,333.7,0,0,0,0,-6,6,42,9,8,0,76,393,990,965.7,24.3,0.174,0.0565,0.00233,0.231,0.0095,2,0.168,0.398,0.0164,23.9,0.946,0.97,0.918,37,35.9,71.8,1720
2021-07-06,2020,10,40,187,462.98,0.33,4,Mod_Dry,42,9,8,6,70,135,0.29,328,0.71,328,0,0,0,0,-6,6,42,9,8,0,76,387,990,965.7,24.3,0.172,0.0538,0.00221,0.226,0.00929,2,0.164,0.39,0.016,23.9,0.945,0.97,0.917,36.4,35.3,70.6,1690
2021-07-07,2020,10,40,188,456.7,0.34,4,Mod_Dry,42,9,8,6,70,135,0.3,321.7,0.7,321.7,0,0,0,0,-6,6,42,9,8,0,76,381,990,965.7,24.3,0.17,0.0508,0.00209,0.221,0.00907,2,0.16,0.38,0.0156,24,0.944,0.97,0.916,35.7,34.6,69.2,1660
2021-07-08,2020,10,41,189,450.41,0.34,4,Mod_Dry,42,9,8,6,70,135,0.3,315.4,0.7,315.4,0,0,0,0,-6,6,42,9,8,0,76,374,990,965.6,24.4,0.168,0.0479,0.00196,0.216,0.00884,2,0.155,0.371,0.0152,24,0.943,0.97,0.915,35,34,67.9,1630
2021-07-09,2020,10,41,190,444.12,0.34,4,Mod_Dry,42,9,8,6,70,135,0.3,309.1,0.7,309.1,0,0,0,0,-6,6,42,9,8,0,76,368,990,965.6,24.4,0.165,0.0449,0.00184,0.21,0.00862,2,0.151,0.362,0.0148,24,0.942,0.97,0.914,34.3,33.3,66.6,1600
2021-07-10,2020,10,41,191,438.38,0.35,4,Mod_Dry,42,9,8,6,70,135,0.31,303.4,0.69,303.4,0,0,0,0,-6,6,42,9,8,0,76,362,990,965.6,24.4,0.163,0.0422,0.00173,0.206,0.00842,2,0.147,0.353,0.0144,24.1,0.941,0.97,0.913,33.7,32.7,65.4,1570
2021-07-11,2020,10,41,192,432.63,0.35,4,Mod_Dry,42,9,8,6,70,135,0.31,297.6,0.69,297.6,0,0,0,0,-6,6,42,9,8,0,76,357,990,965.5,24.5,0.161,0.0395,0.00161,0.201,0.00821,2,0.143,0.344,0.0141,24.1,0.94,0.97,0.912,33.1,32.1,64.2,1540
2021-07-12,2020,10,41,193,426.89,0.36,4,Mod_Dry,42,9,8,6,70,135,0.32,291.9,0.68,291.9,0,0,0,0,-6,6,42,9,8,0,76,351,990,965.5,24.5,0.159,0.0368,0.0015,0.196,0.00801,2,0.14,0.336,0.0137,24.1,0.939,0.97,0.911,32.4,31.5,62.9,1510
2021-07-13,2020,10,41,194,422.24,0.36,4,Mod_Dry,42,9,8,6,70,135,0.32,287.2,0.68,287.2,0,0,0,0,-6,6,42,9,8,0,76,346,990,965.5,24.5,0.158,0.0346,0.00141,0.192,0.00785,2,0.136,0.329,0.0134,24.2,0.938,0.97,0.91,31.9,31,61.9,1490
2021-07-14,2020,10,41,195,417.05,0.36,4,Mod_Dry,42,9,8,6,70,135,0.32,282.1,0.68,282.1,0,0,0,0,-6,6,42,9,8,0,76,341,990,965.5,24.5,0.156,0.0321,0.00131,0.188,0.00767,2,0.133,0.321,0.0131,24.2,0.937,0.97,0.909,31.4,30.4,60.8,1460
2021-07-15,2020,10,42,196,411.85,0.37,4,Mod_Dry,42,9,8,6,70,135,0.33,276.9,0.67,276.9,0,0,0,0,-6,6,42,9,8,0,76,336,990,965.5,24.5,0.154,0.0297,0.00121,0.184,0.00749,2,0.129,0.313,0.0128,24.2,0.936,0.97,0.908,30.8,29.9,59.7,1430
2021-07-16,2020,10,42,197,406.66,0.37,4,Mod_Dry,42,9,8,6,70,135,0.33,271.7,0.67,271.7,0,0,0,0,-6,6,42,9,8,0,76,331,990,965.4,24.6,0.152,0.0272,0.00111,0.179,0.0073,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.2,29.3,58.6,1410
2021-07-17,2020,10,42,198,401.46,0.37,4,Mod_Dry,42,9,8,6,70,135,0.34,266.5,0.66,266.5,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0248,0.00101,0.175,0.00712,2,0.122,0.298,0.0121,24.3,0.933,0.97,0.905,29.6,28.7,57.5,1380
2021-07-18,2020,10,42,199,396.27,0.38,4,Mod_Dry,42,9,8,6,70,135,0.34,261.3,0.66,261.3,0,0,0,0,-6,6,42,9,8,0,76,320,990,965.4,24.6,0.149,0.0223,0.000907,0.171,0.00694,2,0.119,0.29,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.4,1350
2021-07-19,2020,10,42,200,391.62,0.38,4,Mod_Dry,42,9,8,6,70,135,0.34,256.6,0.66,256.6,0,0,0,0,-6,6,42,9,8,0,76,316,990,965.4,24.6,0.147,0.0201,0.000817,0.167,0.00678,2,0.116,0.283,0.0115,24.4,0.931,0.97,0.903,28.5,27.7,55.4,1330
2021-07-20,2020,10,42,201,386.97,0.39,4,Mod_Dry,42,9,8,6,70,135,0.35,252,0.65,252,0,0,0,0,-6,6,42,9,8,0,76,311,990,965.3,24.7,0.145,0.0179,0.000727,0.163,0.00662,2,0.113,0.276,0.0112,24.4,0.93,0.97,0.902,28,27.2,54.4,1300
2021-07-21,2020,10,42,202,382.32,0.39,4,Mod_Dry,42,9,8,6,70,135,0.35,247.3,0.65,247.3,0,0,0,0,-6,6,42,9,8,0,76,306,990,965.3,24.7,0.144,0.0168,0.000679,0.16,0.0065,2,0.109,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.7,53.4,1280
2021-07-22,2020,10,43,203,377.67,0.39,4,Mod_Dry,42,9,8,6,70,135,0.36,242.7,0.64,242.7,0,0,0,0,-6,6,42,9,8,0,76,302,990,965.3,24.7,0.142,0.0164,0.000663,0.158,0.00641,2,0.106,0.265,0.0107,24.4,0.927,0.97,0.899,27,26.2,52.3,1260
2021-07-23,2020,10,43,204,373.02,0.4,4,Mod_Dry,42,9,8,6,70,135,0.36,238,0.64,238,0,0,0,0,-6,6,42,9,8,0,76,297,990,965.3,24.7,0.14,0.016,0.000646,0.156,0.00632,2,0.103,0.26,0.0105,24.5,0.926,0.97,0.898,26.4,25.6,51.3,1230
2021-07-24,2020,10,43,205,369.47,0.4,4,Mod_Dry,42,9,8,6,70,135,0.36,234.5,0.64,234.5,0,0,0,0,-6,6,42,9,8,0,76,293,990,965.2,24.8,0.139,0.0157,0.000633,0.155,0.00625,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26,25.3,50.5,1210
2021-07-25,2020,10,43,206,365.37,0.4,4,Mod_Dry,42,9,8,6,70,135,0.37,230.4,0.63,230.4,0,0,0,0,-6,6,42,9,8,0,76,289,990,965.2,24.8,0.138,0.0153,0.000619,0.153,0.00618,1,0.253,0.406,0.0164,24.4,0.958,0.98,0.939,52.7,48.2,48.2,1160
2021-07-26,2020,10,43,207,361.27,0.41,4,Mod_Dry,42,9,8,6,70,135,0.37,226.3,0.63,226.3,0,0,0,0,-6,6,42,9,8,0,76,285,990,965.2,24.8,0.136,0.015,0.000604,0.151,0.0061,1,0.248,0.399,0.0161,24.4,0.959,0.98,0.94,51.9,48.2,48.2,1160
2021-07-27,2020,10,43,208,357.16,0.41,4,Mod_Dry,42,9,8,6,70,135,0.38,222.2,0.62,222.2,0,0,0,0,-6,6,42,9,8,0,76,281,990,965.2,24.8,0.135,0.0146,0.00059,0.149,0.00602,1,0.242,0.392,0.0158,24.4,0.958,0.98,0.939,51,48.2,48.2,1160
2021-07-28,2020,10,43,209,353.06,0.42,4,Mod_Dry,42,9,8,6,70,135,0.38,218.1,0.62,218.1,0,0,0,0,-6,6,42,9,8,0,76,277,990,965.2,24.8,0.133,0.0143,0.000575,0.148,0.00594,1,0.237,0.384,0.0155,24.5,0.958,0.98,0.939,50.1,48.2,48.2,1160
2021-07-29,2020,10,44,210,348.96,0.42,4,Mod_Dry,42,9,8,6,70,135,0.39,214,0.61,214,0,0,0,0,-6,6,42,9,8,0,76,273,990,965.1,24.9,0.132,0.0139,0.000561,0.146,0.00587,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.2,48.2,48.2,1160
2021-07-30,2020,10,44,211,344.86,0.42,4,Mod_Dry,42,9,8,6,70,135,0.39,209.9,0.61,209.9,0,0,0,0,-6,6,42,9,8,0,76,269,990,965.1,24.9,0.13,0.0136,0.000546,0.144,0.00579,1,0.226,0.37,0.0149,24.5,0.956,0.98,0.937,48.2,47.3,47.3,1130
2021-07-31,2020,10,44,212,341.31,0.43,4,Mod_Dry,42,9,8,6,70,135,0.4,206.3,0.6,206.3,0,0,0,0,-6,6,42,9,8,0,76,265,990,965.1,24.9,0.129,0.0133,0.000534,0.142,0.00572,1,0.221,0.363,0.0146,24.5,0.956,0.98,0.937,47.4,46.5,46.5,1120
2021-08-01,2020,11,44,213,336.66,0.43,4,Mod_Dry,39,7,5,4,60,115,0.34,221.7,0.66,221.7,0,0,0,0,-4,4,39,7,5,0,64,273,990,965.1,24.9,0.132,0.0146,0.000586,0.146,0.00587,1,0.242,0.388,0.0156,24.5,0.958,0.98,0.939,51.1,48.2,48.2,1160
2021-08-02,2020,11,44,214,332.01,0.44,4,Mod_Dry,39,7,5,4,60,115,0.35,217,0.65,217,0,0,0,0,-4,4,39,7,5,0,64,268,990,965.1,24.9,0.13,0.0142,0.000569,0.144,0.00579,1,0.235,0.38,0.0152,24.6,0.958,0.98,0.939,50.1,48.2,48.2,1160
2021-08-03,2020,11,44,215,326.81,0.44,4,Mod_Dry,39,7,5,4,60,115,0.35,211.8,0.65,211.8,0,0,0,0,-4,4,39,7,5,0,64,263,990,965,25,0.128,0.0138,0.000551,0.142,0.00569,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.9,47.9,47.9,1150
2021-08-04,2020,11,44,216,321.62,0.45,4,Mod_Dry,39,7,5,4,60,115,0.36,206.6,0.64,206.6,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.126,0.0133,0.000533,0.14,0.00559,1,0.221,0.361,0.0145,24.6,0.956,0.98,0.937,47.7,46.8,46.8,1120
2021-08-05,2020,11,45,217,316.97,0.45,4,Mod_Dry,39,7,5,4,60,115,0.36,202,0.64,202,0,0,0,0,-4,4,39,7,5,0,64,253,990,965,25,0.125,0.0129,0.000516,0.138,0.00551,1,0.215,0.353,0.0141,24.7,0.955,0.98,0.936,46.7,45.7,45.7,1100
2021-08-06,2020,11,45,218,312.32,0.46,4,Mod_Dry,39,7,5,4,60,115,0.37,197.3,0.63,197.3,0,0,0,0,-4,4,39,7,5,0,64,248,990,965,25,0.123,0.0125,0.0005,0.136,0.00542,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2021-08-07,2020,11,45,219,308.77,0.46,4,Mod_Dry,39,7,5,4,60,115,0.37,193.8,0.63,193.8,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0122,0.000488,0.134,0.00535,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
2021-08-08,2020,11,45,220,304.66,0.47,4,Mod_Dry,39,7,5,4,60,115,0.38,189.7,0.62,189.7,0,0,0,0,-4,4,39,7,5,0,64,241,990,964.9,25.1,0.12,0.0119,0.000473,0.132,0.00528,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.8,42.9,42.9,1030
2021-08-09,2020,11,45,221,300.56,0.47,4,Mod_Dry,39,7,5,4,60,115,0.38,185.6,0.62,185.6,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0115,0.000459,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.8,42,42,1010
2021-08-10,2020,11,45,222,296.46,0.48,4,Mod_Dry,39,7,5,4,60,115,0.39,181.5,0.61,181.5,0,0,0,0,-4,4,39,7,5,0,64,232,990,964.9,25.1,0.118,0.0112,0.000445,0.129,0.00513,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41,41,985
2021-08-11,2020,11,45,223,292.36,0.48,4,Mod_Dry,39,7,5,4,60,115,0.39,177.4,0.61,177.4,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.000431,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,960
2021-08-12,2020,11,46,224,288.81,0.49,4,Mod_Dry,39,7,5,4,60,115,0.4,173.8,0.6,173.8,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0105,0.000419,0.125,0.00499,1,0.177,0.303,0.012,24.8,0.947,0.976,0.924,40.1,39.1,39.1,939
2021-08-13,2020,11,46,225,285.25,0.49,4,Mod_Dry,39,7,5,4,60,115,0.4,170.3,0.6,170.3,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.3,38.2,38.2,918
2021-08-14,2020,11,46,226,281.7,0.5,4,Mod_Dry,39,7,5,4,60,115,0.41,166.7,0.59,166.7,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.4,37.4,37.4,897
2021-08-15,2020,11,46,227,278.14,0.5,4,Mod_Dry,39,7,5,4,60,115,0.41,163.1,0.59,163.1,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.00962,0.000382,0.121,0.00479,1,0.163,0.283,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,876
2021-08-16,2020,11,46,228,275.68,0.5,4,Mod_Dry,39,7,5,4,60,115,0.42,160.7,0.58,160.7,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00941,0.000373,0.12,0.00475,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,862
2021-08-17,2020,11,46,229,272.67,0.51,4,Mod_Dry,39,7,5,4,60,115,0.42,157.7,0.58,157.7,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00915,0.000363,0.118,0.00469,1,0.155,0.274,0.0109,24.9,0.942,0.97,0.913,36.3,35.2,35.2,845
2021-08-18,2020,11,46,230,269.66,0.51,4,Mod_Dry,39,7,5,4,60,115,0.43,154.7,0.57,154.7,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00464,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,829
2021-08-19,2020,11,47,231,266.66,0.52,4,Mod_Dry,39,7,5,4,60,115,0.43,151.7,0.57,151.7,0,0,0,0,-4,4,39,7,5,0,64,203,990,964.8,25.2,0.107,0.00864,0.000342,0.116,0.00459,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,813
2021-08-20,2020,11,47,232,263.65,0.52,4,Mod_Dry,39,7,5,4,60,115,0.44,148.7,0.56,148.7,0,0,0,0,-4,4,39,7,5,0,64,200,990,964.8,25.2,0.106,0.00839,0.000332,0.114,0.00453,1,0.143,0.258,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,796
2021-08-21,2020,11,47,233,260.64,0.52,4,Mod_Dry,39,7,5,4,60,115,0.44,145.6,0.56,145.6,0,0,0,0,-4,4,39,7,5,0,64,197,990,964.7,25.3,0.105,0.00813,0.000322,0.113,0.00448,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2021-08-22,2020,11,47,234,257.63,0.53,4,Mod_Dry,39,7,5,4,60,115,0.45,142.6,0.55,142.6,0,0,0,0,-4,4,39,7,5,0,64,194,990,964.7,25.3,0.104,0.00787,0.000312,0.112,0.00442,1,0.135,0.247,0.00977,25,0.936,0.97,0.908,32.8,31.8,31.8,763
2021-08-23,2020,11,47,235,254.63,0.53,4,Mod_Dry,39,7,5,4,60,115,0.45,139.6,0.55,139.6,0,0,0,0,-4,4,39,7,5,0,64,191,990,964.7,25.3,0.103,0.00762,0.000301,0.11,0.00437,1,0.131,0.241,0.00955,25,0.935,0.97,0.907,32.1,31.1,31.1,746
2021-08-24,2020,11,47,236,251.62,0.54,4,Mod_Dry,39,7,5,4,60,115,0.46,136.6,0.54,136.6,0,0,0,0,-4,4,39,7,5,0,64,188,990,964.7,25.3,0.102,0.00736,0.000291,0.109,0.00431,1,0.127,0.236,0.00933,25.1,0.934,0.97,0.906,31.3,30.4,30.4,730
2021-08-25,2020,11,47,237,249.16,0.54,4,Mod_Dry,39,7,5,4,60,115,0.46,134.2,0.54,134.2,0,0,0,0,-4,4,39,7,5,0,64,185,990,964.7,25.3,0.101,0.00715,0.000283,0.108,0.00427,1,0.124,0.232,0.00915,25.1,0.933,0.97,0.905,30.8,29.8,29.8,716
