date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-08-26,2020,11,48,238,246.7,0.55,4,Mod_Dry,39,7,5,4,60,115,0.47,131.7,0.53,131.7,0,0,0,0,-4,4,39,7,5,0,64,183,990,964.7,25.3,0.1,0.00694,0.000274,0.107,0.00422,1,0.12,0.227,0.00898,25.1,0.932,0.97,0.904,30.2,29.3,29.3,703
2021-08-27,2020,11,48,239,244.23,0.55,4,Mod_Dry,39,7,5,4,60,115,0.47,129.2,0.53,129.2,0,0,0,0,-4,4,39,7,5,0,64,180,990,964.7,25.3,0.0991,0.00673,0.000266,0.106,0.00418,1,0.117,0.223,0.0088,25.1,0.93,0.97,0.903,29.6,28.7,28.7,689
2021-08-28,2020,11,48,240,241.77,0.56,4,Mod_Dry,39,7,5,4,60,115,0.48,126.8,0.52,126.8,0,0,0,0,-4,4,39,7,5,0,64,178,990,964.7,25.3,0.0983,0.00653,0.000257,0.105,0.00413,1,0.114,0.218,0.00862,25.1,0.929,0.97,0.902,29,28.2,28.2,676
2021-08-29,2020,11,48,241,239.31,0.56,4,Mod_Dry,39,7,5,4,60,115,0.48,124.3,0.52,124.3,0,0,0,0,-4,4,39,7,5,0,64,175,990,964.6,25.4,0.0974,0.00632,0.000249,0.104,0.00409,1,0.11,0.214,0.00844,25.2,0.928,0.97,0.9,28.5,27.6,27.6,663
2021-08-30,2020,11,48,242,236.85,0.57,4,Mod_Dry,39,7,5,4,60,115,0.49,121.8,0.51,121.8,0,0,0,0,-4,4,39,7,5,0,64,173,990,964.6,25.4,0.0965,0.00611,0.000241,0.103,0.00404,1,0.107,0.21,0.00826,25.2,0.927,0.97,0.899,27.9,27,27,649
2021-08-31,2020,11,48,243,234.39,0.57,4,Mod_Dry,39,7,5,4,60,115,0.49,119.4,0.51,119.4,0,0,0,0,-4,4,39,7,5,0,64,170,990,964.6,25.4,0.0957,0.0059,0.000232,0.102,0.004,1,0.104,0.205,0.00808,25.2,0.925,0.97,0.897,27.3,26.5,26.5,635
2021-09-01,2020,12,48,244,231.93,0.58,5,Dry,30,6,4,2,30,72,0.31,159.9,0.69,159.9,0,0,0,0,-2,2,30,6,4,0,32,200,990,964.6,25.4,0.106,0.00934,0.000368,0.115,0.00454,1,0.158,0.274,0.0108,25.1,0.942,0.97,0.914,37.1,36,36,864
2021-09-02,2020,12,49,245,227.83,0.59,5,Dry,30,6,4,2,30,72,0.32,155.8,0.68,155.8,0,0,0,0,-2,2,30,6,4,0,32,196,990,964.6,25.4,0.105,0.009,0.000354,0.114,0.00447,1,0.153,0.267,0.0105,25.2,0.941,0.97,0.912,36.2,35.1,35.1,842
2021-09-03,2020,12,49,246,224.27,0.6,5,Dry,30,6,4,2,30,72,0.32,152.3,0.68,152.3,0,0,0,0,-2,2,30,6,4,0,32,192,990,964.5,25.5,0.103,0.00869,0.000342,0.112,0.0044,1,0.148,0.26,0.0102,25.2,0.939,0.97,0.911,35.3,34.3,34.3,823
2021-09-04,2020,12,49,247,220.72,0.61,5,Dry,30,6,4,2,30,72,0.33,148.7,0.67,148.7,0,0,0,0,-2,2,30,6,4,0,32,189,990,964.5,25.5,0.102,0.00839,0.000329,0.111,0.00434,1,0.143,0.254,0.00996,25.2,0.938,0.97,0.91,34.5,33.5,33.5,803
2021-09-05,2020,12,49,248,217.16,0.62,5,Dry,30,6,4,2,30,72,0.33,145.2,0.67,145.2,0,0,0,0,-2,2,30,6,4,0,32,185,990,964.5,25.5,0.101,0.00809,0.000317,0.109,0.00427,1,0.138,0.247,0.0097,25.2,0.937,0.97,0.909,33.7,32.7,32.7,784
2021-09-06,2020,12,49,249,214.7,0.62,5,Dry,30,6,4,2,30,72,0.34,142.7,0.67,142.7,0,0,0,0,-2,2,30,6,4,0,32,183,990,964.5,25.5,0.1,0.00788,0.000309,0.108,0.00423,1,0.135,0.243,0.00953,25.3,0.936,0.97,0.908,33.1,32.1,32.1,770
2021-09-07,2020,12,49,250,211.7,0.63,5,Dry,30,6,4,2,30,72,0.34,139.7,0.66,139.7,0,0,0,0,-2,2,30,6,4,0,32,180,990,964.5,25.5,0.099,0.00762,0.000299,0.107,0.00417,1,0.131,0.238,0.00931,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2021-09-08,2020,12,49,251,208.69,0.64,5,Dry,30,6,4,2,30,72,0.34,136.7,0.66,136.7,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.0979,0.00737,0.000288,0.105,0.00412,1,0.127,0.232,0.00909,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2021-09-09,2020,12,50,252,205.68,0.65,5,Dry,30,6,4,2,30,72,0.35,133.7,0.65,133.7,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0968,0.00711,0.000278,0.104,0.00407,1,0.123,0.227,0.00888,25.3,0.932,0.97,0.904,31,30,30,721
2021-09-10,2020,12,50,253,202.67,0.66,5,Dry,30,6,4,2,30,72,0.35,130.7,0.65,130.7,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0958,0.00686,0.000268,0.103,0.00401,1,0.119,0.222,0.00866,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2021-09-11,2020,12,50,254,200.21,0.67,5,Dry,30,6,4,2,30,72,0.36,128.2,0.64,128.2,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0949,0.00665,0.00026,0.102,0.00397,1,0.116,0.217,0.00848,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2021-09-12,2020,12,50,255,197.75,0.68,5,Dry,30,6,4,2,30,72,0.36,125.8,0.64,125.8,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.094,0.00644,0.000252,0.1,0.00393,1,0.112,0.213,0.00831,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2021-09-13,2020,12,50,256,195.29,0.69,5,Dry,30,6,4,2,30,72,0.37,123.3,0.63,123.3,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0932,0.00623,0.000243,0.0994,0.00388,1,0.109,0.208,0.00814,25.4,0.927,0.97,0.899,28.5,27.6,27.6,662
2021-09-14,2020,12,50,257,192.83,0.7,5,Dry,30,6,4,2,30,72,0.37,120.8,0.63,120.8,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0923,0.00602,0.000235,0.0983,0.00384,1,0.106,0.204,0.00797,25.4,0.925,0.97,0.898,27.8,27,27,648
2021-09-15,2020,12,50,258,190.37,0.71,5,Dry,30,6,4,2,30,72,0.38,118.4,0.62,118.4,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0914,0.00581,0.000227,0.0972,0.0038,1,0.102,0.2,0.0078,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2021-09-16,2020,12,51,259,187.91,0.72,5,Dry,30,6,4,2,30,72,0.38,115.9,0.62,115.9,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0906,0.0056,0.000219,0.0962,0.00376,1,0.099,0.195,0.00763,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2021-09-17,2020,12,51,260,186.54,0.73,5,Dry,30,6,4,2,30,72,0.39,114.5,0.61,114.5,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0901,0.00549,0.000215,0.0956,0.00374,1,0.0971,0.193,0.00753,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2021-09-18,2020,12,51,261,184.63,0.73,5,Dry,30,6,4,2,30,72,0.39,112.6,0.61,112.6,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0894,0.00532,0.000208,0.0947,0.0037,1,0.0946,0.189,0.0074,25.4,0.92,0.97,0.892,25.8,25,25,600
2021-09-19,2020,12,51,262,182.71,0.74,5,Dry,30,6,4,2,30,72,0.39,110.7,0.61,110.7,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0887,0.00516,0.000202,0.0939,0.00367,1,0.092,0.186,0.00727,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2021-09-20,2020,12,51,263,180.8,0.75,5,Dry,30,6,4,2,30,72,0.4,108.8,0.6,108.8,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.088,0.005,0.000196,0.093,0.00364,1,0.0894,0.182,0.00714,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2021-09-21,2020,12,51,264,178.88,0.75,5,Dry,30,6,4,2,30,72,0.4,106.9,0.6,106.9,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0874,0.00483,0.000189,0.0922,0.00361,1,0.0868,0.179,0.007,25.4,0.915,0.97,0.888,24.4,23.6,23.6,567
2021-09-22,2020,12,51,265,176.97,0.76,5,Dry,30,6,4,2,30,72,0.41,105,0.59,105,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0867,0.00467,0.000183,0.0914,0.00358,1,0.0842,0.176,0.00687,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2021-09-23,2020,12,52,266,175.06,0.76,5,Dry,30,6,4,2,30,72,0.41,103.1,0.59,103.1,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.086,0.00451,0.000177,0.0905,0.00354,1,0.0816,0.172,0.00674,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
2021-09-24,2020,12,52,267,173.14,0.77,5,Dry,30,6,4,2,30,72,0.42,101.1,0.58,101.1,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0853,0.00435,0.00017,0.0897,0.00351,1,0.079,0.169,0.0066,25.4,0.911,0.969,0.883,22.9,22.2,22.2,534
2021-09-25,2020,12,52,268,171.23,0.78,5,Dry,30,6,4,2,30,72,0.42,99.23,0.58,99.23,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0847,0.00418,0.000164,0.0889,0.00348,1,0.0765,0.165,0.00647,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2021-09-26,2020,12,52,269,169.31,0.78,5,Dry,30,6,4,2,30,72,0.42,97.31,0.57,97.31,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.084,0.00402,0.000157,0.088,0.00345,1,0.0739,0.162,0.00634,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
2021-09-27,2020,12,52,270,167.4,0.79,5,Dry,30,6,4,2,30,72,0.43,95.4,0.57,95.4,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0833,0.00386,0.000151,0.0872,0.00341,1,0.0713,0.158,0.00621,25.4,0.916,0.967,0.886,21.7,21,21,505
2021-09-28,2020,12,52,271,165.48,0.8,5,Dry,30,6,4,2,30,72,0.43,93.48,0.56,93.48,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0826,0.0037,0.000145,0.0863,0.00338,1,0.0687,0.155,0.00607,25.4,0.918,0.966,0.887,21.4,20.6,20.6,495
2021-09-29,2020,12,52,272,163.57,0.8,5,Dry,30,6,4,2,30,72,0.44,91.57,0.56,91.57,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.082,0.00353,0.000138,0.0855,0.00335,1,0.0661,0.152,0.00594,25.4,0.92,0.965,0.888,21,20.2,20.2,486
2021-09-30,2020,12,53,273,162.2,0.81,5,Dry,30,6,4,2,30,72,0.44,90.2,0.56,90.2,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0815,0.00342,0.000134,0.0849,0.00333,1,0.0643,0.149,0.00584,25.4,0.922,0.965,0.889,20.7,20,20,479
2021-10-01,2021,1,1,274,160.84,0.81,5,Dry,24,4,2,2,20,52,0.32,108.8,0.68,108.8,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0845,0.005,0.000196,0.0895,0.00351,1,0.0894,0.179,0.00701,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2021-10-02,2021,1,1,275,163.84,0.8,5,Dry,24,4,2,2,20,52,0.32,111.8,0.68,111.8,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0856,0.00526,0.000206,0.0908,0.00356,1,0.0935,0.184,0.00722,25.3,0.919,0.97,0.892,25.6,24.8,24.8,595
2021-10-03,2021,1,1,276,166.85,0.79,5,Dry,24,4,2,2,20,52,0.31,114.8,0.69,114.8,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0867,0.00551,0.000216,0.0922,0.00361,1,0.0975,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.5,25.5,612
2021-10-04,2021,1,1,277,167.13,0.79,5,Dry,24,4,2,2,20,52,0.31,115.1,0.69,115.1,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0868,0.00554,0.000217,0.0923,0.00361,1,0.0979,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2021-10-05,2021,1,1,278,166.31,0.79,5,Dry,24,4,2,2,20,52,0.31,114.3,0.69,114.3,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0865,0.00547,0.000214,0.0919,0.0036,1,0.0968,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,609
2021-10-06,2021,1,1,279,166.03,0.79,5,Dry,24,4,2,2,20,52,0.31,114,0.69,114,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0864,0.00544,0.000213,0.0918,0.0036,1,0.0964,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2021-10-07,2021,1,1,280,165.21,0.8,5,Dry,24,4,2,2,20,52,0.32,113.2,0.69,113.2,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0861,0.00537,0.00021,0.0914,0.00358,1,0.0953,0.187,0.00732,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2021-10-08,2021,1,2,281,163.84,0.8,5,Dry,24,4,2,2,20,52,0.32,111.8,0.68,111.8,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0856,0.00526,0.000206,0.0908,0.00356,1,0.0935,0.184,0.00722,25.3,0.919,0.97,0.892,25.6,24.8,24.8,595
2021-10-09,2021,1,2,282,162.48,0.81,5,Dry,24,4,2,2,20,52,0.32,110.5,0.68,110.5,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0851,0.00514,0.000201,0.0903,0.00354,1,0.0916,0.182,0.00713,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
2021-10-10,2021,1,2,283,161.11,0.81,5,Dry,24,4,2,2,20,52,0.32,109.1,0.68,109.1,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0846,0.00502,0.000197,0.0897,0.00351,1,0.0898,0.179,0.00703,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
2021-10-11,2021,1,2,284,159.74,0.82,5,Dry,24,4,2,2,20,52,0.33,107.7,0.67,107.7,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0841,0.00491,0.000192,0.0891,0.00349,1,0.0879,0.177,0.00694,25.3,0.916,0.97,0.889,24.5,23.8,23.8,571
2021-10-12,2021,1,2,285,158.38,0.82,5,Dry,24,4,2,2,20,52,0.33,106.4,0.67,106.4,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0837,0.00479,0.000188,0.0885,0.00347,1,0.0861,0.175,0.00684,25.3,0.915,0.97,0.888,24.2,23.5,23.5,563
2021-10-13,2021,1,2,286,157.01,0.83,5,Dry,24,4,2,2,20,52,0.33,105,0.67,105,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0832,0.00468,0.000183,0.0879,0.00344,1,0.0843,0.172,0.00675,25.3,0.914,0.97,0.887,23.9,23.1,23.1,556
2021-10-14,2021,1,2,287,155.64,0.83,5,Dry,24,4,2,2,20,52,0.33,103.6,0.67,103.6,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0827,0.00456,0.000179,0.0873,0.00342,1,0.0824,0.17,0.00665,25.3,0.913,0.97,0.886,23.5,22.8,22.8,548
2021-10-15,2021,1,3,288,154.27,0.84,5,Dry,24,4,2,2,20,52,0.34,102.3,0.66,102.3,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00444,0.000174,0.0867,0.0034,1,0.0806,0.167,0.00656,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
2021-10-16,2021,1,3,289,152.91,0.84,5,Dry,24,4,2,2,20,52,0.34,100.9,0.66,100.9,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0817,0.00433,0.00017,0.0861,0.00337,1,0.0787,0.165,0.00646,25.3,0.912,0.969,0.883,22.9,22.2,22.2,532
2021-10-17,2021,1,3,290,152.63,0.84,5,Dry,24,4,2,2,20,52,0.34,100.6,0.66,100.6,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0816,0.0043,0.000169,0.0859,0.00337,1,0.0784,0.164,0.00644,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2021-10-18,2021,1,3,291,151.81,0.85,5,Dry,24,4,2,2,20,52,0.34,99.81,0.66,99.81,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0813,0.00423,0.000166,0.0856,0.00336,1,0.0772,0.163,0.00638,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
2021-10-19,2021,1,3,292,149.9,0.85,5,Dry,24,4,2,2,20,52,0.35,97.9,0.65,97.9,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0807,0.00407,0.00016,0.0847,0.00332,1,0.0747,0.159,0.00625,25.3,0.913,0.968,0.884,22.2,21.5,21.5,516
2021-10-20,2021,1,3,293,149.63,0.86,5,Dry,24,4,2,2,20,52,0.35,97.63,0.65,97.63,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0806,0.00405,0.000159,0.0846,0.00332,1,0.0743,0.159,0.00623,25.3,0.913,0.968,0.884,22.2,21.4,21.4,515
2021-10-21,2021,1,3,294,148.81,0.86,5,Dry,24,4,2,2,20,52,0.35,96.81,0.65,96.81,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0803,0.00398,0.000156,0.0843,0.0033,1,0.0732,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,511
2021-10-22,2021,1,4,295,146.89,0.86,5,Dry,24,4,2,2,20,52,0.35,94.89,0.65,94.89,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00382,0.00015,0.0834,0.00327,1,0.0706,0.154,0.00604,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
2021-10-23,2021,1,4,296,149.9,0.85,5,Dry,24,4,2,2,20,52,0.35,97.9,0.65,97.9,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0807,0.00407,0.00016,0.0847,0.00332,1,0.0747,0.159,0.00625,25.3,0.913,0.968,0.884,22.2,21.5,21.5,516
2021-10-24,2021,1,4,297,153.45,0.84,5,Dry,24,4,2,2,20,52,0.34,101.5,0.66,101.5,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0819,0.00437,0.000171,0.0863,0.00338,1,0.0795,0.166,0.0065,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2021-10-25,2021,1,4,298,153.18,0.84,5,Dry,24,4,2,2,20,52,0.34,101.2,0.66,101.2,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00435,0.000171,0.0862,0.00338,1,0.0791,0.165,0.00648,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
2021-10-26,2021,1,4,299,152.91,0.84,5,Dry,24,4,2,2,20,52,0.34,100.9,0.66,100.9,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0817,0.00433,0.00017,0.0861,0.00337,1,0.0787,0.165,0.00646,25.3,0.912,0.969,0.883,22.9,22.2,22.2,532
2021-10-27,2021,1,4,300,152.09,0.85,5,Dry,24,4,2,2,20,52,0.34,100.1,0.66,100.1,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00426,0.000167,0.0857,0.00336,1,0.0776,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,527
2021-10-28,2021,1,4,301,152.36,0.85,5,Dry,24,4,2,2,20,52,0.34,100.4,0.66,100.4,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00428,0.000168,0.0858,0.00336,1,0.078,0.164,0.00642,25.3,0.911,0.969,0.883,22.7,22,22,528
2021-10-29,2021,1,5,302,153.73,0.84,5,Dry,24,4,2,2,20,52,0.34,101.7,0.66,101.7,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.0044,0.000172,0.0864,0.00339,1,0.0798,0.166,0.00652,25.3,0.912,0.97,0.884,23.1,22.4,22.4,537
2021-10-30,2021,1,5,303,154.55,0.84,5,Dry,24,4,2,2,20,52,0.34,102.5,0.66,102.5,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0823,0.00447,0.000175,0.0868,0.0034,1,0.0809,0.168,0.00657,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2021-10-31,2021,1,5,304,152.63,0.84,5,Dry,24,4,2,2,20,52,0.34,100.6,0.66,100.6,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0816,0.0043,0.000169,0.0859,0.00337,1,0.0784,0.164,0.00644,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2021-11-01,2021,2,5,305,151.27,0.85,5,Dry,23,4,2,2,19,50,0.33,101.3,0.67,101.3,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00436,0.000171,0.0859,0.00337,1,0.0792,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
2021-11-02,2021,2,5,306,155.37,0.83,5,Dry,23,4,2,2,19,50,0.32,105.4,0.68,105.4,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.083,0.00471,0.000184,0.0877,0.00344,1,0.0847,0.172,0.00676,25.3,0.915,0.97,0.887,24,23.2,23.2,558
2021-11-03,2021,2,5,307,161.11,0.81,5,Dry,23,4,2,2,19,50,0.31,111.1,0.69,111.1,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.00519,0.000204,0.0902,0.00353,1,0.0925,0.183,0.00716,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
2021-11-04,2021,2,5,308,166.85,0.79,5,Dry,23,4,2,2,19,50,0.3,116.8,0.7,116.8,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00568,0.000223,0.0927,0.00363,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,624
2021-11-05,2021,2,6,309,168.22,0.79,5,Dry,23,4,2,2,19,50,0.3,118.2,0.7,118.2,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.0058,0.000227,0.0933,0.00365,1,0.102,0.195,0.00765,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2021-11-06,2021,2,6,310,166.85,0.79,5,Dry,23,4,2,2,19,50,0.3,116.8,0.7,116.8,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00568,0.000223,0.0927,0.00363,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,624
2021-11-07,2021,2,6,311,164.94,0.8,5,Dry,23,4,2,2,19,50,0.3,114.9,0.7,114.9,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.00552,0.000216,0.0919,0.0036,1,0.0977,0.19,0.00742,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2021-11-08,2021,2,6,312,163.02,0.81,5,Dry,23,4,2,2,19,50,0.31,113,0.69,113,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00536,0.00021,0.091,0.00357,1,0.0951,0.186,0.00729,25.3,0.92,0.97,0.892,25.8,25.1,25.1,602
2021-11-09,2021,2,6,313,161.11,0.81,5,Dry,23,4,2,2,19,50,0.31,111.1,0.69,111.1,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.00519,0.000204,0.0902,0.00353,1,0.0925,0.183,0.00716,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
2021-11-10,2021,2,6,314,160.84,0.81,5,Dry,23,4,2,2,19,50,0.31,110.8,0.69,110.8,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00517,0.000203,0.0901,0.00353,1,0.0921,0.182,0.00714,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2021-11-11,2021,2,6,315,158.92,0.82,5,Dry,23,4,2,2,19,50,0.32,108.9,0.69,108.9,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00501,0.000196,0.0892,0.0035,1,0.0895,0.179,0.00701,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2021-11-12,2021,2,7,316,161.93,0.81,5,Dry,23,4,2,2,19,50,0.31,111.9,0.69,111.9,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00526,0.000206,0.0905,0.00355,1,0.0936,0.184,0.00721,25.3,0.919,0.97,0.892,25.6,24.8,24.8,595
2021-11-13,2021,2,7,317,167.67,0.79,5,Dry,23,4,2,2,19,50,0.3,117.7,0.7,117.7,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00575,0.000225,0.093,0.00364,1,0.101,0.194,0.00761,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2021-11-14,2021,2,7,318,173.96,0.77,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2021-11-15,2021,2,7,319,176.42,0.76,5,Dry,23,4,2,2,19,50,0.28,126.4,0.72,126.4,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.0065,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2021-11-16,2021,2,7,320,174.51,0.76,5,Dry,23,4,2,2,19,50,0.29,124.5,0.71,124.5,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0897,0.00633,0.000248,0.096,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
2021-11-17,2021,2,7,321,171.5,0.77,5,Dry,23,4,2,2,19,50,0.29,121.5,0.71,121.5,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0886,0.00608,0.000238,0.0947,0.00371,1,0.107,0.201,0.00788,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2021-11-18,2021,2,7,322,168.49,0.78,5,Dry,23,4,2,2,19,50,0.3,118.5,0.7,118.5,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0876,0.00582,0.000228,0.0934,0.00366,1,0.102,0.196,0.00767,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2021-11-19,2021,2,8,323,169.31,0.78,5,Dry,23,4,2,2,19,50,0.29,119.3,0.7,119.3,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.00589,0.000231,0.0938,0.00367,1,0.104,0.197,0.00773,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
2021-11-20,2021,2,8,324,170.13,0.78,5,Dry,23,4,2,2,19,50,0.29,120.1,0.71,120.1,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00596,0.000233,0.0941,0.00369,1,0.105,0.199,0.00778,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2021-11-21,2021,2,8,325,172.05,0.77,5,Dry,23,4,2,2,19,50,0.29,122,0.71,122,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0888,0.00612,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,654
2021-11-22,2021,2,8,326,174.51,0.76,5,Dry,23,4,2,2,19,50,0.29,124.5,0.71,124.5,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0897,0.00633,0.000248,0.096,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
2021-11-23,2021,2,8,327,172.59,0.77,5,Dry,23,4,2,2,19,50,0.29,122.6,0.71,122.6,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.089,0.00617,0.000242,0.0952,0.00373,1,0.108,0.203,0.00795,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2021-11-24,2021,2,8,328,170.13,0.78,5,Dry,23,4,2,2,19,50,0.29,120.1,0.71,120.1,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00596,0.000233,0.0941,0.00369,1,0.105,0.199,0.00778,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2021-11-25,2021,2,8,329,167.67,0.79,5,Dry,23,4,2,2,19,50,0.3,117.7,0.7,117.7,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00575,0.000225,0.093,0.00364,1,0.101,0.194,0.00761,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2021-11-26,2021,2,9,330,166.31,0.79,5,Dry,23,4,2,2,19,50,0.3,116.3,0.7,116.3,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00564,0.000221,0.0925,0.00362,1,0.0995,0.192,0.00752,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2021-11-27,2021,2,9,331,164.39,0.8,5,Dry,23,4,2,2,19,50,0.3,114.4,0.7,114.4,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00547,0.000214,0.0916,0.00359,1,0.0969,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2021-11-28,2021,2,9,332,165.21,0.8,5,Dry,23,4,2,2,19,50,0.3,115.2,0.7,115.2,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00554,0.000217,0.092,0.0036,1,0.098,0.19,0.00744,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2021-11-29,2021,2,9,333,164.39,0.8,5,Dry,23,4,2,2,19,50,0.3,114.4,0.7,114.4,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00547,0.000214,0.0916,0.00359,1,0.0969,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2021-11-30,2021,2,9,334,161.93,0.81,5,Dry,23,4,2,2,19,50,0.31,111.9,0.69,111.9,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00526,0.000206,0.0905,0.00355,1,0.0936,0.184,0.00721,25.3,0.919,0.97,0.892,25.6,24.8,24.8,595
2021-12-01,2021,3,9,335,160.56,0.82,5,Dry,26,4,3,2,24,59,0.37,101.6,0.63,101.6,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.083,0.00438,0.000172,0.0874,0.00342,1,0.0796,0.167,0.00654,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2021-12-02,2021,3,9,336,160.29,0.82,5,Dry,26,4,3,2,24,59,0.37,101.3,0.63,101.3,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0829,0.00436,0.000171,0.0873,0.00342,1,0.0792,0.167,0.00653,25.4,0.912,0.969,0.884,23,22.3,22.3,534
2021-12-03,2021,3,10,337,158.38,0.82,5,Dry,26,4,3,2,24,59,0.37,99.38,0.63,99.38,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0823,0.0042,0.000164,0.0864,0.00339,1,0.0767,0.163,0.00639,25.4,0.911,0.968,0.883,22.5,21.8,21.8,523
2021-12-04,2021,3,10,338,158.1,0.83,5,Dry,26,4,3,2,24,59,0.37,99.1,0.63,99.1,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00417,0.000164,0.0863,0.00338,1,0.0763,0.163,0.00637,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
2021-12-05,2021,3,10,339,157.83,0.83,5,Dry,26,4,3,2,24,59,0.37,98.83,0.63,98.83,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00415,0.000163,0.0862,0.00338,1,0.0759,0.162,0.00635,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2021-12-06,2021,3,10,340,160.84,0.81,5,Dry,26,4,3,2,24,59,0.37,101.8,0.63,101.8,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.00441,0.000173,0.0875,0.00343,1,0.08,0.168,0.00656,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2021-12-07,2021,3,10,341,166.58,0.79,5,Dry,26,4,3,2,24,59,0.35,107.6,0.65,107.6,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0851,0.00489,0.000192,0.09,0.00353,1,0.0877,0.178,0.00696,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2021-12-08,2021,3,10,342,169.04,0.78,5,Dry,26,4,3,2,24,59,0.35,110,0.65,110,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.086,0.0051,0.0002,0.0911,0.00357,1,0.0911,0.182,0.00713,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2021-12-09,2021,3,10,343,169.31,0.78,5,Dry,26,4,3,2,24,59,0.35,110.3,0.65,110.3,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00513,0.000201,0.0912,0.00357,1,0.0914,0.183,0.00715,25.4,0.918,0.97,0.891,25.2,24.4,24.4,586
2021-12-10,2021,3,11,344,169.59,0.78,5,Dry,26,4,3,2,24,59,0.35,110.6,0.65,110.6,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0862,0.00515,0.000202,0.0914,0.00358,1,0.0918,0.183,0.00717,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2021-12-11,2021,3,11,345,170.95,0.78,5,Dry,26,4,3,2,24,59,0.34,112,0.66,112,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0867,0.00527,0.000206,0.092,0.0036,1,0.0936,0.186,0.00727,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2021-12-12,2021,3,11,346,171.23,0.78,5,Dry,26,4,3,2,24,59,0.34,112.2,0.66,112.2,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0868,0.00529,0.000207,0.0921,0.0036,1,0.094,0.186,0.00729,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2021-12-13,2021,3,11,347,172.59,0.77,5,Dry,26,4,3,2,24,59,0.34,113.6,0.66,113.6,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.00541,0.000212,0.0927,0.00363,1,0.0958,0.189,0.00738,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2021-12-14,2021,3,11,348,173.96,0.77,5,Dry,26,4,3,2,24,59,0.34,115,0.66,115,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0878,0.00552,0.000216,0.0933,0.00365,1,0.0977,0.191,0.00747,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2021-12-15,2021,3,11,349,173.14,0.77,5,Dry,26,4,3,2,24,59,0.34,114.1,0.66,114.1,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00545,0.000213,0.0929,0.00364,1,0.0966,0.19,0.00742,25.4,0.921,0.97,0.893,26.1,25.4,25.4,608
2021-12-16,2021,3,11,350,176.15,0.76,5,Dry,26,4,3,2,24,59,0.34,117.2,0.67,117.2,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.00571,0.000223,0.0942,0.00369,1,0.101,0.195,0.00763,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2021-12-17,2021,3,12,351,180.25,0.75,5,Dry,26,4,3,2,24,59,0.33,121.3,0.67,121.3,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00606,0.000237,0.096,0.00376,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2021-12-18,2021,3,12,352,184.35,0.73,5,Dry,26,4,3,2,24,59,0.32,125.3,0.68,125.3,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.0064,0.00025,0.0978,0.00383,1,0.112,0.21,0.0082,25.4,0.929,0.97,0.901,28.9,28.1,28.1,674
2021-12-19,2021,3,12,353,187.36,0.72,5,Dry,26,4,3,2,24,59,0.32,128.4,0.69,128.4,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00666,0.00026,0.0991,0.00388,1,0.116,0.215,0.0084,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2021-12-20,2021,3,12,354,188.73,0.72,5,Dry,26,4,3,2,24,59,0.31,129.7,0.69,129.7,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00678,0.000265,0.0997,0.0039,1,0.118,0.217,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2021-12-21,2021,3,12,355,191.19,0.71,5,Dry,26,4,3,2,24,59,0.31,132.2,0.69,132.2,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00699,0.000273,0.101,0.00394,1,0.121,0.222,0.00867,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2021-12-22,2021,3,12,356,193.65,0.7,5,Dry,26,4,3,2,24,59,0.3,134.7,0.69,134.7,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.0072,0.000281,0.102,0.00398,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
2021-12-23,2021,3,12,357,195.56,0.69,5,Dry,26,4,3,2,24,59,0.3,136.6,0.7,136.6,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00736,0.000288,0.103,0.00401,1,0.127,0.23,0.00897,25.4,0.933,0.97,0.905,31.7,30.7,30.7,738
2021-12-24,2021,3,13,358,196.93,0.68,5,Dry,26,4,3,2,24,59,0.3,137.9,0.7,137.9,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00747,0.000292,0.103,0.00404,1,0.129,0.232,0.00907,25.4,0.934,0.97,0.906,32,31.1,31.1,746
2021-12-25,2021,3,13,359,196.11,0.69,5,Dry,26,4,3,2,24,59,0.3,137.1,0.7,137.1,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.0074,0.000289,0.103,0.00402,1,0.128,0.231,0.00901,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
2021-12-26,2021,3,13,360,195.84,0.69,5,Dry,26,4,3,2,24,59,0.3,136.8,0.7,136.8,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00738,0.000288,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,739
2021-12-27,2021,3,13,361,195.02,0.69,5,Dry,26,4,3,2,24,59,0.3,136,0.7,136,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00731,0.000286,0.102,0.00401,1,0.126,0.229,0.00893,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2021-12-28,2021,3,13,362,193.1,0.7,5,Dry,26,4,3,2,24,59,0.31,134.1,0.69,134.1,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00715,0.000279,0.102,0.00397,1,0.124,0.225,0.0088,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2021-12-29,2021,3,13,363,193.38,0.7,5,Dry,26,4,3,2,24,59,0.3,134.4,0.69,134.4,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00717,0.00028,0.102,0.00398,1,0.124,0.226,0.00882,25.4,0.932,0.97,0.904,31.2,30.2,30.2,725
2021-12-30,2021,3,13,364,193.65,0.7,5,Dry,26,4,3,2,24,59,0.3,134.7,0.69,134.7,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.0072,0.000281,0.102,0.00398,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
2021-12-31,2021,3,14,365,195.56,0.69,5,Dry,26,4,3,2,24,59,0.3,136.6,0.7,136.6,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00736,0.000288,0.103,0.00401,1,0.127,0.23,0.00897,25.4,0.933,0.97,0.905,31.7,30.7,30.7,738
2022-01-01,2021,4,14,1,196.38,0.69,5,Dry,29,5,4,2,33,73,0.37,123.4,0.63,123.4,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0925,0.00624,0.000244,0.0987,0.00386,1,0.109,0.208,0.00812,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2022-01-02,2021,4,14,2,196.66,0.69,5,Dry,29,5,4,2,33,73,0.37,123.7,0.63,123.7,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0926,0.00626,0.000245,0.0988,0.00386,1,0.109,0.208,0.00814,25.4,0.927,0.97,0.9,28.6,27.7,27.7,665
2022-01-03,2021,4,14,3,200.76,0.67,5,Dry,29,5,4,2,33,73,0.36,127.8,0.64,127.8,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.094,0.00661,0.000258,0.101,0.00393,1,0.115,0.216,0.00842,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2022-01-04,2021,4,14,4,203.22,0.66,5,Dry,29,5,4,2,33,73,0.36,130.2,0.64,130.2,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0949,0.00682,0.000267,0.102,0.00398,1,0.118,0.22,0.0086,25.4,0.931,0.97,0.903,30.1,29.2,29.2,702
2022-01-05,2021,4,14,5,207.32,0.65,5,Dry,29,5,4,2,33,73,0.35,134.3,0.65,134.3,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0963,0.00717,0.00028,0.104,0.00405,1,0.124,0.227,0.0089,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2022-01-06,2021,4,14,6,209.78,0.64,5,Dry,29,5,4,2,33,73,0.35,136.8,0.65,136.8,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0972,0.00738,0.000289,0.105,0.0041,1,0.127,0.232,0.00907,25.3,0.933,0.97,0.905,31.7,30.7,30.7,738
2022-01-07,2021,4,15,7,212.79,0.63,5,Dry,29,5,4,2,33,73,0.34,139.8,0.66,139.8,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0983,0.00763,0.000299,0.106,0.00415,1,0.131,0.237,0.00929,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2022-01-08,2021,4,15,8,216.89,0.62,5,Dry,29,5,4,2,33,73,0.34,143.9,0.66,143.9,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0997,0.00798,0.000313,0.108,0.00422,1,0.137,0.244,0.00959,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2022-01-09,2021,4,15,9,219.35,0.61,5,Dry,29,5,4,2,33,73,0.33,146.3,0.67,146.3,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.00819,0.000321,0.109,0.00427,1,0.14,0.249,0.00977,25.2,0.937,0.97,0.909,33.9,32.9,32.9,790
2022-01-10,2021,4,15,10,222.36,0.6,5,Dry,29,5,4,2,33,73,0.33,149.4,0.67,149.4,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00845,0.000332,0.11,0.00432,1,0.144,0.254,0.00998,25.2,0.938,0.97,0.91,34.7,33.6,33.6,807
2022-01-11,2021,4,15,11,225.37,0.59,5,Dry,29,5,4,2,33,73,0.32,152.4,0.68,152.4,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.0087,0.000342,0.111,0.00438,1,0.148,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.3,34.3,823
2022-01-12,2021,4,15,12,227.83,0.59,5,Dry,29,5,4,2,33,73,0.32,154.8,0.68,154.8,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00891,0.00035,0.112,0.00442,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.9,34.9,837
2022-01-13,2021,4,15,13,230.29,0.58,5,Dry,29,5,4,2,33,73,0.32,157.3,0.68,157.3,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00912,0.000359,0.114,0.00447,1,0.155,0.268,0.0106,25.1,0.941,0.97,0.913,36.5,35.4,35.4,850
2022-01-14,2021,4,16,14,229.47,0.58,5,Dry,29,5,4,2,33,73,0.32,156.5,0.68,156.5,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00905,0.000356,0.113,0.00445,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,845
2022-01-15,2021,4,16,15,225.37,0.59,5,Dry,29,5,4,2,33,73,0.32,152.4,0.68,152.4,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.0087,0.000342,0.111,0.00438,1,0.148,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.3,34.3,823
2022-01-16,2021,4,16,16,221.81,0.6,5,Dry,29,5,4,2,33,73,0.33,148.8,0.67,148.8,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.0084,0.00033,0.11,0.00431,1,0.143,0.253,0.00994,25.2,0.938,0.97,0.91,34.5,33.5,33.5,804
2022-01-17,2021,4,16,17,219.35,0.61,5,Dry,29,5,4,2,33,73,0.33,146.3,0.67,146.3,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.00819,0.000321,0.109,0.00427,1,0.14,0.249,0.00977,25.2,0.937,0.97,0.909,33.9,32.9,32.9,790
2022-01-18,2021,4,16,18,219.63,0.61,5,Dry,29,5,4,2,33,73,0.33,146.6,0.67,146.6,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00821,0.000322,0.109,0.00427,1,0.14,0.249,0.00979,25.2,0.937,0.97,0.909,34,33,33,792
2022-01-19,2021,4,16,19,222.09,0.6,5,Dry,29,5,4,2,33,73,0.33,149.1,0.67,149.1,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00842,0.000331,0.11,0.00432,1,0.144,0.254,0.00996,25.2,0.938,0.97,0.91,34.6,33.6,33.6,805
2022-01-20,2021,4,16,20,226.19,0.59,5,Dry,29,5,4,2,33,73,0.32,153.2,0.68,153.2,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00877,0.000345,0.112,0.00439,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.912,35.6,34.5,34.5,828
2022-01-21,2021,4,17,21,227.56,0.59,5,Dry,29,5,4,2,33,73,0.32,154.6,0.68,154.6,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.103,0.00889,0.000349,0.112,0.00442,1,0.151,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.8,34.8,835
2022-01-22,2021,4,17,22,225.64,0.59,5,Dry,29,5,4,2,33,73,0.32,152.6,0.68,152.6,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00872,0.000343,0.112,0.00438,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.4,34.4,825
2022-01-23,2021,4,17,23,225.37,0.59,5,Dry,29,5,4,2,33,73,0.32,152.4,0.68,152.4,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.0087,0.000342,0.111,0.00438,1,0.148,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.3,34.3,823
2022-01-24,2021,4,17,24,224.55,0.59,5,Dry,29,5,4,2,33,73,0.33,151.6,0.68,151.6,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.102,0.00863,0.000339,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.2,34.1,34.1,819
2022-01-25,2021,4,17,25,225.37,0.59,5,Dry,29,5,4,2,33,73,0.32,152.4,0.68,152.4,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.0087,0.000342,0.111,0.00438,1,0.148,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.3,34.3,823
2022-01-26,2021,4,17,26,228.92,0.58,5,Dry,29,5,4,2,33,73,0.32,155.9,0.68,155.9,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.009,0.000354,0.113,0.00444,1,0.153,0.266,0.0105,25.2,0.941,0.97,0.912,36.2,35.1,35.1,843
2022-01-27,2021,4,17,27,235.76,0.57,5,Dry,29,5,4,2,33,73,0.31,162.8,0.69,162.8,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00958,0.000378,0.116,0.00457,1,0.162,0.278,0.011,25.1,0.943,0.971,0.916,37.8,36.7,36.7,881
2022-01-28,2021,4,18,28,242.59,0.56,5,Dry,29,5,4,2,33,73,0.3,169.6,0.7,169.6,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000401,0.119,0.00469,1,0.171,0.29,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
2022-01-29,2021,4,18,29,248.34,0.54,5,Dry,29,5,4,2,33,73,0.29,175.3,0.71,175.3,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0107,0.000421,0.121,0.0048,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,955
2022-01-30,2021,4,18,30,253.53,0.54,5,Dry,29,5,4,2,33,73,0.29,180.5,0.71,180.5,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000439,0.124,0.00489,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,41.9,41.1,41.1,987
2022-01-31,2021,4,18,31,258.18,0.53,5,Dry,29,5,4,2,33,73,0.28,185.2,0.72,185.2,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000455,0.126,0.00498,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,43,42.2,42.2,1010
2022-02-01,2021,5,18,32,263.92,0.52,5,Dry,31,6,4,3,41,85,0.32,178.9,0.68,178.9,0,0,0,0,-3,3,31,6,4,0,44,220,990,964.8,25.2,0.113,0.011,0.000434,0.124,0.00492,1,0.184,0.308,0.0122,24.9,0.948,0.979,0.928,41.5,40.6,40.6,975
2022-02-02,2021,5,18,33,269.66,0.51,5,Dry,31,6,4,3,41,85,0.32,184.7,0.69,184.7,0,0,0,0,-3,3,31,6,4,0,44,226,990,964.8,25.2,0.115,0.0114,0.000454,0.127,0.00502,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,42.8,42,42,1010
2022-02-03,2021,5,18,34,275.41,0.5,5,Dry,31,6,4,3,41,85,0.31,190.4,0.69,190.4,0,0,0,0,-3,3,31,6,4,0,44,231,990,964.8,25.2,0.117,0.0119,0.000474,0.129,0.00512,1,0.2,0.329,0.013,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
2022-02-04,2021,5,19,35,281.15,0.5,5,Dry,31,6,4,3,41,85,0.3,196.2,0.7,196.2,0,0,0,0,-3,3,31,6,4,0,44,237,990,964.8,25.2,0.119,0.0124,0.000493,0.132,0.00523,1,0.207,0.339,0.0135,24.8,0.954,0.98,0.934,45.6,44.6,44.6,1070
2022-02-05,2021,5,19,36,287.44,0.49,5,Dry,31,6,4,3,41,85,0.3,202.4,0.7,202.4,0,0,0,0,-3,3,31,6,4,0,44,243,990,964.8,25.2,0.121,0.013,0.000515,0.134,0.00534,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47,46.1,46.1,1110
2022-02-06,2021,5,19,37,293.73,0.48,5,Dry,31,6,4,3,41,85,0.29,208.7,0.71,208.7,0,0,0,0,-3,3,31,6,4,0,44,250,990,964.9,25.1,0.124,0.0135,0.000537,0.137,0.00546,1,0.224,0.361,0.0144,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
2022-02-07,2021,5,19,38,298.38,0.47,5,Dry,31,6,4,3,41,85,0.28,213.4,0.71,213.4,0,0,0,0,-3,3,31,6,4,0,44,254,990,964.9,25.1,0.125,0.0139,0.000553,0.139,0.00554,1,0.231,0.37,0.0147,24.7,0.957,0.98,0.938,49.5,48.2,48.2,1160
2022-02-08,2021,5,19,39,302.48,0.47,5,Dry,31,6,4,3,41,85,0.28,217.5,0.72,217.5,0,0,0,0,-3,3,31,6,4,0,44,258,990,964.9,25.1,0.127,0.0142,0.000567,0.141,0.00562,1,0.236,0.377,0.015,24.7,0.958,0.98,0.939,50.5,48.2,48.2,1160
2022-02-09,2021,5,19,40,306.58,0.47,5,Dry,31,6,4,3,41,85,0.28,221.6,0.72,221.6,0,0,0,0,-3,3,31,6,4,0,44,263,990,964.9,25.1,0.128,0.0146,0.000582,0.143,0.0057,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2022-02-10,2021,5,19,41,311.77,0.46,5,Dry,31,6,4,3,41,85,0.27,226.8,0.73,226.8,0,0,0,0,-3,3,31,6,4,0,44,268,990,965,25,0.13,0.015,0.0006,0.145,0.00579,1,0.249,0.394,0.0157,24.6,0.959,0.98,0.94,52.6,48.2,48.2,1160
2022-02-11,2021,5,20,42,318.06,0.45,5,Dry,31,6,4,3,41,85,0.27,233.1,0.73,233.1,0,0,0,0,-3,3,31,6,4,0,44,274,990,965,25,0.132,0.0156,0.000622,0.148,0.00591,2,0.0998,0.248,0.0099,24.8,0.924,0.97,0.896,26.1,25.4,50.7,1220
2022-02-12,2021,5,20,43,323.26,0.45,5,Dry,31,6,4,3,41,85,0.26,238.3,0.74,238.3,0,0,0,0,-3,3,31,6,4,0,44,279,990,965,25,0.134,0.016,0.000641,0.15,0.00601,2,0.103,0.253,0.0101,24.7,0.926,0.97,0.898,26.7,25.9,51.9,1250
2022-02-13,2021,5,20,44,327.36,0.44,5,Dry,31,6,4,3,41,85,0.26,242.4,0.74,242.4,0,0,0,0,-3,3,31,6,4,0,44,283,990,965,25,0.136,0.0164,0.000655,0.152,0.00608,2,0.106,0.258,0.0103,24.7,0.927,0.97,0.899,27.2,26.4,52.8,1270
2022-02-14,2021,5,20,45,333.65,0.44,5,Dry,31,6,4,3,41,85,0.26,248.7,0.74,248.7,0,0,0,0,-3,3,31,6,4,0,44,290,990,965.1,24.9,0.138,0.0169,0.000677,0.155,0.0062,2,0.11,0.265,0.0106,24.7,0.929,0.97,0.901,27.9,27.1,54.2,1300
2022-02-15,2021,5,20,46,341.58,0.43,5,Dry,31,6,4,3,41,85,0.25,256.6,0.75,256.6,0,0,0,0,-3,3,31,6,4,0,44,298,990,965.1,24.9,0.141,0.0201,0.000808,0.161,0.00645,2,0.116,0.276,0.0111,24.6,0.931,0.97,0.903,28.8,28,55.9,1340
2022-02-16,2021,5,20,47,351.15,0.42,5,Dry,31,6,4,3,41,85,0.24,266.1,0.76,266.1,0,0,0,0,-3,3,31,6,4,0,44,307,990,965.2,24.8,0.144,0.0246,0.000991,0.169,0.00678,2,0.122,0.291,0.0117,24.6,0.933,0.97,0.905,29.9,29,58,1390
2022-02-17,2021,5,20,48,361.27,0.41,5,Dry,31,6,4,3,41,85,0.23,276.3,0.77,276.3,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.148,0.0294,0.00119,0.177,0.00714,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31,30.1,60.2,1440
2022-02-18,2021,5,21,49,369.2,0.4,5,Dry,31,6,4,3,41,85,0.23,284.2,0.77,284.2,0,0,0,0,-3,3,31,6,4,0,44,325,990,965.2,24.8,0.15,0.0331,0.00134,0.183,0.00741,2,0.134,0.318,0.0128,24.4,0.937,0.97,0.909,31.9,30.9,61.9,1490
2022-02-19,2021,5,21,50,379.86,0.39,5,Dry,31,6,4,3,41,85,0.22,294.9,0.78,294.9,0,0,0,0,-3,3,31,6,4,0,44,336,990,965.3,24.7,0.154,0.0382,0.00155,0.192,0.00778,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2022-02-20,2021,5,21,51,392.16,0.38,5,Dry,31,6,4,3,41,85,0.22,307.2,0.78,307.2,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.158,0.044,0.00178,0.202,0.00821,2,0.15,0.352,0.0143,24.3,0.941,0.97,0.913,34.4,33.4,66.8,1600
2022-02-21,2021,5,21,52,405.56,0.37,5,Dry,31,6,4,3,41,85,0.21,320.6,0.79,320.6,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0503,0.00205,0.213,0.00869,2,0.159,0.372,0.0152,24.2,0.944,0.97,0.915,35.9,34.8,69.6,1670
2022-02-22,2021,5,21,53,422.24,0.36,5,Dry,31,6,4,3,41,85,0.2,337.2,0.8,337.2,0,0,0,0,-3,3,31,6,4,0,44,378,990,965.5,24.5,0.169,0.0582,0.00237,0.227,0.00927,2,0.17,0.397,0.0162,24.1,0.946,0.971,0.919,37.7,36.6,73.3,1760
2022-02-23,2021,5,21,54,440.02,0.35,5,Dry,31,6,4,3,41,85,0.19,355,0.81,355,0,0,0,0,-3,3,31,6,4,0,44,396,990,965.6,24.4,0.175,0.0666,0.00273,0.242,0.0099,2,0.182,0.424,0.0174,24,0.949,0.975,0.926,39.6,38.7,77.3,1860
2022-02-24,2021,5,21,55,459.43,0.33,5,Dry,31,6,4,3,41,85,0.18,374.4,0.81,374.4,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0757,0.00311,0.258,0.0106,2,0.195,0.453,0.0186,23.9,0.952,0.98,0.932,41.7,40.9,81.8,1960
2022-02-25,2021,5,22,56,478.84,0.32,5,Dry,31,6,4,3,41,85,0.18,393.8,0.82,393.8,0,0,0,0,-3,3,31,6,4,0,44,435,990,965.8,24.2,0.189,0.0849,0.0035,0.274,0.0113,2,0.208,0.482,0.0199,23.8,0.954,0.98,0.935,43.8,42.9,85.8,2060
2022-02-26,2021,5,22,57,501.54,0.31,5,Dry,31,6,4,3,41,85,0.17,416.5,0.83,416.5,0,0,0,0,-3,3,31,6,4,0,44,458,990,965.9,24.1,0.197,0.0956,0.00396,0.293,0.0121,2,0.224,0.516,0.0214,23.6,0.956,0.98,0.937,46.1,45.2,90.4,2170
2022-02-27,2021,5,22,58,526.42,0.29,5,Dry,31,6,4,3,41,85,0.16,441.4,0.84,441.4,0,0,0,0,-3,3,31,6,4,0,44,482,990,966,24,0.206,0.107,0.00447,0.313,0.013,2,0.24,0.554,0.023,23.5,0.958,0.98,0.939,48.7,47.7,95.4,2290
2022-02-28,2021,5,22,59,549.66,0.28,5,Dry,31,6,4,3,41,85,0.15,464.7,0.84,464.7,0,0,0,0,-3,3,31,6,4,0,44,506,990,966.1,23.9,0.214,0.118,0.00495,0.332,0.0139,2,0.256,0.588,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2022-03-01,2021,6,22,60,569.63,0.27,5,Dry,36,8,6,4,53,107,0.19,462.6,0.81,462.6,0,0,0,0,-4,4,36,8,6,0,57,513,990,966.2,23.8,0.218,0.117,0.00492,0.335,0.0141,2,0.255,0.59,0.0248,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
2022-03-02,2021,6,22,61,591.23,0.26,5,Dry,36,8,6,4,53,107,0.18,484.2,0.82,484.2,0,0,0,0,-4,4,36,8,6,0,57,534,990,966.3,23.7,0.23,0.128,0.00537,0.358,0.0151,2,0.269,0.627,0.0264,23.1,0.956,0.98,0.937,52.5,48.2,96.4,2310
2022-03-03,2021,6,22,62,615.02,0.25,5,Dry,36,8,6,4,53,107,0.17,508,0.83,508,0,0,0,0,-4,4,36,8,6,0,57,558,990,966.4,23.6,0.244,0.14,0.00594,0.384,0.0162,3,0.171,0.555,0.0235,23.1,0.947,0.97,0.919,36.3,35.2,106,2540
2022-03-04,2021,6,23,63,634.98,0.24,5,Dry,36,8,6,4,53,107,0.17,528,0.83,528,0,0,0,0,-4,4,36,8,6,0,57,578,990,966.4,23.6,0.255,0.154,0.00652,0.409,0.0173,3,0.18,0.589,0.025,23,0.949,0.971,0.921,37.6,36.5,110,2630
2022-03-05,2021,6,23,64,656.58,0.23,5,Dry,36,8,6,4,53,107,0.16,549.6,0.84,549.6,0,0,0,0,-4,4,36,8,6,0,57,600,990,966.5,23.5,0.267,0.168,0.00716,0.435,0.0185,3,0.19,0.625,0.0266,22.8,0.951,0.974,0.926,39,38,114,2740
2022-03-06,2021,6,23,65,680.91,0.22,5,Dry,36,8,6,4,53,107,0.16,573.9,0.84,573.9,0,0,0,0,-4,4,36,8,6,0,57,624,990,966.6,23.4,0.281,0.184,0.00789,0.465,0.0199,3,0.201,0.666,0.0285,22.7,0.952,0.977,0.931,40.6,39.7,119,2860
2022-03-07,2021,6,23,66,706.34,0.22,5,Dry,36,8,6,4,53,107,0.15,599.3,0.85,599.3,0,0,0,0,-4,4,36,8,6,0,57,649,990,966.7,23.3,0.296,0.201,0.00865,0.497,0.0213,3,0.212,0.709,0.0305,22.6,0.954,0.98,0.935,42.2,41.3,124,2980
2022-03-08,2021,6,23,67,732.87,0.21,5,Dry,36,8,6,4,53,107,0.15,625.9,0.85,625.9,0,0,0,0,-4,4,36,8,6,0,57,676,990,966.8,23.2,0.311,0.219,0.00946,0.53,0.0229,3,0.224,0.754,0.0325,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2022-03-09,2021,6,23,68,759.39,0.2,5,Dry,36,8,6,4,53,107,0.14,652.4,0.86,652.4,0,0,0,0,-4,4,36,8,6,0,57,702,990,966.9,23.1,0.326,0.237,0.0103,0.562,0.0244,3,0.236,0.799,0.0346,22.3,0.956,0.98,0.937,45.4,44.5,134,3200
2022-03-10,2021,6,23,69,777.27,0.19,5,Dry,36,8,6,4,53,107,0.14,670.3,0.86,670.3,0,0,0,0,-4,4,36,8,6,0,57,720,990,967,23,0.336,0.249,0.0108,0.585,0.0254,3,0.244,0.829,0.036,22.2,0.957,0.98,0.938,46.5,45.5,137,3280
2022-03-11,2021,6,24,70,792.67,0.19,5,Dry,36,8,6,4,53,107,0.14,685.7,0.86,685.7,0,0,0,0,-4,4,36,8,6,0,57,736,990,967.1,22.9,0.345,0.259,0.0113,0.604,0.0263,3,0.251,0.855,0.0373,22.1,0.957,0.98,0.938,47.4,46.4,139,3340
2022-03-12,2021,6,24,71,810.7,0.18,5,Dry,36,8,6,4,53,107,0.13,703.7,0.87,703.7,0,0,0,0,-4,4,36,8,6,0,57,754,990,967.1,22.9,0.355,0.271,0.0119,0.626,0.0274,3,0.259,0.885,0.0387,22,0.957,0.98,0.938,48.4,47.4,142,3410
2022-03-13,2021,6,24,72,826.83,0.17,5,Dry,36,8,6,4,53,107,0.13,719.8,0.87,719.8,0,0,0,0,-4,4,36,8,6,0,57,770,990,967.2,22.8,0.364,0.282,0.0124,0.646,0.0283,3,0.266,0.912,0.04,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
2022-03-14,2021,6,24,73,843.97,0.17,5,Dry,36,8,6,4,53,107,0.13,737,0.87,737,0,0,0,0,-4,4,36,8,6,0,57,787,990,967.3,22.7,0.375,0.293,0.0129,0.669,0.0294,3,0.274,0.943,0.0415,21.8,0.957,0.98,0.938,50.2,48.2,145,3470
2022-03-15,2021,6,24,74,857.91,0.16,5,Dry,36,8,6,4,53,107,0.13,750.9,0.88,750.9,0,0,0,0,-4,4,36,8,6,0,57,801,990,967.3,22.7,0.388,0.302,0.0133,0.691,0.0305,3,0.28,0.971,0.0428,21.7,0.957,0.98,0.938,51,48.2,145,3470
2022-03-16,2021,6,24,75,868.16,0.16,5,Dry,36,8,6,4,53,107,0.12,761.2,0.88,761.2,0,0,0,0,-4,4,36,8,6,0,57,811,990,967.4,22.6,0.398,0.307,0.0136,0.705,0.0312,3,0.283,0.988,0.0437,21.6,0.957,0.98,0.937,51.5,48.2,145,3470
2022-03-17,2021,6,24,76,878.64,0.16,5,Dry,36,8,6,4,53,107,0.12,771.6,0.88,771.6,0,0,0,0,-4,4,36,8,6,0,57,822,990,967.4,22.6,0.407,0.312,0.0138,0.72,0.0319,3,0.286,1.01,0.0445,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2022-03-18,2021,6,25,77,889.34,0.16,5,Dry,36,8,6,4,53,107,0.12,782.3,0.88,782.3,0,0,0,0,-4,4,36,8,6,0,57,832,990,967.5,22.5,0.417,0.318,0.0141,0.735,0.0326,4,0.207,0.941,0.0417,21.6,0.953,0.975,0.929,39.5,38.5,154,3690
2022-03-19,2021,6,25,78,900.24,0.15,5,Dry,36,8,6,4,53,107,0.12,793.2,0.88,793.2,0,0,0,0,-4,4,36,8,6,0,57,843,990,967.5,22.5,0.427,0.323,0.0144,0.75,0.0333,4,0.21,0.96,0.0427,21.5,0.953,0.976,0.93,39.9,39,156,3740
2022-03-20,2021,6,25,79,906.87,0.15,5,Dry,36,8,6,4,53,107,0.12,799.9,0.88,799.9,0,0,0,0,-4,4,36,8,6,0,57,850,990,967.5,22.5,0.433,0.326,0.0145,0.759,0.0338,4,0.212,0.972,0.0432,21.5,0.953,0.976,0.931,40.2,39.3,157,3770
2022-03-21,2021,6,25,80,913.57,0.15,5,Dry,36,8,6,4,53,107,0.12,806.6,0.88,806.6,0,0,0,0,-4,4,36,8,6,0,57,857,990,967.6,22.4,0.439,0.329,0.0147,0.768,0.0342,4,0.215,0.983,0.0438,21.5,0.954,0.977,0.932,40.5,39.5,158,3800
2022-03-22,2021,6,25,81,924.89,0.15,5,Dry,36,8,6,4,53,107,0.12,817.9,0.88,817.9,0,0,0,0,-4,4,36,8,6,0,57,868,990,967.6,22.4,0.449,0.335,0.0149,0.784,0.035,4,0.219,1,0.0448,21.4,0.954,0.978,0.933,40.9,40,160,3840
2022-03-23,2021,6,25,82,941.03,0.15,5,Dry,36,8,6,4,53,107,0.11,834,0.89,834,0,0,0,0,-4,4,36,8,6,0,57,884,990,967.7,22.3,0.464,0.343,0.0153,0.807,0.0361,4,0.224,1.03,0.0462,21.3,0.954,0.979,0.935,41.6,40.7,163,3910
2022-03-24,2021,6,25,83,962.26,0.14,5,Dry,36,8,6,4,53,107,0.11,855.3,0.89,855.3,0,0,0,0,-4,4,36,8,6,0,57,905,990,967.7,22.3,0.484,0.353,0.0159,0.837,0.0376,4,0.231,1.07,0.048,21.2,0.955,0.98,0.936,42.4,41.6,166,3990
2022-03-25,2021,6,26,84,984,0.14,5,Dry,36,8,6,4,53,107,0.11,877,0.89,877,0,0,0,0,-4,4,36,8,6,0,57,927,990,967.8,22.2,0.504,0.363,0.0164,0.867,0.0391,4,0.238,1.11,0.0499,21.1,0.955,0.98,0.936,43.2,42.4,170,4070
2022-03-26,2021,6,26,85,1006.2,0.13,5,Dry,36,8,6,4,53,107,0.11,899.2,0.89,899.2,0,0,0,0,-4,4,36,8,6,0,57,949,990,967.9,22.1,0.524,0.374,0.0169,0.898,0.0407,4,0.246,1.14,0.0518,20.9,0.956,0.98,0.936,44.1,43.2,173,4150
2022-03-27,2021,6,26,86,1034,0.13,5,Dry,36,8,6,4,53,107,0.1,927,0.9,927,0,0,0,0,-4,4,36,8,6,0,57,977,990,968,22,0.549,0.388,0.0176,0.937,0.0426,4,0.255,1.19,0.0542,20.8,0.956,0.98,0.937,45.2,44.3,177,4250
2022-03-28,2021,6,26,87,1057.2,0.13,5,Dry,36,8,6,4,53,107,0.1,950.2,0.9,950.2,0,0,0,0,-4,4,36,8,6,0,57,1000,990,968.1,21.9,0.57,0.399,0.0182,0.969,0.0442,4,0.263,1.23,0.0562,20.7,0.956,0.98,0.937,46.1,45.1,181,4330
2022-03-29,2021,6,26,88,1080.8,0.12,5,Dry,36,8,6,4,53,107,0.099,973.8,0.9,973.8,0,0,0,0,-4,4,36,8,6,0,57,1020,990,968.2,21.8,0.592,0.41,0.0188,1,0.0459,4,0.271,1.27,0.0583,20.6,0.956,0.98,0.937,46.9,46,184,4420
