date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-03-30,2021,6,26,89,1110.1,0.12,5,Dry,36,8,6,4,53,107,0.096,1003,0.9,1003,0,0,0,0,-4,4,36,8,6,0,57,1050,990,968.2,21.8,0.63,0.43,0.0198,1.06,0.0487,4,0.281,1.34,0.0616,20.4,0.956,0.98,0.937,48,47,188,4510
2022-03-31,2021,6,26,90,1134.6,0.12,5,Dry,36,8,6,4,53,107,0.094,1028,0.91,1028,0,0,0,0,-4,4,36,8,6,0,57,1080,990,968.3,21.7,0.666,0.485,0.0224,1.15,0.0531,4,0.286,1.44,0.0663,20.2,0.955,0.98,0.936,48.7,47.7,191,4580
2022-04-01,2021,7,27,91,1153.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.13,1006,0.87,1006,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.657,0.436,0.0202,1.09,0.0506,4,0.281,1.37,0.0636,20.2,0.955,0.98,0.936,47.7,46.7,187,4490
2022-04-02,2021,7,27,92,1173.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.13,1025,0.87,1025,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.686,0.48,0.0223,1.17,0.0541,4,0.285,1.45,0.0673,20.1,0.955,0.98,0.936,48.3,47.3,189,4540
2022-04-03,2021,7,27,93,1193,0.11,4,Mod_Dry,45,11,10,10,72,148,0.12,1045,0.88,1045,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.715,0.524,0.0244,1.24,0.0576,4,0.289,1.53,0.0711,20,0.955,0.98,0.936,48.8,47.9,191,4600
2022-04-04,2021,7,27,94,1212.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.12,1065,0.88,1065,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.744,0.569,0.0265,1.31,0.0612,4,0.293,1.61,0.0749,19.8,0.955,0.98,0.936,49.4,48.2,193,4630
2022-04-05,2021,7,27,95,1227.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.12,1079,0.88,1079,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.765,0.601,0.0281,1.37,0.0639,4,0.296,1.66,0.0777,19.7,0.954,0.98,0.935,49.8,48.2,193,4630
2022-04-06,2021,7,27,96,1241.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.12,1094,0.88,1094,0,0,0,0,-10,10,45,11,10,0,82,1160,990,968.7,21.3,0.786,0.634,0.0297,1.42,0.0665,4,0.299,1.72,0.0805,19.6,0.954,0.98,0.935,50.2,48.2,193,4630
2022-04-07,2021,7,27,97,1256.1,0.1,4,Mod_Dry,45,11,10,10,72,148,0.12,1108,0.88,1100,8,2,0,0,-10,16,47,11,10,0,88,1170,990,968.7,21.3,0.798,0.648,0.0304,1.45,0.0679,4,0.3,1.75,0.082,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2022-04-08,2021,7,28,98,1270.7,0.1,4,Mod_Dry,45,11,10,10,72,148,0.12,1123,0.88,1100,23,5,1,1,-9,25,50,12,11,1,97,1170,990,968.8,21.2,0.805,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2022-04-09,2021,7,28,99,1297.2,0.1,4,Mod_Dry,45,11,10,10,72,148,0.11,1149,0.89,1100,49,11,1,1,-9,45,56,12,11,1,117,1180,990,968.8,21.2,0.814,0.648,0.0306,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2022-04-10,2021,7,28,100,1324,0.098,4,Mod_Dry,45,11,10,10,72,148,0.11,1176,0.89,1100,76,17,2,2,-8,63,62,13,12,2,135,1190,990,968.9,21.1,0.826,0.648,0.0307,1.47,0.0699,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2022-04-11,2021,7,28,101,1351,0.095,4,Mod_Dry,45,11,10,10,72,148,0.11,1203,0.89,1100,103,23,3,3,-7,81,68,14,13,3,153,1200,990,969,21,0.838,0.648,0.0309,1.49,0.0708,4,0.3,1.79,0.085,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2022-04-12,2021,7,28,102,1378.4,0.093,4,Mod_Dry,45,11,10,10,72,148,0.11,1230,0.89,1100,130,29,4,4,-6,99,74,15,14,4,171,1200,990,969.1,20.9,0.849,0.648,0.031,1.5,0.0716,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2022-04-13,2021,7,28,103,1393.7,0.091,4,Mod_Dry,45,11,10,10,72,148,0.11,1246,0.89,1100,146,33,4,4,-6,111,78,15,14,4,183,1210,990,969.1,20.9,0.855,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19.1,0.953,0.98,0.934,49,48,192,4610
2022-04-14,2021,7,28,104,1402.9,0.091,4,Mod_Dry,45,11,10,10,72,148,0.1,1255,0.9,1100,155,35,5,5,-5,115,80,16,15,5,187,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0725,4,0.3,1.81,0.0869,19,0.953,0.98,0.933,48.9,47.9,192,4600
2022-04-15,2021,7,29,105,1412.2,0.089,4,Mod_Dry,45,11,10,10,72,148,0.1,1264,0.9,1100,164,37,5,5,-5,122,82,16,15,5,194,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
2022-04-16,2021,7,29,106,1421.5,0.088,4,Mod_Dry,45,11,10,10,72,148,0.1,1273,0.9,1100,173,39,5,5,-5,129,84,16,15,5,201,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
2022-04-17,2021,7,29,107,1424.5,0.087,4,Mod_Dry,45,11,10,10,72,148,0.1,1277,0.9,1100,177,40,5,5,-5,132,85,16,15,5,204,1220,990,969.2,20.8,0.868,0.648,0.0312,1.52,0.0731,4,0.3,1.82,0.0875,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2022-04-18,2021,7,29,108,1427.7,0.087,4,Mod_Dry,45,11,10,10,72,148,0.1,1280,0.9,1100,180,41,5,5,-5,134,86,16,15,5,206,1220,990,969.3,20.7,0.87,0.648,0.0312,1.52,0.0732,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.7,191,4570
2022-04-19,2021,7,29,109,1424.5,0.087,4,Mod_Dry,45,11,10,10,72,148,0.1,1277,0.9,1100,177,40,5,5,-5,132,85,16,15,5,204,1220,990,969.2,20.8,0.868,0.648,0.0312,1.52,0.0731,4,0.3,1.82,0.0875,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2022-04-20,2021,7,29,110,1421.5,0.088,4,Mod_Dry,45,11,10,10,72,148,0.1,1273,0.9,1100,173,39,5,5,-5,129,84,16,15,5,201,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
2022-04-21,2021,7,29,111,1418.3,0.088,4,Mod_Dry,45,11,10,10,72,148,0.1,1270,0.9,1100,170,38,5,5,-5,127,83,16,15,5,199,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.7,191,4580
2022-04-22,2021,7,30,112,1409.1,0.09,4,Mod_Dry,45,11,10,10,72,148,0.1,1261,0.9,1100,161,36,5,5,-5,120,81,16,15,5,192,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
2022-04-23,2021,7,30,113,1399.8,0.091,4,Mod_Dry,45,11,10,10,72,148,0.11,1252,0.89,1100,152,34,5,5,-5,113,79,16,15,5,185,1210,990,969.2,20.8,0.86,0.648,0.0311,1.51,0.0723,4,0.3,1.81,0.0867,19,0.953,0.98,0.934,48.9,47.9,192,4600
2022-04-24,2021,7,30,114,1390.6,0.092,4,Mod_Dry,45,11,10,10,72,148,0.11,1243,0.89,1100,143,32,4,4,-6,109,77,15,14,4,181,1210,990,969.1,20.9,0.854,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
2022-04-25,2021,7,30,115,1369.2,0.094,4,Mod_Dry,45,11,10,10,72,148,0.11,1221,0.89,1100,121,27,4,4,-6,92,72,15,14,4,164,1200,990,969.1,20.9,0.846,0.648,0.0309,1.49,0.0714,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2022-04-26,2021,7,30,116,1348,0.096,4,Mod_Dry,45,11,10,10,72,148,0.11,1200,0.89,1100,100,23,3,3,-7,78,68,14,13,3,150,1200,990,969,21,0.838,0.648,0.0308,1.49,0.0707,4,0.3,1.79,0.085,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2022-04-27,2021,7,30,117,1327,0.098,4,Mod_Dry,45,11,10,10,72,148,0.11,1179,0.89,1100,79,18,2,2,-8,65,63,13,12,2,137,1190,990,968.9,21.1,0.827,0.648,0.0308,1.48,0.07,4,0.3,1.78,0.0843,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2022-04-28,2021,7,30,118,1306.1,0.1,4,Mod_Dry,45,11,10,10,72,148,0.11,1158,0.89,1100,58,13,2,2,-8,49,58,13,12,2,121,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0836,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2022-04-29,2021,7,31,119,1285.3,0.1,4,Mod_Dry,45,11,10,10,72,148,0.12,1137,0.89,1100,37,8,1,1,-9,36,53,12,11,1,108,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.0829,19.4,0.954,0.98,0.935,50,48.2,193,4630
2022-04-30,2021,7,31,120,1264.8,0.1,4,Mod_Dry,45,11,10,10,72,148,0.12,1117,0.88,1100,17,4,1,1,-9,20,49,12,11,1,92,1170,990,968.7,21.3,0.804,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2022-05-01,2021,8,31,121,1244.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1052,0.85,1052,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.727,0.541,0.0254,1.27,0.0594,4,0.29,1.56,0.0731,19.8,0.955,0.98,0.935,48.7,47.7,191,4580
2022-05-02,2021,8,31,122,1224.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.16,1032,0.84,1032,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.697,0.496,0.0232,1.19,0.0558,4,0.286,1.48,0.0692,19.9,0.955,0.98,0.936,48.1,47.2,189,4530
2022-05-03,2021,8,31,123,1204.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.16,1012,0.84,1012,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.668,0.451,0.021,1.12,0.0521,4,0.282,1.4,0.0653,20.1,0.955,0.98,0.936,47.5,46.6,186,4470
2022-05-04,2021,8,31,124,1184.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.16,992.5,0.84,992.5,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.639,0.419,0.0195,1.06,0.0492,4,0.277,1.34,0.0621,20.2,0.955,0.98,0.936,46.9,46,184,4410
2022-05-05,2021,8,31,125,1164.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.17,972.9,0.83,972.9,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.61,0.41,0.019,1.02,0.0473,4,0.271,1.29,0.0598,20.3,0.955,0.98,0.936,46.2,45.3,181,4350
2022-05-06,2021,8,32,126,1145.6,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,953.6,0.83,953.6,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.589,0.401,0.0185,0.99,0.0457,4,0.264,1.25,0.0579,20.4,0.955,0.98,0.936,45.5,44.6,178,4280
2022-05-07,2021,8,32,127,1126.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,934.4,0.83,934.4,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.572,0.391,0.018,0.963,0.0444,4,0.258,1.22,0.0562,20.5,0.955,0.98,0.936,44.8,43.9,176,4220
2022-05-08,2021,8,32,128,1102.1,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,910.1,0.83,910.1,0,0,0,0,-10,10,47,10,10,0,125,977,990,968.2,21.8,0.549,0.379,0.0174,0.929,0.0426,4,0.25,1.18,0.0541,20.6,0.955,0.98,0.936,43.9,43,172,4130
2022-05-09,2021,8,32,129,1078.1,0.12,4,Mod_Dry,47,10,10,10,115,192,0.18,886.1,0.82,886.1,0,0,0,0,-10,10,47,10,10,0,125,953,990,968.1,21.9,0.527,0.368,0.0168,0.895,0.041,4,0.242,1.14,0.052,20.7,0.955,0.98,0.936,43,42.1,168,4040
2022-05-10,2021,8,32,130,1054.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.18,862.6,0.82,862.6,0,0,0,0,-10,10,47,10,10,0,125,930,990,968.1,21.9,0.506,0.356,0.0163,0.862,0.0393,4,0.234,1.1,0.05,20.8,0.954,0.98,0.935,42,41.2,165,3960
2022-05-11,2021,8,32,131,1031.4,0.13,5,Dry,42,9,8,6,82,147,0.14,884.4,0.86,884.4,0,0,0,0,-6,6,42,9,8,0,88,943,990,968,22,0.519,0.367,0.0167,0.886,0.0403,4,0.241,1.13,0.0512,20.9,0.955,0.98,0.936,43.2,42.4,169,4070
2022-05-12,2021,8,32,132,1008.7,0.13,5,Dry,42,9,8,6,82,147,0.15,861.7,0.85,861.7,0,0,0,0,-6,6,42,9,8,0,88,921,990,967.9,22.1,0.498,0.356,0.0161,0.854,0.0387,4,0.233,1.09,0.0493,21,0.955,0.98,0.935,42.3,41.5,166,3980
2022-05-13,2021,8,33,133,986.44,0.14,5,Dry,42,9,8,6,82,147,0.15,839.4,0.85,839.4,0,0,0,0,-6,6,42,9,8,0,88,898,990,967.8,22.2,0.477,0.345,0.0156,0.823,0.0371,4,0.226,1.05,0.0473,21.1,0.954,0.979,0.934,41.4,40.6,162,3900
2022-05-14,2021,8,33,134,964.65,0.14,5,Dry,42,9,8,6,82,147,0.15,817.6,0.85,817.6,0,0,0,0,-6,6,42,9,8,0,88,877,990,967.8,22.2,0.457,0.335,0.0151,0.792,0.0356,4,0.218,1.01,0.0454,21.2,0.954,0.977,0.932,40.6,39.7,159,3810
2022-05-15,2021,8,33,135,943.36,0.15,5,Dry,42,9,8,6,82,147,0.16,796.4,0.84,796.4,0,0,0,0,-6,6,42,9,8,0,88,855,990,967.7,22.3,0.438,0.324,0.0145,0.762,0.0341,4,0.211,0.974,0.0436,21.4,0.953,0.975,0.93,39.7,38.8,155,3720
2022-05-16,2021,8,33,136,922.61,0.15,5,Dry,42,9,8,6,82,147,0.16,775.6,0.84,775.6,0,0,0,0,-6,6,42,9,8,0,88,835,990,967.6,22.4,0.419,0.314,0.014,0.733,0.0327,3,0.287,1.02,0.0455,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2022-05-17,2021,8,33,137,902.44,0.15,5,Dry,42,9,8,6,82,147,0.16,755.4,0.84,755.4,0,0,0,0,-6,6,42,9,8,0,88,814,990,967.5,22.5,0.401,0.305,0.0135,0.705,0.0314,3,0.281,0.987,0.0439,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
2022-05-18,2021,8,33,138,887.18,0.16,5,Dry,42,9,8,6,82,147,0.17,740.2,0.83,740.2,0,0,0,0,-6,6,42,9,8,0,88,799,990,967.4,22.6,0.387,0.295,0.0131,0.682,0.0302,3,0.276,0.958,0.0425,21.6,0.957,0.98,0.938,50,48.2,145,3470
2022-05-19,2021,8,33,139,872.33,0.16,5,Dry,42,9,8,6,82,147,0.17,725.3,0.83,725.3,0,0,0,0,-6,6,42,9,8,0,88,784,990,967.4,22.6,0.373,0.286,0.0126,0.658,0.0291,3,0.269,0.927,0.041,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2022-05-20,2021,8,34,140,857.91,0.16,5,Dry,42,9,8,6,82,147,0.17,710.9,0.83,710.9,0,0,0,0,-6,6,42,9,8,0,88,770,990,967.3,22.7,0.364,0.276,0.0122,0.64,0.0282,3,0.262,0.902,0.0398,21.8,0.957,0.98,0.938,48.4,47.4,142,3410
2022-05-21,2021,8,34,141,843.97,0.17,5,Dry,42,9,8,6,82,147,0.17,697,0.83,697,0,0,0,0,-6,6,42,9,8,0,88,756,990,967.3,22.7,0.356,0.267,0.0117,0.623,0.0274,3,0.256,0.879,0.0387,21.8,0.957,0.98,0.938,47.6,46.7,140,3360
2022-05-22,2021,8,34,142,830.56,0.17,5,Dry,42,9,8,6,82,147,0.18,683.6,0.82,683.6,0,0,0,0,-6,6,42,9,8,0,88,743,990,967.2,22.8,0.349,0.258,0.0113,0.606,0.0266,3,0.25,0.856,0.0376,21.9,0.957,0.98,0.938,46.9,45.9,138,3310
2022-05-23,2021,8,34,143,817.73,0.18,5,Dry,42,9,8,6,82,147,0.18,670.7,0.82,670.7,0,0,0,0,-6,6,42,9,8,0,88,730,990,967.2,22.8,0.341,0.249,0.0109,0.59,0.0259,3,0.244,0.835,0.0366,22,0.957,0.98,0.938,46.1,45.2,136,3260
2022-05-24,2021,8,34,144,805.58,0.18,5,Dry,42,9,8,6,82,147,0.18,658.6,0.82,658.6,0,0,0,0,-6,6,42,9,8,0,88,718,990,967.1,22.9,0.334,0.241,0.0105,0.575,0.0251,3,0.239,0.814,0.0356,22.1,0.956,0.98,0.937,45.4,44.5,134,3210
2022-05-25,2021,8,34,145,794.22,0.19,5,Dry,42,9,8,6,82,147,0.18,647.2,0.81,647.2,0,0,0,0,-6,6,42,9,8,0,88,706,990,967.1,22.9,0.328,0.233,0.0102,0.561,0.0245,3,0.234,0.795,0.0347,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2022-05-26,2021,8,34,146,783.86,0.19,5,Dry,42,9,8,6,82,147,0.19,636.9,0.81,636.9,0,0,0,0,-6,6,42,9,8,0,88,696,990,967,23,0.322,0.226,0.00986,0.548,0.0239,3,0.229,0.777,0.0339,22.2,0.956,0.98,0.937,44.1,43.3,130,3110
2022-05-27,2021,8,35,147,774.9,0.19,5,Dry,42,9,8,6,82,147,0.19,627.9,0.81,627.9,0,0,0,0,-6,6,42,9,8,0,88,687,990,967,23,0.317,0.22,0.00958,0.537,0.0234,3,0.225,0.762,0.0331,22.2,0.955,0.98,0.936,43.6,42.7,128,3080
2022-05-28,2021,8,35,148,765.41,0.2,5,Dry,42,9,8,6,82,147,0.19,618.4,0.81,618.4,0,0,0,0,-6,6,42,9,8,0,88,677,990,967,23,0.311,0.214,0.00929,0.526,0.0228,3,0.221,0.746,0.0324,22.3,0.955,0.98,0.936,43,42.2,127,3040
2022-05-29,2021,8,35,149,750.91,0.2,5,Dry,42,9,8,6,82,147,0.2,603.9,0.8,603.9,0,0,0,0,-6,6,42,9,8,0,88,663,990,966.9,23.1,0.303,0.204,0.00885,0.508,0.022,3,0.214,0.722,0.0313,22.4,0.954,0.98,0.935,42.2,41.3,124,2970
2022-05-30,2021,8,35,150,735.88,0.21,5,Dry,42,9,8,6,82,147,0.2,588.9,0.8,588.9,0,0,0,0,-6,6,42,9,8,0,88,648,990,966.8,23.2,0.295,0.194,0.00839,0.489,0.0211,3,0.207,0.697,0.0301,22.5,0.953,0.979,0.933,41.2,40.3,121,2900
2022-05-31,2021,8,35,151,721.38,0.21,5,Dry,42,9,8,6,82,147,0.2,574.4,0.8,574.4,0,0,0,0,-6,6,42,9,8,0,88,633,990,966.8,23.2,0.286,0.185,0.00796,0.471,0.0203,3,0.201,0.672,0.029,22.5,0.952,0.977,0.93,40.3,39.4,118,2830
2022-06-01,2021,9,35,152,707.98,0.21,5,Dry,39,9,7,5,59,119,0.17,589,0.83,589,0,0,0,0,-5,5,39,9,7,0,64,644,990,966.7,23.3,0.292,0.194,0.00836,0.487,0.0209,3,0.208,0.694,0.0298,22.6,0.954,0.979,0.934,41.4,40.6,122,2920
2022-06-02,2021,9,35,153,694.04,0.22,5,Dry,39,9,7,5,59,119,0.17,575,0.83,575,0,0,0,0,-5,5,39,9,7,0,64,630,990,966.7,23.3,0.285,0.185,0.00794,0.47,0.0201,3,0.201,0.671,0.0288,22.7,0.953,0.977,0.931,40.6,39.6,119,2850
2022-06-03,2021,9,36,154,681.73,0.22,5,Dry,39,9,7,5,59,119,0.17,562.7,0.82,562.7,0,0,0,0,-5,5,39,9,7,0,64,618,990,966.6,23.4,0.278,0.177,0.00757,0.454,0.0194,3,0.196,0.65,0.0278,22.7,0.952,0.976,0.928,39.8,38.8,116,2790
2022-06-04,2021,9,36,155,668.88,0.23,5,Dry,39,9,7,5,59,119,0.18,549.9,0.82,549.9,0,0,0,0,-5,5,39,9,7,0,64,605,990,966.6,23.4,0.27,0.168,0.00719,0.439,0.0187,3,0.19,0.629,0.0268,22.8,0.951,0.974,0.926,39,37.9,114,2730
2022-06-05,2021,9,36,156,656.58,0.23,5,Dry,39,9,7,5,59,119,0.18,537.6,0.82,537.6,0,0,0,0,-5,5,39,9,7,0,64,593,990,966.5,23.5,0.263,0.16,0.00682,0.423,0.018,3,0.184,0.608,0.0259,22.9,0.95,0.972,0.923,38.2,37.1,111,2670
2022-06-06,2021,9,36,157,645.37,0.24,5,Dry,39,9,7,5,59,119,0.18,526.4,0.82,526.4,0,0,0,0,-5,5,39,9,7,0,64,581,990,966.5,23.5,0.257,0.153,0.00649,0.41,0.0174,3,0.179,0.589,0.025,22.9,0.949,0.971,0.921,37.4,36.3,109,2620
2022-06-07,2021,9,36,158,633.61,0.24,5,Dry,39,9,7,5,59,119,0.19,514.6,0.81,514.6,0,0,0,0,-5,5,39,9,7,0,64,570,990,966.4,23.6,0.25,0.145,0.00614,0.395,0.0168,3,0.174,0.569,0.0241,23,0.948,0.97,0.919,36.7,35.6,107,2560
2022-06-08,2021,9,36,159,622.4,0.24,5,Dry,39,9,7,5,59,119,0.19,503.4,0.81,503.4,0,0,0,0,-5,5,39,9,7,0,64,558,990,966.4,23.6,0.244,0.137,0.00581,0.381,0.0161,3,0.169,0.55,0.0233,23.1,0.947,0.97,0.918,35.9,34.8,105,2510
2022-06-09,2021,9,36,160,612.28,0.25,5,Dry,39,9,7,5,59,119,0.19,493.3,0.81,493.3,0,0,0,0,-5,5,39,9,7,0,64,548,990,966.3,23.7,0.238,0.132,0.00557,0.37,0.0156,3,0.164,0.534,0.0226,23.1,0.946,0.97,0.917,35.2,34.2,103,2460
2022-06-10,2021,9,37,161,601.62,0.25,5,Dry,39,9,7,5,59,119,0.2,482.6,0.8,482.6,0,0,0,0,-5,5,39,9,7,0,64,538,990,966.3,23.7,0.232,0.127,0.00535,0.359,0.0151,2,0.268,0.627,0.0265,23.1,0.956,0.98,0.937,52.2,48.2,96.4,2310
2022-06-11,2021,9,37,162,590.95,0.26,5,Dry,39,9,7,5,59,119,0.2,471.9,0.8,471.9,0,0,0,0,-5,5,39,9,7,0,64,527,990,966.3,23.7,0.226,0.122,0.00513,0.348,0.0146,2,0.261,0.609,0.0256,23.1,0.957,0.98,0.938,51.2,48.2,96.4,2310
2022-06-12,2021,9,37,163,580.84,0.26,5,Dry,39,9,7,5,59,119,0.2,461.8,0.8,461.8,0,0,0,0,-5,5,39,9,7,0,64,517,990,966.2,23.8,0.22,0.117,0.00492,0.337,0.0142,2,0.254,0.591,0.0249,23.2,0.957,0.98,0.938,50.3,48.2,96.4,2310
2022-06-13,2021,9,37,164,571.81,0.27,5,Dry,39,9,7,5,59,119,0.21,452.8,0.79,452.8,0,0,0,0,-5,5,39,9,7,0,64,508,990,966.2,23.8,0.215,0.113,0.00473,0.328,0.0138,2,0.248,0.576,0.0242,23.3,0.958,0.98,0.939,49.5,48.2,96.4,2310
2022-06-14,2021,9,37,165,562.24,0.27,5,Dry,39,9,7,5,59,119,0.21,443.2,0.79,443.2,0,0,0,0,-5,5,39,9,7,0,64,498,990,966.1,23.9,0.211,0.108,0.00453,0.32,0.0134,2,0.242,0.561,0.0235,23.3,0.958,0.98,0.939,48.5,47.5,95.1,2280
2022-06-15,2021,9,37,166,552.67,0.28,5,Dry,39,9,7,5,59,119,0.21,433.7,0.79,433.7,0,0,0,0,-5,5,39,9,7,0,64,489,990,966.1,23.9,0.208,0.104,0.00434,0.312,0.013,2,0.235,0.547,0.0229,23.4,0.957,0.98,0.938,47.6,46.6,93.2,2240
2022-06-16,2021,9,37,167,543.1,0.29,5,Dry,39,9,7,5,59,119,0.22,424.1,0.78,424.1,0,0,0,0,-5,5,39,9,7,0,64,479,990,966,24,0.205,0.0992,0.00414,0.304,0.0127,2,0.229,0.533,0.0222,23.4,0.957,0.98,0.937,46.6,45.7,91.3,2190
2022-06-17,2021,9,38,168,534.08,0.29,5,Dry,39,9,7,5,59,119,0.22,415.1,0.78,415.1,0,0,0,0,-5,5,39,9,7,0,64,470,990,966,24,0.201,0.0949,0.00396,0.296,0.0123,2,0.223,0.519,0.0216,23.5,0.956,0.98,0.937,45.7,44.8,89.5,2150
2022-06-18,2021,9,38,169,526.15,0.29,5,Dry,39,9,7,5,59,119,0.23,407.1,0.77,407.1,0,0,0,0,-5,5,39,9,7,0,64,462,990,966,24,0.199,0.0912,0.00379,0.29,0.0121,2,0.217,0.507,0.0211,23.5,0.955,0.98,0.936,44.9,44,87.9,2110
2022-06-19,2021,9,38,170,517.67,0.3,5,Dry,39,9,7,5,59,119,0.23,398.7,0.77,398.7,0,0,0,0,-5,5,39,9,7,0,64,454,990,965.9,24.1,0.196,0.0872,0.00362,0.283,0.0117,2,0.212,0.494,0.0205,23.6,0.955,0.98,0.936,44,43.1,86.2,2070
2022-06-20,2021,9,38,171,509.2,0.3,5,Dry,39,9,7,5,59,119,0.23,390.2,0.77,390.2,0,0,0,0,-5,5,39,9,7,0,64,445,990,965.9,24.1,0.193,0.0832,0.00345,0.276,0.0114,2,0.206,0.482,0.02,23.6,0.954,0.98,0.935,43.1,42.3,84.5,2030
2022-06-21,2021,9,38,172,501.27,0.31,5,Dry,39,9,7,5,59,119,0.24,382.3,0.76,382.3,0,0,0,0,-5,5,39,9,7,0,64,437,990,965.9,24.1,0.19,0.0794,0.00329,0.269,0.0112,2,0.201,0.47,0.0195,23.7,0.953,0.98,0.934,42.3,41.4,82.9,1990
2022-06-22,2021,9,38,173,494.43,0.31,5,Dry,39,9,7,5,59,119,0.24,375.4,0.76,375.4,0,0,0,0,-5,5,39,9,7,0,64,430,990,965.8,24.2,0.187,0.0762,0.00315,0.264,0.0109,2,0.196,0.46,0.019,23.7,0.952,0.979,0.932,41.6,40.7,81.4,1950
2022-06-23,2021,9,38,174,487.05,0.32,5,Dry,39,9,7,5,59,119,0.24,368.1,0.76,368.1,0,0,0,0,-5,5,39,9,7,0,64,423,990,965.8,24.2,0.185,0.0727,0.003,0.258,0.0106,2,0.191,0.448,0.0185,23.8,0.951,0.978,0.93,40.8,39.9,79.7,1910
2022-06-24,2021,9,39,175,479.66,0.32,5,Dry,39,9,7,5,59,119,0.25,360.7,0.75,360.7,0,0,0,0,-5,5,39,9,7,0,64,416,990,965.8,24.2,0.182,0.0692,0.00286,0.251,0.0104,2,0.186,0.437,0.018,23.8,0.95,0.976,0.927,40,39,78.1,1870
2022-06-25,2021,9,39,176,472.28,0.33,5,Dry,39,9,7,5,59,119,0.25,353.3,0.75,353.3,0,0,0,0,-5,5,39,9,7,0,64,408,990,965.7,24.3,0.18,0.0657,0.00271,0.245,0.0101,2,0.181,0.426,0.0176,23.8,0.949,0.974,0.925,39.2,38.2,76.4,1830
2022-06-26,2021,9,39,177,465.45,0.33,5,Dry,39,9,7,5,59,119,0.26,346.4,0.74,346.4,0,0,0,0,-5,5,39,9,7,0,64,401,990,965.7,24.3,0.177,0.0625,0.00257,0.24,0.00986,2,0.176,0.416,0.0171,23.9,0.948,0.973,0.922,38.5,37.4,74.8,1800
2022-06-27,2021,9,39,178,458.61,0.33,5,Dry,39,9,7,5,59,119,0.26,339.6,0.74,339.6,0,0,0,0,-5,5,39,9,7,0,64,395,990,965.7,24.3,0.175,0.0593,0.00244,0.234,0.00962,2,0.172,0.406,0.0167,23.9,0.947,0.971,0.92,37.7,36.6,73.3,1760
2022-06-28,2021,9,39,179,451.77,0.34,5,Dry,39,9,7,5,59,119,0.26,332.8,0.74,332.8,0,0,0,0,-5,5,39,9,7,0,64,388,990,965.6,24.4,0.172,0.0561,0.0023,0.228,0.00938,2,0.167,0.396,0.0162,24,0.946,0.97,0.917,37,35.9,71.8,1720
2022-06-29,2021,9,39,180,446.03,0.34,5,Dry,39,9,7,5,59,119,0.27,327,0.73,327,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0534,0.00219,0.224,0.00917,2,0.163,0.387,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.6,1690
2022-06-30,2021,9,39,181,439.74,0.35,5,Dry,39,9,7,5,59,119,0.27,320.7,0.73,320.7,0,0,0,0,-5,5,39,9,7,0,64,376,990,965.6,24.4,0.168,0.0504,0.00206,0.219,0.00895,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.7,34.6,69.2,1660
2022-07-01,2021,10,40,182,433.45,0.35,5,Dry,37,8,6,4,53,108,0.25,325.4,0.75,325.4,0,0,0,0,-4,4,37,8,6,0,57,376,990,965.6,24.4,0.168,0.0526,0.00215,0.221,0.00904,2,0.162,0.383,0.0157,24.1,0.945,0.97,0.916,36.3,35.2,70.4,1690
2022-07-02,2021,10,40,183,427.16,0.35,5,Dry,37,8,6,4,53,108,0.25,319.2,0.75,319.2,0,0,0,0,-4,4,37,8,6,0,57,370,990,965.5,24.5,0.166,0.0496,0.00203,0.216,0.00882,2,0.158,0.374,0.0153,24.1,0.944,0.97,0.915,35.6,34.5,69.1,1660
2022-07-03,2021,10,40,184,420.88,0.36,5,Dry,37,8,6,4,53,108,0.26,312.9,0.74,312.9,0,0,0,0,-4,4,37,8,6,0,57,364,990,965.5,24.5,0.164,0.0467,0.0019,0.211,0.0086,2,0.154,0.364,0.0149,24.1,0.943,0.97,0.914,34.9,33.9,67.7,1630
2022-07-04,2021,10,40,185,414.59,0.36,5,Dry,37,8,6,4,53,108,0.26,306.6,0.74,306.6,0,0,0,0,-4,4,37,8,6,0,57,358,990,965.5,24.5,0.162,0.0437,0.00178,0.205,0.00837,2,0.149,0.355,0.0145,24.2,0.942,0.97,0.913,34.2,33.2,66.4,1590
2022-07-05,2021,10,40,186,408.3,0.37,5,Dry,37,8,6,4,53,108,0.27,300.3,0.73,300.3,0,0,0,0,-4,4,37,8,6,0,57,351,990,965.4,24.6,0.16,0.0407,0.00166,0.2,0.00815,2,0.145,0.345,0.0141,24.2,0.941,0.97,0.912,33.5,32.5,65.1,1560
2022-07-06,2021,10,40,187,402.56,0.37,5,Dry,37,8,6,4,53,108,0.27,294.6,0.73,294.6,0,0,0,0,-4,4,37,8,6,0,57,346,990,965.4,24.6,0.157,0.038,0.00155,0.196,0.00795,2,0.141,0.337,0.0137,24.3,0.939,0.97,0.911,32.9,31.9,63.8,1530
2022-07-07,2021,10,40,188,396.81,0.38,5,Dry,37,8,6,4,53,108,0.27,288.8,0.73,288.8,0,0,0,0,-4,4,37,8,6,0,57,340,990,965.4,24.6,0.155,0.0353,0.00143,0.191,0.00775,2,0.137,0.328,0.0133,24.3,0.938,0.97,0.91,32.3,31.3,62.6,1500
2022-07-08,2021,10,41,189,392.16,0.38,5,Dry,37,8,6,4,53,108,0.28,284.2,0.72,284.2,0,0,0,0,-4,4,37,8,6,0,57,335,990,965.4,24.6,0.154,0.0331,0.00134,0.187,0.00759,2,0.134,0.321,0.013,24.3,0.937,0.97,0.909,31.7,30.8,61.6,1480
2022-07-09,2021,10,41,190,386.97,0.39,5,Dry,37,8,6,4,53,108,0.28,279,0.72,279,0,0,0,0,-4,4,37,8,6,0,57,330,990,965.3,24.7,0.152,0.0307,0.00124,0.183,0.00741,2,0.131,0.313,0.0127,24.4,0.936,0.97,0.908,31.2,30.2,60.5,1450
2022-07-10,2021,10,41,191,381.77,0.39,5,Dry,37,8,6,4,53,108,0.28,273.8,0.72,273.8,0,0,0,0,-4,4,37,8,6,0,57,325,990,965.3,24.7,0.15,0.0282,0.00114,0.178,0.00722,2,0.127,0.306,0.0124,24.4,0.935,0.97,0.907,30.6,29.7,59.4,1420
2022-07-11,2021,10,41,192,376.58,0.39,5,Dry,37,8,6,4,53,108,0.29,268.6,0.71,268.6,0,0,0,0,-4,4,37,8,6,0,57,320,990,965.3,24.7,0.148,0.0258,0.00104,0.174,0.00704,2,0.124,0.298,0.0121,24.4,0.934,0.97,0.906,30,29.1,58.2,1400
2022-07-12,2021,10,41,193,371.38,0.4,5,Dry,37,8,6,4,53,108,0.29,263.4,0.71,263.4,0,0,0,0,-4,4,37,8,6,0,57,314,990,965.3,24.7,0.146,0.0233,0.000942,0.17,0.00686,2,0.12,0.29,0.0117,24.5,0.932,0.97,0.904,29.4,28.6,57.1,1370
2022-07-13,2021,10,41,194,366.73,0.4,5,Dry,37,8,6,4,53,108,0.29,258.7,0.71,258.7,0,0,0,0,-4,4,37,8,6,0,57,310,990,965.2,24.8,0.145,0.0211,0.000853,0.166,0.0067,2,0.117,0.283,0.0114,24.5,0.931,0.97,0.903,28.9,28.1,56.1,1350
2022-07-14,2021,10,41,195,362.09,0.41,5,Dry,37,8,6,4,53,108,0.3,254.1,0.7,254.1,0,0,0,0,-4,4,37,8,6,0,57,305,990,965.2,24.8,0.143,0.0189,0.000764,0.162,0.00654,2,0.114,0.276,0.0111,24.5,0.93,0.97,0.902,28.4,27.6,55.1,1320
2022-07-15,2021,10,42,196,357.44,0.41,5,Dry,37,8,6,4,53,108,0.3,249.4,0.7,249.4,0,0,0,0,-4,4,37,8,6,0,57,300,990,965.2,24.8,0.142,0.017,0.000683,0.159,0.00639,2,0.111,0.269,0.0109,24.5,0.929,0.97,0.901,27.9,27.1,54.1,1300
2022-07-16,2021,10,42,197,352.79,0.42,5,Dry,37,8,6,4,53,108,0.31,244.8,0.69,244.8,0,0,0,0,-4,4,37,8,6,0,57,296,990,965.2,24.8,0.14,0.0166,0.000667,0.156,0.0063,2,0.108,0.264,0.0106,24.6,0.928,0.97,0.9,27.4,26.5,53.1,1270
2022-07-17,2021,10,42,198,349.23,0.42,5,Dry,37,8,6,4,53,108,0.31,241.2,0.69,241.2,0,0,0,0,-4,4,37,8,6,0,57,292,990,965.1,24.9,0.139,0.0163,0.000654,0.155,0.00623,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,27,26.1,52.3,1260
2022-07-18,2021,10,42,199,345.13,0.42,5,Dry,37,8,6,4,53,108,0.31,237.1,0.69,237.1,0,0,0,0,-4,4,37,8,6,0,57,288,990,965.1,24.9,0.137,0.0159,0.000639,0.153,0.00616,2,0.103,0.256,0.0103,24.6,0.925,0.97,0.898,26.5,25.7,51.4,1230
2022-07-19,2021,10,42,200,341.03,0.43,5,Dry,37,8,6,4,53,108,0.32,233,0.68,233,0,0,0,0,-4,4,37,8,6,0,57,284,990,965.1,24.9,0.136,0.0156,0.000625,0.151,0.00608,2,0.0998,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.5,1210
2022-07-20,2021,10,42,201,336.93,0.43,5,Dry,37,8,6,4,53,108,0.32,228.9,0.68,228.9,0,0,0,0,-4,4,37,8,6,0,57,280,990,965.1,24.9,0.134,0.0152,0.00061,0.15,0.006,1,0.252,0.401,0.0161,24.5,0.959,0.98,0.939,52.8,48.2,48.2,1160
2022-07-21,2021,10,42,202,332.83,0.44,5,Dry,37,8,6,4,53,108,0.32,224.8,0.68,224.8,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0149,0.000596,0.148,0.00592,1,0.246,0.394,0.0158,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
2022-07-22,2021,10,43,203,328.73,0.44,5,Dry,37,8,6,4,53,108,0.33,220.7,0.67,220.7,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.131,0.0145,0.000581,0.146,0.00585,1,0.24,0.386,0.0155,24.6,0.958,0.98,0.939,51,48.2,48.2,1160
2022-07-23,2021,10,43,204,324.63,0.45,5,Dry,37,8,6,4,53,108,0.33,216.6,0.67,216.6,0,0,0,0,-4,4,37,8,6,0,57,268,990,965,25,0.13,0.0142,0.000567,0.144,0.00577,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.939,50,48.2,48.2,1160
2022-07-24,2021,10,43,205,321.07,0.45,5,Dry,37,8,6,4,53,108,0.34,213.1,0.66,213.1,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0139,0.000555,0.143,0.0057,1,0.23,0.373,0.0149,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2022-07-25,2021,10,43,206,317.52,0.45,5,Dry,37,8,6,4,53,108,0.34,209.5,0.66,209.5,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.127,0.0136,0.000542,0.141,0.00564,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.4,47.5,47.5,1140
2022-07-26,2021,10,43,207,313.96,0.46,5,Dry,37,8,6,4,53,108,0.34,206,0.66,206,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.00053,0.139,0.00557,1,0.221,0.36,0.0144,24.7,0.956,0.98,0.937,47.6,46.7,46.7,1120
2022-07-27,2021,10,43,208,310.41,0.46,5,Dry,37,8,6,4,53,108,0.35,202.4,0.65,202.4,0,0,0,0,-4,4,37,8,6,0,57,253,990,965,25,0.125,0.013,0.000517,0.138,0.00551,1,0.216,0.354,0.0141,24.7,0.955,0.98,0.936,46.8,45.9,45.9,1100
2022-07-28,2021,10,43,209,306.85,0.47,5,Dry,37,8,6,4,53,108,0.35,198.8,0.65,198.8,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0127,0.000505,0.136,0.00544,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,46,45.1,45.1,1080
2022-07-29,2021,10,44,210,303.3,0.47,5,Dry,37,8,6,4,53,108,0.36,195.3,0.64,195.3,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0124,0.000492,0.135,0.00537,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
2022-07-30,2021,10,44,211,300.84,0.47,5,Dry,37,8,6,4,53,108,0.36,192.8,0.64,192.8,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0121,0.000484,0.134,0.00533,1,0.203,0.337,0.0134,24.8,0.953,0.98,0.934,44.6,43.7,43.7,1050
2022-07-31,2021,10,44,212,297.83,0.48,5,Dry,37,8,6,4,53,108,0.36,189.8,0.64,189.8,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000473,0.132,0.00527,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,43.9,43,43,1030
2022-08-01,2021,11,44,213,293.73,0.48,5,Dry,34,7,5,3,44,93,0.32,200.7,0.68,200.7,0,0,0,0,-3,3,34,7,5,0,47,247,990,964.9,25.1,0.123,0.0128,0.00051,0.135,0.00539,1,0.213,0.349,0.0139,24.8,0.955,0.98,0.936,46.6,45.6,45.6,1100
2022-08-02,2021,11,44,214,290.17,0.48,5,Dry,34,7,5,3,44,93,0.32,197.2,0.68,197.2,0,0,0,0,-3,3,34,7,5,0,47,243,990,964.9,25.1,0.121,0.0125,0.000498,0.134,0.00532,1,0.209,0.343,0.0136,24.8,0.954,0.98,0.935,45.7,44.8,44.8,1080
2022-08-03,2021,11,44,215,286.07,0.49,5,Dry,34,7,5,3,44,93,0.33,193.1,0.68,193.1,0,0,0,0,-3,3,34,7,5,0,47,239,990,964.8,25.2,0.12,0.0122,0.000483,0.132,0.00525,1,0.203,0.335,0.0133,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
2022-08-04,2021,11,44,216,281.97,0.5,5,Dry,34,7,5,3,44,93,0.33,189,0.67,189,0,0,0,0,-3,3,34,7,5,0,47,235,990,964.8,25.2,0.118,0.0118,0.000469,0.13,0.00518,1,0.198,0.328,0.013,24.8,0.951,0.98,0.932,43.8,42.9,42.9,1030
2022-08-05,2021,11,45,217,277.87,0.5,5,Dry,34,7,5,3,44,93,0.34,184.9,0.67,184.9,0,0,0,0,-3,3,34,7,5,0,47,231,990,964.8,25.2,0.117,0.0115,0.000455,0.128,0.0051,1,0.192,0.321,0.0127,24.9,0.95,0.98,0.931,42.8,42,42,1010
2022-08-06,2021,11,45,218,273.77,0.51,5,Dry,34,7,5,3,44,93,0.34,180.8,0.66,180.8,0,0,0,0,-3,3,34,7,5,0,47,227,990,964.8,25.2,0.116,0.0111,0.000441,0.127,0.00503,1,0.187,0.313,0.0124,24.9,0.949,0.98,0.93,41.9,41,41,985
2022-08-07,2021,11,45,219,270.21,0.51,5,Dry,34,7,5,3,44,93,0.34,177.2,0.66,177.2,0,0,0,0,-3,3,34,7,5,0,47,223,990,964.8,25.2,0.114,0.0108,0.000429,0.125,0.00496,1,0.182,0.307,0.0122,24.9,0.948,0.978,0.927,41,40.1,40.1,963
2022-08-08,2021,11,45,220,266.66,0.52,5,Dry,34,7,5,3,44,93,0.35,173.7,0.65,173.7,0,0,0,0,-3,3,34,7,5,0,47,220,990,964.8,25.2,0.113,0.0105,0.000417,0.124,0.0049,1,0.177,0.301,0.0119,24.9,0.947,0.976,0.924,40.2,39.2,39.2,942
2022-08-09,2021,11,45,221,263.1,0.52,5,Dry,34,7,5,3,44,93,0.35,170.1,0.65,170.1,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000404,0.122,0.00483,1,0.172,0.294,0.0117,25,0.945,0.975,0.921,39.4,38.4,38.4,921
2022-08-10,2021,11,45,222,259.55,0.53,5,Dry,34,7,5,3,44,93,0.36,166.6,0.64,166.6,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00991,0.000392,0.12,0.00477,1,0.167,0.288,0.0114,25,0.944,0.973,0.919,38.5,37.5,37.5,899
2022-08-11,2021,11,45,223,257.09,0.53,5,Dry,34,7,5,3,44,93,0.36,164.1,0.64,164.1,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.0097,0.000384,0.119,0.00472,1,0.164,0.283,0.0112,25,0.944,0.972,0.917,37.9,36.9,36.9,885
2022-08-12,2021,11,46,224,254.08,0.54,5,Dry,34,7,5,3,44,93,0.37,161.1,0.63,161.1,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00944,0.000373,0.118,0.00467,1,0.16,0.278,0.011,25,0.943,0.97,0.914,37.2,36.1,36.1,867
2022-08-13,2021,11,46,225,251.07,0.54,5,Dry,34,7,5,3,44,93,0.37,158.1,0.63,158.1,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.108,0.00919,0.000363,0.117,0.00462,1,0.156,0.273,0.0108,25,0.942,0.97,0.913,36.5,35.4,35.4,850
2022-08-14,2021,11,46,226,248.06,0.55,5,Dry,34,7,5,3,44,93,0.38,155.1,0.63,155.1,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.00893,0.000353,0.115,0.00456,1,0.152,0.267,0.0106,25,0.941,0.97,0.912,35.8,34.7,34.7,834
2022-08-15,2021,11,46,227,245.06,0.55,5,Dry,34,7,5,3,44,93,0.38,152.1,0.62,152.1,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00868,0.000342,0.114,0.0045,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
2022-08-16,2021,11,46,228,242.05,0.56,5,Dry,34,7,5,3,44,93,0.38,149.1,0.62,149.1,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00842,0.000332,0.113,0.00445,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,801
2022-08-17,2021,11,46,229,239.04,0.56,5,Dry,34,7,5,3,44,93,0.39,146,0.61,146,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00439,1,0.14,0.251,0.0099,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2022-08-18,2021,11,46,230,236.03,0.57,5,Dry,34,7,5,3,44,93,0.39,143,0.61,143,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00791,0.000312,0.11,0.00434,1,0.136,0.246,0.00968,25.1,0.936,0.97,0.908,33,32,32,768
2022-08-19,2021,11,47,231,233.57,0.57,5,Dry,34,7,5,3,44,93,0.4,140.6,0.6,140.6,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.101,0.0077,0.000303,0.109,0.00429,1,0.132,0.241,0.0095,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
2022-08-20,2021,11,47,232,231.11,0.58,5,Dry,34,7,5,3,44,93,0.4,138.1,0.6,138.1,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.101,0.00749,0.000295,0.108,0.00425,1,0.129,0.237,0.00932,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2022-08-21,2021,11,47,233,228.65,0.58,5,Dry,34,7,5,3,44,93,0.41,135.7,0.59,135.7,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0996,0.00728,0.000286,0.107,0.0042,1,0.126,0.233,0.00915,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2022-08-22,2021,11,47,234,226.19,0.59,5,Dry,34,7,5,3,44,93,0.41,133.2,0.59,133.2,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0988,0.00707,0.000278,0.106,0.00416,1,0.122,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2022-08-23,2021,11,47,235,223.73,0.6,5,Dry,34,7,5,3,44,93,0.42,130.7,0.58,130.7,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0979,0.00686,0.00027,0.105,0.00412,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2022-08-24,2021,11,47,236,221.27,0.6,5,Dry,34,7,5,3,44,93,0.42,128.3,0.58,128.3,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.097,0.00665,0.000261,0.104,0.00407,1,0.116,0.219,0.00861,25.3,0.93,0.97,0.902,29.5,28.7,28.7,688
2022-08-25,2021,11,47,237,218.81,0.61,5,Dry,34,7,5,3,44,93,0.42,125.8,0.57,125.8,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0962,0.00644,0.000253,0.103,0.00403,1,0.112,0.215,0.00843,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2022-08-26,2021,11,48,238,217.44,0.62,5,Dry,34,7,5,3,44,93,0.43,124.4,0.57,124.4,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0957,0.00633,0.000248,0.102,0.004,1,0.11,0.213,0.00834,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2022-08-27,2021,11,48,239,215.52,0.62,5,Dry,34,7,5,3,44,93,0.43,122.5,0.57,122.5,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.095,0.00616,0.000242,0.101,0.00397,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2022-08-28,2021,11,48,240,213.61,0.63,5,Dry,34,7,5,3,44,93,0.43,120.6,0.56,120.6,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0943,0.006,0.000235,0.1,0.00393,1,0.105,0.206,0.00806,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2022-08-29,2021,11,48,241,211.7,0.63,5,Dry,34,7,5,3,44,93,0.44,118.7,0.56,118.7,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0937,0.00584,0.000229,0.0995,0.0039,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2022-08-30,2021,11,48,242,209.78,0.64,5,Dry,34,7,5,3,44,93,0.44,116.8,0.56,116.8,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.093,0.00568,0.000222,0.0987,0.00386,1,0.1,0.199,0.00778,25.3,0.923,0.97,0.895,26.8,26,26,623
2022-08-31,2021,11,48,243,207.87,0.65,5,Dry,34,7,5,3,44,93,0.45,114.9,0.55,114.9,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0923,0.00551,0.000216,0.0978,0.00383,1,0.0976,0.195,0.00765,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2022-09-01,2021,12,48,244,204.86,0.66,5,Dry,30,6,4,2,30,72,0.35,132.9,0.65,132.9,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0965,0.00704,0.000275,0.104,0.00405,1,0.122,0.225,0.00882,25.3,0.932,0.97,0.904,30.8,29.8,29.8,716
2022-09-02,2021,12,49,245,200.76,0.67,5,Dry,30,6,4,2,30,72,0.36,128.8,0.64,128.8,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0951,0.00669,0.000262,0.102,0.00398,1,0.116,0.218,0.00852,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2022-09-03,2021,12,49,246,197.2,0.68,5,Dry,30,6,4,2,30,72,0.36,125.2,0.64,125.2,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0938,0.00639,0.00025,0.1,0.00392,1,0.112,0.212,0.00827,25.4,0.929,0.97,0.901,28.9,28.1,28.1,674
2022-09-04,2021,12,49,247,194.74,0.69,5,Dry,30,6,4,2,30,72,0.37,122.7,0.63,122.7,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.093,0.00618,0.000242,0.0992,0.00387,1,0.108,0.207,0.0081,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2022-09-05,2021,12,49,248,191.73,0.71,5,Dry,30,6,4,2,30,72,0.38,119.7,0.62,119.7,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0919,0.00593,0.000232,0.0978,0.00382,1,0.104,0.202,0.00789,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
2022-09-06,2021,12,49,249,188.73,0.72,5,Dry,30,6,4,2,30,72,0.38,116.7,0.62,116.7,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0908,0.00567,0.000222,0.0965,0.00377,1,0.1,0.197,0.00769,25.4,0.923,0.97,0.895,26.8,26,26,624
2022-09-07,2021,12,49,250,185.72,0.73,5,Dry,30,6,4,2,30,72,0.39,113.7,0.61,113.7,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0898,0.00542,0.000212,0.0952,0.00372,1,0.096,0.191,0.00748,25.4,0.92,0.97,0.893,26.1,25.3,25.3,606
2022-09-08,2021,12,49,251,182.71,0.74,5,Dry,30,6,4,2,30,72,0.39,110.7,0.61,110.7,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0887,0.00516,0.000202,0.0939,0.00367,1,0.092,0.186,0.00727,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2022-09-09,2021,12,50,252,180.25,0.75,5,Dry,30,6,4,2,30,72,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0879,0.00495,0.000194,0.0928,0.00363,1,0.0886,0.181,0.0071,25.4,0.916,0.97,0.889,24.7,24,24,575
2022-09-10,2021,12,50,253,177.79,0.75,5,Dry,30,6,4,2,30,72,0.41,105.8,0.59,105.8,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.087,0.00474,0.000186,0.0917,0.00359,1,0.0853,0.177,0.00693,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2022-09-11,2021,12,50,254,175.33,0.76,5,Dry,30,6,4,2,30,72,0.41,103.3,0.59,103.3,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.0861,0.00453,0.000177,0.0906,0.00355,1,0.082,0.173,0.00676,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2022-09-12,2021,12,50,255,172.87,0.77,5,Dry,30,6,4,2,30,72,0.42,100.9,0.58,100.9,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0852,0.00432,0.000169,0.0896,0.00351,1,0.0787,0.168,0.00659,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
2022-09-13,2021,12,50,256,170.41,0.78,5,Dry,30,6,4,2,30,72,0.42,98.41,0.58,98.41,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0844,0.00411,0.000161,0.0885,0.00346,1,0.0754,0.164,0.00642,25.4,0.912,0.968,0.883,22.3,21.6,21.6,519
2022-09-14,2021,12,50,257,169.04,0.78,5,Dry,30,6,4,2,30,72,0.43,97.04,0.57,97.04,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0839,0.004,0.000157,0.0879,0.00344,1,0.0735,0.161,0.00632,25.4,0.914,0.967,0.884,22.1,21.4,21.4,513
2022-09-15,2021,12,50,258,167.13,0.79,5,Dry,30,6,4,2,30,72,0.43,95.13,0.57,95.13,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0832,0.00384,0.00015,0.0871,0.00341,1,0.0709,0.158,0.00619,25.4,0.916,0.967,0.886,21.7,21,21,503
2022-09-16,2021,12,51,259,165.21,0.8,5,Dry,30,6,4,2,30,72,0.44,93.21,0.56,93.21,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0825,0.00367,0.000144,0.0862,0.00338,1,0.0683,0.155,0.00605,25.4,0.919,0.966,0.887,21.3,20.6,20.6,494
2022-09-17,2021,12,51,260,163.3,0.8,5,Dry,30,6,4,2,30,72,0.44,91.3,0.56,91.3,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0819,0.00351,0.000138,0.0854,0.00334,1,0.0658,0.151,0.00592,25.4,0.921,0.965,0.889,20.9,20.2,20.2,485
2022-09-18,2021,12,51,261,161.38,0.81,5,Dry,30,6,4,2,30,72,0.45,89.38,0.55,89.38,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0812,0.00335,0.000131,0.0845,0.00331,1,0.0632,0.148,0.00579,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
2022-09-19,2021,12,51,262,159.47,0.82,5,Dry,30,6,4,2,30,72,0.45,87.47,0.55,87.47,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0805,0.00318,0.000125,0.0837,0.00328,1,0.0606,0.144,0.00565,25.4,0.925,0.963,0.891,20.1,19.4,19.4,466
2022-09-20,2021,12,51,263,157.56,0.83,5,Dry,30,6,4,2,30,72,0.46,85.56,0.54,85.56,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0798,0.00302,0.000118,0.0829,0.00325,1,0.058,0.141,0.00552,25.4,0.927,0.962,0.893,19.7,19,19,456
2022-09-21,2021,12,51,264,155.64,0.83,5,Dry,30,6,4,2,30,72,0.46,83.64,0.54,83.64,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0792,0.00286,0.000112,0.082,0.00322,1,0.0554,0.137,0.00539,25.4,0.93,0.962,0.894,19.3,18.6,18.6,446
2022-09-22,2021,12,51,265,154.27,0.84,5,Dry,30,6,4,2,30,72,0.47,82.27,0.53,82.27,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0787,0.00274,0.000108,0.0814,0.00319,1,0.0536,0.135,0.00529,25.4,0.931,0.961,0.895,19.1,18.3,18.3,440
2022-09-23,2021,12,52,266,152.36,0.85,5,Dry,30,6,4,2,30,72,0.47,80.36,0.53,80.36,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.078,0.00258,0.000101,0.0806,0.00316,1,0.051,0.132,0.00516,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2022-09-24,2021,12,52,267,150.45,0.85,5,Dry,30,6,4,2,30,72,0.48,78.45,0.52,78.45,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0773,0.00242,0.0000948,0.0798,0.00313,1,0.0484,0.128,0.00503,25.4,0.935,0.96,0.898,18.3,17.5,17.5,421
2022-09-25,2021,12,52,268,148.53,0.86,5,Dry,30,6,4,2,30,72,0.48,76.53,0.52,76.53,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0767,0.00226,0.0000884,0.0789,0.00309,1,0.0458,0.125,0.00489,25.4,0.938,0.96,0.9,17.9,17.1,17.1,412
2022-09-26,2021,12,52,269,147.16,0.86,5,Dry,30,6,4,2,30,72,0.49,75.16,0.51,75.16,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0762,0.00214,0.0000839,0.0783,0.00307,1,0.044,0.122,0.0048,25.4,0.94,0.96,0.902,17.6,16.9,16.9,405
2022-09-27,2021,12,52,270,145.8,0.87,5,Dry,30,6,4,2,30,72,0.49,73.8,0.51,73.8,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0757,0.00202,0.0000793,0.0777,0.00305,1,0.0421,0.12,0.0047,25.4,0.934,0.96,0.896,17.1,16.5,16.5,395
2022-09-28,2021,12,52,271,144.43,0.87,5,Dry,30,6,4,2,30,72,0.5,72.43,0.5,72.43,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0752,0.00191,0.0000748,0.0771,0.00302,1,0.0403,0.117,0.0046,25.4,0.926,0.96,0.889,16.7,16,16,385
2022-09-29,2021,12,52,272,143.06,0.87,5,Dry,30,6,4,2,30,72,0.5,71.06,0.5,71.06,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0747,0.00179,0.0000702,0.0765,0.003,1,0.0384,0.115,0.00451,25.4,0.919,0.96,0.882,16.3,15.6,15.6,374
2022-09-30,2021,12,53,273,141.7,0.88,5,Dry,30,6,4,2,30,72,0.51,69.7,0.49,69.7,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0742,0.00167,0.0000657,0.0759,0.00298,1,0.0366,0.113,0.00441,25.4,0.911,0.96,0.875,15.8,15.2,15.2,364
2022-10-01,2022,1,1,274,140.33,0.88,5,Dry,24,4,2,2,20,52,0.37,88.33,0.63,88.33,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0773,0.00326,0.000128,0.0806,0.00316,1,0.0617,0.142,0.00558,25.4,0.923,0.964,0.89,20.3,19.5,19.5,469
2022-10-02,2022,1,1,275,140.06,0.88,5,Dry,24,4,2,2,20,52,0.37,88.06,0.63,88.06,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00324,0.000127,0.0804,0.00315,1,0.0614,0.142,0.00556,25.4,0.924,0.963,0.89,20.2,19.5,19.5,468
2022-10-03,2022,1,1,276,139.23,0.89,5,Dry,24,4,2,2,20,52,0.37,87.23,0.63,87.23,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00316,0.000124,0.0801,0.00314,1,0.0603,0.14,0.0055,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
2022-10-04,2022,1,1,277,138.41,0.89,5,Dry,24,4,2,2,20,52,0.38,86.41,0.62,86.41,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.00309,0.000121,0.0797,0.00313,1,0.0592,0.139,0.00545,25.4,0.925,0.963,0.891,19.9,19.1,19.1,460
2022-10-05,2022,1,1,278,137.59,0.89,5,Dry,24,4,2,2,20,52,0.38,85.59,0.62,85.59,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0763,0.00303,0.000119,0.0794,0.00311,1,0.058,0.137,0.00539,25.4,0.926,0.962,0.892,19.7,19,19,456
2022-10-06,2022,1,1,279,136.77,0.89,5,Dry,24,4,2,2,20,52,0.38,84.77,0.62,84.77,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00296,0.000116,0.079,0.0031,1,0.0569,0.136,0.00533,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2022-10-07,2022,1,1,280,135.95,0.89,5,Dry,24,4,2,2,20,52,0.38,83.95,0.62,83.95,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00289,0.000113,0.0786,0.00308,1,0.0558,0.134,0.00527,25.4,0.928,0.962,0.893,19.4,18.6,18.6,448
2022-10-08,2022,1,2,281,135.13,0.9,5,Dry,24,4,2,2,20,52,0.39,83.13,0.61,83.13,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0755,0.00282,0.00011,0.0783,0.00307,1,0.0547,0.133,0.00522,25.4,0.93,0.961,0.894,19.2,18.5,18.5,444
2022-10-09,2022,1,2,282,134.31,0.9,5,Dry,24,4,2,2,20,52,0.39,82.31,0.61,82.31,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0752,0.00275,0.000108,0.0779,0.00306,1,0.0536,0.132,0.00516,25.4,0.931,0.961,0.894,19.1,18.3,18.3,440
2022-10-10,2022,1,2,283,133.49,0.9,5,Dry,24,4,2,2,20,52,0.39,81.49,0.61,81.49,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0749,0.00268,0.000105,0.0776,0.00304,1,0.0525,0.13,0.0051,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2022-10-11,2022,1,2,284,132.67,0.9,5,Dry,24,4,2,2,20,52,0.39,80.67,0.61,80.67,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.00261,0.000102,0.0772,0.00303,1,0.0514,0.129,0.00504,25.4,0.933,0.96,0.896,18.7,18,18,431
2022-10-12,2022,1,2,285,131.85,0.91,5,Dry,24,4,2,2,20,52,0.39,79.85,0.61,79.85,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00254,0.0000995,0.0768,0.00301,1,0.0503,0.127,0.00499,25.4,0.934,0.96,0.896,18.6,17.8,17.8,427
2022-10-13,2022,1,2,286,131.03,0.91,5,Dry,24,4,2,2,20,52,0.4,79.03,0.6,79.03,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00247,0.0000968,0.0765,0.003,1,0.0492,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2022-10-14,2022,1,2,287,130.21,0.91,5,Dry,24,4,2,2,20,52,0.4,78.21,0.6,78.21,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0737,0.0024,0.000094,0.0761,0.00299,1,0.0481,0.124,0.00487,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
2022-10-15,2022,1,3,288,129.39,0.91,5,Dry,24,4,2,2,20,52,0.4,77.39,0.6,77.39,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00233,0.0000913,0.0758,0.00297,1,0.047,0.123,0.00481,25.4,0.937,0.96,0.9,18,17.3,17.3,416
2022-10-16,2022,1,3,289,128.57,0.92,5,Dry,24,4,2,2,20,52,0.4,76.57,0.6,76.57,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0731,0.00226,0.0000886,0.0754,0.00296,1,0.0459,0.121,0.00476,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
2022-10-17,2022,1,3,290,127.75,0.92,5,Dry,24,4,2,2,20,52,0.41,75.75,0.59,75.75,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0729,0.00219,0.0000858,0.075,0.00294,1,0.0448,0.12,0.0047,25.4,0.939,0.96,0.902,17.7,17,17,408
2022-10-18,2022,1,3,291,126.93,0.92,5,Dry,24,4,2,2,20,52,0.41,74.93,0.59,74.93,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0726,0.00212,0.0000831,0.0747,0.00293,1,0.0437,0.118,0.00464,25.4,0.94,0.96,0.903,17.5,16.8,16.8,404
2022-10-19,2022,1,3,292,126.11,0.92,5,Dry,24,4,2,2,20,52,0.41,74.11,0.59,74.11,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0723,0.00205,0.0000804,0.0743,0.00291,1,0.0425,0.117,0.00458,25.4,0.936,0.96,0.898,17.3,16.6,16.6,398
2022-10-20,2022,1,3,293,125.29,0.92,5,Dry,24,4,2,2,20,52,0.41,73.29,0.58,73.29,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.072,0.00198,0.0000776,0.074,0.0029,1,0.0414,0.115,0.00453,25.4,0.931,0.96,0.894,17,16.3,16.3,391
2022-10-21,2022,1,3,294,124.47,0.92,5,Dry,24,4,2,2,20,52,0.42,72.47,0.58,72.47,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0717,0.00191,0.0000749,0.0736,0.00289,1,0.0403,0.114,0.00447,25.4,0.927,0.96,0.89,16.7,16.1,16.1,385
2022-10-22,2022,1,4,295,123.65,0.93,5,Dry,24,4,2,2,20,52,0.42,71.65,0.58,71.65,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0714,0.00184,0.0000722,0.0732,0.00287,1,0.0392,0.112,0.00441,25.4,0.922,0.96,0.885,16.5,15.8,15.8,379
2022-10-23,2022,1,4,296,122.83,0.93,5,Dry,24,4,2,2,20,52,0.42,70.83,0.58,70.83,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0711,0.00177,0.0000694,0.0729,0.00286,1,0.0381,0.111,0.00435,25.4,0.918,0.96,0.881,16.2,15.5,15.5,373
2022-10-24,2022,1,4,297,122.56,0.93,5,Dry,24,4,2,2,20,52,0.42,70.56,0.58,70.56,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.071,0.00175,0.0000685,0.0728,0.00285,1,0.0378,0.111,0.00433,25.4,0.916,0.96,0.88,16.1,15.5,15.5,371
2022-10-25,2022,1,4,298,123.38,0.93,5,Dry,24,4,2,2,20,52,0.42,71.38,0.58,71.38,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0713,0.00182,0.0000713,0.0731,0.00287,1,0.0389,0.112,0.00439,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
2022-10-26,2022,1,4,299,123.65,0.93,5,Dry,24,4,2,2,20,52,0.42,71.65,0.58,71.65,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0714,0.00184,0.0000722,0.0732,0.00287,1,0.0392,0.112,0.00441,25.4,0.922,0.96,0.885,16.5,15.8,15.8,379
2022-10-27,2022,1,4,300,122.83,0.93,5,Dry,24,4,2,2,20,52,0.42,70.83,0.58,70.83,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0711,0.00177,0.0000694,0.0729,0.00286,1,0.0381,0.111,0.00435,25.4,0.918,0.96,0.881,16.2,15.5,15.5,373
2022-10-28,2022,1,4,301,122.01,0.93,5,Dry,24,4,2,2,20,52,0.43,70.01,0.57,70.01,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.0708,0.0017,0.0000667,0.0725,0.00284,1,0.037,0.11,0.0043,25.4,0.913,0.96,0.877,15.9,15.3,15.3,367
2022-10-29,2022,1,5,302,121.19,0.93,5,Dry,24,4,2,2,20,52,0.43,69.19,0.57,69.19,0,0,0,0,-2,2,24,4,2,0,22,99.2,990,964.5,25.5,0.0708,0.00163,0.000064,0.0725,0.00284,1,0.0359,0.108,0.00425,25.4,0.909,0.96,0.872,15.7,15,15,361
2022-10-30,2022,1,5,303,122.01,0.93,5,Dry,24,4,2,2,20,52,0.43,70.01,0.57,70.01,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.0708,0.0017,0.0000667,0.0725,0.00284,1,0.037,0.11,0.0043,25.4,0.913,0.96,0.877,15.9,15.3,15.3,367
