date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-10-31,2022,1,5,304,122.83,0.93,5,Dry,24,4,2,2,20,52,0.42,70.83,0.58,70.83,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0711,0.00177,0.0000694,0.0729,0.00286,1,0.0381,0.111,0.00435,25.4,0.918,0.96,0.881,16.2,15.5,15.5,373
2022-11-01,2022,2,5,305,123.65,0.93,5,Dry,23,4,2,2,19,50,0.4,73.65,0.6,73.65,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0718,0.00201,0.0000788,0.0738,0.00289,1,0.0419,0.116,0.00454,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
2022-11-02,2022,2,5,306,125.02,0.92,5,Dry,23,4,2,2,19,50,0.4,75.02,0.6,75.02,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0722,0.00213,0.0000834,0.0744,0.00292,1,0.0438,0.118,0.00463,25.4,0.941,0.96,0.903,17.6,16.9,16.9,405
2022-11-03,2022,2,5,307,129.66,0.91,5,Dry,23,4,2,2,19,50,0.39,79.66,0.61,79.66,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0739,0.00252,0.0000989,0.0764,0.003,1,0.05,0.126,0.00496,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
2022-11-04,2022,2,5,308,134.86,0.9,5,Dry,23,4,2,2,19,50,0.37,84.86,0.63,84.86,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0757,0.00296,0.000116,0.0787,0.00309,1,0.0571,0.136,0.00532,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2022-11-05,2022,2,6,309,137.87,0.89,5,Dry,23,4,2,2,19,50,0.36,87.87,0.64,87.87,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0768,0.00322,0.000126,0.08,0.00314,1,0.0611,0.141,0.00553,25.4,0.924,0.963,0.89,20.2,19.4,19.4,467
2022-11-06,2022,2,6,310,142.52,0.88,5,Dry,23,4,2,2,19,50,0.35,92.52,0.65,92.52,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0784,0.00361,0.000142,0.082,0.00322,1,0.0674,0.149,0.00586,25.4,0.919,0.965,0.887,21.1,20.4,20.4,490
2022-11-07,2022,2,6,311,149.35,0.86,5,Dry,23,4,2,2,19,50,0.34,99.35,0.67,99.35,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.00419,0.000164,0.085,0.00333,1,0.0766,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2022-11-08,2022,2,6,312,151.81,0.85,5,Dry,23,4,2,2,19,50,0.33,101.8,0.67,101.8,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.0044,0.000173,0.0861,0.00338,1,0.0799,0.166,0.00651,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
2022-11-09,2022,2,6,313,153.73,0.84,5,Dry,23,4,2,2,19,50,0.33,103.7,0.68,103.7,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00457,0.000179,0.0869,0.00341,1,0.0825,0.169,0.00664,25.3,0.914,0.97,0.886,23.5,22.8,22.8,548
2022-11-10,2022,2,6,314,157.28,0.83,5,Dry,23,4,2,2,19,50,0.32,107.3,0.68,107.3,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00487,0.000191,0.0885,0.00347,1,0.0873,0.176,0.00689,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
2022-11-11,2022,2,6,315,161.38,0.81,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000204,0.0903,0.00354,1,0.0929,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2022-11-12,2022,2,7,316,165.48,0.8,5,Dry,23,4,2,2,19,50,0.3,115.5,0.7,115.5,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00557,0.000218,0.0921,0.00361,1,0.0984,0.19,0.00746,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2022-11-13,2022,2,7,317,170.13,0.78,5,Dry,23,4,2,2,19,50,0.29,120.1,0.71,120.1,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00596,0.000233,0.0941,0.00369,1,0.105,0.199,0.00778,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2022-11-14,2022,2,7,318,173.69,0.77,5,Dry,23,4,2,2,19,50,0.29,123.7,0.71,123.7,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00626,0.000245,0.0957,0.00375,1,0.109,0.205,0.00803,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2022-11-15,2022,2,7,319,175.6,0.76,5,Dry,23,4,2,2,19,50,0.28,125.6,0.71,125.6,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00643,0.000251,0.0965,0.00378,1,0.112,0.209,0.00816,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2022-11-16,2022,2,7,320,173.69,0.77,5,Dry,23,4,2,2,19,50,0.29,123.7,0.71,123.7,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00626,0.000245,0.0957,0.00375,1,0.109,0.205,0.00803,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2022-11-17,2022,2,7,321,170.68,0.78,5,Dry,23,4,2,2,19,50,0.29,120.7,0.71,120.7,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00601,0.000235,0.0944,0.00369,1,0.105,0.2,0.00782,25.3,0.925,0.97,0.898,27.8,26.9,26.9,646
2022-11-18,2022,2,7,322,168.22,0.79,5,Dry,23,4,2,2,19,50,0.3,118.2,0.7,118.2,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.0058,0.000227,0.0933,0.00365,1,0.102,0.195,0.00765,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2022-11-19,2022,2,8,323,165.21,0.8,5,Dry,23,4,2,2,19,50,0.3,115.2,0.7,115.2,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00554,0.000217,0.092,0.0036,1,0.098,0.19,0.00744,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2022-11-20,2022,2,8,324,162.2,0.81,5,Dry,23,4,2,2,19,50,0.31,112.2,0.69,112.2,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.00529,0.000207,0.0907,0.00355,1,0.094,0.185,0.00723,25.3,0.919,0.97,0.892,25.6,24.9,24.9,597
2022-11-21,2022,2,8,325,160.29,0.82,5,Dry,23,4,2,2,19,50,0.31,110.3,0.69,110.3,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00512,0.000201,0.0898,0.00352,1,0.0914,0.181,0.0071,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2022-11-22,2022,2,8,326,162.2,0.81,5,Dry,23,4,2,2,19,50,0.31,112.2,0.69,112.2,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.00529,0.000207,0.0907,0.00355,1,0.094,0.185,0.00723,25.3,0.919,0.97,0.892,25.6,24.9,24.9,597
2022-11-23,2022,2,8,327,164.12,0.8,5,Dry,23,4,2,2,19,50,0.3,114.1,0.69,114.1,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00545,0.000213,0.0915,0.00358,1,0.0966,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2022-11-24,2022,2,8,328,165.48,0.8,5,Dry,23,4,2,2,19,50,0.3,115.5,0.7,115.5,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00557,0.000218,0.0921,0.00361,1,0.0984,0.19,0.00746,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2022-11-25,2022,2,8,329,170.68,0.78,5,Dry,23,4,2,2,19,50,0.29,120.7,0.71,120.7,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00601,0.000235,0.0944,0.00369,1,0.105,0.2,0.00782,25.3,0.925,0.97,0.898,27.8,26.9,26.9,646
2022-11-26,2022,2,9,330,174.23,0.76,5,Dry,23,4,2,2,19,50,0.29,124.2,0.71,124.2,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0896,0.00631,0.000247,0.0959,0.00375,1,0.11,0.206,0.00807,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2022-11-27,2022,2,9,331,176.15,0.76,5,Dry,23,4,2,2,19,50,0.28,126.2,0.72,126.2,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00647,0.000253,0.0968,0.00379,1,0.113,0.21,0.0082,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
2022-11-28,2022,2,9,332,175.33,0.76,5,Dry,23,4,2,2,19,50,0.28,125.3,0.71,125.3,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.09,0.0064,0.000251,0.0964,0.00377,1,0.112,0.208,0.00814,25.3,0.929,0.97,0.901,28.9,28.1,28.1,673
2022-11-29,2022,2,9,333,173.41,0.77,5,Dry,23,4,2,2,19,50,0.29,123.4,0.71,123.4,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00624,0.000244,0.0956,0.00374,1,0.109,0.205,0.00801,25.3,0.927,0.97,0.9,28.4,27.6,27.6,662
2022-11-30,2022,2,9,334,172.05,0.77,5,Dry,23,4,2,2,19,50,0.29,122,0.71,122,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0888,0.00612,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,654
2022-12-01,2022,3,9,335,169.04,0.78,5,Dry,26,4,3,2,24,59,0.35,110,0.65,110,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.086,0.0051,0.0002,0.0911,0.00357,1,0.0911,0.182,0.00713,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2022-12-02,2022,3,9,336,166.58,0.79,5,Dry,26,4,3,2,24,59,0.35,107.6,0.65,107.6,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0851,0.00489,0.000192,0.09,0.00353,1,0.0877,0.178,0.00696,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2022-12-03,2022,3,10,337,164.12,0.8,5,Dry,26,4,3,2,24,59,0.36,105.1,0.64,105.1,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.00469,0.000184,0.089,0.00348,1,0.0844,0.173,0.00679,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2022-12-04,2022,3,10,338,161.66,0.81,5,Dry,26,4,3,2,24,59,0.36,102.7,0.64,102.7,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00448,0.000175,0.0879,0.00344,1,0.0811,0.169,0.00662,25.4,0.913,0.97,0.885,23.3,22.6,22.6,542
2022-12-05,2022,3,10,339,160.29,0.82,5,Dry,26,4,3,2,24,59,0.37,101.3,0.63,101.3,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0829,0.00436,0.000171,0.0873,0.00342,1,0.0792,0.167,0.00653,25.4,0.912,0.969,0.884,23,22.3,22.3,534
2022-12-06,2022,3,10,340,163.3,0.8,5,Dry,26,4,3,2,24,59,0.36,104.3,0.64,104.3,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00462,0.000181,0.0886,0.00347,1,0.0833,0.172,0.00673,25.4,0.914,0.97,0.886,23.7,23,23,552
2022-12-07,2022,3,10,341,167.95,0.79,5,Dry,26,4,3,2,24,59,0.35,109,0.65,109,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.00501,0.000196,0.0906,0.00355,1,0.0896,0.18,0.00706,25.4,0.917,0.97,0.89,24.8,24.1,24.1,578
2022-12-08,2022,3,10,342,173.14,0.77,5,Dry,26,4,3,2,24,59,0.34,114.1,0.66,114.1,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00545,0.000213,0.0929,0.00364,1,0.0966,0.19,0.00742,25.4,0.921,0.97,0.893,26.1,25.4,25.4,608
2022-12-09,2022,3,10,343,177.79,0.75,5,Dry,26,4,3,2,24,59,0.33,118.8,0.67,118.8,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00585,0.000229,0.0949,0.00372,1,0.103,0.198,0.00774,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2022-12-10,2022,3,11,344,181.34,0.74,5,Dry,26,4,3,2,24,59,0.33,122.3,0.68,122.3,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0904,0.00615,0.000241,0.0965,0.00378,1,0.108,0.204,0.00799,25.4,0.927,0.97,0.899,28.2,27.3,27.3,656
2022-12-11,2022,3,11,345,184.9,0.73,5,Dry,26,4,3,2,24,59,0.32,125.9,0.68,125.9,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0916,0.00645,0.000252,0.0981,0.00384,1,0.112,0.211,0.00823,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2022-12-12,2022,3,11,346,188.45,0.72,5,Dry,26,4,3,2,24,59,0.31,129.4,0.69,129.4,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0929,0.00675,0.000264,0.0996,0.00389,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,29.9,29.1,29.1,697
2022-12-13,2022,3,11,347,189.82,0.71,5,Dry,26,4,3,2,24,59,0.31,130.8,0.69,130.8,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00687,0.000269,0.1,0.00392,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2022-12-14,2022,3,11,348,190.64,0.71,5,Dry,26,4,3,2,24,59,0.31,131.6,0.69,131.6,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0936,0.00694,0.000271,0.101,0.00393,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2022-12-15,2022,3,11,349,192.56,0.7,5,Dry,26,4,3,2,24,59,0.31,133.6,0.69,133.6,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0943,0.0071,0.000278,0.101,0.00396,1,0.123,0.224,0.00876,25.4,0.932,0.97,0.904,31,30,30,721
2022-12-16,2022,3,11,350,191.73,0.71,5,Dry,26,4,3,2,24,59,0.31,132.7,0.69,132.7,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00703,0.000275,0.101,0.00395,1,0.122,0.223,0.00871,25.4,0.932,0.97,0.904,30.8,29.8,29.8,716
2022-12-17,2022,3,12,351,192.01,0.7,5,Dry,26,4,3,2,24,59,0.31,133,0.69,133,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0941,0.00706,0.000276,0.101,0.00395,1,0.122,0.223,0.00873,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
2022-12-18,2022,3,12,352,195.56,0.69,5,Dry,26,4,3,2,24,59,0.3,136.6,0.7,136.6,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00736,0.000288,0.103,0.00401,1,0.127,0.23,0.00897,25.4,0.933,0.97,0.905,31.7,30.7,30.7,738
2022-12-19,2022,3,12,353,198.02,0.68,5,Dry,26,4,3,2,24,59,0.3,139,0.7,139,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00757,0.000296,0.104,0.00406,1,0.13,0.234,0.00914,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
2022-12-20,2022,3,12,354,197.2,0.68,5,Dry,26,4,3,2,24,59,0.3,138.2,0.7,138.2,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.0075,0.000293,0.103,0.00404,1,0.129,0.233,0.00908,25.4,0.934,0.97,0.906,32.1,31.1,31.1,747
2022-12-21,2022,3,12,355,197.48,0.68,5,Dry,26,4,3,2,24,59,0.3,138.5,0.7,138.5,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0961,0.00752,0.000294,0.104,0.00405,1,0.129,0.233,0.0091,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
2022-12-22,2022,3,12,356,201.03,0.67,5,Dry,26,4,3,2,24,59,0.29,142,0.71,142,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00782,0.000306,0.105,0.00411,1,0.134,0.239,0.00935,25.4,0.935,0.97,0.907,33,32,32,769
2022-12-23,2022,3,12,357,204.59,0.66,5,Dry,26,4,3,2,24,59,0.29,145.6,0.71,145.6,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00813,0.000318,0.107,0.00417,1,0.139,0.246,0.00961,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2022-12-24,2022,3,13,358,205.95,0.65,5,Dry,26,4,3,2,24,59,0.29,146.9,0.71,146.9,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00824,0.000322,0.107,0.0042,1,0.141,0.248,0.00971,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2022-12-25,2022,3,13,359,205.68,0.65,5,Dry,26,4,3,2,24,59,0.29,146.7,0.71,146.7,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0989,0.00822,0.000321,0.107,0.00419,1,0.141,0.248,0.00969,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
2022-12-26,2022,3,13,360,203.77,0.66,5,Dry,26,4,3,2,24,59,0.29,144.8,0.71,144.8,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00806,0.000315,0.106,0.00416,1,0.138,0.244,0.00955,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
2022-12-27,2022,3,13,361,201.85,0.67,5,Dry,26,4,3,2,24,59,0.29,142.8,0.71,142.8,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.00789,0.000308,0.105,0.00412,1,0.135,0.241,0.00941,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2022-12-28,2022,3,13,362,200.48,0.67,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00778,0.000304,0.105,0.0041,1,0.133,0.238,0.00931,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
2022-12-29,2022,3,13,363,199.12,0.68,5,Dry,26,4,3,2,24,59,0.3,140.1,0.7,140.1,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00766,0.000299,0.104,0.00407,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,758
2022-12-30,2022,3,13,364,200.48,0.67,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00778,0.000304,0.105,0.0041,1,0.133,0.238,0.00931,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
2022-12-31,2022,3,14,365,206.77,0.65,5,Dry,26,4,3,2,24,59,0.28,147.8,0.71,147.8,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00831,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.909,34.4,33.4,33.4,801