datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1004565600000,2001,11,2001,2,30,0.54,0.174,0.366,22905.1,35.31,35.31,31.81,1,1,1,208.3,193.5,223.6,141.3,126.5,67,67,67,0,0,0,0.322,0.3,0.346,141.3,126.5,156.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0978,0.0925,0.103,0.00776,0.0065,0.00906,0.0003,0.00025,0.00036,0.239,0.212,0.266,0.0094,0.0083,0.01,25.3,25.19,25.38,0.935,0.929,0.941,0.97,0.97,0.97,0.907,0.901,0.913,32.8,29.25,36.4,31.81,28.37,35.31,0,0,0,0,0,0,0.177,0,0.174,0.32,0.68,0.32,42.4
1007157600000,2001,12,2001,3,31,0.572,0.158,0.414,25996.2,37.21,37.21,34.94,1,1,1,213.7,198.4,223.3,154.7,139.4,59,59,59,0,0,0,0.277,0.264,0.297,154.7,139.4,164.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0964,0.105,0.0089,0.0076,0.00972,0.00035,0.0003,0.00038,0.262,0.235,0.279,0.01,0.0092,0.011,25.25,25.18,25.36,0.94,0.934,0.943,0.97,0.97,0.972,0.912,0.906,0.917,36,32.4,38.27,34.94,31.43,37.21,0,0,0,0,0,0,0.194,0,0.158,0.28,0.72,0.28,45.4
1009836000000,2002,1,2001,4,31,0.568,0.196,0.373,23259.4,36.93,36.93,31.26,1,1,1,212.1,193,236.7,139.1,120,73,73,73,0,0,0,0.346,0.308,0.378,139.1,120,163.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.098,0.0913,0.107,0.00758,0.00595,0.00967,0.0003,0.00023,0.00038,0.236,0.202,0.28,0.0092,0.0079,0.011,25.28,25.1,25.39,0.934,0.925,0.943,0.97,0.97,0.972,0.906,0.897,0.917,32.22,27.62,38.01,31.26,26.79,36.93,0,0,0,0,0,0,0.174,0,0.195,0.35,0.66,0.34,40.9
1012514400000,2002,2,2001,5,28,0.684,0.206,0.478,29520.7,60.62,60.62,43.93,2,1,1.2142857142857142,282.7,236.7,363.3,197.7,151.7,85,85,85,0,0,0,0.306,0.234,0.359,197.7,151.7,278.3,990,990,990,964.8,964.6,965.2,25.2,24.8,25.4,0.12,0.104,0.148,0.0133,0.00865,0.0304,0.00053,0.00034,0.0012,0.306,0.249,0.395,0.012,0.01,0.016,24.86,24.47,25.12,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.897,0.94,39.31,26.29,52.71,37.99,25.5,48.2,0,0,0,0,0,0,0.244,0,0.206,0.3,0.7,0.3,43.2
1014933600000,2002,3,2001,6,31,1.22,0.287,0.933,56208.3,85.23,85.23,75.55,2,2,2,455.2,370.7,499.8,348.2,263.7,107,107,107,0,0,0,0.237,0.214,0.289,348.2,263.7,392.8,990,990,990,965.6,965.3,965.8,24.4,24.2,24.7,0.176,0.146,0.192,0.0634,0.0235,0.0844,0.0026,0.00095,0.0035,0.417,0.29,0.484,0.017,0.012,0.02,23.94,23.67,24.46,0.948,0.932,0.954,0.975,0.97,0.98,0.924,0.905,0.935,38.71,29.49,43.49,37.77,28.6,42.62,0,0,0,0,0,0,0.42,0,0.287,0.24,0.76,0.24,46.1
1017612000000,2002,4,2001,7,30,1.46,0.324,1.13,66247.6,102.7,102.7,92.01,3,2,2.1666666666666665,562.6,495.9,619.8,437.6,370.9,125,125,125,0,0,0,0.224,0.202,0.252,437.6,370.9,494.8,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.214,0.187,0.241,0.106,0.0741,0.133,0.0044,0.0031,0.0056,0.539,0.454,0.638,0.023,0.019,0.027,23.33,23.01,23.71,0.953,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,44.74,34.94,52.62,43.16,33.9,48.2,0,0,0,0,0,0,0.511,0,0.33,0.22,0.77,0.23,45.4
1020204000000,2002,5,2001,8,31,1.27,0.394,0.873,52238.1,89.85,89.85,70.21,2,1,1.903225806451613,473.1,358.4,566.2,326.1,211.4,147,147,147,0,0,0,0.317,0.26,0.41,326.1,211.4,419.2,990,990,990,965.7,965.2,966.1,24.3,23.9,24.8,0.171,0.131,0.204,0.0545,0.0137,0.0969,0.0023,0.00055,0.0041,0.403,0.254,0.527,0.017,0.01,0.022,23.87,23.33,24.45,0.946,0.924,0.959,0.975,0.97,0.98,0.923,0.896,0.94,38.46,25.81,51.63,37.43,25.03,48.2,0,0,0,0,0,0,0.39,0,0.397,0.31,0.69,0.31,41.1
1022882400000,2002,6,2001,9,30,0.74,0.308,0.432,26722.8,50.5,50.5,37.12,2,1,1.0333333333333334,285.6,233.7,352.6,166.6,114.7,119,119,119,0,0,0,0.423,0.337,0.509,166.6,114.7,233.7,990,990,990,964.8,964.6,965.2,25.2,24.8,25.4,0.114,0.0954,0.137,0.00991,0.0055,0.0156,0.00039,0.00022,0.00063,0.286,0.198,0.4,0.011,0.0078,0.016,24.87,24.47,25.2,0.942,0.922,0.959,0.974,0.97,0.98,0.917,0.894,0.939,37.4,26.03,52.3,36.27,25.25,48.2,0,0,0,0,0,0,0.206,0,0.308,0.42,0.58,0.42,36.1
1025474400000,2002,7,2001,10,31,0.52,0.289,0.231,5288.06,27.4,27.4,7.108,1,1,1,194.2,166.7,231.2,86.15,58.71,108,108,108,0,0,0,0.561,0.467,0.648,86.15,58.71,123.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0839,0.0743,0.097,0.00307,0.00074,0.00623,0.00012,0.000029,0.00024,0.146,0.0968,0.212,0.0057,0.0038,0.0083,25.4,25.2,25.44,0.267,0,0.927,0.282,0,0.97,0.259,0,0.9,7.329,0,28.25,7.108,0,27.4,0,22,0,0,0.71,0,0.0395,0.71,0.289,0.56,0.44,0.56,10.2
1028152800000,2002,8,2001,11,31,0.377,0.249,0.0636,0,0,0,0,1,0,0.3870967741935484,140.6,123.2,165.3,47.57,30.24,93,93,93,23.84,0,50,0.667,0.562,0.755,23.74,0,72.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0773,0.000372,0,0.0019,0.000015,0,0.000074,0.082,0.0708,0.119,0.0032,0.0028,0.0047,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,19,12,0,0.613,0.387,0,0,1,0.3134,0.66,0.17,0.83,0
1030831200000,2002,9,2001,12,30,0.264,0.187,0,0,0,0,0,0,0,0,101.7,88.24,121.3,29.66,16.24,72,72,72,29.63,16,49,0.714,0.593,0.816,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.264,0.71,0,1,0
1033423200000,2002,10,2002,1,31,0.228,0.139,0,0,0,0,0,0,0,0,85.15,79.21,91.24,33.15,27.21,52,52,52,33.1,27,39,0.612,0.57,0.656,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.228,0.61,0,1,0
1036101600000,2002,11,2002,2,30,0.236,0.13,0,0,0,0,0,0,0,0,90.92,81.13,95.89,40.92,31.13,50,50,50,40.93,31,46,0.551,0.521,0.616,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.236,0.55,0,1,0
1038693600000,2002,12,2002,3,31,0.333,0.158,0.152,6492.26,20.83,20.83,8.726,1,0,0.7741935483870968,124.2,93.43,153.6,65.23,34.43,59,59,59,8.548,0,48,0.487,0.384,0.631,56.68,0,94.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.0708,0.0806,0.00153,0,0.00379,0.00006,0,0.00015,0.107,0.0708,0.155,0.0042,0.0028,0.0061,25.39,25.35,25.43,0.447,0,0.94,0.465,0,0.966,0.43,0,0.903,9.069,0,21.55,8.726,0,20.83,7,9,0,0.226,0.29,0,0.0485,0.516,0.181,0.47,0.46,0.54,19.5
1041372000000,2003,1,2002,4,31,0.437,0.196,0.241,14946.1,29.08,29.08,20.09,1,1,1,163.1,144,202.5,90.14,71.02,73,73,73,0,0,0,0.453,0.36,0.507,90.14,71.02,129.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0808,0.074,0.0947,0.00341,0.00179,0.00676,0.00013,0.00007,0.00026,0.148,0.114,0.219,0.0058,0.0045,0.0086,25.38,25.37,25.39,0.929,0.912,0.94,0.963,0.96,0.97,0.895,0.882,0.902,20.83,16.24,29.97,20.09,15.59,29.08,0,0,0,0,0,0,0.112,0,0.196,0.45,0.55,0.45,34.2
1044050400000,2003,2,2002,5,28,0.649,0.206,0.443,27390.7,62.8,62.8,40.76,2,1,1.25,268.2,204.2,373.4,183.2,119.2,85,85,85,0,0,0,0.328,0.228,0.416,183.2,119.2,288.4,990,990,990,964.8,964.4,965.3,25.2,24.7,25.6,0.115,0.0921,0.152,0.0125,0.00588,0.0351,0.0005,0.00023,0.0014,0.274,0.201,0.379,0.011,0.0079,0.015,24.97,24.41,25.37,0.938,0.923,0.958,0.973,0.97,0.98,0.912,0.895,0.939,34.74,25.66,50.76,33.76,24.89,48.2,0,0,0,0,0,0,0.226,0,0.206,0.32,0.68,0.32,42.2
1046469600000,2003,3,2002,6,31,1.45,0.287,1.16,67221.9,103.7,103.7,90.35,3,2,2.161290322580645,539.5,385.7,605,432.5,278.7,107,107,107,0,0,0,0.202,0.177,0.277,432.5,278.7,498,990,990,990,966,965.3,966.3,24,23.7,24.7,0.209,0.152,0.238,0.103,0.0306,0.134,0.0043,0.0012,0.0057,0.528,0.313,0.631,0.022,0.013,0.027,23.44,23.1,24.36,0.952,0.936,0.958,0.977,0.97,0.98,0.93,0.908,0.939,44.4,31.16,52.67,42.43,30.22,48.2,0,0,0,0,0,0,0.502,0,0.29,0.2,0.8,0.2,46.4
1049148000000,2003,4,2002,7,30,2.07,0.324,1.75,96417.6,177.9,177.9,133.9,4,2,3.3,798.9,610.2,1061,673.9,485.2,125,125,125,0,0,0,0.164,0.118,0.205,673.9,485.2,936,990,990,990,967.1,966.3,968.1,22.9,21.9,23.7,0.363,0.235,0.565,0.242,0.128,0.392,0.011,0.0054,0.018,0.821,0.529,1.22,0.036,0.022,0.055,22.09,20.69,23.12,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,41.56,34.91,52.37,40.4,33.86,48.2,0,0,0,0,0,0,0.744,0,0.32,0.16,0.85,0.15,46.6
1051740000000,2003,5,2002,8,31,2.12,0.394,1.73,96106.1,170.1,170.1,129.2,4,2,3.032258064516129,792.9,590.5,1035,645.9,443.5,147,147,147,0,0,0,0.191,0.142,0.249,645.9,443.5,888.2,990,990,990,967.1,966.3,968,22.9,22,23.7,0.337,0.213,0.522,0.23,0.108,0.369,0.01,0.0046,0.017,0.798,0.549,1.13,0.035,0.023,0.052,22.13,20.86,23.18,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.34,35.6,52.47,43.01,34.53,48.2,0,0,0,0,0,0,0.718,0,0.39,0.19,0.82,0.18,45.3
1054418400000,2003,6,2002,9,30,1.22,0.308,0.912,54616.3,96.4,96.4,75.86,2,2,2,470.8,385.5,579.9,351.8,266.5,119,119,119,0,0,0,0.257,0.205,0.309,351.8,266.5,460.9,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.179,0.149,0.22,0.065,0.0248,0.117,0.0027,0.001,0.0049,0.424,0.296,0.59,0.018,0.012,0.025,23.86,23.2,24.38,0.947,0.933,0.958,0.974,0.97,0.98,0.923,0.905,0.939,38.94,29.72,50.2,37.93,28.83,48.2,0,0,0,0,0,0,0.421,0,0.308,0.25,0.75,0.25,44.8
1057010400000,2003,7,2002,10,31,0.863,0.289,0.574,35318.7,59.16,59.16,47.47,2,1,1.3548387096774193,322.4,275.8,380.8,214.4,167.8,108,108,108,0,0,0,0.338,0.284,0.392,214.4,167.8,272.8,990,990,990,965,964.8,965.3,25,24.7,25.2,0.129,0.113,0.15,0.0148,0.01,0.0278,0.00059,0.0004,0.0011,0.316,0.247,0.394,0.013,0.0099,0.016,24.67,24.39,24.9,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,38.95,25.57,51.92,37.85,24.8,48.2,0,0,0,0,0,0,0.264,0,0.289,0.33,0.67,0.33,40.9
1059688800000,2003,8,2002,11,31,0.618,0.249,0.369,21236.2,40.93,40.93,28.54,1,1,1,230.8,198.4,273.4,137.8,105.4,93,93,93,0,0,0,0.406,0.34,0.469,137.8,105.4,180.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.1,0.089,0.115,0.00747,0.00471,0.0111,0.00029,0.00018,0.00044,0.236,0.179,0.312,0.0093,0.007,0.012,25.18,24.89,25.42,0.844,0,0.949,0.877,0,0.98,0.819,0,0.929,29.39,0,41.77,28.54,0,40.93,0,3,0,0,0.0968,0,0.159,0.0968,0.249,0.4,0.6,0.4,34.4
1062367200000,2003,9,2002,12,30,0.426,0.187,0.239,14730,27.63,27.63,20.46,1,1,1,164.3,141,195.4,92.28,69.01,72,72,72,0,0,0,0.442,0.368,0.511,92.28,69.01,123.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0822,0.074,0.0932,0.00359,0.00162,0.00624,0.00014,0.000063,0.00024,0.153,0.111,0.209,0.006,0.0044,0.0081,25.38,25.37,25.39,0.923,0.908,0.939,0.965,0.96,0.97,0.891,0.871,0.901,21.19,15.59,28.49,20.46,14.97,27.63,0,0,0,0,0,0,0.114,0,0.187,0.44,0.56,0.44,34.6
1064959200000,2003,10,2003,1,31,0.357,0.139,0.218,13455.1,19.63,19.63,18.08,1,1,1,133.2,124.9,140.7,81.21,72.88,52,52,52,0,0,0,0.391,0.369,0.416,81.21,72.88,88.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0718,0.0774,0.00265,0.00194,0.00329,0.0001,0.000076,0.00013,0.13,0.115,0.143,0.0051,0.0045,0.0056,25.37,25.36,25.39,0.932,0.923,0.94,0.961,0.96,0.964,0.895,0.889,0.902,18.82,16.86,20.36,18.08,16.18,19.63,0,0,0,0,0,0,0.1,0,0.139,0.39,0.61,0.39,37.7
1067637600000,2003,11,2003,2,30,0.367,0.13,0.238,14632.7,24.71,24.71,20.32,1,1,1,141.7,124.6,161.5,91.73,74.6,50,50,50,0,0,0,0.355,0.31,0.401,91.73,74.6,111.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0721,0.0851,0.00355,0.00209,0.00523,0.00014,0.000082,0.0002,0.148,0.117,0.183,0.0058,0.0046,0.0072,25.36,25.34,25.38,0.924,0.912,0.94,0.965,0.96,0.97,0.892,0.883,0.902,21.06,17.43,25.47,20.32,16.73,24.71,0,0,0,0,0,0,0.113,0,0.129,0.35,0.65,0.35,39.9
1070229600000,2003,12,2003,3,31,0.478,0.158,0.32,19833.3,30.25,30.25,26.66,1,1,1,178.5,159.1,193.5,119.5,100.1,59,59,59,0,0,0,0.332,0.305,0.371,119.5,100.1,134.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.0825,0.0947,0.00591,0.00426,0.00718,0.00023,0.00017,0.00028,0.199,0.164,0.226,0.0078,0.0064,0.0088,25.36,25.35,25.36,0.924,0.911,0.932,0.97,0.969,0.97,0.896,0.882,0.904,27.48,22.66,31.19,26.66,21.95,30.25,0,0,0,0,0,0,0.148,0,0.158,0.33,0.67,0.33,41.5
1072908000000,2004,1,2003,4,31,0.586,0.196,0.391,24443.5,47.99,47.99,32.85,1,1,1,218.9,185.8,283.5,145.9,112.8,73,73,73,0,0,0,0.339,0.258,0.393,145.9,112.8,210.5,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.1,0.0888,0.123,0.00815,0.00534,0.0136,0.00032,0.00021,0.00054,0.248,0.189,0.363,0.0097,0.0074,0.014,25.22,24.8,25.39,0.935,0.92,0.957,0.972,0.97,0.98,0.909,0.892,0.937,33.77,25.84,48.97,32.85,25.06,47.99,0,0,0,0,0,0,0.183,0,0.195,0.33,0.67,0.33,41.7
1075586400000,2004,2,2003,5,29,1.12,0.213,0.908,53953,113.9,113.9,77.52,3,1,2.0689655172413794,447.4,291.4,631.6,362.4,206.4,85,85,85,0,0,0,0.202,0.135,0.292,362.4,206.4,546.6,990,990,990,965.6,964.9,966.4,24.4,23.6,25.1,0.18,0.123,0.26,0.0727,0.0133,0.166,0.003,0.00053,0.007,0.435,0.243,0.617,0.018,0.0097,0.026,23.97,22.96,24.79,0.946,0.923,0.959,0.975,0.97,0.98,0.922,0.895,0.94,39.44,25.69,52.4,38.13,24.92,48.2,0,0,0,0,0,0,0.431,0,0.212,0.19,0.81,0.19,48.2
1078092000000,2004,3,2003,6,31,3.79,0.307,2.5,120510,192.8,192.8,162,4,3,3.7096774193548385,1413,649.3,2770,1299,542.3,114.8,107,129,363.5,0,1541,0.0962,0.0466,0.165,935.1,542.3,1100,990,990,990,969.1,966.5,973,20.9,17,23.5,0.67,0.263,0.926,0.484,0.163,0.648,0.024,0.0069,0.038,1.42,0.613,1.87,0.071,0.026,0.11,19.49,15.17,22.89,0.952,0.942,0.957,0.979,0.973,0.98,0.932,0.916,0.938,44.72,38.52,51.34,43.63,37.47,48.2,0,0,0,0,0,0,0.9,0,1.29,0.081,0.66,0.34,31.8
1080770400000,2004,4,2003,7,30,8.35,0.697,2.85,99523.1,148.8,148.8,138.2,4,4,4,3221,2809,3432,2952,2514,269,217,295,1852,1414,2098,0.0839,0.0635,0.105,1100,1100,1100,990,990,990,974,973.1,974.5,16,15.5,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.038,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.11,13.65,15.07,0.936,0.933,0.941,0.97,0.97,0.972,0.908,0.905,0.915,35.62,34.34,38.26,34.56,33.31,37.2,0,0,0,0,0,0,0.768,0,5.5,0.083,0.34,0.66,11.9
1083362400000,2004,5,2003,8,31,5.29,0.739,2.92,127914,191.9,191.9,171.9,4,4,4,1973,1226,2758,1697,949.7,276,276,276,606.5,0,1382,0.148,0.1,0.225,1091,949.7,1100,990,990,990,970.9,968.6,972.9,19.1,17.1,21.4,0.89,0.598,0.926,0.631,0.399,0.648,0.033,0.019,0.038,1.82,1.26,1.87,0.096,0.059,0.11,17.32,15.2,20.13,0.949,0.942,0.955,0.979,0.973,0.98,0.928,0.916,0.936,43.91,38.6,48.96,42.98,37.56,47.98,0,0,0,0,0,0,0.955,0,2.37,0.14,0.55,0.45,24.2
1086040800000,2004,6,2003,9,30,2.19,0.417,1.77,97026.3,187.8,187.8,134.8,4,2,3.1666666666666665,843.2,638.1,1177,682.2,477.1,161,161,161,0,0,0,0.197,0.137,0.252,682.2,477.1,1016,990,990,990,967.3,966.5,968.5,22.7,21.5,23.5,0.368,0.234,0.67,0.251,0.124,0.46,0.011,0.0053,0.021,0.852,0.548,1.41,0.038,0.023,0.066,21.89,20.13,22.92,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.95,35.36,52.25,42.65,34.3,48.2,0,0,0,0,0,0,0.749,0,0.42,0.19,0.81,0.19,44.3
1088632800000,2004,7,2003,10,31,1.35,0.454,0.898,52932.7,102.1,102.1,71.15,3,1,1.967741935483871,505,410.9,627.5,335.4,224.9,169.5,135,186,0,0,0,0.346,0.215,0.453,335.4,224.9,492.4,990,990,990,965.9,965.4,966.4,24.1,23.6,24.6,0.178,0.139,0.24,0.0582,0.0149,0.131,0.0024,0.00061,0.0056,0.411,0.26,0.628,0.017,0.011,0.027,23.72,23,24.24,0.945,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.86,25.87,52.11,36.58,25.09,48.2,0,0,0,0,0,0,0.395,0,0.452,0.34,0.67,0.33,39.2
1091311200000,2004,8,2003,11,31,0.905,0.415,0.49,30054.7,54.01,54.01,40.4,2,1,1.1290322580645162,338,284.8,406.2,183,129.8,155,155,155,0,0,0,0.464,0.382,0.544,183,129.8,251.2,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.122,0.103,0.146,0.0113,0.00679,0.0176,0.00046,0.00027,0.00072,0.301,0.227,0.404,0.012,0.009,0.016,24.61,24.28,24.93,0.944,0.924,0.959,0.974,0.97,0.98,0.919,0.897,0.939,38.17,25.82,52.19,37.04,25.05,48.2,0,0,0,0,0,0,0.224,0,0.415,0.46,0.54,0.46,33.2
1093989600000,2004,9,2003,12,30,0.611,0.259,0.352,21830.7,36.37,36.37,30.32,1,1,1,235.8,205,280.7,135.8,114,100,91,118,0,0,0,0.424,0.371,0.475,135.8,114,162.7,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0997,0.0913,0.111,0.0073,0.00544,0.00958,0.00029,0.00021,0.00038,0.233,0.193,0.282,0.0092,0.0076,0.011,25.16,24.89,25.38,0.932,0.921,0.943,0.97,0.97,0.971,0.905,0.893,0.916,31.26,26.12,37.48,30.32,25.33,36.37,0,0,0,0,0,0,0.168,0,0.259,0.42,0.58,0.42,35.7
1096581600000,2004,10,2004,1,31,0.492,0.196,0.296,18263.5,29.2,29.2,24.55,1,1,1,183.6,169.2,203.1,110.6,96.17,73,73,73,0,0,0,0.399,0.359,0.432,110.6,96.17,130.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.088,0.0829,0.0949,0.00515,0.00392,0.00681,0.0002,0.00015,0.00027,0.185,0.159,0.22,0.0072,0.0062,0.0086,25.38,25.36,25.39,0.919,0.911,0.93,0.969,0.967,0.97,0.891,0.882,0.903,25.32,21.9,30.1,24.55,21.18,29.2,0,0,0,0,0,0,0.136,0,0.196,0.4,0.6,0.4,37.1
1099260000000,2004,11,2004,2,30,0.441,0.144,0.297,18346,28.93,28.93,25.48,1,1,1,170.3,167.5,179,114.7,100.5,55.67,50,67,0,0,0,0.327,0.279,0.4,114.7,100.5,129,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0869,0.0834,0.0913,0.0055,0.0043,0.00672,0.00022,0.00017,0.00026,0.19,0.166,0.215,0.0074,0.0065,0.0084,25.35,25.34,25.37,0.921,0.911,0.93,0.97,0.969,0.97,0.893,0.883,0.902,26.27,22.79,29.82,25.48,22.08,28.93,0,0,0,0,0,0,0.142,0,0.144,0.33,0.67,0.33,41.6
1101852000000,2004,12,2004,3,31,0.499,0.158,0.341,21258.7,31.29,31.29,28.57,1,1,1,186.5,172.7,197.9,127.5,113.7,59,59,59,0,0,0,0.317,0.298,0.342,127.5,113.7,138.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0873,0.0962,0.00659,0.00542,0.00755,0.00026,0.00021,0.0003,0.213,0.189,0.234,0.0083,0.0074,0.0091,25.36,25.36,25.36,0.929,0.92,0.934,0.97,0.97,0.97,0.901,0.893,0.906,29.46,26.03,32.26,28.57,25.25,31.29,0,0,0,0,0,0,0.159,0,0.158,0.32,0.68,0.32,42.6
1104530400000,2005,1,2004,4,31,0.586,0.196,0.391,24441.6,40.8,40.8,32.85,1,1,1,218.8,194.3,252.3,145.8,121.3,73,73,73,0,0,0,0.336,0.289,0.376,145.8,121.3,179.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.1,0.0918,0.112,0.00815,0.00606,0.011,0.00032,0.00024,0.00043,0.248,0.204,0.308,0.0097,0.008,0.012,25.24,24.98,25.39,0.936,0.926,0.948,0.972,0.97,0.98,0.91,0.898,0.929,33.8,27.96,41.65,32.85,27.12,40.8,0,0,0,0,0,0,0.183,0,0.195,0.33,0.67,0.33,41.7
1107208800000,2005,2,2004,5,28,0.713,0.206,0.507,31304.8,56.01,56.01,46.58,2,1,1.3571428571428572,294.7,256.4,342,209.7,171.4,85,85,85,0,0,0,0.292,0.249,0.332,209.7,171.4,257,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.124,0.11,0.141,0.0138,0.0103,0.0203,0.00055,0.00041,0.00082,0.304,0.245,0.392,0.012,0.0098,0.016,24.81,24.61,24.98,0.943,0.923,0.959,0.976,0.97,0.98,0.92,0.896,0.94,38.15,25.91,52.36,37.03,25.13,48.2,0,0,0,0,0,0,0.259,0,0.206,0.29,0.71,0.29,43.9
1109628000000,2005,3,2004,6,31,0.957,0.287,0.671,40309.3,67.06,67.06,54.18,2,1,1.903225806451613,357.4,333.2,416.6,250.4,226.2,107,107,107,0,0,0,0.3,0.257,0.321,250.4,226.2,309.6,990,990,990,965.2,965.1,965.5,24.8,24.5,24.9,0.142,0.133,0.162,0.0202,0.015,0.0451,0.00081,0.0006,0.0018,0.288,0.247,0.399,0.012,0.0099,0.016,24.53,24.17,24.67,0.932,0.923,0.959,0.971,0.97,0.98,0.905,0.895,0.94,30.6,25.62,52.6,29.42,24.86,48.2,0,0,0,0,0,0,0.301,0,0.286,0.3,0.7,0.3,42.1
1112306400000,2005,4,2004,7,30,1.45,0.324,1.12,65560,105.2,105.2,91.06,3,2,2.3333333333333335,558.2,424.6,632.6,433.2,299.6,125,125,125,0,0,0,0.228,0.198,0.294,433.2,299.6,507.6,990,990,990,966.1,965.5,966.4,23.9,23.6,24.5,0.214,0.162,0.248,0.104,0.0404,0.14,0.0044,0.0016,0.0059,0.515,0.347,0.629,0.022,0.014,0.027,23.38,23.01,24.14,0.95,0.941,0.958,0.975,0.97,0.98,0.926,0.912,0.939,41.14,33.36,52.12,39.76,32.35,48.2,0,0,0,0,0,0,0.506,0,0.33,0.22,0.77,0.23,45.2
1114898400000,2005,5,2004,8,31,1.15,0.394,0.761,45797.7,92.12,92.12,61.56,2,1,1.6774193548387097,431.1,317.9,577.7,284.1,170.9,147,147,147,0,0,0,0.352,0.254,0.462,284.1,170.9,430.7,990,990,990,965.5,965,966.2,24.5,23.8,25,0.157,0.117,0.208,0.04,0.0103,0.102,0.0017,0.00041,0.0043,0.374,0.255,0.544,0.015,0.01,0.023,24.1,23.26,24.71,0.946,0.924,0.959,0.975,0.97,0.98,0.923,0.897,0.939,38.91,25.9,51.8,37.86,25.12,48.2,0,0,0,0,0,0,0.342,0,0.389,0.34,0.66,0.34,39.8
1117576800000,2005,6,2004,9,30,0.668,0.308,0.359,22232.7,43.82,43.82,30.88,1,1,1,257.6,215.1,312.7,138.6,96.11,119,119,119,0,0,0,0.468,0.381,0.553,138.6,96.11,193.7,990,990,990,964.7,964.5,965,25.3,25,25.5,0.104,0.0889,0.123,0.00753,0.00392,0.0122,0.0003,0.00015,0.00049,0.241,0.165,0.34,0.0095,0.0065,0.014,25.05,24.7,25.34,0.932,0.912,0.953,0.972,0.967,0.98,0.906,0.883,0.934,31.76,21.85,44.71,30.88,21.13,43.82,0,0,0,0,0,0,0.172,0,0.309,0.46,0.54,0.46,33.3
1120168800000,2005,7,2004,10,31,0.503,0.289,0.214,2691.94,23.32,23.32,3.618,1,1,1,187.7,165.6,213.7,79.73,57.62,108,108,108,0,0,0,0.579,0.505,0.652,79.73,57.62,105.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0817,0.0739,0.0908,0.00253,0.000648,0.00474,0.000099,0.000025,0.00019,0.134,0.0948,0.181,0.0053,0.0037,0.0071,25.43,25.34,25.44,0.147,0,0.915,0.156,0,0.97,0.143,0,0.888,3.733,0,24.04,3.618,0,23.32,0,26,0,0,0.839,0,0.0201,0.839,0.289,0.57,0.43,0.57,5.35
1122847200000,2005,8,2004,11,31,0.373,0.249,0.0576,0,0,0,0,1,0,0.3548387096774194,139.1,122.1,164.3,46.12,29.14,93,93,93,24.61,0,50,0.674,0.566,0.761,21.52,0,71.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0769,0.000321,0,0.00181,0.000013,0,0.000071,0.0807,0.0708,0.117,0.0032,0.0028,0.0046,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,20,11,0,0.645,0.355,0,0,1,0.3154,0.67,0.15,0.85,0
1125525600000,2005,9,2004,12,30,0.252,0.187,0,0,0,0,0,0,0,0,97.12,82.22,120.2,25.12,10.22,72,72,72,25.13,10,48,0.75,0.599,0.876,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.252,0.74,0,1,0
1128117600000,2005,10,2005,1,31,0.191,0.139,0,0,0,0,0,0,0,0,71.28,65.01,81.4,19.28,13.01,52,52,52,19.19,13,29,0.733,0.639,0.8,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.191,0.73,0,1,0
1130796000000,2005,11,2005,2,30,0.261,0.13,0.102,2367.48,18.28,18.28,3.288,1,0,0.6333333333333333,100.7,65.8,132.1,50.66,15.8,50,50,50,11.3,0,46,0.515,0.378,0.76,39.38,0,82.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0748,0.000655,0,0.00273,0.000026,0,0.00011,0.0886,0.0708,0.131,0.0035,0.0028,0.0051,25.41,25.37,25.43,0.184,0,0.936,0.192,0,0.961,0.177,0,0.898,3.425,0,19.02,3.288,0,18.28,11,13,0,0.367,0.433,0,0.0183,0.8,0.159,0.5,0.39,0.61,9.07
1133388000000,2005,12,2005,3,31,0.389,0.158,0.231,14217.2,21.99,21.99,19.11,1,1,1,145.3,131,159.2,86.3,72.04,59,59,59,0,0,0,0.407,0.371,0.45,86.3,72.04,100.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.0726,0.0825,0.00309,0.00187,0.00427,0.00012,0.000073,0.00017,0.14,0.114,0.165,0.0055,0.0045,0.0065,25.36,25.35,25.39,0.925,0.911,0.938,0.963,0.96,0.969,0.891,0.883,0.9,19.84,16.58,22.7,19.11,15.92,21.99,0,0,0,0,0,0,0.106,0,0.158,0.41,0.59,0.41,36.5
1136066400000,2006,1,2005,4,31,0.513,0.196,0.318,19683,38.52,38.52,26.46,1,1,1,191.6,160.6,243.2,118.6,87.57,73,73,73,0,0,0,0.387,0.3,0.455,118.6,87.57,170.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0908,0.0798,0.109,0.00583,0.00319,0.0102,0.00023,0.00013,0.0004,0.199,0.144,0.291,0.0078,0.0056,0.011,25.32,25.05,25.39,0.925,0.911,0.945,0.969,0.963,0.975,0.896,0.882,0.922,27.29,20.16,39.51,26.46,19.43,38.52,0,0,0,0,0,0,0.147,0,0.195,0.38,0.62,0.38,38.4
1138744800000,2006,2,2005,5,28,0.832,0.206,0.626,38282,93.44,93.44,56.97,2,1,1.5714285714285714,343.9,248.3,516.6,258.9,163.3,85,85,85,0,0,0,0.258,0.165,0.342,258.9,163.3,431.6,990,990,990,965.1,964.7,965.9,24.9,24.1,25.3,0.141,0.108,0.202,0.0316,0.00963,0.103,0.0013,0.00038,0.0043,0.345,0.244,0.539,0.014,0.0097,0.022,24.53,23.54,25.03,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,38.77,25.74,51.79,37.7,24.97,48.2,0,0,0,0,0,0,0.316,0,0.206,0.25,0.75,0.25,46
1141164000000,2006,3,2005,6,31,2.62,0.307,2.29,120071,192.8,192.8,161.4,4,2,3.5806451612903225,976.8,544.8,1309,862,437.8,114.8,107,129,8.742,0,80,0.124,0.0961,0.196,853.3,437.8,1100,990,990,990,967.7,966.1,968.9,22.3,21.1,23.9,0.524,0.208,0.813,0.389,0.106,0.648,0.018,0.0044,0.031,1.17,0.53,1.76,0.053,0.022,0.083,21.1,19.37,23.4,0.954,0.945,0.957,0.979,0.97,0.98,0.934,0.917,0.938,46.23,35.23,50.86,44.95,34.17,48.2,0,0,0,0,0,0,0.897,0,0.33,0.12,0.87,0.13,45.8
1143842400000,2006,4,2005,7,30,3.15,0.364,2.75,136967,192.8,192.8,190.2,4,4,4,1216,1026,1321,1076,901.5,140.3,125,148,16.23,0,73,0.115,0.105,0.123,1060,901.5,1100,990,990,990,968.6,968,968.9,21.4,21.1,22,0.742,0.533,0.825,0.573,0.375,0.648,0.027,0.017,0.031,1.61,1.16,1.77,0.075,0.052,0.084,19.82,19.32,20.86,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,49.06,44.05,50.35,47.56,43.17,48.2,0,0,0,0,0,0,1.06,0,0.4,0.12,0.87,0.13,43.5
1146434400000,2006,5,2005,8,31,2.13,0.394,1.73,96269.9,165.9,165.9,129.4,4,2,3.064516129032258,793.8,616.1,1009,646.8,469.1,147,147,147,0,0,0,0.189,0.146,0.239,646.8,469.1,861.8,990,990,990,967.1,966.4,967.9,22.9,22.1,23.6,0.334,0.227,0.498,0.231,0.12,0.356,0.01,0.0051,0.016,0.794,0.548,1.09,0.035,0.023,0.049,22.13,20.98,23.03,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.91,35.56,52.61,42.54,34.49,48.2,0,0,0,0,0,0,0.719,0,0.4,0.18,0.81,0.19,45.2
1149112800000,2006,6,2005,9,30,1.3,0.308,0.99,58897.7,101.6,101.6,81.8,3,2,2.033333333333333,501,414.9,607.1,382,295.9,119,119,119,0,0,0,0.241,0.196,0.287,382,295.9,488.1,990,990,990,965.9,965.5,966.3,24.1,23.7,24.5,0.19,0.159,0.235,0.0793,0.0387,0.129,0.0033,0.0016,0.0055,0.467,0.34,0.62,0.019,0.014,0.026,23.68,23.09,24.19,0.95,0.94,0.958,0.976,0.97,0.98,0.927,0.912,0.939,41.52,32.98,51.81,40.34,31.99,48.2,0,0,0,0,0,0,0.454,0,0.31,0.24,0.76,0.24,45.3
1151704800000,2006,7,2005,10,31,0.935,0.289,0.645,39290.9,65.48,65.48,52.81,2,1,1.5806451612903225,349,298.7,410.2,241,190.7,108,108,108,0,0,0,0.312,0.263,0.362,241,190.7,302.2,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.139,0.121,0.16,0.0202,0.012,0.0416,0.00082,0.00048,0.0017,0.323,0.248,0.397,0.013,0.01,0.016,24.53,24.21,24.77,0.942,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,37.37,25.71,52.3,36.18,24.94,48.2,0,0,0,0,0,0,0.293,0,0.29,0.31,0.69,0.31,42
1154383200000,2006,8,2005,11,31,0.676,0.249,0.427,26690.6,46.07,46.07,35.87,1,1,1,252.4,219.1,295.6,159.4,126.1,93,93,93,0,0,0,0.371,0.315,0.424,159.4,126.1,202.7,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.108,0.0963,0.123,0.00929,0.00647,0.013,0.00037,0.00025,0.00052,0.275,0.215,0.352,0.011,0.0085,0.014,25.03,24.77,25.27,0.941,0.929,0.955,0.973,0.97,0.98,0.916,0.901,0.936,36.84,29.03,47.01,35.87,28.16,46.07,0,0,0,0,0,0,0.199,0,0.249,0.37,0.63,0.37,39.5
1157061600000,2006,9,2005,12,30,0.477,0.187,0.291,17954.6,32.41,32.41,24.94,1,1,1,184.1,160.6,216.1,112.1,88.57,72,72,72,0,0,0,0.394,0.333,0.448,112.1,88.57,144.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0892,0.0809,0.1,0.00528,0.00328,0.008,0.00021,0.00013,0.00031,0.188,0.146,0.246,0.0074,0.0057,0.0096,25.37,25.26,25.38,0.922,0.911,0.936,0.969,0.964,0.97,0.893,0.882,0.908,25.74,20.36,33.41,24.94,19.63,32.41,0,0,0,0,0,0,0.139,0,0.186,0.39,0.61,0.39,37.6
1159653600000,2006,10,2006,1,31,0.394,0.139,0.254,15591.6,23.74,23.74,20.96,1,1,1,146.9,133.8,159.5,94.94,81.78,52,52,52,0,0,0,0.355,0.326,0.389,94.94,81.78,107.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.075,0.0841,0.00382,0.0027,0.00489,0.00015,0.00011,0.00019,0.154,0.131,0.177,0.006,0.0051,0.0069,25.35,25.34,25.37,0.919,0.911,0.931,0.966,0.961,0.97,0.888,0.883,0.895,21.68,18.95,24.47,20.96,18.2,23.74,0,0,0,0,0,0,0.116,0,0.14,0.35,0.64,0.36,39.6
1162332000000,2006,11,2006,2,30,0.396,0.13,0.267,16329.4,25.86,25.86,22.68,1,1,1,152.9,137.1,166.3,102.9,87.06,50,50,50,0,0,0,0.328,0.301,0.365,102.9,87.06,116.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0765,0.0868,0.00449,0.00315,0.00564,0.00018,0.00012,0.00022,0.168,0.14,0.192,0.0066,0.0055,0.0075,25.34,25.34,25.36,0.916,0.911,0.925,0.969,0.963,0.97,0.887,0.882,0.895,23.41,20.02,26.66,22.68,19.28,25.86,0,0,0,0,0,0,0.126,0,0.129,0.33,0.67,0.33,41.2
1164924000000,2006,12,2006,3,31,0.487,0.158,0.329,20418.9,33.3,33.3,27.44,1,1,1,181.8,155.7,206.5,122.8,96.65,59,59,59,0,0,0,0.327,0.286,0.379,122.8,96.65,147.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0813,0.0992,0.00619,0.00397,0.00829,0.00024,0.00016,0.00032,0.205,0.158,0.249,0.008,0.0062,0.0097,25.36,25.31,25.36,0.926,0.911,0.938,0.97,0.967,0.97,0.898,0.882,0.909,28.3,21.97,34.33,27.44,21.25,33.3,0,0,0,0,0,0,0.152,0,0.158,0.32,0.68,0.32,41.9
1167602400000,2007,1,2006,4,31,0.76,0.196,0.565,34840.1,73.18,73.18,46.83,2,1,1.3548387096774193,283.8,209.5,409.1,210.8,136.5,73,73,73,0,0,0,0.268,0.178,0.348,210.8,136.5,336.1,990,990,990,964.8,964.5,965.4,25.2,24.6,25.5,0.123,0.0971,0.168,0.0183,0.00735,0.0577,0.00073,0.00029,0.0023,0.301,0.231,0.395,0.012,0.0091,0.016,24.86,24.16,25.31,0.942,0.924,0.959,0.973,0.97,0.98,0.917,0.896,0.94,36.99,26.18,51.66,35.92,25.39,48.2,0,0,0,0,0,0,0.26,0,0.195,0.26,0.74,0.26,45.8
1170280800000,2007,2,2006,5,28,2.21,0.242,1.8,94550.3,192.8,192.8,140.7,4,2,3.1785714285714284,914.3,422,1689,814.5,337,99.86,85,137,70.93,0,452,0.124,0.0747,0.201,743.5,337,1100,990,990,990,967.4,965.5,970.1,22.6,19.9,24.5,0.471,0.169,0.911,0.333,0.0581,0.648,0.016,0.0024,0.033,1.05,0.397,1.86,0.048,0.016,0.093,21.53,18.05,24.1,0.953,0.946,0.958,0.978,0.97,0.98,0.933,0.919,0.939,45.07,36.61,52.19,43.9,35.51,48.2,0,0,0,0,0,0,0.782,0,0.41,0.11,0.81,0.19,42.8
1172700000000,2007,3,2006,6,31,5.82,0.539,2.95,123878,179.9,179.9,166.5,4,4,4,2172,1733,2491,1971,1494,201.1,183,239,870.9,394,1208,0.095,0.0735,0.138,1100,1100,1100,990,990,990,971.5,970.2,972.3,18.5,17.7,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.035,0.033,0.037,1.87,1.87,1.87,0.1,0.095,0.11,16.65,15.84,17.89,0.947,0.944,0.951,0.979,0.977,0.98,0.927,0.922,0.932,42.51,40.34,45.89,41.63,39.4,44.97,0,0,0,0,0,0,0.925,0,2.87,0.093,0.51,0.49,21.3
1175378400000,2007,4,2006,7,30,5.86,0.503,2.85,118003,172,172,163.9,4,4,4,2260,1961,2495,2066,1813,194,148,217,965.9,713,1178,0.0854,0.0681,0.0994,1100,1100,1100,990,990,990,971.7,971,972.3,18.3,17.7,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.037,1.87,1.87,1.87,0.1,0.099,0.11,16.4,15.83,17.15,0.946,0.944,0.949,0.979,0.977,0.98,0.926,0.922,0.93,41.85,40.32,43.88,40.97,39.38,43,0,0,0,0,0,0,0.911,0,3.01,0.086,0.49,0.51,20.1
1177970400000,2007,5,2006,8,31,3.91,0.514,2.79,133726,192.8,192.8,179.7,4,4,4,1461,986.5,1929,1269,794.5,192,192,192,228.7,0,637,0.137,0.0995,0.195,1040,794.5,1100,990,990,990,969.4,967.8,970.9,20.6,19.1,22.2,0.79,0.444,0.926,0.567,0.324,0.648,0.028,0.015,0.034,1.64,0.978,1.87,0.08,0.044,0.098,18.99,17.26,21.18,0.952,0.949,0.955,0.98,0.975,0.98,0.933,0.928,0.936,45.89,39.3,49.89,44.93,38.3,48.2,0,0,0,0,0,0,0.999,0,1.12,0.13,0.71,0.29,34.2
1180648800000,2007,6,2006,9,30,2.03,0.417,1.61,89897.2,155.8,155.8,124.9,4,2,2.966666666666667,782.1,630.1,964.8,621.1,469.1,161,161,161,0,0,0,0.209,0.167,0.256,621.1,469.1,803.8,990,990,990,967,966.4,967.8,23,22.2,23.6,0.319,0.229,0.449,0.216,0.12,0.328,0.0094,0.0051,0.015,0.761,0.545,1.02,0.033,0.023,0.045,22.21,21.25,22.97,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,43.7,35.24,52.32,42.37,34.19,48.2,0,0,0,0,0,0,0.694,0,0.42,0.21,0.79,0.21,44.3
1183240800000,2007,7,2006,10,31,1.37,0.454,0.916,53938.7,96.4,96.4,72.5,2,2,2,511.6,423.6,621,342.1,237.6,169.5,135,186,0,0,0,0.34,0.217,0.439,342.1,237.6,486,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.18,0.144,0.236,0.0607,0.0159,0.128,0.0025,0.00065,0.0054,0.414,0.263,0.635,0.017,0.011,0.027,23.68,22.98,24.23,0.944,0.926,0.958,0.973,0.97,0.98,0.919,0.898,0.939,37.46,26.14,52.36,36.25,25.35,48.2,0,0,0,0,0,0,0.403,0,0.454,0.33,0.67,0.33,39.4
1185919200000,2007,8,2006,11,31,0.937,0.415,0.522,31895.1,56.74,56.74,42.87,2,1,1.1935483870967742,349.8,295.9,419,194.8,140.9,155,155,155,0,0,0,0.448,0.37,0.524,194.8,140.9,264,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.126,0.107,0.15,0.0126,0.00773,0.0236,0.00051,0.00031,0.00096,0.311,0.247,0.409,0.013,0.0098,0.017,24.54,24.22,24.87,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,38.87,26.15,52.67,37.68,25.36,48.2,0,0,0,0,0,0,0.238,0,0.415,0.44,0.56,0.44,34
1188597600000,2007,9,2006,12,30,0.641,0.283,0.358,22182.5,39.12,39.12,30.81,1,1,1,247.1,212.8,291.8,138.1,115,109,91,118,0,0,0,0.441,0.395,0.506,138.1,115,173.8,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.101,0.0938,0.115,0.00749,0.00553,0.0105,0.0003,0.00022,0.00042,0.238,0.197,0.302,0.0094,0.0078,0.012,25.1,24.83,25.32,0.934,0.922,0.947,0.97,0.97,0.976,0.906,0.894,0.924,31.74,26.22,40.07,30.81,25.43,39.12,0,0,0,0,0,0,0.171,0,0.283,0.44,0.56,0.44,34.6
1191189600000,2007,10,2007,1,31,0.519,0.196,0.323,20034.7,30.99,30.99,26.93,1,1,1,193.6,179.2,210.9,120.6,106.2,73,73,73,0,0,0,0.378,0.346,0.407,120.6,106.2,137.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0915,0.0864,0.0976,0.006,0.00477,0.00747,0.00023,0.00019,0.00029,0.203,0.177,0.234,0.0079,0.0069,0.0092,25.37,25.3,25.39,0.924,0.915,0.934,0.97,0.97,0.97,0.897,0.888,0.906,27.76,24.18,31.95,26.93,23.46,30.99,0,0,0,0,0,0,0.15,0,0.196,0.38,0.62,0.38,38.6
1193868000000,2007,11,2007,2,30,0.484,0.159,0.325,20226.2,31.18,31.18,28.09,1,1,1,186.8,183,193.9,125.5,116.8,61.33,50,67,0,0,0,0.328,0.265,0.364,125.5,116.8,138.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0891,0.0946,0.00642,0.00568,0.00752,0.00025,0.00022,0.00029,0.21,0.195,0.232,0.0082,0.0076,0.0091,25.36,25.34,25.37,0.928,0.923,0.934,0.97,0.97,0.97,0.9,0.895,0.906,28.96,26.82,32.14,28.09,26.01,31.18,0,0,0,0,0,0,0.156,0,0.159,0.33,0.67,0.33,41.8
1196460000000,2007,12,2007,3,31,0.586,0.158,0.428,26931.4,42.13,42.13,36.2,1,1,1,218.7,183.8,243.4,159.7,124.8,59,59,59,0,0,0,0.272,0.242,0.321,159.7,124.8,184.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.104,0.0912,0.112,0.00932,0.00636,0.0114,0.00037,0.00025,0.00045,0.271,0.209,0.315,0.011,0.0082,0.012,25.21,25.02,25.36,0.941,0.928,0.95,0.973,0.97,0.98,0.916,0.9,0.931,37.17,28.82,42.99,36.2,27.95,42.13,0,0,0,0,0,0,0.201,0,0.158,0.27,0.73,0.27,46
1199138400000,2008,1,2007,4,31,0.879,0.196,0.684,42063.8,94.2,94.2,56.54,2,1,1.4838709677419355,328.3,245.3,507.3,255.3,172.3,73,73,73,0,0,0,0.235,0.144,0.298,255.3,172.3,434.3,990,990,990,965.1,964.7,965.9,24.9,24.1,25.3,0.139,0.11,0.202,0.032,0.0104,0.104,0.0013,0.00041,0.0043,0.352,0.24,0.542,0.014,0.0096,0.022,24.59,23.58,25.03,0.947,0.922,0.958,0.977,0.97,0.98,0.925,0.894,0.939,40.37,25.52,51.09,39.38,24.75,48.2,0,0,0,0,0,0,0.314,0,0.195,0.22,0.78,0.22,47.9
1201816800000,2008,2,2007,5,29,2.61,0.273,2.07,106182,192.8,192.8,152.6,4,2,3.4482758620689653,1043,523.4,1723,933.9,438.4,108.9,85,162,109,0,461,0.111,0.0628,0.162,824.9,438.4,1100,990,990,990,967.9,966,970.2,22.1,19.8,24,0.547,0.205,0.916,0.394,0.106,0.648,0.019,0.0044,0.033,1.2,0.519,1.86,0.056,0.022,0.094,20.91,17.93,23.5,0.953,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,45.29,35.16,51.54,44.11,34.1,48.2,0,0,0,0,0,0,0.848,0,0.54,0.1,0.79,0.21,40.7
1204322400000,2008,3,2007,6,31,4.79,0.539,2.95,132437,181.3,181.3,178,4,4,4,1787,1692,1828,1586,1507,201.1,183,239,485.6,407,545,0.112,0.1,0.137,1100,1100,1100,990,990,990,970.4,970.1,970.5,19.6,19.5,19.9,0.924,0.916,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.86,1.87,0.096,0.094,0.096,17.72,17.58,18.03,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.41,45.04,46.26,44.5,44.14,45.33,0,0,0,0,0,0,0.989,0,1.84,0.11,0.62,0.38,27.6
1207000800000,2008,4,2007,7,30,3.63,0.384,2.74,132834,192.8,192.8,184.5,4,4,4,1399,998.9,1682,1251,850.9,148,148,148,194.3,0,434,0.109,0.088,0.148,1057,850.9,1100,990,990,990,969.2,967.9,970.1,20.8,19.9,22.1,0.807,0.494,0.921,0.582,0.351,0.648,0.028,0.016,0.033,1.68,1.07,1.87,0.081,0.049,0.094,19.16,18.06,21.03,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,47.14,41.87,50.17,46.12,41.03,48.2,0,0,0,0,0,0,1.02,0,0.89,0.11,0.75,0.25,36.6
1209592800000,2008,5,2007,8,31,2.08,0.394,1.69,94260.3,160.7,160.7,126.7,4,2,3,778.3,613.1,976.8,631.3,466.1,147,147,147,0,0,0,0.192,0.15,0.24,631.3,466.1,829.8,990,990,990,967,966.4,967.8,23,22.2,23.6,0.323,0.225,0.469,0.222,0.119,0.341,0.0097,0.005,0.015,0.773,0.54,1.03,0.034,0.023,0.046,22.21,21.16,23.05,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.917,0.938,43.9,35.21,52.28,42.51,34.16,48.2,0,0,0,0,0,0,0.704,0,0.39,0.19,0.81,0.19,45.3
1212271200000,2008,6,2007,9,30,1.3,0.308,0.988,58722.7,96.4,96.4,81.56,2,2,2,500.2,415.1,604.1,381.2,296.1,119,119,119,0,0,0,0.241,0.197,0.287,381.2,296.1,485.1,990,990,990,965.9,965.5,966.3,24.1,23.7,24.5,0.19,0.159,0.233,0.0789,0.0388,0.128,0.0033,0.0016,0.0054,0.469,0.341,0.631,0.019,0.014,0.027,23.68,23.05,24.19,0.951,0.94,0.958,0.976,0.97,0.98,0.928,0.912,0.939,42.03,33.01,52.41,40.78,32.02,48.2,0,0,0,0,0,0,0.453,0,0.312,0.24,0.76,0.24,45.2
1214863200000,2008,7,2007,10,31,0.939,0.289,0.65,39484.8,65.54,65.54,53.07,2,1,1.5806451612903225,350.6,301.1,410.5,242.6,193.1,108,108,108,0,0,0,0.311,0.263,0.359,242.6,193.1,302.5,990,990,990,965.2,964.9,965.4,24.8,24.6,25.1,0.139,0.122,0.16,0.0205,0.0122,0.0418,0.00083,0.00048,0.0017,0.326,0.25,0.401,0.013,0.01,0.016,24.52,24.2,24.76,0.943,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.67,25.93,52.7,36.37,25.15,48.2,0,0,0,0,0,0,0.295,0,0.289,0.31,0.69,0.31,42
1217541600000,2008,8,2007,11,31,0.682,0.249,0.433,27087.2,46.75,46.75,36.41,1,1,1,254.6,221,298.7,161.6,128,93,93,93,0,0,0,0.368,0.311,0.421,161.6,128,205.7,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.109,0.0969,0.124,0.00949,0.00663,0.0132,0.00038,0.00026,0.00053,0.279,0.219,0.358,0.011,0.0086,0.014,25.02,24.75,25.26,0.942,0.93,0.956,0.974,0.97,0.98,0.917,0.902,0.937,37.37,29.48,47.71,36.41,28.59,46.75,0,0,0,0,0,0,0.202,0,0.249,0.37,0.63,0.37,39.7
1220220000000,2008,9,2007,12,30,0.476,0.187,0.289,17863.6,32.85,32.85,24.81,1,1,1,183.5,158.1,218,111.5,86.11,72,72,72,0,0,0,0.396,0.33,0.455,111.5,86.11,146,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.089,0.08,0.101,0.00523,0.00307,0.00816,0.0002,0.00012,0.00032,0.187,0.142,0.249,0.0073,0.0056,0.0098,25.36,25.24,25.38,0.923,0.911,0.937,0.968,0.963,0.97,0.894,0.883,0.909,25.61,19.86,33.87,24.81,19.12,32.85,0,0,0,0,0,0,0.138,0,0.187,0.39,0.61,0.39,37.5
1222812000000,2008,10,2008,1,31,0.389,0.139,0.25,15303.7,23.09,23.09,20.57,1,1,1,145.3,133.8,156.8,93.27,81.78,52,52,52,0,0,0,0.359,0.332,0.389,93.27,81.78,104.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.075,0.0831,0.00368,0.0027,0.00465,0.00014,0.00011,0.00018,0.151,0.131,0.172,0.0059,0.0051,0.0067,25.35,25.34,25.37,0.919,0.911,0.931,0.966,0.961,0.97,0.887,0.883,0.895,21.3,18.95,23.8,20.57,18.2,23.09,0,0,0,0,0,0,0.114,0,0.139,0.36,0.64,0.36,39.3
1225490400000,2008,11,2008,2,30,0.44,0.13,0.31,19239.6,32.88,32.88,26.72,1,1,1,169.7,133.5,195.6,119.7,83.5,50,50,50,0,0,0,0.298,0.256,0.375,119.7,83.5,145.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.088,0.0752,0.0971,0.00592,0.00285,0.00812,0.00023,0.00011,0.00032,0.198,0.133,0.244,0.0078,0.0052,0.0095,25.34,25.34,25.37,0.926,0.912,0.937,0.969,0.962,0.97,0.897,0.884,0.909,27.56,19.3,33.89,26.72,18.56,32.88,0,0,0,0,0,0,0.148,0,0.13,0.3,0.7,0.3,43.7
1228082400000,2008,12,2008,3,31,0.537,0.158,0.379,23756.9,34.42,34.42,31.93,1,1,1,200.7,188.7,211.4,141.7,129.7,59,59,59,0,0,0,0.294,0.279,0.313,141.7,129.7,152.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0972,0.093,0.101,0.00779,0.00678,0.00871,0.0003,0.00026,0.00034,0.239,0.217,0.258,0.0093,0.0085,0.01,25.33,25.27,25.36,0.935,0.93,0.939,0.97,0.97,0.97,0.907,0.902,0.911,32.92,30.02,35.49,31.93,29.12,34.42,0,0,0,0,0,0,0.177,0,0.158,0.29,0.71,0.29,44.2
1230760800000,2009,1,2008,4,31,0.589,0.196,0.393,24589.6,40.98,40.98,33.05,1,1,1,219.7,199.4,253,146.7,126.4,73,73,73,0,0,0,0.334,0.289,0.366,146.7,126.4,180,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.101,0.0936,0.112,0.00822,0.00649,0.0111,0.00032,0.00025,0.00044,0.25,0.213,0.309,0.0098,0.0083,0.012,25.23,24.98,25.39,0.937,0.929,0.948,0.971,0.97,0.98,0.91,0.901,0.929,34.02,29.23,41.82,33.05,28.36,40.98,0,0,0,0,0,0,0.184,0,0.196,0.33,0.67,0.33,41.7
1233439200000,2009,2,2008,5,28,0.862,0.206,0.657,40089.5,83.32,83.32,59.66,2,1,1.6428571428571428,356.5,257.1,466.8,271.5,172.1,85,85,85,0,0,0,0.247,0.182,0.331,271.5,172.1,381.8,990,990,990,965.2,964.7,965.7,24.8,24.3,25.3,0.146,0.111,0.185,0.0348,0.0104,0.0792,0.0014,0.00041,0.0033,0.354,0.249,0.464,0.014,0.01,0.019,24.46,23.84,24.98,0.945,0.924,0.959,0.975,0.97,0.98,0.922,0.897,0.94,38.82,26.3,51.91,37.74,25.52,48.2,0,0,0,0,0,0,0.331,0,0.205,0.24,0.76,0.24,46.5
1235858400000,2009,3,2008,6,31,2.16,0.287,1.8,97552.6,192.8,192.8,131.1,4,2,2.967741935483871,806.4,475.3,1462,699.4,368.3,107,107,107,26.94,0,255,0.151,0.0732,0.225,672.4,368.3,1100,990,990,990,967.1,965.7,969.4,22.9,20.6,24.3,0.396,0.183,0.88,0.273,0.0728,0.648,0.012,0.003,0.031,0.908,0.447,1.83,0.041,0.018,0.089,22.04,18.81,23.81,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.22,35.18,51.31,44.02,34.12,48.2,0,0,0,0,0,0,0.728,0,0.36,0.13,0.83,0.17,45.2
1238536800000,2009,4,2008,7,30,4.23,0.384,2.85,131959,190.5,190.5,183.3,4,4,4,1634,1431,1763,1486,1283,148,148,148,385.6,183,515,0.091,0.0839,0.103,1100,1100,1100,990,990,990,969.9,969.3,970.3,20.1,19.7,20.7,0.916,0.871,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.82,1.87,0.093,0.088,0.095,18.22,17.79,18.92,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.75,45.61,48.6,45.82,44.7,47.62,0,0,0,0,0,0,1.02,0,1.38,0.091,0.67,0.33,31.2
1241128800000,2009,5,2008,8,31,2.67,0.433,2.22,117335,192.8,192.8,157.7,4,3,3.5161290322580645,996.9,749,1409,835.4,602,161.5,147,192,8.097,0,117,0.165,0.136,0.196,827.3,602,1100,990,990,990,967.8,966.9,969.2,22.2,20.8,23.1,0.493,0.302,0.846,0.361,0.203,0.648,0.016,0.0088,0.031,1.11,0.719,1.79,0.051,0.031,0.086,21.07,19.01,22.39,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,46.1,39.93,52.1,44.92,38.97,48.2,0,0,0,0,0,0,0.876,0,0.45,0.16,0.83,0.17,43.9
1243807200000,2009,6,2008,9,30,1.55,0.345,1.2,69872.5,127,127,97.05,3,2,2.433333333333333,597.1,483.2,736.2,464.1,322.2,133,119,161,0,0,0,0.23,0.162,0.333,464.1,322.2,617.2,990,990,990,966.3,965.8,966.8,23.7,23.2,24.2,0.23,0.172,0.309,0.123,0.0511,0.213,0.0052,0.0021,0.0092,0.554,0.383,0.742,0.023,0.016,0.032,23.17,22.41,23.84,0.951,0.944,0.958,0.976,0.97,0.98,0.928,0.916,0.939,41.54,35.41,52.52,40.27,34.35,48.2,0,0,0,0,0,0,0.539,0,0.35,0.22,0.77,0.23,45.1
1246399200000,2009,7,2008,10,31,1.08,0.362,0.716,43024.7,73.58,73.58,57.83,2,1,1.7741935483870968,402.2,340.8,476.9,267.2,205.8,135,135,135,0,0,0,0.339,0.283,0.396,267.2,205.8,341.9,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.151,0.129,0.177,0.0287,0.0132,0.0604,0.0012,0.00053,0.0025,0.335,0.251,0.411,0.014,0.01,0.017,24.26,23.84,24.53,0.941,0.923,0.959,0.972,0.97,0.98,0.915,0.896,0.94,35.47,25.6,52.07,34.31,24.84,48.2,0,0,0,0,0,0,0.321,0,0.364,0.34,0.66,0.34,39.8
1249077600000,2009,8,2008,11,31,0.745,0.308,0.437,27178.3,48.2,48.2,36.53,1,1,1,278.2,233.9,337.2,163.2,118.9,115,115,115,0,0,0,0.418,0.341,0.492,163.2,118.9,222.2,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.111,0.0955,0.132,0.00962,0.00585,0.0146,0.00038,0.00023,0.00059,0.284,0.204,0.389,0.011,0.008,0.016,24.9,24.52,25.19,0.942,0.925,0.959,0.974,0.97,0.98,0.918,0.897,0.939,37.58,27.15,51.23,36.53,26.34,48.2,0,0,0,0,0,0,0.203,0,0.308,0.41,0.59,0.41,36.5
1251756000000,2009,9,2008,12,30,0.517,0.187,0.33,20512,35.9,35.9,28.49,1,1,1,199.4,174.8,231.4,127.4,102.8,72,72,72,0,0,0,0.364,0.311,0.412,127.4,102.8,159.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0946,0.0859,0.106,0.00658,0.00449,0.0093,0.00026,0.00018,0.00037,0.216,0.172,0.273,0.0084,0.0067,0.011,25.33,25.14,25.38,0.927,0.913,0.942,0.97,0.97,0.97,0.9,0.885,0.914,29.37,23.35,37.01,28.49,22.65,35.9,0,0,0,0,0,0,0.158,0,0.187,0.36,0.64,0.36,39.7
1254348000000,2009,10,2009,1,31,0.425,0.139,0.286,17571.2,27.38,27.38,23.62,1,1,1,158.8,144.2,174.5,106.8,92.17,52,52,52,0,0,0,0.329,0.298,0.361,106.8,92.17,122.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0786,0.0894,0.00482,0.00358,0.00616,0.00019,0.00014,0.00024,0.175,0.149,0.203,0.0069,0.0058,0.008,25.34,25.34,25.35,0.918,0.911,0.927,0.969,0.965,0.97,0.89,0.883,0.899,24.37,21.06,28.22,23.62,20.33,27.38,0,0,0,0,0,0,0.131,0,0.139,0.33,0.67,0.33,41.3
1257026400000,2009,11,2009,2,30,0.466,0.13,0.336,20950.3,34.18,34.18,29.1,1,1,1,179.8,148.5,201,129.8,98.54,50,50,50,0,0,0,0.28,0.249,0.337,129.8,98.54,151,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0916,0.0805,0.0991,0.00678,0.00413,0.00859,0.00027,0.00016,0.00034,0.216,0.16,0.254,0.0085,0.0063,0.0099,25.34,25.34,25.35,0.929,0.912,0.939,0.97,0.968,0.97,0.901,0.883,0.911,30,22.34,35.24,29.1,21.63,34.18,0,0,0,0,0,0,0.162,0,0.13,0.28,0.72,0.28,45
1259618400000,2009,12,2009,3,31,0.56,0.158,0.402,25206,36.17,36.17,33.88,1,1,1,209.1,199.4,219.1,150.1,140.4,59,59,59,0,0,0,0.282,0.269,0.296,150.1,140.4,160.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0967,0.104,0.00851,0.00768,0.00936,0.00033,0.0003,0.00037,0.254,0.236,0.272,0.0099,0.0092,0.011,25.29,25.21,25.36,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,34.93,32.64,37.28,33.88,31.66,36.17,0,0,0,0,0,0,0.188,0,0.158,0.28,0.72,0.28,45
1262296800000,2010,1,2009,4,31,0.698,0.196,0.502,31238.3,60.61,60.61,41.99,2,1,1.1612903225806452,260.5,216.4,350.6,187.5,143.4,73,73,73,0,0,0,0.286,0.208,0.337,187.5,143.4,277.6,990,990,990,964.7,964.5,965.2,25.3,24.8,25.5,0.115,0.0995,0.147,0.0124,0.00794,0.03,0.00049,0.00031,0.0012,0.295,0.244,0.39,0.012,0.0095,0.016,24.98,24.54,25.26,0.943,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.94,38.56,26.62,52.4,37.44,25.82,48.2,0,0,0,0,0,0,0.233,0,0.196,0.28,0.72,0.28,44.8
1264975200000,2010,2,2009,5,28,1.57,0.206,1.35,75445.8,192.8,192.8,112.3,4,2,2.6785714285714284,648.8,359.1,1303,563.8,274.1,85,85,85,5.429,0,118,0.152,0.0652,0.237,558.3,274.1,1100,990,990,990,966.4,965.2,968.9,23.6,21.1,24.8,0.305,0.147,0.81,0.195,0.0284,0.648,0.0087,0.0011,0.031,0.713,0.303,1.76,0.031,0.012,0.083,22.86,19.39,24.5,0.951,0.935,0.958,0.976,0.97,0.98,0.928,0.907,0.939,42.34,30.78,51.47,41.12,29.85,48.2,0,0,0,0,0,0,0.624,0,0.22,0.13,0.86,0.14,48.1
1267394400000,2010,3,2009,6,31,6.06,0.49,2.95,122421,192.2,192.2,164.5,4,4,4,2263,1391,2713,2080,1208,183,183,183,980,108,1430,0.0851,0.0675,0.132,1100,1100,1100,990,990,990,971.6,969.1,972.8,18.4,17.2,20.9,0.918,0.841,0.926,0.648,0.648,0.648,0.035,0.031,0.038,1.87,1.79,1.87,0.1,0.086,0.11,16.49,15.31,19.08,0.946,0.942,0.953,0.977,0.974,0.98,0.924,0.917,0.934,42.09,38.89,49.02,41.14,37.87,48.04,0,0,0,0,0,0,0.914,0,3.11,0.081,0.49,0.51,20.2
1270072800000,2010,4,2009,7,30,6.78,0.562,2.85,110997,159.1,159.1,154.2,4,4,4,2616,2438,2681,2399,2221,217,217,217,1299,1121,1364,0.083,0.0809,0.089,1100,1100,1100,990,990,990,972.6,972.2,972.7,17.4,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.54,15.38,15.97,0.943,0.943,0.945,0.975,0.974,0.978,0.92,0.918,0.924,39.53,39.1,40.69,38.54,38.08,39.78,0,0,0,0,0,0,0.856,0,3.93,0.083,0.42,0.58,16.4
1272664800000,2010,5,2009,8,31,4.9,0.739,2.93,131139,192.1,192.1,176.3,4,4,4,1831,1250,2411,1555,974.4,276,276,276,462.7,0,1035,0.157,0.114,0.221,1092,974.4,1100,990,990,990,970.5,968.7,972.1,19.5,17.9,21.3,0.889,0.633,0.926,0.632,0.411,0.648,0.033,0.019,0.036,1.82,1.32,1.87,0.094,0.062,0.1,17.69,16.03,20,0.95,0.945,0.955,0.98,0.978,0.98,0.931,0.924,0.936,44.97,40.86,49,44.07,39.96,48.02,0,0,0,0,0,0,0.979,0,1.97,0.15,0.6,0.4,26.8
1275343200000,2010,6,2009,9,30,2.33,0.417,1.91,104156,191.3,191.3,144.7,4,3,3.3333333333333335,899,708.8,1207,738,547.8,161,161,161,0,0,0,0.183,0.133,0.227,738,547.8,1046,990,990,990,967.5,966.7,968.6,22.5,21.4,23.3,0.408,0.274,0.714,0.287,0.167,0.527,0.013,0.0072,0.025,0.935,0.63,1.53,0.042,0.027,0.071,21.59,19.92,22.63,0.955,0.95,0.957,0.979,0.973,0.98,0.935,0.925,0.938,44.53,38.53,51.71,43.44,37.48,48.2,0,0,0,0,0,0,0.804,0,0.42,0.18,0.82,0.18,44.7
1277935200000,2010,7,2009,10,31,1.51,0.498,1.01,59337.6,104.8,104.8,79.75,3,2,2.064516129032258,564.3,457,697.6,378.3,271,186,186,186,0,0,0,0.335,0.267,0.407,378.3,271,511.6,990,990,990,966.1,965.7,966.7,23.9,23.3,24.3,0.195,0.156,0.256,0.0776,0.0269,0.143,0.0033,0.0011,0.0061,0.464,0.308,0.648,0.019,0.013,0.028,23.41,22.74,24.04,0.949,0.935,0.958,0.975,0.97,0.98,0.925,0.907,0.939,39.95,29.85,52.28,38.76,28.95,48.2,0,0,0,0,0,0,0.443,0,0.5,0.33,0.67,0.33,39.3
1280613600000,2010,8,2009,11,31,0.999,0.415,0.584,35492.6,63.65,63.65,47.71,2,1,1.3870967741935485,373,310.7,451.2,218,155.7,155,155,155,0,0,0,0.421,0.343,0.499,218,155.7,296.2,990,990,990,965.3,965,965.6,24.7,24.4,25,0.134,0.112,0.162,0.0167,0.00898,0.0388,0.00068,0.00036,0.0016,0.319,0.254,0.402,0.013,0.01,0.016,24.42,24.03,24.77,0.944,0.924,0.958,0.974,0.97,0.98,0.92,0.896,0.939,37.88,25.71,51.89,36.78,24.94,48.2,0,0,0,0,0,0,0.265,0,0.415,0.42,0.58,0.42,35.5
