datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
922053600000,1999,3,1998,6,25,7,0.864,0.078,0.665,31947.5,192.8,192.8,190.2,4,4,4,1428,1299,1540,1299,1170,129,129,129,199.4,70,311,0.0906,0.0838,0.0993,1100,1100,1100,990,990,990,969.3,968.8,969.6,20.7,20.4,21.2,0.862,0.81,0.9,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.85,0.087,0.083,0.091,18.94,18.54,19.4,0.953,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.934,48.64,47.59,49.9,47.54,46.64,48.2,0,0,0,0,0,0,1.06,0,0.199,0.09,0.77,0.23,37
922658400000,1999,3,1998,6,26,7,1.01,0.0846,0.665,30550,185.1,185.1,181.8,4,4,4,1676,1582,1755,1536,1453,139.9,129,148,436,353,507,0.0834,0.078,0.0879,1100,1100,1100,990,990,990,970.1,969.7,970.3,19.9,19.7,20.3,0.919,0.908,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.08,17.82,18.39,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.39,45.69,47.22,45.46,44.77,46.27,0,0,0,0,0,0,1.01,0,0.345,0.084,0.66,0.34,30.2
923263200000,1999,4,1998,7,27,7,1.13,0.0895,0.665,29474.6,178,178,175.4,4,4,4,1861,1785,1924,1713,1637,148,148,148,612.6,537,676,0.0796,0.0769,0.0829,1100,1100,1100,990,990,990,970.6,970.4,970.9,19.4,19.1,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.48,17.27,17.72,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.76,44.2,45.42,43.86,43.32,44.51,0,0,0,0,0,0,0.975,0,0.465,0.079,0.59,0.41,26.1
923868000000,1999,4,1998,7,28,7,1.17,0.0895,0.665,29069.7,173.9,173.9,173,4,4,4,1931,1906,1941,1783,1758,148,148,148,682.7,658,693,0.0766,0.0762,0.0776,1100,1100,1100,990,990,990,970.9,970.8,970.9,19.1,19.1,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.098,17.25,17.22,17.33,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.14,44.05,44.36,43.26,43.17,43.47,0,0,0,0,0,0,0.961,0,0.505,0.076,0.57,0.43,24.8
924472800000,1999,4,1998,7,29,7,1.1,0.0895,0.665,29730.6,179.9,179.9,177,4,4,4,1816,1731,1889,1668,1583,148,148,148,568.3,483,641,0.0816,0.0784,0.0855,1100,1100,1100,990,990,990,970.5,970.2,970.7,19.5,19.3,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.097,17.62,17.39,17.9,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.14,44.51,45.9,44.24,43.62,44.98,0,0,0,0,0,0,0.983,0,0.435,0.081,0.6,0.4,27
925077600000,1999,4,1998,7,30,7,0.975,0.0971,0.665,30918,187.1,187.1,184,4,4,4,1612,1524,1701,1451,1332,160.6,148,192,351.3,232,453,0.1,0.087,0.126,1100,1100,1100,990,990,990,969.8,969.6,970.1,20.2,19.9,20.4,0.914,0.9,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.09,0.094,18.29,18,18.59,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.95,46.17,47.73,46.01,45.25,46.78,0,0,0,0,0,0,1.02,0,0.31,0.1,0.68,0.32,31.7
925682400000,1999,5,1998,8,31,7,0.846,0.116,0.664,32104.7,192.8,192.8,191.1,4,4,4,1398,1275,1495,1206,1083,192,192,192,108.9,0,203,0.138,0.128,0.151,1098,1083,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.839,0.772,0.882,0.643,0.61,0.648,0.031,0.029,0.032,1.78,1.68,1.83,0.085,0.079,0.089,19.06,18.7,19.56,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.87,48.02,49.67,47.77,47.06,48.2,0,0,0,0,0,0,1.06,0,0.182,0.14,0.78,0.22,37.9
926287200000,1999,5,1998,8,32,7,0.682,0.116,0.566,29485.7,189.5,189.5,175.5,4,4,4,1128,1035,1231,936.2,843.2,192,192,192,0,0,0,0.171,0.156,0.185,936.2,843.2,1039,990,990,990,968.3,968,968.6,21.7,21.4,22,0.582,0.488,0.708,0.403,0.347,0.512,0.019,0.016,0.024,1.24,1.06,1.51,0.057,0.048,0.071,20.45,19.87,20.93,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.78,41.27,48.33,43.88,40.39,47.37,0,0,0,0,0,0,0.975,0,0.116,0.17,0.83,0.17,43.2
926892000000,1999,5,1998,8,33,7,0.574,0.104,0.47,24826.9,157.6,157.6,147.8,4,3,3.2857142857142856,949.8,894.7,1012,777.1,747.7,172.7,147,192,0,0,0,0.181,0.159,0.203,777.1,747.7,820.4,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.424,0.393,0.467,0.315,0.3,0.336,0.014,0.013,0.015,1,0.973,1.03,0.045,0.043,0.046,21.3,21.04,21.55,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.89,39.45,52.04,45.55,38.45,48.2,0,0,0,0,0,0,0.821,0,0.104,0.18,0.82,0.18,43.3
927496800000,1999,5,1998,8,34,7,0.507,0.0889,0.418,23327.4,144.6,144.6,138.9,3,3,3,838.3,799.8,879.7,691.3,652.8,147,147,147,0,0,0,0.176,0.167,0.184,691.3,652.8,732.7,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.353,0.331,0.38,0.263,0.237,0.29,0.012,0.01,0.013,0.87,0.804,0.942,0.038,0.035,0.042,21.88,21.64,22.1,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.29,45.09,49.59,46.28,44.19,48.2,0,0,0,0,0,0,0.771,0,0.089,0.18,0.82,0.18,46
928101600000,1999,5,1998,8,35,7,0.459,0.0744,0.384,21865.3,134.5,134.5,130.2,3,3,3,758.7,725.4,788.9,635.7,606.4,123,119,147,0,0,0,0.162,0.153,0.186,635.7,606.4,660.1,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.319,0.302,0.333,0.226,0.206,0.242,0.0098,0.0089,0.011,0.774,0.724,0.814,0.034,0.031,0.035,22.29,22.16,22.47,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.27,42.53,45.76,43.38,41.68,44.85,0,0,0,0,0,0,0.723,0,0.075,0.16,0.84,0.16,47.6
928706400000,1999,6,1998,9,36,7,0.412,0.072,0.34,19520.3,122.9,122.9,116.2,3,3,3,680.7,649.1,713.6,561.7,530.1,119,119,119,0,0,0,0.175,0.167,0.183,561.7,530.1,594.6,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.277,0.259,0.296,0.176,0.155,0.198,0.0075,0.0066,0.0085,0.648,0.595,0.704,0.028,0.025,0.03,22.73,22.54,22.91,0.952,0.949,0.954,0.975,0.971,0.98,0.928,0.922,0.935,39.7,37.68,41.8,38.73,36.59,40.96,0,0,0,0,0,0,0.646,0,0.072,0.17,0.83,0.17,47.4
929311200000,1999,6,1998,9,37,7,0.37,0.072,0.298,17036,107.9,107.9,101.4,3,2,2.5714285714285716,612.2,585.9,640,493.2,466.9,119,119,119,0,0,0,0.195,0.186,0.203,493.2,466.9,521,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.238,0.223,0.254,0.133,0.119,0.149,0.0056,0.005,0.0063,0.581,0.533,0.628,0.025,0.023,0.027,23.07,22.96,23.16,0.951,0.945,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.72,35.18,52.25,40.69,34.13,48.2,0,0,0,0,0,0,0.563,0,0.072,0.19,0.81,0.19,46
929916000000,1999,6,1998,9,38,7,0.335,0.0974,0.237,14149.3,89.05,89.05,84.22,2,2,2,553.5,530.9,577.4,392.5,369.9,161,161,161,0,0,0,0.291,0.279,0.303,392.5,369.9,416.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.197,0.189,0.205,0.0843,0.0736,0.0956,0.0035,0.0031,0.004,0.488,0.454,0.524,0.02,0.019,0.022,23.42,23.28,23.56,0.954,0.951,0.956,0.979,0.977,0.98,0.934,0.93,0.937,42.99,40.64,45.44,42.11,39.72,44.53,0,0,0,0,0,0,0.468,0,0.098,0.29,0.71,0.29,42.2
930520800000,1999,6,1998,9,39,7,0.304,0.0884,0.216,12894.7,79.33,79.33,76.75,2,2,2,503,483.6,523.5,356.8,348.3,146.1,135,161,0,0,0,0.29,0.269,0.316,356.8,348.3,367.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.183,0.179,0.186,0.0674,0.0634,0.0725,0.0028,0.0026,0.003,0.434,0.421,0.449,0.018,0.017,0.019,23.7,23.6,23.8,0.949,0.948,0.951,0.975,0.973,0.977,0.925,0.922,0.929,39.37,38.36,40.59,38.38,37.31,39.67,0,0,0,0,0,0,0.426,0,0.088,0.29,0.71,0.29,42.4
931125600000,1999,7,1998,10,40,7,0.278,0.0816,0.196,11713.8,73.67,73.67,69.72,2,2,2,458.9,441.2,477.3,323.9,306.2,135,135,135,0,0,0,0.294,0.283,0.306,323.9,306.2,342.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.171,0.164,0.177,0.0519,0.0435,0.0606,0.0021,0.0018,0.0025,0.384,0.357,0.411,0.016,0.015,0.017,23.95,23.84,24.06,0.944,0.942,0.947,0.97,0.97,0.972,0.916,0.913,0.92,35.93,34.02,37.91,34.86,33,36.83,0,0,0,0,0,0,0.387,0,0.082,0.29,0.71,0.29,42.1
931730400000,1999,7,1998,10,41,7,0.255,0.0816,0.174,10401.7,65.02,65.02,61.91,2,2,2,422.1,407.6,436.6,287.1,272.6,135,135,135,0,0,0,0.32,0.309,0.331,287.1,272.6,301.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.153,0.163,0.0345,0.0277,0.0414,0.0014,0.0011,0.0017,0.328,0.307,0.35,0.013,0.012,0.014,24.17,24.09,24.26,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,31.91,30.31,33.52,30.96,29.4,32.51,0,0,0,0,0,0,0.344,0,0.081,0.32,0.68,0.32,40.8
932335200000,1999,7,1998,10,42,7,0.236,0.0816,0.154,9220.21,57.8,57.8,54.88,2,2,2,389.4,376.7,403,254.4,241.7,135,135,135,0,0,0,0.347,0.335,0.358,254.4,241.7,268,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.146,0.142,0.151,0.0198,0.0163,0.0255,0.0008,0.00066,0.001,0.28,0.264,0.3,0.011,0.011,0.012,24.37,24.29,24.45,0.93,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.29,26.86,29.79,27.44,26.06,28.9,0,0,0,0,0,0,0.305,0,0.082,0.35,0.65,0.35,39.1
932940000000,1999,7,1998,10,43,7,0.218,0.0799,0.138,8278.96,51.21,51.21,49.28,2,1,1.4285714285714286,360.5,349.1,372.6,228.4,217.7,132.1,115,135,0,0,0,0.366,0.329,0.383,228.4,217.7,237.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.137,0.133,0.14,0.0152,0.0143,0.0159,0.00061,0.00057,0.00064,0.335,0.252,0.405,0.013,0.01,0.016,24.46,24.37,24.6,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.49,25.93,52.54,38.41,25.15,48.2,0,0,0,0,0,0,0.274,0,0.08,0.37,0.63,0.37,38
933544800000,1999,8,1998,11,44,7,0.2,0.0696,0.13,8004.5,48.2,48.2,47.65,1,1,1,330.7,318.2,343.9,215.7,203.2,115,115,115,0,0,0,0.348,0.334,0.361,215.7,203.2,228.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.13,0.125,0.134,0.0141,0.013,0.0152,0.00056,0.00052,0.00061,0.377,0.355,0.401,0.015,0.014,0.016,24.57,24.48,24.65,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.74,46.94,52.67,47.65,46,48.2,0,0,0,0,0,0,0.265,0,0.07,0.35,0.65,0.35,40
934149600000,1999,8,1998,11,45,7,0.183,0.0696,0.113,7127.72,45.08,45.08,42.43,1,1,1,302.6,291.7,314.1,187.6,176.7,115,115,115,0,0,0,0.38,0.366,0.394,187.6,176.7,199.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.116,0.124,0.0117,0.0108,0.0127,0.00047,0.00043,0.00051,0.327,0.308,0.348,0.013,0.012,0.014,24.76,24.68,24.83,0.951,0.948,0.954,0.98,0.978,0.98,0.932,0.926,0.935,43.31,40.76,46,42.43,39.85,45.08,0,0,0,0,0,0,0.236,0,0.07,0.38,0.62,0.38,38.9
934754400000,1999,8,1998,11,46,7,0.169,0.0696,0.0999,6219.51,39.23,39.23,37.02,1,1,1,280.2,271.2,289.2,165.2,156.2,115,115,115,0,0,0,0.411,0.398,0.424,165.2,156.2,174.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.00979,0.00902,0.0106,0.00039,0.00036,0.00042,0.287,0.271,0.303,0.011,0.011,0.012,24.89,24.84,24.94,0.944,0.941,0.947,0.972,0.97,0.976,0.918,0.913,0.924,38.07,35.96,40.18,37.02,34.88,39.23,0,0,0,0,0,0,0.206,0,0.0691,0.41,0.59,0.41,36.8
935359200000,1999,8,1998,11,47,7,0.157,0.0696,0.0879,5442.81,34.19,34.19,32.4,1,1,1,260.3,252.8,268.2,145.3,137.8,115,115,115,0,0,0,0.442,0.429,0.455,145.3,137.8,153.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.102,0.108,0.0081,0.00747,0.00877,0.00032,0.0003,0.00035,0.252,0.238,0.266,0.01,0.0094,0.011,25.01,24.96,25.05,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.4,31.63,35.25,32.4,30.69,34.19,0,0,0,0,0,0,0.18,0,0.0691,0.44,0.56,0.44,34.7
935964000000,1999,8,1998,11,48,7,0.146,0.0592,0.0873,5424.26,34.63,34.63,32.29,1,1,1,242.2,233.4,250.4,144.4,132.9,97.86,91,115,0,0,0,0.403,0.371,0.464,144.4,132.9,154.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.1,0.106,0.00802,0.00705,0.00888,0.00032,0.00028,0.00035,0.248,0.229,0.265,0.0098,0.0091,0.01,25.1,25.06,25.16,0.937,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,33.29,30.47,35.7,32.29,29.56,34.63,0,0,0,0,0,0,0.179,0,0.0587,0.41,0.6,0.4,37.2
936568800000,1999,9,1998,12,49,7,0.135,0.0518,0.0829,5156.99,32.75,32.75,30.7,1,1,1,222.6,215.1,230.4,137,129,85.57,72,91,0,0,0,0.384,0.331,0.414,137,129,145.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.099,0.0966,0.101,0.00739,0.00672,0.00812,0.00029,0.00026,0.00032,0.234,0.22,0.248,0.0092,0.0086,0.0097,25.23,25.18,25.27,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.65,29.73,33.77,30.7,28.84,32.75,0,0,0,0,0,0,0.171,0,0.0521,0.38,0.61,0.39,38.2
937173600000,1999,9,1998,12,50,7,0.125,0.0435,0.0819,5110.24,31.63,31.63,30.42,1,1,1,207.4,201.7,212.7,135.4,129.7,72,72,72,0,0,0,0.347,0.339,0.357,135.4,129.7,140.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0974,0.0954,0.0993,0.00726,0.00678,0.00771,0.00028,0.00026,0.0003,0.23,0.22,0.239,0.009,0.0086,0.0094,25.33,25.28,25.37,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,31.36,30.02,32.6,30.42,29.12,31.63,0,0,0,0,0,0,0.169,0,0.0431,0.35,0.66,0.34,40.9
937778400000,1999,9,1998,12,51,7,0.117,0.0435,0.0738,4585.89,28.68,28.68,27.3,1,1,1,194.1,188.3,199.8,122.1,116.3,72,72,72,0,0,0,0.371,0.36,0.382,122.1,116.3,127.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0907,0.0948,0.00612,0.00564,0.00661,0.00024,0.00022,0.00026,0.206,0.196,0.216,0.0081,0.0077,0.0085,25.38,25.38,25.38,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.895,0.902,28.14,26.7,29.57,27.3,25.9,28.68,0,0,0,0,0,0,0.152,0,0.0432,0.37,0.63,0.37,39.2
938383200000,1999,9,1998,12,52,7,0.11,0.0384,0.0719,4452.59,28.91,28.91,26.5,1,1,1,182.3,178.2,186.4,118.9,110.3,63.43,52,72,0,0,0,0.347,0.287,0.395,118.9,110.3,128.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0886,0.0916,0.00585,0.00513,0.00671,0.00023,0.0002,0.00026,0.199,0.185,0.215,0.0078,0.0072,0.0084,25.37,25.35,25.38,0.924,0.918,0.93,0.97,0.97,0.97,0.896,0.89,0.902,27.32,25.2,29.81,26.5,24.44,28.91,0,0,0,0,0,0,0.147,0,0.0381,0.35,0.65,0.35,40.5
938988000000,1999,10,1999,1,1,7,0.106,0.0314,0.0746,4634.23,28.46,28.46,27.58,1,1,1,175.4,171.4,179,123.4,119.4,52,52,52,0,0,0,0.296,0.29,0.303,123.4,119.4,127,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0897,0.0882,0.0909,0.00624,0.0059,0.00655,0.00024,0.00023,0.00026,0.205,0.198,0.211,0.008,0.0077,0.0083,25.35,25.34,25.35,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.44,27.43,29.34,27.58,26.61,28.46,0,0,0,0,0,0,0.153,0,0.0314,0.3,0.7,0.3,43.7
939592800000,1999,10,1999,1,2,7,0.1,0.0442,0.0562,3446.66,21.35,21.35,20.52,1,1,1,165.9,161.8,170,92.89,88.79,73,73,73,0,0,0,0.44,0.429,0.451,92.89,88.79,96.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0803,0.0832,0.00365,0.0033,0.00399,0.00014,0.00013,0.00016,0.153,0.146,0.161,0.006,0.0057,0.0063,25.38,25.38,25.38,0.919,0.914,0.924,0.966,0.964,0.967,0.887,0.884,0.89,21.24,20.41,22.07,20.52,19.68,21.35,0,0,0,0,0,0,0.114,0,0.0438,0.44,0.56,0.44,34.5
940197600000,1999,10,1999,1,3,7,0.0945,0.0369,0.0577,3534.92,22.98,22.98,21.04,1,1,1,156.3,152.2,160.4,95.32,84.69,61,52,73,0,0,0,0.39,0.333,0.463,95.32,84.69,104.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0788,0.0829,0.00385,0.00295,0.00462,0.00015,0.00012,0.00018,0.156,0.139,0.171,0.0061,0.0054,0.0067,25.36,25.34,25.38,0.919,0.911,0.929,0.967,0.962,0.97,0.888,0.883,0.893,21.76,19.57,23.7,21.04,18.83,22.98,0,0,0,0,0,0,0.117,0,0.0368,0.39,0.61,0.39,37.4
940802400000,1999,10,1999,1,4,7,0.0905,0.0314,0.059,3600.1,21.92,21.92,21.43,1,1,1,149.6,147.6,151.9,97.57,95.57,52,52,52,0,0,0,0.348,0.342,0.352,97.57,95.57,99.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0806,0.0798,0.0814,0.00404,0.00387,0.00425,0.00016,0.00015,0.00017,0.159,0.155,0.163,0.0062,0.0061,0.0064,25.34,25.34,25.34,0.913,0.911,0.915,0.968,0.967,0.969,0.884,0.882,0.885,22.15,21.74,22.63,21.43,21.02,21.92,0,0,0,0,0,0,0.119,0,0.0315,0.35,0.65,0.35,39.8
941407200000,1999,11,1999,2,5,7,0.0914,0.0302,0.0611,3732.65,22.74,22.74,22.22,1,1,1,151.1,146.8,153.3,101.1,96.75,50,50,50,0,0,0,0.331,0.326,0.341,101.1,96.75,103.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0799,0.0822,0.00434,0.00397,0.00453,0.00017,0.00016,0.00018,0.165,0.157,0.169,0.0065,0.0062,0.0066,25.34,25.34,25.34,0.913,0.911,0.914,0.969,0.967,0.97,0.884,0.883,0.886,22.92,21.98,23.45,22.22,21.26,22.74,0,0,0,0,0,0,0.123,0,0.0303,0.33,0.67,0.33,40.8
942012000000,1999,11,1999,2,6,7,0.0964,0.0302,0.0661,4062.44,25.03,25.03,24.18,1,1,1,159.3,154.1,162.9,109.3,104.1,50,50,50,0,0,0,0.314,0.307,0.324,109.3,104.1,112.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0844,0.0825,0.0856,0.00504,0.0046,0.00534,0.0002,0.00018,0.00021,0.179,0.17,0.186,0.007,0.0067,0.0073,25.34,25.34,25.34,0.917,0.914,0.92,0.97,0.97,0.97,0.89,0.886,0.892,24.93,23.65,25.81,24.18,22.94,25.03,0,0,0,0,0,0,0.134,0,0.0303,0.31,0.69,0.31,42.1
942616800000,1999,11,1999,2,7,7,0.0963,0.0302,0.0661,4060.63,24.84,24.84,24.17,1,1,1,159.3,157.7,162.1,109.3,107.7,50,50,50,0,0,0,0.314,0.309,0.317,109.3,107.7,112.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0843,0.0838,0.0853,0.00504,0.0049,0.00528,0.0002,0.00019,0.00021,0.179,0.177,0.184,0.007,0.0069,0.0072,25.34,25.34,25.34,0.917,0.916,0.919,0.97,0.97,0.97,0.89,0.889,0.892,24.92,24.52,25.6,24.17,23.79,24.84,0,0,0,0,0,0,0.134,0,0.0302,0.31,0.69,0.31,42.2
943221600000,1999,11,1999,2,8,7,0.0966,0.0302,0.0664,4081.32,25.43,25.43,24.29,1,1,1,159.8,155.2,164.5,109.8,105.2,50,50,50,0,0,0,0.313,0.304,0.322,109.8,105.2,114.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0845,0.0829,0.0862,0.00508,0.00469,0.00548,0.0002,0.00018,0.00021,0.18,0.172,0.189,0.0071,0.0067,0.0074,25.34,25.34,25.34,0.918,0.915,0.921,0.97,0.97,0.97,0.89,0.887,0.893,25.04,23.92,26.21,24.29,23.2,25.43,0,0,0,0,0,0,0.135,0,0.0302,0.31,0.69,0.31,42.2
943826400000,1999,11,1999,2,9,7,0.101,0.0341,0.0672,4134.36,26.62,26.62,24.61,1,1,1,167.5,164.8,169.4,111.1,105.8,56.43,50,59,0,0,0,0.337,0.295,0.358,111.1,105.8,119.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.086,0.0845,0.0879,0.00519,0.00474,0.0059,0.0002,0.00019,0.00023,0.184,0.175,0.198,0.0072,0.0068,0.0077,25.35,25.34,25.36,0.919,0.915,0.925,0.97,0.97,0.97,0.891,0.887,0.897,25.37,24.07,27.45,24.61,23.35,26.62,0,0,0,0,0,0,0.137,0,0.0338,0.34,0.67,0.33,40.9
944431200000,1999,12,1999,3,10,7,0.102,0.0357,0.066,4054.61,25.65,25.65,24.13,1,1,1,168.1,163.7,174.4,109.1,104.7,59,59,59,0,0,0,0.351,0.338,0.36,109.1,104.7,115.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0857,0.0841,0.0879,0.00502,0.00465,0.00556,0.0002,0.00018,0.00022,0.18,0.173,0.192,0.0071,0.0068,0.0075,25.36,25.35,25.36,0.917,0.914,0.922,0.97,0.97,0.97,0.89,0.887,0.894,24.88,23.8,26.44,24.13,23.08,25.65,0,0,0,0,0,0,0.134,0,0.036,0.35,0.65,0.35,39.8
945036000000,1999,12,1999,3,11,7,0.107,0.0357,0.0713,4411.01,27.11,27.11,26.26,1,1,1,176.9,173,180.4,117.9,114,59,59,59,0,0,0,0.334,0.327,0.341,117.9,114,121.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0888,0.0874,0.09,0.00577,0.00544,0.00607,0.00023,0.00021,0.00024,0.196,0.189,0.202,0.0077,0.0074,0.0079,25.36,25.36,25.36,0.923,0.921,0.926,0.97,0.97,0.97,0.896,0.893,0.898,27.07,26.1,27.95,26.26,25.32,27.11,0,0,0,0,0,0,0.146,0,0.0357,0.33,0.67,0.33,41.2
945640800000,1999,12,1999,3,12,7,0.107,0.0357,0.0717,4438.04,27.04,27.04,26.42,1,1,1,177.5,176,180.1,118.5,117,59,59,59,0,0,0,0.332,0.328,0.335,118.5,117,121.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0885,0.0899,0.00583,0.0057,0.00604,0.00023,0.00022,0.00024,0.197,0.195,0.202,0.0077,0.0076,0.0079,25.36,25.36,25.36,0.924,0.923,0.926,0.97,0.97,0.97,0.896,0.895,0.898,27.23,26.85,27.88,26.42,26.05,27.04,0,0,0,0,0,0,0.147,0,0.0353,0.33,0.67,0.33,41.5
946245600000,1999,12,1999,3,13,7,0.103,0.0381,0.0653,4016.69,25.45,25.45,23.91,1,1,1,170.9,168.3,173.6,107.9,95.35,63,59,73,0,0,0,0.369,0.34,0.434,107.9,95.35,114.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0858,0.0826,0.0876,0.00492,0.00385,0.00549,0.00019,0.00015,0.00021,0.179,0.158,0.19,0.007,0.0062,0.0074,25.36,25.36,25.38,0.919,0.916,0.921,0.969,0.967,0.97,0.89,0.885,0.893,24.67,21.74,26.24,23.91,21.02,25.45,0,0,0,0,0,0,0.133,0,0.0377,0.37,0.63,0.37,39
946850400000,2000,1,1999,4,14,7,0.111,0.0442,0.0671,4134.58,27.06,27.06,24.61,1,1,1,183.9,172.2,194.1,110.9,99.18,73,73,73,0,0,0,0.398,0.376,0.424,110.9,99.18,121.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0881,0.0839,0.0917,0.00518,0.00418,0.00604,0.0002,0.00016,0.00024,0.186,0.165,0.204,0.0073,0.0064,0.008,25.38,25.38,25.38,0.919,0.912,0.926,0.97,0.968,0.97,0.891,0.883,0.898,25.38,22.5,27.9,24.61,21.79,27.06,0,0,0,0,0,0,0.137,0,0.0439,0.4,0.6,0.4,37.2
947455200000,2000,1,1999,4,15,7,0.117,0.0442,0.073,4529.83,27.66,27.66,26.96,1,1,1,193.7,190.2,196.5,120.7,117.2,73,73,73,0,0,0,0.377,0.371,0.384,120.7,117.2,123.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0903,0.0925,0.00601,0.00571,0.00625,0.00023,0.00022,0.00024,0.203,0.197,0.208,0.0079,0.0077,0.0081,25.38,25.38,25.39,0.925,0.923,0.927,0.97,0.97,0.97,0.898,0.895,0.9,27.8,26.93,28.52,26.96,26.12,27.66,0,0,0,0,0,0,0.15,0,0.044,0.38,0.62,0.38,38.7
948060000000,2000,1,1999,4,16,7,0.125,0.0442,0.0813,5070.81,32.02,32.02,30.18,1,1,1,207.4,199,215.4,134.4,126,73,73,73,0,0,0,0.352,0.339,0.367,134.4,126,142.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0964,0.0934,0.0992,0.00717,0.00646,0.00785,0.00028,0.00025,0.00031,0.227,0.212,0.242,0.0089,0.0083,0.0095,25.33,25.27,25.39,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.907,31.12,29.13,33.01,30.18,28.26,32.02,0,0,0,0,0,0,0.168,0,0.0437,0.35,0.65,0.35,40.6
948664800000,2000,1,1999,4,17,7,0.138,0.0442,0.0937,5864.61,37.41,37.41,34.91,1,1,1,228,216.2,238.6,155,143.2,73,73,73,0,0,0,0.321,0.306,0.338,155,143.2,165.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.0995,0.107,0.00892,0.00792,0.00983,0.00035,0.00031,0.00039,0.264,0.243,0.283,0.01,0.0095,0.011,25.17,25.08,25.26,0.94,0.936,0.944,0.971,0.97,0.973,0.913,0.908,0.918,35.96,33.2,38.46,34.91,32.2,37.41,0,0,0,0,0,0,0.194,0,0.0443,0.32,0.68,0.32,42.5
949269600000,2000,1,1999,4,18,7,0.152,0.0504,0.102,6394.97,41.07,41.07,38.07,1,1,1,251.9,240.5,265.7,168.6,160.2,83.29,73,85,0,0,0,0.331,0.303,0.347,168.6,160.2,180.7,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.109,0.107,0.114,0.0101,0.00937,0.0111,0.0004,0.00037,0.00044,0.29,0.275,0.311,0.011,0.011,0.012,25.01,24.93,25.07,0.945,0.942,0.949,0.974,0.97,0.98,0.92,0.914,0.93,39.07,37.08,41.91,38.07,35.97,41.07,0,0,0,0,0,0,0.211,0,0.05,0.33,0.67,0.33,42.1
949874400000,2000,2,1999,5,19,7,0.176,0.0514,0.125,7767.44,48.2,48.2,46.23,1,1,1,291.4,273.6,310.3,206.4,188.6,85,85,85,0,0,0,0.292,0.274,0.311,206.4,188.6,225.3,990,990,990,964.9,964.8,965,25.1,25,25.2,0.123,0.117,0.13,0.0133,0.0118,0.0149,0.00053,0.00047,0.00059,0.357,0.326,0.391,0.014,0.013,0.016,24.78,24.66,24.88,0.955,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.94,47.92,43.78,52.25,46.23,42.9,48.2,0,0,0,0,0,0,0.257,0,0.051,0.29,0.71,0.29,44.1
950479200000,2000,2,1999,5,20,7,0.209,0.0514,0.157,9516.2,62.1,62.1,56.64,2,2,2,345,317.1,370.1,260,232.1,85,85,85,0,0,0,0.247,0.23,0.268,260,232.1,285.1,990,990,990,965.1,965,965.3,24.9,24.7,25,0.142,0.132,0.151,0.0231,0.0155,0.0336,0.00093,0.00062,0.0014,0.283,0.247,0.319,0.011,0.0099,0.013,24.59,24.43,24.77,0.931,0.924,0.937,0.97,0.97,0.97,0.903,0.896,0.909,29.2,26.04,32.01,28.32,25.26,31.05,0,0,0,0,0,0,0.315,0,0.052,0.25,0.75,0.25,45.5
951084000000,2000,2,1999,5,21,7,0.243,0.0514,0.192,11592.1,72.79,72.79,69,2,2,2,402.5,377.5,420.2,317.5,292.5,85,85,85,0,0,0,0.211,0.202,0.225,317.5,292.5,335.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.162,0.153,0.168,0.0489,0.0371,0.0572,0.002,0.0015,0.0023,0.368,0.33,0.394,0.015,0.013,0.016,24.22,24.11,24.38,0.943,0.939,0.946,0.97,0.97,0.971,0.915,0.911,0.918,35.56,32.83,37.49,34.5,31.84,36.39,0,0,0,0,0,0,0.383,0,0.051,0.21,0.79,0.21,47.7
951688800000,2000,2,1999,5,22,7,0.277,0.0609,0.216,13017.9,82.74,82.74,77.49,2,2,2,457.6,428.1,487.7,356.9,340.3,100.7,85,107,0,0,0,0.22,0.194,0.239,356.9,340.3,380.7,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.178,0.171,0.188,0.0675,0.0596,0.0787,0.0028,0.0024,0.0033,0.429,0.405,0.466,0.018,0.017,0.019,23.91,23.74,24.07,0.949,0.947,0.952,0.975,0.971,0.98,0.926,0.92,0.933,39.72,37.89,42.21,38.74,36.81,41.37,0,0,0,0,0,0,0.43,0,0.061,0.22,0.78,0.22,47
952293600000,2000,3,1999,6,23,7,0.326,0.0647,0.261,15442.2,96.4,96.4,91.92,2,2,2,538.8,499.5,584.8,431.8,392.5,107,107,107,0,0,0,0.199,0.183,0.214,431.8,392.5,477.8,990,990,990,966,965.8,966.2,24,23.8,24.2,0.206,0.192,0.226,0.103,0.0843,0.125,0.0043,0.0035,0.0052,0.543,0.483,0.616,0.023,0.02,0.026,23.43,23.15,23.67,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.42,43.46,51.87,45.96,42.59,48.2,0,0,0,0,0,0,0.511,0,0.065,0.2,0.8,0.2,47.4
952898400000,2000,3,1999,6,24,7,0.42,0.0647,0.355,20355.1,138.8,138.8,121.2,3,3,3,694.7,606.4,790.4,587.7,499.4,107,107,107,0,0,0,0.155,0.135,0.176,587.7,499.4,683.4,990,990,990,966.7,966.3,967.1,23.3,22.9,23.7,0.289,0.239,0.343,0.194,0.135,0.257,0.0083,0.0057,0.011,0.689,0.541,0.851,0.03,0.023,0.037,22.63,22.09,23.13,0.952,0.946,0.957,0.976,0.97,0.98,0.93,0.918,0.938,41.36,35.73,47.22,40.39,34.66,46.28,0,0,0,0,0,0,0.673,0,0.065,0.15,0.85,0.15,48.5
953503200000,2000,3,1999,6,25,7,0.653,0.0647,0.568,29389.4,192.8,192.8,174.9,4,3,3.857142857142857,1079,833.4,1383,972.2,726.4,107,107,107,33.57,0,176,0.102,0.0774,0.128,938.6,726.4,1100,990,990,990,968.1,967.2,969.1,21.9,20.9,22.8,0.598,0.368,0.845,0.455,0.286,0.648,0.021,0.013,0.031,1.32,0.923,1.79,0.061,0.041,0.086,20.57,19.1,21.84,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.64,39.6,50.21,45.46,38.62,48.2,0,0,0,0,0,0,0.972,0,0.085,0.099,0.87,0.13,45
954108000000,2000,3,1999,6,26,7,0.985,0.0718,0.665,30829.8,189.9,189.9,183.5,4,4,4,1629,1448,1789,1510,1341,118.7,107,148,410,241,541,0.0726,0.0632,0.0848,1100,1100,1100,990,990,990,969.9,969.3,970.4,20.1,19.6,20.7,0.908,0.871,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.82,1.87,0.092,0.088,0.096,18.24,17.71,18.86,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.81,45.39,48.45,45.88,44.48,47.48,0,0,0,0,0,0,1.02,0,0.32,0.073,0.68,0.32,31.3
954712800000,2000,4,1999,7,27,7,1.14,0.0895,0.665,29314.5,176.6,176.6,174.5,4,4,4,1888,1826,1924,1740,1678,148,148,148,640.3,578,676,0.0784,0.0769,0.081,1100,1100,1100,990,990,990,970.7,970.5,970.9,19.3,19.1,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.39,17.27,17.59,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.51,44.2,45.06,43.62,43.32,44.16,0,0,0,0,0,0,0.969,0,0.475,0.079,0.58,0.42,25.7
955317600000,2000,4,1999,7,28,7,1.14,0.0895,0.665,29294.6,175.8,175.8,174.4,4,4,4,1892,1850,1920,1744,1702,148,148,148,643.7,602,672,0.0782,0.0771,0.08,1100,1100,1100,990,990,990,970.7,970.6,970.8,19.3,19.2,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.098,17.38,17.28,17.51,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.48,44.23,44.84,43.59,43.35,43.95,0,0,0,0,0,0,0.969,0,0.475,0.079,0.58,0.42,25.7
955922400000,2000,4,1999,7,29,7,1.06,0.0895,0.665,30120.3,182.2,182.2,179.3,4,4,4,1749,1664,1826,1601,1516,148,148,148,501,416,578,0.0847,0.081,0.0889,1100,1100,1100,990,990,990,970.3,970,970.5,19.7,19.5,20,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.094,0.096,17.84,17.59,18.12,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.74,45.06,46.49,44.82,44.16,45.56,0,0,0,0,0,0,0.996,0,0.395,0.084,0.63,0.37,28.4
956527200000,2000,4,1999,7,30,7,0.935,0.0895,0.665,31292.9,189.4,189.4,186.3,4,4,4,1547,1460,1634,1399,1312,148,148,148,298.6,212,386,0.0958,0.0906,0.101,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.908,0.883,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.83,1.87,0.091,0.089,0.093,18.51,18.22,18.81,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.52,46.75,48.31,46.57,45.81,47.35,0,0,0,0,0,0,1.03,0,0.27,0.096,0.71,0.29,33.5
957132000000,2000,5,1999,8,31,7,0.8,0.116,0.653,32111.9,192.8,192.8,191.1,4,4,4,1323,1206,1432,1131,1014,192,192,192,52,0,140,0.146,0.134,0.159,1079,1014,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.787,0.67,0.855,0.601,0.454,0.648,0.029,0.021,0.031,1.68,1.41,1.8,0.08,0.066,0.087,19.4,18.93,20.05,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.91,47.59,49.7,47.79,46.64,48.2,0,0,0,0,0,0,1.06,0,0.147,0.14,0.82,0.18,40.1
957736800000,2000,5,1999,8,32,7,0.656,0.101,0.556,29233.4,181.8,181.8,174,4,4,4,1085,1010,1169,918.6,862.9,166.3,147,192,0,0,0,0.153,0.136,0.173,918.6,862.9,977.1,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.554,0.499,0.617,0.384,0.357,0.412,0.018,0.016,0.019,1.19,1.09,1.3,0.055,0.049,0.06,20.64,20.27,20.98,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.39,42.37,46.38,43.5,41.52,45.45,0,0,0,0,0,0,0.967,0,0.1,0.15,0.85,0.15,44.6
958341600000,2000,5,1999,8,33,7,0.565,0.0889,0.476,25545.7,162.5,162.5,152.1,4,3,3.5714285714285716,934.3,886.1,987.6,787.3,739.1,147,147,147,0,0,0,0.158,0.149,0.166,787.3,739.1,840.6,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.43,0.386,0.478,0.32,0.295,0.346,0.014,0.013,0.016,0.993,0.955,1.05,0.044,0.042,0.047,21.37,21.1,21.6,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.928,0.938,44.8,39.3,51.56,43.18,38.3,48.2,0,0,0,0,0,0,0.845,0,0.089,0.16,0.84,0.16,45.2
958946400000,2000,5,1999,8,34,7,0.503,0.0889,0.414,23187.4,144.5,144.5,138,3,3,3,832.2,799.8,871.3,685.2,652.8,147,147,147,0,0,0,0.177,0.169,0.184,685.2,652.8,724.3,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.349,0.331,0.372,0.259,0.237,0.285,0.011,0.01,0.013,0.859,0.804,0.925,0.038,0.035,0.041,21.91,21.69,22.1,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.95,45.09,49.13,46.01,44.19,48.15,0,0,0,0,0,0,0.767,0,0.089,0.18,0.82,0.18,46.1
959551200000,2000,5,1999,8,35,7,0.465,0.0792,0.385,21883.2,133,133,130.3,3,3,3,768.4,739.6,791.9,637.4,620.6,131,119,147,0,0,0,0.17,0.154,0.189,637.4,620.6,651.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.321,0.31,0.328,0.227,0.216,0.236,0.0098,0.0093,0.01,0.777,0.748,0.8,0.034,0.032,0.035,22.25,22.14,22.39,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.31,43.39,45.25,43.42,42.52,44.34,0,0,0,0,0,0,0.724,0,0.08,0.17,0.83,0.17,47.1
960156000000,2000,6,1999,9,36,7,0.42,0.072,0.348,19997.9,125.5,125.5,119,3,3,3,694.9,663.3,727.8,575.9,544.3,119,119,119,0,0,0,0.171,0.164,0.179,575.9,544.3,608.8,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.285,0.267,0.304,0.186,0.165,0.208,0.008,0.007,0.009,0.672,0.619,0.728,0.029,0.026,0.031,22.65,22.46,22.83,0.953,0.95,0.955,0.977,0.973,0.98,0.931,0.925,0.936,40.61,38.6,42.68,39.68,37.55,41.82,0,0,0,0,0,0,0.661,0,0.072,0.17,0.83,0.17,47.6
960760800000,2000,6,1999,9,37,7,0.379,0.072,0.307,17610.3,110.8,110.8,104.8,3,2,2.857142857142857,626.7,600.7,654.3,507.7,481.7,119,119,119,0,0,0,0.19,0.182,0.198,507.7,481.7,535.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.246,0.231,0.262,0.141,0.126,0.159,0.006,0.0053,0.0068,0.574,0.53,0.625,0.024,0.022,0.026,23.02,22.88,23.13,0.949,0.945,0.956,0.972,0.97,0.98,0.922,0.917,0.937,38.72,35.04,52.1,37.24,33.98,48.2,0,0,0,0,0,0,0.582,0,0.072,0.19,0.81,0.19,46.5
961365600000,2000,6,1999,9,38,7,0.344,0.0901,0.254,14918.6,96.4,96.4,88.8,2,2,2,568.6,546.2,592.2,419.6,385.2,149,119,161,0,0,0,0.263,0.201,0.295,419.6,385.2,473.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.206,0.194,0.227,0.0971,0.0808,0.122,0.0041,0.0034,0.0052,0.529,0.477,0.611,0.022,0.02,0.026,23.31,23.12,23.46,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,45.81,42.24,51.32,44.4,41.4,48.2,0,0,0,0,0,0,0.493,0,0.09,0.26,0.74,0.26,43.4
961970400000,2000,6,1999,9,39,7,0.314,0.0929,0.221,13200.7,81.22,81.22,78.58,2,2,2,519.1,498.9,538.9,365.5,352.2,153.6,135,161,0,0,0,0.296,0.267,0.314,365.5,352.2,377.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.187,0.182,0.191,0.0715,0.0652,0.0773,0.003,0.0027,0.0032,0.447,0.428,0.466,0.019,0.018,0.019,23.62,23.51,23.71,0.951,0.949,0.952,0.977,0.973,0.979,0.928,0.924,0.932,40.23,38.77,41.47,39.29,37.74,40.61,0,0,0,0,0,0,0.437,0,0.093,0.3,0.7,0.3,42
962575200000,2000,7,1999,10,40,7,0.287,0.0816,0.205,12280.8,77.24,77.24,73.1,2,2,2,474.6,456.6,493.2,339.6,321.6,135,135,135,0,0,0,0.285,0.274,0.296,339.6,321.6,358.2,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.176,0.17,0.183,0.0593,0.0508,0.0681,0.0024,0.0021,0.0028,0.407,0.38,0.435,0.017,0.016,0.018,23.86,23.75,23.97,0.947,0.944,0.95,0.972,0.97,0.975,0.92,0.916,0.926,37.61,35.68,39.6,36.55,34.61,38.62,0,0,0,0,0,0,0.406,0,0.082,0.28,0.71,0.29,42.8
963180000000,2000,7,1999,10,41,7,0.264,0.0816,0.182,10888.9,68.01,68.01,64.81,2,2,2,435.7,420.2,450.8,300.7,285.2,135,135,135,0,0,0,0.31,0.299,0.321,300.7,285.2,315.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.162,0.157,0.168,0.0409,0.0336,0.0481,0.0017,0.0014,0.002,0.349,0.326,0.372,0.014,0.013,0.015,24.09,24,24.18,0.941,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.41,31.7,35.06,32.41,30.75,34.01,0,0,0,0,0,0,0.36,0,0.082,0.31,0.69,0.31,41.2
963784800000,2000,7,1999,10,42,7,0.243,0.0816,0.161,9675.68,60.5,60.5,57.59,2,2,2,402,389.3,415.5,267,254.3,135,135,135,0,0,0,0.336,0.325,0.347,267,254.3,280.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.151,0.146,0.155,0.025,0.019,0.0314,0.001,0.00077,0.0013,0.298,0.279,0.319,0.012,0.011,0.013,24.29,24.21,24.37,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,29.69,28.28,31.19,28.8,27.44,30.25,0,0,0,0,0,0,0.32,0,0.082,0.34,0.66,0.34,39.8
964389600000,2000,7,1999,10,43,7,0.226,0.0816,0.144,8574.94,53.99,53.99,51.04,2,1,1.7142857142857142,373.1,361.7,385.2,238.1,226.7,135,135,135,0,0,0,0.362,0.35,0.373,238.1,226.7,250.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.136,0.145,0.016,0.015,0.0171,0.00065,0.00061,0.00069,0.304,0.255,0.406,0.012,0.01,0.016,24.43,24.37,24.5,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.897,0.939,34.17,25.96,52.71,32.41,25.18,48.2,0,0,0,0,0,0,0.284,0,0.082,0.36,0.64,0.36,37.9
964994400000,2000,7,1999,10,44,7,0.209,0.0713,0.138,8286.51,51.85,51.85,49.32,2,1,1.4285714285714286,345.8,333.5,358.1,228,218.5,117.9,115,135,0,0,0,0.341,0.324,0.377,228,218.5,239.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.131,0.138,0.0151,0.0143,0.0161,0.00061,0.00057,0.00065,0.332,0.249,0.397,0.013,0.01,0.016,24.54,24.42,24.62,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.53,25.73,52.21,38.43,24.96,48.2,0,0,0,0,0,0,0.274,0,0.071,0.34,0.66,0.34,39.6
965599200000,2000,8,1999,11,45,7,0.193,0.0696,0.123,7745.21,48.2,48.2,46.1,1,1,1,318.9,309.2,329.4,203.9,194.2,115,115,115,0,0,0,0.361,0.349,0.372,203.9,194.2,214.4,990,990,990,965,964.9,965,25,25,25.1,0.125,0.122,0.129,0.0131,0.0123,0.014,0.00052,0.00049,0.00056,0.356,0.339,0.375,0.014,0.014,0.015,24.65,24.58,24.72,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.08,44.85,49.47,46.1,43.95,48.2,0,0,0,0,0,0,0.256,0,0.07,0.36,0.64,0.36,40.1
966204000000,2000,8,1999,11,46,7,0.18,0.0696,0.11,6914.07,43.27,43.27,41.16,1,1,1,297.1,288.1,306.2,182.1,173.1,115,115,115,0,0,0,0.387,0.376,0.399,182.1,173.1,191.2,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.115,0.121,0.0112,0.0105,0.012,0.00045,0.00042,0.00048,0.317,0.301,0.334,0.013,0.012,0.013,24.79,24.74,24.85,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.924,0.933,42.04,39.93,44.15,41.16,38.96,43.27,0,0,0,0,0,0,0.229,0,0.07,0.39,0.61,0.39,38.4
966808800000,2000,8,1999,11,47,7,0.168,0.0696,0.0981,6100.15,38.21,38.21,36.31,1,1,1,277.3,269.8,285.1,162.3,154.8,115,115,115,0,0,0,0.415,0.403,0.426,162.3,154.8,170.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.114,0.00954,0.00891,0.0102,0.00038,0.00035,0.00041,0.282,0.269,0.296,0.011,0.011,0.012,24.91,24.86,24.95,0.943,0.941,0.946,0.971,0.97,0.974,0.916,0.913,0.921,37.38,35.64,39.22,36.31,34.57,38.21,0,0,0,0,0,0,0.202,0,0.0699,0.41,0.58,0.42,36.3
967413600000,2000,8,1999,11,48,7,0.157,0.0633,0.0935,5809.91,37.47,37.47,34.58,1,1,1,259.3,249.3,267.3,154.5,144.9,104.7,91,115,0,0,0,0.403,0.353,0.442,154.5,144.9,166.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.11,0.00889,0.00807,0.0099,0.00035,0.00032,0.00039,0.267,0.251,0.287,0.011,0.0099,0.011,25,24.97,25.03,0.94,0.937,0.944,0.971,0.97,0.973,0.913,0.909,0.919,35.63,33.32,38.52,34.58,32.32,37.47,0,0,0,0,0,0,0.192,0,0.0635,0.4,0.6,0.4,37
968018400000,2000,9,1999,12,49,7,0.142,0.055,0.0869,5409.21,34.57,34.57,32.2,1,1,1,234.8,225.5,245.2,143.8,134.5,91,91,91,0,0,0,0.388,0.371,0.404,143.8,134.5,154.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0985,0.105,0.00797,0.00718,0.00886,0.00031,0.00028,0.00035,0.246,0.23,0.265,0.0097,0.009,0.01,25.15,25.06,25.22,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,33.19,31.02,35.64,32.2,30.09,34.57,0,0,0,0,0,0,0.179,0,0.0551,0.39,0.61,0.39,38.1
968623200000,2000,9,1999,12,50,7,0.13,0.055,0.0746,4626.35,29.4,29.4,27.54,1,1,1,214.4,207.7,222.5,123.4,116.7,91,91,91,0,0,0,0.425,0.409,0.438,123.4,116.7,131.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0946,0.0923,0.0975,0.00624,0.00567,0.00693,0.00024,0.00022,0.00027,0.21,0.198,0.224,0.0082,0.0077,0.0088,25.3,25.24,25.36,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.39,26.78,30.31,27.54,25.98,29.4,0,0,0,0,0,0,0.153,0,0.0554,0.42,0.57,0.43,35.6
969228000000,2000,9,1999,12,51,7,0.121,0.0485,0.0724,4489.8,28.62,28.62,26.72,1,1,1,199.8,193.8,205.8,119.7,111.5,80.14,72,91,0,0,0,0.4,0.361,0.449,119.7,111.5,127.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0904,0.0947,0.00592,0.00523,0.00659,0.00023,0.0002,0.00026,0.203,0.189,0.216,0.0079,0.0074,0.0084,25.38,25.37,25.4,0.925,0.919,0.929,0.97,0.97,0.97,0.897,0.891,0.902,27.55,25.52,29.5,26.72,24.75,28.62,0,0,0,0,0,0,0.148,0,0.0486,0.4,0.6,0.4,37.1
969832800000,2000,9,1999,12,52,7,0.113,0.0418,0.0708,4377.49,28.78,28.78,26.06,1,1,1,186.1,180.4,191.9,117,110.3,69.14,52,72,0,0,0,0.371,0.288,0.395,117,110.3,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0886,0.092,0.00569,0.00513,0.00666,0.00022,0.0002,0.00026,0.197,0.185,0.214,0.0077,0.0072,0.0084,25.38,25.35,25.38,0.923,0.918,0.93,0.97,0.97,0.97,0.895,0.89,0.902,26.86,25.2,29.67,26.06,24.44,28.78,0,0,0,0,0,0,0.145,0,0.0422,0.37,0.63,0.37,38.7
970437600000,2000,10,2000,1,1,7,0.106,0.0314,0.0745,4624.64,28.46,28.46,27.53,1,1,1,175.2,171.4,179,123.2,119.4,52,52,52,0,0,0,0.297,0.29,0.303,123.2,119.4,127,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0882,0.0909,0.00622,0.0059,0.00655,0.00024,0.00023,0.00026,0.205,0.198,0.211,0.008,0.0077,0.0083,25.35,25.34,25.35,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.38,27.43,29.34,27.53,26.61,28.46,0,0,0,0,0,0,0.153,0,0.0315,0.3,0.7,0.3,43.6
971042400000,2000,10,2000,1,2,7,0.101,0.0314,0.0697,4304.31,26.27,26.27,25.62,1,1,1,167.3,163.4,170,115.3,111.4,52,52,52,0,0,0,0.311,0.306,0.318,115.3,111.4,118,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0868,0.0854,0.0878,0.00555,0.00522,0.00578,0.00022,0.0002,0.00023,0.191,0.184,0.195,0.0075,0.0072,0.0076,25.34,25.34,25.34,0.922,0.919,0.924,0.97,0.97,0.97,0.894,0.891,0.896,26.41,25.45,27.08,25.62,24.69,26.27,0,0,0,0,0,0,0.142,0,0.0313,0.31,0.69,0.31,42.6
971647200000,2000,10,2000,1,3,7,0.0958,0.0314,0.0644,3946.13,24.36,24.36,23.49,1,1,1,158.4,155.5,162.1,106.4,103.5,52,52,52,0,0,0,0.328,0.321,0.334,106.4,103.5,110.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0837,0.0826,0.085,0.0048,0.00455,0.00511,0.00019,0.00018,0.0002,0.175,0.169,0.181,0.0068,0.0066,0.0071,25.34,25.34,25.34,0.915,0.913,0.918,0.97,0.97,0.97,0.888,0.886,0.89,24.22,23.49,25.11,23.49,22.79,24.36,0,0,0,0,0,0,0.13,0,0.0314,0.33,0.67,0.33,41.2
972252000000,2000,10,2000,1,4,7,0.0923,0.0314,0.0608,3708.5,22.59,22.59,22.07,1,1,1,152.5,150.8,154.7,100.5,98.85,52,52,52,0,0,0,0.341,0.336,0.345,100.5,98.85,102.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0816,0.081,0.0824,0.0043,0.00415,0.00448,0.00017,0.00016,0.00018,0.164,0.161,0.168,0.0064,0.0063,0.0066,25.34,25.34,25.34,0.912,0.911,0.913,0.969,0.968,0.97,0.884,0.882,0.885,22.78,22.41,23.29,22.07,21.69,22.59,0,0,0,0,0,0,0.123,0,0.0315,0.34,0.66,0.34,40.2
972856800000,2000,10,2000,1,5,7,0.0925,0.0306,0.0619,3784.86,23.53,23.53,22.53,1,1,1,153,149.8,156.6,102.4,97.76,50.57,50,52,0,0,0,0.331,0.319,0.347,102.4,97.76,106.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0806,0.0834,0.00445,0.00406,0.00481,0.00017,0.00016,0.00019,0.167,0.159,0.175,0.0066,0.0062,0.0068,25.34,25.34,25.34,0.913,0.911,0.916,0.969,0.968,0.97,0.885,0.882,0.888,23.24,22.18,24.25,22.53,21.47,23.53,0,0,0,0,0,0,0.125,0,0.0306,0.33,0.67,0.33,40.9
973461600000,2000,11,2000,2,6,7,0.0979,0.0302,0.0677,4166.36,25.43,25.43,24.8,1,1,1,161.9,157.4,164.5,111.9,107.4,50,50,50,0,0,0,0.309,0.304,0.318,111.9,107.4,114.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0837,0.0862,0.00526,0.00488,0.00548,0.00021,0.00019,0.00021,0.184,0.176,0.189,0.0072,0.0069,0.0074,25.34,25.34,25.34,0.919,0.916,0.921,0.97,0.97,0.97,0.892,0.889,0.893,25.57,24.46,26.21,24.8,23.72,25.43,0,0,0,0,0,0,0.138,0,0.0302,0.31,0.69,0.31,42.6
974066400000,2000,11,2000,2,7,7,0.0995,0.0302,0.0693,4272.29,25.83,25.83,25.43,1,1,1,164.5,161.5,166.2,114.5,111.5,50,50,50,0,0,0,0.304,0.301,0.31,114.5,111.5,116.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0862,0.0851,0.0868,0.00548,0.00523,0.00562,0.00021,0.0002,0.00022,0.189,0.183,0.192,0.0074,0.0072,0.0075,25.34,25.34,25.34,0.921,0.919,0.922,0.97,0.97,0.97,0.893,0.891,0.895,26.22,25.47,26.63,25.43,24.71,25.83,0,0,0,0,0,0,0.141,0,0.0302,0.3,0.7,0.3,42.9
974671200000,2000,11,2000,2,8,7,0.096,0.0302,0.0658,4040.11,24.38,24.38,24.05,1,1,1,158.8,157.7,160.2,108.8,107.7,50,50,50,0,0,0,0.315,0.312,0.317,108.8,107.7,110.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.0838,0.0846,0.005,0.0049,0.00511,0.0002,0.00019,0.0002,0.179,0.177,0.181,0.007,0.0069,0.0071,25.34,25.34,25.34,0.917,0.916,0.918,0.97,0.97,0.97,0.89,0.889,0.891,24.79,24.52,25.13,24.05,23.79,24.38,0,0,0,0,0,0,0.134,0,0.0302,0.31,0.69,0.31,42.1
975276000000,2000,11,2000,2,9,7,0.107,0.0326,0.0745,4625.73,28.5,28.5,27.53,1,1,1,177,167.5,186.1,123.2,117.5,53.86,50,59,0,0,0,0.304,0.282,0.324,123.2,117.5,127.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.0872,0.092,0.00622,0.00574,0.00656,0.00024,0.00022,0.00026,0.205,0.194,0.213,0.008,0.0076,0.0083,25.35,25.34,25.36,0.927,0.923,0.929,0.97,0.97,0.97,0.899,0.896,0.901,28.39,26.97,29.38,27.53,26.16,28.5,0,0,0,0,0,0,0.153,0,0.0325,0.3,0.7,0.3,43.2
975880800000,2000,12,2000,3,10,7,0.116,0.0357,0.0807,5037.19,31.94,31.94,29.98,1,1,1,192.4,188.6,200.6,133.4,129.6,59,59,59,0,0,0,0.307,0.294,0.313,133.4,129.6,141.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0929,0.0972,0.00709,0.00677,0.00779,0.00028,0.00026,0.0003,0.224,0.217,0.239,0.0088,0.0085,0.0093,25.36,25.36,25.36,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.91,29.98,32.93,29.98,29.08,31.94,0,0,0,0,0,0,0.167,0,0.0353,0.31,0.7,0.3,43.4
976485600000,2000,12,2000,3,11,7,0.12,0.0357,0.084,5257.33,32.01,32.01,31.29,1,1,1,197.9,195.4,200.9,138.9,136.4,59,59,59,0,0,0,0.298,0.294,0.302,138.9,136.4,141.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0962,0.0953,0.0973,0.00756,0.00735,0.00781,0.0003,0.00029,0.00031,0.234,0.229,0.239,0.0091,0.009,0.0093,25.36,25.36,25.36,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.26,31.66,33,31.29,30.71,32.01,0,0,0,0,0,0,0.174,0,0.036,0.3,0.7,0.3,43.8
977090400000,2000,12,2000,3,12,7,0.129,0.0357,0.0932,5846.68,36.47,36.47,34.8,1,1,1,213.1,204.4,220.3,154.1,145.4,59,59,59,0,0,0,0.277,0.268,0.289,154.1,145.4,161.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0985,0.104,0.00885,0.00811,0.00946,0.00035,0.00032,0.00037,0.261,0.245,0.274,0.01,0.0096,0.011,25.26,25.2,25.33,0.94,0.937,0.942,0.97,0.97,0.971,0.912,0.909,0.915,35.87,33.84,37.57,34.8,32.82,36.47,0,0,0,0,0,0,0.193,0,0.0358,0.28,0.72,0.28,45.3
977695200000,2000,12,2000,3,13,7,0.138,0.0357,0.102,6425.94,40.34,40.34,38.25,1,1,1,227.5,221.7,235.9,168.5,162.7,59,59,59,0,0,0,0.259,0.25,0.266,168.5,162.7,176.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.105,0.11,0.0101,0.00958,0.0108,0.0004,0.00038,0.00042,0.287,0.276,0.302,0.011,0.011,0.012,25.15,25.08,25.19,0.945,0.943,0.947,0.974,0.971,0.979,0.92,0.916,0.927,39.25,37.89,41.22,38.25,36.81,40.34,0,0,0,0,0,0,0.212,0,0.036,0.26,0.74,0.26,46.6
978300000000,2001,1,2000,4,14,7,0.153,0.0442,0.109,6891.18,44.82,44.82,41.02,1,1,1,253.5,241.6,269.5,180.5,168.6,73,73,73,0,0,0,0.288,0.271,0.302,180.5,168.6,196.5,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.113,0.108,0.118,0.0111,0.0101,0.0125,0.00044,0.0004,0.00049,0.31,0.289,0.339,0.012,0.011,0.013,24.98,24.88,25.06,0.949,0.945,0.954,0.978,0.974,0.98,0.928,0.92,0.935,41.94,39.16,45.73,41.02,38.15,44.82,0,0,0,0,0,0,0.228,0,0.044,0.29,0.71,0.29,45
978904800000,2001,1,2000,4,15,7,0.167,0.0442,0.123,7785.5,46.88,46.88,46.34,1,1,1,276.2,273.6,278.6,203.2,200.6,73,73,73,0,0,0,0.264,0.262,0.267,203.2,200.6,205.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.12,0.121,0.013,0.0128,0.0132,0.00052,0.00051,0.00052,0.35,0.346,0.355,0.014,0.014,0.014,24.84,24.83,24.86,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.29,46.7,47.84,46.34,45.77,46.88,0,0,0,0,0,0,0.257,0,0.044,0.26,0.74,0.26,46.6
979509600000,2001,1,2000,4,16,7,0.18,0.0442,0.136,8332.46,53.19,53.19,49.6,2,1,1.4285714285714286,297.8,279.4,316.6,224.8,206.4,73,73,73,0,0,0,0.246,0.231,0.261,224.8,206.4,243.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.122,0.135,0.0149,0.0133,0.0165,0.00059,0.00053,0.00066,0.32,0.245,0.39,0.013,0.0098,0.016,24.78,24.72,24.83,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.05,26.1,52.37,38.47,25.31,48.2,0,0,0,0,0,0,0.276,0,0.044,0.25,0.76,0.24,46.3
980114400000,2001,1,2000,4,17,7,0.201,0.0442,0.157,9509.19,59.69,59.69,56.6,2,2,2,332.1,322.3,346.4,259.1,249.3,73,73,73,0,0,0,0.22,0.211,0.226,259.1,249.3,273.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.14,0.137,0.145,0.0213,0.0169,0.028,0.00086,0.00068,0.0011,0.279,0.265,0.3,0.011,0.011,0.012,24.66,24.57,24.72,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,29.18,28.08,30.77,28.3,27.24,29.85,0,0,0,0,0,0,0.314,0,0.044,0.22,0.78,0.22,47.3
980719200000,2001,1,2000,4,18,7,0.229,0.0483,0.18,10919.5,69.21,69.21,65,2,2,2,378.2,353.7,403.5,298.4,280.7,79.86,73,85,0,0,0,0.211,0.197,0.225,298.4,280.7,318.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.155,0.148,0.162,0.0398,0.0315,0.0493,0.0016,0.0013,0.002,0.339,0.312,0.369,0.014,0.013,0.015,24.37,24.21,24.52,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.915,33.5,31.59,35.68,32.5,30.65,34.61,0,0,0,0,0,0,0.361,0,0.049,0.21,0.79,0.21,47.7
981324000000,2001,2,2000,5,19,7,0.271,0.0514,0.219,13256.7,87.16,87.16,78.91,2,2,2,447.3,412.5,485.3,362.3,327.5,85,85,85,0,0,0,0.191,0.175,0.206,362.3,327.5,400.3,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.178,0.166,0.191,0.07,0.0536,0.0879,0.0029,0.0022,0.0036,0.435,0.383,0.492,0.018,0.016,0.02,23.95,23.72,24.16,0.95,0.945,0.955,0.976,0.97,0.98,0.927,0.916,0.936,40.42,36.66,44.47,39.45,35.56,43.58,0,0,0,0,0,0,0.438,0,0.052,0.19,0.81,0.19,48.9
981928800000,2001,2,2000,5,20,7,0.348,0.0514,0.297,17379.2,119.6,119.6,103.4,3,2,2.5714285714285716,576.1,504.7,659.5,491.1,419.7,85,85,85,0,0,0,0.149,0.129,0.168,491.1,419.7,574.5,990,990,990,966.2,965.9,966.5,23.8,23.5,24.1,0.231,0.198,0.276,0.134,0.0971,0.185,0.0057,0.004,0.0079,0.572,0.517,0.662,0.024,0.022,0.028,23.24,22.8,23.61,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.916,0.938,42.42,35.04,50.68,41.21,33.99,48.2,0,0,0,0,0,0,0.575,0,0.051,0.15,0.85,0.15,49.9
982533600000,2001,2,2000,5,21,7,0.501,0.0514,0.449,24729.9,176.3,176.3,147.2,4,3,3.2857142857142856,827.6,696.4,1002,742.6,611.4,85,85,85,0,0,0,0.104,0.0848,0.122,742.6,611.4,917.5,990,990,990,967.2,966.7,967.9,22.8,22.1,23.3,0.387,0.297,0.532,0.29,0.209,0.383,0.013,0.009,0.017,0.924,0.724,1.17,0.041,0.031,0.053,21.87,20.92,22.59,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.43,41.95,52.3,45.01,41.11,48.2,0,0,0,0,0,0,0.818,0,0.052,0.1,0.9,0.1,49.4
983138400000,2001,2,2000,5,22,7,0.817,0.0853,0.657,31969.9,192.8,192.8,190.3,4,4,4,1351,1093,1530,1210,1008,141,85,183,123.1,0,247,0.102,0.0653,0.131,1087,1008,1100,990,990,990,969,968.2,969.6,21,20.4,21.8,0.813,0.623,0.9,0.618,0.44,0.648,0.03,0.02,0.032,1.73,1.35,1.85,0.083,0.062,0.091,19.26,18.57,20.46,0.953,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.937,48.89,47.68,50.91,47.57,46.72,48.2,0,0,0,0,0,0,1.06,0,0.16,0.1,0.8,0.2,39.1
983743200000,2001,3,2000,6,23,7,1.05,0.111,0.665,30225.9,185.4,185.4,179.9,4,4,4,1732,1572,1903,1549,1389,183,183,183,448.9,289,620,0.106,0.0962,0.116,1100,1100,1100,990,990,990,970.2,969.7,970.8,19.8,19.2,20.3,0.919,0.908,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.094,0.092,0.098,17.9,17.34,18.43,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.9,44.39,47.3,44.98,43.5,46.35,0,0,0,0,0,0,1,0,0.385,0.11,0.63,0.37,28.8
984348000000,2001,3,2000,6,24,7,1.3,0.111,0.665,28033.2,171.9,171.9,166.9,4,4,4,2150,1962,2312,1967,1779,183,183,183,866.7,679,1029,0.0854,0.0792,0.0933,1100,1100,1100,990,990,990,971.5,971,971.9,18.5,18.1,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.67,16.27,17.15,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.93,42.57,41.51,43.86,41.72,40.65,42.99,0,0,0,0,0,0,0.927,0,0.635,0.085,0.51,0.49,21.6
