datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1179093600000,2007,5,2006,8,33,7,0.879,0.116,0.665,31866.5,192.8,192.8,189.7,4,4,4,1454,1354,1542,1262,1162,192,192,192,161.9,62,250,0.132,0.125,0.142,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.866,0.823,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.86,0.088,0.084,0.091,18.85,18.52,19.22,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.42,47.56,49.39,47.42,46.61,48.2,0,0,0,0,0,0,1.05,0,0.214,0.13,0.76,0.24,36.3
1179698400000,2007,5,2006,8,34,7,0.717,0.116,0.6,30655.5,192.8,192.8,182.5,4,4,4,1185,1084,1303,993.2,891.5,192,192,192,1.571,0,11,0.163,0.147,0.177,991.6,891.5,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.649,0.532,0.8,0.467,0.371,0.648,0.022,0.017,0.031,1.39,1.15,1.75,0.065,0.052,0.083,20.13,19.4,20.69,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.65,43.19,49.89,45.62,42.33,48.2,0,0,0,0,0,0,1.01,0,0.117,0.16,0.84,0.16,42.8
1180303200000,2007,5,2006,8,35,7,0.598,0.108,0.49,26144.3,164.8,164.8,155.6,4,3,3.857142857142857,989.5,931.9,1055,810.8,770.9,178.7,161,192,0,0,0,0.18,0.167,0.195,810.8,770.9,862.7,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.457,0.419,0.506,0.331,0.312,0.357,0.015,0.014,0.016,1.02,0.962,1.1,0.046,0.043,0.05,21.14,20.83,21.36,0.954,0.953,0.956,0.977,0.974,0.98,0.932,0.928,0.937,41.9,39.24,51.47,40.63,38.23,48.2,0,0,0,0,0,0,0.865,0,0.108,0.18,0.82,0.18,43.7
1180908000000,2007,6,2006,9,36,7,0.527,0.0974,0.43,23663.4,144.6,144.6,140.9,3,3,3,871.2,828.8,915.9,710.2,667.8,161,161,161,0,0,0,0.185,0.176,0.194,710.2,667.8,754.9,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.37,0.342,0.405,0.275,0.247,0.304,0.012,0.011,0.014,0.907,0.832,0.99,0.04,0.037,0.044,21.71,21.45,21.95,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.21,45.84,50.63,46.95,44.93,48.2,0,0,0,0,0,0,0.783,0,0.097,0.18,0.82,0.18,44.9
1181512800000,2007,6,2006,9,37,7,0.479,0.0974,0.381,21557.5,132.6,132.6,128.3,3,3,3,791.6,768.7,816,630.6,607.7,161,161,161,0,0,0,0.203,0.197,0.209,630.6,607.7,655,990,990,990,967.1,967,967.2,22.9,22.8,23,0.321,0.308,0.335,0.222,0.207,0.239,0.0097,0.009,0.01,0.77,0.731,0.811,0.034,0.032,0.036,22.16,22.02,22.29,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.65,42.27,45.1,42.77,41.43,44.2,0,0,0,0,0,0,0.713,0,0.098,0.2,0.8,0.2,45
1182117600000,2007,6,2006,9,38,7,0.437,0.0974,0.339,19331.3,121.9,121.9,115.1,3,3,3,721.9,689.1,755.9,560.9,528.1,161,161,161,0,0,0,0.223,0.213,0.234,560.9,528.1,594.9,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.282,0.263,0.301,0.176,0.154,0.198,0.0076,0.0066,0.0086,0.652,0.597,0.709,0.028,0.026,0.031,22.56,22.37,22.75,0.951,0.949,0.954,0.975,0.97,0.979,0.927,0.921,0.934,39.35,37.27,41.49,38.36,36.16,40.63,0,0,0,0,0,0,0.639,0,0.098,0.22,0.78,0.22,44.2
1182722400000,2007,6,2006,9,39,7,0.393,0.0951,0.298,16778.3,106.4,106.4,99.87,3,2,2.4285714285714284,649.3,621,678.5,492,469.1,157.3,135,161,0,0,0,0.242,0.217,0.256,492,469.1,517.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.242,0.229,0.257,0.132,0.12,0.147,0.0056,0.0051,0.0063,0.6,0.545,0.642,0.026,0.023,0.027,22.9,22.81,22.98,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.918,0.938,44.92,35.24,52.36,42.47,34.19,48.2,0,0,0,0,0,0,0.555,0,0.095,0.24,0.76,0.24,42.7
1183327200000,2007,7,2006,10,40,7,0.355,0.0816,0.273,15960.7,96.4,96.4,95,2,2,2,586.6,561.7,612,451.6,426.7,135,135,135,0,0,0,0.23,0.221,0.24,451.6,426.7,477,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.218,0.207,0.231,0.112,0.1,0.124,0.0047,0.0042,0.0052,0.577,0.538,0.62,0.024,0.023,0.026,23.18,23.03,23.33,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.13,46.71,51.53,47.5,45.77,48.2,0,0,0,0,0,0,0.528,0,0.082,0.23,0.77,0.23,45
1183932000000,2007,7,2006,10,41,7,0.322,0.104,0.219,12977.9,90.2,90.2,77.25,2,2,2,533,511.7,554.9,361.5,325.7,171.4,135,186,0,0,0,0.323,0.243,0.364,361.5,325.7,419.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.186,0.175,0.205,0.0696,0.0527,0.0972,0.0029,0.0022,0.0041,0.443,0.39,0.528,0.018,0.016,0.022,23.56,23.38,23.71,0.95,0.945,0.956,0.974,0.97,0.98,0.924,0.917,0.937,39.66,35.77,46.02,38.62,34.7,45.1,0,0,0,0,0,0,0.429,0,0.103,0.32,0.68,0.32,40.3
1184536800000,2007,7,2006,10,42,7,0.295,0.112,0.182,10806.2,68.21,68.21,64.32,2,2,2,487.3,469.3,505.9,301.3,283.3,186,186,186,0,0,0,0.382,0.368,0.396,301.3,283.3,319.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.16,0.173,0.0412,0.0327,0.05,0.0017,0.0013,0.0021,0.353,0.326,0.381,0.015,0.013,0.016,23.85,23.74,23.96,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.16,31.2,35.16,32.16,30.26,34.1,0,0,0,0,0,0,0.357,0,0.113,0.38,0.62,0.38,36.6
1185141600000,2007,7,2006,10,43,7,0.271,0.112,0.159,9421.92,59.31,59.31,56.08,2,2,2,448.4,432.9,463.5,262.4,246.9,186,186,186,0,0,0,0.415,0.401,0.43,262.4,246.9,277.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.147,0.158,0.023,0.0167,0.03,0.00095,0.00068,0.0012,0.295,0.273,0.318,0.012,0.011,0.013,24.09,24,24.18,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,28.91,27.19,30.57,28.04,26.38,29.65,0,0,0,0,0,0,0.312,0,0.112,0.41,0.59,0.41,34.8
1185746400000,2007,7,2006,10,44,7,0.25,0.0991,0.15,8963.71,56.74,56.74,53.36,2,2,2,412.6,396.6,428.3,248.7,237.6,163.9,155,186,0,0,0,0.397,0.37,0.439,248.7,237.6,264,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.146,0.142,0.15,0.0182,0.0159,0.0236,0.00074,0.00065,0.00096,0.274,0.263,0.294,0.011,0.011,0.012,24.27,24.21,24.35,0.929,0.926,0.933,0.97,0.97,0.97,0.901,0.898,0.905,27.5,26.14,29.25,26.68,25.35,28.37,0,0,0,0,0,0,0.296,0,0.1,0.4,0.6,0.4,35.9
1186351200000,2007,8,2006,11,45,7,0.228,0.0937,0.134,8097.03,50.73,50.73,48.2,2,1,1.1428571428571428,376.2,361.8,391.4,221.2,206.8,155,155,155,0,0,0,0.412,0.396,0.428,221.2,206.8,236.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.135,0.13,0.14,0.0146,0.0133,0.0158,0.00059,0.00054,0.00064,0.368,0.258,0.409,0.015,0.01,0.017,24.35,24.26,24.43,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.939,46.59,26.15,52.67,44.57,25.36,48.2,0,0,0,0,0,0,0.268,0,0.094,0.41,0.59,0.41,35.5
1186956000000,2007,8,2006,11,46,7,0.209,0.0937,0.116,7203.74,45.64,45.64,42.88,1,1,1,346,334.2,358.3,191,179.2,155,155,155,0,0,0,0.448,0.433,0.464,191,179.2,203.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.12,0.129,0.012,0.011,0.013,0.00048,0.00044,0.00053,0.337,0.316,0.359,0.014,0.013,0.014,24.53,24.45,24.61,0.952,0.949,0.955,0.98,0.978,0.98,0.933,0.928,0.936,43.76,41.04,46.57,42.88,40.14,45.64,0,0,0,0,0,0,0.238,0,0.093,0.45,0.56,0.44,34.5
1187560800000,2007,8,2006,11,47,7,0.194,0.0937,0.1,6181.34,39.27,39.27,36.79,1,1,1,320.4,311,330.6,165.4,156,155,155,155,0,0,0,0.484,0.469,0.498,165.4,156,175.7,990,990,990,965,965,965.1,25,24.9,25,0.115,0.112,0.119,0.00981,0.00901,0.0107,0.00039,0.00036,0.00043,0.291,0.274,0.309,0.012,0.011,0.012,24.71,24.64,24.77,0.944,0.941,0.948,0.972,0.97,0.976,0.918,0.913,0.925,37.84,35.67,40.22,36.79,34.6,39.27,0,0,0,0,0,0,0.204,0,0.094,0.48,0.52,0.48,31.9
1188165600000,2007,8,2006,11,48,7,0.181,0.0874,0.0932,5764.14,39.12,39.12,34.31,1,1,1,298.5,288.3,308,154.1,140.9,144.4,118,155,0,0,0,0.483,0.404,0.524,154.1,140.9,173.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.11,0.107,0.115,0.00885,0.00773,0.0105,0.00035,0.00031,0.00042,0.27,0.247,0.302,0.011,0.0098,0.012,24.83,24.79,24.87,0.94,0.936,0.947,0.972,0.97,0.976,0.914,0.908,0.924,35.31,32.16,40.07,34.31,31.2,39.12,0,0,0,0,0,0,0.191,0,0.0878,0.48,0.51,0.49,31.8
1188770400000,2007,9,2006,12,49,7,0.165,0.0714,0.0939,5821.52,37.22,37.22,34.65,1,1,1,273.2,263.4,284.2,155.2,145.4,118,118,118,0,0,0,0.432,0.415,0.448,155.2,145.4,166.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.104,0.112,0.00894,0.00811,0.00987,0.00035,0.00032,0.00039,0.269,0.251,0.289,0.011,0.01,0.011,24.94,24.87,25,0.941,0.937,0.944,0.97,0.97,0.972,0.913,0.909,0.918,35.71,33.4,38.28,34.65,32.4,37.22,0,0,0,0,0,0,0.193,0,0.0711,0.43,0.57,0.43,35.3
1189375200000,2007,9,2006,12,50,7,0.152,0.0714,0.0807,4983.92,31.71,31.71,29.67,1,1,1,251.4,242.9,260.4,133.4,124.9,118,118,118,0,0,0,0.469,0.453,0.486,133.4,124.9,142.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.1,0.0973,0.103,0.00709,0.00636,0.00785,0.00028,0.00025,0.00031,0.23,0.215,0.246,0.0091,0.0085,0.0097,25.07,25.01,25.13,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.58,28.58,32.69,29.67,27.72,31.71,0,0,0,0,0,0,0.165,0,0.0713,0.47,0.53,0.47,32.8
1189980000000,2007,9,2006,12,51,7,0.141,0.0644,0.0766,4732.98,31.24,31.24,28.17,1,1,1,233,225.7,240.4,126.6,115,106.4,91,118,0,0,0,0.456,0.395,0.506,126.6,115,139.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.097,0.0938,0.1,0.00651,0.00553,0.00761,0.00026,0.00022,0.0003,0.217,0.197,0.239,0.0085,0.0078,0.0094,25.18,25.15,25.22,0.928,0.922,0.935,0.97,0.97,0.97,0.901,0.894,0.907,29.04,26.22,32.21,28.17,25.43,31.24,0,0,0,0,0,0,0.157,0,0.0644,0.46,0.54,0.46,33.6
1190584800000,2007,9,2006,12,52,7,0.132,0.055,0.0771,4787.63,29.81,29.81,28.5,1,1,1,218.5,212.8,224.3,127.5,121.8,91,91,91,0,0,0,0.417,0.406,0.428,127.5,121.8,133.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0961,0.094,0.0981,0.00659,0.0061,0.00708,0.00026,0.00024,0.00028,0.217,0.207,0.228,0.0085,0.0081,0.0089,25.27,25.23,25.32,0.929,0.926,0.932,0.97,0.97,0.97,0.902,0.898,0.904,29.38,28.01,30.73,28.5,27.17,29.81,0,0,0,0,0,0,0.158,0,0.0549,0.42,0.58,0.42,36.3
1191189600000,2007,10,2007,1,1,7,0.126,0.0442,0.0817,5096.1,30.99,30.99,30.33,1,1,1,208,204.3,210.9,135,131.3,73,73,73,0,0,0,0.351,0.346,0.357,135,131.3,137.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0966,0.0953,0.0976,0.00723,0.00691,0.00747,0.00028,0.00027,0.00029,0.229,0.222,0.234,0.0089,0.0087,0.0092,25.32,25.3,25.35,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,31.27,30.4,31.95,30.33,29.48,30.99,0,0,0,0,0,0,0.169,0,0.0443,0.35,0.65,0.35,40.4
1191794400000,2007,10,2007,1,2,7,0.12,0.0442,0.076,4730.41,29.17,29.17,28.16,1,1,1,198.6,193.7,203,125.6,120.7,73,73,73,0,0,0,0.368,0.36,0.377,125.6,120.7,130,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0915,0.0948,0.00643,0.00601,0.0068,0.00025,0.00023,0.00027,0.212,0.203,0.22,0.0083,0.0079,0.0086,25.38,25.36,25.39,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.898,0.903,29.03,27.79,30.08,28.16,26.96,29.17,0,0,0,0,0,0,0.156,0,0.044,0.37,0.63,0.37,39.4
1192399200000,2007,10,2007,1,3,7,0.114,0.0442,0.0697,4305.88,26.63,26.63,25.63,1,1,1,188.2,184.1,192.3,115.2,111.1,73,73,73,0,0,0,0.388,0.38,0.397,115.2,111.1,119.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0881,0.091,0.00554,0.00519,0.00589,0.00022,0.0002,0.00023,0.193,0.186,0.2,0.0076,0.0073,0.0078,25.38,25.38,25.38,0.921,0.918,0.924,0.97,0.97,0.97,0.894,0.891,0.897,26.42,25.4,27.45,25.63,24.64,26.63,0,0,0,0,0,0,0.142,0,0.0443,0.39,0.61,0.39,37.8
1193004000000,2007,10,2007,1,4,7,0.11,0.0442,0.0661,4063.3,24.9,24.9,24.19,1,1,1,182.2,179.2,185.2,109.2,106.2,73,73,73,0,0,0,0.401,0.394,0.407,109.2,106.2,112.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0864,0.0885,0.00503,0.00477,0.00529,0.0002,0.00019,0.00021,0.182,0.177,0.188,0.0071,0.0069,0.0073,25.38,25.38,25.38,0.917,0.915,0.919,0.97,0.97,0.97,0.89,0.888,0.892,24.93,24.18,25.67,24.19,23.46,24.9,0,0,0,0,0,0,0.134,0,0.0439,0.4,0.6,0.4,36.9
1193608800000,2007,10,2007,1,5,7,0.113,0.0421,0.0714,4419.44,27.01,27.01,26.31,1,1,1,187.6,186.3,189.3,118,113.3,69.57,67,73,0,0,0,0.371,0.357,0.392,118,113.3,120.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0889,0.0906,0.00578,0.00538,0.00603,0.00023,0.00021,0.00024,0.198,0.19,0.202,0.0077,0.0074,0.0079,25.38,25.37,25.38,0.923,0.92,0.926,0.97,0.97,0.97,0.896,0.892,0.898,27.12,25.94,27.85,26.31,25.17,27.01,0,0,0,0,0,0,0.146,0,0.0416,0.37,0.63,0.37,39.1
1194213600000,2007,11,2007,2,6,7,0.115,0.0405,0.0742,4611.79,28.47,28.47,27.45,1,1,1,189.7,186,193.9,122.7,119,67,67,67,0,0,0,0.353,0.345,0.36,122.7,119,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0899,0.0927,0.00618,0.00587,0.00654,0.00024,0.00023,0.00026,0.206,0.199,0.213,0.008,0.0078,0.0083,25.37,25.37,25.37,0.927,0.924,0.929,0.97,0.97,0.97,0.899,0.896,0.901,28.3,27.37,29.35,27.45,26.54,28.47,0,0,0,0,0,0,0.153,0,0.0408,0.35,0.65,0.35,40.1
1194818400000,2007,11,2007,2,7,7,0.112,0.0405,0.0719,4453.24,26.81,26.81,26.51,1,1,1,185.8,184.4,187.1,118.8,117.4,67,67,67,0,0,0,0.361,0.358,0.363,118.8,117.4,120.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0893,0.0903,0.00585,0.00573,0.00596,0.00023,0.00022,0.00023,0.199,0.196,0.201,0.0078,0.0077,0.0079,25.37,25.37,25.37,0.924,0.923,0.925,0.97,0.97,0.97,0.896,0.895,0.897,27.33,26.95,27.64,26.51,26.15,26.81,0,0,0,0,0,0,0.147,0,0.0401,0.36,0.64,0.36,39.8
1195423200000,2007,11,2007,2,8,7,0.112,0.0332,0.0789,4914.66,30.98,30.98,29.25,1,1,1,185.3,183.8,187.7,130.4,116.8,54.86,50,67,0,0,0,0.296,0.266,0.364,130.4,116.8,137.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0891,0.0943,0.00683,0.00568,0.00745,0.00027,0.00022,0.00029,0.218,0.195,0.23,0.0085,0.0076,0.009,25.35,25.34,25.37,0.93,0.923,0.934,0.97,0.97,0.97,0.902,0.895,0.906,30.16,26.82,31.94,29.25,26.01,30.98,0,0,0,0,0,0,0.163,0,0.0331,0.3,0.7,0.3,43.9
1196028000000,2007,11,2007,2,9,7,0.112,0.0318,0.0806,5028.01,31.18,31.18,29.93,1,1,1,185.8,183,188.5,133.2,124.8,52.57,50,59,0,0,0,0.283,0.265,0.321,133.2,124.8,138.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0912,0.0946,0.00707,0.00636,0.00752,0.00028,0.00025,0.00029,0.223,0.209,0.232,0.0087,0.0082,0.0091,25.35,25.34,25.36,0.932,0.928,0.934,0.97,0.97,0.97,0.904,0.9,0.906,30.85,28.82,32.14,29.93,27.95,31.18,0,0,0,0,0,0,0.166,0,0.0314,0.28,0.72,0.28,44.9
1196632800000,2007,12,2007,3,10,7,0.121,0.0357,0.0848,5310.92,32.99,32.99,31.61,1,1,1,199.2,192.6,205.2,140.2,133.6,59,59,59,0,0,0,0.296,0.288,0.306,140.2,133.6,146.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0967,0.0943,0.0988,0.00767,0.0071,0.00817,0.0003,0.00028,0.00032,0.236,0.224,0.247,0.0092,0.0088,0.0096,25.35,25.32,25.36,0.935,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.59,30.96,34.01,31.61,30.03,32.99,0,0,0,0,0,0,0.176,0,0.0362,0.3,0.7,0.3,43.9
1197237600000,2007,12,2007,3,11,7,0.131,0.0357,0.0951,5968.74,36.58,36.58,35.53,1,1,1,216.2,209.3,220.7,157.2,150.3,59,59,59,0,0,0,0.273,0.267,0.282,157.2,150.3,161.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.1,0.104,0.00912,0.00852,0.0095,0.00036,0.00033,0.00037,0.267,0.254,0.275,0.01,0.0099,0.011,25.24,25.2,25.29,0.941,0.939,0.942,0.97,0.97,0.971,0.913,0.91,0.915,36.62,34.98,37.67,35.53,33.93,36.58,0,0,0,0,0,0,0.197,0,0.0359,0.27,0.73,0.27,45.6
1197842400000,2007,12,2007,3,12,7,0.138,0.0357,0.102,6433.74,39.76,39.76,38.3,1,1,1,227.7,221.6,233.6,168.7,162.6,59,59,59,0,0,0,0.259,0.253,0.266,168.7,162.6,174.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.105,0.109,0.0101,0.00957,0.0106,0.0004,0.00038,0.00042,0.287,0.276,0.298,0.011,0.011,0.012,25.15,25.1,25.19,0.945,0.943,0.946,0.975,0.971,0.977,0.921,0.916,0.925,39.3,37.86,40.68,38.3,36.78,39.76,0,0,0,0,0,0,0.213,0,0.036,0.26,0.74,0.26,46.6
1198447200000,2007,12,2007,3,13,7,0.144,0.0357,0.108,6845.03,41.69,41.69,40.74,1,1,1,237.6,234.4,241.5,178.6,175.4,59,59,59,0,0,0,0.249,0.244,0.252,178.6,175.4,182.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.11,0.109,0.112,0.0109,0.0107,0.0113,0.00043,0.00042,0.00044,0.305,0.299,0.312,0.012,0.012,0.012,25.07,25.04,25.09,0.948,0.947,0.949,0.979,0.978,0.98,0.928,0.926,0.93,41.61,40.87,42.54,40.74,39.96,41.69,0,0,0,0,0,0,0.226,0,0.036,0.25,0.75,0.25,47.5
1199052000000,2007,12,2007,3,14,7,0.151,0.0429,0.108,6813.44,42.13,42.13,40.56,1,1,1,249.3,243.4,256,178.3,172.3,71,59,73,0,0,0,0.285,0.242,0.298,178.3,172.3,184.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.11,0.114,0.0109,0.0104,0.0114,0.00043,0.00041,0.00045,0.306,0.295,0.315,0.012,0.012,0.012,25,24.96,25.03,0.948,0.946,0.95,0.979,0.976,0.98,0.928,0.923,0.931,41.44,40.02,42.99,40.56,39.06,42.13,0,0,0,0,0,0,0.225,0,0.043,0.28,0.72,0.28,45.1
1199656800000,2008,1,2007,4,15,7,0.159,0.0442,0.115,7294.67,45.04,45.04,43.42,1,1,1,263.5,258.5,270.5,190.5,185.5,73,73,73,0,0,0,0.277,0.27,0.282,190.5,185.5,197.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.114,0.119,0.0119,0.0115,0.0125,0.00047,0.00046,0.0005,0.328,0.319,0.34,0.013,0.013,0.013,24.92,24.88,24.95,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.31,43.11,45.96,43.42,42.25,45.04,0,0,0,0,0,0,0.241,0,0.044,0.28,0.72,0.28,45.9
1200261600000,2008,1,2007,4,16,7,0.184,0.0442,0.14,8583.3,57.89,57.89,51.09,2,1,1.5714285714285714,304.5,277.9,338,231.5,204.9,73,73,73,0,0,0,0.241,0.216,0.263,231.5,204.9,265,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.131,0.121,0.142,0.0163,0.0132,0.0241,0.00065,0.00052,0.00097,0.307,0.24,0.38,0.012,0.0096,0.015,24.76,24.62,24.86,0.94,0.922,0.958,0.974,0.97,0.98,0.916,0.894,0.939,37,25.52,51.09,35.77,24.75,48.2,0,0,0,0,0,0,0.284,0,0.044,0.24,0.76,0.24,46.6
1200866400000,2008,1,2007,4,17,7,0.239,0.0442,0.195,11795.7,81.4,81.4,70.21,2,2,2,394.8,350.3,444.9,321.8,277.3,73,73,73,0,0,0,0.186,0.164,0.208,321.8,277.3,371.9,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.163,0.147,0.18,0.0509,0.0299,0.0746,0.0021,0.0012,0.0031,0.373,0.306,0.448,0.015,0.012,0.018,24.26,23.95,24.54,0.943,0.935,0.951,0.972,0.97,0.979,0.917,0.907,0.932,36.1,31.21,41.56,35.11,30.28,40.7,0,0,0,0,0,0,0.39,0,0.044,0.18,0.82,0.18,49.4
1201471200000,2008,1,2007,4,18,7,0.307,0.0473,0.26,15490,96.4,96.4,92.2,2,2,2,507.8,460.5,556.8,429.7,387.5,78.14,73,85,0,0,0,0.154,0.144,0.162,429.7,387.5,471.8,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.201,0.186,0.218,0.102,0.0819,0.122,0.0042,0.0034,0.0051,0.536,0.472,0.601,0.022,0.019,0.025,23.58,23.29,23.86,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.49,43.22,51.54,46.1,42.36,48.2,0,0,0,0,0,0,0.512,0,0.047,0.15,0.85,0.15,50.5
1202076000000,2008,2,2007,5,19,7,0.381,0.0514,0.329,19068.4,128.1,128.1,113.5,3,3,3,629.8,573.5,703.6,544.8,488.5,85,85,85,0,0,0,0.136,0.121,0.148,544.8,488.5,618.6,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.259,0.227,0.301,0.165,0.13,0.214,0.007,0.0054,0.0092,0.612,0.519,0.736,0.026,0.022,0.032,22.97,22.55,23.3,0.95,0.945,0.955,0.974,0.97,0.98,0.925,0.917,0.936,38.84,35.16,43.56,37.83,34.1,42.69,0,0,0,0,0,0,0.631,0,0.052,0.13,0.86,0.14,50
1202680800000,2008,2,2007,5,20,7,0.533,0.0514,0.482,26366.7,186,186,156.9,4,3,3.5714285714285716,882,741.6,1068,797,656.6,85,85,85,0,0,0,0.0978,0.0796,0.115,797,656.6,982.7,990,990,990,967.4,966.9,968.1,22.6,21.9,23.1,0.429,0.323,0.592,0.32,0.24,0.415,0.014,0.01,0.019,0.994,0.801,1.28,0.044,0.035,0.059,21.59,20.61,22.33,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,45.29,39.43,50.01,44.24,38.43,48.2,0,0,0,0,0,0,0.872,0,0.051,0.096,0.9,0.1,49.5
1203285600000,2008,2,2007,5,21,7,0.841,0.078,0.662,31954.8,192.8,192.8,190.2,4,4,4,1390,1151,1561,1261,1066,129,85,162,166.1,0,299,0.0914,0.0628,0.114,1095,1066,1100,990,990,990,969.1,968.4,969.7,20.9,20.3,21.6,0.837,0.709,0.9,0.637,0.572,0.648,0.031,0.026,0.032,1.77,1.57,1.85,0.085,0.073,0.091,19.09,18.47,20.05,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.84,47.42,50.37,47.55,46.47,48.2,0,0,0,0,0,0,1.06,0,0.179,0.093,0.79,0.21,38
1203890400000,2008,2,2007,5,22,7,1.02,0.111,0.665,30481,184.6,184.6,181.4,4,4,4,1689,1597,1770,1505,1435,184,162,239,405,335,461,0.108,0.094,0.137,1100,1100,1100,990,990,990,970.1,969.8,970.4,19.9,19.6,20.2,0.915,0.906,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.85,1.87,0.094,0.092,0.095,18.04,17.77,18.35,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.28,45.55,47.1,45.36,44.64,46.16,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.9
1204495200000,2008,3,2007,6,23,7,1.1,0.145,0.665,29743.8,178,178,177,4,4,4,1814,1787,1828,1575,1548,239,239,239,474.9,448,489,0.132,0.131,0.134,1100,1100,1100,990,990,990,970.5,970.4,970.5,19.5,19.5,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.096,17.63,17.58,17.71,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.16,45.04,45.4,44.26,44.14,44.49,0,0,0,0,0,0,0.984,0,0.435,0.13,0.6,0.4,27
1205100000000,2008,3,2007,6,24,7,1.1,0.116,0.665,29689.9,176.9,176.9,176.7,4,4,4,1823,1818,1828,1632,1586,191,183,239,532.3,486,545,0.105,0.1,0.131,1100,1100,1100,990,990,990,970.5,970.5,970.5,19.5,19.5,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.096,17.6,17.58,17.61,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.08,45.04,45.13,44.18,44.14,44.23,0,0,0,0,0,0,0.982,0,0.435,0.11,0.6,0.4,27
1205704800000,2008,3,2007,6,25,7,1.09,0.111,0.665,29835.7,178.5,178.5,177.6,4,4,4,1798,1773,1814,1615,1590,183,183,183,515.3,490,531,0.102,0.101,0.103,1100,1100,1100,990,990,990,970.4,970.4,970.5,19.6,19.5,19.6,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.68,17.63,17.76,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.931,45.3,45.16,45.53,44.4,44.26,44.62,0,0,0,0,0,0,0.987,0,0.425,0.1,0.61,0.39,27.4
1206309600000,2008,3,2007,6,26,7,1.05,0.111,0.665,30224.4,181,181,179.9,4,4,4,1733,1702,1763,1550,1519,183,183,183,449.9,419,480,0.106,0.104,0.107,1100,1100,1100,990,990,990,970.2,970.1,970.3,19.8,19.7,19.9,0.92,0.919,0.924,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.89,17.79,17.99,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.89,45.62,46.17,44.98,44.71,45.24,0,0,0,0,0,0,0.999,0,0.385,0.11,0.63,0.37,28.8
1206914400000,2008,3,2007,6,27,7,1.01,0.0925,0.665,30625.5,183.3,183.3,182.3,4,4,4,1663,1633,1692,1510,1485,153,148,183,409.4,385,434,0.092,0.088,0.108,1100,1100,1100,990,990,990,970,969.9,970.1,20,19.9,20.1,0.919,0.916,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.093,0.094,18.12,18.03,18.22,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.5,46.26,46.76,45.57,45.33,45.82,0,0,0,0,0,0,1.01,0,0.345,0.092,0.66,0.34,30.3
1207519200000,2008,4,2007,7,28,7,0.946,0.0895,0.665,31182.9,187.6,187.6,185.6,4,4,4,1565,1506,1616,1417,1358,148,148,148,316.7,258,368,0.0946,0.0916,0.0982,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.913,0.908,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.093,18.45,18.28,18.64,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.35,46.9,47.86,46.4,45.97,46.9,0,0,0,0,0,0,1.03,0,0.281,0.095,0.7,0.3,33
1208124000000,2008,4,2007,7,29,7,0.853,0.0895,0.665,32069.2,192.8,192.8,190.9,4,4,4,1410,1312,1484,1262,1164,148,148,148,162,64,236,0.105,0.0997,0.113,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.864,0.822,0.9,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.85,0.087,0.084,0.09,18.99,18.72,19.35,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.8,48.07,49.75,47.72,47.11,48.2,0,0,0,0,0,0,1.06,0,0.188,0.1,0.78,0.22,37.6
1208728800000,2008,4,2007,7,30,7,0.703,0.0895,0.612,31236.4,192.8,192.8,185.9,4,4,4,1163,1068,1268,1015,919.7,148,148,148,2.857,0,20,0.128,0.117,0.139,1012,919.7,1100,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.673,0.557,0.805,0.488,0.384,0.648,0.023,0.018,0.03,1.44,1.19,1.75,0.067,0.055,0.082,20.15,19.5,20.69,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.67,44.58,50.17,46.48,43.69,48.2,0,0,0,0,0,0,1.03,0,0.091,0.13,0.87,0.13,44.4
1209333600000,2008,4,2007,7,31,7,0.594,0.0892,0.505,26909.2,171.2,171.2,160.2,4,3,3.857142857142857,981.7,927.3,1044,834.3,780.3,147.4,147,148,0,0,0,0.15,0.142,0.159,834.3,780.3,896.4,990,990,990,967.8,967.6,968,22.2,22,22.4,0.475,0.423,0.536,0.343,0.317,0.373,0.015,0.014,0.017,1.05,0.974,1.15,0.048,0.044,0.053,21.13,20.81,21.36,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.93,0.937,43.09,39.74,52.1,41.76,38.76,48.2,0,0,0,0,0,0,0.89,0,0.089,0.15,0.85,0.15,45.3
1209938400000,2008,5,2007,8,32,7,0.524,0.0889,0.436,23873.6,144.6,144.6,142.1,3,3,3,867.1,825.1,911.4,720.1,678.1,147,147,147,0,0,0,0.17,0.161,0.178,720.1,678.1,764.4,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.373,0.345,0.409,0.282,0.254,0.309,0.012,0.011,0.014,0.921,0.847,1,0.041,0.037,0.045,21.71,21.45,21.95,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.88,46.57,51.27,47.37,45.63,48.2,0,0,0,0,0,0,0.789,0,0.088,0.17,0.83,0.17,45.6
1210543200000,2008,5,2007,8,33,7,0.473,0.0889,0.384,21754.3,134.8,134.8,129.5,3,3,3,782.3,753.4,812.5,635.3,606.4,147,147,147,0,0,0,0.188,0.181,0.195,635.3,606.4,665.5,990,990,990,967,966.9,967.2,23,22.8,23.1,0.321,0.305,0.338,0.225,0.206,0.246,0.0098,0.0089,0.011,0.775,0.726,0.826,0.034,0.031,0.036,22.2,22.02,22.36,0.956,0.955,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.04,42.31,45.84,43.16,41.46,44.92,0,0,0,0,0,0,0.719,0,0.089,0.19,0.81,0.19,46
1211148000000,2008,5,2007,8,34,7,0.427,0.0889,0.338,19336.8,122.1,122.1,115.1,3,3,3,706.4,673.3,741.1,559.4,526.3,147,147,147,0,0,0,0.208,0.198,0.218,559.4,526.3,594.1,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.278,0.259,0.298,0.175,0.153,0.198,0.0075,0.0065,0.0086,0.647,0.591,0.705,0.028,0.025,0.03,22.63,22.43,22.82,0.951,0.949,0.954,0.975,0.97,0.979,0.927,0.92,0.934,39.36,37.24,41.55,38.37,36.13,40.69,0,0,0,0,0,0,0.639,0,0.089,0.21,0.79,0.21,45.3
1211752800000,2008,5,2007,8,35,7,0.383,0.0865,0.296,16772.1,106.4,106.4,99.83,3,2,2.4285714285714284,633.1,604.1,662.6,490.1,466.1,143,119,147,0,0,0,0.226,0.197,0.24,490.1,466.1,515.6,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.238,0.225,0.253,0.131,0.119,0.145,0.0056,0.005,0.0062,0.594,0.54,0.636,0.025,0.023,0.027,22.97,22.88,23.05,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.917,0.938,44.88,35.21,52.41,42.46,34.16,48.2,0,0,0,0,0,0,0.555,0,0.087,0.23,0.77,0.23,43.8
1212357600000,2008,6,2007,9,36,7,0.345,0.072,0.273,15973.7,96.4,96.4,95.08,2,2,2,569.8,545.3,594.5,450.8,426.3,119,119,119,0,0,0,0.209,0.2,0.218,450.8,426.3,475.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.216,0.205,0.228,0.112,0.1,0.123,0.0047,0.0042,0.0052,0.574,0.536,0.615,0.024,0.022,0.026,23.26,23.11,23.41,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.21,46.81,51.54,47.54,45.88,48.2,0,0,0,0,0,0,0.528,0,0.072,0.21,0.79,0.21,46.3
1212962400000,2008,6,2007,9,37,7,0.314,0.072,0.242,14517.7,90.4,90.4,86.41,2,2,2,518.7,498.5,538.5,399.7,379.5,119,119,119,0,0,0,0.23,0.221,0.239,399.7,379.5,419.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.196,0.189,0.203,0.0876,0.0781,0.097,0.0036,0.0032,0.004,0.496,0.466,0.526,0.021,0.019,0.022,23.57,23.45,23.69,0.955,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,44.09,41.99,46.12,43.21,41.15,45.2,0,0,0,0,0,0,0.48,0,0.072,0.23,0.77,0.23,46.2
1213567200000,2008,6,2007,9,38,7,0.287,0.072,0.215,12904.4,81.03,81.03,76.81,2,2,2,474.2,456.2,492.8,355.2,337.2,119,119,119,0,0,0,0.251,0.241,0.261,355.2,337.2,373.8,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.18,0.174,0.187,0.0666,0.0581,0.0754,0.0027,0.0024,0.0031,0.429,0.402,0.457,0.018,0.017,0.019,23.84,23.73,23.95,0.949,0.946,0.952,0.975,0.971,0.979,0.925,0.919,0.932,39.4,37.47,41.38,38.41,36.37,40.51,0,0,0,0,0,0,0.427,0,0.072,0.25,0.75,0.25,45
1214172000000,2008,6,2007,9,39,7,0.263,0.072,0.191,11476.3,71.49,71.49,68.31,2,2,2,435.3,419.8,450.4,316.3,300.8,119,119,119,0,0,0,0.273,0.264,0.283,316.3,300.8,331.4,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.167,0.161,0.172,0.0483,0.041,0.0554,0.002,0.0017,0.0023,0.371,0.348,0.394,0.015,0.014,0.016,24.07,23.98,24.16,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.917,35.21,33.53,36.85,34.16,32.52,35.75,0,0,0,0,0,0,0.38,0,0.072,0.27,0.73,0.27,43.6
1214776800000,2008,6,2007,9,40,7,0.242,0.0663,0.176,10603.5,65.54,65.54,63.12,2,2,2,400.9,386.7,415.1,291.3,278.7,109.6,108,119,0,0,0,0.273,0.263,0.287,291.3,278.7,302.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.157,0.152,0.16,0.0365,0.0306,0.0418,0.0015,0.0012,0.0017,0.332,0.313,0.349,0.014,0.013,0.014,24.27,24.19,24.35,0.939,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,32.53,31.15,33.78,31.56,30.21,32.77,0,0,0,0,0,0,0.351,0,0.066,0.27,0.73,0.27,43.8
1215381600000,2008,7,2007,10,41,7,0.224,0.0653,0.159,9555.4,59.42,59.42,56.88,2,2,2,370.2,358,382.1,262.2,250,108,108,108,0,0,0,0.292,0.283,0.302,262.2,250,274.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.146,0.142,0.15,0.0228,0.017,0.0284,0.00092,0.00069,0.0011,0.288,0.27,0.306,0.012,0.011,0.012,24.46,24.38,24.54,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.902,0.907,29.32,27.96,30.63,28.44,27.12,29.71,0,0,0,0,0,0,0.316,0,0.065,0.29,0.71,0.29,42.7
1215986400000,2008,7,2007,10,42,7,0.208,0.0653,0.143,8538.68,53.45,53.45,50.83,2,1,1.7142857142857142,343.9,334.2,354.4,235.9,226.2,108,108,108,0,0,0,0.314,0.305,0.323,235.9,226.2,246.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.133,0.141,0.0158,0.015,0.0167,0.00064,0.0006,0.00067,0.298,0.25,0.401,0.012,0.01,0.016,24.58,24.52,24.65,0.935,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,34.08,25.93,52.7,32.3,25.15,48.2,0,0,0,0,0,0,0.282,0,0.065,0.31,0.69,0.31,41.1
1216591200000,2008,7,2007,10,43,7,0.195,0.0653,0.13,8023.07,48.2,48.2,47.76,1,1,1,322.2,313.1,331.2,214.2,205.2,108,108,108,0,0,0,0.335,0.326,0.345,214.2,205.2,223.2,990,990,990,965,965,965.1,25,24.9,25,0.129,0.126,0.132,0.014,0.0132,0.0147,0.00056,0.00053,0.00059,0.375,0.359,0.391,0.015,0.014,0.016,24.61,24.55,24.68,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.49,47.44,51.53,47.76,46.5,48.2,0,0,0,0,0,0,0.265,0,0.065,0.33,0.67,0.33,41.1
1217196000000,2008,7,2007,10,44,7,0.182,0.0614,0.121,7600.44,46.75,46.75,45.24,1,1,1,300.9,290.5,310.1,199.3,193.1,101.6,93,108,0,0,0,0.337,0.311,0.359,199.3,193.1,205.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.121,0.125,0.0127,0.0122,0.0132,0.00051,0.00048,0.00053,0.347,0.337,0.358,0.014,0.013,0.014,24.75,24.7,24.8,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,46.16,44.67,47.71,45.24,43.78,46.75,0,0,0,0,0,0,0.251,0,0.061,0.34,0.66,0.34,41.8
1217800800000,2008,8,2007,11,45,7,0.168,0.0562,0.111,7027.4,44.06,44.06,41.83,1,1,1,277.3,268.3,286.9,184.3,175.3,93,93,93,0,0,0,0.335,0.324,0.347,184.3,175.3,193.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.114,0.12,0.0114,0.0107,0.0122,0.00045,0.00042,0.00049,0.32,0.303,0.337,0.013,0.012,0.013,24.87,24.82,24.92,0.95,0.947,0.953,0.979,0.977,0.98,0.93,0.925,0.934,42.71,40.58,44.96,41.83,39.66,44.06,0,0,0,0,0,0,0.232,0,0.057,0.33,0.66,0.34,41.8
1218405600000,2008,8,2007,11,46,7,0.155,0.0562,0.0992,6195.05,38.9,38.9,36.88,1,1,1,257.1,249.4,265.3,164.1,156.4,93,93,93,0,0,0,0.362,0.351,0.373,164.1,156.4,172.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.113,0.00969,0.00905,0.0104,0.00038,0.00036,0.00041,0.283,0.27,0.298,0.011,0.011,0.012,24.99,24.94,25.03,0.943,0.941,0.946,0.972,0.97,0.976,0.917,0.913,0.923,37.93,36.14,39.87,36.88,35.06,38.9,0,0,0,0,0,0,0.205,0,0.0558,0.36,0.64,0.36,40
1219010400000,2008,8,2007,11,47,7,0.145,0.0562,0.0891,5542.33,34.51,34.51,32.99,1,1,1,240.3,234.4,247,147.3,141.4,93,93,93,0,0,0,0.387,0.377,0.397,147.3,141.4,154,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.102,0.106,0.00827,0.00777,0.00884,0.00033,0.00031,0.00035,0.253,0.243,0.265,0.01,0.0096,0.01,25.1,25.05,25.15,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,34.01,32.62,35.57,32.99,31.64,34.51,0,0,0,0,0,0,0.183,0,0.0559,0.39,0.61,0.39,38.2
1219615200000,2008,8,2007,11,48,7,0.137,0.0562,0.0809,5023.2,31.21,31.21,29.9,1,1,1,226.7,221,232.5,133.7,128,93,93,93,0,0,0,0.41,0.4,0.421,133.7,128,139.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.099,0.0969,0.101,0.00712,0.00663,0.00761,0.00028,0.00026,0.0003,0.229,0.219,0.239,0.009,0.0086,0.0094,25.21,25.17,25.26,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.82,29.48,32.17,29.9,28.59,31.21,0,0,0,0,0,0,0.166,0,0.0561,0.41,0.59,0.41,36.7
1220220000000,2008,9,2007,12,49,7,0.126,0.0435,0.0828,5168.79,32.85,32.85,30.77,1,1,1,208.9,199.9,218,136.9,128,72,72,72,0,0,0,0.345,0.33,0.36,136.9,128,146,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.098,0.0948,0.101,0.00739,0.00663,0.00816,0.00029,0.00026,0.00032,0.233,0.217,0.249,0.0091,0.0085,0.0098,25.31,25.24,25.38,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.72,29.61,33.87,30.77,28.72,32.85,0,0,0,0,0,0,0.171,0,0.0432,0.35,0.66,0.34,41
1220824800000,2008,9,2007,12,50,7,0.115,0.0435,0.0717,4440.79,28.14,28.14,26.43,1,1,1,190.5,184.4,197.5,118.5,112.4,72,72,72,0,0,0,0.378,0.365,0.391,118.5,112.4,125.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0893,0.0939,0.00582,0.0053,0.00642,0.00023,0.00021,0.00025,0.2,0.189,0.212,0.0078,0.0074,0.0083,25.38,25.38,25.38,0.924,0.919,0.929,0.97,0.97,0.97,0.896,0.892,0.901,27.25,25.71,29.01,26.43,24.94,28.14,0,0,0,0,0,0,0.147,0,0.0433,0.38,0.62,0.38,38.6
1221429600000,2008,9,2007,12,51,7,0.107,0.0435,0.0633,3881.59,24.48,24.48,23.1,1,1,1,176.7,171,182.4,104.7,98.97,72,72,72,0,0,0,0.408,0.395,0.421,104.7,98.97,110.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0866,0.0846,0.0886,0.00465,0.00416,0.00514,0.00018,0.00016,0.0002,0.175,0.165,0.185,0.0069,0.0065,0.0073,25.38,25.38,25.38,0.914,0.911,0.918,0.97,0.968,0.97,0.886,0.883,0.891,23.83,22.46,25.24,23.1,21.75,24.48,0,0,0,0,0,0,0.128,0,0.0437,0.41,0.59,0.41,36.3
1222034400000,2008,9,2007,12,52,7,0.0998,0.0435,0.0562,3447.97,21.36,21.36,20.52,1,1,1,165,160.8,169.1,92.95,88.85,72,72,72,0,0,0,0.437,0.426,0.448,92.95,88.85,97.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.081,0.0839,0.00365,0.0033,0.004,0.00014,0.00013,0.00016,0.154,0.147,0.161,0.006,0.0058,0.0063,25.38,25.37,25.38,0.919,0.914,0.924,0.966,0.964,0.967,0.887,0.884,0.89,21.25,20.42,22.08,20.52,19.68,21.36,0,0,0,0,0,0,0.114,0,0.0436,0.44,0.56,0.44,34.5
1222639200000,2008,9,2007,12,53,7,0.0943,0.0349,0.0594,3634.71,23.09,23.09,21.64,1,1,1,155.8,152.9,159.5,98.13,86.11,57.71,52,72,0,0,0,0.37,0.332,0.455,98.13,86.11,104.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.08,0.0831,0.00409,0.00307,0.00465,0.00016,0.00012,0.00018,0.161,0.142,0.172,0.0063,0.0056,0.0067,25.35,25.34,25.37,0.917,0.912,0.927,0.968,0.963,0.97,0.887,0.883,0.892,22.35,19.86,23.8,21.64,19.12,23.09,0,0,0,0,0,0,0.12,0,0.0349,0.37,0.63,0.37,38.5
1223244000000,2008,10,2008,1,1,7,0.0902,0.0314,0.0587,3583.75,21.95,21.95,21.33,1,1,1,149.1,146.6,152.1,97.09,94.63,52,52,52,0,0,0,0.349,0.342,0.355,97.09,94.63,100.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0804,0.0795,0.0814,0.004,0.00379,0.00426,0.00016,0.00015,0.00017,0.158,0.154,0.163,0.0062,0.006,0.0064,25.34,25.34,25.35,0.914,0.911,0.916,0.967,0.966,0.969,0.884,0.883,0.885,22.05,21.55,22.66,21.33,20.83,21.95,0,0,0,0,0,0,0.119,0,0.0315,0.35,0.65,0.35,39.7
1223848800000,2008,10,2008,1,2,7,0.0871,0.0314,0.0557,3410.56,20.66,20.66,20.3,1,1,1,144.1,141.4,145.8,92.05,89.43,52,52,52,0,0,0,0.361,0.357,0.368,92.05,89.43,93.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0777,0.0792,0.00357,0.00335,0.00372,0.00014,0.00013,0.00015,0.149,0.144,0.152,0.0058,0.0057,0.006,25.35,25.35,25.36,0.919,0.917,0.922,0.965,0.964,0.966,0.887,0.886,0.889,21.03,20.5,21.39,20.3,19.77,20.66,0,0,0,0,0,0,0.113,0,0.0314,0.36,0.64,0.36,39.2
1224453600000,2008,10,2008,1,3,7,0.086,0.0314,0.0546,3347.6,20.33,20.33,19.93,1,1,1,142.2,140.6,144.2,90.22,88.61,52,52,52,0,0,0,0.366,0.361,0.37,90.22,88.61,92.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0774,0.0786,0.00342,0.00328,0.00358,0.00013,0.00013,0.00014,0.146,0.143,0.149,0.0057,0.0056,0.0058,25.35,25.35,25.36,0.921,0.919,0.923,0.964,0.964,0.965,0.888,0.887,0.889,20.66,20.34,21.06,19.93,19.6,20.33,0,0,0,0,0,0,0.111,0,0.0314,0.37,0.63,0.37,38.9
1225058400000,2008,10,2008,1,4,7,0.0823,0.0311,0.0512,3156.97,19.32,19.32,18.79,1,1,1,136.1,133.5,139.3,84.65,81.78,51.43,50,52,0,0,0,0.378,0.366,0.389,84.65,81.78,87.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.075,0.0769,0.00295,0.0027,0.00317,0.00012,0.00011,0.00012,0.136,0.131,0.14,0.0053,0.0051,0.0055,25.36,25.36,25.37,0.928,0.924,0.931,0.962,0.961,0.963,0.892,0.89,0.895,19.53,18.95,20.06,18.79,18.2,19.32,0,0,0,0,0,0,0.104,0,0.0311,0.38,0.62,0.38,38.4
1225663200000,2008,11,2008,2,5,7,0.0925,0.0302,0.0623,3815.93,24.54,24.54,22.71,1,1,1,153,141.2,160.8,103,91.16,50,50,50,0,0,0,0.327,0.311,0.354,103,91.16,110.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0779,0.0849,0.0045,0.0035,0.00517,0.00018,0.00014,0.0002,0.168,0.147,0.182,0.0066,0.0058,0.0071,25.34,25.34,25.35,0.916,0.912,0.92,0.969,0.965,0.97,0.887,0.884,0.891,23.44,20.85,25.3,22.71,20.12,24.54,0,0,0,0,0,0,0.126,0,0.0302,0.33,0.67,0.33,41.3
1226268000000,2008,11,2008,2,6,7,0.101,0.0302,0.0708,4376.96,26.93,26.93,26.05,1,1,1,167.1,162.8,170.7,117.1,112.8,50,50,50,0,0,0,0.299,0.293,0.307,117.1,112.8,120.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0871,0.0856,0.0884,0.0057,0.00533,0.00601,0.00022,0.00021,0.00024,0.193,0.186,0.2,0.0076,0.0073,0.0078,25.34,25.34,25.34,0.923,0.92,0.925,0.97,0.97,0.97,0.895,0.892,0.898,26.86,25.78,27.76,26.05,25,26.93,0,0,0,0,0,0,0.145,0,0.0302,0.3,0.7,0.3,43.3
1226872800000,2008,11,2008,2,7,7,0.107,0.0302,0.0765,4757.76,30.98,30.98,28.32,1,1,1,176.5,165.8,187.7,126.5,115.8,50,50,50,0,0,0,0.284,0.266,0.302,126.5,115.8,137.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0866,0.0943,0.0065,0.00559,0.00745,0.00025,0.00022,0.00029,0.21,0.191,0.23,0.0082,0.0075,0.009,25.34,25.34,25.35,0.928,0.922,0.934,0.97,0.97,0.97,0.9,0.894,0.906,29.2,26.53,31.94,28.32,25.73,30.98,0,0,0,0,0,0,0.157,0,0.0305,0.28,0.71,0.29,44.5
1227477600000,2008,11,2008,2,8,7,0.116,0.0302,0.0859,5383.5,32.88,32.88,32.04,1,1,1,192.1,188.5,195.6,142.1,138.5,50,50,50,0,0,0,0.26,0.256,0.265,142.1,138.5,145.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0959,0.0946,0.0971,0.00783,0.00752,0.00812,0.00031,0.00029,0.00032,0.238,0.232,0.244,0.0093,0.0091,0.0095,25.35,25.35,25.35,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,33.04,32.14,33.89,32.04,31.18,32.88,0,0,0,0,0,0,0.178,0,0.0301,0.26,0.74,0.26,46.4
1228082400000,2008,12,2008,3,9,7,0.117,0.0357,0.0812,5071.32,31.27,31.27,30.19,1,1,1,193.2,188.7,197.8,134.2,129.7,59,59,59,0,0,0,0.305,0.298,0.313,134.2,129.7,138.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.093,0.0962,0.00716,0.00678,0.00754,0.00028,0.00026,0.00029,0.225,0.217,0.234,0.0088,0.0085,0.0091,25.36,25.36,25.36,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,31.12,30.02,32.23,30.19,29.12,31.27,0,0,0,0,0,0,0.168,0,0.0358,0.31,0.69,0.31,43.3
1228687200000,2008,12,2008,3,10,7,0.118,0.0357,0.0818,5113.66,31.92,31.92,30.44,1,1,1,194.3,189,200.5,135.3,130,59,59,59,0,0,0,0.304,0.294,0.312,135.3,130,141.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0931,0.0971,0.00725,0.0068,0.00778,0.00028,0.00027,0.0003,0.227,0.218,0.238,0.0089,0.0085,0.0093,25.36,25.36,25.36,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.38,30.09,32.9,30.44,29.18,31.92,0,0,0,0,0,0,0.169,0,0.0362,0.3,0.69,0.31,43.3
1229292000000,2008,12,2008,3,11,7,0.124,0.0357,0.0885,5548.87,34.24,34.24,33.03,1,1,1,205.3,201.3,210.6,146.3,142.3,59,59,59,0,0,0,0.287,0.28,0.293,146.3,142.3,151.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0988,0.0974,0.101,0.00819,0.00785,0.00864,0.00032,0.00031,0.00034,0.247,0.24,0.256,0.0097,0.0094,0.01,25.32,25.28,25.35,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,34.05,33.1,35.3,33.03,32.1,34.24,0,0,0,0,0,0,0.183,0,0.0355,0.29,0.71,0.29,44.7
1229896800000,2008,12,2008,3,12,7,0.127,0.0357,0.0908,5697.99,34.42,34.42,33.92,1,1,1,209.2,206.5,211.4,150.2,147.5,59,59,59,0,0,0,0.282,0.279,0.286,150.2,147.5,152.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0992,0.101,0.00852,0.00829,0.00871,0.00033,0.00032,0.00034,0.254,0.249,0.258,0.0099,0.0097,0.01,25.29,25.27,25.31,0.939,0.938,0.939,0.97,0.97,0.97,0.91,0.909,0.911,34.97,34.33,35.49,33.92,33.3,34.42,0,0,0,0,0,0,0.188,0,0.0362,0.28,0.71,0.29,44.9
1230501600000,2008,12,2008,3,13,7,0.123,0.0405,0.0823,5143.67,32.61,32.61,30.62,1,1,1,203.1,200.5,204.9,136.1,128.9,67,59,73,0,0,0,0.33,0.29,0.362,136.1,128.9,144.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0962,0.0944,0.0982,0.00732,0.0067,0.00803,0.00029,0.00026,0.00031,0.23,0.218,0.244,0.009,0.0085,0.0095,25.35,25.34,25.37,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.56,29.82,33.61,30.62,28.92,32.61,0,0,0,0,0,0,0.17,0,0.0407,0.33,0.67,0.33,41.8
1231106400000,2009,1,2008,4,14,7,0.125,0.0442,0.0804,5017.98,31.11,31.11,29.87,1,1,1,206,199.4,211.4,133,126.4,73,73,73,0,0,0,0.354,0.345,0.366,133,126.4,138.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0959,0.0936,0.0978,0.00706,0.00649,0.00752,0.00028,0.00025,0.00029,0.225,0.213,0.235,0.0088,0.0083,0.0092,25.34,25.3,25.39,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.79,29.23,32.07,29.87,28.36,31.11,0,0,0,0,0,0,0.166,0,0.0446,0.35,0.64,0.36,40.1
1231711200000,2009,1,2008,4,15,7,0.128,0.0442,0.0838,5229.88,33.05,33.05,31.13,1,1,1,211.5,206.8,219.9,138.5,133.8,73,73,73,0,0,0,0.345,0.332,0.353,138.5,133.8,146.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0978,0.0962,0.101,0.00752,0.00712,0.00824,0.00029,0.00028,0.00032,0.235,0.226,0.25,0.0092,0.0089,0.0098,25.3,25.23,25.33,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.09,30.98,34.08,31.13,30.05,33.05,0,0,0,0,0,0,0.173,0,0.0442,0.35,0.65,0.35,40.9
1232316000000,2009,1,2008,4,16,7,0.138,0.0442,0.0943,5902.14,37.17,37.17,35.13,1,1,1,229,221.3,237.7,156,148.3,73,73,73,0,0,0,0.319,0.307,0.33,156,148.3,164.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.101,0.107,0.00901,0.00835,0.00975,0.00035,0.00033,0.00038,0.266,0.252,0.282,0.01,0.0099,0.011,25.16,25.09,25.22,0.941,0.938,0.943,0.97,0.97,0.972,0.913,0.91,0.917,36.2,34.4,38.23,35.13,33.37,37.17,0,0,0,0,0,0,0.195,0,0.0437,0.32,0.68,0.32,42.8
1232920800000,2009,1,2008,4,17,7,0.149,0.0452,0.104,6554.76,40.98,40.98,39.02,1,1,1,246.9,240.7,257.1,172.2,167.7,74.71,73,85,0,0,0,0.303,0.289,0.331,172.2,167.7,180,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.108,0.112,0.0104,0.01,0.0111,0.00041,0.00039,0.00044,0.295,0.287,0.309,0.012,0.011,0.012,25.03,24.98,25.07,0.946,0.944,0.948,0.976,0.974,0.98,0.923,0.92,0.929,39.98,38.94,41.82,39.02,37.91,40.98,0,0,0,0,0,0,0.217,0,0.045,0.3,0.7,0.3,44
1233525600000,2009,2,2008,5,18,7,0.168,0.0514,0.117,7390.35,47.94,47.94,43.99,1,1,1,278.4,262.3,295.6,193.4,177.3,85,85,85,0,0,0,0.306,0.288,0.324,193.4,177.3,210.7,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.118,0.113,0.124,0.0122,0.0108,0.0137,0.00048,0.00043,0.00054,0.334,0.305,0.365,0.013,0.012,0.015,24.85,24.75,24.95,0.952,0.948,0.957,0.98,0.978,0.98,0.933,0.927,0.938,44.9,41.1,48.92,43.99,40.21,47.94,0,0,0,0,0,0,0.244,0,0.051,0.31,0.7,0.3,44
1234130400000,2009,2,2008,5,19,7,0.199,0.0514,0.148,8957.26,59.89,59.89,53.32,2,1,1.7142857142857142,329.2,300.3,359.9,244.2,215.3,85,85,85,0,0,0,0.259,0.236,0.283,244.2,215.3,274.9,990,990,990,965,964.9,965.2,25,24.8,25.1,0.136,0.126,0.147,0.0188,0.0141,0.0288,0.00075,0.00056,0.0012,0.305,0.249,0.388,0.012,0.01,0.015,24.65,24.5,24.75,0.938,0.924,0.959,0.973,0.97,0.98,0.913,0.897,0.94,34.94,26.3,51.91,33.54,25.52,48.2,0,0,0,0,0,0,0.296,0,0.051,0.26,0.74,0.26,45
1234735200000,2009,2,2008,5,20,7,0.241,0.0514,0.189,11440.3,73.95,73.95,68.1,2,2,2,398.2,370,425.3,313.2,285,85,85,85,0,0,0,0.214,0.2,0.23,313.2,285,340.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.161,0.151,0.17,0.0468,0.0335,0.0596,0.0019,0.0014,0.0024,0.361,0.319,0.402,0.015,0.013,0.016,24.25,24.08,24.43,0.942,0.937,0.947,0.97,0.97,0.972,0.914,0.909,0.92,35.09,32,38.05,34.05,31.04,36.97,0,0,0,0,0,0,0.378,0,0.052,0.21,0.78,0.22,47.5
1235340000000,2009,2,2008,5,21,7,0.273,0.0533,0.22,13287.4,83.32,83.32,79.09,2,2,2,451.2,431.6,475.3,363.1,346.6,88.14,85,107,0,0,0,0.195,0.182,0.225,363.1,346.6,381.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.179,0.172,0.185,0.0704,0.0626,0.0792,0.0029,0.0026,0.0033,0.437,0.411,0.464,0.018,0.017,0.019,23.93,23.81,24.05,0.95,0.948,0.953,0.977,0.973,0.98,0.928,0.922,0.934,40.48,38.73,42.51,39.55,37.7,41.66,0,0,0,0,0,0,0.439,0,0.053,0.2,0.81,0.19,48.7
1235944800000,2009,3,2008,6,22,7,0.308,0.0647,0.244,14652.2,93.65,93.65,87.22,2,2,2,509.8,481.6,541.8,402.8,374.6,107,107,107,0,0,0,0.21,0.198,0.222,402.8,374.6,434.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.195,0.185,0.207,0.0891,0.0758,0.104,0.0037,0.0031,0.0043,0.499,0.457,0.547,0.021,0.019,0.023,23.61,23.42,23.78,0.955,0.952,0.957,0.98,0.979,0.98,0.935,0.932,0.938,44.5,41.56,47.78,43.61,40.71,46.83,0,0,0,0,0,0,0.485,0,0.064,0.21,0.79,0.21,47.6
1236549600000,2009,3,2008,6,23,7,0.365,0.0647,0.3,17365.5,115.5,115.5,103.4,3,2,2.5714285714285716,602.7,554.6,664,495.7,447.6,107,107,107,0,0,0,0.178,0.161,0.193,495.7,447.6,557,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.237,0.211,0.271,0.136,0.11,0.173,0.0057,0.0046,0.0074,0.583,0.528,0.638,0.025,0.022,0.027,23.11,22.81,23.34,0.952,0.945,0.958,0.975,0.97,0.98,0.929,0.917,0.939,42.81,35.18,51.31,41.34,34.12,48.2,0,0,0,0,0,0,0.574,0,0.065,0.18,0.82,0.18,47.6
1237154400000,2009,3,2008,6,24,7,0.48,0.0647,0.416,23197.8,158.2,158.2,138.1,4,3,3.142857142857143,794.1,692.1,913.7,687.1,585.1,107,107,107,0,0,0,0.136,0.117,0.155,687.1,585.1,806.7,990,990,990,967.1,966.7,967.6,22.9,22.4,23.3,0.35,0.287,0.439,0.258,0.192,0.329,0.011,0.0082,0.015,0.847,0.685,0.983,0.037,0.029,0.044,22.08,21.46,22.65,0.956,0.953,0.957,0.979,0.977,0.98,0.936,0.932,0.938,45.37,40.48,51.29,44.14,39.55,48.2,0,0,0,0,0,0,0.767,0,0.064,0.13,0.87,0.13,48.3
1237759200000,2009,3,2008,6,25,7,0.716,0.0647,0.62,31297,192.8,192.8,186.3,4,4,4,1184,972,1394,1077,865,107,107,107,51.29,0,187,0.0917,0.0768,0.11,1025,865,1100,990,990,990,968.5,967.8,969.1,21.5,20.9,22.2,0.697,0.492,0.851,0.531,0.358,0.648,0.025,0.016,0.031,1.51,1.08,1.8,0.07,0.049,0.086,20.02,19.06,21.13,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,47.88,42.78,50.31,46.57,41.93,48.2,0,0,0,0,0,0,1.03,0,0.096,0.09,0.87,0.13,43.7
1238364000000,2009,3,2008,6,26,7,0.927,0.0824,0.665,31381.4,190.7,190.7,186.8,4,4,4,1533,1428,1639,1396,1321,136.3,107,148,296.3,221,391,0.0887,0.0732,0.0989,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.902,0.866,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.81,1.87,0.091,0.087,0.093,18.56,18.2,18.94,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.65,46.7,48.64,46.7,45.77,47.66,0,0,0,0,0,0,1.04,0,0.262,0.089,0.72,0.28,33.9
1238968800000,2009,4,2008,7,27,7,1.05,0.0895,0.665,30209.1,181.8,181.8,179.8,4,4,4,1734,1676,1763,1586,1528,148,148,148,485.7,428,515,0.0854,0.0839,0.0883,1100,1100,1100,990,990,990,970.2,970.1,970.3,19.8,19.7,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.89,17.79,18.08,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.87,45.61,46.39,44.95,44.7,45.46,0,0,0,0,0,0,0.999,0,0.385,0.085,0.63,0.37,28.8
1239573600000,2009,4,2008,7,28,7,1.04,0.0895,0.665,30268.4,181.7,181.7,180.2,4,4,4,1724,1679,1760,1576,1531,148,148,148,475.7,431,512,0.0859,0.0841,0.0881,1100,1100,1100,990,990,990,970.2,970.1,970.3,19.8,19.7,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.92,17.8,18.07,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.96,45.64,46.36,45.04,44.73,45.43,0,0,0,0,0,0,1,0,0.375,0.086,0.64,0.36,29.1
1240178400000,2009,4,2008,7,29,7,0.96,0.0895,0.665,31055.5,187.2,187.2,184.9,4,4,4,1587,1519,1656,1439,1371,148,148,148,339.3,271,408,0.0933,0.0894,0.0974,1100,1100,1100,990,990,990,969.8,969.5,970,20.2,20,20.5,0.914,0.908,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.091,0.093,18.37,18.15,18.6,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.16,46.56,47.75,46.21,45.63,46.79,0,0,0,0,0,0,1.03,0,0.295,0.093,0.69,0.31,32.3
1240783200000,2009,4,2008,7,30,7,0.862,0.101,0.665,32008.8,192.8,192.8,190.5,4,4,4,1426,1336,1497,1259,1144,166.9,148,192,159.3,44,249,0.118,0.0989,0.144,1100,1100,1100,990,990,990,969.2,969,969.5,20.8,20.5,21,0.864,0.814,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.86,0.087,0.084,0.09,18.94,18.67,19.28,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.66,47.94,49.57,47.63,46.98,48.2,0,0,0,0,0,0,1.06,0,0.197,0.12,0.77,0.23,37.1
1241388000000,2009,5,2008,8,31,7,0.717,0.116,0.601,30698.2,192.8,192.8,182.7,4,4,4,1185,1089,1291,993,896.8,192,192,192,0,0,0,0.163,0.149,0.176,993,896.8,1099,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.649,0.537,0.796,0.466,0.373,0.647,0.022,0.017,0.031,1.39,1.16,1.74,0.065,0.053,0.082,20.13,19.44,20.67,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.73,43.4,49.97,45.68,42.53,48.2,0,0,0,0,0,0,1.02,0,0.116,0.16,0.84,0.16,42.8
