datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1305496800000,2011,5,2010,8,33,7,0.682,0.116,0.566,29470.3,189,189,175.4,4,4,4,1127,1037,1227,935.3,844.6,192,192,192,0,0,0,0.171,0.156,0.185,935.3,844.6,1035,990,990,990,968.3,968,968.6,21.7,21.4,22,0.58,0.489,0.702,0.401,0.348,0.502,0.018,0.016,0.023,1.24,1.06,1.49,0.057,0.048,0.07,20.46,19.89,20.92,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.76,41.33,48.22,43.85,40.46,47.25,0,0,0,0,0,0,0.975,0,0.116,0.17,0.83,0.17,43.2
1306101600000,2011,5,2010,8,34,7,0.575,0.116,0.459,24674.2,157.9,157.9,146.9,4,3,3.2857142857142856,951.1,896,1014,759.1,704,192,192,192,0,0,0,0.202,0.189,0.214,759.1,704,821.8,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.412,0.365,0.469,0.304,0.271,0.337,0.014,0.012,0.015,0.973,0.895,1.03,0.044,0.04,0.046,21.32,21.03,21.62,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.74,39.5,51.51,45.24,38.51,48.2,0,0,0,0,0,0,0.816,0,0.116,0.2,0.8,0.2,42.9
1306706400000,2011,5,2010,8,35,7,0.508,0.0846,0.423,23574.2,144.6,144.6,140.3,3,3,3,839.4,800.7,880.9,699.5,674.2,139.9,119,192,0,0,0,0.166,0.14,0.222,699.5,674.2,733,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.358,0.345,0.376,0.268,0.251,0.291,0.012,0.011,0.013,0.883,0.845,0.939,0.039,0.037,0.041,21.86,21.71,22.05,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.83,45.94,49.87,46.77,45.03,48.2,0,0,0,0,0,0,0.78,0,0.085,0.17,0.83,0.17,46.4
1307311200000,2011,6,2010,9,36,7,0.459,0.072,0.388,22029,136.4,136.4,131.1,3,3,3,759.8,726.6,789.7,640.8,607.6,119,119,119,0,0,0,0.157,0.151,0.164,640.8,607.6,670.7,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.322,0.303,0.339,0.229,0.207,0.249,0.0099,0.0089,0.011,0.782,0.726,0.832,0.034,0.031,0.036,22.28,22.11,22.47,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.6,42.6,46.39,43.71,41.75,45.46,0,0,0,0,0,0,0.728,0,0.071,0.16,0.85,0.15,48
1307916000000,2011,6,2010,9,37,7,0.412,0.072,0.34,19562.5,123.1,123.1,116.4,3,3,3,681.9,650.3,714.8,562.9,531.3,119,119,119,0,0,0,0.175,0.166,0.183,562.9,531.3,595.8,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.278,0.26,0.296,0.177,0.156,0.199,0.0076,0.0066,0.0086,0.65,0.597,0.706,0.028,0.025,0.03,22.72,22.53,22.9,0.952,0.949,0.954,0.976,0.971,0.98,0.928,0.922,0.935,39.78,37.76,41.88,38.81,36.67,41.04,0,0,0,0,0,0,0.647,0,0.072,0.17,0.83,0.17,47.5
1308520800000,2011,6,2010,9,38,7,0.37,0.0937,0.277,16168.9,108,108,96.24,3,2,2.142857142857143,612.6,586,640.2,457.6,425,155,119,161,0,0,0,0.254,0.186,0.275,457.6,425,521.2,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.223,0.208,0.254,0.116,0.0996,0.149,0.0049,0.0042,0.0063,0.573,0.537,0.611,0.024,0.023,0.026,23.08,22.96,23.23,0.956,0.948,0.958,0.979,0.97,0.98,0.936,0.92,0.939,46.83,37.1,50.66,45.55,35.99,48.2,0,0,0,0,0,0,0.535,0,0.093,0.25,0.75,0.25,43.7
1309125600000,2011,6,2010,9,39,7,0.334,0.0906,0.244,14547.2,89.08,89.08,86.59,2,2,2,552.9,528.9,577.6,403.1,391.7,149.9,135,161,0,0,0,0.271,0.248,0.291,403.1,391.7,416.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.2,0.195,0.205,0.0892,0.0839,0.0956,0.0037,0.0035,0.004,0.503,0.487,0.524,0.021,0.02,0.022,23.41,23.28,23.53,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.18,42.91,45.45,43.3,42.06,44.54,0,0,0,0,0,0,0.481,0,0.09,0.27,0.73,0.27,43.6
1309730400000,2011,7,2010,10,40,7,0.303,0.0816,0.221,13244.4,83.59,83.59,78.84,2,2,2,500.4,479.4,522.1,365.4,344.4,135,135,135,0,0,0,0.27,0.259,0.282,365.4,344.4,387.1,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.185,0.178,0.193,0.0715,0.0616,0.0817,0.003,0.0025,0.0034,0.446,0.414,0.478,0.018,0.017,0.02,23.7,23.57,23.83,0.95,0.948,0.953,0.977,0.972,0.98,0.928,0.921,0.934,40.36,38.13,42.65,39.42,37.07,41.8,0,0,0,0,0,0,0.438,0,0.082,0.27,0.73,0.27,43.7
1310335200000,2011,7,2010,10,41,7,0.275,0.0816,0.194,11574.4,72.83,72.83,68.9,2,2,2,455,437,473.7,320,302,135,135,135,0,0,0,0.297,0.285,0.309,320,302,338.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.169,0.163,0.176,0.0501,0.0416,0.0588,0.0021,0.0017,0.0024,0.378,0.351,0.406,0.016,0.014,0.017,23.97,23.86,24.08,0.944,0.941,0.947,0.97,0.97,0.971,0.916,0.913,0.919,35.51,33.56,37.52,34.45,32.56,36.42,0,0,0,0,0,0,0.383,0,0.081,0.3,0.71,0.29,42.1
1310940000000,2011,7,2010,10,42,7,0.252,0.0816,0.17,10187.2,63.89,63.89,60.64,2,2,2,416.2,400.6,431.3,281.2,265.6,135,135,135,0,0,0,0.324,0.313,0.337,281.2,265.6,296.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.156,0.15,0.161,0.0317,0.0244,0.0388,0.0013,0.00099,0.0016,0.32,0.296,0.342,0.013,0.012,0.014,24.21,24.12,24.3,0.937,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,31.26,29.54,32.93,30.32,28.65,31.94,0,0,0,0,0,0,0.337,0,0.082,0.32,0.67,0.33,40.4
1311544800000,2011,7,2010,10,43,7,0.231,0.0816,0.15,8965.79,56.31,56.31,53.37,2,2,2,382.4,369.8,396,247.5,234.8,135,135,135,0,0,0,0.353,0.341,0.365,247.5,234.8,261,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.144,0.139,0.148,0.0178,0.0157,0.0222,0.00072,0.00063,0.0009,0.271,0.256,0.289,0.011,0.01,0.012,24.42,24.33,24.5,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.51,26.07,29.02,26.68,25.29,28.15,0,0,0,0,0,0,0.296,0,0.081,0.35,0.65,0.35,38.8
1312149600000,2011,8,2010,11,44,7,0.212,0.0696,0.142,8540.32,54.07,54.07,50.84,2,1,1.7142857142857142,349.9,335.6,364.6,234.9,220.6,115,115,115,0,0,0,0.329,0.315,0.343,234.9,220.6,249.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.131,0.142,0.0157,0.0145,0.017,0.00063,0.00058,0.00068,0.296,0.248,0.394,0.012,0.01,0.016,24.55,24.5,24.63,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.79,25.62,51.9,32.3,24.85,48.2,0,0,0,0,0,0,0.282,0,0.07,0.33,0.67,0.33,40.3
1312754400000,2011,8,2010,11,45,7,0.193,0.0696,0.124,7761.47,48.2,48.2,46.2,1,1,1,319.7,307.4,332,204.7,192.4,115,115,115,0,0,0,0.36,0.346,0.374,204.7,192.4,217,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.121,0.13,0.0132,0.0121,0.0142,0.00053,0.00048,0.00057,0.358,0.336,0.38,0.014,0.013,0.015,24.64,24.56,24.73,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.27,44.44,50.06,46.2,43.55,48.2,0,0,0,0,0,0,0.257,0,0.069,0.36,0.64,0.36,40.2
1313359200000,2011,8,2010,11,46,7,0.178,0.0696,0.108,6782.49,42.74,42.74,40.37,1,1,1,293.9,284.7,303.9,178.9,169.7,115,115,115,0,0,0,0.392,0.378,0.404,178.9,169.7,188.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.113,0.12,0.011,0.0102,0.0118,0.00044,0.0004,0.00047,0.312,0.295,0.329,0.012,0.012,0.013,24.81,24.75,24.87,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.921,0.932,41.28,39.13,43.61,40.37,38.12,42.74,0,0,0,0,0,0,0.224,0,0.07,0.39,0.61,0.39,38.1
1313964000000,2011,8,2010,11,47,7,0.165,0.0696,0.0954,5920.59,37.37,37.37,35.24,1,1,1,272.7,263.7,281.7,157.7,148.7,115,115,115,0,0,0,0.422,0.408,0.436,157.7,148.7,166.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.00915,0.00839,0.00992,0.00036,0.00033,0.00039,0.274,0.258,0.29,0.011,0.01,0.012,24.94,24.88,24.99,0.942,0.939,0.944,0.971,0.97,0.973,0.914,0.911,0.919,36.31,34.2,38.42,35.24,33.17,37.37,0,0,0,0,0,0,0.196,0,0.0696,0.42,0.58,0.42,35.9
1314568800000,2011,8,2010,11,48,7,0.152,0.0613,0.0912,5664.74,36.29,36.29,33.72,1,1,1,252,241,261.2,150.7,141.3,101.3,91,115,0,0,0,0.401,0.36,0.449,150.7,141.3,161.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.108,0.00856,0.00776,0.0095,0.00034,0.00031,0.00038,0.26,0.244,0.278,0.01,0.0097,0.011,25.04,25,25.1,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.907,0.915,34.76,32.45,37.4,33.72,31.47,36.29,0,0,0,0,0,0,0.187,0,0.0608,0.4,0.6,0.4,37.3
1315173600000,2011,9,2010,12,49,7,0.138,0.055,0.0828,5144.22,32.8,32.8,30.62,1,1,1,227.8,218.8,237.4,136.8,127.8,91,91,91,0,0,0,0.4,0.383,0.416,136.8,127.8,146.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0994,0.0962,0.103,0.00738,0.00661,0.00819,0.00029,0.00026,0.00032,0.234,0.218,0.251,0.0092,0.0085,0.0099,25.2,25.12,25.27,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.57,29.45,33.82,30.62,28.57,32.8,0,0,0,0,0,0,0.17,0,0.0552,0.4,0.6,0.4,37.3
1315778400000,2011,9,2010,12,50,7,0.126,0.055,0.0707,3790.63,27.88,27.88,22.56,1,1,1,208,200.5,215.8,117,109.5,91,91,91,0,0,0,0.438,0.422,0.454,117,109.5,124.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0923,0.0897,0.0951,0.00569,0.00506,0.00636,0.00022,0.0002,0.00025,0.198,0.185,0.212,0.0078,0.0072,0.0083,25.35,25.29,25.41,0.792,0,0.928,0.831,0,0.97,0.768,0,0.901,23.26,0,28.74,22.56,0,27.88,0,1,0,0,0.143,0,0.125,0.143,0.0553,0.44,0.56,0.44,30.1
1316383200000,2011,9,2010,12,51,7,0.116,0.0468,0.0694,3168.34,27.34,27.34,18.86,1,1,1,192.2,186.6,198,114.8,104.6,77.43,72,91,0,0,0,0.402,0.371,0.465,114.8,104.6,122.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.088,0.0928,0.00551,0.00464,0.00614,0.00022,0.00018,0.00024,0.194,0.176,0.206,0.0076,0.0069,0.0081,25.39,25.38,25.42,0.66,0,0.926,0.693,0,0.97,0.64,0,0.899,19.44,0,28.18,18.86,0,27.34,0,2,0,0,0.286,0,0.105,0.286,0.0466,0.4,0.6,0.4,27.3
1316988000000,2011,9,2010,12,52,7,0.109,0.0401,0.0685,4228.4,28.24,28.24,25.17,1,1,1,179.6,175.1,184.6,113.3,105,66.29,52,72,0,0,0,0.369,0.292,0.407,113.3,105,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0867,0.0906,0.00538,0.00467,0.00647,0.00021,0.00018,0.00025,0.189,0.176,0.21,0.0074,0.0069,0.0082,25.37,25.35,25.38,0.92,0.914,0.929,0.97,0.97,0.97,0.892,0.887,0.901,25.95,23.88,29.11,25.17,23.17,28.24,0,0,0,0,0,0,0.14,0,0.0405,0.37,0.63,0.37,38.8
1317592800000,2011,10,2011,1,1,7,0.106,0.0314,0.0745,4625.87,28.56,28.56,27.53,1,1,1,175.2,170.7,179.4,123.2,118.7,52,52,52,0,0,0,0.297,0.29,0.305,123.2,118.7,127.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.088,0.0911,0.00622,0.00584,0.00658,0.00024,0.00023,0.00026,0.205,0.197,0.212,0.008,0.0077,0.0083,25.35,25.34,25.35,0.927,0.924,0.929,0.97,0.97,0.97,0.899,0.896,0.902,28.39,27.26,29.44,27.53,26.44,28.56,0,0,0,0,0,0,0.153,0,0.0315,0.3,0.7,0.3,43.6
1318197600000,2011,10,2011,1,2,7,0.0999,0.0314,0.0685,4220.13,26.11,26.11,25.12,1,1,1,165.2,161.1,169.3,113.2,109.1,52,52,52,0,0,0,0.315,0.307,0.323,113.2,109.1,117.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0861,0.0846,0.0875,0.00537,0.00503,0.00572,0.00021,0.0002,0.00022,0.187,0.179,0.194,0.0073,0.007,0.0076,25.34,25.34,25.34,0.92,0.917,0.923,0.97,0.97,0.97,0.893,0.89,0.895,25.9,24.88,26.92,25.12,24.13,26.11,0,0,0,0,0,0,0.14,0,0.0314,0.31,0.69,0.31,42.2
1318802400000,2011,10,2011,1,3,7,0.0968,0.0314,0.0653,4010.18,24.13,24.13,23.87,1,1,1,160,158.1,161.1,108,106.1,52,52,52,0,0,0,0.325,0.323,0.329,108,106.1,109.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.0836,0.0846,0.00493,0.00477,0.00503,0.00019,0.00019,0.0002,0.178,0.174,0.179,0.007,0.0068,0.007,25.34,25.34,25.34,0.917,0.915,0.917,0.97,0.97,0.97,0.889,0.888,0.89,24.61,24.14,24.88,23.87,23.41,24.13,0,0,0,0,0,0,0.133,0,0.0315,0.32,0.67,0.33,41.4
1319407200000,2011,10,2011,1,4,7,0.0921,0.0314,0.0606,3702.21,23.09,23.09,22.04,1,1,1,152.3,148,156.8,100.3,96,52,52,52,0,0,0,0.342,0.332,0.351,100.3,96,104.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.08,0.0831,0.00427,0.00391,0.00465,0.00017,0.00015,0.00018,0.164,0.156,0.172,0.0064,0.0061,0.0067,25.34,25.34,25.34,0.913,0.911,0.915,0.969,0.967,0.97,0.884,0.883,0.887,22.75,21.83,23.8,22.04,21.11,23.09,0,0,0,0,0,0,0.122,0,0.0315,0.34,0.66,0.34,40.2
1320012000000,2011,10,2011,1,5,7,0.0902,0.0304,0.0598,3645.63,22.45,22.45,21.7,1,1,1,149.1,146.4,152.1,98.81,94.63,50.29,50,52,0,0,0,0.338,0.329,0.355,98.81,94.63,102.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0795,0.0818,0.00415,0.00379,0.00443,0.00016,0.00015,0.00017,0.161,0.154,0.167,0.0063,0.006,0.0065,25.34,25.34,25.35,0.913,0.911,0.916,0.968,0.966,0.97,0.884,0.882,0.885,22.41,21.55,23.15,21.7,20.83,22.45,0,0,0,0,0,0,0.121,0,0.0304,0.34,0.66,0.34,40.4
1320616800000,2011,11,2011,2,6,7,0.0947,0.0302,0.0644,3950.37,23.82,23.82,23.51,1,1,1,156.5,154.8,157.8,106.5,104.8,50,50,50,0,0,0,0.319,0.317,0.323,106.5,104.8,107.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0828,0.0838,0.00481,0.00466,0.00492,0.00019,0.00018,0.00019,0.175,0.171,0.177,0.0068,0.0067,0.0069,25.34,25.34,25.34,0.916,0.914,0.916,0.97,0.97,0.97,0.888,0.887,0.889,24.24,23.82,24.56,23.51,23.1,23.82,0,0,0,0,0,0,0.131,0,0.0303,0.32,0.68,0.32,41.7
1321221600000,2011,11,2011,2,7,7,0.0988,0.0302,0.0685,4223.25,26.13,26.13,25.14,1,1,1,163.3,159.2,167.4,113.3,109.2,50,50,50,0,0,0,0.306,0.299,0.314,113.3,109.2,117.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0858,0.0843,0.0872,0.00538,0.00503,0.00573,0.00021,0.0002,0.00022,0.187,0.179,0.194,0.0073,0.007,0.0076,25.34,25.34,25.34,0.92,0.917,0.923,0.97,0.97,0.97,0.893,0.89,0.895,25.92,24.9,26.94,25.14,24.15,26.13,0,0,0,0,0,0,0.14,0,0.0303,0.31,0.69,0.31,42.7
1321826400000,2011,11,2011,2,8,7,0.102,0.0302,0.072,4456.28,28.84,28.84,26.53,1,1,1,169,164.4,178.6,119,114.4,50,50,50,0,0,0,0.296,0.28,0.304,119,114.4,128.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0878,0.0861,0.0912,0.00587,0.00547,0.00668,0.00023,0.00021,0.00026,0.197,0.189,0.214,0.0077,0.0074,0.0084,25.34,25.34,25.34,0.924,0.921,0.93,0.97,0.97,0.97,0.896,0.893,0.902,27.35,26.19,29.73,26.53,25.4,28.84,0,0,0,0,0,0,0.147,0,0.03,0.3,0.71,0.29,43.7
1322431200000,2011,11,2011,2,9,7,0.112,0.0334,0.0788,4912.03,30.59,30.59,29.24,1,1,1,185.4,181.1,188.2,130.3,126.7,55.14,50,59,0,0,0,0.297,0.269,0.318,130.3,126.7,136,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0919,0.0938,0.00682,0.00652,0.00731,0.00027,0.00026,0.00029,0.218,0.212,0.227,0.0085,0.0083,0.0089,25.35,25.34,25.36,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.14,29.28,31.53,29.24,28.41,30.59,0,0,0,0,0,0,0.162,0,0.0332,0.3,0.7,0.3,43.9
1323036000000,2011,12,2011,3,10,7,0.12,0.0357,0.0845,5286.69,33.17,33.17,31.47,1,1,1,198.7,193.4,206,139.7,134.4,59,59,59,0,0,0,0.297,0.286,0.305,139.7,134.4,147,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0946,0.099,0.00762,0.00717,0.00824,0.0003,0.00028,0.00032,0.235,0.226,0.248,0.0092,0.0088,0.0097,25.35,25.32,25.36,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.44,31.16,34.2,31.47,30.22,33.17,0,0,0,0,0,0,0.175,0,0.0355,0.3,0.7,0.3,44.1
1323640800000,2011,12,2011,3,11,7,0.13,0.0357,0.0946,5933.25,36.37,36.37,35.32,1,1,1,215.3,208.4,219.9,156.3,149.4,59,59,59,0,0,0,0.274,0.268,0.283,156.3,149.4,160.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.0999,0.104,0.00904,0.00845,0.00943,0.00035,0.00033,0.00037,0.265,0.253,0.273,0.01,0.0099,0.011,25.24,25.21,25.3,0.941,0.938,0.942,0.97,0.97,0.971,0.912,0.91,0.914,36.4,34.78,37.48,35.32,33.74,36.37,0,0,0,0,0,0,0.196,0,0.0354,0.27,0.73,0.27,45.6
1324245600000,2011,12,2011,3,12,7,0.134,0.0357,0.0979,6152.76,36.91,36.91,36.62,1,1,1,220.9,219.1,222.1,161.9,160.1,59,59,59,0,0,0,0.267,0.266,0.269,161.9,160.1,163.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.104,0.105,0.00951,0.00936,0.00961,0.00037,0.00037,0.00038,0.275,0.272,0.277,0.011,0.011,0.011,25.2,25.19,25.21,0.942,0.942,0.943,0.971,0.97,0.972,0.915,0.914,0.916,37.71,37.28,37.99,36.62,36.17,36.91,0,0,0,0,0,0,0.203,0,0.0361,0.27,0.73,0.27,45.9
1324850400000,2011,12,2011,3,13,7,0.13,0.0369,0.093,5832.29,35.98,35.98,34.72,1,1,1,214.8,212.3,218.3,153.8,142,61,59,73,0,0,0,0.284,0.27,0.34,153.8,142,159.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.0991,0.103,0.00882,0.00782,0.00929,0.00035,0.00031,0.00036,0.261,0.241,0.27,0.01,0.0094,0.011,25.25,25.22,25.27,0.94,0.935,0.942,0.97,0.97,0.97,0.912,0.907,0.913,35.79,32.91,37.09,34.72,31.93,35.98,0,0,0,0,0,0,0.193,0,0.037,0.28,0.72,0.28,44.9
1325455200000,2012,1,2011,4,14,7,0.129,0.0442,0.0848,5294.33,31.74,31.74,31.51,1,1,1,213.2,212.3,214.2,140.2,139.3,73,73,73,0,0,0,0.342,0.341,0.344,140.2,139.3,141.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0984,0.0981,0.0988,0.00767,0.00759,0.00775,0.0003,0.0003,0.0003,0.238,0.236,0.24,0.0093,0.0093,0.0094,25.28,25.28,25.29,0.935,0.934,0.935,0.97,0.97,0.97,0.907,0.906,0.907,32.49,32.27,32.72,31.51,31.3,31.74,0,0,0,0,0,0,0.175,0,0.0442,0.34,0.66,0.34,41
1326060000000,2012,1,2011,4,15,7,0.133,0.0442,0.089,5560.22,34.92,34.92,33.1,1,1,1,220.1,215,228.1,147.1,142,73,73,73,0,0,0,0.332,0.32,0.34,147.1,142,155.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0991,0.104,0.00825,0.00782,0.00893,0.00032,0.00031,0.00035,0.25,0.241,0.265,0.0098,0.0094,0.01,25.23,25.17,25.27,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,34.12,32.91,36,33.1,31.93,34.92,0,0,0,0,0,0,0.184,0,0.044,0.33,0.67,0.33,41.8
1326664800000,2012,1,2011,4,16,7,0.144,0.0442,0.0999,6267.66,38.45,38.45,37.31,1,1,1,238.2,230.6,242.9,165.2,157.6,73,73,73,0,0,0,0.307,0.301,0.317,165.2,157.6,169.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.105,0.109,0.00979,0.00914,0.0102,0.00039,0.00036,0.0004,0.283,0.269,0.291,0.011,0.011,0.011,25.09,25.05,25.15,0.944,0.941,0.945,0.973,0.97,0.975,0.918,0.913,0.921,38.35,36.58,39.45,37.31,35.48,38.45,0,0,0,0,0,0,0.207,0,0.0441,0.31,0.69,0.31,43.5
1327269600000,2012,1,2011,4,17,7,0.153,0.0442,0.109,6896.94,45.11,45.11,41.05,1,1,1,253.6,243.7,270.8,180.6,170.7,73,73,73,0,0,0,0.288,0.27,0.3,180.6,170.7,197.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.109,0.119,0.0111,0.0103,0.0126,0.00044,0.0004,0.0005,0.31,0.292,0.341,0.012,0.012,0.014,24.98,24.88,25.05,0.949,0.945,0.954,0.978,0.975,0.98,0.928,0.922,0.935,41.97,39.64,46.03,41.05,38.66,45.11,0,0,0,0,0,0,0.228,0,0.044,0.29,0.71,0.29,45.1
1327874400000,2012,1,2011,4,18,7,0.174,0.0493,0.125,7850.96,48.2,48.2,46.73,1,1,1,288,274.3,305.5,206.5,197.5,81.57,73,85,0,0,0,0.283,0.264,0.301,206.5,197.5,220.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.123,0.12,0.128,0.0133,0.0125,0.0145,0.00053,0.0005,0.00058,0.357,0.341,0.382,0.014,0.014,0.015,24.79,24.69,24.86,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.98,45.88,51.17,46.73,44.96,48.2,0,0,0,0,0,0,0.26,0,0.049,0.28,0.72,0.28,45.1
1328479200000,2012,2,2011,5,19,7,0.202,0.0514,0.15,9060.22,57.76,57.76,53.93,2,1,1.8571428571428572,333.4,312.3,350.1,248.4,227.3,85,85,85,0,0,0,0.255,0.243,0.272,248.4,227.3,265.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.138,0.13,0.144,0.0187,0.0151,0.0241,0.00075,0.0006,0.00097,0.288,0.249,0.395,0.012,0.01,0.016,24.64,24.56,24.75,0.934,0.924,0.959,0.971,0.97,0.98,0.907,0.897,0.94,31.78,26.34,52.69,30.41,25.55,48.2,0,0,0,0,0,0,0.3,0,0.052,0.25,0.74,0.26,44.9
1329084000000,2012,2,2011,5,20,7,0.223,0.0514,0.172,10398,65.02,65.02,61.89,2,2,2,369.2,354.2,383.7,284.2,269.2,85,85,85,0,0,0,0.23,0.222,0.24,284.2,269.2,298.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.15,0.145,0.155,0.0331,0.026,0.04,0.0013,0.001,0.0016,0.318,0.295,0.34,0.013,0.012,0.014,24.44,24.34,24.53,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.9,30.23,33.52,30.95,29.32,32.51,0,0,0,0,0,0,0.344,0,0.051,0.23,0.77,0.23,46.6
1329688800000,2012,2,2011,5,21,7,0.238,0.0514,0.187,11287.6,68.9,68.9,67.19,2,2,2,393.9,388.4,402,308.9,303.4,85,85,85,0,0,0,0.216,0.211,0.219,308.9,303.4,317,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.159,0.157,0.162,0.0448,0.0422,0.0486,0.0018,0.0017,0.002,0.355,0.347,0.367,0.014,0.014,0.015,24.28,24.22,24.31,0.942,0.941,0.943,0.97,0.97,0.97,0.914,0.913,0.915,34.63,34.03,35.51,33.59,33,34.45,0,0,0,0,0,0,0.373,0,0.051,0.22,0.79,0.21,47.4
1330293600000,2012,2,2011,5,22,7,0.265,0.059,0.206,12424.9,79.55,79.55,73.96,2,2,2,438.6,408.9,473.4,341,323.9,97.57,85,107,0,0,0,0.222,0.199,0.245,341,323.9,366.4,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.172,0.164,0.182,0.06,0.0519,0.0719,0.0025,0.0021,0.003,0.405,0.377,0.444,0.017,0.015,0.018,24.02,23.83,24.18,0.947,0.944,0.951,0.972,0.97,0.978,0.921,0.916,0.929,38.03,36.26,40.69,36.98,35.17,39.78,0,0,0,0,0,0,0.411,0,0.059,0.22,0.78,0.22,46.9
1330898400000,2012,3,2011,6,23,7,0.329,0.0647,0.264,15564.1,103.2,103.2,92.64,3,2,2.142857142857143,543.9,486.8,602.2,436.9,379.8,107,107,107,0,0,0,0.198,0.178,0.22,436.9,379.8,495.2,990,990,990,966,965.8,966.3,24,23.7,24.2,0.209,0.187,0.236,0.105,0.0783,0.133,0.0044,0.0032,0.0056,0.536,0.464,0.615,0.022,0.019,0.026,23.42,23.15,23.75,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.29,35.45,51.83,43.87,34.39,48.2,0,0,0,0,0,0,0.515,0,0.065,0.2,0.8,0.2,47.3
1331503200000,2012,3,2011,6,24,7,0.403,0.0647,0.339,19503.9,126,126,116.1,3,3,3,667,616.7,717.3,560,509.7,107,107,107,0,0,0,0.161,0.149,0.174,560,509.7,610.3,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.273,0.245,0.302,0.175,0.141,0.209,0.0075,0.006,0.009,0.643,0.558,0.728,0.027,0.024,0.031,22.79,22.5,23.08,0.951,0.947,0.955,0.975,0.97,0.98,0.928,0.919,0.936,39.67,36.42,42.87,38.7,35.32,42.01,0,0,0,0,0,0,0.645,0,0.064,0.16,0.84,0.16,48.4
1332108000000,2012,3,2011,6,25,7,0.45,0.0647,0.385,21948.8,132.9,132.9,130.6,3,3,3,743.2,725.2,755.9,636.2,618.2,107,107,107,0,0,0,0.144,0.142,0.148,636.2,618.2,648.9,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.316,0.306,0.324,0.226,0.214,0.234,0.0098,0.0092,0.01,0.771,0.741,0.793,0.033,0.032,0.034,22.36,22.28,22.46,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.44,43.35,45.2,43.55,42.48,44.29,0,0,0,0,0,0,0.726,0,0.065,0.14,0.86,0.14,48.8
1332712800000,2012,3,2011,6,26,7,0.465,0.0663,0.399,22614.4,136.2,136.2,134.6,3,3,3,768.7,757.8,776.1,659.1,650.8,109.6,107,125,0,0,0,0.143,0.138,0.161,659.1,650.8,667.9,990,990,990,967,966.9,967,23,23,23.1,0.33,0.325,0.335,0.241,0.236,0.247,0.01,0.01,0.011,0.811,0.796,0.825,0.035,0.034,0.036,22.21,22.18,22.27,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.79,45.17,46.33,44.87,44.27,45.41,0,0,0,0,0,0,0.748,0,0.066,0.14,0.86,0.14,48.6
1333317600000,2012,4,2011,7,27,7,0.471,0.0756,0.395,22386.5,133.9,133.9,133.3,3,3,3,778.6,774.9,782.5,653.6,649.9,125,125,125,0,0,0,0.161,0.16,0.161,653.6,649.9,657.5,990,990,990,967,967,967,23,23,23,0.331,0.329,0.333,0.238,0.235,0.24,0.01,0.01,0.01,0.805,0.799,0.812,0.035,0.035,0.035,22.18,22.16,22.2,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,45.32,45.1,45.56,44.42,44.2,44.64,0,0,0,0,0,0,0.74,0,0.076,0.16,0.84,0.16,47.5
1333922400000,2012,4,2011,7,28,7,0.482,0.0756,0.407,22941,139,139,136.6,3,3,3,797.8,783.9,812.5,672.8,658.9,125,125,125,0,0,0,0.157,0.154,0.159,672.8,658.9,687.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.342,0.334,0.35,0.25,0.241,0.26,0.011,0.011,0.011,0.837,0.814,0.862,0.037,0.035,0.038,22.07,21.99,22.15,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.45,45.64,47.29,45.52,44.72,46.35,0,0,0,0,0,0,0.759,0,0.075,0.16,0.84,0.16,47.6
1334527200000,2012,4,2011,7,29,7,0.496,0.0756,0.42,23555.8,141.1,141.1,140.2,3,3,3,819.6,810.8,825.1,694.6,685.8,125,125,125,0,0,0,0.153,0.152,0.154,694.6,685.8,700.1,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.354,0.349,0.357,0.265,0.259,0.269,0.012,0.011,0.012,0.874,0.859,0.883,0.038,0.038,0.039,21.95,21.92,22,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.69,47.19,47.99,46.74,46.25,47.03,0,0,0,0,0,0,0.779,0,0.076,0.15,0.85,0.15,47.5
1335132000000,2012,4,2011,7,30,7,0.469,0.0756,0.393,22294,137.3,137.3,132.7,3,3,3,775.6,741.9,802.3,650.6,616.9,125,125,125,0,0,0,0.161,0.156,0.168,650.6,616.9,677.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.329,0.31,0.344,0.236,0.213,0.253,0.01,0.0092,0.011,0.8,0.743,0.845,0.035,0.032,0.037,22.2,22.05,22.39,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.14,43.12,46.72,44.23,42.26,45.78,0,0,0,0,0,0,0.737,0,0.076,0.16,0.84,0.16,47.5
1335736800000,2012,4,2011,7,31,7,0.414,0.087,0.327,18725.6,124.2,124.2,111.5,3,3,3,684.6,642.6,727.4,540.8,495.6,143.9,125,147,0,0,0,0.211,0.172,0.229,540.8,495.6,602.4,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.267,0.242,0.302,0.162,0.133,0.203,0.007,0.0057,0.0088,0.616,0.54,0.719,0.026,0.023,0.031,22.75,22.47,22.99,0.95,0.946,0.954,0.973,0.97,0.98,0.924,0.917,0.935,38.18,35.23,42.24,37.15,34.17,41.39,0,0,0,0,0,0,0.619,0,0.087,0.21,0.79,0.21,45.2
1336341600000,2012,5,2011,8,32,7,0.357,0.0889,0.268,15675.1,96.4,96.4,93.3,2,2,2,590.7,554.3,628.7,443.7,407.3,147,147,147,0,0,0,0.249,0.234,0.265,443.7,407.3,481.7,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.215,0.2,0.234,0.108,0.0913,0.126,0.0046,0.0038,0.0054,0.565,0.509,0.628,0.024,0.021,0.027,23.18,22.96,23.4,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.23,44.64,51.85,46.65,43.75,48.2,0,0,0,0,0,0,0.518,0,0.089,0.25,0.75,0.25,43.9
1336946400000,2012,5,2011,8,33,7,0.31,0.0889,0.221,13199.7,85.14,85.14,78.57,2,2,2,512.2,483,542.6,365.2,336,147,147,147,0,0,0,0.287,0.271,0.304,365.2,336,395.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.185,0.175,0.196,0.0714,0.0576,0.0857,0.003,0.0024,0.0036,0.446,0.402,0.491,0.019,0.017,0.021,23.65,23.47,23.82,0.95,0.946,0.954,0.976,0.97,0.98,0.928,0.918,0.935,40.25,37.14,43.44,39.28,36.03,42.57,0,0,0,0,0,0,0.436,0,0.089,0.29,0.71,0.29,42.6
1337551200000,2012,5,2011,8,34,7,0.272,0.0889,0.183,10939,70.18,70.18,65.11,2,2,2,449.8,426.9,473.9,302.8,279.9,147,147,147,0,0,0,0.327,0.31,0.344,302.8,279.9,326.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.163,0.155,0.172,0.0419,0.0311,0.0533,0.0017,0.0013,0.0022,0.352,0.318,0.388,0.014,0.013,0.016,24.02,23.88,24.16,0.941,0.936,0.945,0.97,0.97,0.97,0.913,0.908,0.917,33.56,31.05,36.17,32.56,30.12,35.09,0,0,0,0,0,0,0.362,0,0.089,0.33,0.67,0.33,40.2
1338156000000,2012,5,2011,8,35,7,0.242,0.0816,0.161,9628.37,59.57,59.57,57.31,2,2,2,400.7,382.3,419.5,265.6,253.7,135,119,147,0,0,0,0.336,0.302,0.367,265.6,253.7,275.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.15,0.146,0.153,0.0244,0.0187,0.029,0.00099,0.00076,0.0012,0.296,0.278,0.309,0.012,0.011,0.013,24.3,24.21,24.4,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,29.54,28.15,30.71,28.66,27.3,29.79,0,0,0,0,0,0,0.318,0,0.081,0.34,0.67,0.33,39.8
1338760800000,2012,6,2011,9,36,7,0.219,0.072,0.147,8814.22,55.99,55.99,52.47,2,1,1.8571428571428572,362.3,347.6,377.7,243.3,228.6,119,119,119,0,0,0,0.329,0.315,0.342,243.3,228.6,258.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.136,0.146,0.0171,0.0152,0.0211,0.00069,0.00061,0.00085,0.287,0.253,0.402,0.012,0.01,0.016,24.5,24.43,24.59,0.932,0.924,0.958,0.971,0.97,0.98,0.906,0.896,0.939,31,25.99,52.56,29.68,25.21,48.2,0,0,0,0,0,0,0.291,0,0.072,0.33,0.67,0.33,40.2
1339365600000,2012,6,2011,9,37,7,0.2,0.072,0.128,7931.12,48.2,48.2,47.21,1,1,1,330.6,318.4,343,211.6,199.3,119,119,119,0,0,0,0.36,0.347,0.374,211.6,199.3,224,990,990,990,965.1,965,965.1,24.9,24.9,25,0.13,0.125,0.134,0.0137,0.0127,0.0148,0.00055,0.00051,0.00059,0.371,0.35,0.394,0.015,0.014,0.016,24.58,24.49,24.66,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.935,0.94,48.79,46.02,51.58,47.21,45.1,48.2,0,0,0,0,0,0,0.262,0,0.072,0.36,0.64,0.36,39.7
1339970400000,2012,6,2011,9,38,7,0.184,0.072,0.112,7010.84,44.16,44.16,41.73,1,1,1,303.7,294,314.3,184.7,175,119,119,119,0,0,0,0.392,0.379,0.405,184.7,175,195.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.124,0.0115,0.0106,0.0123,0.00046,0.00042,0.00049,0.323,0.306,0.342,0.013,0.012,0.014,24.76,24.69,24.82,0.95,0.947,0.953,0.979,0.977,0.98,0.93,0.925,0.934,42.62,40.34,45.06,41.73,39.4,44.16,0,0,0,0,0,0,0.232,0,0.072,0.39,0.61,0.39,38.1
1340575200000,2012,6,2011,9,39,7,0.171,0.071,0.0995,6189.44,38.66,38.66,36.84,1,1,1,282,273,291,164.6,157,117.4,108,119,0,0,0,0.417,0.396,0.431,164.6,157,172,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.00974,0.00909,0.0104,0.00039,0.00036,0.00041,0.287,0.274,0.301,0.011,0.011,0.012,24.88,24.84,24.92,0.944,0.941,0.946,0.972,0.97,0.975,0.917,0.913,0.923,37.9,36.12,39.64,36.84,35.04,38.66,0,0,0,0,0,0,0.205,0,0.0715,0.42,0.58,0.42,36.2
1341180000000,2012,7,2011,10,40,7,0.158,0.0653,0.0925,5744.57,36.24,36.24,34.19,1,1,1,261,252.4,269.9,153,144.4,108,108,108,0,0,0,0.414,0.4,0.428,153,144.4,161.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.105,0.111,0.00876,0.00803,0.00952,0.00035,0.00032,0.00038,0.265,0.25,0.281,0.011,0.0099,0.011,24.99,24.94,25.04,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.25,33.23,37.35,34.19,32.23,36.24,0,0,0,0,0,0,0.19,0,0.0655,0.41,0.59,0.41,36.4
1341784800000,2012,7,2011,10,41,7,0.147,0.0653,0.0814,5038.61,31.67,31.67,29.99,1,1,1,242.6,235.2,250,134.6,127.2,108,108,108,0,0,0,0.445,0.432,0.459,134.6,127.2,142,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0984,0.104,0.00719,0.00656,0.00782,0.00028,0.00026,0.00031,0.232,0.219,0.246,0.0092,0.0086,0.0097,25.11,25.05,25.17,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,30.92,29.19,32.65,29.99,28.32,31.67,0,0,0,0,0,0,0.167,0,0.0656,0.44,0.55,0.45,34.3
1342389600000,2012,7,2011,10,42,7,0.138,0.0653,0.0726,4480.7,28.01,28.01,26.67,1,1,1,228.1,222.4,233.9,120.1,114.4,108,108,108,0,0,0,0.474,0.462,0.486,120.1,114.4,125.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0959,0.0939,0.098,0.00596,0.00547,0.00645,0.00023,0.00021,0.00025,0.207,0.196,0.217,0.0081,0.0077,0.0085,25.22,25.18,25.27,0.925,0.921,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.5,26.11,28.87,26.67,25.33,28.01,0,0,0,0,0,0,0.148,0,0.0654,0.47,0.53,0.47,32.5
1342994400000,2012,7,2011,10,43,7,0.13,0.0653,0.0645,3955.49,24.88,24.88,23.54,1,1,1,214.7,209,220.5,106.7,101,108,108,108,0,0,0,0.503,0.49,0.517,106.7,101,112.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0912,0.0892,0.0932,0.00482,0.00433,0.00531,0.00019,0.00017,0.00021,0.183,0.172,0.193,0.0072,0.0067,0.0076,25.33,25.28,25.37,0.916,0.911,0.92,0.97,0.969,0.97,0.888,0.883,0.892,24.28,22.9,25.65,23.54,22.19,24.88,0,0,0,0,0,0,0.131,0,0.0655,0.5,0.5,0.5,30.4
1343599200000,2012,7,2011,10,44,7,0.121,0.0588,0.0624,1625.39,24.44,24.44,9.675,1,1,1,200.4,192.8,207.1,103.1,97.69,97.29,93,108,0,0,0,0.485,0.458,0.525,103.1,97.69,110.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.087,0.0907,0.00451,0.00405,0.00512,0.00018,0.00016,0.0002,0.175,0.166,0.187,0.0068,0.0065,0.0073,25.41,25.39,25.42,0.392,0,0.918,0.415,0,0.97,0.38,0,0.89,9.987,0,25.19,9.675,0,24.44,0,4,0,0,0.571,0,0.0537,0.571,0.0586,0.49,0.52,0.48,13.4
1344204000000,2012,8,2011,11,45,7,0.111,0.0562,0.0551,0,0,0,0,1,1,1,184.1,178.3,190.4,91.09,85.35,93,93,93,0,0,0,0.505,0.488,0.521,91.09,85.35,97.38,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0839,0.0819,0.0861,0.00349,0.003,0.00403,0.00014,0.00012,0.00016,0.153,0.143,0.164,0.006,0.0056,0.0064,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.51,0.5,0.5,0
1344808800000,2012,8,2011,11,46,7,0.103,0.0562,0.047,0,0,0,0,1,1,1,170.8,165.5,176.4,77.77,72.5,93,93,93,0,0,0,0.545,0.527,0.562,77.77,72.5,83.43,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0792,0.0774,0.0812,0.00236,0.00191,0.00284,0.000092,0.000075,0.00011,0.129,0.12,0.139,0.0051,0.0047,0.0054,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.55,0.46,0.54,0
1345413600000,2012,8,2011,11,47,7,0.0968,0.0562,0.0405,0,0,0,0,1,1,1,160,155.9,164.1,67.03,62.93,93,93,93,0,0,0,0.581,0.567,0.596,67.03,62.93,71.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.074,0.0769,0.00145,0.0011,0.0018,0.000057,0.000043,0.00007,0.11,0.103,0.117,0.0043,0.004,0.0046,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.58,0.42,0.58,0
1346018400000,2012,8,2011,11,48,7,0.0909,0.0526,0.0382,794.633,16.99,16.99,4.73,1,1,1,150.2,144.7,154.6,63.22,56.09,87,72,93,0,0,0,0.578,0.487,0.624,63.22,56.09,75.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0735,0.0716,0.0764,0.00112,0.000518,0.00219,0.000044,0.00002,0.000086,0.102,0.0903,0.123,0.004,0.0035,0.0048,25.4,25.38,25.41,0.267,0,0.939,0.274,0,0.96,0.256,0,0.901,4.927,0,17.7,4.73,0,16.99,0,5,0,0,0.714,0,0.0263,0.714,0.0527,0.58,0.42,0.58,8.74
1346623200000,2012,9,2011,12,49,7,0.0822,0.0435,0.0387,1374.35,15.35,15.35,8.181,1,1,1,136,130.2,142.3,63.96,58.22,72,72,72,0,0,0,0.53,0.506,0.553,63.96,58.22,70.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0708,0.0744,0.00119,0.000699,0.00172,0.000047,0.000027,0.000068,0.102,0.0926,0.114,0.004,0.0036,0.0045,25.4,25.39,25.41,0.512,0,0.914,0.549,0,0.96,0.491,0,0.878,8.522,0,15.99,8.181,0,15.35,0,3,0,0,0.429,0,0.0454,0.429,0.0435,0.53,0.47,0.53,16.7
1347228000000,2012,9,2011,12,50,7,0.0746,0.0435,0.0185,0,0,0,0,1,0,0.5714285714285714,123.3,119,128.3,51.35,47.01,72,72,72,20.71,0,50,0.584,0.561,0.605,30.61,0,56.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000174,0,0.000536,0.0000068,0,0.000021,0.0795,0.0708,0.0899,0.0031,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0561,0.58,0.25,0.75,0
1347832800000,2012,9,2011,12,51,7,0.0689,0.0435,0,0,0,0,0,0,0,0,113.9,111.1,117.7,41.93,39.08,72,72,72,42,39,46,0.632,0.612,0.648,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0689,0.63,0,1,0
1348437600000,2012,9,2011,12,52,7,0.0648,0.0435,0,0,0,0,0,0,0,0,107.2,104.8,109.2,35.17,32.79,72,72,72,35.14,33,37,0.672,0.66,0.687,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0648,0.67,0,1,0
1349042400000,2012,10,2012,1,1,7,0.062,0.0314,0.022,0,0,0,0,1,0,0.7142857142857143,102.4,100.7,104,50.45,48.69,52,52,52,14.14,0,50,0.507,0.5,0.516,36.42,0,51.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00006,0,0.000167,0.0000024,0,0.0000066,0.079,0.0708,0.0837,0.0031,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.04,0.51,0.35,0.65,0
1349647200000,2012,10,2012,1,2,7,0.062,0.0314,0.018,0,0,0,0,1,0,0.5714285714285714,102.6,99.87,105.3,50.57,47.87,52,52,52,20.86,0,49,0.507,0.494,0.521,29.78,0,53.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000102,0,0.000284,0.000004,0,0.000011,0.0783,0.0708,0.0856,0.0031,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.044,0.51,0.29,0.71,0
1350252000000,2012,10,2012,1,3,7,0.0623,0.0314,0.0223,0,0,0,0,1,0,0.7142857142857143,103,101.5,105.1,51,49.51,52,52,52,14.29,0,50,0.505,0.495,0.512,36.81,0,53.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000934,0,0.000261,0.0000037,0,0.00001,0.0795,0.0708,0.0852,0.0031,0.0028,0.0033,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.04,0.5,0.36,0.64,0
1350856800000,2012,10,2012,1,4,7,0.0621,0.0314,0.0222,0,0,0,0,1,0,0.7142857142857143,102.7,100.4,104.3,50.72,48.42,52,52,52,14,0,50,0.506,0.499,0.518,36.69,0,52.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000833,0,0.000191,0.0000033,0,0.0000075,0.0794,0.0708,0.0841,0.0031,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0399,0.51,0.36,0.64,0
1351461600000,2012,10,2012,1,5,7,0.0611,0.0308,0.0141,0,0,0,0,1,0,0.42857142857142855,101,97.41,104.5,50.11,45.41,50.86,50,52,26.86,0,50,0.504,0.478,0.534,23.25,0,54.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000155,0,0.000384,0.0000061,0,0.000015,0.0777,0.0708,0.0873,0.003,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.047,0.5,0.23,0.77,0
1352066400000,2012,11,2012,2,6,7,0.0647,0.0302,0.0344,0,0,0,0,1,1,1,106.9,104.3,112.5,56.94,54.25,50,50,50,0,0,0,0.468,0.445,0.48,56.94,54.25,62.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00059,0.000361,0.00106,0.000023,0.000014,0.000042,0.0908,0.0869,0.0987,0.0036,0.0034,0.0039,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0303,0.47,0.53,0.47,0
1352671200000,2012,11,2012,2,7,7,0.0683,0.0302,0.0381,665.262,14.06,14.06,3.96,1,1,1,112.9,110.8,116,62.92,60.81,50,50,50,0,0,0,0.443,0.431,0.451,62.92,60.81,66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0011,0.000919,0.00136,0.000043,0.000036,0.000053,0.0994,0.0963,0.104,0.0039,0.0038,0.0041,25.4,25.4,25.4,0.254,0,0.891,0.274,0,0.96,0.243,0,0.855,4.125,0,14.65,3.96,0,14.06,0,5,0,0,0.714,0,0.022,0.714,0.0302,0.44,0.56,0.44,9.74
1353276000000,2012,11,2012,2,8,7,0.071,0.0302,0.0407,2432.11,16.69,16.69,14.48,1,1,1,117.3,114.9,124.5,67.33,64.91,50,50,50,0,0,0,0.426,0.402,0.435,67.33,64.91,74.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0721,0.00147,0.00127,0.00208,0.000058,0.00005,0.000082,0.106,0.102,0.117,0.0042,0.004,0.0046,25.39,25.38,25.4,0.898,0.885,0.938,0.96,0.96,0.96,0.863,0.85,0.9,15.08,14.31,17.39,14.48,13.74,16.69,0,0,0,0,0,0,0.0804,0,0.0303,0.43,0.57,0.43,34.3
1353880800000,2012,11,2012,2,9,7,0.0837,0.0318,0.0519,3197.03,20.34,20.34,19.03,1,1,1,138.4,128,147.7,85.81,78.04,52.57,50,59,0,0,0,0.38,0.351,0.4,85.81,78.04,92.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0765,0.0733,0.0785,0.00304,0.00238,0.00359,0.00012,0.000093,0.00014,0.138,0.124,0.149,0.0054,0.0048,0.0058,25.36,25.35,25.38,0.926,0.919,0.936,0.963,0.96,0.965,0.892,0.887,0.899,19.77,18.18,21.07,19.03,17.46,20.34,0,0,0,0,0,0,0.106,0,0.0318,0.38,0.62,0.38,38.2
1354485600000,2012,12,2012,3,10,7,0.0938,0.0357,0.0581,3550.47,22.06,22.06,21.13,1,1,1,155.1,148.5,159.5,96.07,89.54,59,59,59,0,0,0,0.381,0.37,0.397,96.07,89.54,100.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0788,0.0826,0.00392,0.00336,0.00429,0.00015,0.00013,0.00017,0.157,0.146,0.165,0.0062,0.0057,0.0065,25.35,25.35,25.35,0.915,0.911,0.922,0.967,0.964,0.969,0.885,0.883,0.889,21.85,20.52,22.76,21.13,19.79,22.06,0,0,0,0,0,0,0.117,0,0.0357,0.38,0.62,0.38,37.9
1355090400000,2012,12,2012,3,11,7,0.0985,0.0357,0.0628,3846.73,23.58,23.58,22.9,1,1,1,162.9,160.8,165.8,103.9,101.8,59,59,59,0,0,0,0.362,0.356,0.367,103.9,101.8,106.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0831,0.0849,0.00458,0.00441,0.00483,0.00018,0.00017,0.00019,0.171,0.168,0.176,0.0067,0.0066,0.0069,25.35,25.35,25.36,0.914,0.912,0.916,0.97,0.97,0.97,0.886,0.884,0.888,23.61,23.1,24.31,22.9,22.4,23.58,0,0,0,0,0,0,0.127,0,0.0357,0.36,0.64,0.36,39.1
1355695200000,2012,12,2012,3,12,7,0.103,0.0357,0.0672,4138.1,26.02,26.02,24.63,1,1,1,170.1,166,175.9,111.1,107,59,59,59,0,0,0,0.347,0.335,0.355,111.1,107,116.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0864,0.085,0.0884,0.0052,0.00485,0.00569,0.0002,0.00019,0.00022,0.184,0.177,0.194,0.0072,0.0069,0.0076,25.36,25.36,25.36,0.919,0.916,0.923,0.97,0.97,0.97,0.891,0.888,0.895,25.39,24.37,26.82,24.63,23.64,26.02,0,0,0,0,0,0,0.137,0,0.0358,0.35,0.65,0.35,40.2
1356300000000,2012,12,2012,3,13,7,0.109,0.0357,0.0731,4529.95,29.25,29.25,26.96,1,1,1,179.8,173.2,189.3,120.8,114.2,59,59,59,0,0,0,0.329,0.312,0.341,120.8,114.2,130.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.0875,0.0932,0.00602,0.00545,0.00682,0.00024,0.00021,0.00027,0.201,0.19,0.218,0.0079,0.0074,0.0085,25.36,25.36,25.36,0.925,0.921,0.931,0.97,0.97,0.97,0.897,0.893,0.903,27.8,26.14,30.15,26.96,25.35,29.25,0,0,0,0,0,0,0.15,0,0.0359,0.33,0.67,0.33,41.6
1356904800000,2012,12,2012,3,14,7,0.118,0.0429,0.0753,4681.72,30.09,30.09,27.87,1,1,1,195.5,191.2,202.1,124.5,118.2,71,59,73,0,0,0,0.363,0.306,0.382,124.5,118.2,133.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0907,0.0945,0.00633,0.0058,0.00713,0.00025,0.00023,0.00028,0.209,0.199,0.225,0.0082,0.0078,0.0088,25.38,25.36,25.38,0.927,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,28.73,27.18,31.02,27.87,26.36,30.09,0,0,0,0,0,0,0.155,0,0.0427,0.36,0.64,0.36,39.7
1357509600000,2013,1,2012,4,15,7,0.131,0.0442,0.0872,5445.78,35.42,35.42,32.42,1,1,1,217.1,203.5,230.3,144.1,130.5,73,73,73,0,0,0,0.337,0.317,0.359,144.1,130.5,157.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0998,0.095,0.104,0.008,0.00684,0.00912,0.00031,0.00027,0.00036,0.245,0.221,0.268,0.0096,0.0086,0.011,25.25,25.15,25.36,0.936,0.931,0.941,0.97,0.97,0.97,0.908,0.903,0.913,33.42,30.2,36.51,32.42,29.3,35.42,0,0,0,0,0,0,0.18,0,0.0438,0.34,0.67,0.33,41.6
1358114400000,2013,1,2012,4,16,7,0.152,0.0442,0.108,6780.86,45.04,45.04,40.36,1,1,1,250.8,233.9,270.5,177.8,160.9,73,73,73,0,0,0,0.292,0.27,0.312,177.8,160.9,197.5,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.106,0.119,0.0109,0.00942,0.0125,0.00043,0.00037,0.0005,0.305,0.275,0.34,0.012,0.011,0.013,25,24.88,25.12,0.948,0.942,0.954,0.977,0.97,0.98,0.926,0.914,0.935,41.31,37.34,45.96,40.36,36.23,45.04,0,0,0,0,0,0,0.224,0,0.044,0.29,0.71,0.29,44.6
1358719200000,2013,1,2012,4,17,7,0.186,0.0442,0.141,8644.46,58.01,58.01,51.46,2,1,1.5714285714285714,306.9,279.5,338.6,233.9,206.5,73,73,73,0,0,0,0.239,0.216,0.261,233.9,206.5,265.6,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.131,0.122,0.143,0.0166,0.0133,0.0244,0.00066,0.00053,0.00098,0.311,0.247,0.388,0.012,0.0098,0.015,24.75,24.62,24.83,0.941,0.924,0.959,0.974,0.97,0.98,0.917,0.896,0.94,37.39,26.21,52.09,35.98,25.42,48.2,0,0,0,0,0,0,0.286,0,0.045,0.24,0.76,0.24,46.5
1359324000000,2013,1,2012,4,18,7,0.233,0.0473,0.185,11214.1,74.2,74.2,66.75,2,2,2,384.6,348.7,426.4,306.5,275.7,78.14,73,85,0,0,0,0.203,0.191,0.216,306.5,275.7,341.4,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.158,0.146,0.17,0.0436,0.0291,0.0601,0.0018,0.0012,0.0025,0.351,0.304,0.404,0.014,0.012,0.016,24.33,24.08,24.55,0.941,0.935,0.947,0.97,0.97,0.972,0.913,0.907,0.921,34.4,31.03,38.17,33.38,30.1,37.1,0,0,0,0,0,0,0.371,0,0.048,0.2,0.79,0.21,48.1
1359928800000,2013,2,2012,5,19,7,0.292,0.0514,0.241,14532.1,93.27,93.27,86.5,2,2,2,482.7,443,515.8,397.7,358,85,85,85,0,0,0,0.176,0.165,0.192,397.7,358,430.8,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.19,0.176,0.202,0.0867,0.068,0.102,0.0036,0.0028,0.0042,0.488,0.429,0.538,0.02,0.018,0.022,23.74,23.54,23.98,0.954,0.949,0.957,0.979,0.976,0.98,0.934,0.927,0.938,44.16,39.97,47.59,43.25,39.01,46.64,0,0,0,0,0,0,0.481,0,0.051,0.18,0.83,0.17,49.8
1360533600000,2013,2,2012,5,20,7,0.331,0.0514,0.28,16303,102.4,102.4,97.04,3,2,2.142857142857143,547.6,524.3,574,462.6,439.3,85,85,85,0,0,0,0.155,0.148,0.162,462.6,439.3,489,990,990,990,966.1,966,966.2,23.9,23.8,24,0.215,0.205,0.228,0.117,0.106,0.13,0.0049,0.0044,0.0055,0.571,0.52,0.613,0.024,0.022,0.026,23.36,23.25,23.49,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.12,35.2,52.19,46.08,34.14,48.2,0,0,0,0,0,0,0.539,0,0.051,0.16,0.85,0.15,49.3
1361138400000,2013,2,2012,5,21,7,0.374,0.0514,0.322,18677.5,119.4,119.4,111.2,3,3,3,618.1,585.2,658.5,533.1,500.2,85,85,85,0,0,0,0.138,0.129,0.145,533.1,500.2,573.5,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.253,0.234,0.276,0.157,0.135,0.184,0.0067,0.0057,0.0078,0.592,0.537,0.66,0.025,0.023,0.028,23.04,22.81,23.23,0.949,0.946,0.953,0.973,0.97,0.978,0.923,0.918,0.931,38.1,35.94,40.73,37.06,34.86,39.81,0,0,0,0,0,0,0.618,0,0.052,0.14,0.86,0.14,49.9
1361743200000,2013,2,2012,5,22,7,0.444,0.0571,0.387,22081.7,138.7,138.7,131.4,3,3,3,733.7,675.7,789.7,639.3,590.7,94.43,85,107,0,0,0,0.128,0.116,0.142,639.3,590.7,682.7,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.315,0.286,0.343,0.228,0.196,0.257,0.0098,0.0084,0.011,0.773,0.689,0.85,0.033,0.029,0.037,22.39,22.09,22.71,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.71,41.82,47.19,43.81,40.99,46.24,0,0,0,0,0,0,0.73,0,0.057,0.13,0.87,0.13,49.7
1362348000000,2013,3,2012,6,23,7,0.528,0.0647,0.464,25237.7,161.7,161.7,150.2,4,3,3.4285714285714284,873.6,807.3,934.2,766.6,700.3,107,107,107,0,0,0,0.123,0.115,0.133,766.6,700.3,827.2,990,990,990,967.4,967.1,967.6,22.6,22.4,22.9,0.404,0.353,0.458,0.308,0.269,0.339,0.014,0.012,0.015,0.96,0.879,1.02,0.042,0.038,0.046,21.65,21.34,21.99,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.99,39.84,51.84,44.41,38.87,48.2,0,0,0,0,0,0,0.835,0,0.064,0.12,0.88,0.12,47.8
1362952800000,2013,3,2012,6,24,7,0.607,0.078,0.529,28299.6,177,177,168.4,4,4,4,1004,955.2,1060,875,826.2,129,129,129,0,0,0,0.129,0.122,0.135,875,826.2,930.9,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.507,0.463,0.558,0.363,0.339,0.39,0.016,0.015,0.018,1.11,1.02,1.2,0.05,0.046,0.055,20.99,20.71,21.26,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.98,41.07,45.16,42.11,40.18,44.25,0,0,0,0,0,0,0.936,0,0.078,0.13,0.87,0.13,46.6
1363557600000,2013,3,2012,6,25,7,0.739,0.078,0.637,31909.8,192.8,192.8,189.9,4,4,4,1222,1089,1382,1093,959.8,129,129,129,39.29,0,153,0.106,0.0934,0.118,1054,959.8,1100,990,990,990,968.6,968.2,969.1,21.4,20.9,21.8,0.731,0.585,0.846,0.555,0.404,0.648,0.026,0.018,0.031,1.58,1.25,1.79,0.074,0.058,0.086,19.83,19.1,20.57,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,48.82,46.25,50.25,47.48,45.32,48.2,0,0,0,0,0,0,1.06,0,0.102,0.11,0.86,0.14,43.2
1364162400000,2013,3,2012,6,26,7,0.931,0.078,0.665,31355,190.9,190.9,186.6,4,4,4,1539,1422,1646,1410,1293,129,129,129,310.1,193,417,0.084,0.0784,0.0907,1100,1100,1100,990,990,990,969.6,969.2,970,20.4,20,20.8,0.896,0.863,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.093,18.54,18.18,18.96,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.61,46.66,48.7,46.66,45.73,47.72,0,0,0,0,0,0,1.04,0,0.266,0.084,0.71,0.29,33.7
1364767200000,2013,4,2012,7,27,7,1.03,0.0895,0.665,30356.5,182.1,182.1,180.7,4,4,4,1709,1669,1726,1561,1521,148,148,148,460.7,421,478,0.0866,0.0857,0.0887,1100,1100,1100,990,990,990,970.2,970,970.2,19.8,19.8,20,0.924,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.094,0.095,17.97,17.91,18.1,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.1,45.94,46.44,45.17,45.02,45.51,0,0,0,0,0,0,1,0,0.365,0.087,0.65,0.35,29.5
1365372000000,2013,4,2012,7,28,7,1,0.0895,0.665,30654.7,184.6,184.6,182.5,4,4,4,1657,1593,1713,1509,1445,148,148,148,408.9,345,465,0.0894,0.0864,0.0929,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.92,0.916,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.094,18.14,17.96,18.35,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.55,46.06,47.1,45.62,45.14,46.16,0,0,0,0,0,0,1.01,0,0.335,0.089,0.67,0.33,30.7
1365976800000,2013,4,2012,7,29,7,0.901,0.0895,0.665,31632.5,191.4,191.4,188.3,4,4,4,1490,1406,1571,1342,1258,148,148,148,242.1,158,323,0.0994,0.0942,0.105,1100,1100,1100,990,990,990,969.5,969.2,969.7,20.5,20.3,20.8,0.894,0.863,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.71,18.43,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.03,47.3,48.83,47.07,46.35,47.85,0,0,0,0,0,0,1.05,0,0.236,0.099,0.74,0.26,35.1
1366581600000,2013,4,2012,7,30,7,0.749,0.0895,0.64,31955,192.8,192.8,190.2,4,4,4,1238,1118,1372,1090,970.4,148,148,148,32.29,0,124,0.12,0.108,0.132,1058,970.4,1100,990,990,990,968.6,968.3,969.1,21.4,20.9,21.7,0.747,0.605,0.848,0.56,0.409,0.648,0.026,0.019,0.031,1.6,1.28,1.8,0.075,0.059,0.086,19.75,19.13,20.44,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.83,46.47,50.09,47.55,45.54,48.2,0,0,0,0,0,0,1.06,0,0.109,0.12,0.85,0.15,42.7
1367186400000,2013,4,2012,7,31,7,0.607,0.0891,0.518,27698.7,177.1,177.1,164.9,4,4,4,1004,934.2,1084,857,787.2,147.3,147,148,0,0,0,0.147,0.137,0.157,857,787.2,935.5,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.495,0.43,0.572,0.354,0.32,0.392,0.016,0.014,0.018,1.08,0.958,1.22,0.049,0.043,0.056,21.02,20.62,21.41,0.954,0.953,0.955,0.978,0.975,0.98,0.934,0.928,0.936,42.12,39.35,45.18,41.22,38.36,44.27,0,0,0,0,0,0,0.916,0,0.089,0.15,0.85,0.15,45.6
1367791200000,2013,5,2012,8,32,7,0.524,0.0889,0.435,23842.9,144.6,144.6,141.9,3,3,3,865.7,823.2,913.7,718.7,676.2,147,147,147,0,0,0,0.17,0.161,0.179,718.7,676.2,766.7,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.372,0.344,0.411,0.281,0.253,0.31,0.012,0.011,0.014,0.918,0.844,1.01,0.041,0.037,0.045,21.72,21.44,21.96,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.8,46.46,51.39,47.31,45.53,48.2,0,0,0,0,0,0,0.788,0,0.089,0.17,0.83,0.17,45.5
1368396000000,2013,5,2012,8,33,7,0.471,0.0889,0.382,21646.6,134.5,134.5,128.8,3,3,3,778.7,744.9,810.8,631.7,597.9,147,147,147,0,0,0,0.189,0.181,0.197,631.7,597.9,663.8,990,990,990,967,966.9,967.1,23,22.9,23.1,0.319,0.3,0.337,0.223,0.2,0.244,0.0097,0.0087,0.011,0.769,0.712,0.823,0.033,0.031,0.036,22.22,22.03,22.41,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,43.83,41.79,45.74,42.95,40.95,44.82,0,0,0,0,0,0,0.716,0,0.089,0.19,0.81,0.19,46
1369000800000,2013,5,2012,8,34,7,0.42,0.0889,0.331,18949.9,120.2,120.2,112.8,3,3,3,694.9,659.3,731.5,547.9,512.3,147,147,147,0,0,0,0.212,0.201,0.223,547.9,512.3,584.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.271,0.251,0.292,0.167,0.143,0.191,0.0072,0.0061,0.0083,0.627,0.567,0.689,0.027,0.024,0.03,22.69,22.48,22.9,0.95,0.947,0.953,0.973,0.97,0.978,0.925,0.919,0.932,38.62,36.33,40.95,37.6,35.24,40.05,0,0,0,0,0,0,0.627,0,0.089,0.21,0.79,0.21,45.1
