datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1369605600000,2013,5,2012,8,35,7,0.373,0.0841,0.289,16492.8,103.6,103.6,98.17,3,2,2.2857142857142856,617.4,588,648.1,478.5,459.6,139,119,147,0,0,0,0.225,0.199,0.242,478.5,459.6,501.1,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.231,0.221,0.245,0.125,0.116,0.136,0.0053,0.0049,0.0058,0.59,0.533,0.625,0.025,0.023,0.027,23.04,22.96,23.15,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.938,46.51,34.92,51.81,44.2,33.87,48.2,0,0,0,0,0,0,0.545,0,0.084,0.23,0.77,0.23,44.2
1370210400000,2013,6,2012,9,36,7,0.335,0.072,0.263,15638.7,96.4,96.4,93.09,2,2,2,553.7,529.2,578.9,434.7,410.2,119,119,119,0,0,0,0.215,0.206,0.225,434.7,410.2,459.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.209,0.2,0.219,0.104,0.0926,0.116,0.0044,0.0039,0.0049,0.549,0.512,0.588,0.023,0.021,0.025,23.36,23.21,23.51,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.64,45.18,50.11,46.54,44.28,48.2,0,0,0,0,0,0,0.517,0,0.072,0.21,0.79,0.21,46.7
1370815200000,2013,6,2012,9,37,7,0.303,0.072,0.231,13883.8,87.19,87.19,82.64,2,2,2,500.7,479.7,522.3,381.7,360.7,119,119,119,0,0,0,0.238,0.228,0.248,381.7,360.7,403.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.19,0.182,0.197,0.0791,0.0692,0.0894,0.0033,0.0029,0.0037,0.469,0.437,0.501,0.019,0.018,0.021,23.68,23.55,23.8,0.953,0.95,0.955,0.979,0.976,0.98,0.933,0.927,0.936,42.21,39.99,44.48,41.32,39.03,43.59,0,0,0,0,0,0,0.459,0,0.072,0.24,0.76,0.24,45.8
1371420000000,2013,6,2012,9,38,7,0.275,0.072,0.203,12199.8,76.76,76.76,72.62,2,2,2,455.3,437.3,473.9,336.3,318.3,119,119,119,0,0,0,0.261,0.251,0.272,336.3,318.3,354.9,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.174,0.167,0.18,0.0577,0.0492,0.0665,0.0024,0.002,0.0027,0.401,0.374,0.429,0.016,0.015,0.018,23.95,23.84,24.06,0.946,0.944,0.949,0.971,0.97,0.975,0.919,0.915,0.925,37.37,35.43,39.38,36.31,34.37,38.38,0,0,0,0,0,0,0.403,0,0.072,0.26,0.74,0.26,44.4
1372024800000,2013,6,2012,9,39,7,0.252,0.072,0.18,10803.8,67.52,67.52,64.31,2,2,2,416.4,400.9,431.6,297.4,281.9,119,119,119,0,0,0,0.286,0.276,0.297,297.4,281.9,312.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.16,0.154,0.165,0.0394,0.0321,0.0465,0.0016,0.0013,0.0019,0.343,0.319,0.365,0.014,0.013,0.015,24.18,24.09,24.28,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.914,33.15,31.43,34.81,32.15,30.49,33.76,0,0,0,0,0,0,0.357,0,0.072,0.29,0.71,0.29,42.9
1372629600000,2013,7,2012,10,40,7,0.231,0.0653,0.166,9978.89,62.48,62.48,59.4,2,2,2,381.9,367.8,396.3,273.9,259.8,108,108,108,0,0,0,0.283,0.273,0.294,273.9,259.8,288.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.15,0.145,0.155,0.0283,0.0216,0.0351,0.0011,0.00087,0.0014,0.306,0.285,0.327,0.012,0.012,0.013,24.38,24.29,24.48,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.62,29.05,32.21,29.7,28.18,31.24,0,0,0,0,0,0,0.33,0,0.065,0.28,0.72,0.28,43.2
1373234400000,2013,7,2012,10,41,7,0.213,0.0653,0.148,8887.32,55.6,55.6,52.9,2,2,2,352,339.7,364.3,244,231.7,108,108,108,0,0,0,0.307,0.296,0.318,244,231.7,256.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.14,0.135,0.144,0.017,0.0154,0.02,0.00068,0.00062,0.00081,0.264,0.25,0.279,0.011,0.01,0.011,24.58,24.5,24.65,0.927,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,27.27,25.87,28.66,26.45,25.09,27.8,0,0,0,0,0,0,0.294,0,0.065,0.31,0.69,0.31,41.7
1373839200000,2013,7,2012,10,42,7,0.197,0.0653,0.131,8046.48,48.2,48.2,47.9,1,1,1,324.9,314.3,335.6,216.9,206.3,108,108,108,0,0,0,0.333,0.322,0.344,216.9,206.3,227.6,990,990,990,965,965,965.1,25,24.9,25,0.13,0.126,0.134,0.0142,0.0133,0.0151,0.00057,0.00053,0.00061,0.38,0.361,0.399,0.015,0.014,0.016,24.6,24.52,24.67,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,50.1,47.69,52.47,47.9,46.74,48.2,0,0,0,0,0,0,0.266,0,0.066,0.33,0.66,0.34,40.8
1374444000000,2013,7,2012,10,43,7,0.183,0.0653,0.118,7416.3,46.19,46.19,44.14,1,1,1,302.8,293.7,311.8,194.8,185.7,108,108,108,0,0,0,0.357,0.346,0.368,194.8,185.7,203.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.125,0.0123,0.0115,0.0131,0.00049,0.00046,0.00052,0.34,0.324,0.356,0.014,0.013,0.014,24.74,24.68,24.8,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,45.05,42.93,47.14,44.14,42.08,46.19,0,0,0,0,0,0,0.245,0,0.065,0.36,0.64,0.36,40.5
1375048800000,2013,7,2012,10,44,7,0.17,0.0601,0.11,6903.27,42.74,42.74,41.09,1,1,1,280.8,269.9,290.7,181.3,176.7,99.43,93,108,0,0,0,0.354,0.331,0.379,181.3,176.7,188.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.114,0.118,0.0112,0.0108,0.0117,0.00044,0.00043,0.00047,0.315,0.306,0.326,0.013,0.012,0.013,24.86,24.82,24.91,0.949,0.948,0.951,0.979,0.978,0.98,0.929,0.926,0.932,41.96,40.81,43.61,41.09,39.91,42.74,0,0,0,0,0,0,0.228,0,0.06,0.35,0.65,0.35,40.6
1375653600000,2013,8,2012,11,45,7,0.156,0.0562,0.0994,6205.86,39.18,39.18,36.94,1,1,1,257.3,248.3,266.4,164.3,155.3,93,93,93,0,0,0,0.362,0.349,0.374,164.3,155.3,173.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.113,0.00972,0.00895,0.0105,0.00038,0.00035,0.00042,0.284,0.268,0.3,0.011,0.011,0.012,24.99,24.93,25.04,0.944,0.941,0.946,0.972,0.97,0.976,0.917,0.913,0.924,37.99,35.89,40.13,36.94,34.81,39.18,0,0,0,0,0,0,0.205,0,0.0566,0.36,0.64,0.36,39.8
1376258400000,2013,8,2012,11,46,7,0.144,0.0562,0.0874,5434.66,34.14,34.14,32.35,1,1,1,237.5,230,245.3,144.5,137,93,93,93,0,0,0,0.392,0.379,0.404,144.5,137,152.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.1,0.106,0.00803,0.0074,0.0087,0.00032,0.00029,0.00034,0.248,0.235,0.262,0.0098,0.0092,0.01,25.13,25.07,25.18,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.35,31.6,35.19,32.35,30.65,34.14,0,0,0,0,0,0,0.18,0,0.0566,0.39,0.61,0.39,37.7
1376863200000,2013,8,2012,11,47,7,0.134,0.0562,0.0776,4813.72,30.09,30.09,28.65,1,1,1,221.3,215.5,227.6,128.3,122.5,93,93,93,0,0,0,0.42,0.409,0.431,128.3,122.5,134.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.097,0.095,0.0993,0.00665,0.00617,0.00719,0.00026,0.00024,0.00028,0.219,0.209,0.231,0.0086,0.0082,0.0091,25.25,25.2,25.3,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.54,28.18,31.02,28.65,27.33,30.09,0,0,0,0,0,0,0.159,0,0.0564,0.42,0.58,0.42,35.9
1377468000000,2013,8,2012,11,48,7,0.126,0.0544,0.0712,4404.09,28.97,28.97,26.21,1,1,1,207.7,201,213.6,117.7,111,90,72,93,0,0,0,0.433,0.358,0.456,117.7,111,129,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.093,0.091,0.0952,0.00576,0.00519,0.00672,0.00023,0.0002,0.00026,0.2,0.189,0.219,0.0078,0.0074,0.0085,25.35,25.31,25.39,0.923,0.918,0.93,0.97,0.97,0.97,0.895,0.891,0.902,27.03,25.39,29.87,26.21,24.63,28.97,0,0,0,0,0,0,0.146,0,0.0548,0.43,0.57,0.43,35
1378072800000,2013,9,2012,12,49,7,0.114,0.0435,0.0708,4380.44,28.14,28.14,26.07,1,1,1,189,180.5,197.5,117,108.5,72,72,72,0,0,0,0.381,0.365,0.399,117,108.5,125.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.088,0.0939,0.0057,0.00498,0.00642,0.00022,0.00019,0.00025,0.197,0.182,0.212,0.0077,0.0071,0.0083,25.38,25.38,25.38,0.923,0.917,0.929,0.97,0.97,0.97,0.895,0.889,0.901,26.88,24.76,29.01,26.07,24.02,28.14,0,0,0,0,0,0,0.145,0,0.0432,0.38,0.62,0.38,38.4
1378677600000,2013,9,2012,12,50,7,0.104,0.0435,0.0603,3692.03,23.43,23.43,21.98,1,1,1,171.8,166,178.1,99.78,94.04,72,72,72,0,0,0,0.419,0.404,0.434,99.78,94.04,106.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0849,0.0828,0.0871,0.00423,0.00374,0.00477,0.00017,0.00015,0.00019,0.166,0.156,0.178,0.0065,0.0061,0.0069,25.38,25.38,25.38,0.914,0.911,0.918,0.968,0.966,0.97,0.885,0.882,0.887,22.69,21.47,24.15,21.98,20.75,23.43,0,0,0,0,0,0,0.122,0,0.0437,0.42,0.58,0.42,35.5
1379282400000,2013,9,2012,12,51,7,0.0958,0.0435,0.0523,3223.55,20.36,20.36,19.19,1,1,1,158.5,153.2,164.1,86.47,81.19,72,72,72,0,0,0,0.455,0.439,0.47,86.47,81.19,92.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0802,0.0783,0.0822,0.0031,0.00265,0.00358,0.00012,0.0001,0.00014,0.142,0.133,0.153,0.0056,0.0052,0.006,25.37,25.37,25.38,0.926,0.92,0.932,0.963,0.961,0.965,0.892,0.888,0.895,19.93,18.84,21.09,19.19,18.09,20.36,0,0,0,0,0,0,0.107,0,0.0435,0.45,0.55,0.45,33.6
1379887200000,2013,9,2012,12,52,7,0.0894,0.0435,0.0459,2845.28,17.81,17.81,16.94,1,1,1,147.9,144.7,151.8,75.88,72.72,72,72,72,0,0,0,0.487,0.474,0.498,75.88,72.72,79.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.0753,0.0778,0.0022,0.00193,0.00253,0.000086,0.000076,0.000099,0.124,0.118,0.131,0.0048,0.0046,0.0051,25.38,25.37,25.38,0.934,0.928,0.939,0.96,0.96,0.96,0.897,0.891,0.901,17.64,16.79,18.55,16.94,16.12,17.81,0,0,0,0,0,0,0.0941,0,0.0435,0.49,0.51,0.49,31.8
1380492000000,2013,9,2012,12,53,7,0.0852,0.0332,0.052,3196.43,19.88,19.88,19.03,1,1,1,140.9,138.4,143.9,86.03,71.9,54.86,52,72,0,0,0,0.389,0.366,0.5,86.03,71.9,89.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.075,0.0779,0.00306,0.00186,0.0034,0.00012,0.000073,0.00013,0.139,0.116,0.145,0.0054,0.0046,0.0057,25.36,25.35,25.38,0.923,0.921,0.925,0.963,0.96,0.964,0.889,0.886,0.891,19.75,16.53,20.61,19.03,15.86,19.88,0,0,0,0,0,0,0.106,0,0.0332,0.39,0.61,0.39,37.5
1381096800000,2013,10,2013,1,1,7,0.0817,0.0314,0.0503,3105.18,18.99,18.99,18.48,1,1,1,135.1,132.7,137.6,83.15,80.68,52,52,52,0,0,0,0.385,0.378,0.392,83.15,80.68,85.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.0746,0.0763,0.00282,0.00261,0.00303,0.00011,0.0001,0.00012,0.133,0.129,0.137,0.0052,0.005,0.0054,25.37,25.36,25.37,0.93,0.926,0.933,0.961,0.96,0.962,0.894,0.892,0.896,19.23,18.72,19.73,18.48,17.98,18.99,0,0,0,0,0,0,0.103,0,0.0314,0.38,0.62,0.38,38
1381701600000,2013,10,2013,1,2,7,0.0783,0.0314,0.0468,2911.14,17.81,17.81,17.33,1,1,1,129.4,126.9,131.9,77.4,74.94,52,52,52,0,0,0,0.402,0.394,0.41,77.4,74.94,79.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.0726,0.0743,0.00233,0.00212,0.00254,0.000091,0.000083,0.0001,0.123,0.118,0.127,0.0048,0.0046,0.005,25.38,25.37,25.38,0.937,0.934,0.94,0.96,0.96,0.96,0.9,0.896,0.903,18.05,17.54,18.56,17.33,16.84,17.81,0,0,0,0,0,0,0.0963,0,0.0315,0.4,0.6,0.4,37.2
1382306400000,2013,10,2013,1,3,7,0.0795,0.0314,0.048,2975.81,18.48,18.48,17.71,1,1,1,131.4,126.4,135.2,79.4,74.4,52,52,52,0,0,0,0.396,0.385,0.411,79.4,74.4,83.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0724,0.0755,0.0025,0.00207,0.00282,0.000098,0.000081,0.00011,0.126,0.117,0.133,0.005,0.0046,0.0052,25.37,25.37,25.38,0.934,0.93,0.939,0.96,0.96,0.961,0.897,0.894,0.901,18.44,17.36,19.23,17.71,16.66,18.48,0,0,0,0,0,0,0.0984,0,0.0315,0.39,0.6,0.4,37.4
1382911200000,2013,10,2013,1,4,7,0.0802,0.0309,0.0492,3045.47,19.56,19.56,18.13,1,1,1,132.5,129.7,138.4,81.39,78.5,51.14,50,52,0,0,0,0.386,0.361,0.398,81.39,78.5,88.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0747,0.0738,0.077,0.00267,0.00242,0.00327,0.0001,0.000095,0.00013,0.13,0.125,0.142,0.0051,0.0049,0.0056,25.37,25.36,25.38,0.932,0.923,0.936,0.961,0.96,0.964,0.895,0.89,0.898,18.87,18.28,20.3,18.13,17.55,19.56,0,0,0,0,0,0,0.101,0,0.031,0.39,0.61,0.39,38
1383516000000,2013,11,2013,2,5,7,0.0883,0.0302,0.058,3543.91,21.97,21.97,21.09,1,1,1,145.9,139.3,150.2,95.93,89.25,50,50,50,0,0,0,0.343,0.333,0.359,95.93,89.25,100.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0773,0.0811,0.0039,0.00334,0.00427,0.00015,0.00013,0.00017,0.156,0.144,0.163,0.0061,0.0056,0.0064,25.34,25.34,25.36,0.915,0.911,0.922,0.967,0.964,0.969,0.885,0.883,0.889,21.82,20.47,22.68,21.09,19.73,21.97,0,0,0,0,0,0,0.117,0,0.0303,0.34,0.66,0.34,40.1
1384120800000,2013,11,2013,2,6,7,0.0873,0.0302,0.057,3488.63,21.24,21.24,20.77,1,1,1,144.3,142.3,146.6,94.32,92.25,50,50,50,0,0,0,0.346,0.341,0.351,94.32,92.25,96.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0791,0.0783,0.0799,0.00377,0.00359,0.00396,0.00015,0.00014,0.00016,0.153,0.149,0.157,0.006,0.0058,0.0061,25.35,25.34,25.35,0.917,0.914,0.919,0.966,0.965,0.967,0.886,0.884,0.887,21.49,21.07,21.96,20.77,20.34,21.24,0,0,0,0,0,0,0.115,0,0.0303,0.35,0.65,0.35,40
1384725600000,2013,11,2013,2,7,7,0.0921,0.0302,0.0619,3788.53,24.35,24.35,22.55,1,1,1,152.3,143.6,160,102.3,93.62,50,50,50,0,0,0,0.329,0.312,0.348,102.3,93.62,110,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0788,0.0846,0.00445,0.00371,0.0051,0.00017,0.00015,0.0002,0.167,0.151,0.181,0.0065,0.0059,0.0071,25.34,25.34,25.35,0.915,0.912,0.918,0.969,0.966,0.97,0.887,0.883,0.89,23.28,21.35,25.1,22.55,20.62,24.35,0,0,0,0,0,0,0.125,0,0.0302,0.33,0.67,0.33,41.1
1385330400000,2013,11,2013,2,8,7,0.0947,0.031,0.0636,3899.22,24.68,24.68,23.21,1,1,1,156.5,152.1,161.4,105.2,97.47,51.29,50,59,0,0,0,0.328,0.31,0.377,105.2,97.47,111.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0816,0.0851,0.00469,0.00403,0.00522,0.00018,0.00016,0.0002,0.172,0.16,0.183,0.0068,0.0063,0.0072,25.34,25.34,25.35,0.915,0.912,0.919,0.97,0.968,0.97,0.887,0.884,0.891,23.94,22.14,25.44,23.21,21.42,24.68,0,0,0,0,0,0,0.129,0,0.0311,0.33,0.67,0.33,41.2
1385935200000,2013,12,2013,3,9,7,0.0997,0.0357,0.064,3923.22,24.69,24.69,23.35,1,1,1,164.8,158.9,170.4,105.8,99.93,59,59,59,0,0,0,0.358,0.346,0.371,105.8,99.93,111.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0845,0.0824,0.0865,0.00475,0.00424,0.00522,0.00019,0.00017,0.0002,0.175,0.164,0.185,0.0068,0.0064,0.0072,25.36,25.35,25.36,0.915,0.911,0.919,0.97,0.969,0.97,0.887,0.882,0.891,24.08,22.63,25.46,23.35,21.92,24.69,0,0,0,0,0,0,0.13,0,0.0357,0.36,0.64,0.36,39.4
1386540000000,2013,12,2013,3,10,7,0.109,0.0357,0.0738,4578.81,28.08,28.08,27.25,1,1,1,181,175.1,184.4,122,116.1,59,59,59,0,0,0,0.326,0.32,0.337,122,116.1,125.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.0881,0.0914,0.00612,0.00562,0.00641,0.00024,0.00022,0.00025,0.203,0.193,0.21,0.008,0.0076,0.0082,25.36,25.36,25.36,0.926,0.922,0.929,0.97,0.97,0.97,0.899,0.894,0.901,28.1,26.62,28.95,27.25,25.82,28.08,0,0,0,0,0,0,0.151,0,0.0352,0.33,0.68,0.32,42
1387144800000,2013,12,2013,3,11,7,0.117,0.0357,0.0808,5048,31.01,31.01,30.05,1,1,1,192.6,187.4,196.7,133.6,128.4,59,59,59,0,0,0,0.306,0.3,0.315,133.6,128.4,137.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0925,0.0958,0.00711,0.00666,0.00745,0.00028,0.00026,0.00029,0.224,0.215,0.232,0.0088,0.0084,0.009,25.36,25.36,25.36,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,30.98,29.68,31.96,30.05,28.79,31.01,0,0,0,0,0,0,0.167,0,0.0362,0.31,0.69,0.31,43.1
1387749600000,2013,12,2013,3,12,7,0.119,0.0357,0.083,5193.18,31.46,31.46,30.91,1,1,1,196.3,194.2,198.6,137.3,135.2,59,59,59,0,0,0,0.301,0.297,0.304,137.3,135.2,139.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0949,0.0964,0.00742,0.00724,0.00761,0.00029,0.00028,0.0003,0.231,0.227,0.235,0.009,0.0089,0.0092,25.36,25.36,25.36,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,31.87,31.36,32.43,30.91,30.42,31.46,0,0,0,0,0,0,0.172,0,0.036,0.3,0.7,0.3,43.6
1388354400000,2013,12,2013,3,13,7,0.13,0.0417,0.0878,5489.64,33.36,33.36,32.68,1,1,1,214.1,201.6,220.7,145.1,139,69,59,73,0,0,0,0.322,0.285,0.344,145.1,139,147.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0997,0.0975,0.101,0.00809,0.00756,0.00831,0.00032,0.0003,0.00033,0.246,0.236,0.251,0.0096,0.0092,0.0099,25.27,25.22,25.35,0.937,0.934,0.938,0.97,0.97,0.97,0.909,0.906,0.91,33.69,32.2,34.4,32.68,31.24,33.36,0,0,0,0,0,0,0.182,0,0.0422,0.32,0.68,0.32,42.2
1388959200000,2014,1,2013,4,14,7,0.138,0.0442,0.0939,5872.72,36.97,36.97,34.96,1,1,1,228.2,219.9,236.9,155.2,146.9,73,73,73,0,0,0,0.32,0.308,0.332,155.2,146.9,163.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.101,0.107,0.00894,0.00824,0.00968,0.00035,0.00032,0.00038,0.265,0.25,0.28,0.01,0.0098,0.011,25.17,25.1,25.23,0.94,0.937,0.943,0.97,0.97,0.972,0.912,0.909,0.917,36.03,34.08,38.04,34.96,33.05,36.97,0,0,0,0,0,0,0.194,0,0.0441,0.32,0.68,0.32,42.6
1389564000000,2014,1,2013,4,15,7,0.156,0.0442,0.112,7087.99,46.79,46.79,42.19,1,1,1,258.4,241.5,278.1,185.4,168.5,73,73,73,0,0,0,0.283,0.262,0.302,185.4,168.5,205.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.108,0.121,0.0115,0.0101,0.0132,0.00046,0.0004,0.00052,0.319,0.288,0.354,0.013,0.011,0.014,24.95,24.83,25.06,0.95,0.945,0.956,0.979,0.974,0.98,0.93,0.92,0.937,43.11,39.13,47.75,42.19,38.12,46.79,0,0,0,0,0,0,0.234,0,0.044,0.28,0.72,0.28,45.4
1390168800000,2014,1,2013,4,16,7,0.186,0.0442,0.142,8645.23,57.18,57.18,51.46,2,1,1.5714285714285714,308,286.6,334.8,235,213.6,73,73,73,0,0,0,0.238,0.218,0.255,235,213.6,261.8,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.132,0.124,0.141,0.0165,0.0139,0.0225,0.00066,0.00055,0.0009,0.313,0.247,0.39,0.012,0.0098,0.016,24.74,24.64,24.82,0.941,0.924,0.959,0.974,0.97,0.98,0.917,0.896,0.94,37.73,26.21,52.34,36.06,25.42,48.2,0,0,0,0,0,0,0.286,0,0.044,0.24,0.76,0.24,46.5
1390773600000,2014,1,2013,4,17,7,0.234,0.0462,0.188,11369.7,75.58,75.58,67.68,2,2,2,387.1,346.5,432.4,310.7,273.5,76.43,73,85,0,0,0,0.198,0.182,0.211,310.7,273.5,347.4,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.159,0.145,0.173,0.0456,0.0281,0.063,0.0019,0.0011,0.0026,0.357,0.301,0.413,0.014,0.012,0.017,24.31,24.04,24.57,0.942,0.934,0.948,0.97,0.97,0.973,0.914,0.906,0.923,34.86,30.79,38.82,33.84,29.86,37.79,0,0,0,0,0,0,0.376,0,0.046,0.2,0.8,0.2,48.6
1391378400000,2014,2,2013,5,18,7,0.297,0.0514,0.246,14830.1,95.01,95.01,88.27,2,2,2,491.3,450.7,524.5,406.3,365.7,85,85,85,0,0,0,0.174,0.162,0.189,406.3,365.7,439.5,990,990,990,965.8,965.6,966,24.2,24,24.4,0.193,0.179,0.205,0.0908,0.0716,0.106,0.0038,0.0029,0.0044,0.501,0.44,0.551,0.021,0.018,0.023,23.69,23.49,23.93,0.955,0.951,0.958,0.98,0.978,0.98,0.935,0.929,0.938,45.05,40.79,48.48,44.14,39.88,47.51,0,0,0,0,0,0,0.49,0,0.051,0.17,0.83,0.17,49.9
1391983200000,2014,2,2013,5,19,7,0.343,0.0514,0.291,16855.6,107.2,107.2,100.3,3,2,2.4285714285714284,566.9,532.5,598.6,481.9,447.4,85,85,85,0,0,0,0.15,0.142,0.16,481.9,447.4,513.6,990,990,990,966.2,966,966.3,23.8,23.7,24,0.225,0.208,0.242,0.127,0.11,0.144,0.0053,0.0046,0.0061,0.571,0.532,0.621,0.024,0.022,0.026,23.28,23.15,23.44,0.953,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.61,35.71,52.64,42.62,34.64,48.2,0,0,0,0,0,0,0.557,0,0.052,0.15,0.85,0.15,49.1
1392588000000,2014,2,2013,5,20,7,0.38,0.0514,0.328,19007.5,116,116,113.1,3,3,3,627.8,608.2,641.5,542.8,523.2,85,85,85,0,0,0,0.135,0.132,0.14,542.8,523.2,556.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.258,0.247,0.266,0.164,0.15,0.173,0.0069,0.0064,0.0073,0.609,0.576,0.632,0.026,0.024,0.027,22.98,22.9,23.09,0.95,0.949,0.951,0.973,0.971,0.975,0.925,0.921,0.928,38.75,37.46,39.64,37.71,36.36,38.65,0,0,0,0,0,0,0.629,0,0.052,0.14,0.86,0.14,50
1393192800000,2014,2,2013,5,21,7,0.389,0.0552,0.334,19297.4,116.6,116.6,114.9,3,3,3,643.2,641.3,646.8,551.9,536.7,91.29,85,107,0,0,0,0.142,0.132,0.166,551.9,536.7,559.6,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.265,0.26,0.268,0.17,0.16,0.175,0.0072,0.0068,0.0074,0.625,0.604,0.637,0.027,0.026,0.027,22.9,22.88,22.92,0.951,0.95,0.951,0.974,0.972,0.976,0.927,0.923,0.928,39.29,38.2,39.83,38.29,37.13,38.86,0,0,0,0,0,0,0.638,0,0.055,0.14,0.86,0.14,49.6
1393797600000,2014,3,2013,6,22,7,0.415,0.0647,0.35,20151.8,129.4,129.4,120,3,3,3,686.4,654.1,736.2,579.4,547.1,107,107,107,0,0,0,0.156,0.145,0.164,579.4,547.1,629.2,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.284,0.266,0.312,0.188,0.166,0.221,0.0081,0.0071,0.0096,0.676,0.621,0.759,0.029,0.026,0.033,22.68,22.4,22.86,0.953,0.95,0.956,0.977,0.974,0.98,0.931,0.925,0.936,40.92,38.87,44.01,39.98,37.84,43.13,0,0,0,0,0,0,0.666,0,0.065,0.16,0.84,0.16,48.6
1394402400000,2014,3,2013,6,23,7,0.505,0.0647,0.44,24349.3,159.7,159.7,144.9,4,3,3.2857142857142856,834.6,761,922.7,727.6,654,107,107,107,0,0,0,0.129,0.116,0.141,727.6,654,815.7,990,990,990,967.2,966.9,967.6,22.8,22.4,23.1,0.376,0.327,0.447,0.284,0.238,0.334,0.013,0.01,0.015,0.905,0.801,0.999,0.04,0.035,0.045,21.86,21.41,22.25,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.81,39.47,50.97,44.58,38.48,48.2,0,0,0,0,0,0,0.805,0,0.065,0.13,0.87,0.13,48.2
1395007200000,2014,3,2013,6,24,7,0.639,0.0704,0.568,29959.4,191.8,191.8,178.3,4,4,4,1056,952.9,1171,939.5,845.9,116.4,107,129,0,0,0,0.11,0.102,0.118,939.5,845.9,1042,990,990,990,968.1,967.7,968.4,21.9,21.6,22.3,0.57,0.475,0.695,0.404,0.348,0.517,0.018,0.016,0.024,1.23,1.05,1.5,0.056,0.047,0.07,20.7,20.06,21.24,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.49,42.04,48.94,44.58,41.19,47.96,0,0,0,0,0,0,0.991,0,0.071,0.11,0.89,0.11,46.9
1395612000000,2014,3,2013,6,25,7,0.809,0.078,0.663,32262.7,192.8,192.8,192,4,4,4,1338,1207,1440,1209,1078,129,129,129,111.7,0,211,0.0968,0.0896,0.107,1097,1078,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.823,0.749,0.868,0.641,0.599,0.648,0.03,0.028,0.031,1.76,1.64,1.82,0.084,0.077,0.088,19.27,18.89,19.81,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,49.4,48.52,50.36,48.01,47.55,48.2,0,0,0,0,0,0,1.07,0,0.146,0.096,0.82,0.18,39.9
1396216800000,2014,3,2013,6,26,7,0.908,0.0879,0.665,31554.4,189.4,189.4,187.8,4,4,4,1501,1462,1526,1356,1330,145.3,129,148,256.3,230,278,0.0967,0.0882,0.1,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.902,0.879,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.09,0.089,0.091,18.66,18.58,18.81,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.91,47.69,48.31,46.96,46.74,47.34,0,0,0,0,0,0,1.04,0,0.243,0.097,0.73,0.27,34.8
1396821600000,2014,4,2013,7,27,7,0.911,0.0895,0.665,31525.1,188.7,188.7,187.6,4,4,4,1506,1478,1529,1358,1330,148,148,148,257.6,230,281,0.0983,0.0968,0.1,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.906,0.898,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.85,1.86,0.09,0.09,0.091,18.64,18.56,18.74,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.87,47.66,48.13,46.91,46.71,47.16,0,0,0,0,0,0,1.04,0,0.246,0.098,0.73,0.27,34.6
1397426400000,2014,4,2013,7,28,7,0.859,0.0895,0.665,32072.2,192.4,192.4,190.9,4,4,4,1420,1382,1462,1272,1234,148,148,148,171.9,134,214,0.104,0.101,0.107,1100,1100,1100,990,990,990,969.2,969.1,969.4,20.8,20.6,20.9,0.867,0.851,0.885,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.8,1.83,0.087,0.086,0.089,18.96,18.8,19.1,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.7,48.29,49.08,47.73,47.33,48.09,0,0,0,0,0,0,1.06,0,0.194,0.1,0.77,0.23,37.3
1398031200000,2014,4,2013,7,29,7,0.785,0.0895,0.664,32390.4,192.8,192.8,192.8,4,4,4,1298,1236,1360,1150,1088,148,148,148,51.29,0,112,0.114,0.109,0.12,1098,1088,1100,990,990,990,968.8,968.6,969,21.2,21,21.4,0.814,0.777,0.841,0.644,0.621,0.648,0.03,0.029,0.031,1.76,1.7,1.79,0.083,0.079,0.085,19.41,19.18,19.66,0.954,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.83,49.29,50.29,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.121,0.11,0.85,0.15,41.3
1398636000000,2014,4,2013,7,30,7,0.699,0.0892,0.61,31395.6,192.8,192.8,186.9,4,4,4,1156,1094,1216,1009,947.2,147.4,147,148,0,0,0,0.128,0.122,0.134,1009,947.2,1068,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.658,0.576,0.748,0.466,0.397,0.576,0.022,0.018,0.027,1.4,1.24,1.62,0.065,0.057,0.075,20.2,19.8,20.57,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.72,45.64,49.49,46.72,44.72,48.2,0,0,0,0,0,0,1.04,0,0.089,0.13,0.87,0.13,44.9
1399240800000,2014,5,2013,8,31,7,0.609,0.0889,0.52,27780.4,175.4,175.4,165.4,4,4,4,1006,950.5,1070,859.3,803.5,147,147,147,0,0,0,0.146,0.137,0.155,859.3,803.5,923.4,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.496,0.444,0.554,0.355,0.328,0.386,0.016,0.015,0.018,1.08,0.986,1.19,0.049,0.044,0.055,21.01,20.68,21.31,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.23,40.02,44.74,41.34,39.06,43.84,0,0,0,0,0,0,0.919,0,0.089,0.15,0.85,0.15,45.6
1399845600000,2014,5,2013,8,32,7,0.537,0.0889,0.448,24339.9,153.4,153.4,144.9,4,3,3.142857142857143,888.1,844.1,934.2,741.1,697.1,147,147,147,0,0,0,0.166,0.157,0.174,741.1,697.1,787.2,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.389,0.356,0.43,0.294,0.267,0.32,0.013,0.012,0.014,0.946,0.879,1.01,0.042,0.039,0.045,21.6,21.41,21.84,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.928,0.938,48.15,39.35,51.63,46.47,38.36,48.2,0,0,0,0,0,0,0.805,0,0.089,0.17,0.83,0.17,45.3
1400450400000,2014,5,2013,8,33,7,0.482,0.0889,0.393,22161.6,137.8,137.8,131.9,3,3,3,796.3,766.5,830.6,649.3,619.5,147,147,147,0,0,0,0.185,0.177,0.192,649.3,619.5,683.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.329,0.312,0.349,0.235,0.215,0.258,0.01,0.0093,0.011,0.798,0.748,0.856,0.035,0.032,0.038,22.12,21.92,22.29,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.87,43.1,46.88,43.97,42.24,45.94,0,0,0,0,0,0,0.733,0,0.089,0.18,0.82,0.18,46
1401055200000,2014,5,2013,8,34,7,0.432,0.0865,0.345,19727.6,124.3,124.3,117.4,3,3,3,713.6,675.5,753.1,570.6,540.8,143,119,147,0,0,0,0.2,0.176,0.214,570.6,540.8,606.1,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.284,0.267,0.304,0.182,0.162,0.206,0.0078,0.0069,0.0089,0.665,0.615,0.726,0.029,0.026,0.031,22.58,22.36,22.76,0.952,0.95,0.955,0.976,0.972,0.98,0.929,0.923,0.935,40.1,38.18,42.29,39.14,37.11,41.45,0,0,0,0,0,0,0.652,0,0.087,0.2,0.8,0.2,45.7
1401660000000,2014,6,2013,9,35,7,0.382,0.072,0.31,17768.8,112.9,112.9,105.8,3,2,2.857142857142857,631.3,599.7,664.3,512.3,480.7,119,119,119,0,0,0,0.189,0.179,0.198,512.3,480.7,545.3,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.249,0.231,0.268,0.144,0.126,0.165,0.0061,0.0053,0.007,0.581,0.531,0.624,0.025,0.022,0.026,22.99,22.82,23.13,0.949,0.945,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.02,35.08,52.01,37.55,34.03,48.2,0,0,0,0,0,0,0.588,0,0.072,0.19,0.81,0.19,46.5
1402264800000,2014,6,2013,9,36,7,0.34,0.072,0.268,15811.5,96.4,96.4,94.12,2,2,2,562.2,536,589.6,443.2,417,119,119,119,0,0,0,0.212,0.202,0.222,443.2,417,470.6,990,990,990,966.1,966,966.3,23.9,23.7,24,0.212,0.202,0.225,0.108,0.0958,0.121,0.0045,0.004,0.0051,0.562,0.522,0.606,0.024,0.022,0.026,23.31,23.14,23.47,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.47,45.87,51.09,47.06,44.96,48.2,0,0,0,0,0,0,0.523,0,0.072,0.21,0.79,0.21,46.5
1402869600000,2014,6,2013,9,37,7,0.305,0.072,0.233,14001.5,88.23,88.23,83.34,2,2,2,504,481.6,527.5,385,362.6,119,119,119,0,0,0,0.236,0.226,0.247,385,362.6,408.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.191,0.183,0.199,0.0807,0.0701,0.0918,0.0033,0.0029,0.0038,0.474,0.44,0.509,0.02,0.018,0.021,23.66,23.52,23.79,0.953,0.95,0.955,0.979,0.976,0.98,0.933,0.928,0.936,42.55,40.19,45.01,41.67,39.25,44.11,0,0,0,0,0,0,0.463,0,0.072,0.24,0.76,0.24,45.9
1403474400000,2014,6,2013,9,38,7,0.275,0.072,0.203,12181.4,76.82,76.82,72.51,2,2,2,454.8,435.9,474.2,335.8,316.9,119,119,119,0,0,0,0.262,0.251,0.273,335.8,316.9,355.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.173,0.167,0.18,0.0575,0.0486,0.0667,0.0024,0.002,0.0027,0.4,0.372,0.429,0.016,0.015,0.018,23.95,23.84,24.07,0.946,0.943,0.949,0.971,0.97,0.975,0.919,0.915,0.925,37.32,35.28,39.41,36.25,34.22,38.41,0,0,0,0,0,0,0.403,0,0.072,0.26,0.74,0.26,44.3
1404079200000,2014,6,2013,9,39,7,0.25,0.0663,0.183,11022.3,68.37,68.37,65.61,2,2,2,412.6,396.3,429.6,303,288.3,109.6,108,119,0,0,0,0.266,0.255,0.277,303,288.3,315.9,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.155,0.165,0.042,0.0351,0.0481,0.0017,0.0014,0.002,0.35,0.327,0.369,0.014,0.013,0.015,24.19,24.1,24.29,0.941,0.938,0.943,0.97,0.97,0.97,0.913,0.91,0.915,33.82,32.21,35.24,32.8,31.24,34.18,0,0,0,0,0,0,0.364,0,0.067,0.27,0.73,0.27,44.1
1404684000000,2014,7,2013,10,40,7,0.227,0.0653,0.162,9754.4,61.36,61.36,58.06,2,2,2,375.7,361,391.1,267.7,253,108,108,108,0,0,0,0.288,0.276,0.299,267.7,253,283.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.148,0.143,0.153,0.0254,0.0184,0.0326,0.001,0.00074,0.0013,0.297,0.275,0.32,0.012,0.011,0.013,24.42,24.32,24.52,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.93,28.3,31.63,29.03,27.45,30.68,0,0,0,0,0,0,0.323,0,0.065,0.29,0.71,0.29,43
1405288800000,2014,7,2013,10,41,7,0.208,0.0653,0.143,8557.68,53.88,53.88,50.94,2,1,1.7142857142857142,344,331.8,356.4,236,223.8,108,108,108,0,0,0,0.314,0.303,0.326,236,223.8,248.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.132,0.141,0.0158,0.0148,0.0169,0.00064,0.00059,0.00068,0.298,0.25,0.399,0.012,0.01,0.016,24.58,24.52,24.65,0.936,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,34.04,25.9,52.53,32.35,25.12,48.2,0,0,0,0,0,0,0.283,0,0.065,0.31,0.69,0.31,41.1
1405893600000,2014,7,2013,10,42,7,0.191,0.0653,0.126,7885.4,48.2,48.2,46.94,1,1,1,316.5,305.8,327.6,208.5,197.8,108,108,108,0,0,0,0.341,0.33,0.353,208.5,197.8,219.7,990,990,990,965,964.9,965,25,25,25.1,0.127,0.123,0.131,0.0135,0.0126,0.0144,0.00054,0.0005,0.00058,0.365,0.345,0.385,0.015,0.014,0.015,24.65,24.58,24.73,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.2,45.75,50.73,46.94,44.84,48.2,0,0,0,0,0,0,0.261,0,0.065,0.34,0.66,0.34,41.3
1406498400000,2014,7,2013,10,43,7,0.177,0.0614,0.116,7292.02,44.7,44.7,43.4,1,1,1,292.9,282,302.2,191.3,185.7,101.6,93,108,0,0,0,0.346,0.321,0.368,191.3,185.7,196.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.118,0.122,0.012,0.0115,0.0125,0.00048,0.00046,0.0005,0.333,0.324,0.342,0.013,0.013,0.014,24.8,24.75,24.84,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.29,42.93,45.61,43.4,42.08,44.7,0,0,0,0,0,0,0.241,0,0.061,0.35,0.66,0.34,41.2
1407103200000,2014,8,2013,11,44,7,0.161,0.0562,0.105,6585.87,41.98,41.98,39.2,1,1,1,266.5,256.6,277.9,173.5,163.6,93,93,93,0,0,0,0.349,0.335,0.363,173.5,163.6,184.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.109,0.117,0.0105,0.00965,0.0115,0.00042,0.00038,0.00046,0.3,0.282,0.321,0.012,0.011,0.013,24.93,24.87,24.99,0.946,0.943,0.95,0.976,0.971,0.98,0.924,0.916,0.931,40.16,37.81,42.84,39.2,36.73,41.98,0,0,0,0,0,0,0.218,0,0.056,0.35,0.65,0.35,40.9
1407708000000,2014,8,2013,11,45,7,0.148,0.0562,0.0916,5703.09,35.99,35.99,33.95,1,1,1,244.5,235.5,253.5,151.5,142.5,93,93,93,0,0,0,0.381,0.367,0.395,151.5,142.5,160.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.108,0.00863,0.00786,0.0094,0.00034,0.00031,0.00037,0.261,0.245,0.277,0.01,0.0096,0.011,25.07,25.01,25.14,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,35,32.88,37.11,33.95,31.9,35.99,0,0,0,0,0,0,0.189,0,0.0564,0.38,0.62,0.38,38.5
1408312800000,2014,8,2013,11,46,7,0.136,0.0562,0.0802,4981.41,31.33,31.33,29.65,1,1,1,225.7,218.3,233,132.7,125.3,93,93,93,0,0,0,0.412,0.399,0.426,132.7,125.3,140,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0986,0.096,0.101,0.00703,0.0064,0.00765,0.00028,0.00025,0.0003,0.227,0.214,0.24,0.0089,0.0084,0.0095,25.22,25.16,25.28,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.57,28.84,32.3,29.65,27.97,31.33,0,0,0,0,0,0,0.165,0,0.0558,0.41,0.59,0.41,36.6
1408917600000,2014,8,2013,11,47,7,0.127,0.0562,0.0711,4394.06,27.4,27.4,26.16,1,1,1,210.5,204.9,215.8,117.5,111.9,93,93,93,0,0,0,0.442,0.431,0.454,117.5,111.9,122.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0932,0.0912,0.0951,0.00574,0.00526,0.00619,0.00022,0.00021,0.00024,0.2,0.19,0.21,0.0078,0.0074,0.0082,25.34,25.3,25.38,0.923,0.919,0.927,0.97,0.97,0.97,0.896,0.891,0.899,26.96,25.59,28.24,26.16,24.82,27.4,0,0,0,0,0,0,0.145,0,0.0559,0.44,0.56,0.44,34.6
1409522400000,2014,9,2013,12,48,7,0.117,0.0435,0.0731,4535.42,29.16,29.16,27,1,1,1,192.8,184.4,201.9,120.8,112.4,72,72,72,0,0,0,0.374,0.357,0.391,120.8,112.4,129.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0893,0.0955,0.00602,0.0053,0.00679,0.00024,0.00021,0.00027,0.204,0.189,0.22,0.008,0.0074,0.0086,25.38,25.37,25.38,0.925,0.919,0.93,0.97,0.97,0.97,0.897,0.892,0.902,27.83,25.71,30.06,27,24.94,29.16,0,0,0,0,0,0,0.15,0,0.0439,0.37,0.62,0.38,38.8
1410127200000,2014,9,2013,12,49,7,0.106,0.0435,0.0622,3809.35,24.22,24.22,22.67,1,1,1,174.8,168.8,181.4,102.8,96.78,72,72,72,0,0,0,0.412,0.397,0.427,102.8,96.78,109.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0859,0.0838,0.0882,0.00449,0.00398,0.00505,0.00018,0.00016,0.0002,0.172,0.161,0.183,0.0067,0.0063,0.0072,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.967,0.97,0.886,0.883,0.89,23.39,22.02,24.97,22.67,21.3,24.22,0,0,0,0,0,0,0.126,0,0.0438,0.41,0.59,0.41,35.9
1410732000000,2014,9,2013,12,50,7,0.0974,0.0435,0.0539,3315.72,20.91,20.91,19.74,1,1,1,161.1,155.4,166.9,89.12,83.38,72,72,72,0,0,0,0.447,0.431,0.463,89.12,83.38,94.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0791,0.0831,0.00333,0.00284,0.00381,0.00013,0.00011,0.00015,0.147,0.137,0.158,0.0058,0.0054,0.0062,25.38,25.37,25.38,0.923,0.917,0.93,0.964,0.961,0.967,0.89,0.886,0.894,20.47,19.29,21.64,19.74,18.55,20.91,0,0,0,0,0,0,0.11,0,0.0435,0.45,0.55,0.45,34
1411336800000,2014,9,2013,12,51,7,0.0898,0.0435,0.0463,2868.2,18.15,18.15,17.07,1,1,1,148.5,144.2,153.5,76.51,72.17,72,72,72,0,0,0,0.485,0.469,0.499,76.51,72.17,81.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0751,0.0784,0.00225,0.00188,0.00267,0.000088,0.000074,0.0001,0.125,0.117,0.134,0.0049,0.0046,0.0052,25.38,25.37,25.38,0.934,0.925,0.939,0.96,0.96,0.961,0.897,0.888,0.902,17.78,16.61,18.89,17.07,15.95,18.15,0,0,0,0,0,0,0.0948,0,0.0435,0.48,0.52,0.48,31.9
1411941600000,2014,9,2013,12,52,7,0.0852,0.0349,0.0503,3078.75,19.71,19.71,18.33,1,1,1,140.8,139.5,142.8,83.09,69.43,57.71,52,72,0,0,0,0.41,0.368,0.509,83.09,69.43,89.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0765,0.0742,0.0776,0.00281,0.00165,0.00333,0.00011,0.000065,0.00013,0.134,0.112,0.144,0.0053,0.0044,0.0056,25.37,25.36,25.39,0.92,0.91,0.924,0.963,0.96,0.964,0.886,0.873,0.89,19.04,15.73,20.45,18.33,15.1,19.71,0,0,0,0,0,0,0.102,0,0.0349,0.41,0.59,0.41,36.1
1412546400000,2014,10,2014,1,1,7,0.0822,0.0314,0.0507,3129.29,19.32,19.32,18.63,1,1,1,135.8,133.2,139.3,83.85,81.23,52,52,52,0,0,0,0.383,0.373,0.39,83.85,81.23,87.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0757,0.0748,0.0769,0.00288,0.00265,0.00317,0.00011,0.0001,0.00012,0.134,0.13,0.14,0.0053,0.0051,0.0055,25.37,25.36,25.37,0.929,0.924,0.932,0.962,0.961,0.963,0.893,0.89,0.895,19.37,18.84,20.06,18.63,18.09,19.32,0,0,0,0,0,0,0.103,0,0.0315,0.38,0.62,0.38,38.1
1413151200000,2014,10,2014,1,2,7,0.0791,0.0314,0.0476,2955.41,17.76,17.76,17.59,1,1,1,130.7,129.1,131.6,78.73,77.13,52,52,52,0,0,0,0.398,0.395,0.403,78.73,77.13,79.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0733,0.0742,0.00244,0.00231,0.00252,0.000096,0.00009,0.000099,0.125,0.122,0.127,0.0049,0.0048,0.005,25.37,25.37,25.38,0.935,0.934,0.937,0.96,0.96,0.96,0.898,0.897,0.9,18.32,18,18.5,17.59,17.28,17.76,0,0,0,0,0,0,0.0977,0,0.0315,0.4,0.6,0.4,37.4
1413756000000,2014,10,2014,1,3,7,0.0751,0.0314,0.0436,2679.06,16.9,16.9,15.95,1,1,1,124.1,121.2,127.2,72.13,69.2,52,52,52,0,0,0,0.419,0.409,0.429,72.13,69.2,75.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0727,0.00188,0.00163,0.00214,0.000074,0.000064,0.000084,0.113,0.108,0.119,0.0044,0.0043,0.0047,25.39,25.38,25.39,0.925,0.909,0.94,0.96,0.96,0.96,0.888,0.873,0.903,16.61,15.66,17.6,15.95,15.04,16.9,0,0,0,0,0,0,0.0886,0,0.0315,0.42,0.58,0.42,35.7
1414360800000,2014,10,2014,1,4,7,0.0717,0.0311,0.0406,2419.36,14.89,14.89,14.4,1,1,1,118.5,117.1,120.4,67.12,65.1,51.43,50,52,0,0,0,0.434,0.421,0.444,67.12,65.1,68.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00145,0.00128,0.00159,0.000057,0.00005,0.000062,0.105,0.102,0.108,0.0041,0.004,0.0042,25.39,25.39,25.4,0.897,0.886,0.906,0.96,0.96,0.96,0.861,0.851,0.87,15,14.37,15.52,14.4,13.79,14.89,0,0,0,0,0,0,0.08,0,0.0311,0.43,0.57,0.43,33.7
1414965600000,2014,11,2014,2,5,7,0.0763,0.0302,0.0461,2855.97,18.17,18.17,17,1,1,1,126.2,121.2,131.6,76.16,71.2,50,50,50,0,0,0,0.397,0.38,0.413,76.16,71.2,81.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0709,0.0746,0.00222,0.0018,0.00269,0.000087,0.000071,0.00011,0.12,0.111,0.13,0.0047,0.0044,0.0051,25.38,25.37,25.39,0.934,0.92,0.94,0.96,0.96,0.961,0.897,0.883,0.902,17.71,16.31,18.91,17,15.66,18.17,0,0,0,0,0,0,0.0944,0,0.0302,0.4,0.6,0.4,37.4
1415570400000,2014,11,2014,2,6,7,0.0841,0.0302,0.0538,3306.53,20.06,20.06,19.68,1,1,1,139,136.8,140.9,89.01,86.79,50,50,50,0,0,0,0.36,0.355,0.366,89.01,86.79,90.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0772,0.0764,0.0778,0.00332,0.00313,0.00348,0.00013,0.00012,0.00014,0.143,0.139,0.147,0.0056,0.0055,0.0057,25.36,25.35,25.36,0.922,0.92,0.925,0.964,0.963,0.965,0.889,0.888,0.891,20.42,19.97,20.8,19.68,19.23,20.06,0,0,0,0,0,0,0.109,0,0.0303,0.36,0.64,0.36,39.3
1416175200000,2014,11,2014,2,7,7,0.0831,0.0302,0.0528,3248.95,19.56,19.56,19.34,1,1,1,137.3,136,138.4,87.33,85.97,50,50,50,0,0,0,0.364,0.361,0.368,87.33,85.97,88.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0761,0.077,0.00317,0.00306,0.00327,0.00012,0.00012,0.00013,0.14,0.138,0.142,0.0055,0.0054,0.0056,25.36,25.36,25.36,0.924,0.923,0.926,0.963,0.963,0.964,0.89,0.89,0.891,20.08,19.8,20.3,19.34,19.06,19.56,0,0,0,0,0,0,0.107,0,0.0303,0.36,0.64,0.36,39.1
1416780000000,2014,11,2014,2,8,7,0.0835,0.0302,0.0532,3271.62,20.01,20.01,19.47,1,1,1,138,135.7,140.6,88,85.69,50,50,50,0,0,0,0.362,0.356,0.368,88,85.69,90.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.076,0.0777,0.00323,0.00303,0.00345,0.00013,0.00012,0.00014,0.141,0.137,0.146,0.0055,0.0054,0.0057,25.36,25.35,25.36,0.924,0.921,0.926,0.963,0.962,0.965,0.89,0.888,0.892,20.21,19.74,20.74,19.47,19,20.01,0,0,0,0,0,0,0.108,0,0.0303,0.36,0.64,0.36,39.2
1417384800000,2014,12,2014,3,9,7,0.0897,0.0357,0.054,3318.31,21.48,21.48,19.75,1,1,1,148.3,139.8,156.8,89.35,80.79,59,59,59,0,0,0,0.398,0.376,0.422,89.35,80.79,97.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0757,0.0817,0.00334,0.00262,0.00406,0.00013,0.0001,0.00016,0.145,0.13,0.16,0.0057,0.0051,0.0063,25.36,25.35,25.37,0.922,0.913,0.932,0.964,0.96,0.968,0.889,0.884,0.895,20.48,18.74,22.19,19.75,18,21.48,0,0,0,0,0,0,0.11,0,0.0357,0.4,0.6,0.4,37
1417989600000,2014,12,2014,3,10,7,0.0959,0.0357,0.0603,3677.38,22.6,22.6,21.89,1,1,1,158.6,155.7,161.7,99.62,96.65,59,59,59,0,0,0,0.372,0.365,0.379,99.62,96.65,102.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0813,0.0834,0.00422,0.00397,0.00448,0.00017,0.00016,0.00018,0.164,0.158,0.169,0.0064,0.0062,0.0066,25.35,25.35,25.35,0.912,0.911,0.914,0.969,0.967,0.97,0.884,0.882,0.885,22.6,21.97,23.3,21.89,21.25,22.6,0,0,0,0,0,0,0.122,0,0.0356,0.37,0.63,0.37,38.3
1418594400000,2014,12,2014,3,11,7,0.101,0.0357,0.0656,4027.41,25.88,25.88,23.97,1,1,1,167.4,159.5,175.3,108.4,100.5,59,59,59,0,0,0,0.353,0.336,0.37,108.4,100.5,116.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0854,0.0826,0.0882,0.00496,0.00429,0.00564,0.00019,0.00017,0.00022,0.179,0.165,0.193,0.007,0.0065,0.0076,25.36,25.35,25.36,0.917,0.911,0.922,0.97,0.969,0.97,0.889,0.883,0.895,24.72,22.76,26.68,23.97,22.06,25.88,0,0,0,0,0,0,0.133,0,0.0354,0.35,0.65,0.35,39.9
1419199200000,2014,12,2014,3,12,7,0.107,0.0357,0.0709,4383.63,26.82,26.82,26.09,1,1,1,176.2,174.3,179.2,117.2,115.3,59,59,59,0,0,0,0.335,0.329,0.339,117.2,115.3,120.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0885,0.0879,0.0896,0.00571,0.00555,0.00596,0.00022,0.00022,0.00023,0.195,0.191,0.2,0.0076,0.0075,0.0078,25.36,25.36,25.36,0.923,0.922,0.925,0.97,0.97,0.97,0.895,0.894,0.897,26.9,26.41,27.64,26.09,25.62,26.82,0,0,0,0,0,0,0.145,0,0.0361,0.33,0.66,0.34,41
1419804000000,2014,12,2014,3,13,7,0.106,0.0405,0.0659,4050.34,25.62,25.62,24.11,1,1,1,175.9,170.2,181.9,108.9,104.8,67,59,73,0,0,0,0.38,0.339,0.411,108.9,104.8,115.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0866,0.0859,0.0879,0.00501,0.00466,0.00555,0.0002,0.00018,0.00022,0.181,0.175,0.191,0.0071,0.0068,0.0075,25.37,25.36,25.38,0.917,0.914,0.922,0.97,0.97,0.97,0.889,0.887,0.894,24.85,23.84,26.41,24.11,23.13,25.62,0,0,0,0,0,0,0.134,0,0.0401,0.38,0.62,0.38,38.2
1420408800000,2015,1,2014,4,14,7,0.111,0.0442,0.0666,4101.26,25.36,25.36,24.41,1,1,1,183.2,179.7,187.1,110.2,106.7,73,73,73,0,0,0,0.399,0.39,0.406,110.2,106.7,114.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.0866,0.0892,0.00511,0.00482,0.00545,0.0002,0.00019,0.00021,0.184,0.178,0.191,0.0072,0.007,0.0075,25.38,25.38,25.38,0.918,0.915,0.921,0.97,0.97,0.97,0.89,0.888,0.893,25.17,24.32,26.15,24.41,23.59,25.36,0,0,0,0,0,0,0.136,0,0.0444,0.4,0.6,0.4,36.9
1421013600000,2015,1,2014,4,15,7,0.117,0.0442,0.0727,4509.1,29.11,29.11,26.84,1,1,1,193.2,187.4,202.7,120.2,114.4,73,73,73,0,0,0,0.378,0.36,0.39,120.2,114.4,129.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0893,0.0947,0.00597,0.00547,0.00677,0.00023,0.00021,0.00026,0.202,0.192,0.219,0.0079,0.0075,0.0086,25.38,25.36,25.39,0.925,0.921,0.93,0.97,0.97,0.97,0.897,0.893,0.902,27.67,26.22,30.01,26.84,25.43,29.11,0,0,0,0,0,0,0.149,0,0.0443,0.38,0.62,0.38,38.5
1421618400000,2015,1,2014,4,16,7,0.132,0.0442,0.0882,5509.05,35.05,35.05,32.79,1,1,1,218.8,206.8,228.7,145.8,133.8,73,73,73,0,0,0,0.334,0.319,0.353,145.8,133.8,155.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0962,0.104,0.00814,0.00712,0.00898,0.00032,0.00028,0.00035,0.248,0.226,0.266,0.0097,0.0089,0.01,25.24,25.16,25.33,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.912,33.81,30.98,36.13,32.79,30.05,35.05,0,0,0,0,0,0,0.182,0,0.0438,0.33,0.67,0.33,41.7
1422223200000,2015,1,2014,4,17,7,0.154,0.0452,0.109,6855.78,44.85,44.85,40.81,1,1,1,254.4,232.8,280.3,179.7,159.8,74.71,73,85,0,0,0,0.294,0.271,0.314,179.7,159.8,196.7,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.113,0.105,0.119,0.011,0.00933,0.0125,0.00044,0.00037,0.00049,0.309,0.273,0.339,0.012,0.011,0.013,24.98,24.84,25.13,0.948,0.942,0.954,0.977,0.97,0.98,0.926,0.914,0.935,41.76,37.09,45.77,40.81,35.97,44.85,0,0,0,0,0,0,0.227,0,0.045,0.29,0.71,0.29,44.5
1422828000000,2015,2,2014,5,18,7,0.196,0.0514,0.145,8791.53,60.12,60.12,52.33,2,1,1.5714285714285714,323.9,292.1,361,238.9,207.1,85,85,85,0,0,0,0.264,0.235,0.291,238.9,207.1,276,990,990,990,965,964.9,965.2,25,24.8,25.1,0.134,0.123,0.147,0.0181,0.0134,0.0293,0.00072,0.00053,0.0012,0.319,0.254,0.394,0.013,0.01,0.016,24.66,24.49,24.77,0.942,0.926,0.959,0.974,0.97,0.98,0.918,0.898,0.94,37.95,26.77,52.57,36.42,25.97,48.2,0,0,0,0,0,0,0.291,0,0.051,0.26,0.74,0.26,44.9
1423432800000,2015,2,2014,5,19,7,0.258,0.0514,0.206,12470.6,84.92,84.92,74.23,2,2,2,425.9,379.3,474.5,340.9,294.3,85,85,85,0,0,0,0.201,0.179,0.224,340.9,294.3,389.5,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.17,0.154,0.187,0.0599,0.0379,0.0828,0.0025,0.0015,0.0034,0.403,0.333,0.476,0.016,0.013,0.02,24.08,23.79,24.37,0.947,0.939,0.954,0.974,0.97,0.98,0.922,0.911,0.935,38.1,33.03,43.33,37.12,32.04,42.46,0,0,0,0,0,0,0.412,0,0.052,0.2,0.8,0.2,48.3
1424037600000,2015,2,2014,5,20,7,0.331,0.0514,0.279,16355.3,107.5,107.5,97.35,3,2,2.2857142857142856,546.8,492.3,600.5,461.8,407.3,85,85,85,0,0,0,0.156,0.142,0.173,461.8,407.3,515.5,990,990,990,966.1,965.8,966.3,23.9,23.7,24.2,0.216,0.194,0.243,0.117,0.0912,0.145,0.0049,0.0038,0.0061,0.555,0.502,0.613,0.023,0.021,0.026,23.38,23.14,23.68,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.28,35.71,52.19,43.64,34.64,48.2,0,0,0,0,0,0,0.541,0,0.052,0.16,0.84,0.16,49.4
1424642400000,2015,2,2014,5,21,7,0.4,0.0533,0.346,20013.1,124.9,124.9,119.1,3,3,3,660.7,617.8,697.1,572.5,532.8,88.14,85,107,0,0,0,0.134,0.124,0.154,572.5,532.8,601.4,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.276,0.253,0.292,0.183,0.157,0.203,0.0078,0.0066,0.0087,0.66,0.592,0.707,0.028,0.025,0.03,22.8,22.62,23.04,0.952,0.949,0.955,0.977,0.972,0.98,0.931,0.923,0.935,40.63,38.09,42.5,39.71,37.02,41.65,0,0,0,0,0,0,0.662,0,0.054,0.13,0.86,0.14,50
1425247200000,2015,3,2014,6,22,7,0.445,0.0647,0.38,21726,133.6,133.6,129.3,3,3,3,735.8,707.7,759.7,628.8,600.7,107,107,107,0,0,0,0.146,0.141,0.151,628.8,600.7,652.7,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.312,0.296,0.326,0.221,0.202,0.237,0.0095,0.0087,0.01,0.759,0.711,0.799,0.033,0.031,0.035,22.4,22.26,22.56,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.99,42.28,45.43,43.11,41.43,44.52,0,0,0,0,0,0,0.718,0,0.065,0.15,0.85,0.15,48.8
1425852000000,2015,3,2014,6,23,7,0.471,0.0647,0.406,22973.5,139.2,139.2,136.7,3,3,3,778.1,766,792.7,671.1,659,107,107,107,0,0,0,0.138,0.135,0.14,671.1,659,685.7,990,990,990,967,967,967.1,23,22.9,23,0.336,0.329,0.345,0.249,0.241,0.259,0.011,0.01,0.011,0.83,0.81,0.855,0.036,0.035,0.037,22.16,22.07,22.23,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.51,45.8,47.36,45.58,44.89,46.41,0,0,0,0,0,0,0.76,0,0.065,0.14,0.86,0.14,48.8
1426456800000,2015,3,2014,6,24,7,0.509,0.0647,0.444,24340.4,153.9,153.9,144.9,4,3,3.142857142857143,841.3,800.7,889.4,734.3,693.7,107,107,107,0,0,0,0.127,0.12,0.134,734.3,693.7,782.4,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.377,0.349,0.417,0.29,0.264,0.318,0.013,0.012,0.014,0.927,0.868,0.998,0.041,0.038,0.044,21.81,21.6,22.03,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.16,39.47,51.84,46.46,38.48,48.2,0,0,0,0,0,0,0.805,0,0.065,0.13,0.87,0.13,47.8
1427061600000,2015,3,2014,6,25,7,0.579,0.0647,0.514,27755.9,169.5,169.5,165.2,4,4,4,956.7,909.2,984.1,849.7,802.2,107,107,107,0,0,0,0.112,0.109,0.118,849.7,802.2,877.1,990,990,990,967.7,967.5,967.8,22.3,22.2,22.5,0.478,0.435,0.504,0.35,0.327,0.364,0.016,0.015,0.016,1.06,0.976,1.11,0.048,0.043,0.05,21.22,21.06,21.49,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,42.18,40.29,43.25,41.3,39.35,42.39,0,0,0,0,0,0,0.918,0,0.065,0.11,0.89,0.11,47.9
1427666400000,2015,3,2014,6,26,7,0.585,0.0725,0.512,27618.4,169.2,169.2,164.4,4,4,4,966.9,943.5,981.7,847,818.5,119.9,107,125,0,0,0,0.124,0.109,0.132,847,818.5,874.7,990,990,990,967.8,967.7,967.8,22.2,22.2,22.3,0.481,0.457,0.501,0.349,0.335,0.362,0.016,0.015,0.016,1.06,1.01,1.1,0.048,0.045,0.05,21.17,21.07,21.32,0.954,0.954,0.955,0.979,0.978,0.98,0.935,0.932,0.936,41.96,40.79,43.16,41.1,39.88,42.29,0,0,0,0,0,0,0.913,0,0.073,0.12,0.88,0.12,47.2
1428271200000,2015,4,2014,7,27,7,0.539,0.0756,0.463,24810.9,156.8,156.8,147.7,4,3,3.2857142857142856,891.1,862.1,927.3,766.1,737.1,125,125,125,0,0,0,0.14,0.135,0.145,766.1,737.1,802.3,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.409,0.383,0.442,0.309,0.293,0.327,0.014,0.013,0.015,0.979,0.95,1.02,0.043,0.042,0.045,21.56,21.41,21.7,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.79,39.49,52.06,45.53,38.5,48.2,0,0,0,0,0,0,0.82,0,0.076,0.14,0.86,0.14,46
1428876000000,2015,4,2014,7,28,7,0.515,0.0756,0.439,24292.8,144.6,144.6,144.6,3,3,3,851.7,848,856,726.7,723,125,125,125,0,0,0,0.147,0.146,0.147,726.7,723,731,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.373,0.37,0.377,0.286,0.284,0.289,0.013,0.013,0.013,0.929,0.922,0.938,0.041,0.041,0.041,21.76,21.74,21.79,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.47,49.27,49.7,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.076,0.15,0.85,0.15,47.2
1429480800000,2015,4,2014,7,29,7,0.512,0.0756,0.436,24219.4,144.6,144.6,144.2,3,3,3,846.4,834.4,854,721.4,709.4,125,125,125,0,0,0,0.148,0.146,0.15,721.4,709.4,729,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.37,0.363,0.375,0.283,0.275,0.288,0.012,0.012,0.013,0.92,0.899,0.934,0.04,0.04,0.041,21.79,21.75,21.86,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.18,48.52,49.59,48.05,47.55,48.2,0,0,0,0,0,0,0.801,0,0.076,0.15,0.85,0.15,47.3
1430085600000,2015,4,2014,7,30,7,0.486,0.0813,0.404,22764.7,141.7,141.7,135.5,3,3,3,802.8,777.3,828.8,668.4,630.3,134.4,125,147,0,0,0,0.168,0.151,0.189,668.4,630.3,703.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.34,0.318,0.359,0.247,0.222,0.271,0.011,0.0097,0.012,0.83,0.766,0.89,0.036,0.033,0.039,22.06,21.9,22.22,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.09,43.75,48.2,45.17,42.88,47.24,0,0,0,0,0,0,0.753,0,0.082,0.17,0.83,0.17,46.8
1430690400000,2015,5,2014,8,31,7,0.442,0.0889,0.353,20122.4,127.4,127.4,119.8,3,3,3,730.2,690,770.3,583.2,543,147,147,147,0,0,0,0.202,0.191,0.213,583.2,543,623.3,990,990,990,966.8,966.7,967,23.2,23,23.3,0.291,0.269,0.314,0.191,0.164,0.217,0.0082,0.007,0.0094,0.687,0.619,0.755,0.03,0.027,0.033,22.49,22.26,22.72,0.953,0.95,0.955,0.977,0.972,0.98,0.931,0.924,0.936,40.85,38.32,43.33,39.93,37.26,42.47,0,0,0,0,0,0,0.665,0,0.089,0.2,0.8,0.2,45.5
1431295200000,2015,5,2014,8,32,7,0.387,0.0889,0.299,17076.1,109.3,109.3,101.6,3,2,2.5714285714285716,640.6,604.9,677.6,493.6,457.9,147,147,147,0,0,0,0.23,0.217,0.243,493.6,457.9,530.6,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.241,0.22,0.262,0.133,0.115,0.155,0.0057,0.0049,0.0066,0.584,0.536,0.627,0.025,0.023,0.027,22.95,22.79,23.09,0.951,0.946,0.958,0.974,0.97,0.98,0.927,0.917,0.938,42.47,35.03,51.83,40.77,33.98,48.2,0,0,0,0,0,0,0.565,0,0.088,0.23,0.77,0.23,44.1
1431900000000,2015,5,2014,8,33,7,0.341,0.0889,0.252,14985.4,95.25,95.25,89.2,2,2,2,563,533.5,593.7,416,386.5,147,147,147,0,0,0,0.262,0.248,0.276,416,386.5,446.7,990,990,990,966.1,966,966.3,23.9,23.7,24,0.203,0.193,0.214,0.0954,0.0814,0.11,0.004,0.0034,0.0046,0.522,0.478,0.568,0.022,0.02,0.024,23.34,23.16,23.52,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.51,42.5,48.6,44.6,41.65,47.63,0,0,0,0,0,0,0.496,0,0.089,0.26,0.74,0.26,43.9
