datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1496613600000,2017,6,2016,9,36,7,0.611,0.0974,0.514,27247.7,174.8,174.8,162.2,4,3,3.857142857142857,1010,943.5,1084,849.5,782.5,161,161,161,0,0,0,0.16,0.149,0.171,849.5,782.5,922.5,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.491,0.43,0.558,0.35,0.318,0.386,0.016,0.014,0.018,1.08,0.991,1.2,0.049,0.045,0.055,21,20.64,21.29,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.58,39.92,52.07,42.27,38.95,48.2,0,0,0,0,0,0,0.901,0,0.097,0.16,0.84,0.16,44.6
1497218400000,2017,6,2016,9,37,7,0.533,0.0974,0.436,23835.5,144.6,144.6,141.9,3,3,3,881.7,838.2,927.3,720.7,677.2,161,161,161,0,0,0,0.183,0.174,0.192,720.7,677.2,766.3,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.377,0.348,0.415,0.282,0.253,0.31,0.012,0.011,0.014,0.926,0.848,1.01,0.041,0.037,0.045,21.65,21.38,21.9,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.78,46.39,51.23,47.29,45.46,48.2,0,0,0,0,0,0,0.788,0,0.097,0.18,0.82,0.18,44.7
1497823200000,2017,6,2016,9,38,7,0.482,0.0974,0.385,21727.7,134.1,134.1,129.3,3,3,3,797.4,774.9,825.1,636.4,613.9,161,161,161,0,0,0,0.202,0.195,0.208,636.4,613.9,664.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.325,0.312,0.34,0.226,0.211,0.245,0.0099,0.0092,0.011,0.78,0.742,0.826,0.034,0.032,0.036,22.13,21.97,22.26,0.956,0.955,0.957,0.98,0.98,0.98,0.936,0.936,0.937,43.99,42.65,45.63,43.11,41.8,44.71,0,0,0,0,0,0,0.719,0,0.097,0.2,0.8,0.2,45.1
1498428000000,2017,6,2016,9,39,7,0.443,0.102,0.341,19424.8,124.3,124.3,115.6,3,3,3,732.5,697.6,768.7,564.3,511.6,168.1,161,186,0,0,0,0.23,0.209,0.267,564.3,511.6,607.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.284,0.256,0.308,0.178,0.143,0.207,0.0077,0.0061,0.009,0.659,0.572,0.731,0.028,0.025,0.032,22.51,22.29,22.74,0.952,0.947,0.955,0.975,0.97,0.98,0.928,0.919,0.935,39.51,36.03,42.27,38.54,34.95,41.43,0,0,0,0,0,0,0.642,0,0.102,0.23,0.77,0.23,43.8
1499032800000,2017,7,2016,10,40,7,0.397,0.112,0.284,16242.8,102.7,102.7,96.68,3,2,2.142857142857143,655.7,626.2,686.4,469.7,440.2,186,186,186,0,0,0,0.284,0.271,0.297,469.7,440.2,500.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.233,0.216,0.25,0.121,0.107,0.135,0.0051,0.0045,0.0058,0.597,0.553,0.648,0.025,0.024,0.028,22.88,22.75,23.03,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.82,35.29,52.28,45.9,34.24,48.2,0,0,0,0,0,0,0.537,0,0.113,0.28,0.72,0.28,40.9
1499637600000,2017,7,2016,10,41,7,0.358,0.112,0.245,14512,91.43,91.43,86.38,2,2,2,591.2,566.4,616.7,405.2,380.4,186,186,186,0,0,0,0.315,0.302,0.328,405.2,380.4,430.7,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.203,0.194,0.212,0.0903,0.0785,0.102,0.0038,0.0033,0.0043,0.509,0.472,0.547,0.021,0.02,0.023,23.23,23.09,23.38,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.08,41.53,46.65,43.19,40.67,45.71,0,0,0,0,0,0,0.48,0,0.113,0.31,0.68,0.32,40.5
1500242400000,2017,7,2016,10,42,7,0.325,0.112,0.212,12573.5,79.58,79.58,74.84,2,2,2,537,515.8,558.4,351,329.8,186,186,186,0,0,0,0.347,0.333,0.361,351,329.8,372.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.184,0.176,0.191,0.0647,0.0547,0.0748,0.0027,0.0023,0.0031,0.428,0.396,0.46,0.018,0.016,0.019,23.56,23.43,23.68,0.949,0.945,0.951,0.973,0.97,0.978,0.923,0.917,0.93,38.45,36.21,40.7,37.42,35.12,39.79,0,0,0,0,0,0,0.416,0,0.113,0.34,0.65,0.35,38.7
1500847200000,2017,7,2016,10,43,7,0.297,0.112,0.184,10922.8,68.83,68.83,65.02,2,2,2,490.6,472.3,508.9,304.6,286.3,186,186,186,0,0,0,0.379,0.365,0.394,304.6,286.3,322.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.161,0.174,0.0428,0.0341,0.0514,0.0018,0.0014,0.0021,0.358,0.331,0.386,0.015,0.014,0.016,23.83,23.72,23.94,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.51,31.53,35.48,32.51,30.58,34.42,0,0,0,0,0,0,0.361,0,0.113,0.38,0.62,0.38,36.8
1501452000000,2017,7,2016,10,44,7,0.271,0.0964,0.174,10397,65.67,65.67,61.89,2,2,2,447.7,428.8,466.6,288.3,273.8,159.4,155,186,0,0,0,0.356,0.336,0.399,288.3,273.8,305.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.159,0.154,0.165,0.0351,0.0282,0.0433,0.0014,0.0012,0.0018,0.331,0.309,0.357,0.014,0.013,0.015,24.05,23.97,24.16,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,31.9,30.33,33.85,30.94,29.42,32.83,0,0,0,0,0,0,0.344,0,0.097,0.36,0.64,0.36,38.4
1502056800000,2017,8,2016,11,45,7,0.246,0.0937,0.153,9111.49,57.62,57.62,54.24,2,2,2,407.4,391.9,423.1,252.4,236.9,155,155,155,0,0,0,0.381,0.366,0.396,252.4,236.9,268.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.146,0.141,0.152,0.0194,0.0159,0.0255,0.00079,0.00064,0.001,0.278,0.259,0.301,0.011,0.011,0.012,24.29,24.2,24.38,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.898,0.906,27.96,26.21,29.7,27.12,25.42,28.81,0,0,0,0,0,0,0.301,0,0.093,0.38,0.62,0.38,37
1502661600000,2017,8,2016,11,46,7,0.226,0.0937,0.132,8057.02,49.7,49.7,47.96,2,1,1.1428571428571428,373.5,361,386.7,218.5,206,155,155,155,0,0,0,0.415,0.401,0.429,218.5,206,231.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.13,0.139,0.0143,0.0133,0.0154,0.00058,0.00053,0.00063,0.364,0.253,0.401,0.015,0.01,0.016,24.37,24.29,24.43,0.953,0.924,0.958,0.979,0.97,0.98,0.932,0.896,0.939,46.06,25.62,51.84,44.41,24.85,48.2,0,0,0,0,0,0,0.266,0,0.094,0.41,0.58,0.42,35.7
1503266400000,2017,8,2016,11,47,7,0.209,0.0937,0.115,7166.53,45.33,45.33,42.66,1,1,1,345.1,333.9,356.9,190.1,178.9,155,155,155,0,0,0,0.449,0.434,0.464,190.1,178.9,201.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.12,0.128,0.0119,0.011,0.0129,0.00048,0.00044,0.00052,0.335,0.315,0.356,0.013,0.013,0.014,24.54,24.46,24.62,0.952,0.949,0.955,0.98,0.978,0.98,0.933,0.928,0.936,43.54,40.97,46.26,42.66,40.08,45.33,0,0,0,0,0,0,0.237,0,0.094,0.45,0.55,0.45,34.3
1503871200000,2017,8,2016,11,48,7,0.193,0.0842,0.109,6784.43,44.84,44.84,40.38,1,1,1,319.1,306.3,330.4,179.9,164.7,139.1,118,155,0,0,0,0.435,0.373,0.485,179.9,164.7,198.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.119,0.115,0.123,0.011,0.00975,0.0126,0.00044,0.00039,0.0005,0.315,0.29,0.346,0.013,0.012,0.014,24.69,24.64,24.74,0.949,0.944,0.954,0.976,0.971,0.98,0.926,0.917,0.935,41.35,37.69,45.75,40.38,36.6,44.84,0,0,0,0,0,0,0.224,0,0.084,0.44,0.56,0.44,35.2
1504476000000,2017,9,2016,12,49,7,0.175,0.0714,0.104,6492.76,41.53,41.53,38.65,1,1,1,289.9,278.1,301.7,171.9,160.2,118,118,118,0,0,0,0.407,0.391,0.424,171.9,160.2,183.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.11,0.118,0.0104,0.00936,0.0114,0.00041,0.00037,0.00045,0.299,0.278,0.32,0.012,0.011,0.013,24.84,24.77,24.91,0.946,0.942,0.95,0.975,0.97,0.98,0.923,0.914,0.931,39.63,36.87,42.38,38.65,35.76,41.53,0,0,0,0,0,0,0.215,0,0.071,0.41,0.59,0.41,37.1
1505080800000,2017,9,2016,12,50,7,0.161,0.0714,0.0892,5524.33,34.96,34.96,32.88,1,1,1,265.5,256.6,274.6,147.5,138.6,118,118,118,0,0,0,0.445,0.43,0.46,147.5,138.6,156.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00829,0.00753,0.00906,0.00033,0.0003,0.00036,0.255,0.239,0.271,0.01,0.0095,0.011,24.98,24.93,25.03,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.9,31.79,36.04,32.88,30.83,34.96,0,0,0,0,0,0,0.183,0,0.0718,0.44,0.55,0.45,34.3
1505685600000,2017,9,2016,12,51,7,0.148,0.0714,0.0768,4736.17,30.14,30.14,28.19,1,1,1,245,237.1,253.5,127,119.1,118,118,118,0,0,0,0.482,0.465,0.498,127,119.1,135.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.098,0.0952,0.101,0.00654,0.00588,0.00727,0.00026,0.00023,0.00029,0.218,0.204,0.234,0.0086,0.0081,0.0092,25.11,25.05,25.17,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,29.06,27.2,31.07,28.19,26.39,30.14,0,0,0,0,0,0,0.157,0,0.0712,0.48,0.52,0.48,32
1506290400000,2017,9,2016,12,52,7,0.138,0.0696,0.0682,4184.32,27.78,27.78,24.91,1,1,1,227.7,221.6,234.7,112.7,105.5,115,97,118,0,0,0,0.505,0.438,0.528,112.7,105.5,124.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0927,0.0904,0.0954,0.00533,0.00471,0.00634,0.00021,0.00019,0.00025,0.193,0.18,0.212,0.0076,0.0071,0.0083,25.24,25.19,25.28,0.92,0.915,0.928,0.97,0.97,0.97,0.893,0.888,0.9,25.68,23.93,28.64,24.91,23.21,27.78,0,0,0,0,0,0,0.138,0,0.0698,0.5,0.49,0.51,30.3
1506895200000,2017,10,2017,1,1,7,0.131,0.0587,0.0719,4442.08,27.33,27.33,26.44,1,1,1,215.8,212.8,219.6,118.8,115.8,97,97,97,0,0,0,0.449,0.442,0.456,118.8,115.8,122.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0934,0.0923,0.0947,0.00585,0.00559,0.00617,0.00023,0.00022,0.00024,0.202,0.197,0.209,0.0079,0.0077,0.0082,25.3,25.27,25.33,0.924,0.922,0.927,0.97,0.97,0.97,0.897,0.894,0.899,27.26,26.52,28.18,26.44,25.73,27.33,0,0,0,0,0,0,0.147,0,0.0591,0.45,0.55,0.45,33.9
1507500000000,2017,10,2017,1,2,7,0.127,0.0587,0.0683,4206.55,25.98,25.98,25.04,1,1,1,209.9,205.7,213.9,112.9,108.7,97,97,97,0,0,0,0.462,0.453,0.472,112.9,108.7,116.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0912,0.0898,0.0927,0.00534,0.00499,0.00569,0.00021,0.0002,0.00022,0.191,0.184,0.199,0.0075,0.0072,0.0078,25.35,25.32,25.38,0.92,0.917,0.923,0.97,0.97,0.97,0.892,0.889,0.895,25.81,24.8,26.79,25.04,24.06,25.98,0,0,0,0,0,0,0.139,0,0.0587,0.46,0.54,0.46,33.1
1508104800000,2017,10,2017,1,3,7,0.121,0.0545,0.0663,1894.36,27.76,27.76,11.28,1,1,1,199.8,195.6,204.3,109.7,101.3,90.14,73,97,0,0,0,0.451,0.371,0.489,109.7,101.3,123.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0872,0.0927,0.00507,0.00436,0.00628,0.0002,0.00017,0.00025,0.185,0.171,0.209,0.0072,0.0067,0.0082,25.41,25.38,25.43,0.396,0,0.928,0.416,0,0.97,0.384,0,0.9,11.62,0,28.62,11.28,0,27.76,0,4,0,0,0.571,0,0.0626,0.571,0.0547,0.45,0.55,0.45,15.7
1508709600000,2017,10,2017,1,4,7,0.115,0.0442,0.0711,4403.13,27.1,27.1,26.21,1,1,1,190.6,188.2,194.2,117.6,115.2,73,73,73,0,0,0,0.383,0.376,0.388,117.6,115.2,121.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0896,0.0917,0.00574,0.00554,0.00605,0.00022,0.00022,0.00024,0.197,0.193,0.204,0.0077,0.0076,0.008,25.38,25.38,25.38,0.923,0.921,0.926,0.97,0.97,0.97,0.895,0.894,0.898,27.02,26.42,27.93,26.21,25.63,27.1,0,0,0,0,0,0,0.146,0,0.0439,0.38,0.62,0.38,38.3
1509314400000,2017,10,2017,1,5,7,0.115,0.0416,0.073,4530.92,28.41,28.41,26.97,1,1,1,189.4,186.3,193.7,120.7,114.1,68.71,67,73,0,0,0,0.363,0.346,0.39,120.7,114.1,126.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0892,0.0926,0.00601,0.00545,0.00652,0.00024,0.00021,0.00025,0.202,0.191,0.213,0.0079,0.0075,0.0083,25.38,25.37,25.38,0.925,0.921,0.929,0.97,0.97,0.97,0.898,0.893,0.901,27.8,26.15,29.28,26.97,25.36,28.41,0,0,0,0,0,0,0.15,0,0.042,0.36,0.63,0.37,39.4
1509919200000,2017,11,2017,2,6,7,0.119,0.0405,0.078,4865.55,30.71,30.71,28.96,1,1,1,196,190.4,203.5,129,123.4,67,67,67,0,0,0,0.342,0.329,0.352,129,123.4,136.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0914,0.0961,0.00672,0.00624,0.00735,0.00026,0.00024,0.00029,0.217,0.207,0.23,0.0085,0.0081,0.009,25.37,25.35,25.38,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.86,28.47,31.66,28.96,27.62,30.71,0,0,0,0,0,0,0.161,0,0.041,0.34,0.66,0.34,40.9
1510524000000,2017,11,2017,2,7,7,0.12,0.0405,0.0799,4986.66,30.27,30.27,29.68,1,1,1,199.1,196.1,201.6,132.1,129.1,67,67,67,0,0,0,0.337,0.332,0.342,132.1,129.1,134.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.0935,0.0954,0.00697,0.00673,0.00719,0.00027,0.00026,0.00028,0.222,0.217,0.227,0.0087,0.0085,0.0089,25.37,25.36,25.38,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.6,29.89,31.21,29.68,28.99,30.27,0,0,0,0,0,0,0.165,0,0.0401,0.34,0.67,0.33,41.6
1511128800000,2017,11,2017,2,8,7,0.121,0.0317,0.0896,5625.29,36.05,36.05,33.48,1,1,1,200.7,192.3,209.3,148.2,127.2,52.43,50,67,0,0,0,0.262,0.239,0.345,148.2,127.2,159.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0984,0.0928,0.102,0.00835,0.00656,0.00929,0.00033,0.00026,0.00036,0.249,0.214,0.269,0.0097,0.0083,0.011,25.33,25.28,25.37,0.937,0.929,0.941,0.97,0.97,0.97,0.909,0.901,0.913,34.52,29.42,37.16,33.48,28.54,36.05,0,0,0,0,0,0,0.186,0,0.0314,0.26,0.74,0.26,46.5
1511733600000,2017,11,2017,2,9,7,0.121,0.0326,0.0882,5535.34,35.3,35.3,32.95,1,1,1,199.8,196.1,206,145.9,137.1,53.86,50,59,0,0,0,0.27,0.243,0.301,145.9,137.1,156,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0979,0.0956,0.101,0.00815,0.00741,0.00901,0.00032,0.00029,0.00035,0.245,0.231,0.263,0.0096,0.009,0.01,25.34,25.3,25.36,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.97,31.83,36.39,32.95,30.87,35.3,0,0,0,0,0,0,0.183,0,0.0328,0.27,0.73,0.27,45.7
1512338400000,2017,12,2017,3,10,7,0.126,0.0357,0.0901,5650.41,35.73,35.73,33.63,1,1,1,208,198,217.2,149,139,59,59,59,0,0,0,0.284,0.272,0.298,149,139,158.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0998,0.0962,0.103,0.00841,0.00757,0.0092,0.00033,0.0003,0.00036,0.252,0.234,0.268,0.0099,0.0091,0.011,25.3,25.23,25.36,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,34.67,32.3,36.84,33.63,31.33,35.73,0,0,0,0,0,0,0.187,0,0.0359,0.28,0.72,0.28,44.8
1512943200000,2017,12,2017,3,11,7,0.132,0.0357,0.0968,6073.59,36.71,36.71,36.15,1,1,1,219,216.9,221.3,160,157.9,59,59,59,0,0,0,0.27,0.267,0.272,160,157.9,162.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.103,0.104,0.00935,0.00917,0.00954,0.00037,0.00036,0.00037,0.271,0.268,0.276,0.011,0.011,0.011,25.21,25.2,25.23,0.942,0.941,0.943,0.97,0.97,0.971,0.914,0.913,0.915,37.26,36.77,37.8,36.15,35.67,36.71,0,0,0,0,0,0,0.201,0,0.0352,0.27,0.73,0.27,46
1513548000000,2017,12,2017,3,12,7,0.137,0.0357,0.102,6400.87,38.67,38.67,38.1,1,1,1,226.9,224.8,229.2,167.9,165.8,59,59,59,0,0,0,0.26,0.257,0.262,167.9,165.8,170.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.106,0.107,0.01,0.00985,0.0102,0.00039,0.00039,0.0004,0.286,0.282,0.29,0.011,0.011,0.011,25.15,25.13,25.17,0.944,0.944,0.945,0.974,0.973,0.975,0.92,0.918,0.922,39.11,38.63,39.65,38.1,37.59,38.67,0,0,0,0,0,0,0.212,0,0.035,0.26,0.74,0.26,46.7
1514152800000,2017,12,2017,3,13,7,0.143,0.0357,0.107,6801.12,41.12,41.12,40.48,1,1,1,236.5,232.8,239.1,177.5,173.8,59,59,59,0,0,0,0.25,0.247,0.253,177.5,173.8,180.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.11,0.109,0.111,0.0108,0.0105,0.0111,0.00043,0.00041,0.00044,0.303,0.296,0.307,0.012,0.012,0.012,25.08,25.06,25.11,0.947,0.946,0.948,0.979,0.977,0.98,0.927,0.925,0.929,41.35,40.48,41.96,40.48,39.56,41.12,0,0,0,0,0,0,0.225,0,0.036,0.25,0.75,0.25,47.6
1514757600000,2018,1,2017,4,14,7,0.146,0.0442,0.102,6432.86,38.66,38.66,38.29,1,1,1,242.2,238.5,243.7,169.2,165.5,73,73,73,0,0,0,0.302,0.3,0.306,169.2,165.5,170.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.107,0.109,0.0101,0.00982,0.0103,0.0004,0.00039,0.0004,0.29,0.283,0.292,0.011,0.011,0.012,25.06,25.05,25.09,0.945,0.944,0.945,0.975,0.973,0.975,0.921,0.918,0.922,39.29,38.43,39.64,38.29,37.37,38.66,0,0,0,0,0,0,0.213,0,0.044,0.3,0.7,0.3,44.1
1515362400000,2018,1,2017,4,15,7,0.152,0.0442,0.108,6800.72,42.12,42.12,40.48,1,1,1,251.1,243.2,257.9,178.1,170.2,73,73,73,0,0,0,0.291,0.283,0.3,178.1,170.2,184.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.109,0.114,0.0109,0.0102,0.0115,0.00043,0.0004,0.00045,0.306,0.291,0.318,0.012,0.011,0.013,24.99,24.95,25.05,0.948,0.945,0.95,0.978,0.975,0.98,0.927,0.922,0.931,41.37,39.51,42.98,40.48,38.52,42.12,0,0,0,0,0,0,0.225,0,0.044,0.29,0.71,0.29,44.7
1515967200000,2018,1,2017,4,16,7,0.162,0.0442,0.118,7485.07,45.36,45.36,44.55,1,1,1,268.4,260.4,271.9,195.4,187.4,73,73,73,0,0,0,0.272,0.269,0.28,195.4,187.4,198.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.115,0.119,0.0124,0.0117,0.0127,0.00049,0.00046,0.0005,0.337,0.322,0.343,0.013,0.013,0.014,24.89,24.87,24.94,0.953,0.951,0.954,0.98,0.98,0.98,0.934,0.932,0.935,45.46,43.57,46.29,44.55,42.69,45.36,0,0,0,0,0,0,0.248,0,0.044,0.27,0.73,0.27,46.2
1516572000000,2018,1,2017,4,17,7,0.172,0.0442,0.128,8001.03,48.2,48.2,47.63,1,1,1,284.7,274.9,294.6,211.7,201.9,73,73,73,0,0,0,0.257,0.248,0.266,211.7,201.9,221.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.12,0.127,0.0137,0.0129,0.0146,0.00055,0.00051,0.00058,0.366,0.348,0.383,0.015,0.014,0.015,24.8,24.74,24.85,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.25,46.99,51.53,47.63,46.05,48.2,0,0,0,0,0,0,0.265,0,0.044,0.26,0.74,0.26,46.5
1517176800000,2018,1,2017,4,18,7,0.187,0.0483,0.139,8355.39,51.52,51.52,49.73,2,1,1.7142857142857142,308.9,297,321.6,229.1,223.8,79.86,73,85,0,0,0,0.258,0.241,0.275,229.1,223.8,236.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.13,0.128,0.134,0.0152,0.0148,0.0159,0.00061,0.00059,0.00063,0.286,0.24,0.388,0.011,0.0096,0.015,24.77,24.67,24.86,0.934,0.922,0.959,0.973,0.97,0.98,0.908,0.894,0.94,33.4,25.52,52.09,31.75,24.75,48.2,0,0,0,0,0,0,0.276,0,0.048,0.26,0.74,0.26,44.7
1517781600000,2018,2,2017,5,19,7,0.214,0.0514,0.162,9821.1,64.08,64.08,58.46,2,2,2,353.3,329,379.3,268.3,244,85,85,85,0,0,0,0.241,0.224,0.258,268.3,244,294.3,990,990,990,965.2,965,965.3,24.8,24.7,25,0.145,0.136,0.154,0.026,0.0165,0.0379,0.001,0.00066,0.0015,0.294,0.26,0.333,0.012,0.01,0.013,24.54,24.37,24.7,0.933,0.927,0.939,0.97,0.97,0.97,0.905,0.9,0.911,30.13,27.4,33.03,29.23,26.58,32.04,0,0,0,0,0,0,0.325,0,0.052,0.24,0.76,0.24,45.9
1518386400000,2018,2,2017,5,20,7,0.263,0.0514,0.211,12769.8,88.13,88.13,76.01,2,2,2,434.2,387.3,490.1,349.2,302.3,85,85,85,0,0,0,0.197,0.173,0.219,349.2,302.3,405.1,990,990,990,965.6,965.3,965.8,24.4,24.2,24.7,0.173,0.157,0.193,0.0638,0.0417,0.0902,0.0026,0.0017,0.0037,0.415,0.345,0.499,0.017,0.014,0.021,24.03,23.7,24.32,0.948,0.941,0.955,0.974,0.97,0.98,0.923,0.912,0.936,38.99,33.91,44.96,38.01,32.89,44.06,0,0,0,0,0,0,0.422,0,0.052,0.2,0.8,0.2,48.6
1518991200000,2018,2,2017,5,21,7,0.375,0.0514,0.324,18801.5,135.6,135.6,111.9,3,2,2.7142857142857144,620.8,516,746.3,535.8,431,85,85,85,0,0,0,0.139,0.114,0.165,535.8,431,661.3,990,990,990,966.4,965.9,966.9,23.6,23.1,24.1,0.256,0.202,0.326,0.162,0.102,0.243,0.0069,0.0043,0.011,0.63,0.523,0.808,0.027,0.022,0.035,23,22.31,23.54,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.938,42.97,35.3,50.44,41.82,34.25,48.2,0,0,0,0,0,0,0.622,0,0.051,0.14,0.86,0.14,50.1
1519596000000,2018,2,2017,5,22,7,0.567,0.0666,0.501,27021.5,185.9,185.9,160.8,4,3,3.7142857142857144,937.8,782.5,1121,827.7,697.5,110.1,85,129,0,0,0,0.117,0.0979,0.139,827.7,697.5,992.1,990,990,990,967.6,967,968.3,22.4,21.7,23,0.462,0.346,0.622,0.338,0.267,0.419,0.015,0.012,0.019,1.04,0.87,1.32,0.047,0.038,0.061,21.33,20.4,22.1,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.72,39.69,50.3,43.62,38.71,48.2,0,0,0,0,0,0,0.894,0,0.066,0.12,0.88,0.12,47.7
1520200800000,2018,3,2017,6,23,7,0.802,0.0827,0.661,32264.2,192.8,192.8,192,4,4,4,1326,1179,1453,1190,1050,136.7,129,183,96.71,0,189,0.103,0.0909,0.126,1093,1050,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.813,0.707,0.867,0.632,0.536,0.648,0.03,0.025,0.031,1.74,1.53,1.82,0.083,0.071,0.088,19.33,18.85,20,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.36,48.42,50.53,48.01,47.45,48.2,0,0,0,0,0,0,1.07,0,0.141,0.1,0.82,0.18,40.2
1520805600000,2018,3,2017,6,24,7,0.96,0.111,0.665,31075.8,188.5,188.5,185,4,4,4,1587,1487,1689,1404,1304,183,183,183,303.4,204,406,0.115,0.108,0.123,1100,1100,1100,990,990,990,969.8,969.4,970.1,20.2,19.9,20.6,0.904,0.882,0.916,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.83,1.86,0.092,0.089,0.094,18.38,18.04,18.73,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.19,46.29,48.09,46.24,45.36,47.13,0,0,0,0,0,0,1.03,0,0.295,0.12,0.69,0.31,32.4
1521410400000,2018,3,2017,6,25,7,1.1,0.111,0.665,29762.6,180.1,180.1,177.2,4,4,4,1811,1726,1884,1628,1543,183,183,183,528.3,443,601,0.101,0.0972,0.106,1100,1100,1100,990,990,990,970.5,970.2,970.7,19.5,19.3,19.8,0.924,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.64,17.4,17.92,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.19,44.55,45.95,44.29,43.66,45.03,0,0,0,0,0,0,0.984,0,0.435,0.1,0.6,0.4,27.1
1522015200000,2018,3,2017,6,26,7,1.18,0.114,0.665,28933.1,174.1,174.1,172.2,4,4,4,1955,1901,2014,1767,1718,187.9,183,217,666.9,618,706,0.0961,0.092,0.108,1100,1100,1100,990,990,990,971,970.8,971.1,19,18.9,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.099,17.17,16.99,17.35,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.93,43.44,44.4,43.06,42.57,43.51,0,0,0,0,0,0,0.957,0,0.515,0.097,0.56,0.44,24.5
1522620000000,2018,4,2017,7,27,7,1.29,0.131,0.665,28088.1,169.7,169.7,167.2,4,4,4,2136,2039,2243,1919,1822,217,217,217,818.7,722,926,0.102,0.0967,0.106,1100,1100,1100,990,990,990,971.4,971.2,971.7,18.6,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.7,16.44,16.93,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.65,41.96,43.28,41.8,41.12,42.41,0,0,0,0,0,0,0.929,0,0.625,0.1,0.52,0.48,21.8
1523224800000,2018,4,2017,7,28,7,1.42,0.101,0.665,27130.7,163.6,163.6,161.5,4,4,4,2352,2276,2419,2184,2059,167.7,148,217,1084,959,1171,0.0716,0.0612,0.0953,1100,1100,1100,990,990,990,971.9,971.8,972.1,18.1,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.18,16.01,16.36,0.946,0.945,0.946,0.979,0.978,0.98,0.925,0.924,0.927,41.25,40.82,41.74,40.37,39.91,40.89,0,0,0,0,0,0,0.897,0,0.755,0.071,0.47,0.53,19.1
1523829600000,2018,4,2017,7,29,7,1.47,0.101,0.665,26737.5,159.5,159.5,159.2,4,4,4,2436,2423,2446,2269,2206,167.7,148,217,1169,1106,1198,0.0689,0.0605,0.0896,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.95,16.01,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.924,40.7,40.64,40.79,39.79,39.72,39.88,0,0,0,0,0,0,0.884,0,0.805,0.069,0.45,0.55,18.2
1524434400000,2018,4,2017,7,30,7,1.42,0.131,0.665,27130.8,163.4,163.4,161.5,4,4,4,2352,2284,2411,2135,2067,217,217,217,1035,967,1094,0.0923,0.09,0.095,1100,1100,1100,990,990,990,971.9,971.8,972.1,18.1,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.18,16.03,16.34,0.946,0.945,0.946,0.979,0.978,0.98,0.925,0.924,0.927,41.25,40.86,41.69,40.37,39.96,40.84,0,0,0,0,0,0,0.897,0,0.755,0.092,0.47,0.53,19.1
1525039200000,2018,4,2017,7,31,7,1.31,0.162,0.665,27990.3,169.1,169.1,166.6,4,4,4,2159,2061,2258,1891,1785,267.6,217,276,791.1,685,941,0.124,0.0961,0.134,1100,1100,1100,990,990,990,971.5,971.2,971.7,18.5,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.64,16.4,16.88,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.5,41.86,43.14,41.65,41.02,42.28,0,0,0,0,0,0,0.926,0,0.645,0.12,0.51,0.49,21.4
1525644000000,2018,5,2017,8,32,7,1.15,0.167,0.665,29221.9,177.9,177.9,173.9,4,4,4,1905,1790,2021,1629,1514,276,276,276,528.9,414,645,0.145,0.137,0.154,1100,1100,1100,990,990,990,970.8,970.4,971.2,19.2,18.8,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.33,16.97,17.7,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.37,43.4,45.37,43.48,42.53,44.46,0,0,0,0,0,0,0.966,0,0.485,0.15,0.58,0.42,25.4
1526248800000,2018,5,2017,8,33,7,1.01,0.167,0.665,30584.8,185.1,185.1,182.1,4,4,4,1670,1580,1760,1394,1304,276,276,276,293.4,204,384,0.165,0.157,0.175,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.919,0.911,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.1,17.8,18.4,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.44,45.64,47.22,45.51,44.73,46.28,0,0,0,0,0,0,1.01,0,0.345,0.17,0.66,0.34,30.3
1526853600000,2018,5,2017,8,34,7,0.886,0.167,0.665,31838.4,192.8,192.8,189.5,4,4,4,1465,1375,1551,1189,1099,276,276,276,88.86,0,175,0.189,0.178,0.201,1100,1099,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.855,0.816,0.895,0.648,0.647,0.648,0.031,0.031,0.032,1.8,1.76,1.84,0.087,0.084,0.091,18.83,18.51,19.15,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.35,47.51,49.2,47.38,46.56,48.2,0,0,0,0,0,0,1.05,0,0.221,0.19,0.75,0.25,35.9
1527458400000,2018,5,2017,8,35,7,0.729,0.137,0.592,30339.7,187.6,187.6,180.6,4,4,4,1205,1102,1324,978.3,922.8,226.7,161,276,0,0,0,0.186,0.139,0.23,978.3,922.8,1048,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.633,0.574,0.741,0.426,0.386,0.531,0.02,0.018,0.025,1.33,1.21,1.56,0.062,0.056,0.074,20.13,19.52,20.55,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.07,43.76,47.85,45.15,42.89,46.89,0,0,0,0,0,0,1,0,0.137,0.19,0.81,0.19,41.6
1528063200000,2018,6,2017,9,36,7,0.609,0.0974,0.512,27331.4,173.3,173.3,162.7,4,4,4,1007,948.1,1073,845.8,787.1,161,161,161,0,0,0,0.16,0.15,0.17,845.8,787.1,912,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.488,0.434,0.548,0.348,0.32,0.38,0.016,0.014,0.017,1.06,0.962,1.18,0.048,0.043,0.054,21.03,20.69,21.35,0.954,0.953,0.955,0.978,0.974,0.98,0.933,0.928,0.936,41.58,39.24,44.2,40.67,38.23,43.31,0,0,0,0,0,0,0.904,0,0.097,0.16,0.84,0.16,44.9
1528668000000,2018,6,2017,9,37,7,0.536,0.0974,0.438,23899.1,144.6,144.6,142.3,3,3,3,886,842.1,931.9,725,681.1,161,161,161,0,0,0,0.182,0.173,0.191,725,681.1,770.9,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.381,0.35,0.419,0.285,0.256,0.312,0.013,0.011,0.014,0.933,0.855,1.02,0.041,0.038,0.045,21.62,21.36,21.88,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.01,46.61,51.47,47.42,45.68,48.2,0,0,0,0,0,0,0.79,0,0.098,0.18,0.82,0.18,44.6
1529272800000,2018,6,2017,9,38,7,0.486,0.0974,0.388,21897.9,134.8,134.8,130.3,3,3,3,803.2,779.9,828.8,642.2,618.9,161,161,161,0,0,0,0.201,0.194,0.206,642.2,618.9,667.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.328,0.315,0.342,0.23,0.214,0.247,0.01,0.0093,0.011,0.789,0.75,0.832,0.034,0.033,0.037,22.1,21.95,22.23,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.33,42.95,45.84,43.45,42.09,44.93,0,0,0,0,0,0,0.724,0,0.098,0.2,0.8,0.2,45.1
1529877600000,2018,6,2017,9,39,7,0.449,0.0995,0.349,19873,125.2,125.2,118.3,3,3,3,742.1,708,773.8,577.6,522,164.6,161,186,0,0,0,0.222,0.208,0.263,577.6,522,612.8,990,990,990,966.9,966.7,967,23.1,23,23.3,0.292,0.262,0.311,0.187,0.15,0.21,0.0081,0.0064,0.0091,0.681,0.589,0.74,0.029,0.025,0.032,22.45,22.26,22.68,0.953,0.948,0.955,0.977,0.97,0.98,0.93,0.92,0.936,40.37,36.7,42.58,39.43,35.6,41.73,0,0,0,0,0,0,0.657,0,0.1,0.22,0.78,0.22,44.3
1530482400000,2018,7,2017,10,40,7,0.403,0.112,0.29,16520.7,104.7,104.7,98.34,3,2,2.2857142857142856,666.1,636.6,696.8,480.1,450.6,186,186,186,0,0,0,0.28,0.267,0.292,480.1,450.6,510.8,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.239,0.222,0.256,0.126,0.112,0.142,0.0054,0.0047,0.0061,0.599,0.554,0.648,0.026,0.024,0.028,22.84,22.74,22.97,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.19,35.31,52.25,44.23,34.25,48.2,0,0,0,0,0,0,0.546,0,0.113,0.28,0.72,0.28,41
1531087200000,2018,7,2017,10,41,7,0.363,0.112,0.251,14826.5,93.47,93.47,88.25,2,2,2,600.6,575.1,627.1,414.6,389.1,186,186,186,0,0,0,0.31,0.297,0.323,414.6,389.1,441.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.206,0.197,0.216,0.0947,0.0827,0.107,0.004,0.0035,0.0045,0.523,0.485,0.564,0.022,0.02,0.024,23.18,23.03,23.33,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.938,45.03,42.44,47.69,44.13,41.59,46.73,0,0,0,0,0,0,0.49,0,0.112,0.31,0.69,0.31,40.8
1531692000000,2018,7,2017,10,42,7,0.33,0.112,0.217,12870.2,81.52,81.52,76.61,2,2,2,545,523.4,567.2,359,337.4,186,186,186,0,0,0,0.342,0.328,0.355,359,337.4,381.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.187,0.179,0.194,0.0685,0.0583,0.0789,0.0029,0.0024,0.0033,0.44,0.408,0.473,0.018,0.017,0.02,23.51,23.37,23.64,0.95,0.947,0.953,0.975,0.97,0.979,0.926,0.918,0.933,39.3,37.02,41.62,38.3,35.91,40.76,0,0,0,0,0,0,0.426,0,0.113,0.34,0.66,0.34,39
1532296800000,2018,7,2017,10,43,7,0.301,0.112,0.189,11191.4,70.41,70.41,66.62,2,2,2,498.3,479.9,516.6,312.3,293.9,186,186,186,0,0,0,0.374,0.36,0.388,312.3,293.9,330.6,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.17,0.164,0.177,0.0464,0.0377,0.055,0.0019,0.0016,0.0023,0.37,0.342,0.397,0.015,0.014,0.017,23.79,23.68,23.9,0.943,0.94,0.946,0.97,0.97,0.97,0.914,0.911,0.917,34.34,32.37,36.3,33.31,31.4,35.21,0,0,0,0,0,0,0.37,0,0.112,0.37,0.63,0.37,37.2
1532901600000,2018,7,2017,10,44,7,0.276,0.0991,0.177,10521,66.07,66.07,62.63,2,2,2,455.8,437,474.2,292,282,163.9,155,186,0,0,0,0.359,0.335,0.397,292,282,307.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.161,0.157,0.166,0.0368,0.0321,0.0442,0.0015,0.0013,0.0018,0.337,0.322,0.36,0.014,0.013,0.015,24.01,23.93,24.11,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,32.28,31.11,34.06,31.31,30.18,33.03,0,0,0,0,0,0,0.348,0,0.099,0.36,0.64,0.36,38.1
1533506400000,2018,8,2017,11,45,7,0.251,0.0937,0.157,9373.16,59.26,59.26,55.79,2,2,2,414.6,399,430.7,259.6,244,155,155,155,0,0,0,0.374,0.36,0.388,259.6,244,275.7,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.149,0.143,0.154,0.0219,0.0165,0.0291,0.00089,0.00067,0.0012,0.288,0.267,0.312,0.012,0.011,0.013,24.25,24.15,24.34,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,28.76,27.02,30.54,27.9,26.21,29.63,0,0,0,0,0,0,0.31,0,0.094,0.37,0.63,0.37,37.3
1534111200000,2018,8,2017,11,46,7,0.23,0.0937,0.136,8207.73,51.27,51.27,48.86,2,1,1.2857142857142858,380.3,367.6,393.8,225.3,212.6,155,155,155,0,0,0,0.408,0.394,0.422,225.3,212.6,238.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.132,0.141,0.0149,0.0138,0.016,0.0006,0.00056,0.00065,0.352,0.256,0.406,0.014,0.01,0.016,24.35,24.27,24.4,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.94,43.52,25.9,52.33,41.6,25.12,48.2,0,0,0,0,0,0,0.271,0,0.094,0.41,0.59,0.41,35.7
1534716000000,2018,8,2017,11,47,7,0.213,0.0937,0.119,7407.13,46.78,46.78,44.09,1,1,1,351.4,339.9,363.5,196.4,184.9,155,155,155,0,0,0,0.441,0.426,0.456,196.4,184.9,208.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.122,0.131,0.0124,0.0115,0.0135,0.0005,0.00046,0.00054,0.346,0.326,0.368,0.014,0.013,0.015,24.5,24.41,24.57,0.954,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.99,42.36,47.73,44.09,41.52,46.78,0,0,0,0,0,0,0.245,0,0.094,0.44,0.56,0.44,34.8
1535320800000,2018,8,2017,11,48,7,0.197,0.0874,0.11,6835.55,45.52,45.52,40.69,1,1,1,325.8,314,336.4,181.4,168.3,144.4,118,155,0,0,0,0.443,0.37,0.479,181.4,168.3,201.2,990,990,990,965,965,965.1,25,24.9,25,0.12,0.116,0.124,0.0112,0.0101,0.0128,0.00045,0.0004,0.00051,0.318,0.296,0.351,0.013,0.012,0.014,24.65,24.6,24.69,0.949,0.945,0.955,0.977,0.973,0.98,0.927,0.92,0.936,41.64,38.51,46.45,40.69,37.46,45.52,0,0,0,0,0,0,0.226,0,0.087,0.44,0.56,0.44,34.7
1535925600000,2018,9,2017,12,49,7,0.18,0.0714,0.109,6803.84,43.28,43.28,40.5,1,1,1,297.6,285.8,309.3,179.6,167.8,118,118,118,0,0,0,0.397,0.381,0.413,179.6,167.8,191.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.112,0.121,0.011,0.01,0.012,0.00044,0.0004,0.00048,0.312,0.291,0.333,0.012,0.012,0.013,24.79,24.72,24.87,0.948,0.945,0.952,0.978,0.973,0.98,0.927,0.919,0.933,41.42,38.66,44.16,40.5,37.63,43.28,0,0,0,0,0,0,0.225,0,0.071,0.4,0.61,0.39,37.8
1536530400000,2018,9,2017,12,50,7,0.165,0.0714,0.0936,5801.08,36.75,36.75,34.53,1,1,1,272.7,263.7,282.3,154.7,145.7,118,118,118,0,0,0,0.433,0.418,0.448,154.7,145.7,164.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.111,0.0089,0.00813,0.00971,0.00035,0.00032,0.00039,0.268,0.252,0.285,0.011,0.01,0.011,24.94,24.89,24.99,0.941,0.937,0.944,0.97,0.97,0.971,0.913,0.909,0.917,35.59,33.47,37.83,34.53,32.46,36.75,0,0,0,0,0,0,0.192,0,0.0714,0.43,0.57,0.43,35.2
1537135200000,2018,9,2017,12,51,7,0.152,0.0714,0.0811,5009.3,31.77,31.77,29.82,1,1,1,252.1,244.3,260.6,134.1,126.3,118,118,118,0,0,0,0.468,0.453,0.483,134.1,126.3,142.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0977,0.104,0.00715,0.00648,0.00788,0.00028,0.00026,0.00031,0.231,0.217,0.246,0.0091,0.0086,0.0098,25.06,25.01,25.12,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,30.74,28.9,32.76,29.82,28.03,31.77,0,0,0,0,0,0,0.166,0,0.0709,0.47,0.53,0.47,33
1537740000000,2018,9,2017,12,52,7,0.142,0.0714,0.0705,4332.15,27.47,27.47,25.79,1,1,1,234.6,228.1,241.8,116.6,110.1,118,118,118,0,0,0,0.503,0.488,0.517,116.6,110.1,123.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0943,0.092,0.0969,0.00566,0.00511,0.00627,0.00022,0.0002,0.00025,0.2,0.188,0.213,0.0079,0.0074,0.0084,25.19,25.14,25.24,0.923,0.919,0.928,0.97,0.97,0.97,0.895,0.891,0.9,26.58,25.04,28.32,25.79,24.29,27.47,0,0,0,0,0,0,0.143,0,0.0715,0.5,0.5,0.5,30.5
1538344800000,2018,10,2018,1,1,7,0.133,0.0587,0.0747,4622.68,28.84,28.84,27.52,1,1,1,220.5,214.7,226.2,123.5,117.7,97,97,97,0,0,0,0.44,0.429,0.452,123.5,117.7,129.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.095,0.093,0.097,0.00624,0.00576,0.00673,0.00025,0.00023,0.00026,0.21,0.2,0.221,0.0083,0.0078,0.0087,25.27,25.22,25.31,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.37,26.99,29.73,27.52,26.18,28.84,0,0,0,0,0,0,0.153,0,0.0583,0.44,0.56,0.44,34.8
1538949600000,2018,10,2018,1,2,7,0.125,0.0587,0.0666,2979.44,25.73,25.73,17.73,1,1,1,207.1,201.3,212.8,110.1,104.3,97,97,97,0,0,0,0.469,0.456,0.482,110.1,104.3,115.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0882,0.0923,0.00511,0.00462,0.00559,0.0002,0.00018,0.00022,0.186,0.176,0.197,0.0073,0.0069,0.0077,25.37,25.33,25.42,0.657,0,0.922,0.693,0,0.97,0.637,0,0.894,18.28,0,26.52,17.73,0,25.73,0,2,0,0,0.286,0,0.0985,0.286,0.0584,0.47,0.53,0.47,23.8
1539554400000,2018,10,2018,1,3,7,0.12,0.0566,0.0633,642.247,26.76,26.76,3.823,1,1,1,198.3,192.8,202.4,104.7,97.75,93.57,73,97,0,0,0,0.472,0.379,0.498,104.7,97.75,119.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0859,0.0912,0.00465,0.00406,0.00594,0.00018,0.00016,0.00023,0.177,0.164,0.201,0.0069,0.0064,0.0079,25.41,25.38,25.43,0.132,0,0.925,0.139,0,0.97,0.128,0,0.897,3.941,0,27.59,3.823,0,26.76,0,6,0,0,0.857,0,0.0212,0.857,0.0567,0.47,0.53,0.47,5.35
1540159200000,2018,10,2018,1,4,7,0.113,0.0442,0.0692,4272.49,26.43,26.43,25.43,1,1,1,187.4,183.3,191.5,114.4,110.3,73,73,73,0,0,0,0.39,0.381,0.398,114.4,110.3,118.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0879,0.0908,0.00547,0.00512,0.00582,0.00021,0.0002,0.00023,0.192,0.184,0.199,0.0075,0.0072,0.0078,25.38,25.38,25.38,0.921,0.918,0.924,0.97,0.97,0.97,0.893,0.89,0.896,26.22,25.2,27.24,25.43,24.44,26.43,0,0,0,0,0,0,0.141,0,0.0438,0.39,0.61,0.39,37.8
1540764000000,2018,10,2018,1,5,7,0.109,0.0421,0.0673,4142.93,25.95,25.95,24.66,1,1,1,180.8,178.9,183.5,111.2,106.2,69.57,67,73,0,0,0,0.385,0.365,0.407,111.2,106.2,116.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0876,0.0864,0.089,0.0052,0.00477,0.00566,0.0002,0.00019,0.00022,0.185,0.177,0.194,0.0073,0.0069,0.0076,25.38,25.37,25.38,0.919,0.915,0.922,0.97,0.97,0.97,0.891,0.888,0.895,25.42,24.18,26.75,24.66,23.46,25.95,0,0,0,0,0,0,0.137,0,0.0417,0.39,0.62,0.38,38
1541368800000,2018,11,2018,2,6,7,0.114,0.0405,0.0738,4586.45,27.88,27.88,27.3,1,1,1,189.1,185.5,191.5,122.1,118.5,67,67,67,0,0,0,0.354,0.35,0.361,122.1,118.5,124.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0897,0.0918,0.00613,0.00582,0.00633,0.00024,0.00023,0.00025,0.204,0.198,0.209,0.008,0.0077,0.0082,25.37,25.37,25.37,0.926,0.924,0.928,0.97,0.97,0.97,0.899,0.896,0.9,28.14,27.23,28.75,27.3,26.41,27.88,0,0,0,0,0,0,0.152,0,0.0402,0.36,0.65,0.35,40.2
1541973600000,2018,11,2018,2,7,7,0.115,0.0405,0.074,4597.6,27.75,27.75,27.37,1,1,1,189.4,187.4,190.9,122.4,120.4,67,67,67,0,0,0,0.354,0.351,0.358,122.4,120.4,123.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0904,0.0916,0.00615,0.00598,0.00628,0.00024,0.00023,0.00025,0.205,0.201,0.208,0.008,0.0079,0.0081,25.37,25.37,25.37,0.927,0.925,0.928,0.97,0.97,0.97,0.899,0.897,0.9,28.21,27.71,28.61,27.37,26.88,27.75,0,0,0,0,0,0,0.152,0,0.041,0.35,0.64,0.36,40
1542578400000,2018,11,2018,2,8,7,0.115,0.0332,0.0813,5078.68,32.42,32.42,30.23,1,1,1,189.3,187.7,193.7,134.5,120.9,54.86,50,67,0,0,0,0.29,0.258,0.357,134.5,120.9,143.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0906,0.0965,0.00718,0.00603,0.00796,0.00028,0.00024,0.00031,0.225,0.202,0.241,0.0088,0.0079,0.0094,25.35,25.35,25.37,0.932,0.926,0.936,0.97,0.97,0.97,0.904,0.898,0.908,31.17,27.85,33.42,30.23,27.01,32.42,0,0,0,0,0,0,0.168,0,0.0337,0.29,0.71,0.29,44.2
1543183200000,2018,11,2018,2,9,7,0.12,0.0318,0.0886,5559.86,33.86,33.86,33.09,1,1,1,199.1,195,203.2,146.5,142.9,52.57,50,59,0,0,0,0.264,0.25,0.292,146.5,142.9,149.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0979,0.097,0.0986,0.0082,0.00789,0.00847,0.00032,0.00031,0.00033,0.246,0.241,0.252,0.0096,0.0094,0.0098,25.35,25.34,25.35,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,34.12,33.23,34.91,33.09,32.23,33.86,0,0,0,0,0,0,0.184,0,0.0314,0.27,0.74,0.26,46.3
1543788000000,2018,12,2018,3,10,7,0.129,0.0357,0.0931,5840.58,36.37,36.37,34.77,1,1,1,212.9,204.1,219.9,153.9,145.1,59,59,59,0,0,0,0.277,0.268,0.289,153.9,145.1,160.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0984,0.104,0.00883,0.00808,0.00943,0.00035,0.00032,0.00037,0.261,0.245,0.273,0.01,0.0096,0.011,25.26,25.21,25.33,0.94,0.936,0.942,0.97,0.97,0.971,0.912,0.908,0.914,35.83,33.74,37.48,34.77,32.73,36.37,0,0,0,0,0,0,0.193,0,0.0359,0.28,0.72,0.28,45.3
1544392800000,2018,12,2018,3,11,7,0.128,0.0357,0.0926,5811.58,36.04,36.04,34.59,1,1,1,212.2,208.2,218.5,153.2,149.2,59,59,59,0,0,0,0.278,0.27,0.283,153.2,149.2,159.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0998,0.103,0.00877,0.00843,0.00931,0.00034,0.00033,0.00037,0.259,0.252,0.271,0.01,0.0099,0.011,25.27,25.22,25.3,0.94,0.938,0.942,0.97,0.97,0.97,0.911,0.91,0.913,35.66,34.72,37.15,34.59,33.68,36.04,0,0,0,0,0,0,0.192,0,0.0354,0.28,0.72,0.28,45.4
1544997600000,2018,12,2018,3,12,7,0.124,0.0357,0.088,5515.74,33.36,33.36,32.83,1,1,1,204.5,203,206.8,145.5,144,59,59,59,0,0,0,0.289,0.285,0.291,145.5,144,147.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0985,0.098,0.0993,0.00812,0.00799,0.00831,0.00032,0.00031,0.00033,0.246,0.243,0.25,0.0096,0.0095,0.0098,25.33,25.31,25.34,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.909,33.85,33.49,34.4,32.83,32.48,33.36,0,0,0,0,0,0,0.182,0,0.036,0.29,0.71,0.29,44.5
1545602400000,2018,12,2018,3,13,7,0.127,0.0357,0.091,5706.78,35.42,35.42,33.97,1,1,1,209.4,204.9,215.8,150.4,145.9,59,59,59,0,0,0,0.282,0.273,0.288,150.4,145.9,156.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0987,0.103,0.00854,0.00815,0.00908,0.00033,0.00032,0.00036,0.254,0.246,0.266,0.01,0.0096,0.01,25.29,25.24,25.32,0.939,0.937,0.941,0.97,0.97,0.97,0.91,0.909,0.913,35.02,33.94,36.52,33.97,32.92,35.42,0,0,0,0,0,0,0.189,0,0.036,0.28,0.72,0.28,44.9
1546207200000,2018,12,2018,3,14,7,0.133,0.0429,0.0903,5648.93,35.98,35.98,33.62,1,1,1,220.3,217.2,224.3,149.3,144.2,71,59,73,0,0,0,0.322,0.27,0.336,149.3,144.2,159.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0998,0.103,0.00844,0.00801,0.00929,0.00033,0.00031,0.00036,0.254,0.245,0.27,0.01,0.0096,0.011,25.22,25.2,25.25,0.938,0.936,0.942,0.97,0.97,0.97,0.91,0.908,0.913,34.66,33.43,37.09,33.62,32.43,35.98,0,0,0,0,0,0,0.187,0,0.0427,0.32,0.68,0.32,42.5
1546812000000,2019,1,2018,4,15,7,0.136,0.0442,0.0916,5727.13,34.61,34.61,34.09,1,1,1,224.4,221.8,226.8,151.4,148.8,73,73,73,0,0,0,0.325,0.322,0.329,151.4,148.8,153.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.101,0.103,0.00862,0.0084,0.00882,0.00034,0.00033,0.00035,0.258,0.253,0.262,0.01,0.0099,0.01,25.2,25.18,25.22,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,35.14,34.53,35.68,34.09,33.49,34.61,0,0,0,0,0,0,0.189,0,0.0444,0.33,0.67,0.33,42.1
1547416800000,2019,1,2018,4,16,7,0.137,0.0442,0.0928,5806.02,35.17,35.17,34.56,1,1,1,226.5,224.6,229.2,153.5,151.6,73,73,73,0,0,0,0.322,0.318,0.325,153.5,151.6,156.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.102,0.104,0.0088,0.00863,0.00903,0.00035,0.00034,0.00036,0.262,0.258,0.266,0.01,0.01,0.01,25.18,25.16,25.19,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,35.63,35.17,36.26,34.56,34.12,35.17,0,0,0,0,0,0,0.192,0,0.0442,0.32,0.68,0.32,42.4
1548021600000,2019,1,2018,4,17,7,0.14,0.0442,0.0954,5968.63,36.5,36.5,35.53,1,1,1,230.8,227.3,234.9,157.8,154.3,73,73,73,0,0,0,0.316,0.311,0.321,157.8,154.3,161.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.103,0.106,0.00916,0.00886,0.00952,0.00036,0.00035,0.00037,0.269,0.263,0.277,0.011,0.01,0.011,25.15,25.11,25.17,0.941,0.94,0.943,0.97,0.97,0.971,0.913,0.912,0.915,36.62,35.81,37.6,35.53,34.74,36.5,0,0,0,0,0,0,0.197,0,0.0446,0.32,0.68,0.32,42.6
1548626400000,2019,1,2018,4,18,7,0.155,0.0473,0.108,6795.42,42.49,42.49,40.45,1,1,1,256.3,239.6,271.9,178.1,166.6,78.14,73,85,0,0,0,0.305,0.284,0.327,178.1,166.6,186.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.108,0.116,0.0109,0.00991,0.0116,0.00043,0.00039,0.00046,0.306,0.285,0.322,0.012,0.011,0.013,24.97,24.89,25.08,0.948,0.944,0.951,0.978,0.973,0.98,0.927,0.919,0.932,41.35,38.68,43.36,40.45,37.65,42.49,0,0,0,0,0,0,0.225,0,0.047,0.31,0.7,0.3,43.8
1549231200000,2019,2,2018,5,19,7,0.178,0.0514,0.127,7887.96,48.2,48.2,46.95,1,1,1,294.4,277.6,311,209.4,192.6,85,85,85,0,0,0,0.289,0.273,0.306,209.4,192.6,226,990,990,990,964.9,964.8,965,25.1,25,25.2,0.124,0.118,0.13,0.0136,0.0121,0.015,0.00054,0.00048,0.0006,0.363,0.333,0.392,0.014,0.013,0.016,24.76,24.65,24.86,0.956,0.952,0.959,0.98,0.98,0.98,0.937,0.933,0.94,48.63,44.72,52.4,46.95,43.82,48.2,0,0,0,0,0,0,0.261,0,0.051,0.29,0.71,0.29,44.3
1549836000000,2019,2,2018,5,20,7,0.205,0.0514,0.154,9299.76,59.53,59.53,55.36,2,2,2,339.1,317.8,358.3,254.1,232.8,85,85,85,0,0,0,0.251,0.237,0.267,254.1,232.8,273.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.14,0.132,0.146,0.0206,0.0155,0.028,0.00083,0.00062,0.0011,0.274,0.247,0.301,0.011,0.0099,0.012,24.63,24.51,24.76,0.93,0.924,0.934,0.97,0.97,0.97,0.902,0.896,0.906,28.53,26.12,30.69,27.68,25.33,29.77,0,0,0,0,0,0,0.308,0,0.051,0.25,0.75,0.25,45.4
1550440800000,2019,2,2018,5,21,7,0.239,0.0514,0.188,11356.3,73.83,73.83,67.6,2,2,2,395.8,367.3,424.7,310.8,282.3,85,85,85,0,0,0,0.215,0.2,0.231,310.8,282.3,339.7,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.16,0.15,0.17,0.0457,0.0322,0.0593,0.0019,0.0013,0.0024,0.358,0.315,0.401,0.015,0.013,0.016,24.27,24.09,24.45,0.942,0.936,0.947,0.97,0.97,0.972,0.914,0.908,0.92,34.83,31.69,37.99,33.8,30.74,36.91,0,0,0,0,0,0,0.376,0,0.051,0.22,0.79,0.21,47.5
1551045600000,2019,2,2018,5,22,7,0.279,0.0571,0.222,13398.6,83.68,83.68,79.75,2,2,2,460.9,433.2,492.3,366.5,348.2,94.43,85,107,0,0,0,0.204,0.185,0.228,366.5,348.2,385.3,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.181,0.173,0.189,0.072,0.0633,0.0808,0.003,0.0026,0.0033,0.443,0.414,0.473,0.018,0.017,0.02,23.88,23.71,24.04,0.951,0.948,0.953,0.977,0.974,0.98,0.929,0.923,0.934,40.79,38.91,42.69,39.88,37.88,41.84,0,0,0,0,0,0,0.443,0,0.057,0.2,0.8,0.2,48
1551650400000,2019,3,2018,6,23,7,0.328,0.0647,0.264,15596.5,96.4,96.4,92.84,2,2,2,543,503.5,577.8,436,396.5,107,107,107,0,0,0,0.197,0.185,0.213,436,396.5,470.8,990,990,990,966,965.9,966.2,24,23.8,24.1,0.208,0.193,0.223,0.105,0.0861,0.121,0.0044,0.0036,0.0051,0.549,0.489,0.604,0.023,0.02,0.025,23.41,23.2,23.65,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.85,43.88,51.23,46.42,43,48.2,0,0,0,0,0,0,0.516,0,0.064,0.2,0.8,0.2,47.6
1552255200000,2019,3,2018,6,24,7,0.365,0.0647,0.3,17251.8,104.6,104.6,102.7,3,2,2.857142857142857,602.7,588,609.8,495.7,481,107,107,107,0,0,0,0.178,0.175,0.182,495.7,481,502.8,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.237,0.228,0.241,0.133,0.126,0.137,0.0056,0.0053,0.0058,0.551,0.528,0.621,0.023,0.022,0.026,23.14,23.11,23.18,0.947,0.945,0.956,0.971,0.97,0.98,0.92,0.917,0.937,38.01,35.18,52.16,36.53,34.12,48.2,0,0,0,0,0,0,0.57,0,0.065,0.18,0.82,0.18,47.3
1552860000000,2019,3,2018,6,25,7,0.362,0.0647,0.297,16913.2,104.9,104.9,100.7,3,2,2.5714285714285716,597.9,581.1,611.2,490.9,474.1,107,107,107,0,0,0,0.179,0.175,0.184,490.9,474.1,504.2,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.234,0.224,0.241,0.131,0.123,0.138,0.0055,0.0052,0.0058,0.574,0.53,0.63,0.024,0.022,0.027,23.14,23.1,23.18,0.95,0.945,0.956,0.974,0.97,0.98,0.926,0.917,0.937,42.72,35.27,52.63,40.44,34.21,48.2,0,0,0,0,0,0,0.559,0,0.065,0.18,0.82,0.18,46.7
1553464800000,2019,3,2018,6,26,7,0.34,0.0647,0.276,16186.3,96.4,96.4,96.35,2,2,2,562.8,554,574.8,455.8,447.1,107,107,107,0,0,0,0.19,0.186,0.193,455.8,447.1,467.8,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.215,0.211,0.221,0.114,0.11,0.12,0.0048,0.0046,0.005,0.579,0.565,0.599,0.024,0.024,0.025,23.29,23.21,23.34,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,49.84,49.02,50.96,48.17,48.04,48.2,0,0,0,0,0,0,0.535,0,0.064,0.19,0.81,0.19,47.6
1554069600000,2019,4,2018,7,27,7,0.334,0.0756,0.258,15415.2,92.68,92.68,91.76,2,2,2,551.9,548.9,556.5,426.9,423.9,125,125,125,0,0,0,0.227,0.225,0.228,426.9,423.9,431.5,990,990,990,966.1,966.1,966.1,23.9,23.9,23.9,0.207,0.206,0.208,0.1,0.0991,0.103,0.0042,0.0041,0.0043,0.538,0.533,0.545,0.022,0.022,0.023,23.38,23.35,23.4,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.82,46.51,47.28,45.88,45.58,46.34,0,0,0,0,0,0,0.51,0,0.076,0.23,0.77,0.23,46.2
1554674400000,2019,4,2018,7,28,7,0.337,0.0756,0.261,15577.3,93.43,93.43,92.72,2,2,2,556.7,551.3,560.3,431.7,426.3,125,125,125,0,0,0,0.225,0.223,0.227,431.7,426.3,435.3,990,990,990,966.1,966.1,966.1,23.9,23.9,23.9,0.208,0.206,0.21,0.103,0.1,0.104,0.0043,0.0042,0.0044,0.545,0.537,0.55,0.023,0.022,0.023,23.35,23.33,23.38,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.31,46.76,47.67,46.36,45.83,46.72,0,0,0,0,0,0,0.515,0,0.076,0.22,0.77,0.23,46.2
1555279200000,2019,4,2018,7,29,7,0.327,0.0756,0.251,15035.1,90.95,90.95,89.49,2,2,2,540.5,525.3,547.8,415.5,400.3,125,125,125,0,0,0,0.231,0.228,0.238,415.5,400.3,422.8,990,990,990,966,966,966.1,24,23.9,24,0.203,0.197,0.205,0.0951,0.088,0.0985,0.004,0.0037,0.0041,0.521,0.498,0.532,0.022,0.021,0.022,23.45,23.4,23.54,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.66,44.12,46.4,44.75,43.24,45.47,0,0,0,0,0,0,0.497,0,0.076,0.23,0.77,0.23,46
1555884000000,2019,4,2018,7,30,7,0.301,0.0756,0.226,13562,85.53,85.53,80.73,2,2,2,498.3,474.8,520.7,373.3,349.8,125,125,125,0,0,0,0.251,0.24,0.263,373.3,349.8,395.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.188,0.179,0.196,0.0752,0.0641,0.0858,0.0031,0.0026,0.0036,0.457,0.422,0.491,0.019,0.017,0.02,23.7,23.57,23.84,0.952,0.948,0.954,0.978,0.973,0.98,0.93,0.923,0.935,41.28,38.78,43.64,40.36,37.75,42.77,0,0,0,0,0,0,0.448,0,0.075,0.25,0.75,0.25,45.1
1556488800000,2019,4,2018,7,31,7,0.269,0.0851,0.184,11013,73.7,73.7,65.55,2,2,2,445.2,425.3,466.8,304.5,278.3,140.7,125,147,0,0,0,0.317,0.268,0.346,304.5,278.3,341.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.164,0.155,0.177,0.0427,0.0303,0.0603,0.0018,0.0012,0.0025,0.354,0.315,0.41,0.015,0.013,0.017,24.04,23.89,24.17,0.941,0.936,0.947,0.97,0.97,0.972,0.913,0.908,0.92,33.78,30.87,37.93,32.78,29.94,36.85,0,0,0,0,0,0,0.364,0,0.085,0.32,0.68,0.32,40.9
1557093600000,2019,5,2018,8,32,7,0.242,0.0889,0.154,9178.73,58.54,58.54,54.64,2,2,2,400.9,383.4,419,253.9,236.4,147,147,147,0,0,0,0.367,0.351,0.383,253.9,236.4,272,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.146,0.14,0.152,0.0201,0.0158,0.0274,0.00082,0.00064,0.0011,0.28,0.258,0.306,0.011,0.01,0.012,24.32,24.21,24.43,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.897,0.907,28.16,26.2,30.17,27.32,25.41,29.27,0,0,0,0,0,0,0.304,0,0.088,0.37,0.64,0.36,37.9
1557698400000,2019,5,2018,8,33,7,0.218,0.0889,0.129,7905.98,48.2,48.2,47.06,1,1,1,360.8,344.9,377.7,213.8,197.9,147,147,147,0,0,0,0.408,0.389,0.426,213.8,197.9,230.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.132,0.126,0.138,0.0139,0.0126,0.0154,0.00056,0.00051,0.00062,0.377,0.348,0.407,0.015,0.014,0.016,24.42,24.3,24.53,0.957,0.954,0.959,0.98,0.98,0.98,0.938,0.935,0.94,48.99,45.42,52.66,47.06,44.51,48.2,0,0,0,0,0,0,0.261,0,0.089,0.41,0.59,0.41,36.3
1558303200000,2019,5,2018,8,34,7,0.196,0.0889,0.107,6681.46,43.33,43.33,39.77,1,1,1,324.6,310.1,339.7,177.6,163.2,147,147,147,0,0,0,0.453,0.433,0.474,177.6,163.2,192.7,990,990,990,965,965,965.1,25,24.9,25,0.119,0.114,0.124,0.0108,0.00962,0.0121,0.00043,0.00038,0.00049,0.312,0.286,0.339,0.012,0.011,0.014,24.67,24.56,24.76,0.948,0.944,0.953,0.976,0.97,0.98,0.926,0.916,0.934,40.72,37.39,44.22,39.77,36.28,43.33,0,0,0,0,0,0,0.221,0,0.089,0.45,0.55,0.45,34.1
1558908000000,2019,5,2018,8,35,7,0.178,0.0841,0.0936,5785.5,37.3,37.3,34.44,1,1,1,293.7,282,305.5,154.7,142.6,139,119,147,0,0,0,0.473,0.417,0.508,154.7,142.6,166.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.107,0.114,0.0089,0.00787,0.00991,0.00035,0.00031,0.00039,0.271,0.25,0.291,0.011,0.0099,0.012,24.85,24.79,24.89,0.941,0.936,0.944,0.97,0.97,0.972,0.913,0.908,0.918,35.48,32.6,38.36,34.44,31.63,37.3,0,0,0,0,0,0,0.191,0,0.0844,0.47,0.53,0.47,32.5
