datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1559512800000,2019,6,2018,9,36,7,0.163,0.072,0.0909,5631.69,35.59,35.59,33.52,1,1,1,269.3,260.4,278.4,150.3,141.4,119,119,119,0,0,0,0.442,0.427,0.457,150.3,141.4,159.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.111,0.00853,0.00777,0.0093,0.00034,0.00031,0.00037,0.262,0.246,0.278,0.01,0.0097,0.011,24.96,24.91,25.01,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.56,32.45,36.69,33.52,31.47,35.59,0,0,0,0,0,0,0.186,0,0.0721,0.44,0.56,0.44,34.6
1560117600000,2019,6,2018,9,37,7,0.15,0.072,0.0784,4834.67,30.78,30.78,28.78,1,1,1,248.6,240.4,257.4,129.6,121.4,119,119,119,0,0,0,0.479,0.462,0.495,129.6,121.4,138.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0978,0.104,0.00676,0.00607,0.00751,0.00027,0.00024,0.0003,0.225,0.21,0.241,0.0089,0.0083,0.0095,25.09,25.03,25.15,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.899,0.906,29.67,27.74,31.74,28.78,26.91,30.78,0,0,0,0,0,0,0.16,0,0.0716,0.48,0.52,0.48,32.2
1560722400000,2019,6,2018,9,38,7,0.139,0.072,0.0675,4136.65,26.34,26.34,24.62,1,1,1,230.6,223.2,238,111.6,104.2,119,119,119,0,0,0,0.516,0.5,0.533,111.6,104.2,119,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0943,0.0917,0.0969,0.00523,0.00461,0.00586,0.00021,0.00018,0.00023,0.193,0.179,0.206,0.0076,0.007,0.0081,25.22,25.17,25.28,0.92,0.914,0.925,0.97,0.97,0.97,0.892,0.887,0.897,25.38,23.62,27.15,24.62,22.91,26.34,0,0,0,0,0,0,0.137,0,0.0715,0.52,0.49,0.51,29.8
1561327200000,2019,6,2018,9,39,7,0.131,0.072,0.0587,3587.55,22.59,22.59,21.35,1,1,1,216.1,210.3,221.8,97.08,91.34,119,119,119,0,0,0,0.551,0.536,0.566,97.08,91.34,102.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0892,0.0872,0.0912,0.004,0.00351,0.00449,0.00016,0.00014,0.00018,0.167,0.157,0.177,0.0065,0.0061,0.007,25.34,25.29,25.38,0.915,0.912,0.921,0.967,0.965,0.97,0.885,0.883,0.889,22.07,20.94,23.29,21.35,20.21,22.59,0,0,0,0,0,0,0.119,0,0.0723,0.55,0.45,0.55,27.4
1561932000000,2019,7,2018,10,40,7,0.121,0.0653,0.0556,523.844,21.83,21.83,3.118,1,1,1,199.9,192.6,207.3,91.95,84.57,108,108,108,0,0,0,0.541,0.521,0.561,91.95,84.57,99.33,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.086,0.0834,0.0886,0.00357,0.00294,0.00419,0.00014,0.00011,0.00016,0.156,0.143,0.169,0.0061,0.0056,0.0066,25.43,25.39,25.44,0.13,0,0.911,0.138,0,0.968,0.126,0,0.883,3.22,0,22.54,3.118,0,21.83,0,6,0,0,0.857,0,0.0173,0.857,0.0654,0.54,0.46,0.54,4.33
1562536800000,2019,7,2018,10,41,7,0.112,0.0653,0.0465,0,0,0,0,1,1,1,184.8,179.2,190.1,76.83,71.17,108,108,108,0,0,0,0.584,0.568,0.603,76.83,71.17,82.11,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0806,0.0786,0.0825,0.00228,0.0018,0.00273,0.000089,0.00007,0.00011,0.129,0.119,0.139,0.0051,0.0047,0.0054,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0655,0.58,0.42,0.58,0
1563141600000,2019,7,2018,10,42,7,0.104,0.0653,0.0387,0,0,0,0,1,1,1,172,167.4,177.3,63.98,59.41,108,108,108,0,0,0,0.628,0.609,0.645,63.98,59.41,69.25,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0761,0.0745,0.078,0.00119,0.0008,0.00164,0.000047,0.000031,0.000064,0.106,0.098,0.116,0.0042,0.0038,0.0045,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0653,0.63,0.37,0.63,0
1563746400000,2019,7,2018,10,43,7,0.0979,0.0653,0.0283,0,0,0,0,1,0,0.8571428571428571,161.9,157.8,166,53.94,49.84,108,108,108,7.143,0,50,0.667,0.65,0.684,46.82,0,58.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.0708,0.074,0.000337,0,0.000683,0.000013,0,0.000027,0.0868,0.0708,0.0956,0.0034,0.0028,0.0037,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0696,0.67,0.29,0.71,0
1564351200000,2019,7,2018,10,44,7,0.0917,0.0601,0.0193,0,0,0,0,1,0,0.5714285714285714,151.6,146.1,156.5,52.16,45.74,99.43,93,108,20.14,0,48,0.655,0.61,0.702,31.97,0,59.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0727,0.000289,0,0.000796,0.000011,0,0.000031,0.0819,0.0708,0.0962,0.0032,0.0028,0.0038,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0724,0.66,0.21,0.79,0
1564956000000,2019,8,2018,11,45,7,0.0838,0.0562,0.00442,0,0,0,0,1,0,0.14285714285714285,138.5,133.2,144.2,45.5,40.23,93,93,93,38.14,0,49,0.672,0.645,0.698,7.31,0,51.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000142,0,0.0000995,5.6e-7,0,0.0000039,0.0725,0.0708,0.0825,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.07938,0.67,0.053,0.95,0
1565560800000,2019,8,2018,11,46,7,0.0773,0.0562,0,0,0,0,0,0,0,0,127.8,123.7,131.9,34.76,30.66,93,93,93,34.86,31,39,0.728,0.705,0.752,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0773,0.73,0,1,0
1566165600000,2019,8,2018,11,47,7,0.0724,0.0562,0,0,0,0,0,0,0,0,119.8,117.4,122.3,26.75,24.37,93,93,93,26.71,24,29,0.777,0.76,0.792,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0724,0.78,0,1,0
1566770400000,2019,8,2018,11,48,7,0.0689,0.0544,0,0,0,0,0,0,0,0,113.9,110.5,116.5,23.93,19.45,90,72,93,24,19,39,0.789,0.651,0.827,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0689,0.79,0,1,0
1567375200000,2019,9,2018,12,49,7,0.0626,0.0435,0,0,0,0,0,0,0,0,103.5,98.23,109.2,31.5,26.23,72,72,72,31.43,26,37,0.697,0.66,0.733,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0626,0.69,0,1,0
1567980000000,2019,9,2018,12,50,7,0.0562,0.0435,0,0,0,0,0,0,0,0,92.92,89.75,96.86,20.92,17.75,72,72,72,21,18,25,0.775,0.743,0.802,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0562,0.77,0,1,0
1568584800000,2019,9,2018,12,51,7,0.0523,0.0435,0,0,0,0,0,0,0,0,86.47,84.01,88.93,14.47,12.01,72,72,72,14.43,12,17,0.833,0.81,0.857,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0523,0.83,0,1,0
1569189600000,2019,9,2018,12,52,7,0.0488,0.0435,0,0,0,0,0,0,0,0,80.73,78.27,83.19,8.73,6.27,72,72,72,8.714,6,11,0.892,0.865,0.92,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0488,0.89,0,1,0
1569794400000,2019,9,2018,12,53,7,0.0454,0.0332,0,0,0,0,0,0,0,0,74.99,72.53,77.45,20.13,5.45,54.86,52,72,20.14,5,25,0.731,0.679,0.93,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0454,0.73,0,1,0
1570399200000,2019,10,2019,1,1,7,0.0439,0.0314,0,0,0,0,0,0,0,0,72.53,70.89,74.44,20.53,18.89,52,52,52,20.57,19,22,0.717,0.699,0.734,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0439,0.72,0,1,0
1571004000000,2019,10,2019,1,2,7,0.0426,0.0314,0,0,0,0,0,0,0,0,70.41,67.58,73.07,18.41,15.58,52,52,52,18.43,16,21,0.739,0.712,0.769,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0426,0.74,0,1,0
1571608800000,2019,10,2019,1,3,7,0.0397,0.0314,0,0,0,0,0,0,0,0,65.66,64.72,66.39,13.66,12.72,52,52,52,13.57,13,14,0.792,0.783,0.803,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0397,0.79,0,1,0
1572213600000,2019,10,2019,1,4,7,0.0402,0.0309,0,0,0,0,0,0,0,0,66.4,65.4,68,15.25,13.4,51.14,50,52,15,13,18,0.771,0.735,0.795,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0402,0.77,0,1,0
1572818400000,2019,11,2019,2,5,7,0.044,0.0302,0,0,0,0,0,0,0,0,72.71,68.33,77.98,22.71,18.33,50,50,50,22.57,18,28,0.689,0.641,0.732,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.044,0.69,0,1,0
1573423200000,2019,11,2019,2,6,7,0.0513,0.0302,0,0,0,0,0,0,0,0,84.86,78.81,90.29,34.86,28.81,50,50,50,34.71,29,40,0.591,0.554,0.634,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0513,0.59,0,1,0
1574028000000,2019,11,2019,2,7,7,0.0605,0.0302,0.018,0,0,0,0,1,0,0.5714285714285714,100.1,93.3,102.9,50.06,43.3,50,50,50,20.29,0,50,0.5,0.486,0.536,29.78,0,52.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000103,0,0.000244,0.000004,0,0.0000096,0.0783,0.0708,0.0849,0.0031,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0425,0.5,0.3,0.7,0
1574632800000,2019,11,2019,2,8,7,0.0645,0.031,0.0292,0,0,0,0,1,0,0.8571428571428571,106.6,101.8,108.3,55.29,48.79,51.29,50,59,7,0,49,0.481,0.462,0.547,48.32,0,58.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000465,0,0.000709,0.000018,0,0.000028,0.0872,0.0708,0.0928,0.0034,0.0028,0.0036,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0353,0.48,0.45,0.55,0
1575237600000,2019,12,2019,3,9,7,0.074,0.0357,0.0383,1451.16,16.26,16.26,8.638,1,1,1,122.4,110.3,132.1,63.4,51.25,59,59,59,0,0,0,0.484,0.447,0.535,63.4,51.25,73.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.073,0.00114,0.000106,0.00197,0.000045,0.0000042,0.000077,0.101,0.0826,0.116,0.0039,0.0032,0.0046,25.4,25.38,25.42,0.52,0,0.93,0.549,0,0.96,0.499,0,0.893,8.998,0,16.94,8.638,0,16.26,0,3,0,0,0.429,0,0.048,0.429,0.0357,0.48,0.52,0.48,19.6
1575842400000,2019,12,2019,3,10,7,0.0766,0.0357,0.0409,2443.91,16,16,14.55,1,1,1,126.6,123.4,131.3,67.58,64.38,59,59,59,0,0,0,0.466,0.449,0.478,67.58,64.38,72.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0727,0.00149,0.00122,0.0019,0.000059,0.000048,0.000074,0.107,0.101,0.115,0.0042,0.004,0.0045,25.39,25.39,25.4,0.9,0.882,0.926,0.96,0.96,0.96,0.864,0.847,0.889,15.15,14.15,16.67,14.55,13.58,16,0,0,0,0,0,0,0.0808,0,0.0357,0.47,0.53,0.47,31.9
1576447200000,2019,12,2019,3,11,7,0.0767,0.0357,0.041,2452.96,15.4,15.4,14.6,1,1,1,126.8,124.5,129.4,67.77,65.47,59,59,59,0,0,0,0.466,0.456,0.474,67.77,65.47,70.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.072,0.00151,0.00131,0.00173,0.000059,0.000052,0.000068,0.107,0.103,0.111,0.0042,0.004,0.0044,25.39,25.39,25.4,0.901,0.888,0.915,0.96,0.96,0.96,0.865,0.853,0.879,15.21,14.48,16.04,14.6,13.9,15.4,0,0,0,0,0,0,0.0811,0,0.0357,0.47,0.53,0.47,32
1577052000000,2019,12,2019,3,12,7,0.0771,0.0357,0.0414,2170.51,17.4,17.4,12.92,1,1,1,127.5,122,136.8,68.52,63.01,59,59,59,0,0,0,0.463,0.431,0.484,68.52,63.01,77.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0708,0.0746,0.00157,0.00111,0.00236,0.000062,0.000043,0.000093,0.108,0.0995,0.124,0.0042,0.0039,0.0049,25.39,25.38,25.4,0.777,0,0.936,0.823,0,0.96,0.746,0,0.899,13.46,0,18.12,12.92,0,17.4,0,1,0,0,0.143,0,0.0718,0.143,0.0357,0.46,0.54,0.46,28.2
1577656800000,2019,12,2019,3,13,7,0.0894,0.0417,0.0477,2948.73,18.86,18.86,17.55,1,1,1,147.9,138.7,157.8,78.87,70.61,69,59,73,0,0,0,0.466,0.421,0.508,78.87,70.61,84.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.0739,0.0789,0.00245,0.00175,0.00296,0.000096,0.000069,0.00012,0.128,0.113,0.139,0.005,0.0044,0.0054,25.38,25.37,25.39,0.931,0.916,0.939,0.961,0.96,0.962,0.894,0.88,0.901,18.27,16.11,19.6,17.55,15.46,18.86,0,0,0,0,0,0,0.0975,0,0.0417,0.47,0.53,0.47,33
1578261600000,2020,1,2019,4,14,7,0.101,0.0442,0.0566,3473.39,22.2,22.2,20.67,1,1,1,166.7,159.7,174,93.66,86.74,73,73,73,0,0,0,0.439,0.42,0.457,93.66,86.74,101,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0796,0.0846,0.00371,0.00312,0.00433,0.00015,0.00012,0.00017,0.155,0.142,0.168,0.0061,0.0056,0.0066,25.38,25.38,25.38,0.918,0.911,0.926,0.966,0.963,0.969,0.887,0.883,0.892,21.4,19.99,22.9,20.67,19.25,22.2,0,0,0,0,0,0,0.115,0,0.0444,0.44,0.56,0.44,34.4
1578866400000,2020,1,2019,4,15,7,0.111,0.0442,0.0665,4093.17,25.56,25.56,24.36,1,1,1,182.9,176.4,187.9,109.9,103.4,73,73,73,0,0,0,0.399,0.388,0.414,109.9,103.4,114.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.0854,0.0895,0.0051,0.00454,0.00552,0.0002,0.00018,0.00022,0.184,0.172,0.193,0.0072,0.0067,0.0075,25.38,25.38,25.38,0.918,0.913,0.921,0.97,0.97,0.97,0.89,0.886,0.894,25.12,23.5,26.35,24.36,22.8,25.56,0,0,0,0,0,0,0.135,0,0.0445,0.4,0.6,0.4,36.9
1579471200000,2020,1,2019,4,16,7,0.12,0.0442,0.0758,4716.36,29.67,29.67,28.07,1,1,1,198.3,189.8,205.1,125.3,116.8,73,73,73,0,0,0,0.368,0.356,0.385,125.3,116.8,132.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0902,0.0956,0.0064,0.00568,0.00698,0.00025,0.00022,0.00027,0.211,0.196,0.223,0.0083,0.0077,0.0087,25.38,25.35,25.39,0.928,0.923,0.931,0.97,0.97,0.97,0.9,0.895,0.903,28.94,26.83,30.59,28.07,26.02,29.67,0,0,0,0,0,0,0.156,0,0.0442,0.37,0.63,0.37,39.3
1580076000000,2020,1,2019,4,17,7,0.136,0.0462,0.0901,5626.43,36.93,36.93,33.49,1,1,1,225.4,208.7,249.2,148.9,135.7,76.43,73,85,0,0,0,0.339,0.316,0.354,148.9,135.7,164.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.102,0.0968,0.108,0.00841,0.00728,0.0097,0.00033,0.00029,0.00038,0.254,0.23,0.282,0.01,0.009,0.011,25.19,25.02,25.32,0.938,0.933,0.943,0.97,0.97,0.972,0.91,0.905,0.917,34.52,31.43,38.01,33.49,30.48,36.93,0,0,0,0,0,0,0.186,0,0.0459,0.34,0.66,0.34,41.4
1580680800000,2020,2,2019,5,18,7,0.17,0.0514,0.118,7397.13,48.2,48.2,44.03,1,1,1,280.7,256,309.6,195.7,171,85,85,85,0,0,0,0.304,0.275,0.332,195.7,171,224.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.119,0.11,0.129,0.0124,0.0103,0.0148,0.00049,0.00041,0.00059,0.338,0.294,0.39,0.013,0.012,0.016,24.84,24.66,24.98,0.953,0.946,0.959,0.979,0.975,0.98,0.933,0.922,0.94,45.42,39.61,52.1,44.03,38.63,48.2,0,0,0,0,0,0,0.245,0,0.052,0.3,0.69,0.31,43.5
1581285600000,2020,2,2019,5,19,7,0.219,0.0514,0.168,10155.3,72.82,72.82,60.45,2,2,2,362.7,321.9,420.3,277.7,236.9,85,85,85,0,0,0,0.236,0.202,0.264,277.7,236.9,335.3,990,990,990,965.2,965,965.5,24.8,24.5,25,0.148,0.134,0.168,0.031,0.0159,0.0573,0.0013,0.00064,0.0023,0.309,0.252,0.394,0.012,0.01,0.016,24.48,24.11,24.74,0.935,0.925,0.946,0.97,0.97,0.971,0.907,0.897,0.918,31.16,26.59,37.51,30.22,25.79,36.41,0,0,0,0,0,0,0.336,0,0.051,0.23,0.77,0.23,46.4
1581890400000,2020,2,2019,5,20,7,0.336,0.0514,0.284,16695.6,122.7,122.7,99.38,3,2,2.4285714285714284,555.3,445.8,674.4,470.3,360.8,85,85,85,0,0,0,0.156,0.126,0.191,470.3,360.8,589.4,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.224,0.177,0.285,0.125,0.0693,0.195,0.0053,0.0028,0.0083,0.556,0.433,0.687,0.023,0.018,0.029,23.35,22.72,23.96,0.953,0.947,0.957,0.977,0.97,0.98,0.931,0.919,0.938,42.78,36.45,51.22,41.53,35.35,48.2,0,0,0,0,0,0,0.552,0,0.052,0.15,0.85,0.15,49.7
1582495200000,2020,2,2019,5,21,7,0.501,0.0552,0.445,24684.2,160.1,160.1,146.9,4,3,3.4285714285714284,827.8,720,931.8,736.5,635,91.29,85,129,0,0,0,0.11,0.0947,0.138,736.5,635,813,990,990,990,967.2,966.8,967.6,22.8,22.4,23.2,0.379,0.311,0.441,0.289,0.225,0.333,0.013,0.0097,0.015,0.903,0.764,0.986,0.04,0.033,0.044,21.89,21.39,22.46,0.955,0.952,0.957,0.978,0.975,0.98,0.935,0.928,0.938,44.53,39.42,50.6,43.37,38.43,48.2,0,0,0,0,0,0,0.816,0,0.056,0.11,0.89,0.11,49.3
1583100000000,2020,3,2019,6,22,7,0.659,0.078,0.581,30184,192.8,192.8,179.7,4,4,4,1090,962.3,1227,960.5,833.3,129,129,129,0,0,0,0.119,0.105,0.134,960.5,833.3,1098,990,990,990,968.2,967.7,968.6,21.8,21.4,22.3,0.603,0.469,0.778,0.442,0.342,0.644,0.02,0.015,0.03,1.31,1.04,1.72,0.06,0.047,0.08,20.52,19.66,21.22,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,46.03,41.35,50.52,44.92,40.48,48.2,0,0,0,0,0,0,0.998,0,0.078,0.12,0.88,0.12,45.8
1583704800000,2020,3,2019,6,23,7,0.865,0.101,0.665,31922.5,192.8,192.8,190,4,4,4,1430,1282,1561,1263,1153,167.6,129,183,162.7,53,278,0.117,0.0959,0.13,1100,1100,1100,990,990,990,969.3,968.8,969.7,20.7,20.3,21.2,0.86,0.804,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.75,1.85,0.087,0.083,0.091,18.93,18.47,19.46,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.64,47.41,50.05,47.5,46.46,48.2,0,0,0,0,0,0,1.06,0,0.2,0.12,0.77,0.23,36.9
1584309600000,2020,3,2019,6,24,7,1.06,0.111,0.665,30081.8,183.9,183.9,179.1,4,4,4,1757,1616,1873,1574,1433,183,183,183,473.4,333,590,0.104,0.0977,0.113,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.921,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.097,17.82,17.44,18.28,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.68,44.65,46.92,44.76,43.75,45.98,0,0,0,0,0,0,0.995,0,0.395,0.1,0.63,0.37,28.4
1584914400000,2020,3,2019,6,25,7,1.2,0.111,0.665,28798.2,173.9,173.9,171.4,4,4,4,1982,1904,2068,1799,1721,183,183,183,698.6,621,785,0.0924,0.0885,0.0961,1100,1100,1100,990,990,990,971,970.8,971.3,19,18.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.1,16.86,17.33,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.73,43.09,44.37,42.85,42.23,43.48,0,0,0,0,0,0,0.952,0,0.535,0.092,0.55,0.45,24
1585519200000,2020,3,2019,6,26,7,1.38,0.125,0.665,27466.9,167.7,167.7,163.5,4,4,4,2276,2115,2426,2069,1932,207.3,183,217,969,832,1109,0.091,0.0844,0.0972,1100,1100,1100,990,990,990,971.8,971.4,972.1,18.2,17.9,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.36,16,16.75,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.74,40.77,42.79,40.87,39.86,41.93,0,0,0,0,0,0,0.908,0,0.715,0.091,0.48,0.52,19.9
1586124000000,2020,4,2019,7,27,7,1.56,0.131,0.665,26059.5,158.3,158.3,155.1,4,4,4,2581,2468,2677,2364,2251,217,217,217,1264,1151,1360,0.0841,0.0811,0.0879,1100,1100,1100,990,990,990,972.5,972.2,972.7,17.5,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.62,15.39,15.9,0.943,0.943,0.945,0.975,0.974,0.977,0.92,0.918,0.923,39.75,39.13,40.49,38.78,38.11,39.56,0,0,0,0,0,0,0.862,0,0.895,0.084,0.43,0.57,16.7
1586728800000,2020,4,2019,7,28,7,1.65,0.131,0.665,25341.1,151.9,151.9,150.8,4,4,4,2736,2697,2760,2519,2480,217,217,217,1419,1380,1443,0.0793,0.0786,0.0805,1100,1100,1100,990,990,990,972.9,972.8,972.9,17.1,17.1,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.25,15.19,15.34,0.942,0.942,0.942,0.973,0.973,0.974,0.917,0.916,0.918,38.74,38.59,39,37.71,37.54,37.98,0,0,0,0,0,0,0.838,0,0.985,0.079,0.4,0.6,15.4
1587333600000,2020,4,2019,7,29,7,1.65,0.131,0.665,25400.9,153.3,153.3,151.2,4,4,4,2723,2646,2768,2506,2429,217,217,217,1406,1329,1451,0.0797,0.0784,0.082,1100,1100,1100,990,990,990,972.8,972.7,973,17.2,17,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.28,15.17,15.47,0.942,0.942,0.943,0.974,0.973,0.975,0.917,0.916,0.919,38.83,38.53,39.33,37.8,37.49,38.33,0,0,0,0,0,0,0.84,0,0.985,0.079,0.4,0.6,15.4
1587938400000,2020,4,2019,7,30,7,1.51,0.147,0.665,26482.9,161.1,161.1,157.6,4,4,4,2491,2366,2611,2248,2090,242.3,217,276,1148,990,1294,0.0979,0.0831,0.117,1100,1100,1100,990,990,990,972.3,972,972.6,17.7,17.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.84,15.55,16.14,0.944,0.943,0.945,0.977,0.975,0.979,0.922,0.92,0.925,40.35,39.56,41.16,39.41,38.57,40.27,0,0,0,0,0,0,0.876,0,0.845,0.097,0.44,0.56,17.5
1588543200000,2020,5,2019,8,31,7,1.32,0.167,0.665,27908.1,170.2,170.2,166.1,4,4,4,2177,2017,2325,1901,1741,276,276,276,800.7,641,949,0.127,0.119,0.137,1100,1100,1100,990,990,990,971.5,971.1,971.9,18.5,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.6,16.24,16.98,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.39,41.43,43.42,41.53,40.56,42.55,0,0,0,0,0,0,0.923,0,0.655,0.13,0.5,0.5,21.1
1589148000000,2020,5,2019,8,32,7,1.11,0.167,0.665,29659.9,181.2,181.2,176.5,4,4,4,1829,1696,1964,1553,1420,276,276,276,452.7,320,588,0.151,0.141,0.163,1100,1100,1100,990,990,990,970.5,970.1,971,19.5,19,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.099,17.58,17.14,18.01,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,45.04,43.85,46.22,44.14,42.97,45.29,0,0,0,0,0,0,0.981,0,0.445,0.15,0.6,0.4,26.7
1589752800000,2020,5,2019,8,33,7,0.939,0.167,0.665,31290.9,190,190,186.3,4,4,4,1553,1453,1659,1277,1177,276,276,276,176.9,77,283,0.178,0.166,0.19,1100,1100,1100,990,990,990,969.7,969.3,970,20.3,20,20.7,0.889,0.848,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.87,0.09,0.087,0.093,18.51,18.14,18.87,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.51,46.54,48.47,46.56,45.6,47.5,0,0,0,0,0,0,1.03,0,0.274,0.18,0.71,0.29,33.3
1590357600000,2020,5,2019,8,34,7,0.784,0.167,0.611,30570.3,192.1,192.1,182,4,4,4,1296,1165,1425,1020,888.9,276,276,276,10,0,49,0.214,0.194,0.237,1010,888.9,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.697,0.543,0.836,0.5,0.369,0.648,0.024,0.017,0.031,1.47,1.15,1.78,0.07,0.053,0.086,19.69,18.97,20.43,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.42,42.49,49.01,45.49,41.64,48.03,0,0,0,0,0,0,1.01,0,0.173,0.21,0.78,0.22,39
1590962400000,2020,6,2019,9,35,7,0.632,0.0974,0.535,28342.7,181.5,181.5,168.7,4,4,4,1045,969.5,1129,884,808.5,161,161,161,0,0,0,0.154,0.143,0.166,884,808.5,968.1,990,990,990,968,967.8,968.3,22,21.7,22.2,0.523,0.454,0.6,0.367,0.33,0.408,0.017,0.015,0.019,1.13,0.999,1.28,0.052,0.045,0.059,20.83,20.42,21.22,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.931,0.936,43.07,40.1,46.3,42.18,39.15,45.38,0,0,0,0,0,0,0.937,0,0.097,0.15,0.85,0.15,44.8
1591567200000,2020,6,2019,9,36,7,0.543,0.0974,0.445,24231.3,152.9,152.9,144.2,4,3,3.142857142857143,897.3,851.9,948,736.3,690.9,161,161,161,0,0,0,0.18,0.17,0.189,736.3,690.9,787,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.39,0.356,0.434,0.291,0.263,0.32,0.013,0.012,0.014,0.942,0.871,1.01,0.042,0.038,0.045,21.57,21.35,21.82,0.956,0.953,0.957,0.979,0.974,0.98,0.936,0.928,0.938,47.75,39.24,51.22,46.26,38.23,48.2,0,0,0,0,0,0,0.801,0,0.098,0.18,0.82,0.18,44.6
1592172000000,2020,6,2019,9,37,7,0.485,0.0974,0.388,21874.7,136.4,136.4,130.2,3,3,3,802.5,771.7,838.2,641.5,610.7,161,161,161,0,0,0,0.201,0.192,0.209,641.5,610.7,677.2,990,990,990,967.1,967,967.3,22.9,22.7,23,0.327,0.31,0.348,0.23,0.209,0.253,0.01,0.0091,0.011,0.788,0.736,0.848,0.034,0.032,0.037,22.1,21.9,22.28,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.29,42.46,46.39,43.4,41.61,45.46,0,0,0,0,0,0,0.723,0,0.097,0.2,0.8,0.2,45.1
1592776800000,2020,6,2019,9,38,7,0.439,0.0974,0.342,19475.3,123.2,123.2,115.9,3,3,3,726.2,691.3,762.4,565.2,530.3,161,161,161,0,0,0,0.222,0.211,0.233,565.2,530.3,601.4,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.284,0.264,0.305,0.179,0.155,0.203,0.0077,0.0067,0.0088,0.659,0.601,0.721,0.028,0.026,0.031,22.54,22.33,22.73,0.952,0.949,0.954,0.975,0.97,0.98,0.928,0.921,0.935,39.62,37.41,41.89,38.64,36.3,41.06,0,0,0,0,0,0,0.644,0,0.097,0.22,0.78,0.22,44.4
1593381600000,2020,6,2019,9,39,7,0.393,0.108,0.285,16464.6,106.9,106.9,98,3,2,2.2857142857142856,649.6,619.4,681.2,470.7,433.4,178.9,161,186,0,0,0,0.276,0.236,0.3,470.7,433.4,520.2,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.233,0.213,0.259,0.122,0.104,0.148,0.0052,0.0044,0.0064,0.582,0.551,0.62,0.025,0.023,0.026,22.92,22.79,23.07,0.955,0.947,0.958,0.977,0.97,0.98,0.933,0.919,0.939,45.28,36.05,50.78,43.96,34.97,48.2,0,0,0,0,0,0,0.544,0,0.108,0.27,0.73,0.27,41.9
1593986400000,2020,7,2019,10,40,7,0.353,0.112,0.24,14228.6,90.08,90.08,84.69,2,2,2,583,557.3,609.8,397,371.3,186,186,186,0,0,0,0.319,0.305,0.334,397,371.3,423.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.2,0.191,0.209,0.0864,0.0743,0.099,0.0036,0.0031,0.0042,0.497,0.458,0.537,0.021,0.019,0.023,23.28,23.12,23.43,0.954,0.951,0.956,0.979,0.977,0.98,0.935,0.93,0.937,43.23,40.59,45.96,42.35,39.67,45.04,0,0,0,0,0,0,0.471,0,0.113,0.32,0.68,0.32,40.3
1594591200000,2020,7,2019,10,41,7,0.319,0.112,0.206,12216.6,77.57,77.57,72.72,2,2,2,527.2,505.1,549.4,341.2,319.1,186,186,186,0,0,0,0.353,0.339,0.368,341.2,319.1,363.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.18,0.173,0.188,0.06,0.0496,0.0705,0.0025,0.0021,0.0029,0.413,0.38,0.446,0.017,0.016,0.019,23.61,23.48,23.75,0.947,0.944,0.95,0.972,0.97,0.976,0.92,0.916,0.927,37.41,35.07,39.76,36.36,34.02,38.79,0,0,0,0,0,0,0.404,0,0.113,0.35,0.65,0.35,38.3
1595196000000,2020,7,2019,10,42,7,0.29,0.112,0.177,10524.1,66.62,66.62,62.64,2,2,2,479.3,460.5,498.3,293.3,274.5,186,186,186,0,0,0,0.388,0.373,0.404,293.3,274.5,312.3,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.163,0.157,0.17,0.0374,0.0286,0.0464,0.0015,0.0012,0.0019,0.341,0.313,0.37,0.014,0.013,0.015,23.9,23.79,24.01,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,32.29,30.24,34.34,31.32,29.33,33.31,0,0,0,0,0,0,0.348,0,0.113,0.39,0.61,0.39,36.3
1595800800000,2020,7,2019,10,43,7,0.264,0.107,0.157,9357.01,58.26,58.26,55.7,2,2,2,437.3,420.3,454.2,260.2,246.4,177.1,155,186,0,0,0,0.405,0.364,0.43,260.2,246.4,271.1,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.151,0.147,0.155,0.022,0.0167,0.0269,0.0009,0.00068,0.0011,0.291,0.272,0.305,0.012,0.011,0.012,24.14,24.05,24.21,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,28.71,27.13,30.03,27.85,26.32,29.13,0,0,0,0,0,0,0.309,0,0.107,0.41,0.59,0.41,35.4
1596405600000,2020,8,2019,11,44,7,0.24,0.0937,0.146,8675.52,55.68,55.68,51.64,2,1,1.7142857142857142,396.3,380.1,414,241.3,225.1,155,155,155,0,0,0,0.391,0.374,0.408,241.3,225.1,259,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.142,0.137,0.148,0.0169,0.0149,0.0213,0.00069,0.0006,0.00087,0.308,0.257,0.407,0.013,0.01,0.017,24.31,24.25,24.39,0.937,0.925,0.959,0.973,0.97,0.98,0.912,0.897,0.94,34.37,25.99,52.5,32.71,25.21,48.2,0,0,0,0,0,0,0.287,0,0.094,0.39,0.61,0.39,36.1
1597010400000,2020,8,2019,11,45,7,0.218,0.0937,0.124,7706.95,48.2,48.2,45.87,1,1,1,360.1,345.9,374.9,205.1,190.9,155,155,155,0,0,0,0.431,0.413,0.448,205.1,190.9,219.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.129,0.124,0.135,0.0132,0.012,0.0144,0.00053,0.00048,0.00058,0.362,0.337,0.389,0.015,0.014,0.016,24.44,24.34,24.53,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,46.97,43.75,50.29,45.87,42.87,48.2,0,0,0,0,0,0,0.255,0,0.094,0.43,0.57,0.43,35.4
1597615200000,2020,8,2019,11,46,7,0.2,0.0937,0.106,6576.11,42.07,42.07,39.14,1,1,1,330.2,318.3,342.4,175.2,163.3,155,155,155,0,0,0,0.47,0.453,0.487,175.2,163.3,187.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.119,0.115,0.123,0.0106,0.00963,0.0117,0.00043,0.00039,0.00047,0.309,0.287,0.33,0.012,0.011,0.013,24.64,24.56,24.72,0.947,0.944,0.951,0.976,0.97,0.98,0.925,0.916,0.932,40.1,37.37,42.93,39.14,36.26,42.07,0,0,0,0,0,0,0.217,0,0.094,0.47,0.53,0.47,32.9
1598220000000,2020,8,2019,11,47,7,0.184,0.0937,0.0904,5567.54,35.45,35.45,33.14,1,1,1,304.5,295.1,314.8,149.5,140.1,155,155,155,0,0,0,0.509,0.492,0.525,149.5,140.1,159.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.11,0.107,0.113,0.00846,0.00766,0.00933,0.00034,0.0003,0.00037,0.263,0.246,0.281,0.01,0.0098,0.011,24.81,24.75,24.87,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,34.17,31.96,36.55,33.14,31,35.45,0,0,0,0,0,0,0.184,0,0.0936,0.51,0.49,0.51,30.3
1598824800000,2020,8,2019,11,48,7,0.169,0.0746,0.0946,5867.07,38.16,38.16,34.92,1,1,1,279.7,267.5,292.1,156.4,137.1,123.3,118,155,0,0,0,0.44,0.41,0.531,156.4,137.1,170,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.105,0.113,0.00905,0.0074,0.0102,0.00036,0.00029,0.00041,0.272,0.24,0.295,0.011,0.0096,0.012,24.91,24.85,24.97,0.941,0.934,0.946,0.971,0.97,0.974,0.914,0.906,0.921,35.97,31.26,39.17,34.92,30.32,38.16,0,0,0,0,0,0,0.194,0,0.0744,0.44,0.56,0.44,34.7
1599429600000,2020,9,2019,12,49,7,0.153,0.0714,0.0817,5048.07,32.4,32.4,30.05,1,1,1,253.1,243.7,263.4,135.1,125.7,118,118,118,0,0,0,0.466,0.448,0.484,135.1,125.7,145.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.101,0.0975,0.104,0.00723,0.00643,0.00811,0.00029,0.00025,0.00032,0.233,0.216,0.251,0.0092,0.0085,0.01,25.06,25,25.12,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,30.98,28.77,33.4,30.05,27.91,32.4,0,0,0,0,0,0,0.167,0,0.0713,0.47,0.53,0.47,33
1600034400000,2020,9,2019,12,50,7,0.14,0.0714,0.0689,4228.15,27.21,27.21,25.17,1,1,1,231.9,223.7,240.7,113.9,105.7,118,118,118,0,0,0,0.509,0.49,0.527,113.9,105.7,122.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0934,0.0905,0.0965,0.00543,0.00474,0.00618,0.00021,0.00019,0.00024,0.195,0.18,0.211,0.0077,0.0071,0.0083,25.21,25.15,25.28,0.921,0.915,0.927,0.97,0.97,0.97,0.894,0.888,0.899,25.95,23.99,28.05,25.17,23.27,27.21,0,0,0,0,0,0,0.14,0,0.0711,0.51,0.49,0.51,30.2
1600639200000,2020,9,2019,12,51,7,0.129,0.055,0.0744,4612.05,29.12,29.12,27.45,1,1,1,214,207.6,221.3,123,116.6,91,91,91,0,0,0,0.425,0.411,0.438,123,116.6,130.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0945,0.0922,0.097,0.00621,0.00566,0.00682,0.00024,0.00022,0.00027,0.209,0.198,0.222,0.0082,0.0077,0.0087,25.31,25.25,25.36,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.3,26.75,30.02,27.45,25.94,29.12,0,0,0,0,0,0,0.153,0,0.0546,0.43,0.58,0.42,35.8
1601244000000,2020,9,2019,12,52,7,0.121,0.0488,0.0722,3890.63,28.48,28.48,23.16,1,1,1,200.2,195.3,205.7,119.5,110.8,80.71,73,91,0,0,0,0.403,0.365,0.451,119.5,110.8,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.0902,0.0937,0.0059,0.00517,0.00654,0.00023,0.0002,0.00026,0.202,0.188,0.214,0.0079,0.0073,0.0084,25.39,25.37,25.4,0.793,0,0.929,0.831,0,0.97,0.769,0,0.901,23.87,0,29.37,23.16,0,28.48,0,1,0,0,0.143,0,0.129,0.143,0.0488,0.4,0.6,0.4,32.2
1601848800000,2020,10,2020,1,1,7,0.115,0.0442,0.0704,4353.21,27.02,27.02,25.91,1,1,1,189.4,185.2,193.9,116.4,112.2,73,73,73,0,0,0,0.385,0.376,0.394,116.4,112.2,120.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0885,0.0916,0.00564,0.00528,0.00603,0.00022,0.00021,0.00024,0.195,0.188,0.203,0.0076,0.0073,0.0079,25.38,25.38,25.38,0.922,0.919,0.926,0.97,0.97,0.97,0.895,0.892,0.898,26.71,25.67,27.86,25.91,24.9,27.02,0,0,0,0,0,0,0.144,0,0.0446,0.38,0.61,0.39,37.9
1602453600000,2020,10,2020,1,2,7,0.109,0.0442,0.065,3990.45,24.57,24.57,23.75,1,1,1,180.4,176.7,183.8,107.4,103.7,73,73,73,0,0,0,0.405,0.397,0.413,107.4,103.7,110.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0855,0.0881,0.00488,0.00456,0.00517,0.00019,0.00018,0.0002,0.179,0.173,0.185,0.007,0.0068,0.0072,25.38,25.38,25.38,0.916,0.913,0.918,0.97,0.97,0.97,0.888,0.886,0.891,24.49,23.57,25.33,23.75,22.86,24.57,0,0,0,0,0,0,0.132,0,0.044,0.41,0.6,0.4,36.6
1603058400000,2020,10,2020,1,3,7,0.104,0.0442,0.0594,3632.33,22.54,22.54,21.62,1,1,1,171.2,167.1,175.3,98.23,94.13,73,73,73,0,0,0,0.426,0.416,0.437,98.23,94.13,102.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0836,0.0822,0.0851,0.0041,0.00375,0.00445,0.00016,0.00015,0.00017,0.163,0.155,0.17,0.0064,0.0061,0.0067,25.38,25.38,25.38,0.914,0.911,0.918,0.968,0.966,0.97,0.884,0.882,0.887,22.33,21.5,23.24,21.62,20.77,22.54,0,0,0,0,0,0,0.12,0,0.0446,0.43,0.57,0.43,34.9
1603663200000,2020,10,2020,1,4,7,0.0981,0.0422,0.0559,3437.26,24.15,24.15,20.46,1,1,1,162.1,159.2,165.8,92.41,86.47,69.71,50,73,0,0,0,0.43,0.314,0.458,92.41,86.47,109.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0795,0.0843,0.0036,0.0031,0.00503,0.00014,0.00012,0.0002,0.152,0.142,0.179,0.006,0.0056,0.007,25.37,25.34,25.38,0.922,0.917,0.926,0.965,0.963,0.97,0.89,0.888,0.892,21.2,19.94,24.89,20.46,19.2,24.15,0,0,0,0,0,0,0.114,0,0.0422,0.43,0.57,0.43,35
1604268000000,2020,11,2020,2,5,7,0.101,0.0302,0.0703,4345.19,27.46,27.46,25.86,1,1,1,166.3,160,172.9,116.3,110,50,50,50,0,0,0,0.301,0.289,0.312,116.3,110,122.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0868,0.0846,0.0891,0.00564,0.0051,0.00619,0.00022,0.0002,0.00024,0.192,0.181,0.204,0.0075,0.0071,0.008,25.34,25.34,25.34,0.922,0.918,0.927,0.97,0.97,0.97,0.895,0.89,0.899,26.66,25.1,28.31,25.86,24.34,27.46,0,0,0,0,0,0,0.144,0,0.0307,0.3,0.7,0.3,43
1604872800000,2020,11,2020,2,6,7,0.108,0.0302,0.0777,4836.28,30.85,30.85,28.79,1,1,1,178.5,170.4,187.1,128.5,120.4,50,50,50,0,0,0,0.28,0.267,0.293,128.5,120.4,137.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0911,0.0883,0.0941,0.00667,0.00598,0.0074,0.00026,0.00023,0.00029,0.214,0.199,0.229,0.0084,0.0078,0.009,25.34,25.34,25.35,0.929,0.925,0.933,0.97,0.97,0.97,0.902,0.897,0.905,29.68,27.69,31.8,28.79,26.86,30.85,0,0,0,0,0,0,0.16,0,0.0303,0.28,0.72,0.28,44.8
1605477600000,2020,11,2020,2,7,7,0.117,0.0302,0.0867,5433.45,33.2,33.2,32.34,1,1,1,193.3,187.4,196.9,143.3,137.4,50,50,50,0,0,0,0.259,0.254,0.267,143.3,137.4,146.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0964,0.0942,0.0976,0.00793,0.00743,0.00824,0.00031,0.00029,0.00032,0.24,0.23,0.247,0.0094,0.009,0.0096,25.35,25.35,25.35,0.936,0.933,0.937,0.97,0.97,0.97,0.908,0.905,0.909,33.34,31.87,34.23,32.34,30.91,33.2,0,0,0,0,0,0,0.18,0,0.0303,0.26,0.74,0.26,46.4
1606082400000,2020,11,2020,2,8,7,0.122,0.0302,0.0921,5792.09,35.48,35.48,34.48,1,1,1,202.4,198.6,206.8,152.4,148.6,50,50,50,0,0,0,0.247,0.242,0.252,152.4,148.6,156.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0995,0.0982,0.101,0.0087,0.00838,0.00908,0.00034,0.00033,0.00036,0.256,0.25,0.264,0.01,0.0098,0.01,25.33,25.3,25.35,0.939,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.912,35.54,34.64,36.58,34.48,33.6,35.48,0,0,0,0,0,0,0.192,0,0.0299,0.25,0.75,0.25,47.5
1606687200000,2020,11,2020,2,9,7,0.128,0.0349,0.093,5834.9,36.04,36.04,34.73,1,1,1,211.5,203.8,218.5,153.7,145.6,57.71,50,59,0,0,0,0.273,0.245,0.288,153.7,145.6,159.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0986,0.103,0.00882,0.00813,0.00931,0.00035,0.00032,0.00037,0.26,0.246,0.271,0.01,0.0096,0.011,25.27,25.22,25.33,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.913,35.81,33.87,37.15,34.73,32.86,36.04,0,0,0,0,0,0,0.193,0,0.035,0.27,0.73,0.27,45.6
1607292000000,2020,12,2020,3,10,7,0.136,0.0357,0.101,6348.51,38.67,38.67,37.79,1,1,1,225.6,221,229.2,166.6,162,59,59,59,0,0,0,0.261,0.257,0.267,166.6,162,170.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.107,0.00991,0.00952,0.0102,0.00039,0.00037,0.0004,0.283,0.275,0.29,0.011,0.011,0.011,25.16,25.14,25.2,0.944,0.942,0.945,0.973,0.971,0.975,0.919,0.915,0.922,38.82,37.73,39.65,37.79,36.64,38.67,0,0,0,0,0,0,0.21,0,0.035,0.26,0.74,0.26,46.7
1607896800000,2020,12,2020,3,11,7,0.144,0.0357,0.109,6892.88,42.19,42.19,41.03,1,1,1,238.8,231.7,243.7,179.8,172.7,59,59,59,0,0,0,0.247,0.242,0.255,179.8,172.7,184.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.108,0.112,0.011,0.0104,0.0114,0.00043,0.00041,0.00045,0.307,0.294,0.316,0.012,0.012,0.012,25.06,25.02,25.12,0.948,0.946,0.95,0.979,0.977,0.98,0.928,0.924,0.931,41.9,40.23,43.05,41.03,39.28,42.19,0,0,0,0,0,0,0.228,0,0.035,0.25,0.76,0.24,47.9
1608501600000,2020,12,2020,3,12,7,0.151,0.0357,0.115,7317.31,45.67,45.67,43.56,1,1,1,249.6,242.9,258.7,190.6,183.9,59,59,59,0,0,0,0.236,0.228,0.243,190.6,183.9,199.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.112,0.118,0.012,0.0114,0.0127,0.00047,0.00045,0.0005,0.326,0.314,0.343,0.013,0.012,0.014,24.98,24.92,25.03,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.935,44.44,42.85,46.6,43.56,42,45.67,0,0,0,0,0,0,0.242,0,0.036,0.24,0.76,0.24,48.5
1609106400000,2020,12,2020,3,13,7,0.165,0.0393,0.125,7950.43,48.2,48.2,47.32,1,1,1,272.4,264.5,284.7,207.4,201.3,65,59,73,0,0,0,0.238,0.218,0.266,207.4,201.3,211.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.12,0.124,0.0134,0.0129,0.0137,0.00053,0.00051,0.00055,0.357,0.347,0.366,0.014,0.014,0.015,24.85,24.8,24.89,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.33,46.86,49.39,47.32,45.92,48.2,0,0,0,0,0,0,0.263,0,0.04,0.24,0.76,0.24,48.2
1609711200000,2021,1,2020,4,14,7,0.185,0.0442,0.141,8523.96,54.57,54.57,50.74,2,1,1.5714285714285714,306,291,322.7,233,218,73,73,73,0,0,0,0.239,0.226,0.251,233,218,249.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.126,0.137,0.0156,0.0143,0.017,0.00062,0.00057,0.00068,0.311,0.246,0.392,0.012,0.0098,0.016,24.76,24.71,24.83,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.64,26.14,52.58,35.7,25.36,48.2,0,0,0,0,0,0,0.282,0,0.044,0.24,0.76,0.24,46.1
1610316000000,2021,1,2020,4,15,7,0.21,0.0442,0.165,10034.7,63.04,63.04,59.73,2,2,2,346.5,328.4,361.8,273.5,255.4,73,73,73,0,0,0,0.211,0.202,0.222,273.5,255.4,288.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.145,0.139,0.151,0.0281,0.0196,0.0353,0.0011,0.00078,0.0014,0.301,0.274,0.324,0.012,0.011,0.013,24.57,24.47,24.68,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.903,0.91,30.79,28.77,32.49,29.87,27.91,31.52,0,0,0,0,0,0,0.332,0,0.045,0.21,0.79,0.21,47.8
1610920800000,2021,1,2020,4,16,7,0.239,0.0442,0.195,11783.8,76.32,76.32,70.14,2,2,2,394.9,369.7,422.8,321.9,296.7,73,73,73,0,0,0,0.185,0.173,0.197,321.9,296.7,349.8,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.163,0.154,0.172,0.0509,0.0391,0.0641,0.0021,0.0016,0.0026,0.373,0.336,0.415,0.015,0.014,0.017,24.26,24.08,24.42,0.944,0.94,0.948,0.971,0.97,0.974,0.916,0.911,0.924,36.12,33.38,39.17,35.07,32.38,38.16,0,0,0,0,0,0,0.39,0,0.044,0.18,0.82,0.18,49.3
1611525600000,2021,1,2020,4,17,7,0.29,0.0442,0.246,14846.9,96.4,96.4,88.37,2,2,2,479.4,436.7,522,406.4,363.7,73,73,73,0,0,0,0.153,0.14,0.167,406.4,363.7,449.1,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.192,0.177,0.207,0.0908,0.0707,0.111,0.0037,0.0029,0.0046,0.5,0.436,0.564,0.021,0.018,0.023,23.74,23.49,24,0.955,0.95,0.958,0.98,0.977,0.98,0.935,0.929,0.939,45.16,40.67,49.56,44.19,39.76,48.2,0,0,0,0,0,0,0.491,0,0.044,0.15,0.85,0.15,51.2
1612130400000,2021,2,2020,5,18,7,0.345,0.0514,0.293,17064.4,109.4,109.4,101.6,3,2,2.5714285714285716,569.6,531.1,609.8,484.6,446.1,85,85,85,0,0,0,0.15,0.139,0.16,484.6,446.1,524.8,990,990,990,966.2,966,966.3,23.8,23.7,24,0.226,0.207,0.248,0.129,0.11,0.152,0.0054,0.0046,0.0064,0.56,0.514,0.599,0.023,0.022,0.025,23.28,23.08,23.45,0.951,0.945,0.958,0.974,0.97,0.98,0.927,0.916,0.939,42.24,34.9,51.44,40.74,33.86,48.2,0,0,0,0,0,0,0.564,0,0.052,0.15,0.85,0.15,49.5
1612735200000,2021,2,2020,5,19,7,0.404,0.0514,0.353,20375.5,131.2,131.2,121.3,3,3,3,668.7,623.2,721.1,583.7,538.2,85,85,85,0,0,0,0.128,0.118,0.136,583.7,538.2,636.1,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.282,0.256,0.311,0.191,0.161,0.226,0.0082,0.0068,0.0097,0.678,0.601,0.766,0.029,0.025,0.033,22.75,22.45,23.01,0.953,0.95,0.956,0.978,0.973,0.98,0.932,0.924,0.937,41.35,38.45,44.62,40.43,37.4,43.73,0,0,0,0,0,0,0.674,0,0.051,0.13,0.87,0.13,50.4
1613340000000,2021,2,2020,5,20,7,0.521,0.0531,0.468,25625.1,174,174,152.5,4,3,3.4285714285714284,861.7,747.6,1011,773.9,662.6,87.86,85,105,0,0,0,0.103,0.0894,0.114,773.9,662.6,906.2,990,990,990,967.3,966.9,967.9,22.7,22.1,23.1,0.409,0.326,0.527,0.309,0.244,0.378,0.014,0.011,0.017,0.967,0.811,1.15,0.043,0.035,0.052,21.69,20.91,22.3,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.932,0.938,46.22,40.74,51.72,44.87,39.83,48.2,0,0,0,0,0,0,0.847,0,0.053,0.1,0.9,0.1,49.2
1613944800000,2021,2,2020,5,21,7,0.782,0.0635,0.649,32016.1,192.8,192.8,190.6,4,4,4,1294,1075,1465,1189,970.5,105,105,105,115.3,0,260,0.0821,0.0717,0.0976,1073,970.5,1100,990,990,990,968.8,968.1,969.4,21.2,20.6,21.9,0.778,0.586,0.877,0.596,0.409,0.648,0.028,0.019,0.031,1.67,1.27,1.83,0.079,0.058,0.088,19.51,18.8,20.6,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.9,46.84,50.56,47.64,45.9,48.2,0,0,0,0,0,0,1.06,0,0.133,0.081,0.83,0.17,40.9
1614549600000,2021,3,2020,6,22,7,0.911,0.111,0.665,31544.1,188.5,188.5,187.8,4,4,4,1506,1487,1516,1323,1304,183,183,183,222.9,204,233,0.122,0.121,0.123,1100,1100,1100,990,990,990,969.5,969.4,969.5,20.5,20.5,20.6,0.894,0.882,0.898,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.83,1.85,0.09,0.089,0.09,18.65,18.62,18.73,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.9,47.8,48.09,46.94,46.85,47.13,0,0,0,0,0,0,1.04,0,0.246,0.12,0.73,0.27,34.6
1615154400000,2021,3,2020,6,23,7,0.899,0.111,0.665,31669,188.9,188.9,188.5,4,4,4,1487,1478,1497,1304,1295,183,183,183,204.3,195,214,0.123,0.122,0.124,1100,1100,1100,990,990,990,969.4,969.4,969.5,20.6,20.5,20.6,0.882,0.879,0.887,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.83,1.84,0.089,0.089,0.089,18.73,18.69,18.76,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.09,47.99,48.18,47.13,47.03,47.21,0,0,0,0,0,0,1.05,0,0.234,0.12,0.74,0.26,35.2
1615759200000,2021,3,2020,6,24,7,0.874,0.111,0.665,31937.9,191.1,191.1,190.1,4,4,4,1445,1418,1468,1262,1235,183,183,183,161.6,135,185,0.127,0.125,0.129,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.865,0.854,0.876,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.82,0.088,0.087,0.088,18.88,18.79,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.5,48.27,48.75,47.53,47.3,47.77,0,0,0,0,0,0,1.06,0,0.209,0.13,0.76,0.24,36.5
1616364000000,2021,3,2020,6,25,7,0.85,0.111,0.665,32187.9,191.8,191.8,191.6,4,4,4,1405,1400,1409,1222,1217,183,183,183,122.1,117,126,0.13,0.13,0.131,1100,1100,1100,990,990,990,969.2,969.2,969.2,20.8,20.8,20.8,0.849,0.846,0.849,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.79,1.8,0.086,0.086,0.086,19.03,19.01,19.04,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.88,48.84,48.93,47.9,47.86,47.95,0,0,0,0,0,0,1.06,0,0.185,0.13,0.78,0.22,37.9
1616968800000,2021,3,2020,6,26,7,0.875,0.0986,0.665,31911.6,191.1,191.1,189.9,4,4,4,1446,1418,1475,1283,1235,163,148,183,183.4,135,227,0.113,0.1,0.129,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.874,0.854,0.895,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.8,1.84,0.088,0.087,0.089,18.87,18.75,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.46,48.16,48.75,47.49,47.2,47.77,0,0,0,0,0,0,1.06,0,0.21,0.11,0.76,0.24,36.5
1617573600000,2021,4,2020,7,27,7,0.932,0.0895,0.665,31324.1,188.2,188.2,186.5,4,4,4,1540,1490,1593,1392,1342,148,148,148,292,242,345,0.0961,0.0929,0.0993,1100,1100,1100,990,990,990,969.6,969.5,969.8,20.4,20.2,20.5,0.91,0.906,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.091,0.09,0.092,18.53,18.35,18.69,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.56,47.1,48,46.61,46.16,47.04,0,0,0,0,0,0,1.04,0,0.267,0.096,0.71,0.29,33.6
1618178400000,2021,4,2020,7,28,7,1,0.0895,0.665,30665,184.1,184.1,182.5,4,4,4,1655,1610,1689,1507,1462,148,148,148,407.4,362,441,0.0894,0.0876,0.0919,1100,1100,1100,990,990,990,970,969.8,970.1,20,19.9,20.2,0.92,0.916,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.094,18.15,18.04,18.3,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.56,46.27,46.96,45.63,45.35,46.02,0,0,0,0,0,0,1.01,0,0.335,0.089,0.67,0.33,30.7
1618783200000,2021,4,2020,7,29,7,1.01,0.0895,0.665,30548.2,183.1,183.1,181.8,4,4,4,1676,1639,1696,1528,1491,148,148,148,427.6,391,448,0.0884,0.0873,0.0903,1100,1100,1100,990,990,990,970.1,969.9,970.1,19.9,19.9,20.1,0.921,0.919,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.094,18.08,18.01,18.2,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.39,46.21,46.7,45.46,45.29,45.77,0,0,0,0,0,0,1.01,0,0.345,0.089,0.66,0.34,30.2
1619388000000,2021,4,2020,7,30,7,0.936,0.0971,0.665,31291.2,188.8,188.8,186.3,4,4,4,1548,1481,1616,1388,1289,160.6,148,192,287.6,189,368,0.104,0.0916,0.13,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.904,0.877,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.091,0.089,0.093,18.51,18.28,18.75,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.51,46.91,48.16,46.56,45.97,47.19,0,0,0,0,0,0,1.03,0,0.271,0.1,0.71,0.29,33.4
1619992800000,2021,5,2020,8,31,7,0.826,0.116,0.661,32187.6,192.8,192.8,191.6,4,4,4,1365,1247,1459,1173,1055,192,192,192,79.43,0,167,0.141,0.132,0.154,1094,1055,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.82,0.731,0.867,0.633,0.548,0.648,0.03,0.026,0.031,1.75,1.57,1.82,0.084,0.074,0.088,19.2,18.83,19.75,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.04,48.37,49.97,47.9,47.4,48.2,0,0,0,0,0,0,1.06,0,0.165,0.14,0.8,0.2,39
1620597600000,2021,5,2020,8,32,7,0.675,0.116,0.559,29190.1,187,187,173.8,4,4,4,1115,1031,1210,923.5,839.4,192,192,192,0,0,0,0.173,0.159,0.186,923.5,839.4,1018,990,990,990,968.3,968,968.6,21.7,21.4,22,0.567,0.485,0.676,0.391,0.345,0.463,0.018,0.016,0.022,1.21,1.06,1.42,0.056,0.048,0.066,20.53,20.02,20.95,0.955,0.954,0.955,0.98,0.978,0.98,0.936,0.933,0.936,44.33,41.12,47.72,43.44,40.23,46.76,0,0,0,0,0,0,0.965,0,0.116,0.17,0.83,0.17,43.2
1621202400000,2021,5,2020,8,33,7,0.573,0.104,0.469,24796.3,157,157,147.6,4,3,3.2857142857142856,948.2,895.9,1009,775.5,748.9,172.7,147,192,0,0,0,0.182,0.159,0.204,775.5,748.9,816.7,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.423,0.394,0.464,0.314,0.301,0.334,0.014,0.013,0.015,1,0.975,1.03,0.045,0.043,0.046,21.31,21.06,21.54,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,47.82,39.3,52.1,45.51,38.3,48.2,0,0,0,0,0,0,0.82,0,0.104,0.18,0.82,0.18,43.3
1621807200000,2021,5,2020,8,34,7,0.508,0.0889,0.419,23350.3,144.6,144.6,139,3,3,3,839.3,800.6,880.8,692.3,653.6,147,147,147,0,0,0,0.175,0.167,0.184,692.3,653.6,733.8,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.354,0.331,0.381,0.263,0.238,0.291,0.012,0.01,0.013,0.871,0.806,0.945,0.038,0.035,0.042,21.87,21.63,22.09,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.34,45.14,49.65,46.33,44.23,48.2,0,0,0,0,0,0,0.772,0,0.089,0.18,0.82,0.18,46
1622412000000,2021,5,2020,8,35,7,0.459,0.0744,0.385,21871,134.7,134.7,130.2,3,3,3,758.9,724.4,789.6,635.9,605.4,123,119,147,0,0,0,0.162,0.153,0.186,635.9,605.4,660.8,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.32,0.302,0.333,0.226,0.205,0.242,0.0098,0.0089,0.011,0.774,0.722,0.816,0.034,0.031,0.035,22.29,22.15,22.48,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.937,44.28,42.47,45.8,43.39,41.62,44.89,0,0,0,0,0,0,0.723,0,0.074,0.16,0.84,0.16,47.6
1623016800000,2021,6,2020,9,36,7,0.411,0.072,0.339,19476.9,122.8,122.8,115.9,3,3,3,679.4,647,713.2,560.4,528,119,119,119,0,0,0,0.175,0.167,0.184,560.4,528,594.2,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.276,0.258,0.295,0.175,0.154,0.198,0.0075,0.0065,0.0085,0.646,0.592,0.703,0.028,0.025,0.03,22.74,22.54,22.92,0.951,0.949,0.954,0.975,0.971,0.98,0.928,0.921,0.935,39.62,37.55,41.77,38.64,36.45,40.93,0,0,0,0,0,0,0.644,0,0.072,0.18,0.82,0.18,47.4
1623621600000,2021,6,2020,9,37,7,0.368,0.072,0.296,16985.4,107.3,107.3,101.1,3,2,2.5714285714285716,608.9,581.1,636.9,489.9,462.1,119,119,119,0,0,0,0.196,0.187,0.205,489.9,462.1,517.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.236,0.22,0.252,0.131,0.117,0.147,0.0055,0.0049,0.0062,0.576,0.529,0.623,0.024,0.022,0.026,23.09,22.98,23.19,0.951,0.945,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.46,35.01,51.96,40.59,33.96,48.2,0,0,0,0,0,0,0.562,0,0.072,0.2,0.8,0.2,46.2
1624226400000,2021,6,2020,9,38,7,0.332,0.0974,0.234,13975,88.22,88.22,83.18,2,2,2,548.6,525.6,573.2,387.6,364.6,161,161,161,0,0,0,0.294,0.281,0.306,387.6,364.6,412.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.195,0.187,0.204,0.082,0.0711,0.0935,0.0034,0.003,0.0039,0.481,0.446,0.518,0.02,0.019,0.022,23.45,23.3,23.59,0.953,0.95,0.956,0.979,0.976,0.98,0.933,0.928,0.937,42.48,40.08,45.01,41.59,39.13,44.11,0,0,0,0,0,0,0.462,0,0.098,0.29,0.7,0.3,42.1
1624831200000,2021,6,2020,9,39,7,0.3,0.0884,0.212,12658,78.01,78.01,75.35,2,2,2,496.7,475.6,518.2,350.6,340.6,146.1,135,161,0,0,0,0.294,0.272,0.32,350.6,340.6,361.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.181,0.177,0.184,0.0645,0.0597,0.0697,0.0027,0.0025,0.0029,0.424,0.409,0.44,0.018,0.017,0.018,23.74,23.63,23.85,0.949,0.947,0.95,0.973,0.971,0.976,0.923,0.92,0.927,38.71,37.72,39.97,37.67,36.63,39.01,0,0,0,0,0,0,0.419,0,0.088,0.29,0.71,0.29,42.2
