datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1030831200000,2002,9,2001,12,30,0.176,0.171,0,0,0,0,0,0,0,0,67.74,57.59,84.65,1.917,0,65.83,57.59,72,1.933,0,13,0.976,0.851,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.176,0.97,0,1,0
1033423200000,2002,10,2002,1,31,0.156,0.139,0,0,0,0,0,0,0,0,58.39,53.85,62.49,6.392,1.85,52,52,52,6.226,2,10,0.893,0.832,0.966,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.156,0.89,0,1,0
1036101600000,2002,11,2002,2,30,0.159,0.13,0,0,0,0,0,0,0,0,61.22,54.78,65.41,11.22,4.78,50,50,50,11.13,5,15,0.818,0.764,0.913,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.159,0.82,0,1,0
1038693600000,2002,12,2002,3,31,0.261,0.158,0.0574,1731.2,15.04,15.04,2.327,1,0,0.3548387096774194,97.57,64.52,128.2,38.57,5.52,59,59,59,17.26,0,50,0.635,0.46,0.914,21.41,0,69.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0716,0.000312,0,0.00163,0.000012,0,0.000064,0.0797,0.0708,0.109,0.0031,0.0028,0.0043,25.42,25.39,25.43,0.145,0,0.909,0.155,0,0.96,0.139,0,0.873,2.424,0,15.67,2.327,0,15.04,20,6,0,0.645,0.194,0,0.0129,0.839,0.2036,0.61,0.22,0.78,6.63
1041372000000,2003,1,2002,4,31,0.331,0.196,0.0687,1850.5,16.56,16.56,2.487,1,0,0.41935483870967744,123.8,110.7,147.1,50.76,37.72,73,73,73,25.16,0,49,0.594,0.496,0.659,25.64,0,74.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0751,0.000397,0,0.00205,0.000016,0,0.00008,0.0822,0.0708,0.12,0.0032,0.0028,0.0047,25.42,25.38,25.43,0.148,0,0.935,0.155,0,0.96,0.142,0,0.898,2.591,0,17.25,2.487,0,16.56,18,8,0,0.581,0.258,0,0.0138,0.839,0.2623,0.59,0.21,0.79,5.59
1044050400000,2003,2,2002,5,28,0.401,0.206,0.196,4372.85,18.56,18.56,6.507,1,1,1,165.8,144.3,194.9,80.84,59.35,85,85,85,0,0,0,0.518,0.436,0.589,80.84,59.35,109.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0785,0.0709,0.0888,0.00262,0.000795,0.00509,0.0001,0.000031,0.0002,0.133,0.0944,0.185,0.0052,0.0037,0.0072,25.4,25.4,25.41,0.388,0,0.941,0.411,0,0.962,0.373,0,0.904,6.777,0,19.31,6.507,0,18.56,0,16,0,0,0.571,0,0.0362,0.571,0.205,0.51,0.49,0.51,10.9
1046469600000,2003,3,2002,6,31,0.637,0.287,0.35,20664.3,35.26,35.26,27.77,1,1,1,237.8,197.9,264.7,130.8,90.95,107,107,107,0,0,0,0.453,0.404,0.541,130.8,90.95,157.7,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0993,0.0853,0.109,0.00687,0.00348,0.00915,0.00027,0.00014,0.00036,0.225,0.154,0.273,0.0089,0.006,0.011,25.15,24.97,25.44,0.871,0,0.942,0.907,0,0.97,0.845,0,0.913,28.63,0,36.35,27.77,0,35.26,0,2,0,0,0.0645,0,0.154,0.0645,0.287,0.45,0.55,0.45,32.4
1049148000000,2003,4,2002,7,30,1.25,0.324,0.93,54298.5,139.2,139.2,75.41,3,1,1.8666666666666667,483.6,269.9,813.7,358.6,144.9,125,125,125,0,0,0,0.305,0.154,0.463,358.6,144.9,688.7,990,990,990,965.7,964.8,967.2,24.3,22.8,25.2,0.195,0.107,0.351,0.0895,0.00806,0.261,0.0038,0.00032,0.011,0.476,0.253,0.864,0.02,0.01,0.038,23.79,21.98,24.97,0.948,0.927,0.959,0.975,0.97,0.98,0.925,0.899,0.939,40.67,27.07,52.65,39.51,26.26,48.2,0,0,0,0,0,0,0.419,0,0.32,0.26,0.74,0.26,43.4
1051740000000,2003,5,2002,8,31,1.78,0.394,1.38,79605.4,135.3,135.3,107,3,2,2.5483870967741935,663.9,491.3,815.4,516.9,344.3,147,147,147,0,0,0,0.228,0.18,0.299,516.9,344.3,668.4,990,990,990,966.5,965.8,967.2,23.5,22.8,24.2,0.258,0.178,0.34,0.154,0.0615,0.248,0.0066,0.0025,0.011,0.629,0.414,0.831,0.027,0.017,0.036,22.83,22.01,23.77,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.38,35.68,52.47,42.23,34.61,48.2,0,0,0,0,0,0,0.594,0,0.4,0.22,0.78,0.22,44.7
1054418400000,2003,6,2002,9,30,1.02,0.308,0.713,42986.2,78.9,78.9,59.7,2,1,1.8,394,324.6,483.4,275,205.6,119,119,119,0,0,0,0.306,0.246,0.367,275,205.6,364.4,990,990,990,965.4,965,965.8,24.6,24.2,25,0.152,0.127,0.184,0.0323,0.0132,0.071,0.0013,0.00053,0.0029,0.342,0.249,0.443,0.014,0.01,0.018,24.3,23.78,24.62,0.941,0.923,0.959,0.973,0.97,0.98,0.916,0.895,0.94,35.76,25.57,51.92,34.63,24.8,48.2,0,0,0,0,0,0,0.332,0,0.307,0.3,0.7,0.3,42.1
1057010400000,2003,7,2002,10,31,0.73,0.289,0.441,27545.7,48.2,48.2,37.02,1,1,1,272.7,235.7,321,164.7,127.7,108,108,108,0,0,0,0.399,0.336,0.458,164.7,127.7,213,990,990,990,964.8,964.6,965,25.2,25,25.4,0.112,0.0986,0.129,0.00975,0.0066,0.0139,0.00039,0.00026,0.00055,0.286,0.22,0.373,0.011,0.0087,0.015,24.92,24.62,25.17,0.943,0.93,0.957,0.974,0.97,0.98,0.919,0.902,0.938,37.99,29.3,49.22,37.02,28.42,48.2,0,0,0,0,0,0,0.206,0,0.289,0.4,0.6,0.4,37.7
1059688800000,2003,8,2002,11,31,0.529,0.249,0.28,7983.43,31.25,31.25,10.73,1,1,1,197.6,170.9,232.7,104.6,77.88,93,93,93,0,0,0,0.475,0.4,0.544,104.6,77.88,139.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0887,0.0793,0.101,0.00464,0.00237,0.00762,0.00018,0.000093,0.0003,0.177,0.129,0.24,0.0069,0.0051,0.0094,25.36,25.16,25.42,0.359,0,0.935,0.375,0,0.97,0.348,0,0.907,11.06,0,32.22,10.73,0,31.25,0,19,0,0,0.613,0,0.0596,0.613,0.249,0.47,0.53,0.47,15.1
1062367200000,2003,9,2002,12,30,0.36,0.187,0.153,6640.11,21.23,21.23,9.222,1,0,0.8333333333333334,138.8,118.4,168.4,66.82,46.38,72,72,72,7.967,0,50,0.525,0.428,0.608,58.84,0,96.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0708,0.0837,0.00146,0,0.00394,0.000057,0,0.00015,0.107,0.0708,0.16,0.0042,0.0028,0.0063,25.4,25.37,25.43,0.49,0,0.939,0.513,0,0.967,0.471,0,0.901,9.588,0,21.95,9.222,0,21.23,5,9,0,0.167,0.3,0,0.0512,0.467,0.207,0.52,0.42,0.58,18.4
1064959200000,2003,10,2003,1,31,0.306,0.139,0.166,4341,14.76,14.76,5.835,1,1,1,114.1,108,120.3,62.14,55.98,52,52,52,0,0,0,0.456,0.432,0.482,62.14,55.98,68.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00103,0.000508,0.00155,0.00004,0.00002,0.000061,0.0982,0.0894,0.107,0.0039,0.0035,0.0042,25.4,25.39,25.41,0.373,0,0.904,0.403,0,0.96,0.358,0,0.868,6.078,0,15.37,5.835,0,14.76,0,18,0,0,0.581,0,0.0324,0.581,0.14,0.45,0.54,0.46,14.2
1067637600000,2003,11,2003,2,30,0.309,0.13,0.179,7513.69,18.54,18.54,10.44,1,1,1,119.2,107.4,133.4,69.15,57.44,50,50,50,0,0,0,0.422,0.375,0.465,69.15,57.44,83.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0752,0.00163,0.000632,0.00284,0.000064,0.000025,0.00011,0.109,0.0915,0.133,0.0043,0.0036,0.0052,25.39,25.37,25.41,0.583,0,0.94,0.608,0,0.961,0.56,0,0.902,10.87,0,19.28,10.44,0,18.54,0,11,0,0,0.367,0,0.058,0.367,0.13,0.42,0.58,0.42,24.3
1070229600000,2003,12,2003,3,31,0.418,0.158,0.26,16019.8,25.2,25.2,21.53,1,1,1,156.2,134.8,172.5,97.23,75.78,59,59,59,0,0,0,0.38,0.342,0.438,97.23,75.78,113.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0739,0.0872,0.00401,0.00219,0.0054,0.00016,0.000086,0.00021,0.159,0.121,0.188,0.0062,0.0047,0.0074,25.36,25.35,25.38,0.922,0.912,0.939,0.967,0.96,0.97,0.891,0.883,0.902,22.26,17.72,25.98,21.53,17.01,25.2,0,0,0,0,0,0,0.12,0,0.158,0.38,0.62,0.38,38.3
1072908000000,2004,1,2003,4,31,0.481,0.196,0.285,17571.9,31.15,31.15,23.62,1,1,1,179.5,161.6,211.6,106.5,88.58,73,73,73,0,0,0,0.409,0.345,0.452,106.5,88.58,138.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0865,0.0802,0.0979,0.0048,0.00328,0.00753,0.00019,0.00013,0.0003,0.178,0.146,0.235,0.007,0.0057,0.0092,25.38,25.3,25.39,0.919,0.911,0.934,0.968,0.964,0.97,0.89,0.882,0.906,24.38,20.37,32.12,23.62,19.63,31.15,0,0,0,0,0,0,0.131,0,0.196,0.41,0.59,0.41,36.5
1075586400000,2004,2,2003,5,29,0.66,0.213,0.447,27695.7,52.65,52.65,39.79,2,1,1.103448275862069,263.5,215.7,326.7,178.5,130.7,85,85,85,0,0,0,0.329,0.26,0.394,178.5,130.7,241.7,990,990,990,964.7,964.5,965,25.3,25,25.5,0.113,0.0961,0.135,0.0109,0.00686,0.0163,0.00043,0.00027,0.00065,0.291,0.222,0.394,0.012,0.0087,0.016,24.97,24.65,25.28,0.943,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.94,38.43,26.01,52.55,37.12,25.23,48.2,0,0,0,0,0,0,0.221,0,0.213,0.32,0.68,0.32,42
1078092000000,2004,3,2003,6,31,1.59,0.287,1.3,73782.7,192.8,192.8,99.17,4,1,2.5161290322580645,594.2,332.5,1221,487.2,225.5,107,107,107,0.4516,0,14,0.209,0.0877,0.322,486.8,225.5,1100,990,990,990,966.2,965.1,968.6,23.8,21.4,24.9,0.264,0.133,0.776,0.15,0.0149,0.648,0.0066,0.0006,0.03,0.607,0.246,1.72,0.026,0.0099,0.081,23.19,19.68,24.67,0.947,0.923,0.959,0.975,0.97,0.98,0.924,0.895,0.94,39.71,25.57,52.05,38.54,24.8,48.2,0,0,0,0,0,0,0.551,0,0.29,0.18,0.82,0.18,46.4
1080770400000,2004,4,2003,7,30,4.06,0.364,2.85,133632,192.8,192.8,185.6,4,4,4,1565,1317,1648,1425,1192,140.3,125,148,324.9,92,400,0.0897,0.0777,0.1,1100,1100,1100,990,990,990,969.7,968.9,970,20.3,20,21.1,0.906,0.823,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.77,1.87,0.091,0.084,0.093,18.45,18.17,19.33,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.36,46.63,49.7,46.4,45.7,48.2,0,0,0,0,0,0,1.03,0,1.21,0.09,0.7,0.3,32.9
1083362400000,2004,5,2003,8,31,2.83,0.471,2.3,120221,192.8,192.8,161.6,4,3,3.5483870967741935,1056,778.2,1458,879.8,631.2,176,147,192,19.87,0,166,0.17,0.132,0.208,859.9,631.2,1100,990,990,990,968,967,969.3,22,20.7,23,0.533,0.319,0.867,0.393,0.223,0.648,0.018,0.0097,0.031,1.19,0.768,1.82,0.055,0.033,0.088,20.79,18.84,22.22,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.84,39.37,51.35,45.65,38.37,48.2,0,0,0,0,0,0,0.898,0,0.53,0.17,0.81,0.19,42.5
1086040800000,2004,6,2003,9,30,1.59,0.345,1.24,71886.3,133,133,99.84,3,2,2.466666666666667,611.9,484.8,770.5,478.9,323.8,133,119,161,0,0,0,0.225,0.154,0.332,478.9,323.8,651.5,990,990,990,966.3,965.8,967,23.7,23,24.2,0.238,0.172,0.328,0.132,0.0518,0.236,0.0056,0.0021,0.01,0.575,0.385,0.8,0.024,0.016,0.035,23.09,22.22,23.83,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.916,0.939,42.02,35.57,52.68,40.74,34.5,48.2,0,0,0,0,0,0,0.555,0,0.35,0.22,0.78,0.22,45.2
1088632800000,2004,7,2003,10,31,1.06,0.362,0.701,42256.6,73.8,73.8,56.8,2,1,1.7096774193548387,396.7,331.4,477.9,261.7,196.4,135,135,135,0,0,0,0.344,0.282,0.407,261.7,196.4,342.9,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.149,0.126,0.177,0.0275,0.0124,0.0609,0.0011,0.0005,0.0025,0.337,0.252,0.412,0.014,0.01,0.017,24.29,23.84,24.6,0.942,0.923,0.959,0.973,0.97,0.98,0.917,0.896,0.939,36.35,25.66,52.05,35.21,24.89,48.2,0,0,0,0,0,0,0.316,0,0.359,0.34,0.66,0.34,39.9
1091311200000,2004,8,2003,11,31,0.737,0.268,0.469,29397.3,48.13,48.13,39.51,1,1,1,275.2,235.4,327.8,175.1,142.4,100.1,93,115,0,0,0,0.364,0.324,0.395,175.1,142.4,212.8,990,990,990,964.8,964.6,965,25.2,25,25.4,0.114,0.102,0.129,0.0106,0.00785,0.0138,0.00042,0.00031,0.00055,0.304,0.245,0.372,0.012,0.0096,0.015,24.9,24.59,25.14,0.947,0.936,0.957,0.976,0.97,0.98,0.924,0.908,0.938,40.47,32.86,49.12,39.51,31.87,48.13,0,0,0,0,0,0,0.22,0,0.268,0.36,0.64,0.36,39.9
1093989600000,2004,9,2003,12,30,0.501,0.187,0.315,19488.3,36.13,36.13,27.07,1,1,1,193.4,169,232.4,121.4,96.96,72,72,72,0,0,0,0.376,0.31,0.426,121.4,96.96,160.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0925,0.0839,0.106,0.00607,0.00399,0.00938,0.00024,0.00016,0.00037,0.205,0.161,0.275,0.008,0.0063,0.011,25.34,25.13,25.38,0.924,0.911,0.942,0.97,0.967,0.97,0.896,0.882,0.914,27.91,22.06,37.24,27.07,21.34,36.13,0,0,0,0,0,0,0.15,0,0.186,0.37,0.63,0.37,38.9
1096581600000,2004,10,2004,1,31,0.411,0.139,0.272,16682.7,26.29,26.29,22.42,1,1,1,153.6,141.9,170.1,101.6,89.89,52,52,52,0,0,0,0.339,0.306,0.366,101.6,89.89,118.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0778,0.0878,0.00439,0.00339,0.00579,0.00017,0.00013,0.00023,0.166,0.145,0.195,0.0065,0.0057,0.0077,25.34,25.34,25.35,0.917,0.911,0.924,0.968,0.964,0.97,0.888,0.883,0.896,23.16,20.6,27.1,22.42,19.86,26.29,0,0,0,0,0,0,0.125,0,0.139,0.34,0.66,0.34,40.6
1099260000000,2004,11,2004,2,30,0.364,0.13,0.234,14370,21.33,21.33,19.96,1,1,1,140.4,137,147.1,90.37,86.97,50,50,50,0,0,0,0.356,0.34,0.365,90.37,86.97,97.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.0765,0.08,0.00343,0.00314,0.004,0.00013,0.00012,0.00016,0.146,0.14,0.158,0.0057,0.0055,0.0062,25.35,25.34,25.36,0.921,0.914,0.925,0.964,0.963,0.967,0.888,0.884,0.891,20.69,20,22.05,19.96,19.26,21.33,0,0,0,0,0,0,0.111,0,0.13,0.36,0.64,0.36,39.5
1101852000000,2004,12,2004,3,31,0.424,0.158,0.266,16260.6,24.67,24.67,21.86,1,1,1,158.2,142.4,170.3,99.18,83.44,59,59,59,0,0,0,0.374,0.346,0.414,99.18,83.44,111.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0766,0.0865,0.00418,0.00284,0.00521,0.00016,0.00011,0.0002,0.163,0.135,0.184,0.0064,0.0053,0.0072,25.35,25.35,25.37,0.916,0.911,0.929,0.968,0.961,0.97,0.886,0.883,0.893,22.58,19.28,25.44,21.86,18.54,24.67,0,0,0,0,0,0,0.121,0,0.158,0.37,0.63,0.37,38.4
1104530400000,2005,1,2004,4,31,0.478,0.196,0.283,17434.9,28.01,28.01,23.43,1,1,1,178.6,162.7,197.9,105.6,89.67,73,73,73,0,0,0,0.411,0.369,0.449,105.6,89.67,125,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0862,0.0806,0.093,0.00472,0.00337,0.00637,0.00018,0.00013,0.00025,0.176,0.148,0.211,0.0069,0.0058,0.0082,25.38,25.38,25.39,0.92,0.911,0.928,0.968,0.964,0.97,0.891,0.882,0.901,24.2,20.59,28.88,23.43,19.86,28.01,0,0,0,0,0,0,0.13,0,0.195,0.41,0.59,0.41,36.5
1107208800000,2005,2,2004,5,28,0.475,0.206,0.27,5724.35,27.12,27.12,8.518,1,1,1,196.5,184.8,206.4,111.5,99.82,85,85,85,0,0,0,0.433,0.412,0.46,111.5,99.82,121.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0852,0.0929,0.00523,0.00423,0.00607,0.0002,0.00017,0.00024,0.188,0.167,0.205,0.0073,0.0065,0.008,25.4,25.36,25.41,0.297,0,0.926,0.312,0,0.97,0.288,0,0.898,8.782,0,27.96,8.518,0,27.12,0,19,0,0,0.679,0,0.0473,0.679,0.205,0.43,0.57,0.43,12.1
1109628000000,2005,3,2004,6,31,0.542,0.287,0.255,4083.05,26.7,26.7,5.488,1,1,1,202.3,190.3,227.2,95.34,83.29,107,107,107,0,0,0,0.53,0.471,0.562,95.34,83.29,120.2,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0868,0.0826,0.0956,0.00385,0.00283,0.00597,0.00015,0.00011,0.00023,0.162,0.14,0.206,0.0063,0.0055,0.0081,25.41,25.23,25.44,0.207,0,0.925,0.219,0,0.97,0.201,0,0.898,5.659,0,27.52,5.488,0,26.7,0,24,0,0,0.774,0,0.0305,0.774,0.287,0.53,0.47,0.53,7.53
1112306400000,2005,4,2004,7,30,0.711,0.324,0.387,24043.1,41.16,41.16,33.39,1,1,1,274.5,229.1,307.3,149.5,104.1,125,125,125,0,0,0,0.46,0.407,0.546,149.5,104.1,182.3,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.109,0.0927,0.12,0.00845,0.0046,0.0112,0.00034,0.00018,0.00045,0.261,0.18,0.32,0.01,0.0071,0.013,24.94,24.74,25.24,0.937,0.915,0.949,0.973,0.97,0.98,0.912,0.887,0.93,34.29,23.58,42,33.39,22.87,41.16,0,0,0,0,0,0,0.186,0,0.324,0.46,0.54,0.46,33.8
1114898400000,2005,5,2004,8,31,0.636,0.394,0.228,12090.5,33.54,33.54,16.25,1,0,0.8709677419354839,237.6,186.5,298,90.56,39.46,147,147,147,5.548,0,47,0.632,0.493,0.788,84.97,0,151,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.0882,0.0708,0.11,0.00352,0,0.00859,0.00014,0,0.00034,0.156,0.0708,0.265,0.0062,0.0028,0.011,25.23,24.84,25.52,0.626,0,0.94,0.655,0,0.97,0.605,0,0.912,16.79,0,34.58,16.25,0,33.54,4,6,0,0.129,0.194,0,0.0903,0.323,0.408,0.62,0.36,0.64,19
1117576800000,2005,6,2004,9,30,0.406,0.308,0.0351,0,0,0,0,1,0,0.23333333333333334,156.6,134.5,184,37.61,15.51,119,119,119,24.07,0,50,0.766,0.647,0.885,13.54,0,65,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0719,0.0708,0.0779,0.000159,0,0.00128,0.0000062,0,0.00005,0.0769,0.0708,0.109,0.003,0.0028,0.0043,25.44,25.43,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,23,7,0,0.767,0.233,0,0,1,0.3709,0.76,0.086,0.91,0
1120168800000,2005,7,2004,10,31,0.327,0.289,0,0,0,0,0,0,0,0,121.9,109.6,134.2,13.93,1.63,108,108,108,13.9,2,26,0.889,0.805,0.985,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.327,0.88,0,1,0
1122847200000,2005,8,2004,11,31,0.242,0.235,0,0,0,0,0,0,0,0,90.27,77.63,107.7,2.496,0,87.78,77.63,93,2.484,0,15,0.976,0.863,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.242,0.97,0,1,0
1125525600000,2005,9,2004,12,30,0.148,0.147,0,0,0,0,0,0,0,0,57.11,46.07,76.27,0.2173,-7.105e-15,56.89,46.07,72,0.2,0,4,0.997,0.944,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.148,0.99,0,1,0
1128117600000,2005,10,2005,1,31,0.106,0.106,0,0,0,0,0,0,0,0,39.6,36.17,45.88,0,0,39.6,36.17,45.88,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.106,1,0,1,0
1130796000000,2005,11,2005,2,30,0.17,0.126,0,0,0,0,0,0,0,0,65.71,37.02,92.11,17.2,0,48.51,37.02,50,17.23,0,42,0.772,0.543,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.17,0.74,0,1,0
1133388000000,2005,12,2005,3,31,0.303,0.158,0.0997,2459.16,15.97,15.97,3.305,1,0,0.6129032258064516,113.1,92.66,131.2,54.07,33.66,59,59,59,16.87,0,50,0.527,0.45,0.637,37.22,0,72.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0727,0.000559,0,0.00189,0.000022,0,0.000074,0.0865,0.0708,0.115,0.0034,0.0028,0.0045,25.41,25.39,25.43,0.204,0,0.925,0.217,0,0.96,0.195,0,0.888,3.443,0,16.63,3.305,0,15.97,12,12,0,0.387,0.387,0,0.0184,0.774,0.2033,0.52,0.33,0.67,8.12
1136066400000,2006,1,2005,4,31,0.393,0.196,0.197,10748,20.53,20.53,14.45,1,1,1,146.6,132.6,165.9,73.65,59.58,73,73,73,0,0,0,0.5,0.44,0.551,73.65,59.58,92.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.0708,0.0817,0.00201,0.000814,0.00365,0.000079,0.000032,0.00014,0.119,0.0946,0.153,0.0047,0.0037,0.006,25.39,25.38,25.41,0.798,0,0.94,0.837,0,0.966,0.767,0,0.902,15.03,0,21.26,14.45,0,20.53,0,4,0,0,0.129,0,0.0803,0.129,0.196,0.5,0.5,0.5,27.3
1138744800000,2006,2,2005,5,28,0.477,0.206,0.272,9977.85,35.49,35.49,14.85,1,1,1,197.3,167,243.1,112.3,82.03,85,85,85,0,0,0,0.436,0.35,0.509,112.3,82.03,158.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0896,0.079,0.106,0.0053,0.00272,0.00918,0.00021,0.00011,0.00036,0.189,0.135,0.271,0.0074,0.0053,0.011,25.34,25.07,25.41,0.499,0,0.941,0.519,0,0.97,0.483,0,0.913,15.33,0,36.59,14.85,0,35.49,0,13,0,0,0.464,0,0.0825,0.464,0.205,0.43,0.57,0.43,20.9
1141164000000,2006,3,2005,6,31,0.957,0.287,0.671,40739.2,75.37,75.37,54.76,2,1,1.6451612903225807,357.5,251.5,455,250.5,144.5,107,107,107,0,0,0,0.309,0.235,0.425,250.5,144.5,348,990,990,990,965.2,964.7,965.6,24.8,24.4,25.3,0.142,0.104,0.176,0.0273,0.00803,0.0632,0.0011,0.00032,0.0026,0.324,0.246,0.417,0.013,0.0099,0.017,24.49,23.94,25.04,0.941,0.923,0.958,0.972,0.97,0.98,0.915,0.895,0.939,35.58,25.57,51.06,34.55,24.8,48.2,0,0,0,0,0,0,0.304,0,0.286,0.3,0.7,0.3,42.6
1143842400000,2006,4,2005,7,30,1.21,0.324,0.886,53099.8,75.9,75.9,73.75,2,2,2,466.9,439.6,476.6,341.9,314.6,125,125,125,0,0,0,0.268,0.262,0.284,341.9,314.6,351.6,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.177,0.167,0.18,0.0604,0.0475,0.0649,0.0025,0.0019,0.0027,0.41,0.369,0.425,0.017,0.015,0.018,23.89,23.83,24.05,0.947,0.943,0.949,0.972,0.97,0.974,0.921,0.915,0.924,37.94,35,38.97,36.87,33.95,37.95,0,0,0,0,0,0,0.41,0,0.324,0.27,0.73,0.27,43.9
1146434400000,2006,5,2005,8,31,0.906,0.394,0.513,31227,61.39,61.39,41.97,2,1,1.2580645161290323,338.4,261.6,432.3,191.4,114.6,147,147,147,0,0,0,0.445,0.34,0.562,191.4,114.6,285.3,990,990,990,965.1,964.7,965.5,24.9,24.5,25.3,0.124,0.0968,0.157,0.0134,0.00549,0.0336,0.00054,0.00022,0.0014,0.293,0.2,0.407,0.012,0.0079,0.016,24.61,24.13,25.05,0.94,0.922,0.959,0.973,0.97,0.98,0.915,0.895,0.939,35.83,25.98,52.64,34.71,25.2,48.2,0,0,0,0,0,0,0.233,0,0.393,0.43,0.57,0.43,34.5
1149112800000,2006,6,2005,9,30,0.572,0.308,0.263,11943.2,30.82,30.82,16.59,1,1,1,220.6,190,257.5,101.6,71,119,119,119,0,0,0,0.544,0.462,0.626,101.6,71,138.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0908,0.08,0.104,0.00438,0.00179,0.00753,0.00017,0.00007,0.0003,0.175,0.12,0.241,0.0069,0.0047,0.0095,25.29,25.03,25.46,0.615,0,0.934,0.646,0,0.97,0.596,0,0.906,17.12,0,31.78,16.59,0,30.82,0,10,0,0,0.333,0,0.0922,0.333,0.309,0.54,0.46,0.54,20.9
1151704800000,2006,7,2005,10,31,0.439,0.289,0.105,0,0,0,0,1,0,0.6129032258064516,164.1,146.5,188.1,56.07,38.52,108,108,108,16.74,0,49,0.662,0.574,0.737,39.32,0,80.09,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0741,0.0708,0.0818,0.000737,0,0.00256,0.000029,0,0.0001,0.0927,0.0708,0.135,0.0036,0.0028,0.0053,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12,19,0,0.387,0.613,0,0,1,0.334,0.66,0.24,0.76,0
1154383200000,2006,8,2005,11,31,0.332,0.249,0.0088,0,0,0,0,1,0,0.06451612903225806,124.1,109.6,144.6,31.1,16.61,93,93,93,27.81,0,48,0.754,0.643,0.848,3.285,0,51.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000507,0,0.000137,2e-7,0,0.0000054,0.0716,0.0708,0.0831,0.0028,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,29,2,0,0.935,0.0645,0,0,1,0.3232,0.75,0.027,0.97,0
1157061600000,2006,9,2005,12,30,0.225,0.187,0,0,0,0,0,0,0,0,86.87,75.16,107.7,14.87,3.16,72,72,72,14.83,3,36,0.839,0.669,0.958,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.225,0.83,0,1,0
1159653600000,2006,10,2006,1,31,0.194,0.139,0,0,0,0,0,0,0,0,72.45,66.96,78.98,20.45,14.96,52,52,52,20.48,15,27,0.719,0.658,0.777,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.194,0.72,0,1,0
1162332000000,2006,11,2006,2,30,0.221,0.13,0,0,0,0,0,0,0,0,85.27,72.44,98.97,35.27,22.44,50,50,50,35.2,22,49,0.591,0.505,0.69,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.221,0.59,0,1,0
1164924000000,2006,12,2006,3,31,0.329,0.158,0.141,7153.67,20.45,20.45,9.615,1,0,0.7096774193548387,122.8,91.59,151.7,63.84,32.59,59,59,59,11.35,0,48,0.493,0.389,0.644,52.49,0,92.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.0708,0.0799,0.00145,0,0.00363,0.000057,0,0.00014,0.105,0.0708,0.151,0.0041,0.0028,0.0059,25.4,25.35,25.43,0.506,0,0.937,0.527,0,0.966,0.486,0,0.899,10,0,21.18,9.615,0,20.45,9,5,0,0.29,0.161,0,0.0534,0.452,0.188,0.48,0.43,0.57,21.7
1167602400000,2007,1,2006,4,31,0.494,0.196,0.299,18472.7,35.77,35.77,24.83,1,1,1,184.6,153.7,231.9,111.6,80.66,73,73,73,0,0,0,0.401,0.315,0.475,111.6,80.66,158.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0883,0.0774,0.105,0.00524,0.00261,0.00925,0.00021,0.0001,0.00036,0.187,0.131,0.271,0.0073,0.0052,0.011,25.35,25.14,25.39,0.923,0.911,0.942,0.968,0.96,0.97,0.894,0.882,0.913,25.64,18.73,36.88,24.83,17.99,35.77,0,0,0,0,0,0,0.138,0,0.195,0.4,0.61,0.39,37.4
1170280800000,2007,2,2006,5,28,0.938,0.206,0.732,44050.9,116.4,116.4,65.55,3,1,1.7857142857142858,387.7,234.3,643.7,302.7,149.3,85,85,85,0,0,0,0.242,0.132,0.363,302.7,149.3,558.7,990,990,990,965.3,964.6,966.5,24.7,23.5,25.4,0.159,0.103,0.267,0.053,0.00844,0.174,0.0022,0.00033,0.0074,0.384,0.247,0.635,0.016,0.0099,0.027,24.29,22.89,25.14,0.945,0.924,0.958,0.974,0.97,0.98,0.921,0.896,0.939,38.39,26.08,51.21,37.3,25.29,48.2,0,0,0,0,0,0,0.364,0,0.206,0.22,0.78,0.22,47
1172700000000,2007,3,2006,6,31,2.12,0.287,1.83,102093,157.3,157.3,137.2,4,3,3.096774193548387,789.7,663.6,908.5,682.7,556.6,107,107,107,0,0,0,0.137,0.118,0.161,682.7,556.6,801.5,990,990,990,967.1,966.6,967.5,22.9,22.5,23.4,0.346,0.271,0.434,0.256,0.173,0.327,0.011,0.0074,0.015,0.843,0.637,1.01,0.037,0.027,0.045,22.1,21.49,22.81,0.956,0.951,0.957,0.979,0.975,0.98,0.936,0.927,0.938,45.77,39.48,52.14,44.48,38.49,48.2,0,0,0,0,0,0,0.762,0,0.29,0.14,0.86,0.14,48.2
1175378400000,2007,4,2006,7,30,2.35,0.324,2.03,108741,159.4,159.4,151,4,3,3.533333333333333,906.7,869.7,942.8,781.7,744.7,125,125,125,0,0,0,0.138,0.133,0.144,781.7,744.7,817.8,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.424,0.39,0.457,0.317,0.298,0.335,0.014,0.013,0.015,0.986,0.95,1.02,0.044,0.042,0.045,21.49,21.32,21.66,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.928,0.938,45.28,39.37,52.14,43.38,38.37,48.2,0,0,0,0,0,0,0.839,0,0.32,0.14,0.86,0.14,46.3
1177970400000,2007,5,2006,8,31,2.1,0.394,1.71,94723.7,153.3,153.3,127.3,4,2,2.935483870967742,784.3,600.5,933.5,637.3,453.4,147,147,147,0,0,0,0.191,0.157,0.245,637.3,453.4,786.5,990,990,990,967,966.3,967.6,23,22.4,23.7,0.326,0.218,0.429,0.227,0.113,0.32,0.0099,0.0048,0.014,0.79,0.548,1.02,0.035,0.023,0.046,22.17,21.38,23.12,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,45.26,35.59,52.45,43.69,34.52,48.2,0,0,0,0,0,0,0.707,0,0.39,0.19,0.81,0.19,45.1
1180648800000,2007,6,2006,9,30,1.23,0.308,0.922,55089.5,96.4,96.4,76.51,2,2,2,474.6,385.5,590.3,355.6,266.5,119,119,119,0,0,0,0.255,0.202,0.309,355.6,266.5,471.3,990,990,990,965.7,965.3,966.3,24.3,23.7,24.7,0.181,0.149,0.226,0.0668,0.0248,0.121,0.0028,0.001,0.0051,0.43,0.296,0.608,0.018,0.012,0.026,23.83,23.14,24.38,0.948,0.933,0.958,0.975,0.97,0.98,0.923,0.905,0.939,39.33,29.73,51.16,38.26,28.84,48.2,0,0,0,0,0,0,0.425,0,0.308,0.25,0.75,0.25,44.8
1183240800000,2007,7,2006,10,31,0.869,0.289,0.58,35610.2,59.17,59.17,47.86,2,1,1.3548387096774193,324.4,278.6,380.9,216.4,170.6,108,108,108,0,0,0,0.336,0.284,0.388,216.4,170.6,272.9,990,990,990,965,964.8,965.3,25,24.7,25.2,0.13,0.114,0.15,0.015,0.0103,0.0278,0.0006,0.00041,0.0011,0.319,0.249,0.398,0.013,0.01,0.016,24.66,24.39,24.89,0.945,0.923,0.959,0.976,0.97,0.98,0.922,0.896,0.94,39.36,25.76,52.4,38.19,24.99,48.2,0,0,0,0,0,0,0.266,0,0.289,0.33,0.67,0.33,41
1185919200000,2007,8,2006,11,31,0.627,0.249,0.378,22945.4,41.58,41.58,30.84,1,1,1,234.1,201.8,276.2,141.1,108.8,93,93,93,0,0,0,0.401,0.337,0.461,141.1,108.8,183.2,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.102,0.0902,0.116,0.00775,0.005,0.0113,0.00031,0.0002,0.00045,0.242,0.185,0.317,0.0095,0.0072,0.013,25.16,24.88,25.4,0.904,0,0.949,0.94,0,0.98,0.878,0,0.931,31.74,0,42.43,30.84,0,41.58,0,1,0,0,0.0323,0,0.171,0.0323,0.249,0.4,0.6,0.4,36.6
1188597600000,2007,9,2006,12,30,0.435,0.187,0.248,15320.2,28.44,28.44,21.28,1,1,1,167.8,144.4,198.8,95.83,72.36,72,72,72,0,0,0,0.433,0.362,0.499,95.83,72.36,126.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0835,0.0752,0.0944,0.0039,0.0019,0.00653,0.00015,0.000075,0.00025,0.159,0.117,0.215,0.0062,0.0046,0.0084,25.38,25.37,25.38,0.924,0.911,0.94,0.966,0.96,0.97,0.892,0.883,0.902,22.02,16.68,29.32,21.28,16.01,28.44,0,0,0,0,0,0,0.118,0,0.187,0.43,0.57,0.43,35.2
1191189600000,2007,10,2007,1,31,0.369,0.139,0.229,14129.2,20.75,20.75,18.99,1,1,1,137.6,128.2,146.3,85.62,76.23,52,52,52,0,0,0,0.378,0.356,0.406,85.62,76.23,94.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.073,0.0794,0.00303,0.00223,0.00376,0.00012,0.000087,0.00015,0.137,0.121,0.153,0.0054,0.0047,0.006,25.36,25.35,25.38,0.927,0.917,0.939,0.963,0.96,0.966,0.892,0.886,0.901,19.73,17.81,21.48,18.99,17.1,20.75,0,0,0,0,0,0,0.106,0,0.14,0.38,0.62,0.38,38.3
1193868000000,2007,11,2007,2,30,0.355,0.13,0.225,13862,20.38,20.38,19.25,1,1,1,136.9,132.9,142.4,86.91,82.87,50,50,50,0,0,0,0.365,0.351,0.376,86.91,82.87,92.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.075,0.0784,0.00314,0.00279,0.00361,0.00012,0.00011,0.00014,0.139,0.132,0.149,0.0055,0.0052,0.0059,25.36,25.35,25.37,0.925,0.919,0.93,0.963,0.961,0.965,0.891,0.887,0.894,19.99,19.17,21.11,19.25,18.43,20.38,0,0,0,0,0,0,0.107,0,0.13,0.37,0.63,0.37,39
1196460000000,2007,12,2007,3,31,0.472,0.158,0.314,19503.7,31.83,31.83,26.21,1,1,1,176.4,136.2,200.1,117.4,77.16,59,59,59,0,0,0,0.338,0.295,0.433,117.4,77.16,141.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0886,0.0744,0.097,0.00573,0.00231,0.00775,0.00022,0.000091,0.0003,0.195,0.123,0.238,0.0076,0.0048,0.0093,25.36,25.35,25.38,0.926,0.912,0.937,0.969,0.96,0.97,0.897,0.883,0.907,27.05,18,32.82,26.21,17.28,31.83,0,0,0,0,0,0,0.146,0,0.158,0.33,0.67,0.33,41.3
1199138400000,2008,1,2007,4,31,0.636,0.196,0.441,27445.4,52.17,52.17,36.89,2,1,1.064516129032258,237.6,201.5,312,164.6,128.5,73,73,73,0,0,0,0.313,0.234,0.362,164.6,128.5,239,990,990,990,964.6,964.4,965,25.4,25,25.6,0.107,0.0943,0.133,0.00974,0.00667,0.0161,0.00038,0.00026,0.00064,0.271,0.217,0.392,0.011,0.0085,0.016,25.12,24.71,25.37,0.94,0.924,0.959,0.973,0.97,0.98,0.914,0.896,0.94,36.38,26.1,52.62,35.23,25.32,48.2,0,0,0,0,0,0,0.205,0,0.195,0.31,0.69,0.31,43.2
1201816800000,2008,2,2007,5,29,1.17,0.213,0.954,56568,120.5,120.5,81.28,3,2,2.2758620689655173,465.6,317.7,663.9,380.6,232.7,85,85,85,0,0,0,0.194,0.128,0.268,380.6,232.7,578.9,990,990,990,965.7,965,966.6,24.3,23.4,25,0.189,0.132,0.279,0.0813,0.0155,0.188,0.0034,0.00062,0.008,0.436,0.247,0.669,0.018,0.0099,0.029,23.88,22.77,24.76,0.943,0.924,0.958,0.973,0.97,0.98,0.918,0.896,0.939,36.48,26.11,51.13,35.46,25.32,48.2,0,0,0,0,0,0,0.452,0,0.216,0.18,0.82,0.18,48.3
1204322400000,2008,3,2007,6,31,1.84,0.287,1.56,89535.9,123,123,120.3,3,3,3,687.6,669.1,700.5,580.6,562.1,107,107,107,0,0,0,0.156,0.153,0.16,580.6,562.1,593.5,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.285,0.274,0.292,0.189,0.176,0.197,0.0081,0.0075,0.0085,0.678,0.646,0.699,0.029,0.028,0.03,22.67,22.6,22.78,0.953,0.952,0.954,0.978,0.976,0.98,0.932,0.928,0.935,41.01,39.83,41.83,40.11,38.86,40.99,0,0,0,0,0,0,0.669,0,0.28,0.16,0.85,0.15,48.7
1207000800000,2008,4,2007,7,30,1.57,0.324,1.25,72593.9,112.2,112.2,100.8,3,2,2.533333333333333,607.3,507.8,667.7,482.3,382.8,125,125,125,0,0,0,0.207,0.187,0.246,482.3,382.8,542.7,990,990,990,966.3,965.9,966.6,23.7,23.4,24.1,0.236,0.191,0.268,0.129,0.0797,0.164,0.0055,0.0033,0.007,0.57,0.472,0.63,0.024,0.02,0.027,23.11,22.81,23.64,0.952,0.945,0.958,0.975,0.97,0.98,0.929,0.917,0.939,42,35.09,52.18,40.73,34.04,48.2,0,0,0,0,0,0,0.56,0,0.32,0.21,0.8,0.2,46.2
1209592800000,2008,5,2007,8,31,1.2,0.394,0.809,48328.3,75.97,75.97,64.96,2,2,2,449.1,389.4,500.4,302.1,242.4,147,147,147,0,0,0,0.329,0.294,0.378,302.1,242.4,353.4,990,990,990,965.6,965.3,965.9,24.4,24.1,24.7,0.163,0.142,0.181,0.0417,0.0164,0.0658,0.0017,0.00066,0.0027,0.351,0.264,0.428,0.014,0.011,0.018,24.03,23.72,24.39,0.94,0.927,0.949,0.971,0.97,0.974,0.913,0.899,0.924,33.46,26.87,39,32.48,26.07,37.98,0,0,0,0,0,0,0.361,0,0.391,0.33,0.67,0.33,40.3
1212271200000,2008,6,2007,9,30,0.847,0.308,0.539,33028,57.27,57.27,45.87,2,1,1.2666666666666666,326.8,277.8,383.6,207.8,158.8,119,119,119,0,0,0,0.367,0.31,0.428,207.8,158.8,264.6,990,990,990,965,964.8,965.3,25,24.7,25.2,0.128,0.111,0.148,0.0138,0.00925,0.0239,0.00055,0.00037,0.00097,0.321,0.25,0.4,0.013,0.01,0.016,24.64,24.39,24.91,0.946,0.923,0.959,0.976,0.97,0.98,0.923,0.896,0.94,40.04,25.73,52.32,38.73,24.95,48.2,0,0,0,0,0,0,0.255,0,0.308,0.36,0.64,0.36,39
1214863200000,2008,7,2007,10,31,0.642,0.289,0.353,21835.9,37.57,37.57,29.35,1,1,1,239.9,211.3,275.3,131.9,103.3,108,108,108,0,0,0,0.453,0.392,0.511,131.9,103.3,167.3,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.1,0.09,0.113,0.00696,0.00453,0.00997,0.00027,0.00018,0.0004,0.228,0.177,0.291,0.009,0.0069,0.012,25.14,24.91,25.36,0.93,0.913,0.945,0.97,0.97,0.973,0.902,0.886,0.919,30.25,23.47,38.61,29.35,22.76,37.57,0,0,0,0,0,0,0.163,0,0.289,0.45,0.55,0.45,34
1217541600000,2008,8,2007,11,31,0.482,0.249,0.233,1822.94,26.02,26.02,2.45,1,1,1,179.9,156.9,210,86.86,63.94,93,93,93,0,0,0,0.521,0.443,0.593,86.86,63.94,117,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0824,0.0743,0.0931,0.00313,0.00118,0.00569,0.00012,0.000046,0.00022,0.145,0.104,0.199,0.0057,0.0041,0.0078,25.41,25.34,25.42,0.0891,0,0.923,0.0939,0,0.97,0.0864,0,0.895,2.526,0,26.83,2.45,0,26.02,0,28,0,0,0.903,0,0.0136,0.903,0.249,0.52,0.48,0.52,3.78
1220220000000,2008,9,2007,12,30,0.331,0.187,0.0963,3800.56,18.59,18.59,5.279,1,0,0.5666666666666667,127.7,109.4,155.6,55.74,37.36,72,72,72,18.6,0,50,0.57,0.463,0.658,37.15,0,83.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0708,0.0791,0.000749,0,0.00285,0.000029,0,0.00011,0.0906,0.0708,0.137,0.0036,0.0028,0.0054,25.41,25.37,25.43,0.305,0,0.94,0.32,0,0.962,0.293,0,0.902,5.497,0,19.33,5.279,0,18.59,13,7,0,0.433,0.233,0,0.0293,0.667,0.2347,0.56,0.29,0.71,11.5
1222812000000,2008,10,2008,1,31,0.274,0.139,0.0597,0,0,0,0,1,0,0.41935483870967744,102.4,97.6,108.5,50.36,45.6,52,52,52,28.06,0,50,0.508,0.479,0.533,22.29,0,56.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000112,0,0.000556,0.0000044,0,0.000022,0.0769,0.0708,0.0902,0.003,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18,13,0,0.581,0.419,0,0,1,0.2143,0.51,0.22,0.78,0
1225490400000,2008,11,2008,2,30,0.322,0.13,0.185,9722.61,21.61,21.61,13.5,1,0,0.9333333333333333,124.4,96.78,148.5,74.41,46.78,50,50,50,3.2,0,49,0.408,0.337,0.517,71.22,0,98.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0735,0.0708,0.0805,0.00209,0,0.00412,0.000082,0,0.00016,0.118,0.0708,0.16,0.0046,0.0028,0.0063,25.38,25.34,25.43,0.703,0,0.938,0.738,0,0.968,0.676,0,0.9,14.03,0,22.33,13.5,0,21.61,2,5,0,0.0667,0.167,0,0.075,0.233,0.137,0.4,0.57,0.43,30.2
1228082400000,2008,12,2008,3,31,0.425,0.158,0.267,16361.2,24.94,24.94,21.99,1,1,1,158.6,144.4,171.4,99.59,85.36,59,59,59,0,0,0,0.373,0.344,0.409,99.59,85.36,112.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0773,0.0869,0.00421,0.00301,0.00531,0.00017,0.00012,0.00021,0.163,0.138,0.186,0.0064,0.0054,0.0073,25.36,25.35,25.36,0.918,0.911,0.927,0.968,0.962,0.97,0.888,0.883,0.892,22.72,19.67,25.71,21.99,18.93,24.94,0,0,0,0,0,0,0.122,0,0.158,0.37,0.63,0.37,38.5
1230760800000,2009,1,2008,4,31,0.446,0.196,0.25,15377.9,25.14,25.14,20.67,1,1,1,166.3,153.9,186.2,93.34,80.93,73,73,73,0,0,0,0.44,0.392,0.474,93.34,80.93,113.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0819,0.0775,0.0889,0.00368,0.00263,0.00537,0.00014,0.0001,0.00021,0.154,0.132,0.19,0.006,0.0052,0.0074,25.38,25.38,25.38,0.922,0.911,0.933,0.965,0.96,0.97,0.89,0.882,0.896,21.4,18.79,25.92,20.67,18.04,25.14,0,0,0,0,0,0,0.115,0,0.196,0.44,0.56,0.44,34.5
1233439200000,2009,2,2008,5,28,0.539,0.206,0.333,17794.1,36.78,36.78,26.48,1,1,1,222.6,188.7,248.5,137.6,103.7,85,85,85,0,0,0,0.385,0.342,0.451,137.6,103.7,163.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0986,0.0866,0.108,0.00745,0.00456,0.00965,0.00029,0.00018,0.00038,0.234,0.174,0.281,0.0092,0.0068,0.011,25.22,25.03,25.41,0.769,0,0.943,0.797,0,0.971,0.746,0,0.916,27.3,0,37.86,26.48,0,36.78,0,5,0,0,0.179,0,0.147,0.179,0.206,0.38,0.62,0.38,33
1235858400000,2009,3,2008,6,31,0.905,0.287,0.618,37729.3,89.12,89.12,50.71,2,1,1.3870967741935485,337.8,250.4,519,230.8,143.4,107,107,107,0,0,0,0.335,0.206,0.427,230.8,143.4,412,990,990,990,965.1,964.7,965.9,24.9,24.1,25.3,0.135,0.104,0.199,0.0265,0.00794,0.0934,0.0011,0.00031,0.0039,0.331,0.248,0.513,0.013,0.0098,0.021,24.57,23.55,25.05,0.945,0.927,0.959,0.974,0.97,0.98,0.92,0.899,0.939,38.29,26.94,52.73,37.15,26.14,48.2,0,0,0,0,0,0,0.282,0,0.287,0.32,0.68,0.32,41.7
1238536800000,2009,4,2008,7,30,1.62,0.324,1.29,74299.7,111.5,111.5,103.2,3,2,2.6333333333333333,623.2,536.2,664.2,498.2,411.2,125,125,125,0,0,0,0.201,0.188,0.233,498.2,411.2,539.2,990,990,990,966.4,966,966.6,23.6,23.4,24,0.243,0.201,0.266,0.137,0.0931,0.161,0.0058,0.0039,0.0069,0.585,0.514,0.636,0.025,0.021,0.027,23.03,22.83,23.47,0.951,0.946,0.958,0.974,0.97,0.98,0.927,0.917,0.939,41.76,35.19,52.5,40.22,34.13,48.2,0,0,0,0,0,0,0.573,0,0.33,0.2,0.8,0.2,45.9
1241128800000,2009,5,2008,8,31,1.26,0.394,0.865,51665.6,90.84,90.84,69.44,2,2,2,469.9,387.4,571.2,322.9,240.4,147,147,147,0,0,0,0.317,0.257,0.379,322.9,240.4,424.2,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.17,0.141,0.206,0.0516,0.0162,0.0992,0.0021,0.00066,0.0042,0.382,0.262,0.534,0.016,0.011,0.022,23.9,23.3,24.4,0.943,0.927,0.956,0.973,0.97,0.98,0.918,0.899,0.937,35.66,26.65,46.35,34.72,25.86,45.42,0,0,0,0,0,0,0.386,0,0.395,0.31,0.69,0.31,41
1243807200000,2009,6,2008,9,30,0.871,0.308,0.562,34409.6,57.21,57.21,47.79,2,1,1.4333333333333333,336,287.9,383.3,217,168.9,119,119,119,0,0,0,0.357,0.31,0.413,217,168.9,264.3,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.132,0.115,0.148,0.0146,0.0101,0.0238,0.00059,0.0004,0.00096,0.31,0.25,0.398,0.012,0.01,0.016,24.61,24.39,24.85,0.942,0.923,0.959,0.975,0.97,0.98,0.918,0.896,0.94,37.39,25.73,52.09,36.31,24.95,48.2,0,0,0,0,0,0,0.266,0,0.309,0.35,0.65,0.35,39.5
1246399200000,2009,7,2008,10,31,0.669,0.289,0.379,23526.3,39.96,39.96,31.62,1,1,1,249.6,219.3,284.9,141.6,111.3,108,108,108,0,0,0,0.435,0.379,0.493,141.6,111.3,176.9,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.104,0.0928,0.116,0.00779,0.00521,0.0108,0.00031,0.0002,0.00043,0.245,0.191,0.308,0.0097,0.0075,0.012,25.07,24.85,25.29,0.935,0.919,0.948,0.971,0.97,0.978,0.907,0.892,0.927,32.56,25.37,40.86,31.62,24.61,39.96,0,0,0,0,0,0,0.176,0,0.29,0.43,0.57,0.43,35.2
1249077600000,2009,8,2008,11,31,0.477,0.249,0.228,3106.11,27.5,27.5,4.175,1,1,1,178.2,151.2,216.3,85.19,58.19,93,93,93,0,0,0,0.528,0.43,0.615,85.19,58.19,123.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0818,0.0723,0.0953,0.00299,0.000696,0.00623,0.00012,0.000027,0.00024,0.142,0.0941,0.21,0.0056,0.0037,0.0083,25.4,25.29,25.42,0.149,0,0.927,0.156,0,0.97,0.144,0,0.9,4.304,0,28.35,4.175,0,27.5,0,26,0,0,0.839,0,0.0232,0.839,0.249,0.52,0.48,0.52,6.51
1251756000000,2009,9,2008,12,30,0.329,0.187,0.0967,2962.96,17.4,17.4,4.115,1,0,0.6,126.8,111.5,149.8,54.83,39.55,72,72,72,17.53,0,49,0.572,0.481,0.645,37.3,0,77.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0708,0.0771,0.00062,0,0.00237,0.000024,0,0.000093,0.0883,0.0708,0.127,0.0035,0.0028,0.005,25.41,25.37,25.43,0.244,0,0.939,0.256,0,0.96,0.234,0,0.902,4.287,0,18.13,4.115,0,17.4,12,10,0,0.4,0.333,0,0.0229,0.733,0.2323,0.57,0.29,0.71,9.01
1254348000000,2009,10,2009,1,31,0.283,0.139,0.107,0,0,0,0,1,0,0.7096774193548387,105.6,96.78,114.3,53.56,44.78,52,52,52,13.58,0,50,0.494,0.455,0.537,39.97,0,62.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000382,0,0.00104,0.000015,0,0.000041,0.0844,0.0708,0.0984,0.0033,0.0028,0.0039,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,9,22,0,0.29,0.71,0,0,1,0.176,0.49,0.38,0.62,0
1257026400000,2009,11,2009,2,30,0.337,0.13,0.207,11791.2,22.16,22.16,16.38,1,1,1,130,100.9,150.9,80,50.88,50,50,50,0,0,0,0.389,0.331,0.496,80,50.88,100.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0747,0.0708,0.0814,0.00255,0.0000748,0.00433,0.0001,0.0000029,0.00017,0.128,0.0821,0.164,0.005,0.0032,0.0064,25.37,25.34,25.42,0.826,0,0.935,0.867,0,0.969,0.796,0,0.898,17,0,22.86,16.38,0,22.16,0,3,0,0,0.1,0,0.091,0.1,0.13,0.39,0.61,0.39,35
1259618400000,2009,12,2009,3,31,0.426,0.158,0.268,16387.8,24.54,24.54,22.03,1,1,1,159,151.2,169.8,100,92.19,59,59,59,0,0,0,0.372,0.347,0.39,100,92.19,110.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0797,0.0863,0.00425,0.00359,0.00517,0.00017,0.00014,0.0002,0.164,0.15,0.184,0.0064,0.0059,0.0072,25.35,25.35,25.36,0.915,0.911,0.919,0.968,0.965,0.97,0.886,0.882,0.891,22.75,21.06,25.3,22.03,20.33,24.54,0,0,0,0,0,0,0.122,0,0.158,0.37,0.63,0.37,38.5
1262296800000,2010,1,2009,4,31,0.499,0.196,0.303,18755.9,32.72,32.72,25.21,1,1,1,186.2,161,218.5,113.2,88.04,73,73,73,0,0,0,0.395,0.334,0.453,113.2,88.04,145.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0889,0.08,0.1,0.00537,0.00323,0.00811,0.00021,0.00013,0.00032,0.19,0.145,0.247,0.0074,0.0057,0.0097,25.37,25.24,25.39,0.923,0.911,0.937,0.969,0.964,0.97,0.895,0.883,0.909,26.02,20.26,33.73,25.21,19.52,32.72,0,0,0,0,0,0,0.14,0,0.196,0.39,0.61,0.39,37.6
1264975200000,2010,2,2009,5,28,0.714,0.206,0.508,31312.1,82.79,82.79,46.6,2,1,1.3214285714285714,295.2,219.6,464.3,210.2,134.6,85,85,85,0,0,0,0.303,0.183,0.387,210.2,134.6,379.3,990,990,990,964.9,964.5,965.7,25.1,24.3,25.5,0.124,0.0975,0.184,0.0205,0.00719,0.078,0.00083,0.00028,0.0032,0.305,0.229,0.46,0.012,0.009,0.019,24.8,23.85,25.25,0.942,0.924,0.958,0.973,0.97,0.98,0.917,0.896,0.939,37.02,26.17,50.78,35.98,25.39,48.2,0,0,0,0,0,0,0.259,0,0.206,0.29,0.71,0.29,43.9
1267394400000,2010,3,2009,6,31,2.39,0.307,2.08,112277,186.9,186.9,150.9,4,2,3.3870967741935485,891.5,485.3,1128,776.6,378.3,114.8,107,129,0,0,0,0.137,0.0988,0.22,776.6,378.3,999.4,990,990,990,967.4,965.8,968.3,22.6,21.7,24.2,0.444,0.187,0.633,0.301,0.0776,0.423,0.014,0.0032,0.019,0.994,0.462,1.34,0.045,0.019,0.062,21.58,20.36,23.75,0.955,0.947,0.958,0.979,0.97,0.98,0.935,0.918,0.939,45.66,36.21,52.27,44.49,35.13,48.2,0,0,0,0,0,0,0.838,0,0.31,0.13,0.87,0.13,47
1270072800000,2010,4,2009,7,30,2.74,0.344,2.4,126638,182.6,182.6,175.9,4,4,4,1057,1011,1093,924.7,862.6,132.7,125,148,0,0,0,0.126,0.114,0.146,924.7,862.6,968.4,990,990,990,968.1,967.9,968.2,21.9,21.8,22.1,0.557,0.505,0.594,0.387,0.356,0.408,0.018,0.016,0.019,1.2,1.1,1.27,0.055,0.05,0.058,20.72,20.54,20.97,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.936,44.87,42.34,46.59,43.97,41.49,45.66,0,0,0,0,0,0,0.977,0,0.34,0.13,0.88,0.12,46.2
1272664800000,2010,5,2009,8,31,2.31,0.394,1.92,105195,178,178,141.4,4,3,3.3548387096774195,863.2,640.4,1088,716.2,493.4,147,147,147,0,0,0,0.175,0.135,0.23,716.2,493.4,941,990,990,990,967.3,966.5,968.2,22.7,21.8,23.5,0.387,0.24,0.57,0.271,0.132,0.394,0.012,0.0056,0.018,0.888,0.537,1.22,0.039,0.023,0.056,21.77,20.6,23,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.917,0.938,43.21,35.08,51.59,42.14,34.03,48.2,0,0,0,0,0,0,0.786,0,0.39,0.17,0.83,0.17,45.5
1275343200000,2010,6,2009,9,30,1.29,0.308,0.987,58510.1,105.5,105.5,81.26,3,2,2.066666666666667,499.6,403,627.5,380.6,284,119,119,119,0,0,0,0.242,0.19,0.295,380.6,284,508.5,990,990,990,965.8,965.4,966.4,24.2,23.6,24.6,0.191,0.155,0.247,0.0787,0.0331,0.141,0.0033,0.0013,0.006,0.461,0.322,0.632,0.019,0.013,0.027,23.69,23.03,24.26,0.949,0.937,0.958,0.975,0.97,0.98,0.926,0.909,0.939,40.69,31.67,52.46,39.47,30.72,48.2,0,0,0,0,0,0,0.451,0,0.303,0.24,0.77,0.23,45.4
1277935200000,2010,7,2009,10,31,0.885,0.289,0.596,36497.5,62.58,62.58,49.06,2,1,1.4193548387096775,330.4,277,396.7,222.4,169,108,108,108,0,0,0,0.331,0.272,0.39,222.4,169,288.7,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.132,0.113,0.155,0.0167,0.0101,0.0353,0.00067,0.0004,0.0014,0.318,0.249,0.398,0.013,0.01,0.016,24.63,24.29,24.9,0.944,0.923,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.44,25.82,52.4,37.3,25.05,48.2,0,0,0,0,0,0,0.273,0,0.289,0.33,0.67,0.33,41.2
1280613600000,2010,8,2009,11,31,0.614,0.249,0.365,20453,40.8,40.8,27.49,1,1,1,229.4,195.8,272.9,136.4,102.8,93,93,93,0,0,0,0.409,0.341,0.475,136.4,102.8,179.9,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0999,0.088,0.115,0.00734,0.00449,0.011,0.00029,0.00018,0.00044,0.234,0.174,0.312,0.0092,0.0068,0.012,25.19,24.9,25.42,0.813,0,0.948,0.846,0,0.98,0.79,0,0.929,28.3,0,41.65,27.49,0,40.8,0,4,0,0,0.129,0,0.153,0.129,0.249,0.41,0.59,0.41,33.3
1283292000000,2010,9,2009,12,30,0.404,0.187,0.218,12076,26.98,26.98,16.77,1,1,1,156.1,130.1,192.8,84.05,58.14,72,72,72,0,0,0,0.468,0.374,0.553,84.05,58.14,120.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0793,0.0708,0.0923,0.00289,0.000692,0.00601,0.00011,0.000027,0.00024,0.138,0.0925,0.204,0.0054,0.0036,0.008,25.38,25.37,25.41,0.795,0,0.939,0.835,0,0.97,0.767,0,0.902,17.38,0,27.82,16.77,0,26.98,0,4,0,0,0.133,0,0.0932,0.133,0.186,0.46,0.54,0.46,29.9
1285884000000,2010,10,2010,1,31,0.322,0.139,0.183,9122.64,17.42,17.42,12.26,1,1,1,120.4,113.5,129.9,68.4,61.46,52,52,52,0,0,0,0.432,0.4,0.458,68.4,61.46,77.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0736,0.00156,0.000974,0.00237,0.000061,0.000038,0.000093,0.108,0.0973,0.124,0.0042,0.0038,0.0048,25.39,25.38,25.4,0.734,0,0.94,0.774,0,0.96,0.704,0,0.903,12.77,0,18.15,12.26,0,17.42,0,6,0,0,0.194,0,0.0681,0.194,0.139,0.43,0.57,0.43,28.3
1288562400000,2010,11,2010,2,30,0.328,0.13,0.198,11931,19.15,19.15,16.57,1,1,1,126.5,113.2,136.4,76.54,63.19,50,50,50,0,0,0,0.396,0.366,0.442,76.54,63.19,86.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0708,0.0763,0.00226,0.00112,0.0031,0.000088,0.000044,0.00012,0.121,0.0998,0.139,0.0047,0.0039,0.0054,25.38,25.36,25.4,0.9,0,0.94,0.928,0,0.963,0.864,0,0.902,17.25,0,19.89,16.57,0,19.15,0,1,0,0,0.0333,0,0.0921,0.0333,0.13,0.4,0.6,0.4,36.4
1291154400000,2010,12,2010,3,31,0.452,0.158,0.294,18108,28.97,28.97,24.34,1,1,1,168.6,138.9,188.1,109.6,79.89,59,59,59,0,0,0,0.352,0.314,0.425,109.6,79.89,129.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0859,0.0754,0.0927,0.00507,0.00254,0.00672,0.0002,0.0001,0.00026,0.181,0.128,0.216,0.0071,0.005,0.0085,25.36,25.35,25.37,0.921,0.911,0.934,0.969,0.96,0.97,0.892,0.883,0.902,25.11,18.56,29.87,24.34,17.82,28.97,0,0,0,0,0,0,0.135,0,0.158,0.35,0.65,0.35,40.1
1293832800000,2011,1,2010,4,31,0.602,0.196,0.407,25490.5,47.64,47.64,34.26,1,1,1,224.8,190.6,281.9,151.8,117.6,73,73,73,0,0,0,0.33,0.259,0.383,151.8,117.6,208.9,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.103,0.0904,0.123,0.00866,0.00574,0.0135,0.00034,0.00022,0.00054,0.259,0.197,0.361,0.01,0.0077,0.014,25.18,24.81,25.39,0.938,0.923,0.956,0.973,0.97,0.98,0.912,0.895,0.937,35.19,27.02,48.61,34.26,26.21,47.64,0,0,0,0,0,0,0.19,0,0.195,0.33,0.68,0.32,42.3
1296511200000,2011,2,2010,5,28,1.07,0.206,0.86,51258.1,104,104,76.28,3,1,2,440.5,287.6,582.1,355.5,202.6,85,85,85,0,0,0,0.203,0.146,0.296,355.5,202.6,497.1,990,990,990,965.6,964.9,966.2,24.4,23.8,25.1,0.176,0.122,0.232,0.069,0.013,0.134,0.0029,0.00052,0.0056,0.431,0.243,0.618,0.018,0.0097,0.026,24,23.23,24.8,0.947,0.923,0.958,0.975,0.97,0.98,0.923,0.895,0.939,40.12,25.64,52.48,38.83,24.87,48.2,0,0,0,0,0,0,0.424,0,0.21,0.19,0.8,0.2,47.9
1298930400000,2011,3,2010,6,31,1.78,0.287,1.5,86093,131,131,115.7,3,2,2.967741935483871,666,589.5,745.4,559,482.5,107,107,107,0,0,0,0.161,0.144,0.182,559,482.5,638.4,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.273,0.229,0.318,0.175,0.127,0.227,0.0075,0.0053,0.0098,0.645,0.523,0.775,0.028,0.022,0.034,22.79,22.34,23.2,0.951,0.945,0.956,0.976,0.97,0.98,0.928,0.917,0.937,40.16,34.95,52.3,39.09,33.9,48.2,0,0,0,0,0,0,0.643,0,0.28,0.16,0.84,0.16,48.4
1301608800000,2011,4,2010,7,30,2.29,0.324,1.96,107242,162.6,162.6,148.9,4,3,3.466666666666667,882.9,755.5,961.6,757.9,630.5,125,125,125,0,0,0,0.142,0.13,0.165,757.9,630.5,836.6,990,990,990,967.4,966.9,967.7,22.6,22.3,23.1,0.407,0.318,0.474,0.301,0.222,0.344,0.013,0.0096,0.015,0.949,0.766,1.04,0.042,0.033,0.047,21.62,21.21,22.31,0.955,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,44.76,39.28,52.14,43.47,38.27,48.2,0,0,0,0,0,0,0.827,0,0.33,0.14,0.86,0.14,46.8
1304200800000,2011,5,2010,8,31,1.68,0.394,1.29,74455.7,134.1,134.1,100.1,3,2,2.4516129032258065,627,468.9,808.5,480,321.9,147,147,147,0,0,0,0.241,0.182,0.313,480,321.9,661.5,990,990,990,966.4,965.7,967.1,23.6,22.9,24.3,0.239,0.17,0.336,0.133,0.051,0.243,0.0057,0.0021,0.011,0.579,0.381,0.819,0.025,0.016,0.036,23.03,22.05,23.91,0.953,0.944,0.958,0.977,0.97,0.98,0.93,0.916,0.939,42.21,35.08,51.85,41.09,34.03,48.2,0,0,0,0,0,0,0.556,0,0.39,0.23,0.77,0.23,44.3
1306879200000,2011,6,2010,9,30,0.957,0.308,0.649,39392.2,73.71,73.71,54.71,2,1,1.6,369.3,298.3,460.4,250.3,179.3,119,119,119,0,0,0,0.328,0.258,0.399,250.3,179.3,341.4,990,990,990,965.2,964.9,965.7,24.8,24.3,25.1,0.143,0.118,0.175,0.0251,0.011,0.0602,0.001,0.00044,0.0025,0.334,0.251,0.409,0.014,0.01,0.017,24.42,23.92,24.79,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.52,25.82,52.15,36.4,25.05,48.2,0,0,0,0,0,0,0.304,0,0.308,0.32,0.68,0.32,41.2
1309471200000,2011,7,2010,10,31,0.668,0.289,0.378,23472.9,42.31,42.31,31.55,1,1,1,249.2,213.3,294.8,141.2,105.3,108,108,108,0,0,0,0.437,0.366,0.506,141.2,105.3,186.8,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.103,0.0907,0.119,0.00775,0.0047,0.0116,0.00031,0.00018,0.00046,0.244,0.18,0.326,0.0097,0.0071,0.013,25.08,24.8,25.34,0.934,0.915,0.951,0.972,0.97,0.98,0.907,0.887,0.932,32.46,23.93,43.17,31.55,23.21,42.31,0,0,0,0,0,0,0.175,0,0.29,0.43,0.57,0.43,35.1
1312149600000,2011,8,2010,11,31,0.474,0.249,0.225,1833.76,26.09,26.09,2.465,1,1,1,177.1,151.7,210.3,84.1,58.74,93,93,93,0,0,0,0.53,0.442,0.613,84.1,58.74,117.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0814,0.0725,0.0932,0.0029,0.000743,0.00572,0.00011,0.000029,0.00022,0.14,0.095,0.2,0.0055,0.0037,0.0078,25.41,25.34,25.42,0.0891,0,0.923,0.0939,0,0.97,0.0865,0,0.895,2.541,0,26.9,2.465,0,26.09,0,28,0,0,0.903,0,0.0137,0.903,0.249,0.53,0.47,0.53,3.87
