datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
795650400000,1995,3,1994,6,25,7,0.107,0.0647,0.0425,0,0,0,0,1,1,1,177.2,168.1,183.7,70.2,61.1,107,107,107,0,0,0,0.605,0.583,0.637,70.2,61.1,76.69,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.078,0.0747,0.0802,0.00172,0.000944,0.00227,0.000067,0.000037,0.000089,0.117,0.101,0.129,0.0046,0.0039,0.005,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0645,0.6,0.4,0.6,0
796255200000,1995,3,1994,6,26,7,0.113,0.0678,0.0456,0,0,0,0,1,1,1,187.6,182.6,190.8,75.41,61.42,112.1,107,125,0,0,0,0.598,0.561,0.671,75.41,61.42,83.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0806,0.0777,0.0828,0.00216,0.000971,0.00287,0.000084,0.000038,0.00011,0.127,0.104,0.141,0.005,0.0041,0.0055,25.45,25.44,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0674,0.6,0.4,0.6,0
796860000000,1995,4,1994,7,27,7,0.104,0.0756,0.0095,0,0,0,0,1,0,0.2857142857142857,171.8,162.6,182.3,46.81,37.63,125,125,125,31.29,0,49,0.729,0.686,0.769,15.71,0,57.32,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0721,0.0708,0.0762,0.000121,0,0.000622,0.0000047,0,0.000024,0.077,0.0708,0.0967,0.003,0.0028,0.0038,25.47,25.45,25.48,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.0945,0.73,0.091,0.91,0
797464800000,1995,4,1994,7,28,7,0.0936,0.0756,0,0,0,0,0,0,0,0,154.7,150.9,159.6,29.74,25.87,125,125,125,29.71,26,35,0.808,0.783,0.829,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.44,25.43,25.45,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0936,0.81,0,1,0
798069600000,1995,4,1994,7,29,7,0.0886,0.0756,0,0,0,0,0,0,0,0,146.5,142.4,150.1,21.5,17.4,125,125,125,21.43,17,25,0.854,0.833,0.878,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0886,0.85,0,1,0
798674400000,1995,4,1994,7,30,7,0.0818,0.0756,0,0,0,0,0,0,0,0,135.3,129.6,141,10.29,4.55,125,125,125,10.14,5,16,0.925,0.886,0.965,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0818,0.92,0,1,0
799279200000,1995,5,1994,8,31,7,0.0757,0.0757,0,0,0,0,0,0,0,0,125.1,122.2,127.6,0,0,125.1,122.2,127.6,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0757,1,0,1,0
799884000000,1995,5,1994,8,32,7,0.0711,0.0711,0,0,0,0,0,0,0,0,117.6,114.8,121.3,-2.03e-15,-1.421e-14,117.6,114.8,121.3,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0711,1,0,1,0
800488800000,1995,5,1994,8,33,7,0.0674,0.0674,0,0,0,0,0,0,0,0,111.5,109,114,0,0,111.5,109,114,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0674,1,0,1,0
801093600000,1995,5,1994,8,34,7,0.064,0.064,0,0,0,0,0,0,0,0,105.8,103.3,108.2,2.03e-15,0,105.8,103.3,108.2,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.064,1,0,1,0
801698400000,1995,5,1994,8,35,7,0.0605,0.0605,0,0,0,0,0,0,0,0,100,97.55,102.5,0,0,100,97.55,102.5,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0605,1,0,1,0
802303200000,1995,6,1994,9,36,7,0.0576,0.0576,0,0,0,0,0,0,0,0,95.21,93.45,96.73,0,0,95.21,93.45,96.73,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0576,1,0,1,0
802908000000,1995,6,1994,9,37,7,0.0556,0.0556,0,0,0,0,0,0,0,0,91.97,90.44,93.18,0,0,91.97,90.44,93.18,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0556,1,0,1,0
803512800000,1995,6,1994,9,38,7,0.0539,0.0539,0,0,0,0,0,0,0,0,89.12,87.98,90.17,0,0,89.12,87.98,90.17,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0539,1,0,1,0
804117600000,1995,6,1994,9,39,7,0.0523,0.0523,0,0,0,0,0,0,0,0,86.5,84.98,87.71,0,0,86.5,84.98,87.71,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0523,1,0,1,0
804722400000,1995,7,1994,10,40,7,0.0494,0.0494,0,0,0,0,0,0,0,0,81.69,79.23,84.15,0,0,81.69,79.23,84.15,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0494,1,0,1,0
805327200000,1995,7,1994,10,41,7,0.0461,0.0461,0,0,0,0,0,0,0,0,76.18,74.58,78.41,0,0,76.18,74.58,78.41,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0461,1,0,1,0
805932000000,1995,7,1994,10,42,7,0.0444,0.0444,0,0,0,0,0,0,0,0,73.49,72.67,74.31,0,0,73.49,72.67,74.31,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0444,1,0,1,0
806536800000,1995,7,1994,10,43,7,0.0433,0.0433,0,0,0,0,0,0,0,0,71.58,70.76,72.4,0,0,71.58,70.76,72.4,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0433,1,0,1,0
807141600000,1995,7,1994,10,44,7,0.0408,0.0408,0,0,0,0,0,0,0,0,67.44,63.91,70.48,0,0,67.44,63.91,70.48,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0408,1,0,1,0
807746400000,1995,8,1994,11,45,7,0.0365,0.0365,0,0,0,0,0,0,0,0,60.27,57.64,63.42,1.015e-15,-7.105e-15,60.27,57.64,63.42,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0365,1,0,1,0
808351200000,1995,8,1994,11,46,7,0.0331,0.0331,0,0,0,0,0,0,0,0,54.8,53.61,56.23,1.015e-15,0,54.8,53.61,56.23,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0331,1,0,1,0
808956000000,1995,8,1994,11,47,7,0.0312,0.0312,0,0,0,0,0,0,0,0,51.55,50.51,52.53,-1.015e-15,-7.105e-15,51.55,50.51,52.53,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0312,1,0,1,0
809560800000,1995,8,1994,11,48,7,0.0291,0.0291,0,0,0,0,0,0,0,0,48.19,44.11,50.27,3.045e-15,0,48.19,44.11,50.27,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0291,1,0,1,0
810165600000,1995,9,1994,12,49,7,0.0231,0.0231,0,0,0,0,0,0,0,0,38.24,34.29,42.43,0,0,38.24,34.29,42.43,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0231,1,0,1,0
810770400000,1995,9,1994,12,50,7,0.0185,0.0185,0,0,0,0,0,0,0,0,30.52,28.22,33.06,0,0,30.52,28.22,33.06,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0185,1,0,1,0
811375200000,1995,9,1994,12,51,7,0.0175,0.0175,0,0,0,0,0,0,0,0,28.98,27.04,31.31,1.015e-15,0,28.98,27.04,31.31,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0175,1,0,1,0
811980000000,1995,9,1994,12,52,7,0.0156,0.0156,0,0,0,0,0,0,0,0,25.78,24.06,27.31,-1.015e-15,-3.553e-15,25.78,24.06,27.31,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0156,1,0,1,0
812584800000,1995,10,1995,1,1,7,0.0139,0.0139,0,0,0,0,0,0,0,0,23.06,22.1,23.93,0,0,23.06,22.1,23.93,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0139,1,0,1,0
813189600000,1995,10,1995,1,2,7,0.0127,0.0127,0,0,0,0,0,0,0,0,20.96,20.11,22.06,0,0,20.96,20.11,22.06,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0127,1,0,1,0
813794400000,1995,10,1995,1,3,7,0.012,0.012,0,0,0,0,0,0,0,0,19.79,18.87,20.21,0,0,19.79,18.87,20.21,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.012,1,0,1,0
814399200000,1995,10,1995,1,4,7,0.0153,0.0153,0,0,0,0,0,0,0,0,25.26,22.92,26.64,0,0,25.26,22.92,26.64,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0153,1,0,1,0
815004000000,1995,10,1995,1,5,7,0.0188,0.0188,0,0,0,0,0,0,0,0,31.17,28.26,32.3,0,-3.553e-15,31.17,28.26,32.3,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0188,1,0,1,0
815608800000,1995,11,1995,2,6,7,0.0195,0.0195,0,0,0,0,0,0,0,0,32.31,32.3,32.31,0,0,32.31,32.3,32.31,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0195,1,0,1,0
816213600000,1995,11,1995,2,7,7,0.0229,0.0229,0,0,0,0,0,0,0,0,37.86,34.84,42.56,0,0,37.86,34.84,42.56,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0229,1,0,1,0
816818400000,1995,11,1995,2,8,7,0.029,0.029,0,0,0,0,0,0,0,0,47.93,45.2,49.63,0,0,47.93,45.2,49.63,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.029,1,0,1,0
817423200000,1995,11,1995,2,9,7,0.0337,0.0321,0,0,0,0,0,0,0,0,55.66,47.97,69.07,2.587,0,53.08,47.97,59,2.714,0,10,0.959,0.854,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0337,0.95,0,1,0
818028000000,1995,12,1995,3,10,7,0.047,0.0357,0,0,0,0,0,0,0,0,77.65,74.02,81.67,18.65,15.02,59,59,59,18.86,15,23,0.761,0.722,0.797,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.047,0.76,0,1,0
818632800000,1995,12,1995,3,11,7,0.0451,0.0357,0,0,0,0,0,0,0,0,74.56,72.1,77.3,15.56,13.1,59,59,59,15.43,13,18,0.792,0.763,0.818,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0451,0.79,0,1,0
819237600000,1995,12,1995,3,12,7,0.0459,0.0357,0,0,0,0,0,0,0,0,75.93,74.56,77.3,16.93,15.56,59,59,59,16.86,16,18,0.777,0.763,0.791,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0459,0.78,0,1,0
819842400000,1995,12,1995,3,13,7,0.0438,0.0357,0,0,0,0,0,0,0,0,72.38,69.41,78.12,13.38,10.41,59,59,59,13.29,10,19,0.816,0.755,0.85,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0438,0.82,0,1,0
820447200000,1996,1,1995,4,14,7,0.0436,0.0429,0,0,0,0,0,0,0,0,72.06,67.85,76.43,1.196,0,70.87,67.85,73,1.143,0,3,0.984,0.955,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0436,0.98,0,1,0
821052000000,1996,1,1995,4,15,7,0.0518,0.0442,0,0,0,0,0,0,0,0,85.72,78.34,95.84,12.72,5.34,73,73,73,12.86,5,23,0.856,0.762,0.932,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0518,0.85,0,1,0
821656800000,1996,1,1995,4,16,7,0.0625,0.0442,0,0,0,0,0,0,0,0,103.3,98.85,107.6,30.26,25.85,73,73,73,30.29,26,35,0.708,0.678,0.738,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0625,0.71,0,1,0
822261600000,1996,1,1995,4,17,7,0.0608,0.0442,0,0,0,0,0,0,0,0,100.5,97.76,104.6,27.49,24.76,73,73,73,27.86,25,32,0.727,0.698,0.747,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0608,0.73,0,1,0
822866400000,1996,1,1995,4,18,7,0.0735,0.0483,0,0,0,0,0,0,0,0,121.5,108.7,132.8,41.61,35.69,79.86,73,85,41.57,36,48,0.658,0.622,0.702,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0735,0.66,0,1,0
823471200000,1996,2,1995,5,19,7,0.0841,0.0514,0.0284,0,0,0,0,1,0,0.8571428571428571,139.1,134.7,145.1,54.08,49.67,85,85,85,7.143,0,50,0.612,0.586,0.631,46.99,0,60.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0712,0.000351,0,0.000855,0.000014,0,0.000034,0.0854,0.0708,0.0956,0.0033,0.0028,0.0038,25.41,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0557,0.61,0.34,0.66,0
824076000000,1996,2,1995,5,20,7,0.0902,0.0514,0.0388,1385.18,15.18,15.18,8.245,1,1,1,149.2,144,154.6,64.2,58.97,85,85,85,0,0,0,0.57,0.55,0.59,64.2,58.97,69.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0708,0.0746,0.00121,0.000762,0.00167,0.000047,0.00003,0.000065,0.103,0.0937,0.113,0.004,0.0037,0.0044,25.4,25.4,25.41,0.513,0,0.912,0.549,0,0.96,0.493,0,0.875,8.589,0,15.81,8.245,0,15.18,0,3,0,0,0.429,0,0.0458,0.429,0.0514,0.57,0.43,0.57,15.4
824680800000,1996,2,1995,5,21,7,0.0953,0.0514,0.0439,2699.68,17.64,17.64,16.07,1,1,1,157.6,153.3,163.7,72.6,68.26,85,85,85,0,0,0,0.54,0.519,0.555,72.6,68.26,78.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0741,0.0778,0.00192,0.00155,0.00244,0.000075,0.000061,0.000095,0.118,0.11,0.129,0.0046,0.0043,0.005,25.4,25.4,25.4,0.925,0.904,0.942,0.96,0.96,0.96,0.888,0.868,0.905,16.74,15.37,18.38,16.07,14.75,17.64,0,0,0,0,0,0,0.0893,0,0.0514,0.54,0.46,0.54,28.3
825285600000,1996,2,1995,5,22,7,0.108,0.0571,0.0506,440.919,18.37,18.37,2.625,1,1,1,178,167.2,185,83.6,76.62,94.43,85,107,0,0,0,0.529,0.475,0.583,83.6,76.62,93.97,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0809,0.079,0.0832,0.00286,0.00226,0.00374,0.00011,0.000088,0.00015,0.139,0.128,0.156,0.0054,0.005,0.0061,25.42,25.4,25.44,0.133,0,0.933,0.137,0,0.961,0.128,0,0.897,2.731,0,19.12,2.625,0,18.37,0,6,0,0,0.857,0,0.0146,0.857,0.0574,0.53,0.47,0.53,4.08
825890400000,1996,3,1995,6,23,7,0.117,0.0647,0.0524,0,0,0,0,1,1,1,193.6,185.5,200.3,86.62,78.53,107,107,107,0,0,0,0.553,0.534,0.577,86.62,78.53,93.29,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0837,0.0809,0.0861,0.00311,0.00243,0.00368,0.00012,0.000095,0.00014,0.146,0.132,0.158,0.0057,0.0052,0.0062,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0646,0.55,0.45,0.55,0
826495200000,1996,3,1995,6,24,7,0.123,0.0647,0.058,525.121,21.88,21.88,3.126,1,1,1,202.9,200.3,206.6,95.87,93.29,107,107,107,0,0,0,0.527,0.518,0.534,95.87,93.29,99.58,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0861,0.0883,0.0039,0.00368,0.00421,0.00015,0.00014,0.00016,0.163,0.158,0.169,0.0064,0.0062,0.0066,25.42,25.39,25.44,0.13,0,0.911,0.138,0,0.969,0.126,0,0.882,3.227,0,22.59,3.126,0,21.88,0,6,0,0,0.857,0,0.0174,0.857,0.065,0.53,0.47,0.53,4.27
827100000000,1996,3,1995,6,25,7,0.134,0.0647,0.0692,4255.85,27.57,27.57,25.33,1,1,1,221.3,209.6,230.9,114.3,102.6,107,107,107,0,0,0,0.484,0.463,0.511,114.3,102.6,123.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0935,0.0894,0.0969,0.00547,0.00447,0.00628,0.00021,0.00018,0.00025,0.196,0.175,0.213,0.0077,0.0068,0.0084,25.28,25.2,25.37,0.921,0.913,0.928,0.97,0.97,0.97,0.894,0.885,0.9,26.12,23.29,28.42,25.33,22.59,27.57,0,0,0,0,0,0,0.141,0,0.0648,0.48,0.52,0.48,31.8
827704800000,1996,3,1995,6,26,7,0.144,0.0647,0.0797,4933.13,30.12,30.12,29.36,1,1,1,238.8,233.4,242.1,131.8,126.4,107,107,107,0,0,0,0.448,0.442,0.458,131.8,126.4,135.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0997,0.0978,0.101,0.00695,0.00649,0.00724,0.00027,0.00026,0.00029,0.227,0.217,0.233,0.009,0.0086,0.0092,25.14,25.11,25.18,0.931,0.929,0.933,0.97,0.97,0.97,0.904,0.901,0.905,30.27,29,31.05,29.36,28.13,30.12,0,0,0,0,0,0,0.163,0,0.0643,0.45,0.55,0.45,34.3
828309600000,1996,4,1995,7,27,7,0.145,0.0756,0.0689,4222.89,26.07,26.07,25.14,1,1,1,238.9,233.7,242.9,113.9,108.7,125,125,125,0,0,0,0.523,0.515,0.535,113.9,108.7,118,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0962,0.0943,0.0976,0.00543,0.00499,0.00578,0.00021,0.0002,0.00023,0.198,0.189,0.205,0.0078,0.0074,0.0081,25.17,25.14,25.21,0.921,0.918,0.924,0.97,0.97,0.97,0.894,0.89,0.897,25.91,24.65,26.87,25.14,23.91,26.07,0,0,0,0,0,0,0.14,0,0.0761,0.52,0.48,0.52,29.1
828914400000,1996,4,1995,7,28,7,0.136,0.0756,0.0607,3699.43,23.47,23.47,22.02,1,1,1,225.3,218.1,231.7,100.3,93.07,125,125,125,0,0,0,0.555,0.539,0.573,100.3,93.07,106.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0914,0.0888,0.0937,0.00428,0.00366,0.00482,0.00017,0.00014,0.00019,0.174,0.161,0.185,0.0068,0.0063,0.0073,25.27,25.22,25.33,0.915,0.912,0.917,0.968,0.966,0.97,0.886,0.883,0.889,22.74,21.21,24.2,22.02,20.48,23.47,0,0,0,0,0,0,0.122,0,0.0753,0.56,0.45,0.55,27.2
829519200000,1996,4,1995,7,29,7,0.126,0.0756,0.0503,1406.17,20,20,8.37,1,1,1,208.2,200.8,215.6,83.22,75.84,125,125,125,0,0,0,0.601,0.58,0.622,83.22,75.84,90.61,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0854,0.0828,0.088,0.00282,0.0022,0.00345,0.00011,0.000086,0.00014,0.143,0.13,0.156,0.0056,0.0051,0.0061,25.41,25.35,25.47,0.396,0,0.928,0.413,0,0.965,0.382,0,0.893,8.686,0,20.73,8.37,0,20,0,4,0,0,0.571,0,0.0465,0.571,0.0757,0.6,0.4,0.6,11.2
830124000000,1996,4,1995,7,30,7,0.114,0.0756,0.0386,0,0,0,0,1,1,1,188.8,179.8,197.8,63.81,54.79,125,125,125,0,0,0,0.663,0.632,0.695,63.81,54.79,72.83,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0785,0.0753,0.0817,0.00117,0.000407,0.00194,0.000046,0.000016,0.000076,0.108,0.0922,0.124,0.0042,0.0036,0.0049,25.47,25.47,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0754,0.66,0.34,0.66,0
830728800000,1996,4,1995,7,31,7,0.103,0.0851,0.00452,0,0,0,0,1,0,0.14285714285714285,171,165.3,177.3,30.32,18.29,140.7,125,147,22.71,0,50,0.824,0.705,0.889,7.476,0,52.33,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0713,0.0708,0.0745,0.0000283,0,0.000198,0.0000011,0,0.0000078,0.0733,0.0708,0.0878,0.0029,0.0028,0.0034,25.47,25.46,25.48,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.09848,0.83,0.044,0.96,0
831333600000,1996,5,1995,8,32,7,0.0953,0.0889,0,0,0,0,0,0,0,0,157.6,151.9,163.4,10.64,4.9,147,147,147,10.71,5,16,0.933,0.9,0.968,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.44,25.43,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0953,0.93,0,1,0
831938400000,1996,5,1995,8,33,7,0.0877,0.0874,0,0,0,0,0,0,0,0,145,140.7,150,0.5786,0,144.4,140.7,147,0.5714,0,3,0.996,0.98,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0877,1,0,1,0
832543200000,1996,5,1995,8,34,7,0.0819,0.0819,0,0,0,0,0,0,0,0,135.4,132.2,139.3,0,0,135.4,132.2,139.3,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0819,1,0,1,0
833148000000,1996,5,1995,8,35,7,0.0769,0.076,0,0,0,0,0,0,0,0,127.2,124.3,131.4,1.626,0,125.6,119,131.4,1.571,0,6,0.987,0.951,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0769,0.99,0,1,0
833752800000,1996,6,1995,9,36,7,0.0732,0.0719,0,0,0,0,0,0,0,0,121,118.5,123.5,2.066,0,118.9,118.5,119,2,0,4,0.983,0.964,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0732,0.98,0,1,0
834357600000,1996,6,1995,9,37,7,0.0697,0.0697,0,0,0,0,0,0,0,0,115.3,112.8,117.7,0,0,115.3,112.8,117.7,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0697,1,0,1,0
834962400000,1996,6,1995,9,38,7,0.0662,0.0662,0,0,0,0,0,0,0,0,109.5,107,112,0,0,109.5,107,112,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0662,1,0,1,0
835567200000,1996,6,1995,9,39,7,0.0628,0.0628,0,0,0,0,0,0,0,0,103.8,101.9,106.2,0,0,103.8,101.9,106.2,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0628,1,0,1,0
836172000000,1996,7,1995,10,40,7,0.0599,0.0599,0,0,0,0,0,0,0,0,99.12,96.66,101.6,0,0,99.12,96.66,101.6,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0599,1,0,1,0
836776800000,1996,7,1995,10,41,7,0.0565,0.0565,0,0,0,0,0,0,0,0,93.38,90.92,95.84,0,0,93.38,90.92,95.84,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0565,1,0,1,0
837381600000,1996,7,1995,10,42,7,0.0537,0.0537,0,0,0,0,0,0,0,0,88.81,87.91,90.1,0,0,88.81,87.91,90.1,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0537,1,0,1,0
837986400000,1996,7,1995,10,43,7,0.0522,0.0522,0,0,0,0,0,0,0,0,86.35,85.45,87.64,0,0,86.35,85.45,87.64,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0522,1,0,1,0
838591200000,1996,7,1995,10,44,7,0.0495,0.0495,0,0,0,0,0,0,0,0,81.86,76.97,85.18,0,0,81.86,76.97,85.18,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0495,1,0,1,0
839196000000,1996,8,1995,11,45,7,0.0425,0.0425,0,0,0,0,0,0,0,0,70.23,66.06,75.06,0,0,70.23,66.06,75.06,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0425,1,0,1,0
839800800000,1996,8,1995,11,46,7,0.0376,0.0376,0,0,0,0,0,0,0,0,62.23,59.51,65.5,-1.015e-15,-7.105e-15,62.23,59.51,65.5,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0376,1,0,1,0
840405600000,1996,8,1995,11,47,7,0.0338,0.0338,0,0,0,0,0,0,0,0,55.92,53.99,58.06,1.015e-15,-7.105e-15,55.92,53.99,58.06,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0338,1,0,1,0
841010400000,1996,8,1995,11,48,7,0.0313,0.0313,0,0,0,0,0,0,0,0,51.7,49.59,53.66,-1.015e-15,-7.105e-15,51.7,49.59,53.66,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0313,1,0,1,0
841615200000,1996,9,1995,12,49,7,0.0264,0.0264,0,0,0,0,0,0,0,0,43.59,39.24,48.21,0,0,43.59,39.24,48.21,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0264,1,0,1,0
842220000000,1996,9,1995,12,50,7,0.0208,0.0208,0,0,0,0,0,0,0,0,34.45,31.62,37.9,5.075e-16,-3.553e-15,34.45,31.62,37.9,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0208,1,0,1,0
842824800000,1996,9,1995,12,51,7,0.0177,0.0177,0,0,0,0,0,0,0,0,29.28,27.15,31.42,0,0,29.28,27.15,31.42,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0177,1,0,1,0
843429600000,1996,9,1995,12,52,7,0.0153,0.0153,0,0,0,0,0,0,0,0,25.29,23.93,27,-1.015e-15,-3.553e-15,25.29,23.93,27,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0153,1,0,1,0
844034400000,1996,9,1995,12,53,7,0.014,0.014,0,0,0,0,0,0,0,0,23.16,22.91,23.73,0,0,23.16,22.91,23.73,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.014,1,0,1,0
844639200000,1996,10,1996,1,1,7,0.0145,0.0145,0,0,0,0,0,0,0,0,23.98,23.84,24.62,0,0,23.98,23.84,24.62,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0145,1,0,1,0
845244000000,1996,10,1996,1,2,7,0.0144,0.0144,0,0,0,0,0,0,0,0,23.87,23.03,24.72,0,0,23.87,23.03,24.72,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0144,1,0,1,0
845848800000,1996,10,1996,1,3,7,0.015,0.015,0,0,0,0,0,0,0,0,24.85,22.94,25.88,0,0,24.85,22.94,25.88,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.015,1,0,1,0
846453600000,1996,10,1996,1,4,7,0.0169,0.0169,0,0,0,0,0,0,0,0,27.98,25.04,30.8,-5.075e-16,-3.553e-15,27.98,25.04,30.8,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0169,1,0,1,0
847058400000,1996,11,1996,2,5,7,0.0207,0.0207,0,0,0,0,0,0,0,0,34.29,31.95,36.79,0,0,34.29,31.95,36.79,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0207,1,0,1,0
847663200000,1996,11,1996,2,6,7,0.026,0.026,0,0,0,0,0,0,0,0,43.06,39.55,49.28,0,0,43.06,39.55,49.28,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.026,1,0,1,0
848268000000,1996,11,1996,2,7,7,0.0337,0.0302,0,0,0,0,0,0,0,0,55.77,51.62,58.32,5.773,1.62,50,50,50,5.857,2,8,0.898,0.857,0.969,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0337,0.9,0,1,0
848872800000,1996,11,1996,2,8,7,0.0394,0.031,0,0,0,0,0,0,0,0,65.22,58.73,68.1,13.93,7.65,51.29,50,59,14.14,8,18,0.788,0.734,0.885,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0394,0.79,0,1,0
849477600000,1996,12,1996,3,9,7,0.0443,0.0357,0,0,0,0,0,0,0,0,73.31,67.92,76.17,14.31,8.92,59,59,59,14.14,9,17,0.806,0.775,0.869,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0443,0.81,0,1,0
850082400000,1996,12,1996,3,10,7,0.0475,0.0357,0,0,0,0,0,0,0,0,78.56,75.08,81.09,19.56,16.08,59,59,59,19.43,16,22,0.752,0.728,0.786,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0475,0.75,0,1,0
850687200000,1996,12,1996,3,11,7,0.0512,0.0357,0,0,0,0,0,0,0,0,84.69,79.18,92.85,25.69,20.18,59,59,59,25.57,20,34,0.699,0.635,0.745,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0512,0.7,0,1,0
851292000000,1996,12,1996,3,12,7,0.0604,0.0357,0,0,0,0,0,0,0,0,99.88,95.86,105.2,40.88,36.86,59,59,59,40.86,37,46,0.591,0.561,0.615,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0604,0.59,0,1,0
851896800000,1996,12,1996,3,13,7,0.0648,0.0417,0,0,0,0,0,0,0,0,107.2,105.7,110.9,38.19,32.7,69,59,73,38.29,33,48,0.644,0.55,0.691,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0648,0.64,0,1,0
852501600000,1997,1,1996,4,14,7,0.0681,0.0442,0,0,0,0,0,0,0,0,112.6,109.5,118.8,39.62,36.53,73,73,73,39.71,37,46,0.649,0.614,0.666,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0681,0.65,0,1,0
853106400000,1997,1,1996,4,15,7,0.0782,0.0442,0.0298,0,0,0,0,1,0,0.8571428571428571,129.3,121.8,135.5,56.3,48.84,73,73,73,7,0,49,0.565,0.539,0.599,49.32,0,62.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.071,0.000549,0,0.00106,0.000022,0,0.000042,0.0887,0.0708,0.099,0.0035,0.0028,0.0039,25.41,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0484,0.57,0.38,0.62,0
853711200000,1997,1,1996,4,16,7,0.0854,0.0442,0.0412,2471.18,15.67,15.67,14.71,1,1,1,141.1,137.4,144.3,68.13,64.42,73,73,73,0,0,0,0.517,0.506,0.531,68.13,64.42,71.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0717,0.0741,0.00154,0.00123,0.00181,0.00006,0.000048,0.000071,0.109,0.102,0.115,0.0043,0.004,0.0045,25.39,25.39,25.4,0.903,0.882,0.92,0.96,0.96,0.96,0.867,0.847,0.883,15.32,14.16,16.32,14.71,13.59,15.67,0,0,0,0,0,0,0.0817,0,0.0442,0.52,0.48,0.52,28.9
854316000000,1997,1,1996,4,17,7,0.0861,0.0462,0.0399,2051.64,14.99,14.99,12.21,1,1,1,142.4,137.4,149.7,65.99,62.27,76.43,73,85,0,0,0,0.536,0.514,0.577,65.99,62.27,69.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.0717,0.0733,0.00136,0.00104,0.00162,0.000053,0.000041,0.000064,0.105,0.0996,0.111,0.0041,0.0039,0.0043,25.39,25.39,25.4,0.767,0,0.908,0.823,0,0.96,0.736,0,0.872,12.72,0,15.61,12.21,0,14.99,0,1,0,0,0.143,0,0.0678,0.143,0.0462,0.54,0.46,0.54,23.8
854920800000,1997,2,1996,5,18,7,0.102,0.0514,0.0504,1607.28,18.6,18.6,9.567,1,1,1,168.3,152.2,183.9,83.32,67.19,85,85,85,0,0,0,0.507,0.462,0.559,83.32,67.19,98.91,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0794,0.0737,0.0849,0.00283,0.00146,0.00416,0.00011,0.000057,0.00016,0.137,0.108,0.165,0.0054,0.0042,0.0065,25.4,25.4,25.4,0.529,0,0.939,0.549,0,0.962,0.508,0,0.901,9.961,0,19.34,9.567,0,18.6,0,3,0,0,0.429,0,0.0532,0.429,0.0516,0.5,0.49,0.51,15.8
855525600000,1997,2,1996,5,19,7,0.124,0.0514,0.0724,2737.67,30.3,30.3,16.3,1,1,1,204.7,189.1,220.3,119.7,104.1,85,85,85,0,0,0,0.416,0.386,0.449,119.7,104.1,135.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0867,0.0977,0.00592,0.0046,0.00725,0.00023,0.00018,0.00028,0.202,0.174,0.23,0.0079,0.0068,0.009,25.35,25.25,25.41,0.531,0,0.933,0.554,0,0.97,0.515,0,0.905,16.8,0,31.24,16.3,0,30.3,0,3,0,0,0.429,0,0.0905,0.429,0.0516,0.41,0.58,0.42,22.1
856130400000,1997,2,1996,5,20,7,0.14,0.0514,0.0887,5528.51,34.98,34.98,32.91,1,1,1,231.7,223.3,240.8,146.7,138.3,85,85,85,0,0,0,0.367,0.353,0.381,146.7,138.3,155.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.102,0.0988,0.105,0.00822,0.0075,0.00899,0.00032,0.00029,0.00035,0.251,0.235,0.267,0.0099,0.0092,0.011,25.16,25.09,25.22,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.93,31.95,36.06,32.91,30.99,34.98,0,0,0,0,0,0,0.183,0,0.0513,0.37,0.63,0.37,39.5
856735200000,1997,2,1996,5,21,7,0.157,0.0552,0.102,6387.43,40.93,40.93,38.02,1,1,1,259.9,243.2,281,168.6,158.2,91.29,85,107,0,0,0,0.351,0.321,0.392,168.6,158.2,180.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.106,0.115,0.0101,0.0092,0.0111,0.0004,0.00036,0.00044,0.291,0.271,0.31,0.012,0.011,0.012,24.97,24.87,25.07,0.945,0.942,0.948,0.974,0.97,0.98,0.92,0.913,0.929,39.03,36.63,41.77,38.02,35.53,40.93,0,0,0,0,0,0,0.211,0,0.055,0.35,0.65,0.35,40.7
857340000000,1997,3,1996,6,22,7,0.182,0.0647,0.117,7395.51,46.02,46.02,44.02,1,1,1,301.2,286.7,310,194.2,179.7,107,107,107,0,0,0,0.356,0.345,0.373,194.2,179.7,203,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.122,0.117,0.125,0.0123,0.011,0.013,0.00049,0.00044,0.00052,0.339,0.313,0.354,0.013,0.012,0.014,24.75,24.7,24.84,0.953,0.948,0.955,0.98,0.979,0.98,0.934,0.929,0.936,44.92,41.53,46.96,44.02,40.67,46.02,0,0,0,0,0,0,0.245,0,0.065,0.36,0.64,0.36,40.6
857944800000,1997,3,1996,6,23,7,0.187,0.0647,0.123,7732.51,46.75,46.75,46.03,1,1,1,310,306.9,313.2,203,199.9,107,107,107,0,0,0,0.345,0.342,0.349,203,199.9,206.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.125,0.124,0.126,0.013,0.0127,0.0133,0.00052,0.00051,0.00053,0.354,0.349,0.36,0.014,0.014,0.014,24.7,24.67,24.72,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.97,46.27,47.7,46.03,45.35,46.75,0,0,0,0,0,0,0.256,0,0.064,0.35,0.66,0.34,41.4
858549600000,1997,3,1996,6,24,7,0.189,0.0647,0.125,7847.99,47.24,47.24,46.71,1,1,1,313.1,309.1,315.4,206.1,202.1,107,107,107,0,0,0,0.342,0.339,0.346,206.1,202.1,208.4,990,990,990,965,964.9,965,25,25,25.1,0.126,0.125,0.127,0.0133,0.0129,0.0135,0.00053,0.00052,0.00054,0.36,0.353,0.364,0.014,0.014,0.015,24.67,24.66,24.7,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.67,46.77,48.2,46.71,45.84,47.24,0,0,0,0,0,0,0.26,0,0.064,0.34,0.66,0.34,41.5
859154400000,1997,3,1996,6,25,7,0.183,0.0647,0.118,7434.94,45.78,45.78,44.26,1,1,1,302.2,297.7,308.9,195.2,190.7,107,107,107,0,0,0,0.354,0.346,0.359,195.2,190.7,201.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.122,0.12,0.124,0.0123,0.012,0.0129,0.00049,0.00048,0.00052,0.34,0.332,0.352,0.014,0.013,0.014,24.75,24.7,24.78,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,45.16,44.1,46.71,44.26,43.22,45.78,0,0,0,0,0,0,0.246,0,0.065,0.35,0.64,0.36,40.6
859759200000,1997,3,1996,6,26,7,0.193,0.074,0.119,7465.11,46.04,46.04,44.44,1,1,1,319,308.1,328.8,196.6,187.7,122.4,107,125,0,0,0,0.384,0.347,0.4,196.6,187.7,203.8,990,990,990,965,964.9,965,25,25,25.1,0.125,0.122,0.128,0.0125,0.0117,0.0131,0.0005,0.00047,0.00052,0.345,0.33,0.359,0.014,0.013,0.014,24.66,24.6,24.71,0.954,0.951,0.955,0.98,0.98,0.98,0.935,0.932,0.936,45.34,43.25,46.98,44.44,42.39,46.04,0,0,0,0,0,0,0.247,0,0.074,0.38,0.62,0.38,38.7
860364000000,1997,4,1996,7,27,7,0.207,0.0756,0.131,8059.53,49.95,49.95,47.97,2,1,1.1428571428571428,341.9,330.7,356.4,216.9,205.7,125,125,125,0,0,0,0.366,0.351,0.378,216.9,205.7,231.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.133,0.129,0.138,0.0142,0.0132,0.0154,0.00057,0.00053,0.00062,0.36,0.252,0.397,0.014,0.01,0.016,24.53,24.45,24.58,0.952,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46,25.75,51.78,44.41,24.98,48.2,0,0,0,0,0,0,0.267,0,0.076,0.37,0.63,0.37,38.9
860968800000,1997,4,1996,7,28,7,0.232,0.0756,0.157,9406.94,60.58,60.58,55.99,2,2,2,384.1,362.2,405.4,259.1,237.2,125,125,125,0,0,0,0.326,0.308,0.345,259.1,237.2,280.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.147,0.14,0.155,0.0223,0.0159,0.0313,0.0009,0.00064,0.0013,0.287,0.258,0.318,0.012,0.01,0.013,24.39,24.26,24.53,0.931,0.925,0.936,0.97,0.97,0.97,0.903,0.898,0.908,28.86,26.4,31.23,28,25.61,30.29,0,0,0,0,0,0,0.311,0,0.075,0.33,0.68,0.32,40.5
861573600000,1997,4,1996,7,29,7,0.249,0.0756,0.173,10409.5,62.64,62.64,61.96,2,2,2,411.8,406.8,415,286.8,281.8,125,125,125,0,0,0,0.304,0.301,0.307,286.8,281.8,290,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.157,0.155,0.158,0.0344,0.032,0.0359,0.0014,0.0013,0.0015,0.328,0.32,0.332,0.013,0.013,0.014,24.22,24.2,24.25,0.938,0.937,0.938,0.97,0.97,0.97,0.91,0.909,0.91,31.94,31.38,32.29,30.98,30.44,31.32,0,0,0,0,0,0,0.344,0,0.076,0.3,0.69,0.31,41.8
862178400000,1997,4,1996,7,30,7,0.233,0.0832,0.15,8991.81,60.11,60.11,53.52,2,1,1.7142857142857142,386,368.2,403.2,248.4,221.2,137.6,125,147,0,0,0,0.358,0.31,0.399,248.4,221.2,278.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.144,0.134,0.154,0.0206,0.0146,0.0303,0.00084,0.00059,0.0012,0.318,0.254,0.401,0.013,0.01,0.016,24.35,24.27,24.44,0.939,0.924,0.958,0.973,0.97,0.98,0.913,0.896,0.939,35.16,25.84,52.01,33.65,25.06,48.2,0,0,0,0,0,0,0.297,0,0.083,0.36,0.64,0.36,38.6
862783200000,1997,5,1996,8,31,7,0.206,0.0889,0.117,7310.81,48.03,48.03,43.52,1,1,1,340.7,321.4,360.8,193.7,174.4,147,147,147,0,0,0,0.432,0.407,0.457,193.7,174.4,213.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.125,0.118,0.132,0.0122,0.0106,0.0139,0.00049,0.00042,0.00056,0.341,0.307,0.377,0.014,0.012,0.015,24.56,24.42,24.69,0.953,0.947,0.957,0.979,0.976,0.98,0.933,0.924,0.938,44.43,40,49.01,43.52,39.04,48.03,0,0,0,0,0,0,0.242,0,0.089,0.43,0.57,0.43,35.5
863388000000,1997,5,1996,8,32,7,0.18,0.0889,0.091,5613.21,37.5,37.5,33.41,1,1,1,297.5,281.3,315.2,150.5,134.3,147,147,147,0,0,0,0.495,0.466,0.523,150.5,134.3,168.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.109,0.104,0.116,0.00854,0.00716,0.01,0.00034,0.00028,0.0004,0.264,0.235,0.295,0.011,0.0093,0.012,24.84,24.73,24.94,0.939,0.933,0.945,0.97,0.97,0.973,0.911,0.905,0.92,34.43,30.63,38.55,33.41,29.71,37.5,0,0,0,0,0,0,0.186,0,0.089,0.49,0.51,0.49,31.2
863992800000,1997,5,1996,8,33,7,0.158,0.0889,0.0693,4234.22,28.53,28.53,25.2,1,1,1,261.6,248.7,276.1,114.6,101.7,147,147,147,0,0,0,0.562,0.532,0.591,114.6,101.7,129.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.0968,0.0923,0.102,0.00549,0.0044,0.00672,0.00022,0.00017,0.00027,0.2,0.176,0.225,0.0079,0.007,0.0089,25.05,24.97,25.13,0.922,0.914,0.931,0.97,0.969,0.97,0.894,0.886,0.903,25.99,22.91,29.41,25.2,22.21,28.53,0,0,0,0,0,0,0.14,0,0.0887,0.56,0.44,0.56,26.8
864597600000,1997,5,1996,8,34,7,0.141,0.0865,0.0549,3339.44,22.8,22.8,19.88,1,1,1,233.8,222.7,245.2,90.79,79.29,143,119,147,0,0,0,0.612,0.534,0.65,90.79,79.29,103.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0882,0.0843,0.0916,0.00347,0.00249,0.00457,0.00014,0.000098,0.00018,0.157,0.136,0.179,0.0062,0.0054,0.007,25.24,25.16,25.31,0.917,0.912,0.927,0.964,0.96,0.97,0.885,0.882,0.89,20.61,18.25,23.51,19.88,17.52,22.8,0,0,0,0,0,0,0.11,0,0.0861,0.61,0.39,0.61,23.7
865202400000,1997,6,1996,9,35,7,0.127,0.072,0.0548,2011.04,21.95,21.95,11.97,1,1,1,209.6,200.6,219.2,90.61,81.59,119,119,119,0,0,0,0.568,0.543,0.593,90.61,81.59,100.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0869,0.0837,0.0903,0.00345,0.00269,0.00427,0.00014,0.0001,0.00017,0.155,0.139,0.172,0.0061,0.0054,0.0068,25.39,25.31,25.46,0.524,0,0.922,0.552,0,0.969,0.506,0,0.89,12.38,0,22.66,11.97,0,21.95,0,3,0,0,0.429,0,0.0665,0.429,0.0722,0.57,0.43,0.57,15.8
865807200000,1997,6,1996,9,36,7,0.115,0.072,0.0425,0,0,0,0,1,1,1,189.3,181.7,197.6,70.34,62.72,119,119,119,0,0,0,0.629,0.602,0.655,70.34,62.72,78.58,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0798,0.0771,0.0827,0.00173,0.00108,0.00243,0.000068,0.000042,0.000095,0.119,0.105,0.134,0.0047,0.0041,0.0052,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0725,0.63,0.37,0.63,0
866412000000,1997,6,1996,9,37,7,0.105,0.072,0.029,0,0,0,0,1,0,0.8571428571428571,174,168.3,179.3,54.98,49.32,119,119,119,7,0,49,0.684,0.664,0.707,47.94,0,60.26,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0741,0.0708,0.0762,0.000432,0,0.000872,0.000017,0,0.000034,0.09,0.0708,0.101,0.0035,0.0028,0.0039,25.46,25.46,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.076,0.69,0.28,0.72,0
867016800000,1997,6,1996,9,38,7,0.0973,0.072,0,0,0,0,0,0,0,0,160.9,156,166.4,41.9,37.02,119,119,119,41.86,37,47,0.74,0.715,0.763,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.45,25.44,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0973,0.74,0,1,0
867621600000,1997,6,1996,9,39,7,0.0911,0.0663,0,0,0,0,0,0,0,0,150.5,146.4,154.7,40.98,35.65,109.6,108,119,41,36,45,0.728,0.705,0.769,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0911,0.73,0,1,0
868226400000,1997,7,1996,10,40,7,0.086,0.0653,0,0,0,0,0,0,0,0,142.2,139.6,145.1,34.23,31.61,108,108,108,34.29,32,37,0.76,0.744,0.774,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.086,0.76,0,1,0
868831200000,1997,7,1996,10,41,7,0.0825,0.0653,0,0,0,0,0,0,0,0,136.3,133.9,138.8,28.33,25.87,108,108,108,28.43,26,31,0.792,0.778,0.807,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0825,0.79,0,1,0
869436000000,1997,7,1996,10,42,7,0.079,0.0653,0,0,0,0,0,0,0,0,130.6,128.1,133.1,22.59,20.13,108,108,108,22.57,20,25,0.827,0.812,0.843,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.079,0.83,0,1,0
870040800000,1997,7,1996,10,43,7,0.0747,0.0614,0,0,0,0,0,0,0,0,123.5,117.5,127.3,21.94,16.84,101.6,93,108,21.86,17,30,0.822,0.757,0.865,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0747,0.82,0,1,0
870645600000,1997,8,1996,11,44,7,0.0667,0.0562,0,0,0,0,0,0,0,0,110.4,104.6,116.1,17.35,11.61,93,93,93,17.29,12,23,0.844,0.801,0.889,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0667,0.84,0,1,0
871250400000,1997,8,1996,11,45,7,0.06,0.0562,0,0,0,0,0,0,0,0,99.14,95.04,103.2,6.141,2.04,93,93,93,6.143,2,10,0.939,0.901,0.979,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.06,0.94,0,1,0
871855200000,1997,8,1996,11,46,7,0.0558,0.0556,0,0,0,0,0,0,0,0,92.31,89.84,94.77,0.4071,0,91.9,89.84,93,0.4286,0,2,0.996,0.981,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0558,1,0,1,0
872460000000,1997,8,1996,11,47,7,0.0524,0.0524,0,0,0,0,0,0,0,0,86.56,84.1,89.02,0,0,86.56,84.1,89.02,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0524,1,0,1,0
873064800000,1997,9,1996,12,48,7,0.0475,0.0435,0,0,0,0,0,0,0,0,78.55,73.98,83.83,6.554,1.98,72,72,72,6.571,2,12,0.918,0.859,0.973,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0475,0.92,0,1,0
873669600000,1997,9,1996,12,49,7,0.0424,0.0424,0,0,0,0,0,0,0,0,70.13,67.93,72.62,0.08857,0,70.04,67.93,72,0.1429,0,1,0.999,0.991,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0424,1,0,1,0
874274400000,1997,9,1996,12,50,7,0.04,0.04,0,0,0,0,0,0,0,0,66.06,63.41,68.61,0,0,66.06,63.41,68.61,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.04,1,0,1,0
874879200000,1997,9,1996,12,51,7,0.0362,0.0362,0,0,0,0,0,0,0,0,59.87,57.62,61.89,0,0,59.87,57.62,61.89,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0362,1,0,1,0
