datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1148248800000,2006,5,2005,8,34,7,0.173,0.0889,0.0845,5201.29,34.15,34.15,30.96,1,1,1,286.7,273.9,300.7,139.7,127,147,147,147,0,0,0,0.513,0.489,0.537,139.7,127,153.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.106,0.101,0.111,0.00763,0.00654,0.00882,0.0003,0.00026,0.00035,0.244,0.222,0.269,0.0097,0.0088,0.011,24.91,24.83,24.98,0.935,0.93,0.941,0.97,0.97,0.97,0.907,0.902,0.912,31.92,28.92,35.21,30.96,28.05,34.15,0,0,0,0,0,0,0.172,0,0.0885,0.51,0.49,0.51,30.1
1148853600000,2006,5,2005,8,35,7,0.156,0.0792,0.0772,4752.06,30.82,30.82,28.29,1,1,1,258.7,249.1,269.8,127.7,114.6,131,119,147,0,0,0,0.506,0.462,0.562,127.7,114.6,138.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.101,0.0968,0.104,0.00661,0.00549,0.00753,0.00026,0.00022,0.0003,0.222,0.2,0.241,0.0088,0.0079,0.0095,25.04,25.01,25.08,0.929,0.922,0.934,0.97,0.97,0.97,0.902,0.895,0.906,29.16,25.98,31.78,28.29,25.2,30.82,0,0,0,0,0,0,0.157,0,0.0788,0.51,0.49,0.51,30.5
1149458400000,2006,6,2005,9,36,7,0.143,0.072,0.0715,4397.33,28.21,28.21,26.17,1,1,1,237.3,229.1,246.1,118.3,110.1,119,119,119,0,0,0,0.502,0.484,0.519,118.3,110.1,127.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0967,0.0938,0.0998,0.0058,0.00511,0.00655,0.00023,0.0002,0.00026,0.205,0.19,0.22,0.0081,0.0075,0.0087,25.17,25.1,25.24,0.924,0.919,0.93,0.97,0.97,0.97,0.896,0.891,0.902,26.98,25.03,29.08,26.17,24.28,28.21,0,0,0,0,0,0,0.145,0,0.0715,0.5,0.5,0.5,30.8
1150063200000,2006,6,2005,9,37,7,0.133,0.072,0.0607,3709.26,23.71,23.71,22.08,1,1,1,219.4,213,226.6,100.4,93.97,119,119,119,0,0,0,0.543,0.525,0.559,100.4,93.97,107.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0904,0.0881,0.0929,0.00429,0.00374,0.0049,0.00017,0.00015,0.00019,0.173,0.161,0.186,0.0068,0.0063,0.0073,25.31,25.25,25.36,0.915,0.911,0.917,0.968,0.966,0.97,0.886,0.883,0.889,22.8,21.44,24.44,22.08,20.71,23.71,0,0,0,0,0,0,0.123,0,0.0723,0.54,0.46,0.54,27.9
1150668000000,2006,6,2005,9,38,7,0.124,0.072,0.0522,967.729,20.34,20.34,5.76,1,1,1,205.3,199.6,211.1,86.31,80.57,119,119,119,0,0,0,0.58,0.564,0.596,86.31,80.57,92.06,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0854,0.0834,0.0874,0.00309,0.0026,0.00358,0.00012,0.0001,0.00014,0.148,0.137,0.158,0.0058,0.0054,0.0062,25.42,25.38,25.46,0.263,0,0.923,0.276,0,0.965,0.254,0,0.89,5.97,0,21.07,5.76,0,20.34,0,5,0,0,0.714,0,0.032,0.714,0.0718,0.58,0.42,0.58,7.8
1151272800000,2006,6,2005,9,39,7,0.116,0.0701,0.046,0,0,0,0,1,1,1,191.9,186.2,197.7,76.06,71,115.9,108,119,0,0,0,0.603,0.574,0.626,76.06,71,80.09,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0814,0.08,0.0827,0.00221,0.00179,0.00256,0.000087,0.00007,0.0001,0.129,0.12,0.135,0.005,0.0047,0.0053,25.46,25.44,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.07,0.6,0.4,0.6,0
1151877600000,2006,7,2005,10,40,7,0.108,0.0653,0.0426,0,0,0,0,1,1,1,178.5,172.8,184.3,70.52,64.77,108,108,108,0,0,0,0.605,0.586,0.625,70.52,64.77,76.26,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0784,0.0764,0.0804,0.00174,0.00126,0.00223,0.000068,0.000049,0.000087,0.118,0.108,0.128,0.0046,0.0042,0.005,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0654,0.6,0.39,0.61,0
1152482400000,2006,7,2005,10,41,7,0.101,0.0653,0.0355,0,0,0,0,1,1,1,166.8,162.7,170.9,58.76,54.66,108,108,108,0,0,0,0.648,0.632,0.664,58.76,54.66,62.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0728,0.0757,0.000744,0.000396,0.00109,0.000029,0.000016,0.000043,0.0968,0.0895,0.104,0.0038,0.0035,0.0041,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0655,0.65,0.35,0.65,0
1153087200000,2006,7,2005,10,42,7,0.0951,0.0653,0.0135,0,0,0,0,1,0,0.42857142857142855,157.2,153.1,161.3,49.19,45.09,108,108,108,26.86,0,49,0.687,0.67,0.705,22.25,0,53.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0723,0.0000701,0,0.00028,0.0000027,0,0.000011,0.0767,0.0708,0.0871,0.003,0.0028,0.0034,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0816,0.69,0.14,0.86,0
1153692000000,2006,7,2005,10,43,7,0.0906,0.0653,0,0,0,0,0,0,0,0,149.7,147.3,151.7,41.73,39.34,108,108,108,41.71,39,44,0.721,0.712,0.733,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0906,0.72,0,1,0
1154296800000,2006,7,2005,10,44,7,0.0854,0.0575,0.0088,0,0,0,0,1,0,0.2857142857142857,141.2,135.6,146.5,46.03,38.52,95.14,93,108,31.57,0,48,0.674,0.643,0.737,14.55,0,51.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000225,0,0.000137,8.8e-7,0,0.0000054,0.0741,0.0708,0.0831,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.0766,0.67,0.1,0.9,0
1154901600000,2006,8,2005,11,45,7,0.0784,0.0562,0,0,0,0,0,0,0,0,129.6,125.5,133.7,36.57,32.47,93,93,93,36.57,32,41,0.718,0.696,0.741,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0784,0.72,0,1,0
1155506400000,2006,8,2005,11,46,7,0.0732,0.0562,0,0,0,0,0,0,0,0,121.1,118.6,124.1,28.09,25.63,93,93,93,28,26,31,0.768,0.749,0.784,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0732,0.77,0,1,0
1156111200000,2006,8,2005,11,47,7,0.0698,0.0562,0,0,0,0,0,0,0,0,115.4,112.9,117.8,22.35,19.89,93,93,93,22.43,20,25,0.806,0.789,0.824,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0698,0.81,0,1,0
1156716000000,2006,8,2005,11,48,7,0.0657,0.0508,0,0,0,0,0,0,0,0,108.6,103.9,112.1,24.59,16.61,84,72,93,24.57,17,36,0.772,0.669,0.848,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0657,0.77,0,1,0
1157320800000,2006,9,2005,12,49,7,0.0582,0.0435,0,0,0,0,0,0,0,0,96.29,91.02,102,24.29,19.02,72,72,72,24.14,19,30,0.749,0.706,0.791,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0582,0.75,0,1,0
1157925600000,2006,9,2005,12,50,7,0.052,0.0435,0,0,0,0,0,0,0,0,85.94,83.09,89.65,13.94,11.09,72,72,72,14,11,18,0.838,0.803,0.867,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.052,0.84,0,1,0
1158530400000,2006,9,2005,12,51,7,0.0483,0.0435,0,0,0,0,0,0,0,0,79.81,77.34,82.27,7.806,5.34,72,72,72,7.714,5,10,0.903,0.875,0.931,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0483,0.9,0,1,0
1159135200000,2006,9,2005,12,52,7,0.0457,0.0418,0,0,0,0,0,0,0,0,75.63,74.34,76.52,6.483,3.16,69.14,52,72,6.429,3,22,0.914,0.699,0.958,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0457,0.91,0,1,0
1159740000000,2006,10,2006,1,1,7,0.0459,0.0314,0,0,0,0,0,0,0,0,75.82,72.97,78.98,23.82,20.97,52,52,52,24,21,27,0.687,0.658,0.713,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0459,0.68,0,1,0
1160344800000,2006,10,2006,1,2,7,0.0448,0.0314,0,0,0,0,0,0,0,0,74.06,71.6,76.52,22.06,19.6,52,52,52,22.14,20,25,0.702,0.68,0.726,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0448,0.7,0,1,0
1160949600000,2006,10,2006,1,3,7,0.0436,0.0314,0,0,0,0,0,0,0,0,72.07,70.51,73.52,20.07,18.51,52,52,52,20.14,19,22,0.721,0.707,0.737,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0436,0.72,0,1,0
1161554400000,2006,10,2006,1,4,7,0.0416,0.0314,0,0,0,0,0,0,0,0,68.84,66.96,71.06,16.84,14.96,52,52,52,16.71,15,19,0.756,0.732,0.777,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0416,0.75,0,1,0
1162159200000,2006,10,2006,1,5,7,0.0442,0.0306,0,0,0,0,0,0,0,0,73.07,67,77.37,22.5,15,50.57,50,52,22.43,15,27,0.694,0.646,0.776,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0442,0.69,0,1,0
1162764000000,2006,11,2006,2,6,7,0.0491,0.0302,0,0,0,0,0,0,0,0,81.12,78.19,83.38,31.12,28.19,50,50,50,31.14,28,33,0.617,0.6,0.639,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0491,0.62,0,1,0
1163368800000,2006,11,2006,2,7,7,0.0509,0.0302,0,0,0,0,0,0,0,0,84.12,81.19,90.49,34.12,31.19,50,50,50,33.86,31,40,0.596,0.553,0.616,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0509,0.59,0,1,0
1163973600000,2006,11,2006,2,8,7,0.0552,0.0302,0,0,0,0,0,0,0,0,91.35,89.12,94.05,41.35,39.12,50,50,50,41.29,39,44,0.548,0.532,0.561,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0552,0.55,0,1,0
1164578400000,2006,11,2006,2,9,7,0.0572,0.0326,0,0,0,0,0,0,0,0,94.59,91.59,98.97,40.74,32.59,53.86,50,59,40.86,33,49,0.571,0.505,0.644,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0572,0.57,0,1,0
1165183200000,2006,12,2006,3,10,7,0.0619,0.0357,0.00435,0,0,0,0,1,0,0.14285714285714285,102.4,92.95,109.4,43.37,33.95,59,59,59,36.14,0,48,0.578,0.54,0.635,7.194,0,50.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000437,0,0.0000306,1.7e-7,0,0.0000012,0.0723,0.0708,0.0813,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.05755,0.58,0.07,0.93,0
1165788000000,2006,12,2006,3,11,7,0.0725,0.0357,0.0368,1021.37,14.71,14.71,6.08,1,1,1,119.8,111.3,127.1,60.83,52.27,59,59,59,0,0,0,0.493,0.464,0.53,60.83,52.27,68.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0712,0.00092,0.000193,0.00154,0.000036,0.0000076,0.00006,0.0964,0.0841,0.107,0.0038,0.0033,0.0042,25.4,25.39,25.42,0.383,0,0.903,0.411,0,0.96,0.368,0,0.867,6.333,0,15.32,6.08,0,14.71,0,4,0,0,0.571,0,0.0338,0.571,0.0357,0.49,0.51,0.49,14.1
1166392800000,2006,12,2006,3,12,7,0.0832,0.0357,0.0475,2935.44,18.65,18.65,17.47,1,1,1,137.6,129.1,143,78.6,70.05,59,59,59,0,0,0,0.429,0.413,0.457,78.6,70.05,83.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0749,0.0719,0.0768,0.00243,0.0017,0.00289,0.000095,0.000067,0.00011,0.126,0.111,0.136,0.0049,0.0043,0.0053,25.37,25.36,25.39,0.93,0.913,0.937,0.96,0.96,0.962,0.893,0.877,0.899,18.19,15.93,19.4,17.47,15.3,18.65,0,0,0,0,0,0,0.0971,0,0.0357,0.43,0.57,0.43,35.3
1166997600000,2006,12,2006,3,13,7,0.0876,0.0357,0.0519,3196.86,20.45,20.45,19.03,1,1,1,144.8,139.2,151.7,85.83,80.16,59,59,59,0,0,0,0.408,0.389,0.424,85.83,80.16,92.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0755,0.0799,0.00305,0.00256,0.00363,0.00012,0.0001,0.00014,0.139,0.129,0.151,0.0054,0.005,0.0059,25.36,25.35,25.37,0.926,0.918,0.933,0.963,0.96,0.966,0.892,0.887,0.896,19.77,18.61,21.18,19.03,17.87,20.45,0,0,0,0,0,0,0.106,0,0.0357,0.41,0.59,0.41,36.5
1167602400000,2007,1,2006,4,14,7,0.0973,0.0442,0.0532,3273.13,21.25,21.25,19.48,1,1,1,160.9,153.7,169.5,87.88,80.66,73,73,73,0,0,0,0.454,0.431,0.475,87.88,80.66,96.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0774,0.083,0.00322,0.00261,0.00395,0.00013,0.0001,0.00015,0.144,0.131,0.16,0.0057,0.0052,0.0063,25.38,25.38,25.38,0.925,0.915,0.933,0.963,0.96,0.967,0.891,0.885,0.896,20.22,18.73,21.97,19.48,17.99,21.25,0,0,0,0,0,0,0.108,0,0.0441,0.45,0.55,0.45,33.6
1168207200000,2007,1,2006,4,15,7,0.104,0.0442,0.0595,3634.37,22.32,22.32,21.63,1,1,1,171.3,167.9,174.4,98.31,94.87,73,73,73,0,0,0,0.426,0.418,0.435,98.31,94.87,101.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0824,0.0847,0.00411,0.00381,0.00437,0.00016,0.00015,0.00017,0.163,0.157,0.169,0.0064,0.0061,0.0066,25.38,25.38,25.38,0.913,0.911,0.917,0.968,0.967,0.969,0.884,0.882,0.886,22.35,21.64,23.02,21.63,20.92,22.32,0,0,0,0,0,0,0.12,0,0.0445,0.43,0.57,0.43,34.9
1168812000000,2007,1,2006,4,16,7,0.109,0.0442,0.0649,3985.31,26.41,26.41,23.72,1,1,1,180.3,171.7,191.4,107.3,98.7,73,73,73,0,0,0,0.405,0.381,0.425,107.3,98.7,118.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0868,0.0838,0.0907,0.00487,0.00414,0.00581,0.00019,0.00016,0.00023,0.179,0.164,0.199,0.007,0.0064,0.0078,25.38,25.38,25.38,0.916,0.911,0.924,0.97,0.968,0.97,0.888,0.882,0.896,24.47,22.41,27.22,23.72,21.69,26.41,0,0,0,0,0,0,0.132,0,0.0441,0.41,0.6,0.4,36.6
1169416800000,2007,1,2006,4,17,7,0.126,0.0442,0.0816,5089.24,32.47,32.47,30.29,1,1,1,207.9,196.6,217.4,134.9,123.6,73,73,73,0,0,0,0.352,0.336,0.371,134.9,123.6,144.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0965,0.0926,0.0999,0.00721,0.00626,0.00802,0.00028,0.00024,0.00031,0.228,0.208,0.245,0.0089,0.0081,0.0096,25.32,25.25,25.39,0.932,0.927,0.936,0.97,0.97,0.97,0.904,0.9,0.908,31.23,28.53,33.48,30.29,27.68,32.47,0,0,0,0,0,0,0.168,0,0.0444,0.35,0.65,0.35,40.4
1170021600000,2007,1,2006,4,18,7,0.141,0.0483,0.0927,5785.35,35.77,35.77,34.44,1,1,1,233.1,221.5,243.3,153.2,148.5,79.86,73,85,0,0,0,0.342,0.315,0.363,153.2,148.5,158.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.104,0.101,0.106,0.00877,0.00837,0.00925,0.00035,0.00033,0.00036,0.262,0.253,0.271,0.01,0.0099,0.011,25.14,25.07,25.22,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.913,35.5,34.45,36.88,34.44,33.41,35.77,0,0,0,0,0,0,0.191,0,0.0483,0.34,0.66,0.34,41
1170626400000,2007,2,2006,5,19,7,0.172,0.0514,0.12,7490.3,50.59,50.59,44.59,2,1,1.1428571428571428,284,252.4,317.4,199,167.4,85,85,85,0,0,0,0.301,0.268,0.337,199,167.4,232.4,990,990,990,964.8,964.7,965,25.2,25,25.3,0.12,0.109,0.132,0.0127,0.00998,0.0155,0.0005,0.00039,0.00062,0.322,0.247,0.383,0.013,0.0099,0.015,24.84,24.69,25,0.948,0.924,0.958,0.977,0.97,0.98,0.926,0.896,0.939,42.19,26.08,51.21,40.97,25.29,48.2,0,0,0,0,0,0,0.248,0,0.052,0.3,0.7,0.3,43.5
1171231200000,2007,2,2006,5,20,7,0.224,0.0514,0.172,10422.1,70.96,70.96,62.04,2,2,2,370,331.4,411.8,285,246.4,85,85,85,0,0,0,0.231,0.206,0.256,285,246.4,326.8,990,990,990,965.2,965.1,965.5,24.8,24.5,24.9,0.151,0.137,0.165,0.0337,0.0167,0.0532,0.0014,0.00067,0.0022,0.319,0.262,0.382,0.013,0.011,0.016,24.43,24.17,24.68,0.937,0.928,0.945,0.97,0.97,0.97,0.909,0.9,0.916,31.98,27.68,36.58,31.02,26.85,35.48,0,0,0,0,0,0,0.345,0,0.052,0.23,0.77,0.23,46.5
1171836000000,2007,2,2006,5,21,7,0.299,0.0514,0.248,14803.3,101.8,101.8,88.12,3,2,2.142857142857143,494.9,429,570.6,409.9,344,85,85,85,0,0,0,0.173,0.149,0.198,409.9,344,485.6,990,990,990,965.8,965.5,966.2,24.2,23.8,24.5,0.195,0.171,0.226,0.0925,0.0614,0.128,0.0038,0.0025,0.0054,0.491,0.407,0.58,0.02,0.017,0.024,23.68,23.32,24.06,0.952,0.945,0.957,0.977,0.97,0.98,0.93,0.916,0.938,42.77,34.97,50.38,41.63,33.92,48.2,0,0,0,0,0,0,0.49,0,0.051,0.17,0.83,0.17,49.5
1172440800000,2007,2,2006,5,22,7,0.396,0.059,0.337,19471.9,122.5,122.5,115.9,3,3,3,655.3,596.6,698.3,557.8,511.6,97.57,85,107,0,0,0,0.148,0.132,0.161,557.8,511.6,591.3,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.27,0.241,0.291,0.174,0.143,0.196,0.0074,0.006,0.0084,0.637,0.556,0.696,0.027,0.023,0.03,22.84,22.61,23.16,0.951,0.947,0.954,0.975,0.97,0.98,0.928,0.919,0.934,39.61,36.7,41.69,38.63,35.59,40.84,0,0,0,0,0,0,0.644,0,0.059,0.15,0.85,0.15,49.2
1173045600000,2007,3,2006,6,23,7,0.445,0.0647,0.38,21731.2,134.2,134.2,129.4,3,3,3,736,709,763.1,629,602,107,107,107,0,0,0,0.145,0.14,0.151,629,602,656.1,990,990,990,966.8,966.7,967,23.2,23,23.3,0.312,0.297,0.328,0.221,0.203,0.239,0.0096,0.0087,0.01,0.759,0.714,0.805,0.033,0.031,0.035,22.4,22.24,22.55,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44,42.36,45.63,43.12,41.51,44.72,0,0,0,0,0,0,0.719,0,0.065,0.15,0.85,0.15,48.8
1173650400000,2007,3,2006,6,24,7,0.473,0.0647,0.408,23073.2,140.5,140.5,137.3,3,3,3,781.6,769.4,800.2,674.6,662.4,107,107,107,0,0,0,0.137,0.134,0.139,674.6,662.4,693.2,990,990,990,967,967,967.1,23,22.9,23,0.338,0.331,0.349,0.252,0.244,0.264,0.011,0.011,0.012,0.836,0.816,0.867,0.036,0.035,0.038,22.14,22.03,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.71,46.01,47.78,45.78,45.09,46.82,0,0,0,0,0,0,0.763,0,0.065,0.14,0.86,0.14,48.8
1174255200000,2007,3,2006,6,25,7,0.503,0.0647,0.438,24223.1,144.6,144.6,144.2,3,3,3,831.7,812,849.4,724.7,705,107,107,107,0,0,0,0.129,0.126,0.132,724.7,705,742.4,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.367,0.356,0.38,0.285,0.272,0.297,0.013,0.012,0.013,0.921,0.887,0.954,0.04,0.039,0.042,21.85,21.75,21.96,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.53,48.44,50.5,48.06,47.47,48.2,0,0,0,0,0,0,0.801,0,0.065,0.13,0.87,0.13,48.2
1174860000000,2007,3,2006,6,26,7,0.538,0.0663,0.472,25346.5,157.3,157.3,150.9,4,3,3.5714285714285716,889.4,859.4,915.2,779.8,752.4,109.6,107,125,0,0,0,0.123,0.118,0.137,779.8,752.4,801.5,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.416,0.39,0.434,0.316,0.303,0.327,0.014,0.013,0.015,0.974,0.944,1.01,0.043,0.042,0.045,21.57,21.48,21.69,0.955,0.953,0.957,0.978,0.975,0.98,0.933,0.929,0.938,44.89,39.54,52.14,42.88,38.55,48.2,0,0,0,0,0,0,0.838,0,0.066,0.12,0.88,0.12,47.1
1175464800000,2007,4,2006,7,27,7,0.552,0.0756,0.476,25568.9,156.3,156.3,152.2,4,3,3.7142857142857144,912.7,895.3,924.3,787.7,770.3,125,125,125,0,0,0,0.137,0.135,0.14,787.7,770.3,799.3,990,990,990,967.6,967.5,967.6,22.4,22.4,22.5,0.429,0.413,0.44,0.32,0.312,0.326,0.014,0.014,0.015,0.981,0.95,1.02,0.044,0.042,0.045,21.47,21.42,21.52,0.954,0.953,0.956,0.977,0.975,0.98,0.932,0.928,0.937,43.26,39.37,52.14,41.49,38.37,48.2,0,0,0,0,0,0,0.846,0,0.076,0.14,0.86,0.14,46.3
1176069600000,2007,4,2006,7,28,7,0.53,0.0756,0.455,24292.8,144.6,144.6,144.6,3,3,3,876.9,869.7,888.8,751.9,744.7,125,125,125,0,0,0,0.143,0.141,0.144,751.9,744.7,763.8,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.396,0.39,0.407,0.303,0.298,0.309,0.013,0.013,0.014,0.979,0.966,1,0.043,0.043,0.044,21.61,21.55,21.66,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.83,50.44,51.45,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.075,0.14,0.86,0.14,45.8
1176674400000,2007,4,2006,7,29,7,0.541,0.0756,0.466,24767,155.1,155.1,147.4,4,3,3.2857142857142856,895.1,878.1,917.5,770.1,753.1,125,125,125,0,0,0,0.14,0.136,0.142,770.1,753.1,792.5,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.413,0.397,0.434,0.312,0.303,0.323,0.014,0.013,0.014,0.987,0.954,1.02,0.044,0.042,0.045,21.53,21.46,21.61,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,48.02,39.46,52.02,45.46,38.47,48.2,0,0,0,0,0,0,0.819,0,0.075,0.14,0.86,0.14,45.8
1177279200000,2007,4,2006,7,30,7,0.566,0.0756,0.491,26602.1,159.4,159.4,158.3,4,4,4,936.5,924.3,942.8,811.5,799.3,125,125,125,0,0,0,0.133,0.133,0.135,811.5,799.3,817.8,990,990,990,967.6,967.6,967.7,22.4,22.3,22.4,0.451,0.44,0.457,0.332,0.326,0.335,0.015,0.015,0.015,0.999,0.978,1.01,0.045,0.044,0.045,21.36,21.32,21.42,0.954,0.953,0.954,0.977,0.976,0.978,0.932,0.93,0.932,40.51,40.02,40.76,39.59,39.07,39.85,0,0,0,0,0,0,0.88,0,0.075,0.13,0.87,0.13,47
1177884000000,2007,4,2006,7,31,7,0.559,0.087,0.472,25028,158.2,158.2,149,4,3,3.4285714285714284,924.4,908.5,935.8,780.5,761.5,143.9,125,147,0,0,0,0.156,0.134,0.162,780.5,761.5,810.8,990,990,990,967.6,967.5,967.6,22.4,22.4,22.5,0.423,0.406,0.45,0.317,0.308,0.331,0.014,0.014,0.015,0.993,0.953,1.02,0.044,0.043,0.046,21.41,21.36,21.47,0.955,0.952,0.957,0.978,0.974,0.98,0.934,0.928,0.937,46.49,39.23,51.95,44.13,38.23,48.2,0,0,0,0,0,0,0.828,0,0.087,0.16,0.84,0.16,44.8
1178488800000,2007,5,2006,8,32,7,0.522,0.0889,0.433,23864.2,144.6,144.6,142,3,3,3,862.7,824.5,897.5,715.7,677.5,147,147,147,0,0,0,0.171,0.164,0.178,715.7,677.5,750.5,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.369,0.345,0.396,0.279,0.254,0.302,0.012,0.011,0.013,0.913,0.846,0.978,0.04,0.037,0.043,21.74,21.53,21.96,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.65,46.53,50.54,47.35,45.6,48.2,0,0,0,0,0,0,0.789,0,0.089,0.17,0.83,0.17,45.7
1179093600000,2007,5,2006,8,33,7,0.471,0.0889,0.382,21664.7,134.7,134.7,129,3,3,3,779.3,744,812,632.3,597,147,147,147,0,0,0,0.189,0.181,0.198,632.3,597,665,990,990,990,967,966.9,967.1,23,22.9,23.1,0.319,0.299,0.338,0.223,0.2,0.245,0.0097,0.0086,0.011,0.77,0.71,0.825,0.034,0.031,0.036,22.21,22.03,22.41,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,43.86,41.73,45.81,42.99,40.89,44.89,0,0,0,0,0,0,0.716,0,0.089,0.19,0.81,0.19,46
1179698400000,2007,5,2006,8,34,7,0.416,0.0889,0.327,18709.9,119.6,119.6,111.4,3,3,3,687.7,648,729,540.7,501,147,147,147,0,0,0,0.214,0.202,0.227,540.7,501,582,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.267,0.245,0.291,0.162,0.136,0.19,0.0069,0.0058,0.0082,0.615,0.548,0.685,0.026,0.023,0.03,22.73,22.5,22.96,0.95,0.946,0.953,0.973,0.97,0.978,0.924,0.918,0.932,38.16,35.59,40.79,37.12,34.52,39.88,0,0,0,0,0,0,0.619,0,0.089,0.21,0.79,0.21,45
1180303200000,2007,5,2006,8,35,7,0.364,0.0816,0.282,16195.2,96.4,96.4,96.4,2,2,2,601.6,569.5,635.2,466.6,450.6,135,119,147,0,0,0,0.224,0.202,0.245,466.6,450.6,488.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.224,0.214,0.237,0.119,0.112,0.129,0.005,0.0047,0.0055,0.601,0.572,0.639,0.025,0.024,0.027,23.1,22.92,23.26,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.57,49.24,52.45,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.082,0.22,0.77,0.23,44.5
1180908000000,2007,6,2006,9,36,7,0.323,0.072,0.251,15011.1,94.76,94.76,89.35,2,2,2,533.3,507.5,560.5,414.3,388.5,119,119,119,0,0,0,0.223,0.212,0.234,414.3,388.5,441.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.201,0.192,0.211,0.0946,0.0824,0.107,0.0039,0.0034,0.0045,0.518,0.479,0.559,0.022,0.02,0.023,23.48,23.32,23.64,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.938,45.59,42.93,48.35,44.68,42.07,47.38,0,0,0,0,0,0,0.496,0,0.072,0.22,0.78,0.22,46.5
1181512800000,2007,6,2006,9,37,7,0.289,0.072,0.217,13053.1,82.51,82.51,77.7,2,2,2,478.1,456.9,499.6,359.1,337.9,119,119,119,0,0,0,0.249,0.238,0.26,359.1,337.9,380.6,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.182,0.174,0.189,0.0685,0.0585,0.0786,0.0028,0.0024,0.0033,0.435,0.403,0.467,0.018,0.017,0.019,23.81,23.68,23.94,0.95,0.947,0.952,0.976,0.971,0.98,0.926,0.919,0.933,39.82,37.55,42.1,38.85,36.45,41.25,0,0,0,0,0,0,0.432,0,0.072,0.25,0.75,0.25,45.2
1182117600000,2007,6,2006,9,38,7,0.262,0.072,0.19,11391.5,71.65,71.65,67.81,2,2,2,432.9,416.2,451.2,313.9,297.2,119,119,119,0,0,0,0.275,0.264,0.286,313.9,297.2,332.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.166,0.16,0.172,0.0472,0.0393,0.0558,0.0019,0.0016,0.0023,0.367,0.342,0.395,0.015,0.014,0.016,24.08,23.98,24.19,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.917,34.95,33.13,36.93,33.9,32.13,35.82,0,0,0,0,0,0,0.377,0,0.072,0.27,0.73,0.27,43.5
1182722400000,2007,6,2006,9,39,7,0.239,0.071,0.168,10113.1,63.14,63.14,60.2,2,2,2,395.6,380.9,411,278.2,266.5,117.4,108,119,0,0,0,0.297,0.284,0.309,278.2,266.5,292,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.153,0.149,0.158,0.0303,0.0248,0.0368,0.0012,0.001,0.0015,0.313,0.296,0.334,0.013,0.012,0.014,24.31,24.22,24.39,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,31.03,29.73,32.55,30.1,28.84,31.57,0,0,0,0,0,0,0.334,0,0.071,0.3,0.7,0.3,42.3
1183327200000,2007,7,2006,10,40,7,0.22,0.0653,0.154,9306.41,58.17,58.17,55.4,2,2,2,363.4,351.1,376.2,255.4,243.1,108,108,108,0,0,0,0.297,0.287,0.308,255.4,243.1,268.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.144,0.139,0.148,0.0201,0.0164,0.0256,0.00081,0.00066,0.001,0.279,0.262,0.297,0.011,0.011,0.012,24.5,24.42,24.58,0.931,0.927,0.933,0.97,0.97,0.97,0.903,0.899,0.905,28.55,27.17,29.98,27.7,26.35,29.09,0,0,0,0,0,0,0.308,0,0.066,0.3,0.7,0.3,42.3
1183932000000,2007,7,2006,10,41,7,0.203,0.0653,0.138,8291.01,51.8,51.8,49.35,2,1,1.4285714285714286,335.5,324.6,347,227.5,216.6,108,108,108,0,0,0,0.322,0.311,0.333,227.5,216.6,239,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.13,0.138,0.0151,0.0142,0.0161,0.00061,0.00057,0.00065,0.331,0.249,0.398,0.013,0.01,0.016,24.59,24.53,24.66,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.51,25.76,52.4,38.45,24.99,48.2,0,0,0,0,0,0,0.274,0,0.065,0.32,0.68,0.32,40.8
1184536800000,2007,7,2006,10,42,7,0.189,0.0653,0.123,7762.3,48.2,48.2,46.2,1,1,1,311.9,302.9,321,203.9,194.9,108,108,108,0,0,0,0.346,0.336,0.356,203.9,194.9,213,990,990,990,965,964.9,965,25,25,25.1,0.125,0.122,0.129,0.0131,0.0123,0.0139,0.00052,0.00049,0.00055,0.356,0.34,0.373,0.014,0.014,0.015,24.68,24.62,24.74,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.15,45.1,49.22,46.2,44.19,48.2,0,0,0,0,0,0,0.257,0,0.066,0.35,0.65,0.35,41.1
1185141600000,2007,7,2006,10,43,7,0.176,0.0653,0.111,6973.24,43.51,43.51,41.51,1,1,1,291.4,283.5,299.9,183.4,175.5,108,108,108,0,0,0,0.371,0.36,0.381,183.4,175.5,191.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.115,0.121,0.0113,0.0107,0.0121,0.00045,0.00042,0.00048,0.32,0.306,0.335,0.013,0.012,0.013,24.81,24.77,24.86,0.95,0.947,0.952,0.979,0.977,0.98,0.93,0.926,0.933,42.38,40.54,44.39,41.51,39.61,43.51,0,0,0,0,0,0,0.231,0,0.065,0.37,0.63,0.37,39.6
1185746400000,2007,7,2006,10,44,7,0.164,0.0588,0.106,6624.27,41.58,41.58,39.43,1,1,1,271.8,261.4,281.1,174.5,168.4,97.29,93,108,0,0,0,0.358,0.337,0.388,174.5,168.4,183.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.111,0.116,0.0106,0.0101,0.0113,0.00042,0.0004,0.00045,0.303,0.291,0.317,0.012,0.012,0.013,24.91,24.87,24.96,0.947,0.945,0.949,0.977,0.974,0.98,0.925,0.92,0.931,40.37,38.95,42.43,39.43,37.93,41.58,0,0,0,0,0,0,0.219,0,0.058,0.36,0.65,0.35,40.4
1186351200000,2007,8,2006,11,45,7,0.151,0.0562,0.0949,5911.9,37.32,37.32,35.19,1,1,1,249.9,240.9,258.9,156.9,147.9,93,93,93,0,0,0,0.372,0.359,0.386,156.9,147.9,165.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.104,0.11,0.00909,0.00832,0.00985,0.00036,0.00033,0.00039,0.271,0.254,0.287,0.011,0.01,0.011,25.04,24.98,25.1,0.941,0.938,0.944,0.971,0.97,0.973,0.913,0.91,0.918,36.26,34.15,38.37,35.19,33.12,37.32,0,0,0,0,0,0,0.195,0,0.0561,0.37,0.63,0.37,39.2
1186956000000,2007,8,2006,11,46,7,0.14,0.0562,0.0836,5193.57,32.56,32.56,30.91,1,1,1,231.2,224.8,238.4,138.2,131.8,93,93,93,0,0,0,0.402,0.39,0.414,138.2,131.8,145.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0983,0.103,0.0075,0.00695,0.00811,0.0003,0.00027,0.00032,0.237,0.226,0.25,0.0093,0.0089,0.0099,25.18,25.12,25.23,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.87,30.36,33.57,30.91,29.45,32.56,0,0,0,0,0,0,0.172,0,0.0564,0.4,0.6,0.4,37.1
1187560800000,2007,8,2006,11,47,7,0.131,0.0562,0.0751,4651.53,29.01,29.01,27.69,1,1,1,217.1,211.3,222.8,124.1,118.3,93,93,93,0,0,0,0.428,0.417,0.44,124.1,118.3,129.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0956,0.0935,0.0976,0.0063,0.00581,0.00679,0.00025,0.00023,0.00027,0.212,0.202,0.222,0.0083,0.0079,0.0087,25.29,25.24,25.33,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.54,27.16,29.91,27.69,26.35,29.01,0,0,0,0,0,0,0.154,0,0.0559,0.43,0.57,0.43,35.5
1188165600000,2007,8,2006,11,48,7,0.123,0.0526,0.0703,3772.34,28.44,28.44,22.45,1,1,1,203.3,196.3,209.4,116.3,108.8,87,72,93,0,0,0,0.427,0.362,0.461,116.3,108.8,126.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0902,0.0944,0.00564,0.005,0.00653,0.00022,0.0002,0.00025,0.197,0.185,0.215,0.0077,0.0072,0.0084,25.38,25.35,25.4,0.791,0,0.929,0.831,0,0.97,0.767,0,0.901,23.15,0,29.32,22.45,0,28.44,0,1,0,0,0.143,0,0.125,0.143,0.0527,0.43,0.57,0.43,30.7
1188770400000,2007,9,2006,12,49,7,0.112,0.0435,0.0685,4225.79,27.11,27.11,25.15,1,1,1,185.2,178.5,193.3,113.2,106.5,72,72,72,0,0,0,0.389,0.372,0.403,113.2,106.5,121.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0872,0.0925,0.00537,0.00481,0.00606,0.00021,0.00019,0.00024,0.19,0.178,0.205,0.0074,0.007,0.008,25.38,25.38,25.38,0.92,0.915,0.926,0.97,0.97,0.97,0.892,0.888,0.898,25.93,24.27,27.95,25.15,23.54,27.11,0,0,0,0,0,0,0.14,0,0.0435,0.39,0.61,0.39,37.7
1189375200000,2007,9,2006,12,50,7,0.103,0.0435,0.0598,3658.86,23.08,23.08,21.78,1,1,1,170.9,165.1,176.6,98.88,93.14,72,72,72,0,0,0,0.422,0.408,0.436,98.88,93.14,104.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0845,0.0825,0.0866,0.00415,0.00367,0.00464,0.00016,0.00014,0.00018,0.165,0.154,0.175,0.0064,0.006,0.0068,25.38,25.38,25.38,0.914,0.911,0.919,0.968,0.966,0.97,0.885,0.883,0.887,22.49,21.29,23.8,21.78,20.56,23.08,0,0,0,0,0,0,0.121,0,0.0432,0.42,0.58,0.42,35.5
1189980000000,2007,9,2006,12,51,7,0.0957,0.0435,0.0522,3216.75,20.17,20.17,19.15,1,1,1,158.3,153.9,163.2,86.27,81.93,72,72,72,0,0,0,0.455,0.441,0.468,86.27,81.93,91.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0786,0.0818,0.00308,0.00271,0.0035,0.00012,0.00011,0.00014,0.142,0.134,0.151,0.0056,0.0053,0.0059,25.37,25.37,25.38,0.927,0.921,0.931,0.963,0.961,0.965,0.892,0.889,0.895,19.89,18.99,20.91,19.15,18.25,20.17,0,0,0,0,0,0,0.106,0,0.0435,0.45,0.55,0.45,33.6
1190584800000,2007,9,2006,12,52,7,0.0898,0.0435,0.0462,2867.75,17.96,17.96,17.07,1,1,1,148.5,144.4,152.6,76.46,72.36,72,72,72,0,0,0,0.485,0.472,0.499,76.46,72.36,80.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0752,0.0781,0.00225,0.0019,0.0026,0.000088,0.000075,0.0001,0.125,0.117,0.132,0.0049,0.0046,0.0052,25.38,25.37,25.38,0.934,0.926,0.94,0.96,0.96,0.96,0.897,0.889,0.902,17.78,16.68,18.7,17.07,16.01,17.96,0,0,0,0,0,0,0.0948,0,0.0436,0.48,0.51,0.49,31.9
1191189600000,2007,10,2007,1,1,7,0.0874,0.0314,0.056,3426.43,20.75,20.75,20.4,1,1,1,144.5,143,146.3,92.51,90.99,52,52,52,0,0,0,0.36,0.356,0.364,92.51,90.99,94.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0782,0.0794,0.00361,0.00348,0.00376,0.00014,0.00014,0.00015,0.15,0.147,0.153,0.0059,0.0058,0.006,25.35,25.35,25.35,0.919,0.917,0.92,0.965,0.965,0.966,0.887,0.886,0.888,21.13,20.82,21.48,20.4,20.08,20.75,0,0,0,0,0,0,0.113,0,0.0314,0.36,0.64,0.36,39.2
1191794400000,2007,10,2007,1,2,7,0.0845,0.0314,0.053,3261.7,19.92,19.92,19.41,1,1,1,139.7,137.3,142.2,87.71,85.25,52,52,52,0,0,0,0.372,0.366,0.379,87.71,85.25,90.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0762,0.0779,0.00321,0.003,0.00341,0.00013,0.00012,0.00013,0.141,0.137,0.146,0.0055,0.0054,0.0057,25.36,25.35,25.36,0.924,0.921,0.927,0.963,0.962,0.964,0.89,0.888,0.892,20.15,19.65,20.65,19.41,18.91,19.92,0,0,0,0,0,0,0.108,0,0.0315,0.37,0.63,0.37,38.6
1192399200000,2007,10,2007,1,3,7,0.081,0.0314,0.0496,3064.95,18.75,18.75,18.24,1,1,1,134,131.5,136.4,81.97,79.51,52,52,52,0,0,0,0.388,0.381,0.395,81.97,79.51,84.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.0742,0.0759,0.00272,0.00251,0.00293,0.00011,0.000098,0.00011,0.131,0.127,0.135,0.0051,0.005,0.0053,25.37,25.36,25.37,0.931,0.928,0.934,0.961,0.96,0.962,0.895,0.893,0.897,18.99,18.48,19.49,18.24,17.74,18.75,0,0,0,0,0,0,0.101,0,0.0314,0.39,0.61,0.39,37.8
1193004000000,2007,10,2007,1,4,7,0.0795,0.0314,0.048,2979.65,18.63,18.63,17.74,1,1,1,131.4,128.2,135.9,79.43,76.23,52,52,52,0,0,0,0.396,0.383,0.406,79.43,76.23,83.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0742,0.073,0.0757,0.0025,0.00223,0.00288,0.000098,0.000087,0.00011,0.126,0.121,0.134,0.005,0.0047,0.0053,25.37,25.37,25.38,0.934,0.929,0.939,0.96,0.96,0.962,0.897,0.893,0.901,18.47,17.81,19.38,17.74,17.1,18.63,0,0,0,0,0,0,0.0985,0,0.0315,0.39,0.6,0.4,37.5
1193608800000,2007,10,2007,1,5,7,0.0842,0.0308,0.0535,3286.21,19.94,19.94,19.56,1,1,1,139.3,137.5,141.6,88.42,85.52,50.86,50,52,0,0,0,0.365,0.356,0.378,88.42,85.52,90.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0763,0.0777,0.00327,0.00302,0.00342,0.00013,0.00012,0.00013,0.142,0.137,0.145,0.0056,0.0054,0.0057,25.36,25.35,25.36,0.923,0.921,0.927,0.964,0.962,0.964,0.89,0.888,0.892,20.3,19.71,20.67,19.56,18.97,19.94,0,0,0,0,0,0,0.109,0,0.0307,0.37,0.64,0.36,39
1194213600000,2007,11,2007,2,6,7,0.0842,0.0302,0.0539,3311.63,20.38,20.38,19.71,1,1,1,139.2,136.7,142.4,89.16,86.7,50,50,50,0,0,0,0.359,0.351,0.366,89.16,86.7,92.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0772,0.0764,0.0784,0.00333,0.00312,0.00361,0.00013,0.00012,0.00014,0.143,0.139,0.149,0.0056,0.0055,0.0059,25.36,25.35,25.36,0.922,0.919,0.925,0.964,0.963,0.965,0.889,0.887,0.891,20.45,19.95,21.11,19.71,19.21,20.38,0,0,0,0,0,0,0.11,0,0.0303,0.36,0.64,0.36,39.3
1194818400000,2007,11,2007,2,7,7,0.0817,0.0302,0.0515,3173.78,19.1,19.1,18.89,1,1,1,135.1,134,136.2,85.14,83.97,50,50,50,0,0,0,0.37,0.367,0.373,85.14,83.97,86.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.0754,0.0762,0.00299,0.00289,0.00307,0.00012,0.00011,0.00012,0.136,0.134,0.138,0.0053,0.0053,0.0054,25.36,25.36,25.37,0.927,0.926,0.928,0.962,0.962,0.963,0.892,0.891,0.893,19.63,19.4,19.84,18.89,18.65,19.1,0,0,0,0,0,0,0.105,0,0.0302,0.37,0.63,0.37,38.8
1195423200000,2007,11,2007,2,8,7,0.0814,0.0302,0.0512,3156.24,19.66,19.66,18.79,1,1,1,134.6,132.9,138.9,84.63,82.87,50,50,50,0,0,0,0.371,0.36,0.376,84.63,82.87,88.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.075,0.0771,0.00294,0.00279,0.00331,0.00012,0.00011,0.00013,0.135,0.132,0.143,0.0053,0.0052,0.0056,25.36,25.36,25.37,0.928,0.923,0.93,0.962,0.961,0.964,0.892,0.889,0.894,19.53,19.17,20.39,18.79,18.43,19.66,0,0,0,0,0,0,0.104,0,0.0302,0.37,0.63,0.37,38.8
1196028000000,2007,11,2007,2,9,7,0.0835,0.0318,0.0517,3185,19.94,19.94,18.96,1,1,1,138,135.9,141.3,85.46,77.16,52.57,50,59,0,0,0,0.381,0.356,0.433,85.46,77.16,90.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.0744,0.0776,0.00301,0.00231,0.00342,0.00012,0.000091,0.00013,0.137,0.123,0.145,0.0054,0.0048,0.0057,25.36,25.35,25.38,0.927,0.921,0.937,0.963,0.96,0.964,0.892,0.888,0.9,19.69,18,20.67,18.96,17.28,19.94,0,0,0,0,0,0,0.105,0,0.0318,0.38,0.62,0.38,38.1
1196632800000,2007,12,2007,3,10,7,0.0939,0.0357,0.0583,3563.03,22.91,22.91,21.21,1,1,1,155.3,147.1,162.9,96.34,88.09,59,59,59,0,0,0,0.38,0.362,0.401,96.34,88.09,104,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0783,0.0839,0.00394,0.00324,0.00459,0.00015,0.00013,0.00018,0.158,0.143,0.171,0.0062,0.0056,0.0067,25.35,25.35,25.36,0.916,0.912,0.923,0.967,0.964,0.97,0.885,0.883,0.89,21.93,20.23,23.61,21.21,19.49,22.91,0,0,0,0,0,0,0.118,0,0.0356,0.38,0.62,0.38,37.9
1197237600000,2007,12,2007,3,11,7,0.106,0.0357,0.0705,4357.05,27.2,27.2,25.93,1,1,1,175.5,166.5,180.7,116.5,107.5,59,59,59,0,0,0,0.336,0.326,0.354,116.5,107.5,121.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0883,0.0851,0.0901,0.00566,0.00489,0.0061,0.00022,0.00019,0.00024,0.194,0.178,0.203,0.0076,0.007,0.0079,25.36,25.36,25.36,0.922,0.916,0.926,0.97,0.97,0.97,0.895,0.889,0.898,26.74,24.49,28.04,25.93,23.76,27.2,0,0,0,0,0,0,0.144,0,0.0355,0.34,0.67,0.33,41.1
1197842400000,2007,12,2007,3,12,7,0.113,0.0357,0.077,4795.83,30.01,30.01,28.55,1,1,1,186.4,179.9,192.5,127.4,120.9,59,59,59,0,0,0,0.317,0.307,0.328,127.4,120.9,133.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0899,0.0943,0.00657,0.00603,0.0071,0.00026,0.00024,0.00028,0.213,0.202,0.224,0.0083,0.0079,0.0088,25.36,25.36,25.36,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.43,27.83,30.94,28.55,27,30.01,0,0,0,0,0,0,0.159,0,0.036,0.32,0.68,0.32,42.4
1198447200000,2007,12,2007,3,13,7,0.118,0.0357,0.0827,5169.49,31.51,31.51,30.77,1,1,1,195.7,193.3,198.8,136.7,134.3,59,59,59,0,0,0,0.302,0.297,0.305,136.7,134.3,139.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.0946,0.0965,0.00737,0.00717,0.00763,0.00029,0.00028,0.0003,0.23,0.226,0.235,0.009,0.0088,0.0092,25.36,25.36,25.36,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.72,31.14,32.48,30.77,30.2,31.51,0,0,0,0,0,0,0.171,0,0.0353,0.3,0.7,0.3,43.8
1199052000000,2007,12,2007,3,14,7,0.124,0.0429,0.081,5053.73,31.83,31.83,30.08,1,1,1,204.9,200.1,210,133.9,128.5,71,59,73,0,0,0,0.346,0.295,0.362,133.9,128.5,141.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0959,0.0943,0.0973,0.00713,0.00667,0.00775,0.00028,0.00026,0.0003,0.226,0.217,0.238,0.0088,0.0085,0.0093,25.34,25.31,25.37,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,31.01,29.73,32.82,30.08,28.84,31.83,0,0,0,0,0,0,0.167,0,0.043,0.35,0.65,0.35,40.8
1199656800000,2008,1,2007,4,15,7,0.128,0.0442,0.0837,5227.99,31.41,31.41,31.12,1,1,1,211.5,210,212.7,138.5,137,73,73,73,0,0,0,0.345,0.343,0.348,138.5,137,139.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0978,0.0973,0.0983,0.00752,0.00739,0.00763,0.00029,0.00029,0.0003,0.235,0.232,0.237,0.0092,0.0091,0.0093,25.3,25.29,25.31,0.934,0.933,0.934,0.97,0.97,0.97,0.906,0.905,0.906,32.08,31.73,32.38,31.12,30.78,31.41,0,0,0,0,0,0,0.173,0,0.0443,0.35,0.65,0.35,40.8
1200261600000,2008,1,2007,4,16,7,0.138,0.0442,0.0935,5849.16,38.3,38.3,34.82,1,1,1,227.5,216,242.3,154.5,143,73,73,73,0,0,0,0.321,0.301,0.338,154.5,143,169.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.103,0.0994,0.109,0.00888,0.00791,0.0101,0.00035,0.00031,0.0004,0.263,0.243,0.29,0.01,0.0095,0.011,25.17,25.06,25.26,0.94,0.936,0.945,0.971,0.97,0.975,0.913,0.908,0.921,35.86,33.15,39.3,34.82,32.16,38.3,0,0,0,0,0,0,0.193,0,0.0445,0.32,0.68,0.32,42.4
1200866400000,2008,1,2007,4,17,7,0.16,0.0442,0.116,7297.48,48.2,48.2,43.44,1,1,1,264,245.8,286.3,191,172.8,73,73,73,0,0,0,0.277,0.255,0.297,191,172.8,213.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.11,0.124,0.012,0.0104,0.0139,0.00048,0.00041,0.00055,0.329,0.296,0.369,0.013,0.012,0.015,24.92,24.79,25.03,0.951,0.946,0.957,0.979,0.976,0.98,0.932,0.924,0.938,44.42,40.13,49.62,43.44,39.18,48.2,0,0,0,0,0,0,0.241,0,0.044,0.28,0.72,0.28,45.6
1201471200000,2008,1,2007,4,18,7,0.189,0.0473,0.141,8528.56,53.45,53.45,50.77,2,1,1.7142857142857142,311.7,293.7,330.3,233.6,220.7,78.14,73,85,0,0,0,0.25,0.234,0.268,233.6,220.7,245.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.132,0.127,0.137,0.0156,0.0145,0.0166,0.00062,0.00058,0.00067,0.291,0.246,0.392,0.012,0.0098,0.016,24.75,24.69,24.83,0.935,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,33.92,26.1,52.62,32.27,25.32,48.2,0,0,0,0,0,0,0.282,0,0.048,0.25,0.75,0.25,45.1
1202076000000,2008,2,2007,5,19,7,0.212,0.0514,0.16,9711.53,62.41,62.41,57.81,2,2,2,350.3,337.7,371.6,265.3,252.7,85,85,85,0,0,0,0.243,0.229,0.252,265.3,252.7,286.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.144,0.139,0.151,0.0242,0.0183,0.0343,0.00098,0.00073,0.0014,0.289,0.271,0.321,0.012,0.011,0.013,24.56,24.42,24.64,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.8,28.39,32.17,28.9,27.54,31.2,0,0,0,0,0,0,0.321,0,0.052,0.24,0.75,0.25,45.8
1202680800000,2008,2,2007,5,20,7,0.258,0.0514,0.207,12518.7,85.07,85.07,74.52,2,2,2,427.3,383.3,475.2,342.3,298.3,85,85,85,0,0,0,0.2,0.179,0.222,342.3,298.3,390.2,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.171,0.155,0.188,0.0606,0.0398,0.0832,0.0025,0.0016,0.0034,0.405,0.339,0.477,0.017,0.014,0.02,24.07,23.78,24.34,0.947,0.94,0.954,0.974,0.97,0.98,0.922,0.912,0.935,38.25,33.48,43.41,37.26,32.47,42.54,0,0,0,0,0,0,0.414,0,0.051,0.2,0.8,0.2,48.5
1203285600000,2008,2,2007,5,21,7,0.334,0.0514,0.282,16585.7,109.6,109.6,98.72,3,2,2.4285714285714284,551.7,490.8,610.6,466.7,405.8,85,85,85,0,0,0,0.155,0.139,0.173,466.7,405.8,525.6,990,990,990,966.1,965.8,966.3,23.9,23.7,24.2,0.219,0.193,0.248,0.12,0.0905,0.152,0.005,0.0037,0.0064,0.547,0.5,0.593,0.023,0.021,0.025,23.37,23.08,23.69,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.1,35.12,51.13,41.8,34.06,48.2,0,0,0,0,0,0,0.548,0,0.052,0.15,0.84,0.16,49.7
1203890400000,2008,2,2007,5,22,7,0.395,0.0552,0.34,19657.6,120.5,120.5,117,3,3,3,653.7,625.1,678.7,562.4,540.1,91.29,85,107,0,0,0,0.139,0.128,0.159,562.4,540.1,578.9,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.271,0.257,0.28,0.177,0.162,0.188,0.0075,0.0069,0.008,0.643,0.604,0.669,0.027,0.026,0.029,22.84,22.72,23,0.952,0.95,0.953,0.976,0.973,0.978,0.929,0.924,0.932,39.96,38.57,41.07,39,37.52,40.18,0,0,0,0,0,0,0.65,0,0.055,0.14,0.86,0.14,49.8
1204495200000,2008,3,2007,6,23,7,0.417,0.0647,0.352,20266.8,121.2,121.2,120.6,3,3,3,689,686.6,692,582,579.6,107,107,107,0,0,0,0.155,0.155,0.156,582,579.6,585,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.286,0.284,0.287,0.19,0.188,0.192,0.0081,0.0081,0.0082,0.68,0.676,0.685,0.029,0.029,0.029,22.66,22.65,22.68,0.953,0.953,0.953,0.978,0.978,0.979,0.932,0.932,0.933,41.1,40.94,41.29,40.21,40.05,40.42,0,0,0,0,0,0,0.67,0,0.065,0.16,0.84,0.16,48.6
1205100000000,2008,3,2007,6,24,7,0.42,0.0647,0.355,20444,122.2,122.2,121.7,3,3,3,694.2,691,696.7,587.2,584,107,107,107,0,0,0,0.154,0.154,0.155,587.2,584,589.7,990,990,990,966.7,966.7,966.7,23.3,23.3,23.3,0.289,0.287,0.29,0.193,0.191,0.195,0.0083,0.0082,0.0084,0.689,0.683,0.693,0.03,0.029,0.03,22.63,22.62,22.65,0.953,0.953,0.954,0.979,0.979,0.979,0.934,0.933,0.934,41.43,41.22,41.59,40.56,40.34,40.73,0,0,0,0,0,0,0.676,0,0.065,0.15,0.85,0.15,48.7
1205704800000,2008,3,2007,6,25,7,0.421,0.0647,0.356,20509.2,123,123,122.1,3,3,3,696.2,689.3,700.5,589.2,582.3,107,107,107,0,0,0,0.154,0.153,0.155,589.2,582.3,593.5,990,990,990,966.7,966.7,966.7,23.3,23.3,23.3,0.29,0.286,0.292,0.195,0.19,0.197,0.0083,0.0081,0.0085,0.692,0.68,0.699,0.03,0.029,0.03,22.62,22.6,22.66,0.954,0.953,0.954,0.979,0.978,0.98,0.934,0.933,0.935,41.55,41.12,41.83,40.69,40.23,40.99,0,0,0,0,0,0,0.678,0,0.065,0.15,0.85,0.15,48.7
1206309600000,2008,3,2007,6,26,7,0.41,0.0647,0.345,19865.1,120,120,118.2,3,3,3,677.3,670.5,685.8,570.3,563.5,107,107,107,0,0,0,0.158,0.156,0.16,570.3,563.5,578.8,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.279,0.275,0.284,0.182,0.177,0.188,0.0078,0.0076,0.008,0.66,0.649,0.674,0.028,0.028,0.029,22.73,22.68,22.77,0.952,0.952,0.953,0.977,0.976,0.978,0.93,0.929,0.932,40.35,39.92,40.89,39.41,38.95,39.99,0,0,0,0,0,0,0.657,0,0.065,0.16,0.84,0.16,48.5
1206914400000,2008,3,2007,6,27,7,0.403,0.074,0.329,18879.3,116.6,116.6,112.4,3,3,3,665.7,662,669.1,543.3,537,122.4,107,125,0,0,0,0.184,0.16,0.189,543.3,537,562.1,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.268,0.265,0.274,0.164,0.16,0.176,0.007,0.0068,0.0075,0.618,0.608,0.646,0.026,0.026,0.028,22.82,22.78,22.84,0.95,0.95,0.952,0.973,0.972,0.976,0.924,0.923,0.928,38.51,38.08,39.83,37.46,37.01,38.86,0,0,0,0,0,0,0.624,0,0.074,0.18,0.82,0.18,46.8
1207519200000,2008,4,2007,7,28,7,0.394,0.0756,0.318,18292.1,110.6,110.6,108.9,3,3,3,651.3,636.5,660.1,526.3,511.6,125,125,125,0,0,0,0.192,0.189,0.196,526.3,511.6,535.1,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.259,0.25,0.264,0.153,0.143,0.158,0.0065,0.0061,0.0068,0.59,0.566,0.605,0.025,0.024,0.026,22.9,22.85,22.99,0.949,0.947,0.95,0.971,0.97,0.972,0.921,0.919,0.923,37.39,36.42,37.96,36.29,35.33,36.88,0,0,0,0,0,0,0.605,0,0.076,0.19,0.81,0.19,46.4
1208124000000,2008,4,2007,7,29,7,0.368,0.0756,0.292,16705.4,104.9,104.9,99.44,3,2,2.4285714285714284,608,584.3,630.8,483,459.3,125,125,125,0,0,0,0.206,0.198,0.214,483,459.3,505.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.234,0.221,0.247,0.127,0.116,0.139,0.0054,0.0049,0.0059,0.581,0.534,0.63,0.025,0.023,0.027,23.09,23.02,23.18,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,44.43,35.09,52.18,42.33,34.04,48.2,0,0,0,0,0,0,0.552,0,0.076,0.21,0.79,0.21,45.4
1208728800000,2008,4,2007,7,30,7,0.334,0.0756,0.259,15438.9,96.4,96.4,91.9,2,2,2,552.8,529.9,576.4,427.8,404.9,125,125,125,0,0,0,0.226,0.217,0.236,427.8,404.9,451.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.207,0.199,0.216,0.101,0.0901,0.112,0.0042,0.0038,0.0047,0.539,0.505,0.575,0.023,0.021,0.024,23.37,23.23,23.51,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.9,44.59,49.26,45.95,43.7,48.2,0,0,0,0,0,0,0.511,0,0.075,0.23,0.78,0.22,46.2
1209333600000,2008,4,2007,7,31,7,0.306,0.0832,0.222,13319,85.91,85.91,79.28,2,2,2,505.4,496.8,522.5,367.8,349.8,137.6,125,147,0,0,0,0.273,0.239,0.296,367.8,349.8,397.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.186,0.18,0.196,0.0726,0.0641,0.0866,0.003,0.0027,0.0036,0.449,0.423,0.494,0.019,0.017,0.021,23.68,23.55,23.74,0.951,0.948,0.955,0.976,0.973,0.98,0.928,0.923,0.936,40.6,38.63,43.83,39.64,37.59,42.95,0,0,0,0,0,0,0.44,0,0.084,0.27,0.73,0.27,43.5
1209938400000,2008,5,2007,8,32,7,0.293,0.0889,0.204,12145.1,74.74,74.74,72.29,2,2,2,483.8,471.4,494.9,336.8,324.4,147,147,147,0,0,0,0.304,0.297,0.312,336.8,324.4,347.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.175,0.171,0.179,0.058,0.0521,0.0632,0.0024,0.0021,0.0026,0.403,0.384,0.42,0.017,0.016,0.017,23.82,23.75,23.89,0.946,0.945,0.948,0.971,0.97,0.973,0.919,0.916,0.922,37.23,35.9,38.42,36.15,34.82,37.37,0,0,0,0,0,0,0.402,0,0.089,0.3,0.7,0.3,41.5
1210543200000,2008,5,2007,8,33,7,0.274,0.0889,0.185,11060.9,68.57,68.57,65.84,2,2,2,453.2,439.9,466.2,306.2,292.9,147,147,147,0,0,0,0.324,0.315,0.334,306.2,292.9,319.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.164,0.16,0.169,0.0435,0.0373,0.0497,0.0018,0.0015,0.002,0.357,0.337,0.377,0.015,0.014,0.015,24,23.93,24.08,0.942,0.939,0.944,0.97,0.97,0.97,0.913,0.911,0.915,33.94,32.49,35.34,32.92,31.52,34.28,0,0,0,0,0,0,0.366,0,0.089,0.32,0.68,0.32,40.4
1211148000000,2008,5,2007,8,34,7,0.256,0.0889,0.167,10010.1,62.27,62.27,59.58,2,2,2,423.9,413.4,436.4,276.9,266.4,147,147,147,0,0,0,0.347,0.337,0.356,276.9,266.4,289.4,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.154,0.15,0.158,0.0297,0.0248,0.0356,0.0012,0.001,0.0015,0.313,0.297,0.332,0.013,0.012,0.014,24.18,24.1,24.24,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,30.71,29.56,32.1,29.79,28.67,31.14,0,0,0,0,0,0,0.331,0,0.089,0.35,0.65,0.35,39.1
1211752800000,2008,5,2007,8,35,7,0.241,0.0865,0.154,9243.48,57.27,57.27,55.02,2,2,2,398.4,383.6,410.4,255.4,242.4,143,119,147,0,0,0,0.359,0.31,0.378,255.4,242.4,264.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.146,0.142,0.149,0.0201,0.0164,0.0239,0.00082,0.00066,0.00097,0.281,0.264,0.293,0.011,0.011,0.012,24.33,24.26,24.39,0.931,0.927,0.933,0.97,0.97,0.97,0.903,0.899,0.905,28.36,26.87,29.52,27.51,26.07,28.63,0,0,0,0,0,0,0.306,0,0.087,0.36,0.64,0.36,38.4
1212357600000,2008,6,2007,9,36,7,0.22,0.072,0.148,8910.43,56.27,56.27,53.04,2,2,2,364.2,350,379,245.2,231,119,119,119,0,0,0,0.327,0.314,0.34,245.2,231,260,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.136,0.147,0.0174,0.0154,0.0217,0.0007,0.00062,0.00088,0.267,0.25,0.286,0.011,0.01,0.012,24.51,24.42,24.6,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.896,0.904,27.34,25.73,29,26.52,24.95,28.13,0,0,0,0,0,0,0.295,0,0.072,0.33,0.67,0.33,40.5
1212962400000,2008,6,2007,9,37,7,0.205,0.072,0.133,8079.58,48.2,48.2,48.09,1,1,1,339.2,328.9,346.4,220.2,209.9,119,119,119,0,0,0,0.351,0.344,0.362,220.2,209.9,227.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.129,0.135,0.0145,0.0136,0.0151,0.00058,0.00054,0.00061,0.387,0.369,0.4,0.016,0.015,0.016,24.52,24.47,24.59,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.72,48.42,52.32,48.09,47.45,48.2,0,0,0,0,0,0,0.267,0,0.072,0.35,0.65,0.35,39.4
1213567200000,2008,6,2007,9,38,7,0.189,0.072,0.117,7370.08,46.54,46.54,43.87,1,1,1,313,301.9,324.8,194,182.9,119,119,119,0,0,0,0.38,0.366,0.394,194,182.9,205.8,990,990,990,965,964.9,965,25,25,25.1,0.123,0.119,0.128,0.0122,0.0113,0.0132,0.00049,0.00045,0.00053,0.34,0.32,0.361,0.014,0.013,0.014,24.7,24.61,24.77,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.76,42.18,47.49,43.87,41.34,46.54,0,0,0,0,0,0,0.244,0,0.072,0.38,0.62,0.38,39
