datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1344808800000,2012,8,2011,11,46,7,0.0503,0.0503,0,0,0,0,0,0,0,0,83.11,80.65,85.57,0,0,83.11,80.65,85.57,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0503,1,0,1,0
1345413600000,2012,8,2011,11,47,7,0.0468,0.0468,0,0,0,0,0,0,0,0,77.37,74.91,79.83,0,0,77.37,74.91,79.83,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0468,1,0,1,0
1346018400000,2012,8,2011,11,48,7,0.0437,0.0437,0,0,0,0,0,0,0,0,72.17,68.62,74.09,0,0,72.17,68.62,74.09,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0437,1,0,1,0
1346623200000,2012,9,2011,12,49,7,0.0372,0.0372,0,0,0,0,0,0,0,0,61.59,56.54,66.73,1.015e-15,0,61.59,56.54,66.73,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0372,1,0,1,0
1347228000000,2012,9,2011,12,50,7,0.0316,0.0316,0,0,0,0,0,0,0,0,52.24,49.41,54.98,1.015e-15,0,52.24,49.41,54.98,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0316,1,0,1,0
1347832800000,2012,9,2011,12,51,7,0.0282,0.0282,0,0,0,0,0,0,0,0,46.55,44.47,49.07,2.03e-15,0,46.55,44.47,49.07,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0282,1,0,1,0
1348437600000,2012,9,2011,12,52,7,0.0258,0.0258,0,0,0,0,0,0,0,0,42.69,41.8,43.29,0,0,42.69,41.8,43.29,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0258,1,0,1,0
1349042400000,2012,10,2012,1,1,7,0.0251,0.0251,0,0,0,0,0,0,0,0,41.47,41.27,41.68,0,0,41.47,41.27,41.68,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0251,1,0,1,0
1349647200000,2012,10,2012,1,2,7,0.0269,0.0269,0,0,0,0,0,0,0,0,44.55,41.19,49.22,0,0,44.55,41.19,49.22,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0269,1,0,1,0
1350252000000,2012,10,2012,1,3,7,0.0287,0.0287,0,0,0,0,0,0,0,0,47.42,46.19,48.99,0,0,47.42,46.19,48.99,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0287,1,0,1,0
1350856800000,2012,10,2012,1,4,7,0.0311,0.0309,0,0,0,0,0,0,0,0,51.46,48.93,53.21,0.3629,0,51.1,48.93,52,0.2857,0,1,0.993,0.977,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0311,0.99,0,1,0
1351461600000,2012,10,2012,1,5,7,0.0303,0.0298,0,0,0,0,0,0,0,0,50.18,47.56,52.07,0.8943,0,49.29,47.56,50,0.8571,0,2,0.983,0.96,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0303,0.98,0,1,0
1352066400000,2012,11,2012,2,6,7,0.0326,0.0302,0,0,0,0,0,0,0,0,53.83,52.07,57.95,3.83,2.07,50,50,50,3.857,2,8,0.93,0.863,0.96,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0326,0.93,0,1,0
1352671200000,2012,11,2012,2,7,7,0.035,0.0302,0,0,0,0,0,0,0,0,57.86,56.11,60.01,7.864,6.11,50,50,50,7.714,6,10,0.865,0.833,0.891,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.035,0.86,0,1,0
1353276000000,2012,11,2012,2,8,7,0.0378,0.0302,0,0,0,0,0,0,0,0,62.42,60.55,69.16,12.42,10.55,50,50,50,12.71,11,19,0.803,0.723,0.826,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0378,0.8,0,1,0
1353880800000,2012,11,2012,2,9,7,0.0501,0.0318,0,0,0,0,0,0,0,0,82.87,72.44,93.76,30.3,22.44,52.57,50,59,30.14,22,36,0.636,0.581,0.69,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0501,0.63,0,1,0
1354485600000,2012,12,2012,3,10,7,0.0624,0.0357,0,0,0,0,0,0,0,0,103.1,94.58,108.8,44.14,35.58,59,59,59,44.29,36,50,0.573,0.542,0.624,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0624,0.57,0,1,0
1355090400000,2012,12,2012,3,11,7,0.0684,0.0357,0.0327,0,0,0,0,1,1,1,113.1,110.7,115.4,54.1,51.72,59,59,59,0,0,0,0.522,0.511,0.533,54.1,51.72,56.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000349,0.000146,0.000541,0.000014,0.0000057,0.000021,0.0867,0.0833,0.09,0.0034,0.0033,0.0035,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0357,0.52,0.48,0.52,0
1355695200000,2012,12,2012,3,12,7,0.0731,0.0357,0.0374,1019.23,14.62,14.62,6.067,1,1,1,120.9,115.9,126.8,61.87,56.91,59,59,59,0,0,0,0.489,0.465,0.509,61.87,56.91,67.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0711,0.00101,0.000587,0.00152,0.00004,0.000023,0.000059,0.0979,0.0907,0.107,0.0038,0.0036,0.0042,25.4,25.39,25.41,0.383,0,0.901,0.411,0,0.96,0.367,0,0.865,6.32,0,15.23,6.067,0,14.62,0,4,0,0,0.571,0,0.0337,0.571,0.0357,0.49,0.51,0.49,13.9
1356300000000,2012,12,2012,3,13,7,0.0773,0.0357,0.0416,2191.56,17.22,17.22,13.04,1,1,1,127.9,121.9,135.9,68.87,62.93,59,59,59,0,0,0,0.462,0.434,0.484,68.87,62.93,76.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0743,0.0016,0.0011,0.00228,0.000063,0.000043,0.00009,0.109,0.0994,0.123,0.0043,0.0039,0.0048,25.39,25.38,25.4,0.78,0,0.938,0.823,0,0.96,0.749,0,0.9,13.59,0,17.94,13.04,0,17.22,0,1,0,0,0.143,0,0.0725,0.143,0.0357,0.46,0.54,0.46,28.4
1356904800000,2012,12,2012,3,14,7,0.0835,0.0429,0.0406,1787.47,17.71,17.71,10.64,1,1,1,138.1,135.1,141.6,67.06,62.05,71,59,73,0,0,0,0.514,0.427,0.541,67.06,62.05,79.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0708,0.0752,0.00145,0.00102,0.00249,0.000057,0.00004,0.000098,0.107,0.0981,0.127,0.0042,0.0038,0.005,25.39,25.37,25.4,0.644,0,0.934,0.686,0,0.96,0.618,0,0.897,11.08,0,18.44,10.64,0,17.71,0,2,0,0,0.286,0,0.0591,0.286,0.0429,0.51,0.49,0.51,21.4
1357509600000,2013,1,2012,4,15,7,0.0896,0.0442,0.0454,2803.85,18.04,18.04,16.69,1,1,1,148.1,141.9,153.9,75.1,68.89,73,73,73,0,0,0,0.493,0.474,0.514,75.1,68.89,80.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0733,0.0775,0.00213,0.00161,0.00263,0.000084,0.000063,0.0001,0.121,0.11,0.132,0.0048,0.0043,0.0052,25.38,25.38,25.39,0.93,0.907,0.94,0.96,0.96,0.96,0.892,0.871,0.902,17.38,15.56,18.79,16.69,14.94,18.04,0,0,0,0,0,0,0.0927,0,0.0442,0.49,0.51,0.49,31.3
1358114400000,2013,1,2012,4,16,7,0.0966,0.0442,0.0525,3235.76,20.14,20.14,19.26,1,1,1,159.8,155.3,164,86.78,82.29,73,73,73,0,0,0,0.457,0.445,0.47,86.78,82.29,91.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.078,0.0811,0.00313,0.00274,0.00349,0.00012,0.00011,0.00014,0.142,0.134,0.15,0.0056,0.0053,0.0059,25.38,25.38,25.38,0.926,0.921,0.931,0.963,0.961,0.965,0.892,0.889,0.895,20,19.07,20.87,19.26,18.33,20.14,0,0,0,0,0,0,0.107,0,0.0441,0.46,0.54,0.46,33.5
1358719200000,2013,1,2012,4,17,7,0.104,0.0442,0.0599,3665.98,23.3,23.3,21.82,1,1,1,172.1,167.1,178.5,99.08,94.05,73,73,73,0,0,0,0.424,0.409,0.437,99.08,94.05,105.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0839,0.0821,0.0862,0.00417,0.00374,0.00472,0.00016,0.00015,0.00018,0.164,0.155,0.176,0.0064,0.0061,0.0069,25.38,25.38,25.38,0.914,0.911,0.918,0.968,0.966,0.97,0.885,0.882,0.887,22.54,21.48,24.02,21.82,20.75,23.3,0,0,0,0,0,0,0.121,0,0.0441,0.43,0.58,0.42,35.2
1359324000000,2013,1,2012,4,18,7,0.113,0.0473,0.0656,2322.01,24.88,24.88,13.82,1,1,1,186.6,179.3,199,108.4,101.5,78.14,73,85,0,0,0,0.418,0.394,0.456,108.4,101.5,114,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.0858,0.0902,0.00497,0.00437,0.00544,0.00019,0.00017,0.00021,0.182,0.17,0.192,0.0071,0.0066,0.0075,25.39,25.38,25.41,0.524,0,0.919,0.554,0,0.97,0.508,0,0.892,14.25,0,25.65,13.82,0,24.88,0,3,0,0,0.429,0,0.0768,0.429,0.0474,0.42,0.58,0.42,20.5
1359928800000,2013,2,2012,5,19,7,0.134,0.0514,0.0829,5157.29,33.89,33.89,30.7,1,1,1,222,206.4,235.9,137,121.4,85,85,85,0,0,0,0.384,0.36,0.412,137,121.4,150.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0984,0.0929,0.103,0.0074,0.00607,0.00858,0.00029,0.00024,0.00034,0.233,0.205,0.258,0.0092,0.008,0.01,25.23,25.13,25.36,0.933,0.926,0.939,0.97,0.97,0.97,0.905,0.898,0.911,31.65,27.96,34.93,30.7,27.12,33.89,0,0,0,0,0,0,0.171,0,0.0511,0.38,0.62,0.38,38.5
1360533600000,2013,2,2012,5,20,7,0.151,0.0514,0.0992,6205.65,39.57,39.57,36.94,1,1,1,249,238.4,259.7,164,153.4,85,85,85,0,0,0,0.342,0.327,0.357,164,153.4,174.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.108,0.104,0.112,0.00969,0.00879,0.0106,0.00038,0.00035,0.00042,0.281,0.263,0.301,0.011,0.01,0.012,25.03,24.96,25.11,0.943,0.94,0.947,0.973,0.97,0.977,0.917,0.912,0.925,37.98,35.51,40.5,36.94,34.44,39.57,0,0,0,0,0,0,0.205,0,0.0518,0.34,0.66,0.34,41.1
1361138400000,2013,2,2012,5,21,7,0.162,0.0514,0.111,6994,43.04,43.04,41.63,1,1,1,268.2,263.8,274.2,183.2,178.8,85,85,85,0,0,0,0.317,0.31,0.322,183.2,178.8,189.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.113,0.117,0.0113,0.011,0.0118,0.00045,0.00043,0.00047,0.316,0.308,0.327,0.013,0.012,0.013,24.91,24.88,24.94,0.949,0.948,0.951,0.98,0.979,0.98,0.93,0.928,0.932,42.49,41.47,43.92,41.63,40.6,43.04,0,0,0,0,0,0,0.231,0,0.051,0.32,0.69,0.31,43.2
1361743200000,2013,2,2012,5,22,7,0.174,0.0571,0.117,7378.76,45.32,45.32,43.92,1,1,1,287.8,275.6,305.1,193.3,183.4,94.43,85,107,0,0,0,0.327,0.299,0.368,193.3,183.4,199.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.117,0.123,0.0122,0.0113,0.0127,0.00048,0.00045,0.0005,0.335,0.319,0.346,0.013,0.013,0.014,24.81,24.73,24.87,0.953,0.95,0.954,0.98,0.98,0.98,0.934,0.931,0.935,44.82,42.38,46.25,43.92,41.54,45.32,0,0,0,0,0,0,0.244,0,0.057,0.33,0.67,0.33,42.4
1362348000000,2013,3,2012,6,23,7,0.201,0.0647,0.137,8309.68,52.63,52.63,49.46,2,1,1.4285714285714286,332.7,311.4,349.7,225.7,204.4,107,107,107,0,0,0,0.322,0.306,0.344,225.7,204.4,242.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.125,0.139,0.0149,0.0131,0.0164,0.0006,0.00052,0.00066,0.326,0.253,0.397,0.013,0.01,0.016,24.61,24.54,24.69,0.944,0.925,0.959,0.976,0.97,0.98,0.921,0.897,0.94,39.94,26.26,52.27,38.37,25.47,48.2,0,0,0,0,0,0,0.275,0,0.064,0.32,0.68,0.32,41.3
1362952800000,2013,3,2012,6,24,7,0.221,0.0647,0.156,9422.15,58.28,58.28,56.08,2,2,2,365.5,357.1,375.7,258.5,250.1,107,107,107,0,0,0,0.293,0.285,0.3,258.5,250.1,268.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.144,0.141,0.148,0.021,0.017,0.0258,0.00085,0.00069,0.001,0.282,0.27,0.298,0.011,0.011,0.012,24.49,24.42,24.54,0.931,0.93,0.934,0.97,0.97,0.97,0.903,0.902,0.906,28.91,27.98,30.04,28.04,27.14,29.14,0,0,0,0,0,0,0.312,0,0.065,0.29,0.71,0.29,42.6
1363557600000,2013,3,2012,6,25,7,0.251,0.0647,0.186,11210.6,76.18,76.18,66.73,2,2,2,415.1,380.9,458.5,308.1,273.9,107,107,107,0,0,0,0.259,0.233,0.281,308.1,273.9,351.5,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.162,0.15,0.177,0.0444,0.0283,0.0649,0.0018,0.0011,0.0027,0.357,0.305,0.422,0.015,0.012,0.017,24.18,23.91,24.39,0.941,0.935,0.949,0.971,0.97,0.974,0.914,0.907,0.924,34.37,30.62,39.11,33.36,29.7,38.09,0,0,0,0,0,0,0.371,0,0.065,0.26,0.74,0.26,44.7
1364162400000,2013,3,2012,6,26,7,0.332,0.0647,0.267,15750.1,105.9,105.9,93.75,3,2,2.2857142857142856,548.8,478.5,616.3,441.8,371.5,107,107,107,0,0,0,0.196,0.174,0.224,441.8,371.5,509.3,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.212,0.184,0.244,0.108,0.0743,0.141,0.0045,0.0031,0.006,0.529,0.452,0.598,0.022,0.019,0.025,23.4,23.08,23.79,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,43.13,35.1,50.9,41.92,34.05,48.2,0,0,0,0,0,0,0.521,0,0.065,0.19,0.8,0.2,47.4
1364767200000,2013,4,2012,7,27,7,0.403,0.0756,0.328,18829.5,116.3,116.3,112.1,3,3,3,667,633.5,687.7,542,508.5,125,125,125,0,0,0,0.188,0.182,0.197,542,508.5,562.7,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.267,0.248,0.279,0.163,0.141,0.177,0.007,0.006,0.0076,0.617,0.561,0.652,0.026,0.024,0.028,22.82,22.7,23.01,0.95,0.947,0.952,0.973,0.97,0.975,0.924,0.919,0.928,38.4,36.22,39.73,37.36,35.14,38.75,0,0,0,0,0,0,0.623,0,0.075,0.19,0.81,0.19,46.7
1365372000000,2013,4,2012,7,28,7,0.405,0.0756,0.329,18892.5,116.1,116.1,112.5,3,3,3,668.9,643.1,686.9,543.9,518.1,125,125,125,0,0,0,0.187,0.182,0.194,543.9,518.1,561.9,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.269,0.254,0.279,0.164,0.147,0.176,0.007,0.0063,0.0076,0.62,0.577,0.65,0.026,0.025,0.028,22.8,22.7,22.95,0.95,0.948,0.952,0.973,0.97,0.975,0.924,0.92,0.928,38.53,36.85,39.68,37.49,35.75,38.7,0,0,0,0,0,0,0.625,0,0.076,0.19,0.81,0.19,46.6
1365976800000,2013,4,2012,7,29,7,0.361,0.0756,0.285,16474.8,105.3,105.3,98.06,3,2,2.2857142857142856,596.5,559.2,633,471.5,434.2,125,125,125,0,0,0,0.21,0.197,0.224,471.5,434.2,508,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.228,0.209,0.248,0.122,0.104,0.14,0.0051,0.0044,0.006,0.578,0.541,0.632,0.024,0.023,0.027,23.14,23.01,23.34,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.91,35.4,52.3,44.07,34.34,48.2,0,0,0,0,0,0,0.545,0,0.076,0.21,0.79,0.21,45.6
1366581600000,2013,4,2012,7,30,7,0.308,0.0756,0.232,13917.9,90.66,90.66,82.84,2,2,2,508.6,472.5,546.3,383.6,347.5,125,125,125,0,0,0,0.246,0.229,0.265,383.6,347.5,421.3,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.191,0.179,0.205,0.0801,0.063,0.0979,0.0033,0.0026,0.0041,0.473,0.419,0.529,0.02,0.017,0.022,23.64,23.41,23.86,0.953,0.948,0.956,0.978,0.973,0.98,0.932,0.922,0.937,42.34,38.54,46.25,41.42,37.49,45.33,0,0,0,0,0,0,0.46,0,0.076,0.25,0.75,0.25,45.2
1367186400000,2013,4,2012,7,31,7,0.26,0.0851,0.175,10457.9,72.32,72.32,62.25,2,2,2,429.8,400.6,460.7,289.1,253.6,140.7,125,147,0,0,0,0.329,0.271,0.367,289.1,253.6,335.7,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.158,0.146,0.174,0.0355,0.0187,0.0575,0.0015,0.00076,0.0024,0.331,0.278,0.401,0.014,0.011,0.016,24.13,23.93,24.32,0.938,0.931,0.946,0.97,0.97,0.97,0.91,0.903,0.918,32.09,28.14,37.27,31.12,27.29,36.16,0,0,0,0,0,0,0.346,0,0.085,0.33,0.67,0.33,40.2
1367791200000,2013,5,2012,8,32,7,0.222,0.0889,0.133,8110.73,52.62,52.62,48.28,2,1,1.2857142857142858,367.4,344.5,391.5,220.4,197.5,147,147,147,0,0,0,0.401,0.375,0.427,220.4,197.5,244.5,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.134,0.126,0.143,0.0145,0.0125,0.0165,0.00059,0.0005,0.00067,0.342,0.258,0.402,0.014,0.01,0.016,24.42,24.32,24.53,0.948,0.925,0.958,0.977,0.97,0.98,0.926,0.897,0.939,42.38,26.22,52.14,40.89,25.43,48.2,0,0,0,0,0,0,0.268,0,0.089,0.4,0.6,0.4,36.5
1368396000000,2013,5,2012,8,33,7,0.192,0.0889,0.104,6431.56,42.75,42.75,38.28,1,1,1,318.3,299.9,337.1,171.3,152.9,147,147,147,0,0,0,0.463,0.436,0.49,171.3,152.9,190.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.117,0.11,0.123,0.0103,0.00875,0.0119,0.00041,0.00035,0.00048,0.301,0.268,0.335,0.012,0.011,0.013,24.71,24.58,24.83,0.946,0.94,0.952,0.975,0.97,0.98,0.922,0.912,0.933,39.26,35.02,43.63,38.28,33.97,42.75,0,0,0,0,0,0,0.213,0,0.088,0.46,0.54,0.46,33.5
1369000800000,2013,5,2012,8,34,7,0.17,0.0889,0.0806,4955.97,32.92,32.92,29.5,1,1,1,280.3,266.9,295.3,133.3,119.8,147,147,147,0,0,0,0.525,0.498,0.551,133.3,119.8,148.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.103,0.0987,0.109,0.00708,0.00594,0.00835,0.00028,0.00024,0.00033,0.233,0.209,0.26,0.0093,0.0083,0.01,24.95,24.86,25.02,0.932,0.926,0.939,0.97,0.97,0.97,0.904,0.898,0.911,30.41,27.23,33.94,29.5,26.41,32.92,0,0,0,0,0,0,0.164,0,0.0894,0.52,0.47,0.53,29.2
1369605600000,2013,5,2012,8,35,7,0.152,0.0841,0.0675,4125.56,27.46,27.46,24.56,1,1,1,250.7,239.2,262.8,111.7,99.34,139,119,147,0,0,0,0.554,0.49,0.597,111.7,99.34,123.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.0954,0.0914,0.0986,0.00524,0.00419,0.00627,0.00021,0.00017,0.00025,0.194,0.172,0.215,0.0077,0.0068,0.0085,25.11,25.05,25.16,0.92,0.913,0.928,0.97,0.968,0.97,0.893,0.883,0.9,25.32,22.36,28.31,24.56,21.65,27.46,0,0,0,0,0,0,0.136,0,0.0845,0.55,0.44,0.56,27.1
1370210400000,2013,6,2012,9,36,7,0.138,0.072,0.0658,4026.09,26.06,26.06,23.96,1,1,1,227.7,218.7,236.8,108.7,99.73,119,119,119,0,0,0,0.523,0.503,0.544,108.7,99.73,117.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0933,0.0901,0.0965,0.00499,0.00423,0.00576,0.0002,0.00017,0.00023,0.188,0.172,0.204,0.0074,0.0067,0.008,25.25,25.18,25.32,0.918,0.911,0.924,0.97,0.969,0.97,0.89,0.883,0.896,24.71,22.57,26.87,23.96,21.86,26.06,0,0,0,0,0,0,0.133,0,0.0722,0.52,0.48,0.52,29.2
1370815200000,2013,6,2012,9,37,7,0.126,0.072,0.054,1971.34,21.25,21.25,11.73,1,1,1,208.3,200.9,215.7,89.33,81.95,119,119,119,0,0,0,0.572,0.552,0.592,89.33,81.95,96.72,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0865,0.0839,0.0891,0.00334,0.00272,0.00397,0.00013,0.00011,0.00016,0.153,0.14,0.166,0.006,0.0055,0.0065,25.4,25.34,25.45,0.525,0,0.924,0.552,0,0.967,0.507,0,0.891,12.15,0,21.97,11.73,0,21.25,0,3,0,0,0.429,0,0.0652,0.429,0.072,0.57,0.43,0.57,15.6
1371420000000,2013,6,2012,9,38,7,0.117,0.072,0.0449,0,0,0,0,1,1,1,193.2,187.6,198.5,74.22,68.55,119,119,119,0,0,0,0.616,0.6,0.634,74.22,68.55,79.49,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0811,0.0791,0.083,0.00206,0.00158,0.00251,0.00008,0.000062,0.000098,0.126,0.116,0.135,0.0049,0.0045,0.0053,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0721,0.62,0.38,0.62,0
1372024800000,2013,6,2012,9,39,7,0.109,0.072,0.0368,0,0,0,0,1,1,1,179.9,174.2,185.6,60.9,55.16,119,119,119,0,0,0,0.662,0.641,0.683,60.9,55.16,66.64,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0764,0.0744,0.0785,0.000926,0.000439,0.00141,0.000036,0.000017,0.000055,0.102,0.0918,0.112,0.004,0.0036,0.0044,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0722,0.66,0.34,0.66,0
1372629600000,2013,7,2012,10,40,7,0.101,0.0653,0.0357,0,0,0,0,1,1,1,167,161.3,172.8,59.05,53.3,108,108,108,0,0,0,0.647,0.625,0.67,59.05,53.3,64.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.0723,0.0764,0.000769,0.00028,0.00126,0.00003,0.000011,0.000049,0.0974,0.0871,0.108,0.0038,0.0034,0.0042,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0653,0.65,0.35,0.65,0
1373234400000,2013,7,2012,10,41,7,0.0942,0.0653,0.00886,0,0,0,0,1,0,0.2857142857142857,155.8,151.7,159.9,47.83,43.73,108,108,108,33.14,0,49,0.693,0.675,0.712,14.64,0,51.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0719,0.0000305,0,0.000165,0.0000012,0,0.0000065,0.0744,0.0708,0.0846,0.0029,0.0028,0.0033,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.08534,0.69,0.094,0.91,0
1373839200000,2013,7,2012,10,42,7,0.0885,0.0653,0,0,0,0,0,0,0,0,146.3,142.2,150.4,38.26,34.16,108,108,108,38.29,34,42,0.739,0.718,0.76,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0885,0.74,0,1,0
1374444000000,2013,7,2012,10,43,7,0.0839,0.0653,0,0,0,0,0,0,0,0,138.8,136.4,140.8,30.8,28.42,108,108,108,30.86,28,33,0.778,0.767,0.792,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0839,0.78,0,1,0
1375048800000,2013,7,2012,10,44,7,0.0795,0.0601,0,0,0,0,0,0,0,0,131.5,126.3,135.6,32.07,25.96,99.43,93,108,32.14,26,39,0.755,0.704,0.806,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0795,0.76,0,1,0
1375653600000,2013,8,2012,11,45,7,0.072,0.0562,0,0,0,0,0,0,0,0,119.1,114.5,124.4,26.12,21.55,93,93,93,26.14,22,31,0.781,0.748,0.812,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.072,0.78,0,1,0
1376258400000,2013,8,2012,11,46,7,0.0661,0.0562,0,0,0,0,0,0,0,0,109.2,106.1,113.2,16.23,13.07,93,93,93,16.14,13,20,0.852,0.822,0.877,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0661,0.85,0,1,0
1376863200000,2013,8,2012,11,47,7,0.0622,0.0562,0,0,0,0,0,0,0,0,102.8,100.3,105.3,9.79,7.33,93,93,93,9.714,7,12,0.905,0.884,0.927,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0622,0.9,0,1,0
1377468000000,2013,8,2012,11,48,7,0.0586,0.0544,0,0,0,0,0,0,0,0,96.89,93.49,99.51,6.893,2.41,90,72,93,6.857,2,21,0.928,0.77,0.975,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0586,0.93,0,1,0
1378072800000,2013,9,2012,12,49,7,0.0512,0.0435,0,0,0,0,0,0,0,0,84.66,79,90.48,12.66,7,72,72,72,12.71,7,18,0.852,0.796,0.911,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0512,0.85,0,1,0
1378677600000,2013,9,2012,12,50,7,0.0439,0.043,0,0,0,0,0,0,0,0,72.52,68.35,77.08,1.499,0,71.02,68.35,72,1.429,0,5,0.98,0.934,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0439,0.98,0,1,0
1379282400000,2013,9,2012,12,51,7,0.0389,0.0389,0,0,0,0,0,0,0,0,64.26,61.43,67.69,0,0,64.26,61.43,67.69,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0389,1,0,1,0
1379887200000,2013,9,2012,12,52,7,0.0356,0.0356,0,0,0,0,0,0,0,0,58.88,57.2,60.98,0,0,58.88,57.2,60.98,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0356,1,0,1,0
1380492000000,2013,9,2012,12,53,7,0.0348,0.032,0,0,0,0,0,0,0,0,57.48,57.3,58.25,4.591,0,52.89,52,58.25,4.429,0,6,0.92,0.904,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0348,0.92,0,1,0
1381096800000,2013,10,2013,1,1,7,0.0342,0.0314,0,0,0,0,0,0,0,0,56.55,55.59,57.3,4.553,3.59,52,52,52,4.571,4,5,0.92,0.908,0.935,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0342,0.92,0,1,0
1381701600000,2013,10,2013,1,2,7,0.0334,0.0314,0,0,0,0,0,0,0,0,55.22,54.22,55.55,3.223,2.22,52,52,52,3.429,2,4,0.942,0.936,0.959,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0334,0.94,0,1,0
1382306400000,2013,10,2013,1,3,7,0.037,0.0314,0,0,0,0,0,0,0,0,61.25,55.04,65.45,9.253,3.04,52,52,52,9.143,3,13,0.853,0.794,0.945,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.037,0.85,0,1,0
1382911200000,2013,10,2013,1,4,7,0.0395,0.0309,0,0,0,0,0,0,0,0,65.36,63.25,69.85,14.22,11.55,51.14,50,52,14.29,12,20,0.783,0.716,0.818,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0395,0.78,0,1,0
1383516000000,2013,11,2013,2,5,7,0.0451,0.0302,0,0,0,0,0,0,0,0,74.61,70.66,77.22,24.61,20.66,50,50,50,24.57,21,27,0.671,0.648,0.708,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0451,0.67,0,1,0
1384120800000,2013,11,2013,2,6,7,0.0442,0.0302,0,0,0,0,0,0,0,0,73,72.03,74.21,23,22.03,50,50,50,22.86,22,24,0.685,0.674,0.694,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0442,0.68,0,1,0
1384725600000,2013,11,2013,2,7,7,0.0493,0.0302,0,0,0,0,0,0,0,0,81.48,72.85,89.8,31.48,22.85,50,50,50,31.43,23,40,0.617,0.557,0.686,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0493,0.61,0,1,0
1385330400000,2013,11,2013,2,8,7,0.0527,0.031,0,0,0,0,0,0,0,0,87.07,84.06,91.17,35.78,27.25,51.29,50,59,35.71,27,41,0.59,0.548,0.684,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0527,0.59,0,1,0
1385935200000,2013,12,2013,3,9,7,0.0592,0.0357,0,0,0,0,0,0,0,0,97.97,90.35,104.6,38.97,31.35,59,59,59,38.86,31,46,0.603,0.564,0.653,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0592,0.6,0,1,0
1386540000000,2013,12,2013,3,10,7,0.07,0.0357,0.0343,0,0,0,0,1,1,1,115.7,109.8,119.1,56.66,50.76,59,59,59,0,0,0,0.511,0.496,0.538,56.66,50.76,60.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000566,0.0000646,0.000855,0.000022,0.0000025,0.000034,0.0904,0.0819,0.0953,0.0035,0.0032,0.0037,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0357,0.51,0.49,0.51,0
1387144800000,2013,12,2013,3,11,7,0.0771,0.0357,0.0414,2491.03,15.85,15.85,14.83,1,1,1,127.5,122.6,130.8,68.5,63.61,59,59,59,0,0,0,0.463,0.451,0.481,68.5,63.61,71.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0725,0.00157,0.00116,0.00185,0.000062,0.000045,0.000073,0.108,0.1,0.114,0.0042,0.0039,0.0045,25.39,25.39,25.4,0.905,0.878,0.923,0.96,0.96,0.96,0.869,0.843,0.886,15.45,13.91,16.51,14.83,13.35,15.85,0,0,0,0,0,0,0.0824,0,0.0357,0.46,0.54,0.46,32.3
1387749600000,2013,12,2013,3,12,7,0.0775,0.0357,0.0418,2520.13,15.76,15.76,15,1,1,1,128.1,125.6,130.5,69.08,66.62,59,59,59,0,0,0,0.461,0.452,0.47,69.08,66.62,71.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0724,0.00162,0.00141,0.00183,0.000064,0.000055,0.000072,0.109,0.105,0.113,0.0043,0.0041,0.0044,25.39,25.39,25.4,0.908,0.895,0.922,0.96,0.96,0.96,0.872,0.859,0.885,15.63,14.84,16.42,15,14.25,15.76,0,0,0,0,0,0,0.0833,0,0.0357,0.46,0.54,0.46,32.5
1388354400000,2013,12,2013,3,13,7,0.0837,0.0417,0.0419,2534.02,16.93,16.93,15.08,1,1,1,138.4,130.3,142.8,69.35,65.47,69,59,73,0,0,0,0.498,0.439,0.527,69.35,65.47,75.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.072,0.0738,0.00165,0.00131,0.00216,0.000065,0.000052,0.000085,0.111,0.104,0.12,0.0043,0.0041,0.0047,25.39,25.38,25.4,0.909,0.888,0.94,0.96,0.96,0.96,0.873,0.853,0.902,15.71,14.48,17.63,15.08,13.9,16.93,0,0,0,0,0,0,0.0838,0,0.0418,0.5,0.5,0.5,30.3
1388959200000,2014,1,2013,4,14,7,0.0828,0.0442,0.0387,1627.42,13.82,13.82,9.687,1,1,1,136.9,135.7,138.2,63.91,62.74,73,73,73,0,0,0,0.533,0.528,0.538,63.91,62.74,65.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0711,0.072,0.00118,0.00108,0.00129,0.000046,0.000042,0.000051,0.101,0.0994,0.104,0.004,0.0039,0.0041,25.4,25.4,25.4,0.63,0,0.887,0.686,0,0.96,0.605,0,0.851,10.09,0,14.4,9.687,0,13.82,0,2,0,0,0.286,0,0.0538,0.286,0.0441,0.53,0.47,0.53,19.7
1389564000000,2014,1,2013,4,15,7,0.0898,0.0442,0.0457,2807.69,19.04,19.04,16.71,1,1,1,148.5,140.7,158.7,75.51,67.66,73,73,73,0,0,0,0.492,0.46,0.519,75.51,67.66,85.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0728,0.0792,0.00217,0.0015,0.00304,0.000085,0.000059,0.00012,0.122,0.108,0.14,0.0048,0.0042,0.0055,25.38,25.38,25.39,0.925,0.9,0.939,0.96,0.96,0.963,0.888,0.864,0.902,17.4,15.17,19.78,16.71,14.56,19.04,0,0,0,0,0,0,0.0928,0,0.0441,0.49,0.51,0.49,31.3
1390168800000,2014,1,2013,4,16,7,0.104,0.0442,0.0597,3659.23,24.38,24.38,21.78,1,1,1,171.7,163.9,183,98.67,90.9,73,73,73,0,0,0,0.426,0.399,0.445,98.67,90.9,110,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0838,0.081,0.0878,0.00414,0.00348,0.0051,0.00016,0.00014,0.0002,0.164,0.15,0.184,0.0064,0.0059,0.0072,25.38,25.38,25.38,0.917,0.911,0.921,0.968,0.965,0.97,0.887,0.883,0.89,22.51,20.84,25.14,21.78,20.11,24.38,0,0,0,0,0,0,0.121,0,0.0443,0.43,0.57,0.43,35.2
1390773600000,2014,1,2013,4,17,7,0.122,0.0462,0.0762,4737.96,30.18,30.18,28.2,1,1,1,202.4,187.7,216.1,126,114.7,76.43,73,85,0,0,0,0.377,0.352,0.402,126,114.7,134.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0937,0.0894,0.0964,0.00646,0.0055,0.00717,0.00025,0.00021,0.00028,0.213,0.192,0.227,0.0083,0.0075,0.0089,25.35,25.28,25.39,0.928,0.921,0.932,0.97,0.97,0.97,0.9,0.893,0.904,29.07,26.3,31.12,28.2,25.51,30.18,0,0,0,0,0,0,0.157,0,0.0458,0.38,0.62,0.38,38.8
1391378400000,2014,2,2013,5,18,7,0.137,0.0514,0.0856,5333.88,32.23,32.23,31.75,1,1,1,226.6,220.8,228.7,141.6,135.8,85,85,85,0,0,0,0.375,0.372,0.385,141.6,135.8,143.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0979,0.101,0.00779,0.00729,0.00797,0.00031,0.00029,0.00031,0.241,0.231,0.245,0.0095,0.0091,0.0096,25.2,25.18,25.24,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,32.73,31.36,33.23,31.75,30.42,32.23,0,0,0,0,0,0,0.176,0,0.0514,0.38,0.62,0.38,38.9
1391983200000,2014,2,2013,5,19,7,0.144,0.0514,0.0921,5744.55,36.21,36.21,34.19,1,1,1,237.3,227.6,246.2,152.3,142.6,85,85,85,0,0,0,0.358,0.345,0.373,152.3,142.6,161.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.1,0.107,0.0087,0.00787,0.00945,0.00034,0.00031,0.00037,0.261,0.243,0.276,0.01,0.0096,0.011,25.12,25.05,25.19,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,35.25,32.97,37.32,34.19,31.98,36.21,0,0,0,0,0,0,0.19,0,0.0519,0.36,0.64,0.36,39.9
1392588000000,2014,2,2013,5,20,7,0.155,0.0514,0.103,6493.23,40.09,40.09,38.65,1,1,1,256.1,248.7,261.8,171.1,163.7,85,85,85,0,0,0,0.332,0.325,0.342,171.1,163.7,176.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.108,0.112,0.0103,0.00966,0.0108,0.00041,0.00038,0.00043,0.294,0.281,0.304,0.012,0.011,0.012,24.98,24.95,25.03,0.946,0.943,0.947,0.975,0.971,0.978,0.922,0.916,0.927,39.63,37.89,40.98,38.65,36.81,40.09,0,0,0,0,0,0,0.215,0,0.052,0.33,0.66,0.34,41.9
1393192800000,2014,2,2013,5,21,7,0.159,0.0552,0.104,6496.32,40.57,40.57,38.67,1,1,1,262.4,260.4,264.3,171.1,155.3,91.29,85,107,0,0,0,0.348,0.322,0.408,171.1,155.3,178.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.108,0.113,0.0103,0.00895,0.0109,0.00041,0.00035,0.00043,0.295,0.269,0.308,0.012,0.011,0.012,24.96,24.94,24.98,0.946,0.941,0.948,0.976,0.97,0.979,0.923,0.913,0.928,39.61,35.81,41.44,38.67,34.73,40.57,0,0,0,0,0,0,0.215,0,0.055,0.35,0.65,0.35,40.9
1393797600000,2014,3,2013,6,22,7,0.166,0.0647,0.102,6336.82,40.86,40.86,37.72,1,1,1,274.9,267.8,287.5,167.9,160.8,107,107,107,0,0,0,0.389,0.372,0.4,167.9,160.8,180.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.11,0.117,0.01,0.00942,0.0111,0.0004,0.00037,0.00044,0.292,0.279,0.314,0.012,0.011,0.012,24.91,24.84,24.95,0.945,0.943,0.949,0.973,0.97,0.98,0.92,0.914,0.929,38.75,37.09,41.71,37.72,35.98,40.86,0,0,0,0,0,0,0.21,0,0.064,0.39,0.61,0.39,38.2
1394402400000,2014,3,2013,6,23,7,0.192,0.0647,0.127,7840.38,50.78,50.78,46.67,2,1,1.1428571428571428,317.8,293.2,341.4,210.8,186.2,107,107,107,0,0,0,0.338,0.313,0.365,210.8,186.2,234.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.128,0.119,0.136,0.0137,0.0116,0.0157,0.00055,0.00046,0.00063,0.346,0.252,0.399,0.014,0.01,0.016,24.66,24.53,24.8,0.951,0.924,0.959,0.979,0.97,0.98,0.931,0.897,0.939,44.72,26.18,52.59,43.04,25.39,48.2,0,0,0,0,0,0,0.259,0,0.065,0.34,0.66,0.34,40.8
1395007200000,2014,3,2013,6,24,7,0.228,0.0647,0.163,9833.44,65.88,65.88,58.53,2,2,2,376.9,348.8,411.1,269.9,241.8,107,107,107,0,0,0,0.285,0.26,0.307,269.9,241.8,304.1,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.148,0.138,0.161,0.0269,0.0163,0.0425,0.0011,0.00066,0.0017,0.3,0.26,0.351,0.012,0.01,0.014,24.42,24.2,24.6,0.934,0.927,0.941,0.97,0.97,0.97,0.906,0.899,0.913,30.17,27.02,33.96,29.27,26.21,32.94,0,0,0,0,0,0,0.325,0,0.065,0.28,0.71,0.29,43.1
1395612000000,2014,3,2013,6,25,7,0.283,0.0647,0.218,13140.1,89.26,89.26,78.21,2,2,2,468,422.3,519.6,361,315.3,107,107,107,0,0,0,0.23,0.206,0.253,361,315.3,412.6,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.181,0.164,0.199,0.0694,0.0478,0.0938,0.0029,0.002,0.0039,0.436,0.368,0.514,0.018,0.015,0.021,23.86,23.55,24.13,0.95,0.943,0.956,0.975,0.97,0.98,0.926,0.915,0.937,40.08,35.18,45.54,39.11,34.13,44.63,0,0,0,0,0,0,0.435,0,0.065,0.23,0.77,0.23,46.4
1396216800000,2014,3,2013,6,26,7,0.348,0.074,0.274,15923.7,96.4,96.4,94.78,2,2,2,574.7,536.3,606.9,452.3,424.7,122.4,107,125,0,0,0,0.213,0.2,0.227,452.3,424.7,481.9,990,990,990,966.2,966,966.3,23.8,23.7,24,0.218,0.205,0.233,0.112,0.0995,0.126,0.0047,0.0042,0.0053,0.578,0.535,0.628,0.024,0.022,0.027,23.24,23.04,23.45,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.3,46.6,52.06,47.39,45.67,48.2,0,0,0,0,0,0,0.527,0,0.074,0.21,0.79,0.21,45.8
1396821600000,2014,4,2013,7,27,7,0.373,0.0756,0.298,17168.8,102.4,102.4,102.2,3,3,3,616.9,615.4,617.8,491.9,490.4,125,125,125,0,0,0,0.203,0.202,0.203,491.9,490.4,492.8,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.239,0.238,0.24,0.131,0.13,0.132,0.0056,0.0055,0.0056,0.534,0.532,0.535,0.023,0.022,0.023,23.1,23.09,23.11,0.945,0.945,0.946,0.97,0.97,0.97,0.917,0.917,0.917,35.12,35.01,35.18,34.07,33.96,34.12,0,0,0,0,0,0,0.568,0,0.075,0.2,0.8,0.2,46
1397426400000,2014,4,2013,7,28,7,0.368,0.0756,0.292,16320.4,101.6,101.6,97.15,3,2,2.142857142857143,608.4,605.8,614,483.4,480.8,125,125,125,0,0,0,0.206,0.204,0.206,483.4,480.8,489,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.234,0.233,0.237,0.127,0.126,0.13,0.0054,0.0053,0.0055,0.614,0.53,0.635,0.026,0.022,0.027,23.05,23.02,23.11,0.955,0.945,0.956,0.979,0.97,0.98,0.934,0.917,0.937,49.66,34.92,52.44,46.15,33.87,48.2,0,0,0,0,0,0,0.54,0,0.076,0.21,0.79,0.21,44.3
1398031200000,2014,4,2013,7,29,7,0.376,0.0756,0.301,17112.7,106.2,106.2,101.9,3,2,2.7142857142857144,622.1,609.9,637.8,497.1,484.9,125,125,125,0,0,0,0.201,0.196,0.205,497.1,484.9,512.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.242,0.235,0.251,0.134,0.128,0.144,0.0057,0.0054,0.0061,0.574,0.532,0.637,0.024,0.022,0.027,23.04,22.98,23.11,0.949,0.945,0.956,0.973,0.97,0.98,0.923,0.917,0.937,40.53,35.01,52.57,38.54,33.96,48.2,0,0,0,0,0,0,0.566,0,0.075,0.2,0.8,0.2,45.5
1398636000000,2014,4,2013,7,30,7,0.392,0.0832,0.308,17711,108.7,108.7,105.4,3,3,3,647.4,641.9,651.4,509.8,494.9,137.6,125,147,0,0,0,0.212,0.192,0.229,509.8,494.9,525.6,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.25,0.241,0.258,0.142,0.133,0.152,0.006,0.0056,0.0065,0.563,0.539,0.589,0.024,0.023,0.025,22.95,22.91,22.99,0.947,0.946,0.949,0.97,0.97,0.97,0.919,0.917,0.921,36.23,35.18,37.35,35.14,34.12,36.24,0,0,0,0,0,0,0.586,0,0.084,0.21,0.79,0.21,45.2
1399240800000,2014,5,2013,8,31,7,0.369,0.0889,0.28,16075,96.4,96.4,95.68,2,2,2,609.3,582,634.5,462.3,435,147,147,147,0,0,0,0.241,0.232,0.253,462.3,435,487.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.223,0.21,0.237,0.117,0.104,0.129,0.005,0.0044,0.0055,0.595,0.55,0.638,0.025,0.023,0.027,23.07,22.92,23.23,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.04,47.43,52.38,47.84,46.48,48.2,0,0,0,0,0,0,0.532,0,0.089,0.24,0.76,0.24,43.6
1399845600000,2014,5,2013,8,32,7,0.328,0.0889,0.24,14302.1,91.08,91.08,85.13,2,2,2,543,512.8,572.4,396,365.8,147,147,147,0,0,0,0.271,0.257,0.287,396,365.8,425.4,990,990,990,966,965.9,966.2,24,23.8,24.1,0.196,0.185,0.206,0.0859,0.0717,0.0998,0.0036,0.003,0.0042,0.492,0.447,0.536,0.021,0.019,0.022,23.46,23.29,23.65,0.954,0.951,0.957,0.979,0.977,0.98,0.934,0.928,0.937,43.46,40.32,46.47,42.57,39.38,45.54,0,0,0,0,0,0,0.473,0,0.088,0.27,0.73,0.27,43.6
1400450400000,2014,5,2013,8,33,7,0.286,0.0889,0.197,11758.1,76.49,76.49,69.99,2,2,2,472.7,443.6,502.7,325.7,296.6,147,147,147,0,0,0,0.311,0.292,0.331,325.7,296.6,355.7,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.171,0.161,0.182,0.0527,0.039,0.0669,0.0022,0.0016,0.0028,0.386,0.343,0.431,0.016,0.014,0.018,23.89,23.71,24.06,0.945,0.94,0.949,0.971,0.97,0.974,0.917,0.912,0.925,36.04,32.9,39.25,34.99,31.91,38.24,0,0,0,0,0,0,0.389,0,0.089,0.31,0.69,0.31,41.1
1401055200000,2014,5,2013,8,34,7,0.247,0.0865,0.16,9578.12,61.77,61.77,57.01,2,2,2,407.7,382.6,434.1,264.7,243.6,143,119,147,0,0,0,0.351,0.311,0.376,264.7,243.6,287.1,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.15,0.142,0.158,0.0243,0.0165,0.0345,0.00099,0.00067,0.0014,0.295,0.266,0.328,0.012,0.011,0.013,24.27,24.12,24.39,0.933,0.928,0.938,0.97,0.97,0.97,0.905,0.9,0.91,29.39,27.01,31.84,28.51,26.2,30.89,0,0,0,0,0,0,0.317,0,0.087,0.35,0.65,0.35,38.8
1401660000000,2014,6,2013,9,35,7,0.214,0.072,0.142,8574.66,55.59,55.59,51.04,2,1,1.5714285714285714,354.5,334.8,375.8,235.5,215.8,119,119,119,0,0,0,0.336,0.317,0.355,235.5,215.8,256.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.138,0.131,0.146,0.0161,0.0141,0.0202,0.00065,0.00057,0.00082,0.32,0.254,0.401,0.013,0.01,0.016,24.51,24.44,24.58,0.941,0.925,0.959,0.974,0.97,0.98,0.917,0.897,0.939,37.56,26.15,52.4,35.85,25.36,48.2,0,0,0,0,0,0,0.284,0,0.072,0.34,0.66,0.34,40.1
1402264800000,2014,6,2013,9,36,7,0.188,0.072,0.116,7310.3,47.36,47.36,43.51,1,1,1,311.5,295.7,328.5,192.5,176.7,119,119,119,0,0,0,0.382,0.362,0.402,192.5,176.7,209.5,990,990,990,965,964.9,965,25,25,25.1,0.123,0.117,0.129,0.0121,0.0108,0.0136,0.00048,0.00043,0.00054,0.337,0.309,0.368,0.013,0.012,0.015,24.7,24.59,24.81,0.952,0.948,0.956,0.98,0.978,0.98,0.933,0.926,0.937,44.42,40.74,48.32,43.51,39.83,47.36,0,0,0,0,0,0,0.242,0,0.072,0.38,0.62,0.38,38.9
1402869600000,2014,6,2013,9,37,7,0.168,0.072,0.0957,5942.5,38.53,38.53,35.37,1,1,1,277.3,264.8,290.5,158.3,145.8,119,119,119,0,0,0,0.43,0.41,0.449,158.3,145.8,171.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.106,0.115,0.0092,0.00814,0.0103,0.00037,0.00032,0.00041,0.276,0.254,0.3,0.011,0.01,0.012,24.91,24.84,24.99,0.942,0.937,0.946,0.971,0.97,0.975,0.915,0.909,0.922,36.42,33.49,39.52,35.37,32.49,38.53,0,0,0,0,0,0,0.197,0,0.0723,0.43,0.57,0.43,35.4
1403474400000,2014,6,2013,9,38,7,0.151,0.072,0.0791,4878.34,31.55,31.55,29.04,1,1,1,249.7,239.9,260.7,130.7,120.9,119,119,119,0,0,0,0.477,0.456,0.496,130.7,120.9,141.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0976,0.105,0.00686,0.00603,0.00779,0.00027,0.00024,0.00031,0.227,0.209,0.247,0.009,0.0083,0.0098,25.08,25.01,25.15,0.931,0.926,0.936,0.97,0.97,0.97,0.903,0.898,0.908,29.94,27.62,32.52,29.04,26.79,31.55,0,0,0,0,0,0,0.161,0,0.0719,0.48,0.52,0.48,32.3
1404079200000,2014,6,2013,9,39,7,0.137,0.0663,0.0709,4368.95,27.77,27.77,26.01,1,1,1,226.9,217.8,236.9,117.3,109.8,109.6,108,119,0,0,0,0.483,0.464,0.502,117.3,109.8,124.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0951,0.0923,0.0976,0.00572,0.00508,0.00636,0.00022,0.0002,0.00025,0.202,0.188,0.215,0.0079,0.0074,0.0085,25.24,25.17,25.31,0.923,0.918,0.929,0.97,0.97,0.97,0.896,0.89,0.901,26.81,25.01,28.63,26.01,24.26,27.77,0,0,0,0,0,0,0.144,0,0.0661,0.48,0.52,0.48,31.9
1404684000000,2014,7,2013,10,40,7,0.125,0.0653,0.0596,2164.3,23.56,23.56,12.88,1,1,1,206.5,198.9,214.8,98.52,90.9,108,108,108,0,0,0,0.523,0.503,0.543,98.52,90.9,106.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0883,0.0856,0.0912,0.00412,0.00348,0.00482,0.00016,0.00014,0.00019,0.168,0.154,0.183,0.0066,0.006,0.0072,25.39,25.33,25.44,0.522,0,0.916,0.554,0,0.97,0.506,0,0.888,13.29,0,24.29,12.88,0,23.56,0,3,0,0,0.429,0,0.0716,0.429,0.0654,0.52,0.48,0.52,17.3
1405288800000,2014,7,2013,10,41,7,0.115,0.0653,0.0497,0,0,0,0,1,1,1,190.2,184.4,196.4,82.15,76.41,108,108,108,0,0,0,0.568,0.55,0.586,82.15,76.41,88.44,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0825,0.0805,0.0847,0.00273,0.00224,0.00327,0.00011,0.000088,0.00013,0.139,0.128,0.15,0.0054,0.005,0.0059,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0653,0.57,0.43,0.57,0
1405893600000,2014,7,2013,10,42,7,0.107,0.0653,0.0416,0,0,0,0,1,1,1,176.8,171,182.5,68.75,63.01,108,108,108,0,0,0,0.611,0.592,0.632,68.75,63.01,74.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0778,0.0758,0.0798,0.00159,0.00111,0.00208,0.000062,0.000043,0.000081,0.115,0.104,0.125,0.0045,0.0041,0.0049,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0654,0.61,0.39,0.61,0
1406498400000,2014,7,2013,10,43,7,0.0991,0.0614,0.0377,0,0,0,0,1,1,1,163.9,157.6,169.1,62.33,56.45,101.6,93,108,0,0,0,0.619,0.57,0.657,62.33,56.45,70.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0735,0.0765,0.00105,0.000548,0.00171,0.000041,0.000021,0.000067,0.102,0.0927,0.115,0.004,0.0036,0.0045,25.43,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0614,0.62,0.38,0.62,0
1407103200000,2014,8,2013,11,44,7,0.09,0.0562,0.0338,0,0,0,0,1,1,1,148.9,143.1,155.2,55.86,50.12,93,93,93,0,0,0,0.625,0.599,0.65,55.86,50.12,62.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0708,0.0737,0.000498,0.0000102,0.00103,0.00002,4e-7,0.00004,0.0902,0.081,0.101,0.0035,0.0032,0.004,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.62,0.38,0.62,0
1407708000000,2014,8,2013,11,45,7,0.0821,0.0562,0,0,0,0,0,0,0,0,135.7,130.8,141.2,42.7,37.82,93,93,93,42.57,38,48,0.686,0.659,0.711,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0821,0.68,0,1,0
1408312800000,2014,8,2013,11,46,7,0.0758,0.0562,0,0,0,0,0,0,0,0,125.3,121.3,129.4,32.35,28.25,93,93,93,32.29,28,36,0.742,0.718,0.767,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0758,0.74,0,1,0
1408917600000,2014,8,2013,11,47,7,0.0707,0.0562,0,0,0,0,0,0,0,0,116.9,114.4,119.9,23.95,21.41,93,93,93,23.86,21,27,0.796,0.776,0.813,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0707,0.79,0,1,0
1409522400000,2014,9,2013,12,48,7,0.0637,0.0435,0,0,0,0,0,0,0,0,105.3,99.37,112.5,33.35,27.37,72,72,72,33.29,27,41,0.685,0.64,0.725,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0637,0.68,0,1,0
1410127200000,2014,9,2013,12,49,7,0.0562,0.0435,0,0,0,0,0,0,0,0,92.89,88.71,97.46,20.89,16.71,72,72,72,21,17,25,0.776,0.739,0.812,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0562,0.77,0,1,0
1410732000000,2014,9,2013,12,50,7,0.0503,0.0435,0,0,0,0,0,0,0,0,83.24,79.14,87.34,11.24,7.14,72,72,72,11.29,7,15,0.866,0.824,0.91,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0503,0.86,0,1,0
1411336800000,2014,9,2013,12,51,7,0.0459,0.0435,0,0,0,0,0,0,0,0,75.86,73.39,78.86,3.856,1.39,72,72,72,3.857,1,7,0.95,0.913,0.981,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0459,0.95,0,1,0
1411941600000,2014,9,2013,12,52,7,0.0434,0.0349,0,0,0,0,0,0,0,0,71.83,70.39,74.21,14.15,0,57.68,52,72,14.14,0,22,0.803,0.701,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0434,0.8,0,1,0
1412546400000,2014,10,2014,1,1,7,0.043,0.0314,0,0,0,0,0,0,0,0,71.17,69.57,73.39,19.17,17.57,52,52,52,19.29,18,21,0.731,0.709,0.747,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.043,0.73,0,1,0
1413151200000,2014,10,2014,1,2,7,0.042,0.0314,0,0,0,0,0,0,0,0,69.38,67.79,70.19,17.38,15.79,52,52,52,17.43,16,18,0.75,0.741,0.767,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.042,0.75,0,1,0
1413756000000,2014,10,2014,1,3,7,0.0402,0.0314,0,0,0,0,0,0,0,0,66.49,64.88,67.94,14.49,12.88,52,52,52,14.43,13,16,0.782,0.765,0.801,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0402,0.78,0,1,0
1414360800000,2014,10,2014,1,4,7,0.0386,0.0311,0,0,0,0,0,0,0,0,63.76,62.68,64.96,12.33,10.88,51.43,50,52,12.43,11,14,0.807,0.783,0.827,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0386,0.81,0,1,0
1414965600000,2014,11,2014,2,5,7,0.0422,0.0302,0,0,0,0,0,0,0,0,69.76,65.24,73.78,19.76,15.24,50,50,50,19.86,15,24,0.717,0.678,0.766,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0422,0.72,0,1,0
1415570400000,2014,11,2014,2,6,7,0.0485,0.0302,0,0,0,0,0,0,0,0,80.27,77.88,81.99,30.27,27.88,50,50,50,30.43,28,32,0.623,0.61,0.642,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0485,0.62,0,1,0
1416175200000,2014,11,2014,2,7,7,0.048,0.0302,0,0,0,0,0,0,0,0,79.37,78.16,80.35,29.37,28.16,50,50,50,29.29,28,30,0.63,0.622,0.64,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.048,0.63,0,1,0
1416780000000,2014,11,2014,2,8,7,0.0488,0.0302,0,0,0,0,0,0,0,0,80.66,78.43,84.45,30.66,28.43,50,50,50,30.43,28,34,0.62,0.592,0.638,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0488,0.62,0,1,0
