datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1417384800000,2014,12,2014,3,9,7,0.0571,0.0357,0,0,0,0,0,0,0,0,94.45,84.17,105,35.45,25.17,59,59,59,35.29,25,46,0.628,0.562,0.701,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0571,0.63,0,1,0
1417989600000,2014,12,2014,3,10,7,0.0654,0.0357,0.0177,0,0,0,0,1,0,0.5714285714285714,108.1,103.9,111.5,49.08,44.86,59,59,59,19.86,0,48,0.546,0.529,0.568,29.23,0,52.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000056,0,0.000214,0.0000022,0,0.0000084,0.0775,0.0708,0.0844,0.003,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0477,0.55,0.27,0.73,0
1418594400000,2014,12,2014,3,11,7,0.0725,0.0357,0.0368,711.691,15.29,15.29,4.236,1,1,1,119.8,111,129,60.84,51.97,59,59,59,0,0,0,0.493,0.457,0.532,60.84,51.97,70.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0719,0.000921,0.000167,0.0017,0.000036,0.0000066,0.000067,0.0965,0.0837,0.111,0.0038,0.0033,0.0043,25.4,25.39,25.42,0.259,0,0.913,0.274,0,0.96,0.248,0,0.877,4.413,0,15.92,4.236,0,15.29,0,5,0,0,0.714,0,0.0235,0.714,0.0357,0.49,0.51,0.49,9.82
1419199200000,2014,12,2014,3,12,7,0.0787,0.0357,0.043,2625.72,16.66,16.66,15.63,1,1,1,130.1,127.7,133.4,71.11,68.65,59,59,59,0,0,0,0.453,0.442,0.462,71.11,68.65,74.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0714,0.0734,0.00179,0.00159,0.00207,0.00007,0.000062,0.000081,0.113,0.108,0.118,0.0044,0.0042,0.0046,25.39,25.38,25.39,0.919,0.906,0.937,0.96,0.96,0.96,0.882,0.87,0.9,16.28,15.48,17.35,15.63,14.87,16.66,0,0,0,0,0,0,0.0868,0,0.0357,0.45,0.55,0.45,33.4
1419804000000,2014,12,2014,3,13,7,0.0776,0.0405,0.0371,995.165,14.29,14.29,5.924,1,1,1,128.4,123.3,135,61.35,56.84,67,59,73,0,0,0,0.521,0.469,0.562,61.35,56.84,66.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000965,0.000581,0.00142,0.000038,0.000023,0.000056,0.0971,0.0906,0.105,0.0038,0.0036,0.0041,25.4,25.4,25.41,0.38,0,0.895,0.411,0,0.96,0.365,0,0.859,6.17,0,14.88,5.924,0,14.29,0,4,0,0,0.571,0,0.0329,0.571,0.0405,0.52,0.48,0.52,12.8
1420408800000,2015,1,2014,4,14,7,0.0807,0.0442,0.0365,0,0,0,0,1,1,1,133.4,132,135.3,60.39,59.03,73,73,73,0,0,0,0.547,0.54,0.553,60.39,59.03,62.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.000884,0.000768,0.00105,0.000035,0.00003,0.000041,0.0958,0.0938,0.0986,0.0038,0.0037,0.0039,25.4,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0442,0.55,0.45,0.55,0
1421013600000,2015,1,2014,4,15,7,0.0827,0.0442,0.0386,1051.59,15.69,15.69,6.259,1,1,1,136.8,133.1,144.3,63.79,60.12,73,73,73,0,0,0,0.534,0.506,0.548,63.79,60.12,71.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0741,0.00117,0.00086,0.00181,0.000046,0.000034,0.000071,0.101,0.0953,0.115,0.004,0.0037,0.0045,25.4,25.39,25.4,0.386,0,0.92,0.411,0,0.96,0.371,0,0.883,6.52,0,16.34,6.259,0,15.69,0,4,0,0,0.571,0,0.0348,0.571,0.0441,0.53,0.47,0.53,12.7
1421618400000,2015,1,2014,4,16,7,0.0944,0.0442,0.0503,3108.95,19.69,19.69,18.51,1,1,1,156.1,147.9,161.8,83.13,74.88,73,73,73,0,0,0,0.468,0.451,0.494,83.13,74.88,88.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0754,0.0803,0.00282,0.00211,0.0033,0.00011,0.000083,0.00013,0.136,0.121,0.146,0.0053,0.0047,0.0057,25.38,25.38,25.38,0.93,0.924,0.939,0.962,0.96,0.964,0.895,0.89,0.902,19.24,17.51,20.42,18.51,16.81,19.69,0,0,0,0,0,0,0.103,0,0.0441,0.47,0.53,0.47,32.9
1422223200000,2015,1,2014,4,17,7,0.104,0.0452,0.0585,3065.49,23.17,23.17,18.25,1,1,1,171.4,162.4,182.6,96.69,89.38,74.71,73,85,0,0,0,0.436,0.41,0.465,96.69,89.38,105,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0832,0.0805,0.086,0.00397,0.00335,0.00467,0.00016,0.00013,0.00018,0.16,0.147,0.175,0.0063,0.0058,0.0068,25.38,25.38,25.4,0.785,0,0.923,0.829,0,0.97,0.76,0,0.89,18.87,0,23.88,18.25,0,23.17,0,1,0,0,0.143,0,0.101,0.143,0.0455,0.43,0.56,0.44,29.5
1422828000000,2015,2,2014,5,18,7,0.118,0.0514,0.067,644.543,26.86,26.86,3.837,1,1,1,195.7,187.8,205.3,110.7,102.8,85,85,85,0,0,0,0.435,0.414,0.453,110.7,102.8,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0863,0.0925,0.00516,0.00449,0.00598,0.0002,0.00018,0.00023,0.186,0.172,0.203,0.0073,0.0067,0.008,25.4,25.36,25.41,0.132,0,0.925,0.139,0,0.97,0.128,0,0.897,3.955,0,27.69,3.837,0,26.86,0,6,0,0,0.857,0,0.0213,0.857,0.051,0.44,0.57,0.43,5.46
1423432800000,2015,2,2014,5,19,7,0.136,0.0514,0.0841,5239.5,33.82,33.82,31.19,1,1,1,224.1,212.1,235.7,139.1,127.1,85,85,85,0,0,0,0.38,0.361,0.401,139.1,127.1,150.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0991,0.0949,0.103,0.00758,0.00656,0.00856,0.0003,0.00026,0.00034,0.237,0.216,0.258,0.0093,0.0084,0.01,25.22,25.13,25.31,0.934,0.929,0.939,0.97,0.97,0.97,0.906,0.901,0.911,32.15,29.33,34.87,31.19,28.45,33.82,0,0,0,0,0,0,0.173,0,0.0519,0.38,0.62,0.38,38.5
1424037600000,2015,2,2014,5,20,7,0.153,0.0514,0.101,6359.22,40.6,40.6,37.85,1,1,1,252.8,240.8,263.8,167.8,155.8,85,85,85,0,0,0,0.337,0.322,0.353,167.8,155.8,178.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.109,0.105,0.113,0.01,0.009,0.0109,0.0004,0.00035,0.00043,0.288,0.267,0.308,0.011,0.011,0.012,25,24.94,25.09,0.945,0.941,0.948,0.974,0.97,0.979,0.92,0.913,0.928,38.86,36.07,41.46,37.85,34.99,40.6,0,0,0,0,0,0,0.21,0,0.052,0.34,0.66,0.34,41.6
1424642400000,2015,2,2014,5,21,7,0.17,0.0533,0.117,7377.18,46.81,46.81,43.91,1,1,1,281.2,267.4,294.7,193.1,182.4,88.14,85,107,0,0,0,0.313,0.292,0.363,193.1,182.4,205.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.114,0.123,0.0122,0.0113,0.0132,0.00048,0.00045,0.00053,0.334,0.314,0.356,0.013,0.012,0.014,24.84,24.78,24.92,0.952,0.949,0.956,0.98,0.98,0.98,0.933,0.93,0.937,44.81,42.3,47.76,43.91,41.46,46.81,0,0,0,0,0,0,0.244,0,0.053,0.31,0.69,0.31,43.4
1425247200000,2015,3,2014,6,22,7,0.189,0.0647,0.124,7809.08,48.2,48.2,46.48,1,1,1,312.2,299.9,320.7,205.2,192.9,107,107,107,0,0,0,0.343,0.334,0.357,205.2,192.9,213.7,990,990,990,965,964.9,965,25,25,25.1,0.126,0.121,0.129,0.0132,0.0121,0.0139,0.00053,0.00048,0.00056,0.358,0.336,0.374,0.014,0.013,0.015,24.68,24.62,24.76,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.46,44.63,49.39,46.48,43.74,48.2,0,0,0,0,0,0,0.258,0,0.065,0.34,0.66,0.34,41.3
1425852000000,2015,3,2014,6,23,7,0.197,0.0647,0.133,8097.6,48.2,48.2,48.2,1,1,1,326.2,321.5,329.7,219.2,214.5,107,107,107,0,0,0,0.328,0.325,0.333,219.2,214.5,222.7,990,990,990,965,965,965,25,25,25,0.131,0.129,0.132,0.0144,0.014,0.0147,0.00058,0.00056,0.00059,0.383,0.375,0.39,0.015,0.015,0.016,24.59,24.56,24.62,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.63,49.58,51.43,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.064,0.33,0.68,0.32,41.1
1426456800000,2015,3,2014,6,24,7,0.208,0.0647,0.143,8614.24,55.04,55.04,51.28,2,1,1.7142857142857142,344.3,331.1,360.6,237.3,224.1,107,107,107,0,0,0,0.311,0.297,0.323,237.3,224.1,253.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.132,0.143,0.0161,0.0148,0.0187,0.00065,0.00059,0.00075,0.299,0.248,0.396,0.012,0.0099,0.016,24.58,24.52,24.67,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.895,0.94,34.17,25.69,52.16,32.52,24.92,48.2,0,0,0,0,0,0,0.285,0,0.065,0.31,0.69,0.31,41.4
1427061600000,2015,3,2014,6,25,7,0.237,0.0647,0.172,10370.2,64.98,64.98,61.73,2,2,2,391.7,368,406.8,284.7,261,107,107,107,0,0,0,0.274,0.263,0.291,284.7,261,299.8,990,990,990,965.4,965.2,965.4,24.6,24.6,24.8,0.154,0.145,0.159,0.0334,0.0222,0.0405,0.0014,0.0009,0.0016,0.322,0.286,0.344,0.013,0.012,0.014,24.32,24.22,24.47,0.937,0.932,0.94,0.97,0.97,0.97,0.909,0.904,0.912,31.82,29.19,33.5,30.86,28.31,32.49,0,0,0,0,0,0,0.343,0,0.065,0.27,0.73,0.27,43.8
1427666400000,2015,3,2014,6,26,7,0.25,0.0725,0.178,10683,65.56,65.56,63.59,2,2,2,413.9,408.2,418.9,294.1,287.6,119.9,107,125,0,0,0,0.289,0.261,0.303,294.1,287.6,302.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.159,0.157,0.16,0.0378,0.0347,0.0418,0.0015,0.0014,0.0017,0.338,0.329,0.348,0.014,0.013,0.014,24.2,24.18,24.22,0.939,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,32.78,32.02,33.79,31.79,31.06,32.78,0,0,0,0,0,0,0.353,0,0.072,0.29,0.71,0.29,42.7
1428271200000,2015,4,2014,7,27,7,0.24,0.0756,0.165,9892.79,61.6,61.6,58.89,2,2,2,397.5,389.6,410.1,272.5,264.6,125,125,125,0,0,0,0.315,0.305,0.321,272.5,264.6,285.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.152,0.149,0.157,0.0276,0.0239,0.0336,0.0011,0.00097,0.0014,0.306,0.294,0.325,0.012,0.012,0.013,24.31,24.23,24.36,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,30.35,29.48,31.75,29.44,28.6,30.8,0,0,0,0,0,0,0.327,0,0.075,0.32,0.69,0.31,41.2
1428876000000,2015,4,2014,7,28,7,0.243,0.0756,0.167,10018.2,62.6,62.6,59.63,2,2,2,401,391.2,414.8,276,266.2,125,125,125,0,0,0,0.312,0.301,0.319,276,266.2,289.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.153,0.15,0.158,0.0293,0.0247,0.0358,0.0012,0.001,0.0015,0.311,0.297,0.332,0.013,0.012,0.014,24.29,24.2,24.35,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,30.74,29.66,32.27,29.82,28.77,31.3,0,0,0,0,0,0,0.331,0,0.076,0.31,0.69,0.31,41.2
1429480800000,2015,4,2014,7,29,7,0.272,0.0756,0.197,11778.6,75.35,75.35,70.11,2,2,2,450,421.6,474.1,325,296.6,125,125,125,0,0,0,0.278,0.264,0.296,325,296.6,349.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.161,0.179,0.0524,0.039,0.0638,0.0022,0.0016,0.0026,0.385,0.342,0.421,0.016,0.014,0.017,23.99,23.85,24.16,0.945,0.94,0.948,0.971,0.97,0.973,0.917,0.912,0.923,36.11,33.03,38.71,35.06,32.04,37.67,0,0,0,0,0,0,0.39,0,0.075,0.28,0.72,0.28,43.3
1430085600000,2015,4,2014,7,30,7,0.29,0.0813,0.208,12460.5,77.14,77.14,74.17,2,2,2,478.7,472.7,482,344.3,325.7,134.4,125,147,0,0,0,0.281,0.259,0.311,344.3,325.7,357,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.178,0.171,0.182,0.0615,0.0527,0.0675,0.0025,0.0022,0.0028,0.414,0.386,0.433,0.017,0.016,0.018,23.83,23.8,23.89,0.948,0.945,0.949,0.973,0.97,0.975,0.922,0.916,0.926,38.12,36.05,39.55,37.08,34.96,38.57,0,0,0,0,0,0,0.412,0,0.082,0.28,0.72,0.28,43
1430690400000,2015,5,2014,8,31,7,0.271,0.0889,0.182,10887.4,68.84,68.84,64.81,2,2,2,448.4,427.6,467.5,301.4,280.6,147,147,147,0,0,0,0.328,0.314,0.344,301.4,280.6,320.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.163,0.155,0.169,0.0412,0.0314,0.0503,0.0017,0.0013,0.0021,0.35,0.319,0.379,0.014,0.013,0.016,24.03,23.92,24.16,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.908,0.916,33.41,31.13,35.49,32.4,30.2,34.42,0,0,0,0,0,0,0.36,0,0.089,0.33,0.67,0.33,40.2
1431295200000,2015,5,2014,8,32,7,0.239,0.0889,0.15,8974.43,58.57,58.57,53.42,2,1,1.8571428571428572,395.5,372.6,419.1,248.5,225.7,147,147,147,0,0,0,0.372,0.351,0.394,248.5,225.7,272.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.144,0.136,0.152,0.0192,0.0149,0.0274,0.00078,0.0006,0.0011,0.295,0.253,0.398,0.012,0.01,0.016,24.33,24.21,24.45,0.934,0.924,0.959,0.971,0.97,0.98,0.907,0.896,0.94,31.36,25.75,51.64,30.15,24.98,48.2,0,0,0,0,0,0,0.297,0,0.089,0.37,0.63,0.37,37.5
1431900000000,2015,5,2014,8,33,7,0.209,0.0889,0.12,7474.18,48.2,48.2,44.49,1,1,1,345.5,327,365.3,198.5,180,147,147,147,0,0,0,0.426,0.402,0.45,198.5,180,218.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.126,0.12,0.133,0.0126,0.011,0.0143,0.00051,0.00044,0.00058,0.349,0.316,0.385,0.014,0.013,0.016,24.52,24.39,24.65,0.954,0.949,0.958,0.98,0.979,0.98,0.935,0.929,0.939,45.52,41.28,50,44.49,40.41,48.2,0,0,0,0,0,0,0.247,0,0.089,0.43,0.57,0.43,35.8
1432504800000,2015,5,2014,8,34,7,0.187,0.0889,0.0982,6075.79,39.26,39.26,36.17,1,1,1,309.4,298.8,322.3,162.4,151.8,147,147,147,0,0,0,0.475,0.456,0.492,162.4,151.8,175.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.11,0.118,0.00955,0.00865,0.0107,0.00038,0.00034,0.00043,0.285,0.266,0.308,0.011,0.011,0.012,24.77,24.68,24.84,0.943,0.94,0.947,0.972,0.97,0.976,0.917,0.912,0.925,37.21,34.76,40.21,36.17,33.72,39.26,0,0,0,0,0,0,0.201,0,0.0888,0.48,0.53,0.47,32.5
1433109600000,2015,6,2014,9,35,7,0.177,0.072,0.105,6563.11,39.85,39.85,39.07,1,1,1,292.7,290.6,295.8,173.7,171.6,119,119,119,0,0,0,0.406,0.402,0.409,173.7,171.6,176.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.116,0.117,0.0105,0.0103,0.0108,0.00042,0.00041,0.00043,0.304,0.3,0.309,0.012,0.012,0.012,24.83,24.81,24.84,0.947,0.946,0.948,0.976,0.975,0.978,0.924,0.922,0.926,40.02,39.55,40.76,39.07,38.56,39.85,0,0,0,0,0,0,0.217,0,0.072,0.41,0.59,0.41,37.1
1433714400000,2015,6,2014,9,36,7,0.176,0.072,0.104,6509.2,38.97,38.97,38.75,1,1,1,291.4,290.1,292.3,172.4,171.1,119,119,119,0,0,0,0.408,0.407,0.41,172.4,171.1,173.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.115,0.116,0.0104,0.0103,0.0105,0.00041,0.00041,0.00042,0.301,0.299,0.303,0.012,0.012,0.012,24.83,24.83,24.84,0.946,0.946,0.947,0.975,0.975,0.976,0.923,0.922,0.924,39.72,39.42,39.93,38.75,38.42,38.97,0,0,0,0,0,0,0.215,0,0.072,0.41,0.59,0.41,37
1434319200000,2015,6,2014,9,37,7,0.171,0.072,0.0989,6147.68,37.95,37.95,36.59,1,1,1,282.6,275.6,288.2,163.6,156.6,119,119,119,0,0,0,0.421,0.413,0.432,163.6,156.6,169.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.115,0.00965,0.00906,0.0101,0.00038,0.00036,0.0004,0.286,0.273,0.296,0.011,0.011,0.012,24.88,24.85,24.92,0.944,0.941,0.945,0.972,0.97,0.974,0.917,0.913,0.921,37.66,36.03,38.97,36.59,34.95,37.95,0,0,0,0,0,0,0.203,0,0.0721,0.42,0.58,0.42,36
1434924000000,2015,6,2014,9,38,7,0.159,0.072,0.0872,5394.8,34.27,34.27,32.11,1,1,1,263.2,252.9,272.6,144.2,133.9,119,119,119,0,0,0,0.453,0.437,0.471,144.2,133.9,153.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.102,0.109,0.008,0.00713,0.0088,0.00032,0.00028,0.00035,0.251,0.233,0.268,0.0099,0.0092,0.011,25,24.94,25.06,0.937,0.932,0.94,0.97,0.97,0.97,0.909,0.904,0.912,33.11,30.68,35.32,32.11,29.76,34.27,0,0,0,0,0,0,0.178,0,0.0718,0.45,0.55,0.45,33.9
1435528800000,2015,6,2014,9,39,7,0.145,0.0672,0.0775,4785,30.03,30.03,28.48,1,1,1,239.2,228.6,249.3,128.1,120.5,111.1,108,119,0,0,0,0.464,0.445,0.482,128.1,120.5,134.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0991,0.0961,0.101,0.00664,0.006,0.00721,0.00026,0.00024,0.00028,0.221,0.207,0.233,0.0087,0.0082,0.0092,25.14,25.08,25.22,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.36,27.6,30.96,28.48,26.77,30.03,0,0,0,0,0,0,0.158,0,0.0675,0.46,0.53,0.47,33
1436133600000,2015,7,2014,10,40,7,0.131,0.0653,0.0656,4023.2,25.94,25.94,23.95,1,1,1,216.4,207.5,225,108.4,99.49,108,108,108,0,0,0,0.499,0.48,0.521,108.4,99.49,117,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0918,0.0886,0.0948,0.00497,0.00421,0.00569,0.00019,0.00016,0.00022,0.186,0.17,0.201,0.0073,0.0066,0.0079,25.32,25.25,25.39,0.917,0.911,0.923,0.97,0.969,0.97,0.889,0.882,0.896,24.69,22.57,26.74,23.95,21.86,25.94,0,0,0,0,0,0,0.133,0,0.0654,0.5,0.5,0.5,30.7
1436738400000,2015,7,2014,10,41,7,0.119,0.0653,0.0536,0,0,0,0,1,1,1,196.6,189.2,204.5,88.64,81.17,108,108,108,0,0,0,0.55,0.528,0.571,88.64,81.17,96.49,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0848,0.0822,0.0876,0.00328,0.00265,0.00395,0.00013,0.0001,0.00015,0.15,0.137,0.164,0.0059,0.0054,0.0064,25.44,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0654,0.55,0.45,0.55,0
1437343200000,2015,7,2014,10,42,7,0.109,0.0653,0.0441,0,0,0,0,1,1,1,180.9,175.2,186.7,72.89,67.23,108,108,108,0,0,0,0.597,0.578,0.616,72.89,67.23,78.71,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0793,0.0773,0.0813,0.00195,0.00146,0.00244,0.000076,0.000057,0.000095,0.122,0.112,0.133,0.0048,0.0044,0.0052,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0649,0.6,0.4,0.6,0
1437948000000,2015,7,2014,10,43,7,0.101,0.0627,0.0384,0,0,0,0,1,1,1,167.2,160.2,173.3,63.47,57.66,103.7,93,108,0,0,0,0.62,0.572,0.652,63.47,57.66,69.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0739,0.0766,0.00114,0.000651,0.00167,0.000045,0.000026,0.000065,0.105,0.0949,0.115,0.0041,0.0037,0.0045,25.43,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0626,0.62,0.38,0.62,0
1438552800000,2015,8,2014,11,44,7,0.0908,0.0562,0.0346,0,0,0,0,1,1,1,150.2,144.1,157.2,57.19,51.06,93,93,93,0,0,0,0.62,0.592,0.646,57.19,51.06,64.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0708,0.0744,0.000611,0.0000901,0.00121,0.000024,0.0000035,0.000047,0.0925,0.0823,0.105,0.0036,0.0032,0.0041,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.62,0.38,0.62,0
1439157600000,2015,8,2014,11,45,7,0.0825,0.0562,0,0,0,0,0,0,0,0,136.4,130.7,142.1,43.4,37.66,93,93,93,43.29,38,49,0.682,0.654,0.712,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0825,0.68,0,1,0
1439762400000,2015,8,2014,11,46,7,0.0757,0.0562,0,0,0,0,0,0,0,0,125.2,121.1,129.3,32.19,28.09,93,93,93,32.14,28,36,0.743,0.719,0.768,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0757,0.74,0,1,0
1440367200000,2015,8,2014,11,47,7,0.0701,0.0562,0,0,0,0,0,0,0,0,115.9,112.1,119.7,22.85,19.06,93,93,93,22.86,19,27,0.803,0.777,0.83,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0701,0.8,0,1,0
1440972000000,2015,8,2014,11,48,7,0.063,0.0454,0,0,0,0,0,0,0,0,104.2,97.03,111.8,29.17,18.79,75,72,93,29.29,19,38,0.72,0.655,0.832,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.063,0.72,0,1,0
1441576800000,2015,9,2014,12,49,7,0.0533,0.0435,0,0,0,0,0,0,0,0,88.2,82.53,94.02,16.2,10.53,72,72,72,16.14,11,22,0.818,0.766,0.872,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0533,0.82,0,1,0
1442181600000,2015,9,2014,12,50,7,0.046,0.0435,0,0,0,0,0,0,0,0,76.05,71.87,80.62,4.069,0,71.98,71.87,72,4.143,0,9,0.948,0.893,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.046,0.95,0,1,0
1442786400000,2015,9,2014,12,51,7,0.0407,0.0407,0,0,0,0,0,0,0,0,67.22,63.9,70.5,0,0,67.22,63.9,70.5,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0407,1,0,1,0
1443391200000,2015,9,2014,12,52,7,0.0375,0.0341,0,0,0,0,0,0,0,0,62.07,61.11,63.41,5.679,0,56.39,52,63.41,5.571,0,11,0.908,0.821,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0375,0.91,0,1,0
1443996000000,2015,10,2015,1,1,7,0.0371,0.0314,0,0,0,0,0,0,0,0,61.33,59.45,62.94,9.329,7.45,52,52,52,9.286,7,11,0.848,0.826,0.875,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0371,0.85,0,1,0
1444600800000,2015,10,2015,1,2,7,0.0356,0.0314,0,0,0,0,0,0,0,0,58.83,57.6,59.82,6.83,5.6,52,52,52,6.714,6,8,0.884,0.869,0.903,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0356,0.88,0,1,0
1445205600000,2015,10,2015,1,3,7,0.0337,0.0314,0,0,0,0,0,0,0,0,55.72,53.9,57.96,3.716,1.9,52,52,52,3.714,2,6,0.934,0.897,0.965,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0337,0.93,0,1,0
1445810400000,2015,10,2015,1,4,7,0.0319,0.0313,0,0,0,0,0,0,0,0,52.69,52.1,54,0.9714,0.1,51.71,50,52,1,0,4,0.982,0.926,0.998,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0319,0.98,0,1,0
1446415200000,2015,11,2015,2,5,7,0.0363,0.0302,0,0,0,0,0,0,0,0,60.1,56.78,62.32,10.1,6.78,50,50,50,10.14,7,12,0.833,0.802,0.881,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0363,0.83,0,1,0
1447020000000,2015,11,2015,2,6,7,0.0395,0.0302,0,0,0,0,0,0,0,0,65.32,62.42,67.29,15.32,12.42,50,50,50,15.14,12,17,0.766,0.743,0.801,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0395,0.76,0,1,0
1447624800000,2015,11,2015,2,7,7,0.0449,0.0302,0,0,0,0,0,0,0,0,74.16,67.08,80.95,24.16,17.08,50,50,50,24.14,17,31,0.677,0.618,0.745,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0449,0.67,0,1,0
1448229600000,2015,11,2015,2,8,7,0.0497,0.0302,0,0,0,0,0,0,0,0,82.2,80.13,83.69,32.2,30.13,50,50,50,32.29,30,34,0.608,0.597,0.624,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0497,0.61,0,1,0
1448834400000,2015,11,2015,2,9,7,0.0541,0.0349,0,0,0,0,0,0,0,0,89.51,80.95,102.3,31.79,22.77,57.71,50,59,31.86,23,43,0.649,0.577,0.722,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0541,0.65,0,1,0
1449439200000,2015,12,2015,3,10,7,0.0662,0.0357,0.0189,0,0,0,0,1,0,0.5714285714285714,109.4,102.8,116.8,50.39,43.83,59,59,59,19.14,0,46,0.541,0.505,0.574,31.29,0,57.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000231,0,0.00066,0.0000091,0,0.000026,0.0804,0.0708,0.092,0.0032,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0473,0.54,0.29,0.71,0
1450044000000,2015,12,2015,3,11,7,0.0725,0.0357,0.0368,1016.19,14.55,14.55,6.049,1,1,1,119.8,113.8,126.6,60.82,54.76,59,59,59,0,0,0,0.493,0.466,0.519,60.82,54.76,67.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.071,0.000919,0.000405,0.0015,0.000036,0.000016,0.000059,0.0964,0.0877,0.106,0.0038,0.0034,0.0042,25.4,25.39,25.41,0.382,0,0.9,0.411,0,0.96,0.367,0,0.864,6.301,0,15.16,6.049,0,14.55,0,4,0,0,0.571,0,0.0336,0.571,0.0357,0.49,0.51,0.49,14
1450648800000,2015,12,2015,3,12,7,0.0742,0.0357,0.0385,1343.59,14.47,14.47,7.998,1,1,1,122.7,119,126.3,63.67,59.96,59,59,59,0,0,0,0.481,0.467,0.496,63.67,59.96,67.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.00116,0.000847,0.00147,0.000046,0.000033,0.000058,0.1,0.0951,0.106,0.0039,0.0037,0.0042,25.4,25.39,25.4,0.508,0,0.899,0.549,0,0.96,0.488,0,0.863,8.331,0,15.07,7.998,0,14.47,0,3,0,0,0.429,0,0.0444,0.429,0.0357,0.48,0.52,0.48,18.1
1451253600000,2015,12,2015,3,13,7,0.0751,0.0393,0.0234,1401.16,15.22,15.22,8.34,1,0,0.5714285714285714,124.1,119,128.8,59.12,45.96,65,59,73,20.43,0,49,0.526,0.458,0.614,38.72,0,69.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0718,0.000862,0,0.00168,0.000034,0,0.000066,0.0914,0.0708,0.11,0.0036,0.0028,0.0043,25.41,25.39,25.43,0.515,0,0.912,0.549,0,0.96,0.494,0,0.876,8.688,0,15.85,8.34,0,15.22,3,0,0,0.429,0,0,0.0463,0.429,0.0517,0.52,0.31,0.69,18.7
1451858400000,2016,1,2015,4,14,7,0.0754,0.0442,0.027,0,0,0,0,1,0,0.8571428571428571,124.6,122,126.9,51.62,48.97,73,73,73,7,0,49,0.586,0.575,0.599,44.63,0,53.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000151,0,0.000331,0.0000059,0,0.000013,0.0819,0.0708,0.0864,0.0032,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0484,0.59,0.36,0.64,0
1452463200000,2016,1,2015,4,15,7,0.0786,0.0442,0.0345,340.826,14.2,14.2,2.029,1,1,1,130,124.7,139.5,56.97,51.7,73,73,73,0,0,0,0.562,0.523,0.585,56.97,51.7,66.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0724,0.000593,0.000145,0.0014,0.000023,0.0000057,0.000055,0.0911,0.0833,0.106,0.0036,0.0033,0.0042,25.41,25.39,25.42,0.128,0,0.894,0.137,0,0.96,0.123,0,0.858,2.113,0,14.79,2.029,0,14.2,0,6,0,0,0.857,0,0.0113,0.857,0.0441,0.56,0.44,0.56,4.34
1453068000000,2016,1,2015,4,16,7,0.0895,0.0442,0.0453,2796.21,18.28,18.28,16.64,1,1,1,148,143.6,155.1,74.98,70.57,73,73,73,0,0,0,0.494,0.471,0.508,74.98,70.57,82.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0738,0.0779,0.00212,0.00175,0.00272,0.000083,0.000069,0.00011,0.121,0.113,0.134,0.0048,0.0044,0.0052,25.38,25.38,25.39,0.929,0.916,0.939,0.96,0.96,0.961,0.892,0.879,0.902,17.34,16.1,19.02,16.64,15.45,18.28,0,0,0,0,0,0,0.0925,0,0.0442,0.49,0.51,0.49,31.2
1453672800000,2016,1,2015,4,17,7,0.0967,0.0442,0.0526,3239.36,20.93,20.93,19.28,1,1,1,159.9,155.3,167.9,86.9,82.33,73,73,73,0,0,0,0.457,0.435,0.47,86.9,82.33,94.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.078,0.0824,0.00314,0.00275,0.00382,0.00012,0.00011,0.00015,0.143,0.134,0.157,0.0056,0.0053,0.0061,25.38,25.38,25.38,0.926,0.917,0.931,0.963,0.961,0.967,0.892,0.886,0.895,20.02,19.08,21.65,19.28,18.34,20.93,0,0,0,0,0,0,0.107,0,0.0441,0.46,0.54,0.46,33.5
1454277600000,2016,2,2015,5,18,7,0.108,0.0514,0.057,451.128,18.8,18.8,2.685,1,1,1,179.3,169.3,189,94.31,84.27,85,85,85,0,0,0,0.475,0.45,0.502,94.31,84.27,104,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0833,0.0797,0.0867,0.00377,0.00291,0.00459,0.00015,0.00011,0.00018,0.157,0.139,0.174,0.0061,0.0054,0.0068,25.4,25.4,25.4,0.133,0,0.931,0.137,0,0.962,0.128,0,0.895,2.791,0,19.54,2.685,0,18.8,0,6,0,0,0.857,0,0.0149,0.857,0.051,0.48,0.53,0.47,4.18
1454882400000,2016,2,2015,5,19,7,0.117,0.0514,0.0654,0,0,0,0,1,1,1,193.1,189.8,200.2,108.1,104.8,85,85,85,0,0,0,0.44,0.425,0.448,108.1,104.8,115.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.087,0.0906,0.00494,0.00466,0.00554,0.00019,0.00018,0.00022,0.182,0.176,0.194,0.0071,0.0069,0.0076,25.4,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0516,0.44,0.56,0.44,0
1455487200000,2016,2,2015,5,20,7,0.129,0.0514,0.0779,4840.13,30.15,30.15,28.81,1,1,1,213.8,202.6,219.6,128.8,117.6,85,85,85,0,0,0,0.398,0.387,0.419,128.8,117.6,134.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0954,0.0915,0.0975,0.00669,0.00575,0.00719,0.00026,0.00022,0.00028,0.218,0.199,0.229,0.0086,0.0078,0.009,25.3,25.25,25.39,0.93,0.923,0.932,0.97,0.97,0.97,0.902,0.895,0.904,29.7,27.03,31.08,28.81,26.22,30.15,0,0,0,0,0,0,0.16,0,0.0511,0.4,0.6,0.4,37.5
1456092000000,2016,2,2015,5,21,7,0.146,0.0514,0.0941,5878.7,39.58,39.58,34.99,1,1,1,240.6,224.8,259.8,155.6,139.8,85,85,85,0,0,0,0.354,0.327,0.378,155.6,139.8,174.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.0993,0.112,0.00898,0.00763,0.0106,0.00035,0.0003,0.00042,0.266,0.238,0.301,0.011,0.0094,0.012,25.09,24.96,25.21,0.94,0.935,0.947,0.971,0.97,0.977,0.914,0.907,0.925,36.01,32.3,40.51,34.99,31.33,39.58,0,0,0,0,0,0,0.194,0,0.0519,0.35,0.64,0.36,40.3
1456696800000,2016,2,2015,5,22,7,0.179,0.0628,0.116,7294.99,48.2,48.2,43.42,1,1,1,295.6,269.4,320.2,191.8,171.4,103.9,85,107,0,0,0,0.352,0.316,0.384,191.8,171.4,213.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.12,0.114,0.128,0.0121,0.0103,0.0139,0.00048,0.00041,0.00055,0.334,0.298,0.373,0.013,0.012,0.015,24.78,24.63,24.9,0.952,0.946,0.957,0.979,0.975,0.98,0.932,0.922,0.938,44.36,39.56,49.28,43.42,38.58,48.2,0,0,0,0,0,0,0.241,0,0.063,0.35,0.65,0.35,40.8
1457301600000,2016,3,2015,6,23,7,0.211,0.0647,0.146,8767.15,56.4,56.4,52.19,2,1,1.7142857142857142,348.1,327.6,367,241.1,220.6,107,107,107,0,0,0,0.308,0.292,0.327,241.1,220.6,260,990,990,990,965.1,965,965.2,24.9,24.8,25,0.138,0.131,0.145,0.017,0.0145,0.0217,0.00069,0.00058,0.00088,0.304,0.252,0.398,0.012,0.01,0.016,24.56,24.48,24.64,0.937,0.924,0.959,0.973,0.97,0.98,0.912,0.896,0.94,34.57,26.1,52.45,32.98,25.32,48.2,0,0,0,0,0,0,0.29,0,0.065,0.31,0.69,0.31,41.6
1457906400000,2016,3,2015,6,24,7,0.243,0.0647,0.179,10753.1,71.4,71.4,64.01,2,2,2,402.4,373.8,437.2,295.4,266.8,107,107,107,0,0,0,0.267,0.245,0.286,295.4,266.8,330.2,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.157,0.147,0.17,0.0384,0.0249,0.0549,0.0016,0.001,0.0022,0.338,0.295,0.39,0.014,0.012,0.016,24.26,24.04,24.44,0.939,0.933,0.945,0.97,0.97,0.97,0.911,0.905,0.917,32.99,29.83,36.81,32,28.94,35.7,0,0,0,0,0,0,0.356,0,0.064,0.27,0.74,0.26,44.3
1458511200000,2016,3,2015,6,25,7,0.299,0.0647,0.235,14121.7,91.96,91.96,84.06,2,2,2,495,453.4,533.2,388,346.4,107,107,107,0,0,0,0.217,0.201,0.236,388,346.4,426.2,990,990,990,965.8,965.6,966,24.2,24,24.4,0.19,0.175,0.204,0.0821,0.0625,0.1,0.0034,0.0026,0.0042,0.477,0.414,0.534,0.02,0.017,0.022,23.7,23.47,23.95,0.953,0.948,0.957,0.978,0.973,0.98,0.932,0.922,0.938,42.95,38.55,46.92,42.03,37.51,45.98,0,0,0,0,0,0,0.467,0,0.064,0.22,0.79,0.21,47.2
1459116000000,2016,3,2015,6,26,7,0.34,0.0694,0.271,16065.2,96.4,96.4,95.63,2,2,2,562.2,542.8,574,447.5,435.8,114.7,107,125,0,0,0,0.204,0.189,0.22,447.5,435.8,457.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.212,0.207,0.215,0.11,0.105,0.115,0.0046,0.0044,0.0048,0.567,0.548,0.582,0.024,0.023,0.024,23.3,23.25,23.41,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,48.97,47.89,50.05,47.81,46.93,48.2,0,0,0,0,0,0,0.531,0,0.069,0.2,0.8,0.2,47.3
1459720800000,2016,4,2015,7,27,7,0.352,0.0756,0.277,16195.2,96.4,96.4,96.4,2,2,2,582.7,575.9,588.7,457.7,450.9,125,125,125,0,0,0,0.214,0.212,0.217,457.7,450.9,463.7,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.22,0.216,0.223,0.115,0.112,0.118,0.0048,0.0047,0.005,0.586,0.574,0.596,0.025,0.024,0.025,23.19,23.15,23.23,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.84,49.22,50.4,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.075,0.21,0.79,0.21,46
1460325600000,2016,4,2015,7,28,7,0.358,0.0756,0.283,16195.2,96.4,96.4,96.4,2,2,2,592.2,589.3,595.8,467.2,464.3,125,125,125,0,0,0,0.211,0.21,0.212,467.2,464.3,470.8,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.225,0.223,0.227,0.12,0.118,0.121,0.005,0.005,0.0051,0.602,0.597,0.609,0.025,0.025,0.026,23.13,23.11,23.15,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.71,50.45,51.05,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.075,0.21,0.79,0.21,45.2
1460930400000,2016,4,2015,7,29,7,0.351,0.0756,0.275,16143.8,96.4,96.4,96.09,2,2,2,580.3,567.7,591.7,455.3,442.7,125,125,125,0,0,0,0.215,0.211,0.22,455.3,442.7,466.7,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.218,0.212,0.225,0.114,0.108,0.119,0.0048,0.0045,0.005,0.582,0.561,0.602,0.024,0.024,0.025,23.21,23.14,23.28,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.61,48.4,50.67,48.05,47.44,48.2,0,0,0,0,0,0,0.534,0,0.076,0.22,0.78,0.22,46
1461535200000,2016,4,2015,7,30,7,0.325,0.0775,0.247,14800.4,93.42,93.42,88.1,2,2,2,537.2,514.4,560.3,409.1,367.4,128.1,125,147,0,0,0,0.239,0.223,0.286,409.1,367.4,435.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.2,0.186,0.21,0.0921,0.0724,0.104,0.0038,0.003,0.0044,0.511,0.449,0.55,0.021,0.019,0.023,23.47,23.33,23.64,0.955,0.951,0.957,0.98,0.977,0.98,0.936,0.929,0.938,44.97,40.48,47.66,44.05,39.55,46.71,0,0,0,0,0,0,0.489,0,0.078,0.24,0.76,0.24,45.5
1462140000000,2016,5,2015,8,31,7,0.292,0.0889,0.203,12110.6,77.57,77.57,72.09,2,2,2,482.6,457.2,507.5,335.6,310.2,147,147,147,0,0,0,0.305,0.29,0.322,335.6,310.2,360.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.175,0.166,0.184,0.0574,0.0454,0.0692,0.0024,0.0019,0.0029,0.401,0.363,0.439,0.017,0.015,0.018,23.83,23.68,23.98,0.946,0.942,0.95,0.972,0.97,0.976,0.919,0.914,0.927,37.09,34.37,39.76,36.04,33.34,38.78,0,0,0,0,0,0,0.4,0,0.089,0.3,0.7,0.3,41.5
1462744800000,2016,5,2015,8,32,7,0.257,0.0889,0.168,10071.4,64.91,64.91,59.95,2,2,2,425.6,403.3,448.7,278.6,256.3,147,147,147,0,0,0,0.346,0.328,0.364,278.6,256.3,301.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.155,0.147,0.163,0.0305,0.02,0.0414,0.0012,0.00081,0.0017,0.316,0.282,0.35,0.013,0.011,0.014,24.17,24.03,24.3,0.936,0.931,0.941,0.97,0.97,0.97,0.908,0.903,0.913,30.9,28.44,33.46,29.97,27.59,32.46,0,0,0,0,0,0,0.333,0,0.089,0.35,0.65,0.35,39.2
1463349600000,2016,5,2015,8,33,7,0.227,0.0889,0.138,8336.18,53.59,53.59,49.62,2,1,1.4285714285714286,375,355.5,395.9,228,208.5,147,147,147,0,0,0,0.393,0.371,0.414,228,208.5,248.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.13,0.144,0.0151,0.0135,0.0169,0.00061,0.00054,0.00069,0.332,0.255,0.401,0.013,0.01,0.016,24.39,24.33,24.46,0.944,0.924,0.958,0.976,0.97,0.98,0.922,0.897,0.939,39.98,25.94,51.99,38.49,25.17,48.2,0,0,0,0,0,0,0.276,0,0.089,0.39,0.61,0.39,36.7
1463954400000,2016,5,2015,8,34,7,0.2,0.0889,0.112,6955.13,45.47,45.47,41.4,1,1,1,331.5,315.3,349.2,184.5,168.3,147,147,147,0,0,0,0.444,0.421,0.466,184.5,168.3,202.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.116,0.128,0.0114,0.0101,0.0129,0.00046,0.0004,0.00052,0.324,0.295,0.356,0.013,0.012,0.014,24.62,24.5,24.73,0.95,0.945,0.955,0.978,0.973,0.98,0.929,0.92,0.936,42.32,38.58,46.4,41.4,37.53,45.47,0,0,0,0,0,0,0.23,0,0.088,0.44,0.56,0.44,34.8
1464559200000,2016,5,2015,8,35,7,0.179,0.0768,0.102,6350.17,40.83,40.83,37.8,1,1,1,295.7,282.8,310.1,168.7,157.9,127,119,147,0,0,0,0.429,0.397,0.482,168.7,157.9,180.7,990,990,990,964.9,964.8,965,25.1,25,25.2,0.115,0.112,0.119,0.0101,0.00917,0.0111,0.0004,0.00037,0.00044,0.295,0.277,0.316,0.012,0.011,0.013,24.82,24.76,24.88,0.945,0.942,0.949,0.974,0.97,0.98,0.92,0.914,0.93,38.81,36.17,41.68,37.8,35.09,40.83,0,0,0,0,0,0,0.21,0,0.077,0.43,0.57,0.43,35.5
1465164000000,2016,6,2015,9,36,7,0.161,0.072,0.0894,5534.86,35.64,35.64,32.95,1,1,1,266.8,255.7,278.6,147.8,136.7,119,119,119,0,0,0,0.446,0.427,0.465,147.8,136.7,159.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.103,0.111,0.00831,0.00737,0.00932,0.00033,0.00029,0.00037,0.257,0.238,0.279,0.01,0.0094,0.011,24.98,24.91,25.04,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,33.96,31.34,36.75,32.95,30.4,35.64,0,0,0,0,0,0,0.183,0,0.0716,0.45,0.56,0.44,34.4
1465768800000,2016,6,2015,9,37,7,0.147,0.072,0.0753,4641.22,29.58,29.58,27.63,1,1,1,243.6,234.6,252.1,124.6,115.6,119,119,119,0,0,0,0.489,0.472,0.507,124.6,115.6,133.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0989,0.0957,0.102,0.00634,0.00558,0.00707,0.00025,0.00022,0.00028,0.216,0.2,0.231,0.0085,0.0079,0.0091,25.12,25.06,25.19,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.895,0.904,28.48,26.35,30.5,27.63,25.56,29.58,0,0,0,0,0,0,0.153,0,0.0717,0.49,0.51,0.49,31.6
1466373600000,2016,6,2015,9,38,7,0.135,0.072,0.0634,3872,24.86,24.86,23.05,1,1,1,223.8,216.3,231.6,104.8,97.3,119,119,119,0,0,0,0.532,0.514,0.55,104.8,97.3,112.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0919,0.0893,0.0947,0.00465,0.00402,0.00532,0.00018,0.00016,0.00021,0.181,0.167,0.195,0.0071,0.0066,0.0077,25.28,25.22,25.34,0.915,0.911,0.92,0.969,0.967,0.97,0.887,0.883,0.893,23.77,22.08,25.63,23.05,21.37,24.86,0,0,0,0,0,0,0.128,0,0.0716,0.53,0.47,0.53,28.7
1466978400000,2016,6,2015,9,39,7,0.125,0.0691,0.0563,1949.09,20.88,20.88,11.6,1,1,1,207.3,200.2,213.8,93.03,89.1,114.3,108,119,0,0,0,0.551,0.527,0.572,93.03,89.1,97.09,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0872,0.0861,0.0884,0.00366,0.00332,0.004,0.00014,0.00013,0.00016,0.159,0.152,0.165,0.0062,0.006,0.0065,25.4,25.35,25.44,0.526,0,0.925,0.552,0,0.966,0.508,0,0.891,12.02,0,21.61,11.6,0,20.88,0,3,0,0,0.429,0,0.0645,0.429,0.0687,0.55,0.45,0.55,15.6
1467583200000,2016,7,2015,10,40,7,0.116,0.0653,0.0511,0,0,0,0,1,1,1,192.4,186.8,197.7,84.44,78.77,108,108,108,0,0,0,0.561,0.546,0.578,84.44,78.77,89.71,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0833,0.0813,0.0852,0.00293,0.00245,0.00338,0.00011,0.000096,0.00013,0.143,0.133,0.152,0.0056,0.0052,0.0059,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0649,0.56,0.44,0.56,0
1468188000000,2016,7,2015,10,41,7,0.108,0.0653,0.0431,0,0,0,0,1,1,1,179.2,173.9,184.9,71.19,65.92,108,108,108,0,0,0,0.603,0.584,0.621,71.19,65.92,76.86,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0787,0.0768,0.0807,0.0018,0.00135,0.00228,0.00007,0.000053,0.000089,0.119,0.11,0.129,0.0047,0.0043,0.0051,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0649,0.6,0.4,0.6,0
1468792800000,2016,7,2015,10,42,7,0.102,0.0653,0.0366,0,0,0,0,1,1,1,168.5,164.3,172.6,60.45,56.35,108,108,108,0,0,0,0.641,0.626,0.657,60.45,56.35,64.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0749,0.0734,0.0763,0.000888,0.00054,0.00124,0.000035,0.000021,0.000048,0.0999,0.0925,0.107,0.0039,0.0036,0.0042,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0654,0.64,0.36,0.64,0
1469397600000,2016,7,2015,10,43,7,0.0961,0.0653,0.0183,0,0,0,0,1,0,0.5714285714285714,158.9,154.8,163,50.88,46.78,108,108,108,20.71,0,50,0.68,0.663,0.698,30.25,0,54.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0729,0.000142,0,0.000423,0.0000056,0,0.000017,0.0797,0.0708,0.0901,0.0031,0.0028,0.0035,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0778,0.68,0.19,0.81,0
1470002400000,2016,8,2015,11,44,7,0.089,0.0562,0.0286,0,0,0,0,1,0,0.8571428571428571,147.1,141.4,153.4,54.12,48.38,93,93,93,6.857,0,48,0.632,0.606,0.658,47.21,0,60.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0731,0.00037,0,0.000885,0.000015,0,0.000035,0.0862,0.0708,0.098,0.0034,0.0028,0.0038,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0604,0.63,0.32,0.68,0
1470607200000,2016,8,2015,11,45,7,0.0813,0.0562,0,0,0,0,0,0,0,0,134.5,130.2,139.5,41.51,37.17,93,93,93,41.57,37,46,0.692,0.667,0.714,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0813,0.69,0,1,0
1471212000000,2016,8,2015,11,46,7,0.0757,0.0562,0,0,0,0,0,0,0,0,125.1,122.2,128.8,32.09,29.24,93,93,93,32,29,36,0.744,0.722,0.761,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0757,0.74,0,1,0
1471816800000,2016,8,2015,11,47,7,0.0719,0.0562,0,0,0,0,0,0,0,0,119,116.5,121.4,25.96,23.5,93,93,93,26,24,28,0.782,0.766,0.798,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0719,0.78,0,1,0
1472421600000,2016,8,2015,11,48,7,0.0671,0.049,0,0,0,0,0,0,0,0,111,104.2,115.7,29.95,21.04,81,72,93,30,21,40,0.728,0.642,0.816,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0671,0.73,0,1,0
1473026400000,2016,9,2015,12,49,7,0.0583,0.0435,0,0,0,0,0,0,0,0,96.46,90.8,101.7,24.46,18.8,72,72,72,24.57,19,30,0.748,0.708,0.793,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0583,0.75,0,1,0
1473631200000,2016,9,2015,12,50,7,0.0518,0.0435,0,0,0,0,0,0,0,0,85.72,82.87,89.43,13.72,10.87,72,72,72,13.71,11,17,0.841,0.805,0.869,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0518,0.84,0,1,0
1474236000000,2016,9,2015,12,51,7,0.0478,0.0435,0,0,0,0,0,0,0,0,78.96,76.58,80.95,6.961,4.58,72,72,72,7,5,9,0.912,0.889,0.94,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0478,0.91,0,1,0
1474840800000,2016,9,2015,12,52,7,0.0444,0.0401,0,0,0,0,0,0,0,0,73.45,71.65,75.76,7.167,0.47,66.29,52,72,7.143,0,20,0.901,0.723,0.994,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0444,0.9,0,1,0
1475445600000,2016,10,2016,1,1,7,0.043,0.0314,0,0,0,0,0,0,0,0,71.05,69.32,72.75,19.05,17.32,52,52,52,19,17,21,0.732,0.715,0.75,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.043,0.73,0,1,0
1476050400000,2016,10,2016,1,2,7,0.0406,0.0314,0,0,0,0,0,0,0,0,67.07,63.89,69.52,15.07,11.89,52,52,52,15,12,18,0.776,0.748,0.814,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0406,0.77,0,1,0
1476655200000,2016,10,2016,1,3,7,0.0371,0.0314,0,0,0,0,0,0,0,0,61.4,59.45,63.41,9.399,7.45,52,52,52,9.286,7,11,0.847,0.82,0.875,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0371,0.85,0,1,0
1477260000000,2016,10,2016,1,4,7,0.0351,0.0314,0,0,0,0,0,0,0,0,58.11,57.43,59.28,6.114,5.43,52,52,52,6.143,5,7,0.895,0.877,0.905,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0351,0.89,0,1,0
1477864800000,2016,10,2016,1,5,7,0.038,0.0304,0,0,0,0,0,0,0,0,62.9,57.45,70.85,12.61,5.45,50.29,50,52,12.57,5,21,0.805,0.706,0.905,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.038,0.8,0,1,0
1478469600000,2016,11,2016,2,6,7,0.0469,0.0302,0,0,0,0,0,0,0,0,77.5,71.13,83.16,27.5,21.13,50,50,50,27.57,21,33,0.648,0.601,0.703,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0469,0.64,0,1,0
1479074400000,2016,11,2016,2,7,7,0.0502,0.0302,0,0,0,0,0,0,0,0,83.08,80.7,88.36,33.08,30.7,50,50,50,33.14,31,38,0.602,0.566,0.62,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0502,0.6,0,1,0
1479679200000,2016,11,2016,2,8,7,0.0554,0.0302,0,0,0,0,0,0,0,0,91.56,89.18,94.92,41.56,39.18,50,50,50,41.43,39,45,0.547,0.527,0.561,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0554,0.55,0,1,0
1480284000000,2016,11,2016,2,9,7,0.0577,0.0334,0,0,0,0,0,0,0,0,95.35,91.09,97.11,40.2,37.01,55.14,50,59,40.29,37,46,0.578,0.521,0.615,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0577,0.58,0,1,0
1480888800000,2016,12,2016,3,10,7,0.0605,0.0357,0,0,0,0,0,0,0,0,100.1,96.01,107.2,41.07,37.01,59,59,59,41.14,37,48,0.59,0.55,0.615,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0605,0.59,0,1,0
1481493600000,2016,12,2016,3,11,7,0.0716,0.0357,0.0359,677.105,14.72,14.72,4.03,1,1,1,118.4,111.3,127.2,59.39,52.32,59,59,59,0,0,0,0.499,0.464,0.53,59.39,52.32,68.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0712,0.000799,0.000197,0.00155,0.000031,0.0000077,0.000061,0.0944,0.0842,0.107,0.0037,0.0033,0.0042,25.41,25.39,25.42,0.255,0,0.903,0.274,0,0.96,0.245,0,0.867,4.198,0,15.34,4.03,0,14.72,0,5,0,0,0.714,0,0.0224,0.714,0.0357,0.5,0.5,0.5,9.46
1482098400000,2016,12,2016,3,12,7,0.083,0.0357,0.0473,2929.55,18.39,18.39,17.44,1,1,1,137.2,131.3,141.7,78.18,72.29,59,59,59,0,0,0,0.43,0.416,0.449,78.18,72.29,82.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0727,0.0764,0.0024,0.00189,0.00278,0.000094,0.000074,0.00011,0.125,0.115,0.133,0.0049,0.0045,0.0052,25.37,25.37,25.39,0.933,0.926,0.938,0.96,0.96,0.961,0.896,0.889,0.901,18.16,16.66,19.13,17.44,15.99,18.39,0,0,0,0,0,0,0.0969,0,0.0357,0.43,0.57,0.43,35.3
1482703200000,2016,12,2016,3,13,7,0.0844,0.0369,0.0475,2933.04,18.33,18.33,17.46,1,1,1,139.6,137.6,141.9,78.56,68.95,61,59,73,0,0,0,0.437,0.417,0.514,78.56,68.95,82.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0733,0.0763,0.00243,0.00161,0.00275,0.000095,0.000063,0.00011,0.126,0.11,0.133,0.0049,0.0043,0.0052,25.37,25.37,25.39,0.93,0.907,0.935,0.96,0.96,0.961,0.893,0.871,0.898,18.18,15.58,19.07,17.46,14.95,18.33,0,0,0,0,0,0,0.097,0,0.0369,0.44,0.56,0.44,34.8
1483308000000,2017,1,2016,4,14,7,0.089,0.0442,0.0448,2769.85,17.33,17.33,16.49,1,1,1,147.1,144.4,150.4,74.11,71.41,73,73,73,0,0,0,0.496,0.485,0.506,74.11,71.41,77.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.0741,0.0763,0.00205,0.00182,0.00233,0.00008,0.000071,0.000091,0.12,0.115,0.126,0.0047,0.0045,0.0049,25.38,25.38,25.39,0.931,0.921,0.938,0.96,0.96,0.96,0.894,0.884,0.901,17.17,16.37,18.05,16.49,15.71,17.33,0,0,0,0,0,0,0.0916,0,0.0442,0.5,0.5,0.5,31.1
1483912800000,2017,1,2016,4,15,7,0.0872,0.0442,0.0431,2632.55,16.66,16.66,15.67,1,1,1,144.3,141.1,147.4,71.25,68.13,73,73,73,0,0,0,0.506,0.495,0.517,71.25,68.13,74.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.073,0.0752,0.00181,0.00154,0.00208,0.000071,0.00006,0.000081,0.115,0.109,0.12,0.0045,0.0043,0.0047,25.39,25.38,25.39,0.92,0.903,0.937,0.96,0.96,0.96,0.883,0.867,0.9,16.32,15.32,17.36,15.67,14.7,16.66,0,0,0,0,0,0,0.0871,0,0.0441,0.51,0.49,0.51,30.2
1484517600000,2017,1,2016,4,16,7,0.0945,0.0442,0.0504,3116.12,19.81,19.81,18.55,1,1,1,156.3,148.2,162.5,83.33,75.24,73,73,73,0,0,0,0.467,0.449,0.492,83.33,75.24,89.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0755,0.0805,0.00283,0.00215,0.00335,0.00011,0.000084,0.00013,0.136,0.122,0.147,0.0053,0.0048,0.0058,25.38,25.38,25.38,0.93,0.923,0.94,0.962,0.96,0.964,0.895,0.89,0.902,19.28,17.6,20.55,18.55,16.89,19.81,0,0,0,0,0,0,0.103,0,0.0441,0.47,0.53,0.47,33
1485122400000,2017,1,2016,4,17,7,0.101,0.0442,0.0569,3489.83,21.1,21.1,20.77,1,1,1,167.1,165.5,168.8,94.15,92.47,73,73,73,0,0,0,0.437,0.433,0.441,94.15,92.47,95.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0816,0.0827,0.00375,0.00361,0.00389,0.00015,0.00014,0.00015,0.156,0.153,0.158,0.0061,0.006,0.0062,25.38,25.38,25.38,0.918,0.916,0.919,0.966,0.966,0.967,0.887,0.885,0.888,21.5,21.16,21.82,20.77,20.43,21.1,0,0,0,0,0,0,0.115,0,0.0441,0.44,0.56,0.44,34.6
1485727200000,2017,1,2016,4,18,7,0.107,0.0493,0.0578,1008.76,21.1,21.1,6.005,1,1,1,177.1,167.9,187.1,95.54,87.85,81.57,73,85,0,0,0,0.46,0.433,0.492,95.54,87.85,102.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0834,0.081,0.086,0.00387,0.00322,0.00443,0.00015,0.00013,0.00017,0.159,0.145,0.171,0.0062,0.0057,0.0067,25.4,25.38,25.4,0.262,0,0.917,0.276,0,0.967,0.253,0,0.886,6.211,0,21.82,6.005,0,21.1,0,5,0,0,0.714,0,0.0334,0.714,0.0492,0.46,0.54,0.46,9.43
1486332000000,2017,2,2016,5,19,7,0.119,0.0514,0.068,1880.71,26.49,26.49,11.19,1,1,1,197.5,188.4,203.8,112.5,103.4,85,85,85,0,0,0,0.431,0.417,0.451,112.5,103.4,118.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0865,0.0919,0.00531,0.00454,0.00584,0.00021,0.00018,0.00023,0.189,0.173,0.201,0.0074,0.0068,0.0078,25.4,25.38,25.41,0.395,0,0.924,0.416,0,0.97,0.384,0,0.896,11.54,0,27.31,11.19,0,26.49,0,4,0,0,0.571,0,0.0622,0.571,0.051,0.43,0.57,0.43,15.8
