datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1486936800000,2017,2,2016,5,20,7,0.13,0.0514,0.0783,4866.45,31.96,31.96,28.97,1,1,1,214.5,205.9,227.5,129.4,120.9,85,85,85,0,0,0,0.397,0.374,0.413,129.4,120.9,142.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0957,0.0927,0.1,0.00675,0.00603,0.00787,0.00026,0.00024,0.00031,0.22,0.204,0.243,0.0086,0.008,0.0096,25.29,25.19,25.36,0.93,0.926,0.936,0.97,0.97,0.97,0.902,0.898,0.908,29.86,27.84,32.95,28.97,27,31.96,0,0,0,0,0,0,0.161,0,0.0517,0.4,0.6,0.4,37.4
1487541600000,2017,2,2016,5,21,7,0.154,0.0514,0.103,6432.55,43.56,43.56,38.29,1,1,1,254.5,233.8,276.5,169.5,148.8,85,85,85,0,0,0,0.335,0.307,0.364,169.5,148.8,191.5,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.11,0.103,0.118,0.0102,0.0084,0.012,0.0004,0.00033,0.00048,0.291,0.254,0.331,0.012,0.01,0.013,25,24.86,25.14,0.945,0.938,0.952,0.975,0.97,0.98,0.921,0.91,0.933,39.27,34.44,44.45,38.29,33.4,43.56,0,0,0,0,0,0,0.213,0,0.051,0.33,0.67,0.33,41.8
1488146400000,2017,2,2016,5,22,7,0.19,0.0609,0.129,8023.02,52.71,52.71,47.76,2,1,1.2857142857142858,314.7,285,350,214,195.5,100.7,85,107,0,0,0,0.32,0.289,0.354,214,195.5,243,990,990,990,965,964.8,965.2,25,24.8,25.2,0.128,0.121,0.139,0.0139,0.0124,0.0164,0.00056,0.00049,0.00066,0.328,0.246,0.379,0.013,0.0099,0.015,24.7,24.59,24.81,0.947,0.923,0.958,0.977,0.97,0.98,0.925,0.895,0.939,41.48,25.58,50.09,40.45,24.81,48.2,0,0,0,0,0,0,0.265,0,0.061,0.32,0.68,0.32,42.2
1488751200000,2017,3,2016,6,23,7,0.25,0.0647,0.185,11154.4,77.93,77.93,66.4,2,2,2,413.4,365.1,466.3,306.4,258.1,107,107,107,0,0,0,0.261,0.229,0.293,306.4,258.1,359.3,990,990,990,965.5,965.2,965.7,24.5,24.3,24.8,0.161,0.144,0.18,0.0436,0.0208,0.0686,0.0018,0.00084,0.0028,0.354,0.282,0.434,0.014,0.011,0.018,24.19,23.87,24.49,0.941,0.931,0.95,0.971,0.97,0.976,0.914,0.903,0.927,34.18,28.86,39.93,33.2,28,38.97,0,0,0,0,0,0,0.369,0,0.065,0.26,0.74,0.26,44.6
1489356000000,2017,3,2016,6,24,7,0.34,0.0647,0.275,16154.7,113.5,113.5,96.16,3,2,2.2857142857142856,562.5,486.2,654.1,455.5,379.2,107,107,107,0,0,0,0.192,0.164,0.22,455.5,379.2,547.1,990,990,990,966.1,965.8,966.5,23.9,23.5,24.2,0.219,0.187,0.266,0.116,0.078,0.166,0.0049,0.0032,0.0071,0.551,0.463,0.621,0.023,0.019,0.026,23.32,22.86,23.75,0.954,0.947,0.958,0.978,0.97,0.98,0.932,0.919,0.939,44.21,36.56,51.95,42.84,35.46,48.2,0,0,0,0,0,0,0.534,0,0.065,0.19,0.81,0.19,47.5
1489960800000,2017,3,2016,6,25,7,0.5,0.0647,0.436,24086.2,170.2,170.2,143.4,4,3,3.2857142857142856,827.3,693.2,988.7,720.3,586.2,107,107,107,0,0,0,0.131,0.108,0.154,720.3,586.2,881.7,990,990,990,967.2,966.7,967.9,22.8,22.1,23.3,0.377,0.288,0.508,0.277,0.193,0.366,0.012,0.0083,0.017,0.893,0.687,1.11,0.039,0.029,0.05,21.9,21.03,22.64,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.933,0.938,45.09,40.92,51.39,43.86,40.02,48.2,0,0,0,0,0,0,0.797,0,0.064,0.13,0.87,0.13,48.2
1490565600000,2017,3,2016,6,26,7,0.723,0.0718,0.64,31971.3,192.8,192.8,190.3,4,4,4,1195,1052,1297,1076,944.8,118.7,107,148,18,0,49,0.0991,0.0856,0.116,1058,944.8,1100,990,990,990,968.5,968.1,968.8,21.5,21.2,21.9,0.728,0.566,0.814,0.568,0.396,0.648,0.026,0.018,0.031,1.59,1.22,1.76,0.074,0.056,0.083,19.9,19.4,20.71,0.955,0.954,0.956,0.98,0.98,0.98,0.935,0.934,0.937,49.23,45.85,50.73,47.58,44.94,48.2,0,0,0,0,0,0,1.06,0,0.083,0.099,0.89,0.11,44.2
1491170400000,2017,4,2016,7,27,7,0.783,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1294,1270,1309,1146,1122,148,148,148,46.43,22,61,0.114,0.113,0.116,1100,1100,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.815,0.805,0.822,0.648,0.648,0.648,0.031,0.03,0.031,1.76,1.75,1.77,0.083,0.083,0.084,19.41,19.36,19.5,0.954,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.92,49.78,50.15,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.118,0.11,0.85,0.15,41.4
1491775200000,2017,4,2016,7,28,7,0.733,0.0895,0.643,32209.4,192.8,192.8,191.7,4,4,4,1212,1165,1256,1064,1017,148,148,148,1.143,0,8,0.122,0.118,0.127,1063,1017,1100,990,990,990,968.6,968.4,968.7,21.4,21.3,21.6,0.741,0.673,0.798,0.565,0.461,0.648,0.026,0.021,0.03,1.6,1.42,1.75,0.075,0.066,0.082,19.84,19.55,20.17,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.33,48.02,50.29,47.93,47.06,48.2,0,0,0,0,0,0,1.07,0,0.09,0.12,0.88,0.12,43.9
1492380000000,2017,4,2016,7,29,7,0.652,0.0835,0.569,29909.8,185.9,185.9,178,4,4,4,1079,1024,1145,940.4,898.6,138.1,125,148,0,0,0,0.128,0.119,0.138,940.4,898.6,997.4,990,990,990,968.1,968,968.4,21.9,21.6,22,0.576,0.531,0.645,0.394,0.374,0.422,0.018,0.017,0.019,1.23,1.15,1.35,0.056,0.052,0.062,20.62,20.3,20.88,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.42,43.94,47.43,44.51,43.06,46.48,0,0,0,0,0,0,0.989,0,0.083,0.13,0.87,0.13,45.9
1492984800000,2017,4,2016,7,30,7,0.576,0.0756,0.5,27025.1,169.5,169.5,160.9,4,4,4,952.2,906.7,1006,827.2,781.7,125,125,125,0,0,0,0.131,0.124,0.138,827.2,781.7,881,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.465,0.424,0.515,0.339,0.317,0.365,0.015,0.014,0.017,1.03,0.947,1.12,0.046,0.042,0.051,21.27,20.96,21.53,0.954,0.952,0.955,0.978,0.975,0.98,0.933,0.928,0.936,41.12,39.3,43.24,40.22,38.29,42.38,0,0,0,0,0,0,0.894,0,0.076,0.13,0.87,0.13,46.9
1493589600000,2017,5,2016,8,31,7,0.53,0.0889,0.442,24212.6,144.6,144.6,144.1,3,3,3,877.1,861.8,895.7,730.1,714.8,147,147,147,0,0,0,0.168,0.164,0.171,730.1,714.8,748.7,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.378,0.366,0.394,0.289,0.279,0.301,0.013,0.012,0.013,0.938,0.909,0.975,0.042,0.04,0.043,21.65,21.54,21.74,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.45,48.62,50.45,48.04,47.64,48.2,0,0,0,0,0,0,0.801,0,0.088,0.17,0.83,0.17,45.7
1494194400000,2017,5,2016,8,32,7,0.518,0.0889,0.429,23853.8,142.6,142.6,142,3,3,3,856,851.7,859.8,709,704.7,147,147,147,0,0,0,0.172,0.171,0.173,709,704.7,712.8,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.363,0.361,0.365,0.275,0.272,0.277,0.012,0.012,0.012,0.899,0.892,0.906,0.04,0.039,0.04,21.78,21.76,21.8,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.29,48.06,48.5,47.33,47.09,47.53,0,0,0,0,0,0,0.789,0,0.089,0.17,0.83,0.17,46
1494799200000,2017,5,2016,8,33,7,0.505,0.0889,0.416,23250.3,141,141,138.4,3,3,3,834.2,812.3,849.7,687.2,665.3,147,147,147,0,0,0,0.176,0.173,0.181,687.2,665.3,702.7,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.351,0.338,0.359,0.26,0.245,0.27,0.011,0.011,0.012,0.862,0.825,0.889,0.038,0.036,0.039,21.9,21.81,22.03,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.07,45.83,47.95,46.13,44.91,46.99,0,0,0,0,0,0,0.769,0,0.089,0.18,0.82,0.18,46
1495404000000,2017,5,2016,8,34,7,0.472,0.0889,0.384,21722.4,133.3,133.3,129.3,3,3,3,781.2,756.4,803.8,634.2,609.4,147,147,147,0,0,0,0.188,0.183,0.194,634.2,609.4,656.8,990,990,990,967,966.9,967.1,23,22.9,23.1,0.32,0.306,0.333,0.225,0.208,0.24,0.0098,0.009,0.01,0.773,0.731,0.811,0.034,0.032,0.035,22.2,22.07,22.34,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.98,42.49,45.32,43.1,41.64,44.42,0,0,0,0,0,0,0.718,0,0.088,0.19,0.81,0.19,46
1496008800000,2017,5,2016,8,35,7,0.429,0.0792,0.35,20046.2,122.7,122.7,119.3,3,3,3,709.5,675.1,744.1,578.5,556.1,131,119,147,0,0,0,0.184,0.168,0.204,578.5,556.1,597.1,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.287,0.274,0.299,0.187,0.173,0.2,0.0081,0.0074,0.0086,0.678,0.639,0.71,0.029,0.027,0.031,22.58,22.41,22.76,0.953,0.951,0.954,0.978,0.975,0.98,0.931,0.927,0.935,40.69,39.36,41.74,39.77,38.36,40.89,0,0,0,0,0,0,0.663,0,0.079,0.18,0.82,0.18,46.7
1496613600000,2017,6,2016,9,36,7,0.383,0.072,0.311,17832.8,113,113,106.1,3,2,2.857142857142857,633.9,604.3,665,514.9,485.3,119,119,119,0,0,0,0.188,0.179,0.197,514.9,485.3,546,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.25,0.234,0.268,0.146,0.128,0.166,0.0062,0.0054,0.0071,0.586,0.537,0.632,0.025,0.023,0.027,22.98,22.82,23.11,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.21,35.35,52.44,37.68,34.29,48.2,0,0,0,0,0,0,0.59,0,0.072,0.19,0.81,0.19,46.6
1497218400000,2017,6,2016,9,37,7,0.344,0.072,0.272,15953.5,96.4,96.4,94.96,2,2,2,568.8,543.4,594.8,449.8,424.4,119,119,119,0,0,0,0.209,0.2,0.219,449.8,424.4,475.8,990,990,990,966.2,966,966.3,23.8,23.7,24,0.215,0.205,0.228,0.111,0.0993,0.124,0.0047,0.0041,0.0052,0.573,0.533,0.615,0.024,0.022,0.026,23.27,23.11,23.42,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.11,46.62,51.56,47.48,45.69,48.2,0,0,0,0,0,0,0.528,0,0.072,0.21,0.79,0.21,46.4
1497823200000,2017,6,2016,9,38,7,0.311,0.072,0.239,14355,89.8,89.8,85.45,2,2,2,514,492.8,535.4,395,373.8,119,119,119,0,0,0,0.232,0.222,0.241,395,373.8,416.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.194,0.187,0.202,0.0854,0.0754,0.0956,0.0035,0.0031,0.004,0.489,0.457,0.521,0.02,0.019,0.022,23.6,23.47,23.73,0.954,0.952,0.956,0.98,0.979,0.98,0.935,0.932,0.937,43.6,41.38,45.82,42.72,40.51,44.9,0,0,0,0,0,0,0.475,0,0.072,0.23,0.77,0.23,46.2
1498428000000,2017,6,2016,9,39,7,0.283,0.0747,0.208,12482.7,79.47,79.47,74.3,2,2,2,467.5,448.8,485.9,344,313.8,123.6,119,135,0,0,0,0.265,0.245,0.301,344,313.8,366.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.177,0.167,0.184,0.0614,0.0471,0.0722,0.0025,0.0019,0.003,0.413,0.368,0.447,0.017,0.015,0.018,23.88,23.77,24.01,0.947,0.943,0.951,0.973,0.97,0.977,0.922,0.915,0.929,38.16,34.83,40.65,37.15,33.79,39.74,0,0,0,0,0,0,0.413,0,0.075,0.26,0.73,0.27,44.1
1499032800000,2017,7,2016,10,40,7,0.258,0.0816,0.176,10539.2,66.26,66.26,62.73,2,2,2,425.9,410.2,442.5,290.9,275.2,135,135,135,0,0,0,0.317,0.305,0.329,290.9,275.2,307.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.159,0.153,0.165,0.0363,0.0289,0.0441,0.0015,0.0012,0.0018,0.334,0.311,0.359,0.014,0.013,0.015,24.15,24.05,24.24,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,32.34,30.6,34.15,31.37,29.68,33.13,0,0,0,0,0,0,0.349,0,0.082,0.32,0.68,0.32,40.8
1499637600000,2017,7,2016,10,41,7,0.236,0.0816,0.154,9254.32,58.24,58.24,55.09,2,2,2,390.3,377.1,405,255.3,242.1,135,135,135,0,0,0,0.346,0.333,0.358,255.3,242.1,270,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.146,0.142,0.152,0.0202,0.0163,0.0264,0.00082,0.00066,0.0011,0.282,0.264,0.303,0.011,0.011,0.012,24.37,24.27,24.45,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.39,26.91,30.02,27.54,26.1,29.12,0,0,0,0,0,0,0.306,0,0.082,0.35,0.65,0.35,39.2
1500242400000,2017,7,2016,10,42,7,0.218,0.0816,0.137,8220.94,51.3,51.3,48.93,2,1,1.2857142857142858,360.7,348.4,373,225.7,213.4,135,135,135,0,0,0,0.374,0.362,0.387,225.7,213.4,238,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.136,0.132,0.14,0.0149,0.0139,0.016,0.0006,0.00056,0.00065,0.353,0.255,0.405,0.014,0.01,0.016,24.44,24.37,24.5,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.94,43.81,25.97,52.62,41.67,25.2,48.2,0,0,0,0,0,0,0.272,0,0.081,0.37,0.63,0.37,37.7
1500847200000,2017,7,2016,10,43,7,0.202,0.0816,0.121,7548.44,47.27,47.27,44.93,1,1,1,334.3,324.6,344.8,199.3,189.6,135,135,135,0,0,0,0.404,0.391,0.416,199.3,189.6,209.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.127,0.123,0.13,0.0127,0.0119,0.0136,0.00051,0.00048,0.00055,0.351,0.334,0.37,0.014,0.013,0.015,24.58,24.51,24.64,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.85,43.61,48.24,44.93,42.74,47.27,0,0,0,0,0,0,0.25,0,0.081,0.4,0.6,0.4,37.4
1501452000000,2017,7,2016,10,44,7,0.187,0.0599,0.127,7890.55,48.2,48.2,46.97,1,1,1,309.7,297.5,321.6,210.7,186.6,99,93,135,0,0,0,0.319,0.293,0.42,210.7,186.6,224.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.127,0.122,0.131,0.0137,0.0116,0.0148,0.00055,0.00046,0.00059,0.367,0.328,0.391,0.015,0.013,0.016,24.68,24.62,24.75,0.956,0.951,0.959,0.98,0.98,0.98,0.937,0.932,0.94,48.78,42.91,51.99,46.97,42.06,48.2,0,0,0,0,0,0,0.261,0,0.06,0.32,0.68,0.32,42.2
1502056800000,2017,8,2016,11,45,7,0.172,0.0562,0.116,7290.92,45.7,45.7,43.4,1,1,1,284,274.8,294,191,181.8,93,93,93,0,0,0,0.327,0.316,0.338,191,181.8,201,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.116,0.123,0.012,0.0112,0.0128,0.00048,0.00044,0.00051,0.332,0.315,0.349,0.013,0.013,0.014,24.83,24.77,24.89,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.28,42.12,46.63,43.4,41.28,45.7,0,0,0,0,0,0,0.241,0,0.056,0.33,0.67,0.33,42.4
1502661600000,2017,8,2016,11,46,7,0.159,0.0562,0.103,6442.05,40.54,40.54,38.35,1,1,1,263,254.9,271.8,170,161.9,93,93,93,0,0,0,0.354,0.342,0.365,170,161.9,178.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.109,0.115,0.0102,0.00951,0.011,0.0004,0.00038,0.00043,0.294,0.279,0.31,0.012,0.011,0.012,24.95,24.9,25,0.945,0.943,0.948,0.975,0.97,0.979,0.921,0.915,0.928,39.34,37.42,41.41,38.35,36.32,40.54,0,0,0,0,0,0,0.213,0,0.056,0.35,0.65,0.35,40.5
1503266400000,2017,8,2016,11,47,7,0.148,0.0562,0.092,5728.91,35.74,35.74,34.1,1,1,1,245.2,238.8,252.4,152.2,145.8,93,93,93,0,0,0,0.379,0.368,0.39,152.2,145.8,159.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.108,0.00869,0.00814,0.0093,0.00034,0.00032,0.00037,0.262,0.251,0.275,0.01,0.0099,0.011,25.07,25.02,25.12,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,35.16,33.65,36.84,34.1,32.64,35.74,0,0,0,0,0,0,0.189,0,0.056,0.38,0.62,0.38,38.7
1503871200000,2017,8,2016,11,48,7,0.139,0.0508,0.0881,5491.85,35.15,35.15,32.69,1,1,1,229.7,219.9,236.8,145.7,138.1,84,72,93,0,0,0,0.365,0.316,0.402,145.7,138.1,156.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.102,0.101,0.105,0.00813,0.00749,0.00902,0.00032,0.00029,0.00035,0.25,0.237,0.267,0.0098,0.0093,0.01,25.17,25.13,25.23,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,33.7,31.84,36.23,32.69,30.89,35.15,0,0,0,0,0,0,0.182,0,0.0509,0.37,0.63,0.37,39.5
1504476000000,2017,9,2016,12,49,7,0.125,0.0435,0.0818,5104.14,32.47,32.47,30.38,1,1,1,207.2,198.3,216.3,135.2,126.3,72,72,72,0,0,0,0.348,0.333,0.363,135.2,126.3,144.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0974,0.0942,0.101,0.00724,0.00648,0.00802,0.00028,0.00025,0.00031,0.23,0.214,0.246,0.009,0.0083,0.0096,25.33,25.26,25.38,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,31.32,29.2,33.47,30.38,28.32,32.47,0,0,0,0,0,0,0.169,0,0.0432,0.35,0.65,0.35,40.8
1505080800000,2017,9,2016,12,50,7,0.114,0.0435,0.0707,4372.44,27.73,27.73,26.03,1,1,1,188.8,182.7,195.8,116.8,110.7,72,72,72,0,0,0,0.381,0.368,0.394,116.8,110.7,123.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0887,0.0933,0.00568,0.00516,0.00627,0.00022,0.0002,0.00025,0.197,0.186,0.209,0.0077,0.0073,0.0082,25.38,25.38,25.38,0.923,0.918,0.928,0.97,0.97,0.97,0.895,0.891,0.9,26.83,25.3,28.59,26.03,24.54,27.73,0,0,0,0,0,0,0.145,0,0.0433,0.38,0.62,0.38,38.4
1505685600000,2017,9,2016,12,51,7,0.106,0.0435,0.0623,3816.01,24.08,24.08,22.71,1,1,1,175,169.3,180.8,103,97.29,72,72,72,0,0,0,0.412,0.398,0.425,103,97.29,108.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.086,0.084,0.088,0.00451,0.00402,0.005,0.00018,0.00016,0.0002,0.172,0.162,0.182,0.0067,0.0063,0.0071,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.968,0.97,0.886,0.883,0.889,23.43,22.13,24.82,22.71,21.41,24.08,0,0,0,0,0,0,0.126,0,0.0437,0.41,0.59,0.41,36
1506290400000,2017,9,2016,12,52,7,0.0983,0.0418,0.0565,3470.11,23.67,23.67,20.66,1,1,1,162.6,159.2,167.4,93.43,87.45,69.14,52,72,0,0,0,0.425,0.327,0.452,93.43,87.45,107.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0805,0.0839,0.00369,0.00318,0.00486,0.00014,0.00012,0.00019,0.154,0.144,0.176,0.0061,0.0057,0.0069,25.37,25.34,25.38,0.92,0.916,0.925,0.966,0.963,0.97,0.889,0.886,0.891,21.39,20.13,24.4,20.66,19.39,23.67,0,0,0,0,0,0,0.115,0,0.0418,0.43,0.57,0.43,35.3
1506895200000,2017,10,2017,1,1,7,0.0948,0.0314,0.0633,3875.76,23.47,23.47,23.07,1,1,1,156.7,155.3,158.4,104.7,103.3,52,52,52,0,0,0,0.332,0.328,0.335,104.7,103.3,106.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0826,0.0837,0.00465,0.00453,0.00479,0.00018,0.00018,0.00019,0.172,0.169,0.175,0.0067,0.0066,0.0068,25.34,25.34,25.34,0.914,0.913,0.915,0.97,0.97,0.97,0.887,0.886,0.888,23.78,23.46,24.2,23.07,22.75,23.47,0,0,0,0,0,0,0.128,0,0.0315,0.33,0.67,0.33,40.9
1507500000000,2017,10,2017,1,2,7,0.0947,0.0314,0.0632,3870.98,23.54,23.54,23.04,1,1,1,156.6,154.3,158.6,104.6,102.3,52,52,52,0,0,0,0.332,0.328,0.337,104.6,102.3,106.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0822,0.0838,0.00464,0.00444,0.00481,0.00018,0.00017,0.00019,0.171,0.167,0.175,0.0067,0.0066,0.0069,25.34,25.34,25.34,0.914,0.913,0.916,0.97,0.97,0.97,0.887,0.885,0.888,23.75,23.19,24.26,23.04,22.49,23.54,0,0,0,0,0,0,0.128,0,0.0315,0.33,0.67,0.33,40.9
1508104800000,2017,10,2017,1,3,7,0.0901,0.0314,0.0586,3578.94,22.01,22.01,21.3,1,1,1,148.9,146.3,152.3,96.94,94.32,52,52,52,0,0,0,0.349,0.341,0.355,96.94,94.32,100.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0794,0.0815,0.00399,0.00377,0.00428,0.00016,0.00015,0.00017,0.158,0.153,0.164,0.0062,0.006,0.0064,25.34,25.34,25.35,0.914,0.911,0.917,0.967,0.966,0.969,0.884,0.883,0.886,22.02,21.49,22.72,21.3,20.76,22.01,0,0,0,0,0,0,0.118,0,0.0315,0.35,0.65,0.35,39.7
1508709600000,2017,10,2017,1,4,7,0.0865,0.0314,0.0551,3375.97,20.6,20.6,20.1,1,1,1,143,141.7,145.5,91.04,89.68,52,52,52,0,0,0,0.363,0.357,0.367,91.04,89.68,93.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0778,0.0791,0.00349,0.00337,0.0037,0.00014,0.00013,0.00015,0.147,0.145,0.152,0.0058,0.0057,0.0059,25.35,25.35,25.36,0.92,0.917,0.922,0.965,0.964,0.966,0.888,0.886,0.889,20.83,20.55,21.32,20.1,19.82,20.6,0,0,0,0,0,0,0.112,0,0.0314,0.36,0.64,0.36,39
1509314400000,2017,10,2017,1,5,7,0.0867,0.0306,0.0561,3434.41,21.12,21.12,20.44,1,1,1,143.3,141.1,146.1,92.74,89.13,50.57,50,52,0,0,0,0.353,0.342,0.368,92.74,89.13,96.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0776,0.0797,0.00363,0.00333,0.00391,0.00014,0.00013,0.00015,0.15,0.144,0.156,0.0059,0.0056,0.0061,25.35,25.34,25.36,0.918,0.915,0.922,0.966,0.964,0.967,0.887,0.885,0.889,21.17,20.44,21.84,20.44,19.7,21.12,0,0,0,0,0,0,0.114,0,0.0306,0.35,0.65,0.35,39.6
1509919200000,2017,11,2017,2,6,7,0.0902,0.0302,0.06,3667.19,23.49,23.49,21.83,1,1,1,149.1,143.9,156.4,99.14,93.86,50,50,50,0,0,0,0.336,0.32,0.348,99.14,93.86,106.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0789,0.0833,0.00418,0.00373,0.0048,0.00016,0.00015,0.00019,0.161,0.152,0.174,0.0063,0.006,0.0068,25.34,25.34,25.35,0.915,0.912,0.917,0.968,0.966,0.97,0.886,0.885,0.888,22.55,21.4,24.21,21.83,20.67,23.49,0,0,0,0,0,0,0.121,0,0.0302,0.33,0.67,0.33,40.7
1510524000000,2017,11,2017,2,7,7,0.0924,0.0302,0.0622,3801.22,23.29,23.29,22.63,1,1,1,152.8,150.2,155.6,102.8,100.2,50,50,50,0,0,0,0.327,0.321,0.333,102.8,100.2,105.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0811,0.083,0.00449,0.00426,0.00473,0.00018,0.00017,0.00019,0.168,0.163,0.173,0.0066,0.0064,0.0068,25.34,25.34,25.34,0.913,0.911,0.915,0.97,0.969,0.97,0.885,0.883,0.887,23.33,22.67,24.01,22.63,21.96,23.29,0,0,0,0,0,0,0.126,0,0.0302,0.33,0.67,0.33,41.1
1511128800000,2017,11,2017,2,8,7,0.0933,0.0302,0.063,3858.86,24.6,24.6,22.97,1,1,1,154.2,147.4,161.1,104.2,97.42,50,50,50,0,0,0,0.325,0.31,0.339,104.2,97.42,111.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0801,0.085,0.00461,0.00403,0.00519,0.00018,0.00016,0.0002,0.17,0.158,0.183,0.0067,0.0062,0.0072,25.34,25.34,25.34,0.915,0.912,0.919,0.969,0.968,0.97,0.887,0.883,0.891,23.7,22.12,25.36,22.97,21.4,24.6,0,0,0,0,0,0,0.128,0,0.0303,0.32,0.68,0.32,41.4
1511733600000,2017,11,2017,2,9,7,0.0925,0.0326,0.0599,3669.48,23.95,23.95,21.84,1,1,1,152.9,149.6,158.4,99.07,90.61,53.86,50,59,0,0,0,0.353,0.316,0.394,99.07,90.61,108.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.0792,0.084,0.00417,0.00345,0.00496,0.00016,0.00014,0.00019,0.162,0.147,0.178,0.0063,0.0058,0.007,25.34,25.34,25.35,0.917,0.912,0.921,0.968,0.965,0.97,0.887,0.884,0.889,22.57,20.74,24.69,21.84,20,23.95,0,0,0,0,0,0,0.121,0,0.0326,0.35,0.65,0.35,39.7
1512338400000,2017,12,2017,3,10,7,0.0997,0.0357,0.0641,3932.79,26.08,26.08,23.41,1,1,1,164.9,152.6,176.1,105.9,93.61,59,59,59,0,0,0,0.359,0.335,0.387,105.9,93.61,117.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0846,0.0802,0.0885,0.00475,0.00371,0.00571,0.00019,0.00015,0.00022,0.175,0.153,0.195,0.0068,0.006,0.0076,25.36,25.35,25.36,0.917,0.912,0.923,0.969,0.966,0.97,0.889,0.883,0.895,24.15,21.35,26.88,23.41,20.63,26.08,0,0,0,0,0,0,0.13,0,0.0356,0.36,0.64,0.36,39.4
1512943200000,2017,12,2017,3,11,7,0.108,0.0357,0.0722,4473.33,27.21,27.21,26.63,1,1,1,178.4,176.4,180.8,119.4,117.4,59,59,59,0,0,0,0.331,0.326,0.334,119.4,117.4,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0886,0.0902,0.0059,0.00573,0.0061,0.00023,0.00022,0.00024,0.199,0.195,0.203,0.0078,0.0076,0.0079,25.36,25.36,25.36,0.924,0.923,0.926,0.97,0.97,0.97,0.897,0.895,0.898,27.45,26.95,28.05,26.63,26.14,27.21,0,0,0,0,0,0,0.148,0,0.0358,0.33,0.67,0.33,41.4
1513548000000,2017,12,2017,3,12,7,0.113,0.0357,0.0773,4814.52,29.11,29.11,28.66,1,1,1,186.8,184.3,188.7,127.8,125.3,59,59,59,0,0,0,0.316,0.313,0.32,127.8,125.3,129.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0914,0.093,0.00661,0.0064,0.00678,0.00026,0.00025,0.00026,0.214,0.21,0.217,0.0084,0.0082,0.0085,25.36,25.36,25.36,0.93,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,29.54,28.94,30.01,28.66,28.08,29.11,0,0,0,0,0,0,0.159,0,0.0357,0.32,0.68,0.32,42.6
1514152800000,2017,12,2017,3,13,7,0.116,0.0357,0.0807,5037.25,30.67,30.67,29.98,1,1,1,192.4,188.4,195.3,133.4,129.4,59,59,59,0,0,0,0.307,0.302,0.313,133.4,129.4,136.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0929,0.0953,0.00709,0.00675,0.00733,0.00028,0.00026,0.00029,0.224,0.217,0.229,0.0088,0.0085,0.009,25.36,25.36,25.36,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,30.91,29.94,31.62,29.98,29.05,30.67,0,0,0,0,0,0,0.167,0,0.0353,0.31,0.7,0.3,43.4
1514757600000,2018,1,2017,4,14,7,0.114,0.0442,0.0699,4318.85,26.49,26.49,25.71,1,1,1,188.5,184.9,191.7,115.5,111.9,73,73,73,0,0,0,0.387,0.381,0.395,115.5,111.9,118.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0884,0.0908,0.00557,0.00526,0.00584,0.00022,0.00021,0.00023,0.194,0.187,0.199,0.0076,0.0073,0.0078,25.38,25.38,25.38,0.922,0.919,0.924,0.97,0.97,0.97,0.894,0.891,0.896,26.5,25.6,27.31,25.71,24.83,26.49,0,0,0,0,0,0,0.143,0,0.0441,0.39,0.61,0.39,37.9
1515362400000,2018,1,2017,4,15,7,0.113,0.0442,0.0688,4250.41,25.89,25.89,25.3,1,1,1,186.8,183.5,189.3,113.8,110.5,73,73,73,0,0,0,0.391,0.386,0.398,113.8,110.5,116.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0879,0.09,0.00543,0.00514,0.00563,0.00021,0.0002,0.00022,0.191,0.185,0.195,0.0075,0.0072,0.0076,25.38,25.38,25.38,0.92,0.918,0.922,0.97,0.97,0.97,0.893,0.891,0.895,26.08,25.25,26.69,25.3,24.5,25.89,0,0,0,0,0,0,0.141,0,0.0442,0.39,0.61,0.39,37.6
1515967200000,2018,1,2017,4,16,7,0.117,0.0442,0.0733,4552.41,27.69,27.69,27.1,1,1,1,194.2,190.3,196.6,121.2,117.3,73,73,73,0,0,0,0.376,0.371,0.384,121.2,117.3,123.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0904,0.0926,0.00605,0.00572,0.00626,0.00024,0.00022,0.00024,0.204,0.197,0.208,0.008,0.0077,0.0081,25.38,25.38,25.39,0.926,0.923,0.927,0.97,0.97,0.97,0.898,0.895,0.9,27.94,26.96,28.55,27.1,26.15,27.69,0,0,0,0,0,0,0.151,0,0.0437,0.38,0.63,0.37,38.9
1516572000000,2018,1,2017,4,17,7,0.122,0.0442,0.0776,4835.31,29.85,29.85,28.78,1,1,1,201.3,195.5,205.9,128.3,122.5,73,73,73,0,0,0,0.363,0.354,0.373,128.3,122.5,132.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0922,0.0959,0.00665,0.00617,0.00705,0.00026,0.00024,0.00028,0.217,0.206,0.225,0.0085,0.0081,0.0088,25.37,25.34,25.39,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.67,28.27,30.78,28.78,27.42,29.85,0,0,0,0,0,0,0.16,0,0.0444,0.36,0.64,0.36,39.6
1517176800000,2018,1,2017,4,18,7,0.129,0.0483,0.0805,5014.2,30.54,30.54,29.85,1,1,1,213,207.8,218.2,133.1,128,79.86,73,85,0,0,0,0.374,0.349,0.399,133.1,128,135.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0965,0.0952,0.097,0.00706,0.00663,0.0073,0.00028,0.00026,0.00029,0.226,0.217,0.23,0.0088,0.0085,0.009,25.3,25.26,25.32,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,30.77,29.54,31.49,29.85,28.66,30.54,0,0,0,0,0,0,0.166,0,0.0485,0.37,0.62,0.38,38.9
1517781600000,2018,2,2017,5,19,7,0.142,0.0514,0.0903,5629.61,35.87,35.87,33.51,1,1,1,234.3,222.3,244.8,149.3,137.3,85,85,85,0,0,0,0.363,0.347,0.382,149.3,137.3,159.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.103,0.0985,0.106,0.00844,0.00742,0.00933,0.00033,0.00029,0.00037,0.255,0.234,0.274,0.01,0.0092,0.011,25.14,25.06,25.23,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,34.55,31.73,36.98,33.51,30.78,35.87,0,0,0,0,0,0,0.186,0,0.0517,0.36,0.64,0.36,39.6
1518386400000,2018,2,2017,5,20,7,0.158,0.0514,0.107,6715,44.13,44.13,39.97,1,1,1,261.6,245.6,278.9,176.6,160.6,85,85,85,0,0,0,0.326,0.305,0.346,176.6,160.6,193.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.112,0.107,0.118,0.0108,0.0094,0.0122,0.00043,0.00037,0.00049,0.304,0.275,0.335,0.012,0.011,0.013,24.95,24.85,25.05,0.947,0.942,0.953,0.976,0.97,0.98,0.925,0.914,0.934,40.93,37.18,45.03,39.97,36.06,44.13,0,0,0,0,0,0,0.222,0,0.051,0.33,0.68,0.32,42.5
1518991200000,2018,2,2017,5,21,7,0.193,0.0514,0.141,8670.77,59.47,59.47,51.61,2,1,1.5714285714285714,318.9,287.4,358,233.9,202.4,85,85,85,0,0,0,0.268,0.237,0.296,233.9,202.4,273,990,990,990,965,964.8,965.2,25,24.8,25.2,0.133,0.121,0.146,0.0174,0.013,0.0278,0.0007,0.00052,0.0011,0.311,0.245,0.379,0.012,0.0098,0.015,24.69,24.51,24.8,0.941,0.923,0.958,0.974,0.97,0.98,0.917,0.895,0.939,37.09,25.86,50.79,35.96,25.09,48.2,0,0,0,0,0,0,0.287,0,0.052,0.27,0.73,0.27,44.9
1519596000000,2018,2,2017,5,22,7,0.252,0.059,0.193,11610.9,77.62,77.62,69.11,2,2,2,416.1,371.9,464.9,318.5,286.9,97.57,85,107,0,0,0,0.234,0.213,0.258,318.5,286.9,357.9,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.164,0.151,0.179,0.0493,0.0344,0.0679,0.002,0.0014,0.0028,0.371,0.322,0.431,0.015,0.013,0.018,24.16,23.88,24.42,0.943,0.937,0.949,0.971,0.97,0.976,0.916,0.909,0.926,35.58,32.2,39.78,34.56,31.24,38.81,0,0,0,0,0,0,0.384,0,0.059,0.23,0.77,0.23,46.1
1520200800000,2018,3,2017,6,23,7,0.309,0.0647,0.244,14659.6,95.91,95.91,87.26,2,2,2,510.1,477.2,553.2,403.1,370.2,107,107,107,0,0,0,0.21,0.193,0.224,403.1,370.2,446.2,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.195,0.184,0.211,0.0893,0.0737,0.11,0.0037,0.003,0.0046,0.499,0.45,0.564,0.021,0.019,0.024,23.61,23.35,23.8,0.955,0.951,0.958,0.98,0.978,0.98,0.935,0.931,0.939,44.53,41.09,48.93,43.63,40.21,47.96,0,0,0,0,0,0,0.485,0,0.065,0.21,0.79,0.21,47.4
1520805600000,2018,3,2017,6,24,7,0.375,0.0647,0.31,17829.7,117,117,106.1,3,2,2.7142857142857144,620.2,571,671,513.2,464,107,107,107,0,0,0,0.173,0.159,0.187,513.2,464,564,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.247,0.219,0.275,0.146,0.118,0.178,0.0062,0.005,0.0076,0.596,0.536,0.65,0.025,0.023,0.028,23.03,22.77,23.24,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,41.61,35.52,52.08,39.97,34.46,48.2,0,0,0,0,0,0,0.59,0,0.065,0.17,0.83,0.17,47.5
1521410400000,2018,3,2017,6,25,7,0.439,0.0647,0.374,21389.5,133.7,133.7,127.3,3,3,3,725,686.1,760.5,618,579.1,107,107,107,0,0,0,0.148,0.141,0.156,618,579.1,653.5,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.306,0.284,0.326,0.214,0.188,0.238,0.0092,0.008,0.01,0.741,0.675,0.8,0.032,0.029,0.035,22.46,22.26,22.68,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.937,43.32,40.91,45.47,42.44,40.01,44.56,0,0,0,0,0,0,0.707,0,0.065,0.15,0.85,0.15,48.7
1522015200000,2018,3,2017,6,26,7,0.475,0.0663,0.408,23083.9,139.7,139.7,137.4,3,3,3,784.9,769.5,803.8,675.3,662.5,109.6,107,125,0,0,0,0.14,0.134,0.156,675.3,662.5,688.7,990,990,990,967,967,967.1,23,22.9,23,0.339,0.331,0.346,0.252,0.244,0.261,0.011,0.011,0.011,0.838,0.816,0.86,0.036,0.035,0.038,22.12,22.04,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.74,46.01,47.52,45.8,45.09,46.57,0,0,0,0,0,0,0.763,0,0.067,0.14,0.86,0.14,48.6
1522620000000,2018,4,2017,7,27,7,0.517,0.0756,0.441,24011.4,144.6,144.6,142.9,3,3,3,854.1,812.3,904.5,729.1,687.3,125,125,125,0,0,0,0.147,0.138,0.154,729.1,687.3,779.5,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.379,0.35,0.422,0.287,0.26,0.316,0.013,0.011,0.014,0.936,0.862,1.03,0.041,0.038,0.046,21.75,21.46,21.99,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.57,47.28,52.27,47.64,46.33,48.2,0,0,0,0,0,0,0.794,0,0.076,0.15,0.85,0.15,46.4
1523224800000,2018,4,2017,7,28,7,0.597,0.0756,0.522,27975.6,175.7,175.7,166.5,4,4,4,987.5,924.7,1047,862.5,799.7,125,125,125,0,0,0,0.127,0.119,0.135,862.5,799.7,921.6,990,990,990,967.8,967.6,968,22.2,22,22.4,0.498,0.44,0.552,0.356,0.326,0.385,0.016,0.015,0.018,1.09,0.979,1.19,0.049,0.044,0.054,21.07,20.76,21.42,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.936,42.52,40.04,44.83,41.63,39.09,43.93,0,0,0,0,0,0,0.925,0,0.075,0.13,0.87,0.13,46.9
1523829600000,2018,4,2017,7,29,7,0.658,0.0756,0.582,30543.1,185.4,185.4,181.8,4,4,4,1088,1060,1113,962.9,934.6,125,125,125,0,0,0,0.115,0.112,0.118,962.9,934.6,987.6,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.591,0.564,0.619,0.405,0.391,0.417,0.019,0.018,0.019,1.26,1.21,1.31,0.058,0.055,0.06,20.56,20.43,20.7,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.38,45.32,47.29,45.45,44.42,46.34,0,0,0,0,0,0,1.01,0,0.076,0.11,0.88,0.12,46.4
1524434400000,2018,4,2017,7,30,7,0.679,0.0756,0.604,31386.9,187.9,187.9,186.8,4,4,4,1123,1115,1132,998.5,990.4,125,125,125,0,0,0,0.111,0.11,0.112,998.5,990.4,1007,990,990,990,968.3,968.3,968.3,21.7,21.7,21.7,0.635,0.623,0.647,0.425,0.418,0.438,0.02,0.019,0.02,1.34,1.32,1.37,0.062,0.061,0.063,20.37,20.32,20.42,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.66,47.38,47.92,46.71,46.43,46.96,0,0,0,0,0,0,1.04,0,0.075,0.11,0.89,0.11,46.2
1525039200000,2018,4,2017,7,31,7,0.679,0.087,0.592,30844.6,187.5,187.5,183.6,4,4,4,1123,1107,1132,979.3,960.3,143.9,125,147,0,0,0,0.128,0.111,0.133,979.3,960.3,1004,990,990,990,968.3,968.2,968.3,21.7,21.7,21.8,0.609,0.588,0.643,0.414,0.404,0.432,0.019,0.019,0.02,1.3,1.26,1.36,0.06,0.058,0.062,20.42,20.34,20.5,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.84,46.12,47.84,45.9,45.2,46.88,0,0,0,0,0,0,1.02,0,0.087,0.13,0.87,0.13,45.4
1525644000000,2018,5,2017,8,32,7,0.633,0.0889,0.545,28869.5,178.8,178.8,171.8,4,4,4,1047,996.1,1094,900.4,849.1,147,147,147,0,0,0,0.141,0.134,0.148,900.4,849.1,946.9,990,990,990,968,967.9,968.2,22,21.8,22.1,0.533,0.486,0.576,0.375,0.35,0.397,0.017,0.016,0.018,1.15,1.07,1.24,0.053,0.048,0.057,20.8,20.57,21.05,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.84,41.82,45.62,42.96,40.98,44.71,0,0,0,0,0,0,0.955,0,0.088,0.14,0.86,0.14,45.6
1526248800000,2018,5,2017,8,33,7,0.561,0.0889,0.472,25274.2,161.1,161.1,150.4,4,3,3.4285714285714284,928.1,878.5,979,781.1,731.5,147,147,147,0,0,0,0.159,0.15,0.167,781.1,731.5,832,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.424,0.379,0.471,0.316,0.29,0.342,0.014,0.013,0.015,0.994,0.94,1.04,0.044,0.042,0.047,21.39,21.15,21.65,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.38,39.82,52.21,44.5,38.85,48.2,0,0,0,0,0,0,0.836,0,0.089,0.16,0.84,0.16,45.1
1526853600000,2018,5,2017,8,34,7,0.499,0.0889,0.41,22964.3,143.3,143.3,136.7,3,3,3,824.3,788,863.9,677.3,641,147,147,147,0,0,0,0.179,0.17,0.187,677.3,641,716.9,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.345,0.324,0.367,0.253,0.229,0.28,0.011,0.01,0.012,0.846,0.785,0.912,0.037,0.034,0.04,21.96,21.73,22.16,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.49,44.39,48.73,45.56,43.5,47.75,0,0,0,0,0,0,0.759,0,0.089,0.18,0.82,0.18,46
1527458400000,2018,5,2017,8,35,7,0.449,0.0816,0.367,20964.4,128.8,128.8,124.8,3,3,3,742.4,703,778.4,607.4,584,135,119,147,0,0,0,0.181,0.163,0.198,607.4,584,631.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.304,0.29,0.319,0.207,0.191,0.223,0.0089,0.0082,0.0097,0.727,0.686,0.768,0.031,0.029,0.033,22.4,22.22,22.6,0.954,0.953,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.46,41.13,43.82,41.6,40.25,42.94,0,0,0,0,0,0,0.693,0,0.082,0.18,0.82,0.18,46.7
1528063200000,2018,6,2017,9,36,7,0.396,0.072,0.324,18650.2,118.1,118.1,111,3,3,3,655,621.8,690.2,536,502.8,119,119,119,0,0,0,0.182,0.172,0.191,536,502.8,571.2,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.262,0.244,0.282,0.159,0.137,0.183,0.0068,0.0058,0.0078,0.605,0.549,0.664,0.026,0.023,0.028,22.87,22.67,23.06,0.949,0.947,0.952,0.972,0.97,0.977,0.923,0.918,0.93,38.05,35.88,40.32,37,34.81,39.38,0,0,0,0,0,0,0.617,0,0.072,0.18,0.82,0.18,47.1
1528668000000,2018,6,2017,9,37,7,0.352,0.072,0.28,16253.4,102.4,102.4,96.75,3,2,2.142857142857143,582.8,555.9,611.2,463.8,436.9,119,119,119,0,0,0,0.204,0.195,0.214,463.8,436.9,492.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.222,0.209,0.237,0.118,0.105,0.131,0.005,0.0044,0.0056,0.58,0.533,0.626,0.024,0.023,0.026,23.2,23.07,23.35,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.88,35.17,52.13,45.94,34.12,48.2,0,0,0,0,0,0,0.537,0,0.072,0.2,0.8,0.2,46.2
1529272800000,2018,6,2017,9,38,7,0.317,0.072,0.245,14694.7,92.18,92.18,87.47,2,2,2,523.9,501.5,547.5,404.9,382.5,119,119,119,0,0,0,0.227,0.217,0.237,404.9,382.5,428.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.198,0.19,0.206,0.0901,0.0795,0.101,0.0037,0.0033,0.0042,0.504,0.47,0.539,0.021,0.019,0.023,23.54,23.4,23.67,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.63,42.3,47.03,43.73,41.46,46.09,0,0,0,0,0,0,0.486,0,0.072,0.23,0.77,0.23,46.4
1529877600000,2018,6,2017,9,39,7,0.287,0.0734,0.214,12856.8,81.33,81.33,76.53,2,2,2,475.2,456.4,494.1,353.9,321.4,121.3,119,135,0,0,0,0.256,0.241,0.296,353.9,321.4,375.1,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.18,0.17,0.187,0.066,0.0507,0.0761,0.0027,0.0021,0.0031,0.427,0.38,0.459,0.018,0.016,0.019,23.83,23.72,23.97,0.949,0.944,0.952,0.975,0.97,0.979,0.925,0.916,0.932,39.25,35.66,41.52,38.26,34.59,40.66,0,0,0,0,0,0,0.425,0,0.073,0.26,0.75,0.25,44.8
1530482400000,2018,7,2017,10,40,7,0.262,0.0816,0.18,10785.4,67.86,67.86,64.2,2,2,2,432.8,416.8,450.1,297.8,281.8,135,135,135,0,0,0,0.312,0.3,0.324,297.8,281.8,315.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.161,0.156,0.168,0.0396,0.032,0.0477,0.0016,0.0013,0.002,0.345,0.32,0.37,0.014,0.013,0.015,24.11,24,24.2,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.09,31.32,34.98,32.1,30.38,33.93,0,0,0,0,0,0,0.357,0,0.082,0.31,0.69,0.31,41.2
1531087200000,2018,7,2017,10,41,7,0.24,0.0816,0.158,9486.69,59.65,59.65,56.47,2,2,2,396.8,382.6,411.6,261.8,247.6,135,135,135,0,0,0,0.341,0.328,0.353,261.8,247.6,276.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.149,0.144,0.154,0.0227,0.0168,0.0295,0.00092,0.00068,0.0012,0.291,0.27,0.313,0.012,0.011,0.013,24.33,24.24,24.42,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.907,29.11,27.53,30.75,28.23,26.71,29.82,0,0,0,0,0,0,0.314,0,0.082,0.34,0.66,0.34,39.5
1531692000000,2018,7,2017,10,42,7,0.222,0.0816,0.14,8392.09,52.63,52.63,49.95,2,1,1.5714285714285714,366.7,354.4,379,231.7,219.4,135,135,135,0,0,0,0.368,0.356,0.381,231.7,219.4,244,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.138,0.134,0.142,0.0154,0.0144,0.0165,0.00062,0.00058,0.00067,0.317,0.252,0.402,0.013,0.01,0.016,24.45,24.39,24.51,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.08,25.73,52.17,35.31,24.95,48.2,0,0,0,0,0,0,0.278,0,0.082,0.37,0.63,0.37,37.8
1532296800000,2018,7,2017,10,43,7,0.206,0.0816,0.124,7758.57,48.2,48.2,46.18,1,1,1,340.2,329.5,350.9,205.2,194.5,135,135,135,0,0,0,0.397,0.385,0.41,205.2,194.5,215.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.129,0.125,0.133,0.0132,0.0123,0.0141,0.00053,0.00049,0.00057,0.361,0.342,0.381,0.015,0.014,0.015,24.54,24.47,24.61,0.956,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.18,44.75,49.59,46.18,43.86,48.2,0,0,0,0,0,0,0.257,0,0.082,0.4,0.6,0.4,37.7
1532901600000,2018,7,2017,10,44,7,0.191,0.0635,0.128,7840.32,48.2,48.2,46.67,1,1,1,316,304.1,327.1,211,189.1,105,93,135,0,0,0,0.332,0.291,0.417,211,189.1,227,990,990,990,965,964.9,965,25,25,25.1,0.128,0.123,0.132,0.0137,0.0118,0.015,0.00055,0.00047,0.0006,0.369,0.333,0.396,0.015,0.013,0.016,24.65,24.6,24.71,0.956,0.952,0.959,0.98,0.98,0.98,0.937,0.933,0.94,48.79,43.48,52.51,46.67,42.61,48.2,0,0,0,0,0,0,0.259,0,0.063,0.33,0.67,0.33,41
1533506400000,2018,8,2017,11,45,7,0.176,0.0562,0.119,7544.17,47.17,47.17,44.91,1,1,1,290.6,281.4,300.5,197.6,188.4,93,93,93,0,0,0,0.32,0.309,0.33,197.6,188.4,207.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.121,0.118,0.125,0.0125,0.0118,0.0134,0.0005,0.00047,0.00053,0.343,0.327,0.361,0.014,0.013,0.014,24.79,24.74,24.85,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.82,43.67,48.14,44.91,42.79,47.17,0,0,0,0,0,0,0.249,0,0.057,0.32,0.68,0.32,42.9
1534111200000,2018,8,2017,11,46,7,0.163,0.0562,0.107,6707.97,42.1,42.1,39.93,1,1,1,269.4,260.9,278.4,176.4,167.9,93,93,93,0,0,0,0.345,0.334,0.356,176.4,167.9,185.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.111,0.117,0.0107,0.01,0.0115,0.00043,0.0004,0.00046,0.305,0.29,0.321,0.012,0.011,0.013,24.92,24.86,24.97,0.947,0.945,0.95,0.977,0.974,0.98,0.926,0.92,0.931,40.85,38.83,42.96,39.93,37.81,42.1,0,0,0,0,0,0,0.222,0,0.056,0.34,0.66,0.34,41.2
1534716000000,2018,8,2017,11,47,7,0.152,0.0562,0.0956,5955.24,37.19,37.19,35.45,1,1,1,251,243.7,258.4,158.1,150.7,93,93,93,0,0,0,0.371,0.36,0.382,158.1,150.7,165.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.11,0.00918,0.00856,0.00981,0.00036,0.00034,0.00039,0.273,0.259,0.286,0.011,0.01,0.011,25.03,24.98,25.08,0.942,0.939,0.944,0.97,0.97,0.972,0.914,0.911,0.918,36.53,34.8,38.26,35.45,33.76,37.19,0,0,0,0,0,0,0.197,0,0.0564,0.37,0.63,0.37,39.2
1535320800000,2018,8,2017,11,48,7,0.143,0.0526,0.0901,5612.44,35.95,35.95,33.41,1,1,1,235.9,227.5,242.3,148.9,141.6,87,72,93,0,0,0,0.368,0.311,0.396,148.9,141.6,159.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.102,0.106,0.00841,0.00779,0.00932,0.00033,0.00031,0.00037,0.256,0.243,0.273,0.01,0.0096,0.011,25.13,25.09,25.17,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,34.44,32.68,37.07,33.41,31.7,35.95,0,0,0,0,0,0,0.186,0,0.0529,0.37,0.63,0.37,39.2
1535925600000,2018,9,2017,12,49,7,0.13,0.0435,0.0864,5398.97,34.22,34.22,32.14,1,1,1,214.9,205.9,224,142.9,133.9,72,72,72,0,0,0,0.335,0.321,0.35,142.9,133.9,152,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0969,0.103,0.00789,0.00713,0.00867,0.00031,0.00028,0.00034,0.243,0.227,0.26,0.0095,0.0089,0.01,25.27,25.2,25.34,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,33.13,31.02,35.28,32.14,30.09,34.22,0,0,0,0,0,0,0.179,0,0.0436,0.33,0.66,0.34,41.5
1536530400000,2018,9,2017,12,50,7,0.119,0.0435,0.0753,4682.99,29.52,29.52,27.87,1,1,1,196.5,190.3,203.5,124.5,118.3,72,72,72,0,0,0,0.367,0.354,0.378,124.5,118.3,131.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0914,0.096,0.00633,0.00581,0.00692,0.00025,0.00023,0.00027,0.21,0.2,0.223,0.0082,0.0078,0.0087,25.38,25.36,25.38,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.74,27.21,30.44,27.87,26.39,29.52,0,0,0,0,0,0,0.155,0,0.0437,0.37,0.63,0.37,39.4
1537135200000,2018,9,2017,12,51,7,0.11,0.0435,0.0669,4122.94,25.93,25.93,24.54,1,1,1,182.7,176.9,188.4,110.7,105,72,72,72,0,0,0,0.394,0.382,0.407,110.7,105,116.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0867,0.0907,0.00516,0.00467,0.00565,0.0002,0.00018,0.00022,0.186,0.176,0.196,0.0073,0.0069,0.0077,25.38,25.38,25.38,0.918,0.914,0.922,0.97,0.97,0.97,0.891,0.887,0.895,25.3,23.88,26.73,24.54,23.16,25.93,0,0,0,0,0,0,0.136,0,0.0431,0.4,0.61,0.39,37.5
1537740000000,2018,9,2017,12,52,7,0.103,0.0435,0.0593,3627.54,22.71,22.71,21.59,1,1,1,170.1,165.7,175,98.08,93.74,72,72,72,0,0,0,0.423,0.411,0.434,98.08,93.74,103,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0843,0.0827,0.086,0.00409,0.00372,0.00451,0.00016,0.00015,0.00018,0.163,0.155,0.172,0.0064,0.0061,0.0067,25.38,25.38,25.38,0.914,0.911,0.918,0.968,0.966,0.97,0.885,0.883,0.887,22.31,21.41,23.41,21.59,20.69,22.71,0,0,0,0,0,0,0.12,0,0.0437,0.42,0.58,0.42,35.2
1538344800000,2018,10,2018,1,1,7,0.0969,0.0314,0.0655,4020.14,24.91,24.91,23.93,1,1,1,160.3,156.2,164.4,108.3,104.2,52,52,52,0,0,0,0.324,0.316,0.333,108.3,104.2,112.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0843,0.0829,0.0858,0.00495,0.0046,0.0053,0.00019,0.00018,0.00021,0.178,0.171,0.185,0.007,0.0067,0.0073,25.34,25.34,25.34,0.917,0.914,0.92,0.97,0.97,0.97,0.889,0.886,0.892,24.67,23.66,25.68,23.93,22.95,24.91,0,0,0,0,0,0,0.133,0,0.0314,0.32,0.68,0.32,41.5
1538949600000,2018,10,2018,1,2,7,0.0921,0.0314,0.0607,3702.28,22.62,22.62,22.04,1,1,1,152.3,149.9,154.8,100.3,97.88,52,52,52,0,0,0,0.341,0.336,0.347,100.3,97.88,102.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0807,0.0824,0.00428,0.00407,0.00449,0.00017,0.00016,0.00018,0.164,0.159,0.168,0.0064,0.0062,0.0066,25.34,25.34,25.34,0.912,0.911,0.913,0.969,0.968,0.97,0.884,0.883,0.886,22.74,22.21,23.32,22.04,21.49,22.62,0,0,0,0,0,0,0.122,0,0.0314,0.34,0.66,0.34,40.2
1539554400000,2018,10,2018,1,3,7,0.0903,0.0314,0.0588,3590.02,22.08,22.08,21.37,1,1,1,149.3,146.3,152.6,97.25,94.32,52,52,52,0,0,0,0.348,0.341,0.355,97.25,94.32,100.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0804,0.0794,0.0816,0.00402,0.00377,0.0043,0.00016,0.00015,0.00017,0.158,0.153,0.164,0.0062,0.006,0.0064,25.34,25.34,25.35,0.914,0.911,0.917,0.967,0.966,0.969,0.884,0.883,0.886,22.09,21.49,22.79,21.37,20.76,22.08,0,0,0,0,0,0,0.119,0,0.0315,0.35,0.65,0.35,39.8
1540159200000,2018,10,2018,1,4,7,0.0859,0.0314,0.0544,3338.46,20.6,20.6,19.87,1,1,1,141.9,137.8,145.5,89.95,85.85,52,52,52,0,0,0,0.366,0.357,0.377,89.95,85.85,93.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0764,0.0791,0.0034,0.00305,0.0037,0.00013,0.00012,0.00015,0.145,0.138,0.152,0.0057,0.0054,0.0059,25.35,25.35,25.36,0.921,0.917,0.926,0.964,0.963,0.966,0.889,0.886,0.891,20.61,19.78,21.32,19.87,19.04,20.6,0,0,0,0,0,0,0.11,0,0.0315,0.37,0.63,0.37,38.9
1540764000000,2018,10,2018,1,5,7,0.0821,0.0308,0.0513,3164.75,19.5,19.5,18.84,1,1,1,135.7,134,138.1,84.88,82.84,50.86,50,52,0,0,0,0.375,0.362,0.386,84.88,82.84,88.12,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0754,0.0769,0.00296,0.00279,0.00324,0.00012,0.00011,0.00013,0.136,0.132,0.142,0.0053,0.0052,0.0056,25.36,25.36,25.37,0.927,0.923,0.93,0.962,0.961,0.964,0.892,0.89,0.894,19.58,19.16,20.24,18.84,18.42,19.5,0,0,0,0,0,0,0.105,0,0.0308,0.38,0.62,0.38,38.5
1541368800000,2018,11,2018,2,6,7,0.086,0.0302,0.0558,3417.91,20.78,20.78,20.34,1,1,1,142.3,139.5,144.4,92.26,89.49,50,50,50,0,0,0,0.351,0.346,0.358,92.26,89.49,94.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0774,0.0791,0.00359,0.00336,0.00377,0.00014,0.00013,0.00015,0.149,0.144,0.153,0.0058,0.0056,0.006,25.35,25.35,25.36,0.919,0.916,0.922,0.965,0.964,0.966,0.887,0.886,0.889,21.08,20.51,21.51,20.34,19.78,20.78,0,0,0,0,0,0,0.113,0,0.0302,0.35,0.65,0.35,39.7
1541973600000,2018,11,2018,2,7,7,0.0867,0.0302,0.0564,3454.06,20.67,20.67,20.56,1,1,1,143.3,142.5,143.9,93.32,92.5,50,50,50,0,0,0,0.349,0.348,0.351,93.32,92.5,93.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0784,0.0789,0.00368,0.00361,0.00373,0.00014,0.00014,0.00015,0.151,0.149,0.152,0.0059,0.0059,0.006,25.35,25.35,25.35,0.918,0.917,0.919,0.966,0.965,0.966,0.886,0.886,0.887,21.29,21.12,21.4,20.56,20.39,20.67,0,0,0,0,0,0,0.114,0,0.0303,0.35,0.65,0.35,39.8
1542578400000,2018,11,2018,2,8,7,0.0868,0.0302,0.0566,3463.44,21.23,21.23,20.62,1,1,1,143.6,142.2,146.6,93.59,92.22,50,50,50,0,0,0,0.348,0.341,0.352,93.59,92.22,96.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0783,0.0799,0.00371,0.00359,0.00396,0.00015,0.00014,0.00016,0.151,0.149,0.157,0.0059,0.0058,0.0061,25.35,25.34,25.35,0.917,0.914,0.919,0.966,0.965,0.967,0.886,0.884,0.887,21.34,21.07,21.95,20.62,20.34,21.23,0,0,0,0,0,0,0.115,0,0.0302,0.35,0.65,0.35,39.9
1543183200000,2018,11,2018,2,9,7,0.0927,0.0318,0.0609,3720.54,23.1,23.1,22.15,1,1,1,153.3,147.4,159.4,100.7,97.42,52.57,50,59,0,0,0,0.343,0.323,0.377,100.7,97.42,104.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0801,0.0828,0.00431,0.00403,0.00466,0.00017,0.00016,0.00018,0.165,0.158,0.171,0.0065,0.0062,0.0067,25.34,25.34,25.35,0.913,0.911,0.914,0.969,0.968,0.97,0.884,0.883,0.887,22.86,22.12,23.81,22.15,21.4,23.1,0,0,0,0,0,0,0.123,0,0.0318,0.34,0.66,0.34,40.1
1543788000000,2018,12,2018,3,10,7,0.104,0.0357,0.0681,4196.17,27.27,27.27,24.98,1,1,1,171.6,161.4,181.1,112.6,102.4,59,59,59,0,0,0,0.344,0.326,0.366,112.6,102.4,122,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0869,0.0833,0.0903,0.00532,0.00445,0.00612,0.00021,0.00017,0.00024,0.187,0.168,0.204,0.0073,0.0066,0.008,25.36,25.35,25.36,0.92,0.912,0.926,0.97,0.97,0.97,0.892,0.885,0.899,25.75,23.22,28.12,24.98,22.53,27.27,0,0,0,0,0,0,0.139,0,0.0359,0.34,0.65,0.35,40.3
1544392800000,2018,12,2018,3,11,7,0.105,0.0357,0.0694,4285.54,26.81,26.81,25.51,1,1,1,173.8,170.4,179.1,114.8,111.4,59,59,59,0,0,0,0.34,0.329,0.346,114.8,111.4,120.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0877,0.0865,0.0896,0.00551,0.00522,0.00596,0.00022,0.0002,0.00023,0.191,0.185,0.2,0.0075,0.0072,0.0078,25.36,25.36,25.36,0.921,0.919,0.925,0.97,0.97,0.97,0.894,0.891,0.897,26.3,25.45,27.64,25.51,24.69,26.81,0,0,0,0,0,0,0.142,0,0.0356,0.34,0.66,0.34,40.8
1544997600000,2018,12,2018,3,12,7,0.101,0.0357,0.0655,4021.4,24.36,24.36,23.94,1,1,1,167.3,165.7,169,108.3,106.7,59,59,59,0,0,0,0.353,0.349,0.356,108.3,106.7,110,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0854,0.0848,0.086,0.00495,0.00482,0.0051,0.00019,0.00019,0.0002,0.179,0.176,0.182,0.007,0.0069,0.0071,25.36,25.36,25.36,0.917,0.916,0.918,0.97,0.97,0.97,0.889,0.888,0.89,24.68,24.3,25.11,23.94,23.57,24.36,0,0,0,0,0,0,0.133,0,0.0355,0.35,0.65,0.35,39.8
1545602400000,2018,12,2018,3,13,7,0.105,0.0357,0.0691,4266.82,27.34,27.34,25.4,1,1,1,173.3,167.7,181.3,114.3,108.7,59,59,59,0,0,0,0.341,0.325,0.352,114.3,108.7,122.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0875,0.0855,0.0903,0.00547,0.00499,0.00615,0.00021,0.0002,0.00024,0.19,0.18,0.204,0.0074,0.007,0.008,25.36,25.36,25.36,0.921,0.917,0.927,0.97,0.97,0.97,0.893,0.889,0.899,26.18,24.77,28.19,25.4,24.03,27.34,0,0,0,0,0,0,0.141,0,0.0359,0.34,0.66,0.34,40.6
1546207200000,2018,12,2018,3,14,7,0.113,0.0429,0.0702,4343.09,27.95,27.95,25.85,1,1,1,187.1,183,192,116.1,110,71,59,73,0,0,0,0.379,0.321,0.399,116.1,110,124.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0878,0.0912,0.00562,0.0051,0.00636,0.00022,0.0002,0.00025,0.195,0.184,0.209,0.0076,0.0072,0.0082,25.38,25.36,25.38,0.922,0.918,0.928,0.97,0.97,0.97,0.894,0.89,0.9,26.65,25.12,28.81,25.85,24.37,27.95,0,0,0,0,0,0,0.144,0,0.0428,0.38,0.62,0.38,38.4
1546812000000,2019,1,2018,4,15,7,0.116,0.0442,0.0721,4467.35,27.15,27.15,26.59,1,1,1,192.1,189.5,194.4,119.1,116.5,73,73,73,0,0,0,0.38,0.375,0.385,119.1,116.5,121.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0901,0.0918,0.00588,0.00566,0.00607,0.00023,0.00022,0.00024,0.2,0.196,0.204,0.0078,0.0076,0.008,25.38,25.38,25.38,0.924,0.922,0.926,0.97,0.97,0.97,0.897,0.895,0.898,27.41,26.76,27.99,26.59,25.95,27.15,0,0,0,0,0,0,0.148,0,0.0439,0.38,0.62,0.38,38.5
1547416800000,2019,1,2018,4,16,7,0.116,0.0442,0.0714,4424.6,27.76,27.76,26.34,1,1,1,191.1,184.9,196.9,118.1,111.9,73,73,73,0,0,0,0.382,0.371,0.395,118.1,111.9,123.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0884,0.0927,0.00579,0.00526,0.00628,0.00023,0.00021,0.00025,0.198,0.187,0.209,0.0078,0.0073,0.0082,25.38,25.38,25.39,0.923,0.919,0.928,0.97,0.97,0.97,0.896,0.891,0.9,27.15,25.6,28.62,26.34,24.83,27.76,0,0,0,0,0,0,0.146,0,0.0446,0.38,0.62,0.38,38.1
1548021600000,2019,1,2018,4,17,7,0.111,0.0442,0.0672,4142.7,25.49,25.49,24.66,1,1,1,184.2,180.8,187.6,111.2,107.8,73,73,73,0,0,0,0.396,0.389,0.404,111.2,107.8,114.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.087,0.0894,0.0052,0.00491,0.00549,0.0002,0.00019,0.00021,0.186,0.18,0.192,0.0073,0.007,0.0075,25.38,25.38,25.38,0.919,0.916,0.921,0.97,0.97,0.97,0.891,0.889,0.893,25.42,24.58,26.28,24.66,23.84,25.49,0,0,0,0,0,0,0.137,0,0.0438,0.4,0.61,0.39,37.3
1548626400000,2019,1,2018,4,18,7,0.114,0.0473,0.0672,2440.67,26.09,26.09,14.53,1,1,1,189.2,183.8,193.6,111.1,104.8,78.14,73,85,0,0,0,0.413,0.384,0.448,111.1,104.8,117.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.087,0.0903,0.00519,0.00466,0.0057,0.0002,0.00018,0.00022,0.186,0.176,0.197,0.0073,0.0069,0.0077,25.39,25.38,25.4,0.526,0,0.923,0.554,0,0.97,0.51,0,0.895,14.98,0,26.89,14.53,0,26.09,0,3,0,0,0.429,0,0.0807,0.429,0.0468,0.41,0.59,0.41,21.4
1549231200000,2019,2,2018,5,19,7,0.122,0.0514,0.0705,3169.14,27.65,27.65,18.86,1,1,1,201.6,195.5,208.7,116.6,110.5,85,85,85,0,0,0,0.422,0.407,0.435,116.6,110.5,123.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0912,0.089,0.0936,0.00566,0.00515,0.00626,0.00022,0.0002,0.00025,0.197,0.186,0.209,0.0077,0.0073,0.0082,25.39,25.34,25.41,0.66,0,0.928,0.693,0,0.97,0.64,0,0.9,19.45,0,28.5,18.86,0,27.65,0,2,0,0,0.286,0,0.105,0.286,0.0515,0.42,0.58,0.42,26
