datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1549836000000,2019,2,2018,5,20,7,0.133,0.0514,0.0816,5074.66,31.4,31.4,30.21,1,1,1,219.8,211.1,225.1,134.8,126.1,85,85,85,0,0,0,0.387,0.378,0.403,134.8,126.1,140.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0976,0.0945,0.0994,0.00721,0.00647,0.00766,0.00028,0.00025,0.0003,0.229,0.214,0.239,0.009,0.0084,0.0094,25.25,25.21,25.32,0.933,0.929,0.935,0.97,0.97,0.97,0.905,0.901,0.907,31.14,29.09,32.37,30.21,28.22,31.4,0,0,0,0,0,0,0.168,0,0.0514,0.39,0.61,0.39,38.2
1550440800000,2019,2,2018,5,21,7,0.139,0.0514,0.0872,5432.87,33.4,33.4,32.34,1,1,1,229.2,225.6,233.8,144.2,140.6,85,85,85,0,0,0,0.371,0.364,0.377,144.2,140.6,148.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0996,0.103,0.008,0.0077,0.0084,0.00031,0.0003,0.00033,0.246,0.24,0.254,0.0097,0.0094,0.01,25.18,25.14,25.21,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,33.34,32.5,34.44,32.34,31.53,33.4,0,0,0,0,0,0,0.18,0,0.0518,0.37,0.63,0.37,39.1
1551045600000,2019,2,2018,5,22,7,0.143,0.0571,0.0861,5349.68,33.9,33.9,31.84,1,1,1,236.7,234.1,241.2,142.3,130.4,94.43,85,107,0,0,0,0.399,0.36,0.451,142.3,130.4,151,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.0992,0.103,0.00784,0.00683,0.00859,0.00031,0.00027,0.00034,0.244,0.225,0.258,0.0096,0.0088,0.01,25.14,25.12,25.15,0.936,0.931,0.939,0.97,0.97,0.97,0.908,0.903,0.911,32.83,29.94,34.95,31.84,29.04,33.9,0,0,0,0,0,0,0.177,0,0.0569,0.4,0.6,0.4,37.4
1551650400000,2019,3,2018,6,23,7,0.156,0.0647,0.0908,5635.41,35.96,35.96,33.54,1,1,1,257.1,244.2,267.7,150.1,137.2,107,107,107,0,0,0,0.417,0.4,0.438,150.1,137.2,160.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.102,0.11,0.00851,0.00741,0.00941,0.00034,0.00029,0.00037,0.26,0.237,0.279,0.01,0.0093,0.011,25.01,24.95,25.1,0.939,0.934,0.943,0.97,0.97,0.97,0.911,0.906,0.914,34.58,31.54,37.07,33.54,30.59,35.96,0,0,0,0,0,0,0.186,0,0.0652,0.41,0.58,0.42,36.1
1552255200000,2019,3,2018,6,24,7,0.166,0.0647,0.101,6314.55,38.04,38.04,37.59,1,1,1,274.4,271.3,276.2,167.4,164.3,107,107,107,0,0,0,0.39,0.387,0.394,167.4,164.3,169.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.111,0.113,0.00998,0.00971,0.0101,0.0004,0.00039,0.0004,0.291,0.285,0.294,0.012,0.011,0.012,24.91,24.9,24.93,0.945,0.944,0.945,0.973,0.972,0.974,0.919,0.917,0.921,38.63,37.9,39.06,37.59,36.82,38.04,0,0,0,0,0,0,0.209,0,0.065,0.39,0.61,0.39,38
1552860000000,2019,3,2018,6,25,7,0.164,0.0647,0.0996,6205.17,38.38,38.38,36.94,1,1,1,271.7,264.4,277.6,164.7,157.4,107,107,107,0,0,0,0.394,0.385,0.405,164.7,157.4,170.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.113,0.00975,0.00913,0.0102,0.00039,0.00036,0.00041,0.286,0.273,0.296,0.011,0.011,0.012,24.93,24.89,24.97,0.944,0.942,0.946,0.972,0.97,0.975,0.917,0.913,0.922,37.99,36.3,39.38,36.94,35.21,38.38,0,0,0,0,0,0,0.205,0,0.0644,0.39,0.61,0.39,37.8
1553464800000,2019,3,2018,6,26,7,0.156,0.0647,0.0911,5652.68,34.65,34.65,33.65,1,1,1,257.6,254.3,262,150.6,147.3,107,107,107,0,0,0,0.416,0.408,0.421,150.6,147.3,155,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.108,0.00855,0.00827,0.00892,0.00034,0.00033,0.00035,0.261,0.255,0.269,0.01,0.01,0.011,25.01,24.98,25.03,0.939,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,34.69,33.92,35.72,33.65,32.9,34.65,0,0,0,0,0,0,0.187,0,0.0649,0.41,0.58,0.42,36.2
1554069600000,2019,4,2018,7,27,7,0.154,0.0756,0.0781,4810.84,30.5,30.5,28.64,1,1,1,254.1,251.3,262.3,129.1,126.3,125,125,125,0,0,0,0.492,0.477,0.497,129.1,126.3,137.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.101,0.104,0.00672,0.00649,0.00742,0.00027,0.00026,0.00029,0.225,0.22,0.24,0.0089,0.0087,0.0095,25.06,25.01,25.07,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,29.52,28.87,31.44,28.64,28,30.5,0,0,0,0,0,0,0.159,0,0.0759,0.49,0.51,0.49,31.2
1554674400000,2019,4,2018,7,28,7,0.164,0.0756,0.088,5443.22,33.26,33.26,32.4,1,1,1,270.5,265.8,274.3,145.5,140.8,125,125,125,0,0,0,0.462,0.456,0.47,145.5,140.8,149.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.106,0.109,0.00812,0.00772,0.00844,0.00032,0.00031,0.00033,0.254,0.246,0.261,0.01,0.0097,0.01,24.96,24.94,24.99,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,33.4,32.28,34.29,32.4,31.32,33.26,0,0,0,0,0,0,0.18,0,0.076,0.46,0.54,0.46,33.2
1555279200000,2019,4,2018,7,29,7,0.166,0.0756,0.0906,5603.84,34.32,34.32,33.36,1,1,1,274.7,269.9,278.9,149.7,144.9,125,125,125,0,0,0,0.455,0.448,0.463,149.7,144.9,153.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.107,0.11,0.00848,0.00807,0.00883,0.00034,0.00032,0.00035,0.262,0.253,0.269,0.01,0.01,0.011,24.94,24.91,24.97,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.912,34.39,33.25,35.38,33.36,32.26,34.32,0,0,0,0,0,0,0.185,0,0.0754,0.46,0.55,0.45,33.8
1555884000000,2019,4,2018,7,30,7,0.164,0.0756,0.0887,5485.37,33.63,33.63,32.65,1,1,1,271.6,266.4,275.9,146.6,141.4,125,125,125,0,0,0,0.46,0.453,0.469,146.6,141.4,150.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.106,0.109,0.00821,0.00777,0.00858,0.00033,0.00031,0.00034,0.256,0.247,0.264,0.01,0.0098,0.01,24.96,24.93,24.99,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.911,33.66,32.41,34.67,32.65,31.44,33.63,0,0,0,0,0,0,0.181,0,0.0753,0.46,0.54,0.46,33.4
1556488800000,2019,4,2018,7,31,7,0.158,0.0851,0.0727,4455.57,31,31,26.52,1,1,1,261,258.4,264.4,120.3,111.4,140.7,125,147,0,0,0,0.539,0.473,0.569,120.3,111.4,139.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.0987,0.0957,0.105,0.00597,0.00522,0.0076,0.00024,0.00021,0.0003,0.21,0.194,0.244,0.0083,0.0077,0.0096,25.05,25,25.07,0.925,0.92,0.935,0.97,0.97,0.97,0.897,0.893,0.907,27.34,25.22,31.96,26.52,24.46,31,0,0,0,0,0,0,0.147,0,0.0853,0.54,0.46,0.54,28.2
1557093600000,2019,5,2018,8,32,7,0.154,0.0889,0.0647,3936.84,24.27,24.27,23.43,1,1,1,254,249.4,257.6,107,102.4,147,147,147,0,0,0,0.579,0.571,0.589,107,102.4,110.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0941,0.0925,0.0954,0.00484,0.00445,0.00515,0.00019,0.00018,0.0002,0.186,0.178,0.192,0.0074,0.007,0.0076,25.1,25.08,25.13,0.917,0.914,0.92,0.97,0.97,0.97,0.89,0.887,0.892,24.16,23.07,25.02,23.43,22.37,24.27,0,0,0,0,0,0,0.13,0,0.0893,0.58,0.42,0.58,25.6
1557698400000,2019,5,2018,8,33,7,0.145,0.0889,0.056,3395.64,21.92,21.92,20.21,1,1,1,239.6,232.2,247.5,92.65,85.18,147,147,147,0,0,0,0.614,0.594,0.633,92.65,85.18,100.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0891,0.0864,0.0918,0.00362,0.00299,0.00429,0.00014,0.00012,0.00017,0.16,0.147,0.174,0.0063,0.0058,0.0069,25.2,25.14,25.26,0.915,0.912,0.919,0.965,0.962,0.969,0.883,0.882,0.884,20.94,19.4,22.62,20.21,18.66,21.92,0,0,0,0,0,0,0.112,0,0.089,0.61,0.39,0.61,23.4
1558303200000,2019,5,2018,8,34,7,0.133,0.0889,0.0442,2015.49,18.06,18.06,12,1,1,1,220.2,211.1,229.2,73.15,64.13,147,147,147,0,0,0,0.668,0.641,0.696,73.15,64.13,82.18,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0822,0.079,0.0854,0.00197,0.0012,0.00274,0.000077,0.000047,0.00011,0.125,0.109,0.142,0.0049,0.0043,0.0056,25.35,25.28,25.42,0.66,0,0.933,0.686,0,0.96,0.634,0,0.895,12.5,0,18.81,12,0,18.06,0,2,0,0,0.286,0,0.0666,0.286,0.0888,0.67,0.33,0.67,15.2
1558908000000,2019,5,2018,8,35,7,0.121,0.0841,0.0371,0,0,0,0,1,1,1,200.3,192.8,208.1,61.27,50.73,139,119,147,0,0,0,0.693,0.609,0.743,61.27,50.73,76.27,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0776,0.0743,0.0819,0.000958,0.000062,0.00223,0.000037,0.0000024,0.000087,0.104,0.0853,0.13,0.0041,0.0033,0.0051,25.48,25.45,25.51,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0839,0.7,0.31,0.69,0
1559512800000,2019,6,2018,9,36,7,0.112,0.072,0.04,0,0,0,0,1,1,1,185.1,179.4,190.3,66.07,60.41,119,119,119,0,0,0,0.643,0.625,0.663,66.07,60.41,71.35,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0783,0.0763,0.0801,0.00137,0.000885,0.00181,0.000053,0.000035,0.000071,0.111,0.101,0.121,0.0044,0.004,0.0047,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.072,0.64,0.36,0.64,0
1560117600000,2019,6,2018,9,37,7,0.104,0.072,0.0236,0,0,0,0,1,0,0.7142857142857143,171.8,166,177.5,52.75,47.01,119,119,119,13.71,0,49,0.693,0.67,0.717,39.05,0,58.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0733,0.0708,0.0756,0.000283,0,0.000723,0.000011,0,0.000028,0.0852,0.0708,0.0978,0.0033,0.0028,0.0038,25.46,25.46,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0804,0.69,0.23,0.77,0
1560722400000,2019,6,2018,9,38,7,0.0968,0.072,0,0,0,0,0,0,0,0,160,155.9,164.1,41,36.89,119,119,119,41,37,45,0.744,0.725,0.763,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.45,25.44,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0968,0.74,0,1,0
1561327200000,2019,6,2018,9,39,7,0.091,0.072,0,0,0,0,0,0,0,0,150.4,146.3,154.5,31.43,27.32,119,119,119,31.43,27,36,0.791,0.77,0.813,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.091,0.79,0,1,0
1561932000000,2019,7,2018,10,40,7,0.0845,0.0653,0,0,0,0,0,0,0,0,139.7,134,145,31.68,26.02,108,108,108,31.86,26,37,0.774,0.745,0.806,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0845,0.77,0,1,0
1562536800000,2019,7,2018,10,41,7,0.0777,0.0653,0,0,0,0,0,0,0,0,128.6,124.5,132.7,20.55,16.45,108,108,108,20.57,16,25,0.84,0.814,0.868,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0777,0.84,0,1,0
1563141600000,2019,7,2018,10,42,7,0.0726,0.0653,0,0,0,0,0,0,0,0,120.1,117.6,123.1,12.07,9.61,108,108,108,12,10,15,0.899,0.877,0.918,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0726,0.9,0,1,0
1563746400000,2019,7,2018,10,43,7,0.0691,0.0653,0,0,0,0,0,0,0,0,114.3,111.9,116.8,6.33,3.87,108,108,108,6.429,4,9,0.945,0.925,0.965,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0691,0.95,0,1,0
1564351200000,2019,7,2018,10,44,7,0.0649,0.0601,0,0,0,0,0,0,0,0,107.3,102.3,111,7.834,1.41,99.43,93,108,7.714,1,15,0.926,0.865,0.987,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0649,0.93,0,1,0
1564956000000,2019,8,2018,11,45,7,0.0586,0.0562,0,0,0,0,0,0,0,0,96.83,92.73,100.9,3.871,0,92.96,92.73,93,3.857,0,8,0.961,0.921,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0586,0.96,0,1,0
1565560800000,2019,8,2018,11,46,7,0.0544,0.0544,0,0,0,0,0,0,0,0,90,87.54,92.46,0,0,90,87.54,92.46,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0544,1,0,1,0
1566165600000,2019,8,2018,11,47,7,0.051,0.051,0,0,0,0,0,0,0,0,84.25,81.79,86.72,0,0,84.25,81.79,86.72,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.051,1,0,1,0
1566770400000,2019,8,2018,11,48,7,0.0478,0.0475,0,0,0,0,0,0,0,0,79.06,76.05,80.97,0.5786,0,78.48,72,80.97,0.5714,0,4,0.992,0.947,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0478,0.99,0,1,0
1567375200000,2019,9,2018,12,49,7,0.0421,0.0418,0,0,0,0,0,0,0,0,69.56,65.55,74.68,0.4929,0,69.07,65.55,72,0.5714,0,3,0.993,0.964,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0421,0.99,0,1,0
1567980000000,2019,9,2018,12,50,7,0.037,0.037,0,0,0,0,0,0,0,0,61.18,58.06,63.94,-1.015e-15,-7.105e-15,61.18,58.06,63.94,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.037,1,0,1,0
1568584800000,2019,9,2018,12,51,7,0.0331,0.0331,0,0,0,0,0,0,0,0,54.76,52.36,57.64,0,0,54.76,52.36,57.64,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0331,1,0,1,0
1569189600000,2019,9,2018,12,52,7,0.0301,0.0301,0,0,0,0,0,0,0,0,49.81,47.76,51.99,-1.015e-15,-7.105e-15,49.81,47.76,51.99,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0301,1,0,1,0
1569794400000,2019,9,2018,12,53,7,0.0279,0.0279,0,0,0,0,0,0,0,0,46.11,44.59,47.47,0,0,46.11,44.59,47.47,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0279,1,0,1,0
1570399200000,2019,10,2019,1,1,7,0.0283,0.0283,0,0,0,0,0,0,0,0,46.72,43.26,49.97,0,0,46.72,43.26,49.97,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0283,1,0,1,0
1571004000000,2019,10,2019,1,2,7,0.0282,0.0282,0,0,0,0,0,0,0,0,46.56,44.47,49.11,0,0,46.56,44.47,49.11,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0282,1,0,1,0
1571608800000,2019,10,2019,1,3,7,0.0263,0.0263,0,0,0,0,0,0,0,0,43.44,41.85,45.22,0,0,43.44,41.85,45.22,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0263,1,0,1,0
1572213600000,2019,10,2019,1,4,7,0.0273,0.0273,0,0,0,0,0,0,0,0,45.17,44.47,45.62,0,0,45.17,44.47,45.62,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0273,1,0,1,0
1572818400000,2019,11,2019,2,5,7,0.0293,0.029,0,0,0,0,0,0,0,0,48.39,45.71,51.72,0.49,0,47.9,45.71,50,0.5714,0,2,0.991,0.967,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0293,0.99,0,1,0
1573423200000,2019,11,2019,2,6,7,0.0342,0.0302,0,0,0,0,0,0,0,0,56.52,51.93,60.09,6.517,1.93,50,50,50,6.571,2,10,0.887,0.832,0.963,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0342,0.88,0,1,0
1574028000000,2019,11,2019,2,7,7,0.0402,0.0302,0,0,0,0,0,0,0,0,66.48,61.61,68.19,16.48,11.61,50,50,50,16.57,12,18,0.753,0.733,0.812,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0402,0.75,0,1,0
1574632800000,2019,11,2019,2,8,7,0.0442,0.031,0,0,0,0,0,0,0,0,73.03,67.32,75.58,21.75,15.49,51.29,50,59,21.71,15,26,0.703,0.662,0.792,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0442,0.7,0,1,0
1575237600000,2019,12,2019,3,9,7,0.0547,0.0357,0,0,0,0,0,0,0,0,90.5,76.95,101,31.5,17.95,59,59,59,31.57,18,42,0.658,0.584,0.767,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0547,0.65,0,1,0
1575842400000,2019,12,2019,3,10,7,0.0583,0.0357,0,0,0,0,0,0,0,0,96.32,93.35,100.7,37.32,34.35,59,59,59,37.29,34,42,0.613,0.586,0.632,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0583,0.61,0,1,0
1576447200000,2019,12,2019,3,11,7,0.0584,0.0357,0,0,0,0,0,0,0,0,96.59,94.45,98.82,37.59,35.45,59,59,59,37.57,35,40,0.611,0.597,0.625,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0584,0.61,0,1,0
1577052000000,2019,12,2019,3,12,7,0.058,0.0357,0,0,0,0,0,0,0,0,95.93,91.44,104,36.93,32.44,59,59,59,36.86,32,45,0.616,0.567,0.645,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.058,0.62,0,1,0
1577656800000,2019,12,2019,3,13,7,0.0694,0.0417,0.00445,0,0,0,0,1,0,0.14285714285714285,114.8,105.9,124.5,45.8,37.85,69,59,73,38.57,0,49,0.601,0.55,0.659,7.361,0,51.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000186,0,0.00013,7.3e-7,0,0.0000051,0.0726,0.0708,0.083,0.0028,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.06495,0.6,0.064,0.94,0
1578261600000,2020,1,2019,4,14,7,0.0802,0.0442,0.036,673.243,14.39,14.39,4.007,1,1,1,132.6,126.4,140.1,59.57,53.44,73,73,73,0,0,0,0.551,0.521,0.577,59.57,53.44,67.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0726,0.000814,0.000292,0.00145,0.000032,0.000011,0.000057,0.095,0.0858,0.107,0.0037,0.0034,0.0042,25.41,25.39,25.41,0.254,0,0.897,0.274,0,0.96,0.244,0,0.861,4.174,0,14.99,4.007,0,14.39,0,5,0,0,0.714,0,0.0223,0.714,0.0442,0.55,0.45,0.55,8.39
1578866400000,2020,1,2019,4,15,7,0.0886,0.0442,0.0445,2746.18,17.13,17.13,16.35,1,1,1,146.5,142.6,149.4,73.52,69.57,73,73,73,0,0,0,0.498,0.489,0.512,73.52,69.57,76.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0749,0.0735,0.0759,0.002,0.00166,0.00224,0.000078,0.000065,0.000088,0.119,0.112,0.124,0.0047,0.0044,0.0049,25.38,25.38,25.39,0.93,0.911,0.939,0.96,0.96,0.96,0.893,0.874,0.902,17.03,15.77,17.84,16.35,15.14,17.13,0,0,0,0,0,0,0.0908,0,0.0441,0.5,0.5,0.5,31
1579471200000,2020,1,2019,4,16,7,0.0901,0.0442,0.046,2854.78,17.57,17.57,16.99,1,1,1,149,146.1,151.6,75.98,73.13,73,73,73,0,0,0,0.49,0.482,0.5,75.98,73.13,78.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.0748,0.0767,0.00221,0.00197,0.00243,0.000087,0.000077,0.000095,0.123,0.118,0.128,0.0048,0.0046,0.005,25.38,25.38,25.38,0.936,0.93,0.94,0.96,0.96,0.96,0.899,0.893,0.902,17.7,16.93,18.3,16.99,16.25,17.57,0,0,0,0,0,0,0.0944,0,0.0441,0.49,0.51,0.49,31.7
1580076000000,2020,1,2019,4,17,7,0.091,0.0462,0.0448,2769.17,17.73,17.73,16.48,1,1,1,150.5,144.8,160.6,74.07,71.52,76.43,73,85,0,0,0,0.507,0.479,0.543,74.07,71.52,79.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0743,0.077,0.00205,0.00183,0.0025,0.00008,0.000072,0.000098,0.12,0.115,0.129,0.0047,0.0045,0.0051,25.39,25.38,25.4,0.931,0.923,0.942,0.96,0.96,0.96,0.894,0.886,0.904,17.17,16.44,18.47,16.48,15.78,17.73,0,0,0,0,0,0,0.0916,0,0.0462,0.51,0.49,0.51,30.4
1580680800000,2020,2,2019,5,18,7,0.104,0.0514,0.0527,1757.69,19.15,19.15,10.46,1,1,1,172.1,163.6,183.3,87.1,78.63,85,85,85,0,0,0,0.495,0.464,0.519,87.1,78.63,98.31,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0807,0.0778,0.0847,0.00315,0.00243,0.00411,0.00012,0.000095,0.00016,0.144,0.129,0.164,0.0056,0.005,0.0064,25.4,25.4,25.4,0.534,0,0.938,0.549,0,0.963,0.513,0,0.9,10.89,0,19.89,10.46,0,19.15,0,3,0,0,0.429,0,0.0581,0.429,0.0513,0.49,0.51,0.49,16.9
1581285600000,2020,2,2019,5,19,7,0.119,0.0514,0.0675,1328.92,28.67,28.67,7.91,1,1,1,196.7,188.5,213.1,111.7,103.5,85,85,85,0,0,0,0.433,0.399,0.451,111.7,103.5,128.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.0865,0.0952,0.00524,0.00455,0.00664,0.00021,0.00018,0.00026,0.188,0.173,0.217,0.0073,0.0068,0.0085,25.39,25.3,25.41,0.265,0,0.93,0.277,0,0.97,0.257,0,0.902,8.155,0,29.56,7.91,0,28.67,0,5,0,0,0.714,0,0.0439,0.714,0.0515,0.43,0.57,0.43,11.2
1581890400000,2020,2,2019,5,20,7,0.149,0.0514,0.0979,6136.39,43.01,43.01,36.53,1,1,1,246.9,218.9,274.1,161.9,133.9,85,85,85,0,0,0,0.346,0.31,0.388,161.9,133.9,189.1,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.107,0.0972,0.117,0.00951,0.00713,0.0118,0.00038,0.00028,0.00047,0.278,0.228,0.326,0.011,0.0089,0.013,25.05,24.88,25.26,0.942,0.932,0.951,0.974,0.97,0.98,0.918,0.904,0.932,37.49,30.91,43.89,36.53,29.98,43.01,0,0,0,0,0,0,0.203,0,0.0511,0.34,0.66,0.34,41.2
1582495200000,2020,2,2019,5,21,7,0.198,0.0533,0.145,8811.31,58.48,58.48,52.45,2,1,1.7142857142857142,327.1,286.9,361.3,239,201.9,88.14,85,107,0,0,0,0.27,0.241,0.296,239,201.9,268.4,990,990,990,965,964.8,965.2,25,24.8,25.2,0.135,0.121,0.145,0.0177,0.0129,0.0257,0.00071,0.00051,0.001,0.297,0.245,0.376,0.012,0.0098,0.015,24.67,24.52,24.8,0.937,0.923,0.958,0.973,0.97,0.98,0.911,0.895,0.939,34,25.84,50.37,32.95,25.06,48.2,0,0,0,0,0,0,0.291,0,0.053,0.27,0.73,0.27,44.5
1583100000000,2020,3,2019,6,22,7,0.245,0.0647,0.18,10838.6,71.83,71.83,64.52,2,2,2,404.8,368.2,439.3,297.8,261.2,107,107,107,0,0,0,0.265,0.244,0.291,297.8,261.2,332.3,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.158,0.145,0.17,0.0396,0.0223,0.0558,0.0016,0.0009,0.0023,0.341,0.286,0.393,0.014,0.012,0.016,24.24,24.03,24.47,0.939,0.932,0.946,0.97,0.97,0.97,0.911,0.904,0.917,33.26,29.21,37.02,32.26,28.33,35.91,0,0,0,0,0,0,0.358,0,0.065,0.26,0.73,0.27,44.2
1583704800000,2020,3,2019,6,23,7,0.307,0.0647,0.243,14508.4,96.4,96.4,86.36,2,2,2,508.2,452.6,568.6,401.2,345.6,107,107,107,0,0,0,0.212,0.188,0.236,401.2,345.6,461.6,990,990,990,965.9,965.6,966.2,24.1,23.8,24.4,0.195,0.175,0.217,0.0884,0.0621,0.117,0.0037,0.0026,0.0049,0.497,0.413,0.588,0.021,0.017,0.025,23.62,23.25,23.95,0.954,0.948,0.958,0.979,0.973,0.98,0.933,0.922,0.938,44.29,38.47,50.38,43.18,37.42,48.2,0,0,0,0,0,0,0.48,0,0.064,0.21,0.79,0.21,47.3
1584309600000,2020,3,2019,6,24,7,0.401,0.0647,0.336,19233.4,127,127,114.5,3,2,2.857142857142857,662.6,593.5,722.5,555.6,486.5,107,107,107,0,0,0,0.162,0.148,0.18,555.6,486.5,615.5,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.271,0.231,0.305,0.172,0.129,0.212,0.0074,0.0054,0.0091,0.651,0.564,0.736,0.028,0.024,0.032,22.8,22.47,23.1,0.952,0.948,0.956,0.976,0.97,0.98,0.93,0.919,0.937,41.92,36.67,52.66,40.46,35.57,48.2,0,0,0,0,0,0,0.636,0,0.065,0.16,0.84,0.16,48
1584914400000,2020,3,2019,6,25,7,0.473,0.0647,0.409,23088.1,144.3,144.3,137.4,3,3,3,782.5,743,823.5,675.5,636,107,107,107,0,0,0,0.137,0.13,0.144,675.5,636,716.5,990,990,990,967,966.9,967.2,23,22.8,23.1,0.339,0.316,0.362,0.252,0.226,0.28,0.011,0.0098,0.012,0.837,0.771,0.907,0.036,0.033,0.04,22.13,21.9,22.36,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.74,44.43,49.09,45.81,43.54,48.1,0,0,0,0,0,0,0.763,0,0.064,0.14,0.86,0.14,48.8
1585519200000,2020,3,2019,6,26,7,0.565,0.0725,0.493,26309,173.5,173.5,156.6,4,3,3.5714285714285716,934.2,844.4,1032,814.4,737.4,119.9,107,125,0,0,0,0.128,0.121,0.139,814.4,737.4,907,990,990,990,967.6,967.3,968,22.4,22,22.7,0.451,0.376,0.538,0.333,0.294,0.378,0.015,0.013,0.017,1.04,0.944,1.16,0.046,0.042,0.053,21.33,20.83,21.78,0.955,0.953,0.957,0.979,0.977,0.98,0.936,0.931,0.938,46.14,40.34,51.96,44.31,39.41,48.2,0,0,0,0,0,0,0.87,0,0.072,0.13,0.87,0.13,46.6
1586124000000,2020,4,2019,7,27,7,0.695,0.0756,0.62,31613.9,192.8,192.8,188.2,4,4,4,1150,1066,1225,1025,940.5,125,125,125,0,0,0,0.109,0.102,0.117,1025,940.5,1100,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.676,0.569,0.783,0.501,0.394,0.648,0.023,0.018,0.03,1.46,1.22,1.73,0.068,0.056,0.081,20.17,19.66,20.67,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.35,45.55,50.59,47.04,44.64,48.2,0,0,0,0,0,0,1.05,0,0.075,0.11,0.89,0.11,45.5
1586728800000,2020,4,2019,7,28,7,0.763,0.0756,0.665,32390.4,192.8,192.8,192.8,4,4,4,1261,1239,1280,1136,1114,125,125,125,36.14,14,55,0.0991,0.0977,0.101,1100,1100,1100,990,990,990,968.7,968.7,968.8,21.3,21.2,21.3,0.798,0.788,0.807,0.648,0.648,0.648,0.03,0.03,0.031,1.75,1.74,1.75,0.082,0.081,0.083,19.53,19.46,19.61,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.25,50.06,50.46,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.098,0.099,0.87,0.13,42.5
1587333600000,2020,4,2019,7,29,7,0.767,0.0875,0.663,32390.4,192.8,192.8,192.8,4,4,4,1268,1219,1292,1124,1071,144.7,125,148,28.29,0,64,0.114,0.097,0.121,1095,1071,1100,990,990,990,968.7,968.6,968.8,21.3,21.2,21.4,0.799,0.753,0.813,0.638,0.583,0.648,0.03,0.027,0.031,1.74,1.63,1.76,0.082,0.076,0.083,19.52,19.42,19.78,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.934,0.935,50,49.59,50.29,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.104,0.11,0.86,0.14,42.2
1587938400000,2020,4,2019,7,30,7,0.668,0.0893,0.578,30194.6,191.6,191.6,179.7,4,4,4,1104,1017,1194,956.2,869.8,147.6,147,148,0,0,0,0.134,0.124,0.145,956.2,869.8,1046,990,990,990,968.2,968,968.5,21.8,21.5,22,0.599,0.505,0.715,0.417,0.36,0.525,0.019,0.016,0.024,1.28,1.1,1.53,0.059,0.05,0.071,20.49,19.96,20.95,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.85,42.64,48.87,44.93,41.79,47.89,0,0,0,0,0,0,0.998,0,0.09,0.13,0.87,0.13,45.2
1588543200000,2020,5,2019,8,31,7,0.563,0.0889,0.474,25393.4,163.6,163.6,151.2,4,3,3.4285714285714284,931.1,870.7,994.3,784.1,723.7,147,147,147,0,0,0,0.158,0.148,0.169,784.1,723.7,847.3,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.427,0.371,0.485,0.318,0.284,0.349,0.014,0.013,0.016,0.999,0.924,1.06,0.045,0.041,0.048,21.38,21.06,21.69,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.938,46.48,40.04,52.24,44.67,39.08,48.2,0,0,0,0,0,0,0.84,0,0.089,0.16,0.84,0.16,45.1
1589148000000,2020,5,2019,8,32,7,0.487,0.0889,0.398,22422.2,141.4,141.4,133.5,3,3,3,805.5,765.7,852.3,658.5,618.7,147,147,147,0,0,0,0.183,0.172,0.192,658.5,618.7,705.3,990,990,990,967.1,967,967.3,22.9,22.7,23,0.334,0.312,0.361,0.241,0.214,0.272,0.011,0.0093,0.012,0.814,0.747,0.893,0.036,0.032,0.039,22.06,21.8,22.29,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.4,43.06,48.09,44.49,42.19,47.13,0,0,0,0,0,0,0.741,0,0.089,0.18,0.82,0.18,46
1589752800000,2020,5,2019,8,33,7,0.425,0.0889,0.336,19188.1,123.6,123.6,114.2,3,3,3,702,657.7,749.1,555,510.7,147,147,147,0,0,0,0.21,0.196,0.223,555,510.7,602.1,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.275,0.25,0.302,0.172,0.142,0.203,0.0074,0.0061,0.0088,0.639,0.565,0.719,0.027,0.024,0.031,22.65,22.38,22.9,0.951,0.947,0.954,0.974,0.97,0.98,0.926,0.919,0.935,39.07,36.23,42.05,38.07,35.14,41.21,0,0,0,0,0,0,0.635,0,0.089,0.21,0.79,0.21,45.1
1590357600000,2020,5,2019,8,34,7,0.367,0.0889,0.278,16110.9,102.7,102.7,95.9,3,2,2.142857142857143,606.9,571,643.8,459.9,424.1,147,147,147,0,0,0,0.243,0.228,0.257,459.9,424.1,496.8,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.222,0.206,0.242,0.116,0.0992,0.133,0.0049,0.0042,0.0057,0.575,0.534,0.633,0.024,0.022,0.027,23.1,22.94,23.3,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.23,35.31,52.11,45.5,34.25,48.2,0,0,0,0,0,0,0.533,0,0.089,0.24,0.76,0.24,43.9
1590962400000,2020,6,2019,9,35,7,0.321,0.072,0.249,14942.1,94.84,94.84,88.94,2,2,2,531.3,503,560.9,412.3,384,119,119,119,0,0,0,0.224,0.212,0.237,412.3,384,441.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.2,0.19,0.211,0.0936,0.0802,0.108,0.0039,0.0033,0.0045,0.515,0.472,0.559,0.021,0.02,0.023,23.49,23.32,23.66,0.956,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,45.38,42.46,48.39,44.47,41.61,47.42,0,0,0,0,0,0,0.494,0,0.072,0.22,0.78,0.22,46.5
1591567200000,2020,6,2019,9,36,7,0.285,0.072,0.213,12789.3,81.53,81.53,76.13,2,2,2,471.1,448.6,495,352.1,329.6,119,119,119,0,0,0,0.253,0.24,0.265,352.1,329.6,376,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.171,0.188,0.0652,0.0545,0.0765,0.0027,0.0022,0.0032,0.425,0.391,0.46,0.017,0.016,0.019,23.86,23.71,23.99,0.949,0.945,0.952,0.974,0.97,0.98,0.924,0.917,0.932,39.07,36.65,41.62,38.06,35.55,40.76,0,0,0,0,0,0,0.423,0,0.072,0.25,0.75,0.25,44.9
1592172000000,2020,6,2019,9,37,7,0.255,0.072,0.183,10993.3,69.55,69.55,65.44,2,2,2,421.8,402.9,441.2,302.8,283.9,119,119,119,0,0,0,0.282,0.27,0.295,302.8,283.9,322.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.162,0.155,0.169,0.0419,0.033,0.0511,0.0017,0.0013,0.0021,0.351,0.322,0.38,0.014,0.013,0.016,24.15,24.04,24.26,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.73,31.65,35.85,32.72,30.7,34.77,0,0,0,0,0,0,0.364,0,0.072,0.28,0.72,0.28,43.1
1592776800000,2020,6,2019,9,38,7,0.23,0.072,0.158,9525.76,60.17,60.17,56.7,2,2,2,381,365.4,397.1,262,246.4,119,119,119,0,0,0,0.313,0.3,0.326,262,246.4,278.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.147,0.142,0.153,0.0229,0.0167,0.0303,0.00093,0.00067,0.0012,0.29,0.267,0.314,0.012,0.011,0.013,24.41,24.3,24.51,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.901,0.908,29.23,27.49,31.01,28.35,26.67,30.08,0,0,0,0,0,0,0.315,0,0.072,0.31,0.69,0.31,41.4
1593381600000,2020,6,2019,9,39,7,0.209,0.0672,0.142,8544.86,52.67,52.67,50.86,2,1,1.8571428571428572,346.3,332.3,360.2,235.1,224.3,111.1,108,119,0,0,0,0.321,0.308,0.335,235.1,224.3,242.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.133,0.14,0.0157,0.0148,0.0164,0.00063,0.00059,0.00066,0.276,0.247,0.393,0.011,0.0099,0.016,24.59,24.54,24.67,0.93,0.923,0.959,0.971,0.97,0.98,0.904,0.895,0.94,30.07,25.56,51.79,28.87,24.79,48.2,0,0,0,0,0,0,0.283,0,0.067,0.32,0.68,0.32,40.9
1593986400000,2020,7,2019,10,40,7,0.191,0.0653,0.126,7857.05,48.2,48.2,46.77,1,1,1,315.9,303.6,327.7,207.9,195.6,108,108,108,0,0,0,0.342,0.33,0.356,207.9,195.6,219.7,990,990,990,965,964.9,965,25,25,25.1,0.127,0.123,0.131,0.0134,0.0124,0.0144,0.00054,0.00049,0.00058,0.363,0.342,0.385,0.015,0.014,0.015,24.66,24.58,24.74,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,48.05,45.25,50.74,46.77,44.35,48.2,0,0,0,0,0,0,0.26,0,0.065,0.34,0.66,0.34,41.1
1594591200000,2020,7,2019,10,41,7,0.175,0.0653,0.11,6907.59,43.54,43.54,41.12,1,1,1,289.8,280.4,300.1,181.8,172.4,108,108,108,0,0,0,0.373,0.36,0.385,181.8,172.4,192.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.114,0.121,0.0112,0.0104,0.0121,0.00045,0.00041,0.00048,0.317,0.3,0.335,0.013,0.012,0.013,24.82,24.76,24.88,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.923,0.933,42.01,39.8,44.42,41.12,38.82,43.54,0,0,0,0,0,0,0.228,0,0.065,0.37,0.63,0.37,39.5
1595196000000,2020,7,2019,10,42,7,0.162,0.0653,0.097,6032.65,38.08,38.08,35.91,1,1,1,268.4,259.3,277.4,160.4,151.3,108,108,108,0,0,0,0.403,0.389,0.416,160.4,151.3,169.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.113,0.00938,0.00861,0.0101,0.00037,0.00034,0.0004,0.278,0.262,0.295,0.011,0.01,0.012,24.95,24.9,25,0.942,0.94,0.945,0.971,0.97,0.974,0.915,0.911,0.921,36.98,34.86,39.09,35.91,33.82,38.08,0,0,0,0,0,0,0.199,0,0.065,0.4,0.6,0.4,37.2
1595800800000,2020,7,2019,10,43,7,0.15,0.0627,0.0877,5441.4,33.84,33.84,32.39,1,1,1,248.7,239.9,256.3,145,138.5,103.7,93,108,0,0,0,0.417,0.381,0.438,145,138.5,151,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.106,0.00807,0.00752,0.00859,0.00032,0.0003,0.00034,0.251,0.239,0.26,0.0099,0.0095,0.01,25.06,25.02,25.11,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,33.39,31.83,34.89,32.39,30.87,33.84,0,0,0,0,0,0,0.18,0,0.0623,0.42,0.58,0.42,36.3
1596405600000,2020,8,2019,11,44,7,0.137,0.0562,0.0812,5043,32.09,32.09,30.02,1,1,1,227.3,218.3,236.4,134.3,125.3,93,93,93,0,0,0,0.409,0.393,0.426,134.3,125.3,143.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0992,0.096,0.102,0.00716,0.0064,0.00794,0.00028,0.00025,0.00031,0.23,0.214,0.246,0.009,0.0084,0.0097,25.21,25.14,25.28,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.95,28.85,33.08,30.02,27.98,32.09,0,0,0,0,0,0,0.167,0,0.0558,0.41,0.59,0.41,36.8
1597010400000,2020,8,2019,11,45,7,0.125,0.0562,0.0692,3704.23,27.28,27.28,22.05,1,1,1,207.5,200,215.3,114.5,107,93,93,93,0,0,0,0.448,0.432,0.465,114.5,107,122.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0895,0.0949,0.00548,0.00484,0.00615,0.00021,0.00019,0.00024,0.195,0.181,0.209,0.0076,0.0071,0.0082,25.36,25.3,25.42,0.79,0,0.927,0.831,0,0.97,0.766,0,0.899,22.73,0,28.12,22.05,0,27.28,0,1,0,0,0.143,0,0.122,0.143,0.0558,0.45,0.55,0.45,29.6
1597615200000,2020,8,2019,11,46,7,0.116,0.0562,0.06,0,0,0,0,1,1,1,192.3,186.6,197.5,99.26,93.6,93,93,93,0,0,0,0.484,0.471,0.498,99.26,93.6,104.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0868,0.0848,0.0887,0.00419,0.00371,0.00464,0.00016,0.00014,0.00018,0.167,0.157,0.177,0.0065,0.0062,0.0069,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.48,0.52,0.48,0
1598220000000,2020,8,2019,11,47,7,0.108,0.0562,0.052,0,0,0,0,1,1,1,178.9,173.2,184.7,85.94,80.2,93,93,93,0,0,0,0.52,0.504,0.537,85.94,80.2,91.68,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0821,0.0801,0.0841,0.00305,0.00257,0.00354,0.00012,0.0001,0.00014,0.144,0.133,0.154,0.0056,0.0052,0.006,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.52,0.48,0.52,0
1598824800000,2020,8,2019,11,48,7,0.0993,0.0454,0.054,2895.56,21.64,21.64,17.24,1,1,1,164.2,155.4,171.8,89.21,78.83,75,72,93,0,0,0,0.456,0.422,0.541,89.21,78.83,98.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0791,0.0844,0.00333,0.00245,0.00412,0.00013,0.000096,0.00016,0.148,0.131,0.164,0.0058,0.0051,0.0064,25.38,25.37,25.41,0.79,0,0.93,0.827,0,0.968,0.762,0,0.894,17.86,0,22.36,17.24,0,21.64,0,1,0,0,0.143,0,0.0958,0.143,0.0453,0.46,0.54,0.46,29.2
1599429600000,2020,9,2019,12,49,7,0.0885,0.0435,0.0449,2763.21,18.04,18.04,16.45,1,1,1,146.3,140.4,153,74.28,68.38,72,72,72,0,0,0,0.493,0.471,0.513,74.28,68.38,80.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0738,0.0782,0.00206,0.00156,0.00263,0.000081,0.000061,0.0001,0.121,0.11,0.133,0.0047,0.0043,0.0052,25.38,25.37,25.39,0.926,0.904,0.939,0.96,0.96,0.96,0.889,0.868,0.901,17.13,15.39,18.79,16.45,14.78,18.04,0,0,0,0,0,0,0.0914,0,0.0436,0.49,0.51,0.49,31.2
1600034400000,2020,9,2019,12,50,7,0.0804,0.0435,0.0369,667.914,14.2,14.2,3.976,1,1,1,133,128.1,138.5,60.96,56.08,72,72,72,0,0,0,0.542,0.52,0.562,60.96,56.08,66.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0731,0.000932,0.000517,0.0014,0.000037,0.00002,0.000055,0.0973,0.0895,0.107,0.0038,0.0035,0.0042,25.4,25.39,25.41,0.254,0,0.894,0.274,0,0.96,0.244,0,0.858,4.141,0,14.79,3.976,0,14.2,0,5,0,0,0.714,0,0.0221,0.714,0.0435,0.54,0.46,0.54,8.31
1600639200000,2020,9,2019,12,51,7,0.0742,0.0435,0.0182,0,0,0,0,1,0,0.5714285714285714,122.8,119.6,126.7,50.77,47.6,72,72,72,20.71,0,49,0.587,0.568,0.602,30.09,0,54.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000129,0,0.0004,0.0000051,0,0.000016,0.0787,0.0708,0.0876,0.0031,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.056,0.59,0.25,0.75,0
1601244000000,2020,9,2019,12,52,7,0.0697,0.0366,0.0214,0,0,0,0,1,0,0.5714285714285714,115.3,112.8,118.8,54.74,43.5,60.57,52,72,19.43,0,47,0.524,0.451,0.623,35.43,0,63.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000583,0,0.00112,0.000023,0,0.000044,0.0864,0.0708,0.0998,0.0034,0.0028,0.0039,25.41,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0483,0.53,0.31,0.69,0
1601848800000,2020,10,2020,1,1,7,0.0662,0.0314,0.0348,0,0,0,0,1,1,1,109.5,107,112,57.49,55.03,52,52,52,0,0,0,0.475,0.464,0.486,57.49,55.03,59.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000637,0.000428,0.000846,0.000025,0.000017,0.000033,0.0916,0.088,0.0951,0.0036,0.0035,0.0037,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.47,0.53,0.47,0
1602453600000,2020,10,2020,1,2,7,0.0642,0.0314,0.0327,0,0,0,0,1,1,1,106.1,105.1,106.8,54.09,53.11,52,52,52,0,0,0,0.49,0.487,0.495,54.09,53.11,54.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000347,0.000264,0.000404,0.000014,0.00001,0.000016,0.0867,0.0853,0.0876,0.0034,0.0033,0.0034,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.49,0.51,0.49,0
1603058400000,2020,10,2020,1,3,7,0.0616,0.0314,0.0133,0,0,0,0,1,0,0.42857142857142855,101.8,99.37,104.3,49.83,47.37,52,52,52,27.71,0,50,0.511,0.499,0.523,22.06,0,52.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000535,0,0.000195,0.0000021,0,0.0000076,0.076,0.0708,0.0841,0.003,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0483,0.51,0.22,0.78,0
1603663200000,2020,10,2020,1,4,7,0.0585,0.0313,0,0,0,0,0,0,0,0,96.79,95.27,98.55,45.08,44.09,51.71,50,52,45.14,44,47,0.534,0.525,0.541,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0585,0.54,0,1,0
1604268000000,2020,11,2020,2,5,7,0.0613,0.0302,0.0189,0,0,0,0,1,0,0.5714285714285714,101.4,96.09,107.8,51.36,46.09,50,50,50,20,0,48,0.494,0.464,0.52,31.26,0,57.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000228,0,0.000667,0.000009,0,0.000026,0.0804,0.0708,0.0921,0.0032,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0424,0.49,0.31,0.69,0
1604872800000,2020,11,2020,2,6,7,0.0686,0.0302,0.0383,1395.57,15.41,15.41,8.307,1,1,1,113.4,106.5,120.4,63.35,56.48,50,50,50,0,0,0,0.442,0.415,0.47,63.35,56.48,70.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00113,0.000551,0.00174,0.000045,0.000022,0.000068,0.1,0.0901,0.11,0.0039,0.0035,0.0043,25.4,25.39,25.41,0.514,0,0.916,0.549,0,0.96,0.494,0,0.879,8.653,0,16.06,8.307,0,15.41,0,3,0,0,0.429,0,0.0461,0.429,0.0303,0.44,0.56,0.44,20.3
1605477600000,2020,11,2020,2,7,7,0.077,0.0302,0.0467,2893.65,18.01,18.01,17.22,1,1,1,127.3,121.2,130.8,77.3,71.24,50,50,50,0,0,0,0.393,0.382,0.412,77.3,71.24,80.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0709,0.0743,0.00232,0.00181,0.00262,0.000091,0.000071,0.0001,0.122,0.111,0.128,0.0048,0.0044,0.005,25.38,25.37,25.39,0.932,0.92,0.936,0.96,0.96,0.96,0.895,0.883,0.899,17.94,16.32,18.75,17.22,15.67,18.01,0,0,0,0,0,0,0.0957,0,0.0303,0.39,0.61,0.39,37.6
1606082400000,2020,11,2020,2,8,7,0.0827,0.0302,0.0524,3227.59,20.13,20.13,19.21,1,1,1,136.7,133,141.2,86.71,83,50,50,50,0,0,0,0.366,0.354,0.376,86.71,83,91.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.0751,0.078,0.00312,0.00281,0.0035,0.00012,0.00011,0.00014,0.139,0.132,0.147,0.0055,0.0052,0.0058,25.36,25.35,25.37,0.925,0.92,0.93,0.963,0.961,0.965,0.891,0.888,0.894,19.95,19.2,20.86,19.21,18.45,20.13,0,0,0,0,0,0,0.107,0,0.0303,0.37,0.63,0.37,39
1606687200000,2020,11,2020,2,9,7,0.0898,0.0349,0.0549,3366.75,21.6,21.6,20.04,1,1,1,148.5,138.7,157.3,90.75,80.56,57.71,50,59,0,0,0,0.389,0.36,0.423,90.75,80.56,98.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0756,0.0819,0.00346,0.0026,0.00411,0.00014,0.0001,0.00016,0.147,0.129,0.161,0.0058,0.0051,0.0063,25.36,25.35,25.37,0.921,0.913,0.933,0.965,0.96,0.968,0.888,0.883,0.896,20.77,18.7,22.31,20.04,17.95,21.6,0,0,0,0,0,0,0.111,0,0.0349,0.39,0.61,0.39,37.5
1607292000000,2020,12,2020,3,10,7,0.1,0.0357,0.0644,3952.12,23.98,23.98,23.52,1,1,1,165.5,161.4,167.4,106.5,102.4,59,59,59,0,0,0,0.356,0.352,0.365,106.5,102.4,108.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0848,0.0833,0.0855,0.00481,0.00446,0.00497,0.00019,0.00017,0.00019,0.176,0.169,0.179,0.0069,0.0066,0.007,25.36,25.35,25.36,0.915,0.913,0.917,0.97,0.97,0.97,0.888,0.885,0.889,24.25,23.24,24.72,23.52,22.55,23.98,0,0,0,0,0,0,0.131,0,0.0356,0.36,0.64,0.36,39.5
1607896800000,2020,12,2020,3,11,7,0.106,0.0357,0.0708,4377.73,26.76,26.76,26.06,1,1,1,176.1,169.9,178.9,117,110.9,59,59,59,0,0,0,0.335,0.33,0.347,117,110.9,119.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0885,0.0863,0.0895,0.0057,0.00518,0.00594,0.00022,0.0002,0.00023,0.195,0.184,0.2,0.0076,0.0072,0.0078,25.36,25.36,25.36,0.923,0.919,0.925,0.97,0.97,0.97,0.895,0.891,0.897,26.86,25.33,27.59,26.06,24.57,26.76,0,0,0,0,0,0,0.145,0,0.0352,0.34,0.67,0.33,41.3
1608501600000,2020,12,2020,3,12,7,0.108,0.0357,0.0724,4487.67,27.43,27.43,26.71,1,1,1,178.7,176.5,181.7,119.7,117.5,59,59,59,0,0,0,0.33,0.325,0.334,119.7,117.5,122.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0886,0.0905,0.00593,0.00574,0.00618,0.00023,0.00022,0.00024,0.2,0.195,0.205,0.0078,0.0076,0.008,25.36,25.36,25.36,0.925,0.923,0.927,0.97,0.97,0.97,0.897,0.895,0.899,27.54,26.97,28.27,26.71,26.16,27.43,0,0,0,0,0,0,0.148,0,0.0356,0.33,0.67,0.33,41.6
1609106400000,2020,12,2020,3,13,7,0.112,0.0393,0.0731,4536.42,28.35,28.35,27,1,1,1,185.9,182.5,190.7,120.9,112.8,65,59,73,0,0,0,0.349,0.318,0.393,120.9,112.8,126.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0887,0.0918,0.00603,0.00534,0.0065,0.00024,0.00021,0.00025,0.202,0.189,0.212,0.0079,0.0074,0.0083,25.37,25.36,25.38,0.925,0.92,0.929,0.97,0.97,0.97,0.898,0.892,0.901,27.84,25.82,29.23,27,25.05,28.35,0,0,0,0,0,0,0.15,0,0.0389,0.35,0.65,0.35,40.5
1609711200000,2021,1,2020,4,14,7,0.121,0.0442,0.0772,4809.42,30.68,30.68,28.63,1,1,1,200.7,193.7,209.6,127.7,120.7,73,73,73,0,0,0,0.364,0.348,0.377,127.7,120.7,136.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.094,0.0915,0.0971,0.0066,0.00601,0.00736,0.00026,0.00023,0.00029,0.216,0.203,0.231,0.0084,0.0079,0.0091,25.36,25.31,25.39,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.898,0.905,29.51,27.8,31.63,28.63,26.97,30.68,0,0,0,0,0,0,0.159,0,0.0438,0.37,0.64,0.36,39.7
1610316000000,2021,1,2020,4,15,7,0.133,0.0442,0.089,5563.77,34.13,34.13,33.12,1,1,1,220.2,212.6,224.6,147.2,139.6,73,73,73,0,0,0,0.332,0.325,0.343,147.2,139.6,151.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0982,0.102,0.00826,0.00761,0.00864,0.00032,0.0003,0.00034,0.25,0.237,0.258,0.0098,0.0093,0.01,25.23,25.19,25.29,0.938,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,34.14,32.34,35.18,33.12,31.37,34.13,0,0,0,0,0,0,0.184,0,0.044,0.33,0.67,0.33,41.8
1610920800000,2021,1,2020,4,16,7,0.141,0.0442,0.097,6076.37,37.79,37.79,36.17,1,1,1,233.4,226.5,240.2,160.4,153.5,73,73,73,0,0,0,0.313,0.304,0.322,160.4,153.5,167.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.103,0.108,0.00939,0.0088,0.00996,0.00037,0.00035,0.00039,0.274,0.262,0.286,0.011,0.01,0.011,25.13,25.07,25.18,0.942,0.94,0.944,0.971,0.97,0.973,0.915,0.912,0.919,37.24,35.63,38.82,36.17,34.56,37.79,0,0,0,0,0,0,0.201,0,0.044,0.31,0.69,0.31,43.1
1611525600000,2021,1,2020,4,17,7,0.155,0.0442,0.11,6982.29,44.29,44.29,41.56,1,1,1,255.7,243.7,267.3,182.7,170.7,73,73,73,0,0,0,0.286,0.273,0.299,182.7,170.7,194.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.109,0.118,0.0113,0.0103,0.0123,0.00045,0.00041,0.00049,0.314,0.292,0.335,0.012,0.012,0.013,24.97,24.9,25.05,0.949,0.945,0.953,0.979,0.975,0.98,0.929,0.922,0.934,42.45,39.65,45.2,41.56,38.67,44.29,0,0,0,0,0,0,0.231,0,0.045,0.29,0.71,0.29,45
1612130400000,2021,2,2020,5,18,7,0.169,0.0514,0.118,7435.21,47.77,47.77,44.26,1,1,1,279.5,267.5,294.9,194.5,182.5,85,85,85,0,0,0,0.304,0.288,0.318,194.5,182.5,209.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.114,0.124,0.0123,0.0113,0.0136,0.00049,0.00045,0.00054,0.336,0.315,0.364,0.013,0.012,0.014,24.85,24.76,24.92,0.953,0.949,0.957,0.98,0.98,0.98,0.934,0.93,0.937,45.16,42.34,48.74,44.26,41.49,47.77,0,0,0,0,0,0,0.246,0,0.051,0.3,0.7,0.3,44
1612735200000,2021,2,2020,5,19,7,0.187,0.0514,0.136,8197.54,50.74,50.74,48.79,2,1,1.2857142857142858,309.3,299.5,318.1,224.3,214.5,85,85,85,0,0,0,0.275,0.267,0.284,224.3,214.5,233.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.126,0.132,0.0148,0.014,0.0156,0.00059,0.00056,0.00062,0.345,0.243,0.395,0.014,0.0097,0.016,24.71,24.64,24.79,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,44.11,25.68,52.75,41.61,24.91,48.2,0,0,0,0,0,0,0.271,0,0.051,0.27,0.73,0.27,43.8
1613340000000,2021,2,2020,5,20,7,0.219,0.0514,0.168,10146.6,69.6,69.6,60.4,2,2,2,362.4,323.9,405.4,277.4,238.9,85,85,85,0,0,0,0.236,0.21,0.262,277.4,238.9,320.4,990,990,990,965.2,965,965.4,24.8,24.6,25,0.148,0.134,0.163,0.0306,0.0161,0.0502,0.0012,0.00064,0.002,0.308,0.254,0.372,0.012,0.01,0.015,24.48,24.2,24.73,0.935,0.926,0.944,0.97,0.97,0.97,0.907,0.898,0.915,31.13,26.81,35.88,30.2,26.01,34.8,0,0,0,0,0,0,0.336,0,0.051,0.23,0.77,0.23,46.3
1613944800000,2021,2,2020,5,21,7,0.296,0.0514,0.245,14585.2,96.4,96.4,86.82,2,2,2,490,422,559.3,405,337,85,85,85,0,0,0,0.175,0.152,0.201,405,337,474.3,990,990,990,965.8,965.5,966.1,24.2,23.9,24.5,0.193,0.169,0.219,0.0902,0.0581,0.123,0.0037,0.0024,0.0051,0.499,0.397,0.605,0.021,0.016,0.025,23.7,23.28,24.1,0.953,0.946,0.958,0.978,0.971,0.98,0.933,0.919,0.939,44.83,37.7,51.77,43.41,36.6,48.2,0,0,0,0,0,0,0.482,0,0.051,0.17,0.83,0.17,49.3
1614549600000,2021,3,2020,6,22,7,0.361,0.0647,0.296,16924.3,104.4,104.4,100.7,3,2,2.5714285714285716,596.7,573.8,608.5,489.7,466.8,107,107,107,0,0,0,0.179,0.176,0.186,489.7,466.8,501.5,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.233,0.22,0.24,0.13,0.119,0.136,0.0055,0.005,0.0057,0.572,0.534,0.631,0.024,0.023,0.027,23.14,23.1,23.22,0.951,0.946,0.957,0.974,0.97,0.98,0.926,0.917,0.938,42.61,35.44,52.66,40.47,34.37,48.2,0,0,0,0,0,0,0.56,0,0.065,0.18,0.82,0.18,46.9
1615154400000,2021,3,2020,6,23,7,0.372,0.0647,0.308,17770.7,106.5,106.5,105.8,3,3,3,615.7,609.1,619.2,508.7,502.1,107,107,107,0,0,0,0.174,0.173,0.176,508.7,502.1,512.2,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.244,0.24,0.246,0.141,0.136,0.143,0.006,0.0058,0.0061,0.556,0.545,0.562,0.024,0.023,0.024,23.08,23.06,23.12,0.947,0.946,0.947,0.97,0.97,0.97,0.919,0.918,0.919,36.35,35.91,36.58,35.26,34.83,35.49,0,0,0,0,0,0,0.588,0,0.064,0.17,0.83,0.17,47.8
1615759200000,2021,3,2020,6,24,7,0.365,0.0647,0.301,17400.4,105.2,105.2,103.6,3,3,3,604.3,594,612.6,497.3,487,107,107,107,0,0,0,0.177,0.175,0.18,497.3,487,505.6,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.238,0.232,0.242,0.134,0.129,0.139,0.0057,0.0054,0.0059,0.538,0.522,0.551,0.023,0.022,0.023,23.15,23.1,23.2,0.946,0.945,0.947,0.97,0.97,0.97,0.918,0.917,0.918,35.59,34.91,36.15,34.52,33.86,35.06,0,0,0,0,0,0,0.575,0,0.064,0.18,0.82,0.18,47.7
1616364000000,2021,3,2020,6,25,7,0.359,0.0647,0.295,16631.7,103.1,103.1,99,3,2,2.4285714285714284,594.1,589.9,602,487.1,482.9,107,107,107,0,0,0,0.18,0.178,0.181,487.1,482.9,494.9,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.232,0.229,0.236,0.129,0.127,0.133,0.0054,0.0053,0.0056,0.585,0.523,0.628,0.025,0.022,0.026,23.14,23.11,23.2,0.951,0.945,0.956,0.976,0.97,0.98,0.928,0.917,0.937,45.04,34.93,52.48,42.18,33.88,48.2,0,0,0,0,0,0,0.55,0,0.064,0.18,0.82,0.18,46.3
1616968800000,2021,3,2020,6,26,7,0.374,0.0709,0.303,17493.2,105.9,105.9,104.1,3,3,3,618.4,603.3,630.7,501.1,494.4,117.3,107,125,0,0,0,0.19,0.174,0.202,501.1,494.4,509.4,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.242,0.237,0.247,0.136,0.132,0.141,0.0058,0.0056,0.006,0.546,0.536,0.557,0.023,0.023,0.024,23.08,23.02,23.15,0.946,0.946,0.947,0.97,0.97,0.97,0.918,0.917,0.919,35.78,35.29,36.4,34.71,34.23,35.31,0,0,0,0,0,0,0.578,0,0.071,0.19,0.81,0.19,46.8
1617573600000,2021,4,2020,7,27,7,0.398,0.0756,0.323,18539.2,116,116,110.4,3,3,3,658.5,635.3,686.2,533.5,510.3,125,125,125,0,0,0,0.19,0.182,0.197,533.5,510.3,561.2,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.263,0.249,0.278,0.157,0.142,0.176,0.0067,0.006,0.0075,0.603,0.564,0.649,0.026,0.024,0.028,22.86,22.71,23,0.949,0.947,0.952,0.972,0.97,0.975,0.923,0.919,0.928,37.85,36.34,39.63,36.78,35.25,38.65,0,0,0,0,0,0,0.613,0,0.075,0.19,0.81,0.19,46.6
