datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1618178400000,2021,4,2020,7,28,7,0.44,0.0756,0.364,20830.4,128.6,128.6,124,3,3,3,727.3,694.6,752.1,602.3,569.6,125,125,125,0,0,0,0.172,0.166,0.18,602.3,569.6,627.1,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.302,0.283,0.316,0.203,0.182,0.22,0.0088,0.0078,0.0095,0.719,0.664,0.76,0.031,0.028,0.033,22.47,22.33,22.66,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.21,40.17,43.73,41.33,39.23,42.86,0,0,0,0,0,0,0.689,0,0.076,0.17,0.83,0.17,47.3
1618783200000,2021,4,2020,7,29,7,0.45,0.0756,0.374,21364.5,128.8,128.8,127.2,3,3,3,744.2,727.2,753.4,619.2,602.2,125,125,125,0,0,0,0.168,0.166,0.172,619.2,602.2,628.4,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.311,0.302,0.317,0.215,0.203,0.221,0.0093,0.0088,0.0096,0.747,0.718,0.763,0.032,0.031,0.033,22.38,22.32,22.47,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.25,42.22,43.82,42.39,41.38,42.94,0,0,0,0,0,0,0.706,0,0.076,0.17,0.83,0.17,47.5
1619388000000,2021,4,2020,7,30,7,0.418,0.0794,0.339,19417.8,122.6,122.6,115.6,3,3,3,691.2,665.1,719.3,560,518.1,131.3,125,147,0,0,0,0.19,0.174,0.221,560,518.1,594.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.278,0.254,0.297,0.175,0.147,0.198,0.0075,0.0063,0.0085,0.647,0.577,0.705,0.028,0.025,0.03,22.69,22.52,22.86,0.951,0.948,0.954,0.975,0.97,0.98,0.928,0.92,0.935,39.5,36.71,41.73,38.53,35.61,40.88,0,0,0,0,0,0,0.642,0,0.079,0.19,0.81,0.19,46.5
1619992800000,2021,5,2020,8,31,7,0.38,0.0889,0.291,16566.5,105,105,98.61,3,2,2.2857142857142856,628.8,602,655.5,481.8,454.9,147,147,147,0,0,0,0.234,0.224,0.244,481.8,454.9,508.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.234,0.219,0.249,0.127,0.114,0.141,0.0054,0.0048,0.006,0.596,0.546,0.643,0.025,0.023,0.027,22.99,22.91,23.11,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.68,35.49,52.66,44.35,34.42,48.2,0,0,0,0,0,0,0.548,0,0.089,0.23,0.77,0.23,43.6
1620597600000,2021,5,2020,8,32,7,0.344,0.0889,0.255,15180.4,95.1,95.1,90.36,2,2,2,568.8,545.9,592.9,421.8,398.9,147,147,147,0,0,0,0.259,0.248,0.269,421.8,398.9,445.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.205,0.197,0.214,0.0981,0.0873,0.109,0.0041,0.0036,0.0046,0.531,0.496,0.567,0.022,0.021,0.024,23.31,23.17,23.45,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.1,43.79,48.52,45.18,42.91,47.55,0,0,0,0,0,0,0.502,0,0.089,0.26,0.74,0.26,44.1
1621202400000,2021,5,2020,8,33,7,0.319,0.0889,0.23,13773.1,84.65,84.65,81.98,2,2,2,527.5,517.7,540.1,380.5,370.7,147,147,147,0,0,0,0.279,0.272,0.284,380.5,370.7,393.1,990,990,990,966,965.9,966,24,24,24.1,0.191,0.187,0.195,0.0786,0.074,0.0846,0.0033,0.0031,0.0035,0.469,0.454,0.488,0.02,0.019,0.02,23.56,23.48,23.62,0.952,0.951,0.954,0.979,0.978,0.98,0.933,0.93,0.935,41.86,40.84,43.19,40.99,39.93,42.32,0,0,0,0,0,0,0.455,0,0.089,0.28,0.72,0.28,43.2
1621807200000,2021,5,2020,8,34,7,0.303,0.0889,0.214,12756.8,79.31,79.31,75.93,2,2,2,500.2,483.6,515.3,353.2,336.6,147,147,147,0,0,0,0.294,0.285,0.304,353.2,336.6,368.3,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.181,0.175,0.186,0.0657,0.0579,0.0728,0.0027,0.0024,0.003,0.428,0.403,0.45,0.018,0.017,0.019,23.72,23.63,23.82,0.949,0.946,0.951,0.974,0.97,0.977,0.924,0.918,0.929,38.98,37.21,40.58,37.97,36.09,39.66,0,0,0,0,0,0,0.422,0,0.089,0.29,0.71,0.29,42.1
1622412000000,2021,5,2020,8,35,7,0.276,0.0744,0.201,12055.6,75.72,75.72,71.76,2,2,2,455.7,435.1,476.2,332.7,316.1,123,119,147,0,0,0,0.27,0.254,0.309,332.7,316.1,350.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.173,0.167,0.179,0.056,0.0482,0.0644,0.0023,0.002,0.0026,0.396,0.371,0.422,0.016,0.015,0.017,23.95,23.87,24.07,0.946,0.943,0.948,0.971,0.97,0.974,0.918,0.915,0.923,36.95,35.2,38.89,35.88,34.14,37.86,0,0,0,0,0,0,0.399,0,0.075,0.27,0.73,0.27,43.7
1623016800000,2021,6,2020,9,36,7,0.247,0.072,0.175,10498.6,66.84,66.84,62.49,2,2,2,408,388.4,428.3,289,269.4,119,119,119,0,0,0,0.292,0.278,0.306,289,269.4,309.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.157,0.15,0.164,0.0354,0.0262,0.045,0.0014,0.0011,0.0018,0.33,0.301,0.36,0.013,0.012,0.015,24.24,24.11,24.36,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,32.21,30.05,34.45,31.25,29.14,33.42,0,0,0,0,0,0,0.347,0,0.072,0.29,0.71,0.29,42.5
1623621600000,2021,6,2020,9,37,7,0.22,0.072,0.148,8872.52,56.94,56.94,52.81,2,1,1.8571428571428572,363.7,346,382.1,244.7,227,119,119,119,0,0,0,0.328,0.311,0.344,244.7,227,263.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.135,0.148,0.0177,0.015,0.0232,0.00071,0.0006,0.00094,0.289,0.252,0.399,0.012,0.01,0.016,24.49,24.4,24.59,0.933,0.924,0.959,0.971,0.97,0.98,0.906,0.896,0.94,31.14,25.93,52.23,29.85,25.15,48.2,0,0,0,0,0,0,0.293,0,0.072,0.33,0.67,0.33,40.3
1624226400000,2021,6,2020,9,38,7,0.197,0.072,0.125,7792.38,48.2,48.2,46.38,1,1,1,326,311.3,341.4,207,192.3,119,119,119,0,0,0,0.365,0.349,0.382,207,192.3,222.4,990,990,990,965,965,965.1,25,24.9,25,0.128,0.123,0.133,0.0133,0.0121,0.0147,0.00053,0.00048,0.00059,0.363,0.337,0.391,0.015,0.013,0.016,24.61,24.5,24.71,0.956,0.952,0.959,0.98,0.98,0.98,0.937,0.933,0.939,47.74,44.37,51.22,46.38,43.49,48.2,0,0,0,0,0,0,0.258,0,0.072,0.37,0.63,0.37,39.6
1624831200000,2021,6,2020,9,39,7,0.178,0.0682,0.11,6903.9,42.42,42.42,41.09,1,1,1,294.5,282,306.6,181.8,174,112.7,108,119,0,0,0,0.383,0.366,0.398,181.8,174,187.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.115,0.121,0.0112,0.0105,0.0117,0.00045,0.00042,0.00047,0.317,0.303,0.329,0.013,0.012,0.013,24.8,24.74,24.87,0.949,0.947,0.951,0.979,0.976,0.98,0.929,0.924,0.932,41.97,40.18,43.29,41.09,39.24,42.42,0,0,0,0,0,0,0.228,0,0.068,0.38,0.62,0.38,38.8
1625436000000,2021,7,2020,10,40,7,0.161,0.0653,0.0958,5957.12,38.21,38.21,35.46,1,1,1,266.4,255.5,277.9,158.4,147.5,108,108,108,0,0,0,0.406,0.389,0.423,158.4,147.5,169.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.114,0.00921,0.00829,0.0102,0.00037,0.00033,0.0004,0.275,0.256,0.296,0.011,0.01,0.012,24.96,24.89,25.02,0.942,0.938,0.945,0.971,0.97,0.974,0.914,0.91,0.921,36.52,33.96,39.22,35.46,32.94,38.21,0,0,0,0,0,0,0.197,0,0.0652,0.41,0.6,0.4,37
1626040800000,2021,7,2020,10,41,7,0.148,0.0653,0.0823,5092.66,32.37,32.37,30.31,1,1,1,244,235,253,136,127,108,108,108,0,0,0,0.443,0.427,0.46,136,127,145,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0983,0.105,0.00731,0.00654,0.00808,0.00029,0.00026,0.00032,0.235,0.219,0.251,0.0093,0.0086,0.0099,25.1,25.04,25.17,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.25,29.14,33.37,30.31,28.26,32.37,0,0,0,0,0,0,0.168,0,0.0657,0.44,0.56,0.44,34.4
1626645600000,2021,7,2020,10,42,7,0.136,0.0653,0.0702,4324.83,27.58,27.58,25.74,1,1,1,224.1,216.7,232,116.1,108.7,108,108,108,0,0,0,0.482,0.466,0.498,116.1,108.7,124,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0945,0.0919,0.0973,0.00562,0.00499,0.00629,0.00022,0.0002,0.00025,0.199,0.186,0.213,0.0078,0.0073,0.0084,25.26,25.19,25.31,0.923,0.917,0.928,0.97,0.97,0.97,0.895,0.89,0.9,26.54,24.74,28.43,25.74,24,27.58,0,0,0,0,0,0,0.143,0,0.0658,0.48,0.52,0.48,31.8
1627250400000,2021,7,2020,10,43,7,0.126,0.064,0.0619,2701.73,23.43,23.43,16.08,1,1,1,208.2,201.6,214.2,102.4,96.64,105.9,93,108,0,0,0,0.508,0.461,0.528,102.4,96.64,108.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.0876,0.091,0.00445,0.00396,0.00498,0.00017,0.00016,0.00019,0.175,0.165,0.184,0.0068,0.0064,0.0072,25.38,25.33,25.41,0.652,0,0.915,0.692,0,0.97,0.632,0,0.888,16.59,0,24.15,16.08,0,23.43,0,2,0,0,0.286,0,0.0893,0.286,0.0641,0.51,0.49,0.51,21.4
1627855200000,2021,8,2020,11,44,7,0.114,0.0562,0.058,0,0,0,0,1,1,1,189,180,197.5,95.98,87.03,93,93,93,0,0,0,0.493,0.471,0.517,95.98,87.03,104.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0856,0.0825,0.0887,0.00391,0.00315,0.00464,0.00015,0.00012,0.00018,0.162,0.146,0.177,0.0063,0.0057,0.0069,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.49,0.51,0.49,0
1628460000000,2021,8,2020,11,45,7,0.103,0.0562,0.0471,0,0,0,0,1,1,1,170.9,165,177.6,77.89,71.99,93,93,93,0,0,0,0.545,0.524,0.564,77.89,71.99,84.57,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0793,0.0772,0.0816,0.00237,0.00187,0.00294,0.000093,0.000073,0.00011,0.129,0.119,0.141,0.0051,0.0047,0.0055,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.55,0.46,0.54,0
1629064800000,2021,8,2020,11,46,7,0.0952,0.0562,0.0389,0,0,0,0,1,1,1,157.3,151.6,163.1,64.34,58.6,93,93,93,0,0,0,0.591,0.57,0.613,64.34,58.6,70.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0745,0.0724,0.0765,0.00122,0.000731,0.00171,0.000048,0.000029,0.000067,0.105,0.0948,0.115,0.0041,0.0037,0.0045,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.59,0.41,0.59,0
1629669600000,2021,8,2020,11,47,7,0.088,0.0562,0.0233,0,0,0,0,1,0,0.7142857142857143,145.6,141.5,149.7,52.58,48.48,93,93,93,14,0,50,0.639,0.621,0.657,38.53,0,56.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0718,0.00024,0,0.000568,0.0000094,0,0.000022,0.0822,0.0708,0.0914,0.0032,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0647,0.64,0.26,0.74,0
1630274400000,2021,8,2020,11,48,7,0.0809,0.0472,0.0257,332.966,13.87,13.87,1.982,1,0,0.7142857142857143,133.7,125.9,140.1,55.74,45.74,78,72,93,13.29,0,47,0.582,0.524,0.67,42.48,0,65.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0727,0.000575,0,0.00131,0.000023,0,0.000051,0.0881,0.0708,0.105,0.0035,0.0028,0.0041,25.41,25.4,25.43,0.127,0,0.888,0.137,0,0.96,0.122,0,0.852,2.065,0,14.45,1.982,0,13.87,2,4,0,0.286,0.571,0,0.011,0.857,0.0552,0.58,0.32,0.68,4.12
1630879200000,2021,9,2020,12,49,7,0.0711,0.0435,0.00444,0,0,0,0,1,0,0.14285714285714285,117.6,112,123.4,45.61,39.95,72,72,72,38.43,0,49,0.613,0.583,0.643,7.347,0,51.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000174,0,0.000122,6.8e-7,0,0.0000048,0.0725,0.0708,0.0829,0.0028,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.06666,0.61,0.062,0.94,0
1631484000000,2021,9,2020,12,50,7,0.0635,0.0435,0,0,0,0,0,0,0,0,105.1,100.7,110,33.07,28.74,72,72,72,33,29,38,0.686,0.654,0.715,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0635,0.69,0,1,0
1632088800000,2021,9,2020,12,51,7,0.0577,0.0435,0,0,0,0,0,0,0,0,95.42,92.26,99.37,23.42,20.26,72,72,72,23.43,20,27,0.755,0.725,0.78,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0577,0.75,0,1,0
1632693600000,2021,9,2020,12,52,7,0.0551,0.0384,0,0,0,0,0,0,0,0,91.17,88.16,96.36,27.74,16.98,63.43,52,72,27.71,17,44,0.698,0.54,0.809,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0551,0.7,0,1,0
1633298400000,2021,10,2021,1,1,7,0.0587,0.0314,0,0,0,0,0,0,0,0,97.06,94.45,98.55,45.06,42.45,52,52,52,45.14,42,47,0.536,0.528,0.551,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0587,0.53,0,1,0
1633903200000,2021,10,2021,1,2,7,0.0551,0.0314,0,0,0,0,0,0,0,0,91.09,88.7,93.08,39.09,36.7,52,52,52,39.14,37,41,0.571,0.559,0.586,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0551,0.57,0,1,0
1634508000000,2021,10,2021,1,3,7,0.054,0.0314,0,0,0,0,0,0,0,0,89.25,86.79,96.63,37.25,34.79,52,52,52,37.14,35,45,0.583,0.538,0.599,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.054,0.58,0,1,0
1635112800000,2021,10,2021,1,4,7,0.0593,0.0314,0,0,0,0,0,0,0,0,98.04,95.81,101.6,46.04,43.81,52,52,52,46.29,44,50,0.531,0.512,0.543,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0593,0.53,0,1,0
1635717600000,2021,11,2021,2,5,7,0.0648,0.0302,0.0304,320.305,13.35,13.35,1.907,1,0,0.8571428571428571,107.2,98.28,113.6,57.22,48.28,50,50,50,6.857,0,48,0.468,0.44,0.509,50.32,0,63.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000635,0,0.00116,0.000025,0,0.000045,0.0901,0.0708,0.1,0.0035,0.0028,0.0039,25.41,25.4,25.43,0.125,0,0.878,0.137,0,0.96,0.12,0,0.843,1.986,0,13.9,1.907,0,13.35,1,5,0,0.143,0.714,0,0.0106,0.857,0.0344,0.47,0.47,0.53,4.94
1636322400000,2021,11,2021,2,6,7,0.0656,0.0302,0.0353,357.761,14.91,14.91,2.13,1,1,1,108.4,103.2,118.8,58.43,53.2,50,50,50,0,0,0,0.462,0.421,0.484,58.43,53.2,68.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000717,0.000272,0.0016,0.000028,0.000011,0.000063,0.0929,0.0854,0.108,0.0036,0.0033,0.0042,25.41,25.39,25.41,0.13,0,0.907,0.137,0,0.96,0.124,0,0.87,2.218,0,15.53,2.13,0,14.91,0,6,0,0,0.857,0,0.0118,0.857,0.0303,0.46,0.54,0.46,5.45
1636927200000,2021,11,2021,2,7,7,0.0706,0.0302,0.0403,2398.26,15.84,15.84,14.28,1,1,1,116.7,113.9,121.8,66.67,63.86,50,50,50,0,0,0,0.429,0.411,0.439,66.67,63.86,71.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0711,0.00142,0.00118,0.00185,0.000056,0.000046,0.000073,0.105,0.101,0.112,0.0041,0.0039,0.0044,25.4,25.39,25.4,0.895,0.879,0.923,0.96,0.96,0.96,0.859,0.844,0.886,14.87,13.99,16.5,14.28,13.43,15.84,0,0,0,0,0,0,0.0793,0,0.0303,0.43,0.57,0.43,34
1637532000000,2021,11,2021,2,8,7,0.068,0.0302,0.0377,1023.77,14.91,14.91,6.094,1,1,1,112.4,107.8,118.8,62.42,57.85,50,50,50,0,0,0,0.445,0.421,0.464,62.42,57.85,68.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00106,0.000667,0.0016,0.000041,0.000026,0.000063,0.0986,0.0921,0.108,0.0039,0.0036,0.0042,25.4,25.39,25.41,0.383,0,0.907,0.411,0,0.96,0.368,0,0.87,6.348,0,15.53,6.094,0,14.91,0,4,0,0,0.571,0,0.0339,0.571,0.0303,0.44,0.55,0.45,15.1
1638136800000,2021,11,2021,2,9,7,0.0635,0.0341,0.00983,0,0,0,0,1,0,0.2857142857142857,105,103.2,107.6,48.52,44.2,56.43,50,59,32.14,0,46,0.538,0.465,0.572,16.25,0,57.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000167,0,0.000643,0.0000066,0,0.000025,0.0765,0.0708,0.0917,0.003,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.05367,0.54,0.15,0.85,0
1638741600000,2021,12,2021,3,10,7,0.0692,0.0357,0.0295,0,0,0,0,1,0,0.8571428571428571,114.4,106.2,117.7,55.45,47.2,59,59,59,6.714,0,47,0.516,0.501,0.556,48.7,0,58.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000497,0,0.000739,0.000019,0,0.000029,0.0878,0.0708,0.0933,0.0034,0.0028,0.0037,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0397,0.52,0.43,0.57,0
1639346400000,2021,12,2021,3,11,7,0.0764,0.0357,0.0407,1509.18,17.25,17.25,8.983,1,1,1,126.3,119.6,136,67.28,60.6,59,59,59,0,0,0,0.468,0.434,0.493,67.28,60.6,77.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0744,0.00147,0.000901,0.0023,0.000058,0.000035,0.00009,0.107,0.096,0.123,0.0042,0.0038,0.0048,25.39,25.38,25.4,0.525,0,0.938,0.549,0,0.96,0.504,0,0.9,9.357,0,17.97,8.983,0,17.25,0,3,0,0,0.429,0,0.0499,0.429,0.0357,0.47,0.53,0.47,19.8
1639951200000,2021,12,2021,3,12,7,0.0861,0.0357,0.0504,3111.79,19.18,19.18,18.52,1,1,1,142.3,136.3,145.6,83.34,77.28,59,59,59,0,0,0,0.415,0.405,0.433,83.34,77.28,86.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0745,0.0777,0.00283,0.00232,0.00311,0.00011,0.000091,0.00012,0.134,0.124,0.14,0.0053,0.0048,0.0055,25.37,25.36,25.38,0.929,0.925,0.937,0.962,0.96,0.963,0.894,0.891,0.9,19.26,18.02,19.92,18.52,17.3,19.18,0,0,0,0,0,0,0.103,0,0.0357,0.41,0.59,0.41,36.1
1640556000000,2021,12,2021,3,13,7,0.0849,0.0381,0.0468,2868.64,18.46,18.46,17.08,1,1,1,140.3,139.3,142,77.34,67.11,63,59,73,0,0,0,0.449,0.415,0.521,77.34,67.11,83.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.0726,0.0765,0.00232,0.00145,0.00281,0.000091,0.000057,0.00011,0.124,0.107,0.134,0.0049,0.0042,0.0053,25.38,25.37,25.39,0.923,0.897,0.933,0.96,0.96,0.961,0.886,0.861,0.896,17.78,14.99,19.2,17.08,14.39,18.46,0,0,0,0,0,0,0.0949,0,0.0381,0.45,0.55,0.45,33.8
1641160800000,2022,1,2021,4,14,7,0.0918,0.0442,0.0476,2941.87,19.27,19.27,17.51,1,1,1,151.7,143.9,159.8,78.71,70.94,73,73,73,0,0,0,0.482,0.457,0.507,78.71,70.94,86.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.074,0.0796,0.00244,0.00178,0.00313,0.000096,0.00007,0.00012,0.128,0.114,0.142,0.005,0.0045,0.0056,25.38,25.38,25.39,0.93,0.918,0.938,0.961,0.96,0.963,0.894,0.881,0.901,18.23,16.22,20.01,17.51,15.57,19.27,0,0,0,0,0,0,0.0973,0,0.0442,0.48,0.52,0.48,32
1641765600000,2022,1,2021,4,15,7,0.1,0.0442,0.0559,3430.58,21.17,21.17,20.42,1,1,1,165.4,159.5,169.1,92.43,86.53,73,73,73,0,0,0,0.441,0.432,0.458,92.43,86.53,96.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0816,0.0795,0.0829,0.00361,0.00311,0.00392,0.00014,0.00012,0.00015,0.152,0.142,0.159,0.006,0.0056,0.0062,25.38,25.38,25.38,0.92,0.915,0.926,0.965,0.963,0.967,0.888,0.885,0.892,21.15,19.95,21.89,20.42,19.21,21.17,0,0,0,0,0,0,0.113,0,0.0441,0.44,0.56,0.44,34.3
1642370400000,2022,1,2021,4,16,7,0.0949,0.0442,0.0508,3137.11,19.27,19.27,18.67,1,1,1,156.9,153.8,159.8,83.95,80.78,73,73,73,0,0,0,0.465,0.457,0.475,83.95,80.78,86.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0775,0.0796,0.00289,0.00262,0.00313,0.00011,0.0001,0.00012,0.137,0.132,0.142,0.0054,0.0052,0.0056,25.38,25.38,25.38,0.929,0.926,0.933,0.962,0.96,0.963,0.894,0.892,0.896,19.42,18.76,20.01,18.67,18.01,19.27,0,0,0,0,0,0,0.104,0,0.0441,0.47,0.54,0.46,33.1
1642975200000,2022,1,2021,4,17,7,0.0952,0.0442,0.051,3152,20.45,20.45,18.76,1,1,1,157.4,150.5,165.5,84.38,77.5,73,73,73,0,0,0,0.464,0.441,0.485,84.38,77.5,92.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0763,0.0816,0.00292,0.00234,0.00362,0.00011,0.000092,0.00014,0.138,0.126,0.153,0.0054,0.0049,0.006,25.38,25.38,25.38,0.929,0.919,0.937,0.962,0.96,0.966,0.894,0.888,0.899,19.5,18.07,21.18,18.76,17.34,20.45,0,0,0,0,0,0,0.104,0,0.0442,0.46,0.54,0.46,33.1
1643580000000,2022,1,2021,4,18,7,0.106,0.0504,0.0552,943.633,20.73,20.73,5.617,1,1,1,174.5,166.9,183.3,91.24,83.28,83.29,73,85,0,0,0,0.477,0.437,0.505,91.24,83.28,98.31,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0821,0.0794,0.0847,0.00351,0.00283,0.00411,0.00014,0.00011,0.00016,0.151,0.137,0.164,0.0059,0.0054,0.0064,25.4,25.38,25.4,0.264,0,0.932,0.275,0,0.966,0.255,0,0.896,5.827,0,21.45,5.617,0,20.73,0,5,0,0,0.714,0,0.0312,0.714,0.0508,0.48,0.52,0.48,8.9
1644184800000,2022,2,2021,5,19,7,0.116,0.0514,0.0641,0,0,0,0,1,1,1,191,186.3,195.3,106,101.3,85,85,85,0,0,0,0.445,0.435,0.456,106,101.3,110.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0874,0.0858,0.0889,0.00476,0.00436,0.00513,0.00019,0.00017,0.0002,0.178,0.169,0.186,0.007,0.0066,0.0073,25.4,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0519,0.44,0.55,0.45,0
1644789600000,2022,2,2021,5,20,7,0.124,0.0514,0.0728,3305.66,28.49,28.49,19.68,1,1,1,205.4,196.4,212.3,120.4,111.4,85,85,85,0,0,0,0.414,0.4,0.433,120.4,111.4,127.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0925,0.0893,0.0949,0.00598,0.00522,0.00657,0.00023,0.0002,0.00026,0.203,0.187,0.216,0.008,0.0073,0.0085,25.36,25.31,25.41,0.662,0,0.929,0.693,0,0.97,0.642,0,0.902,20.29,0,29.37,19.68,0,28.49,0,2,0,0,0.286,0,0.109,0.286,0.0512,0.41,0.59,0.41,26.7
1645394400000,2022,2,2021,5,21,7,0.138,0.0514,0.0865,5387.65,34.78,34.78,32.07,1,1,1,228,215.8,239.9,143,130.8,85,85,85,0,0,0,0.373,0.354,0.394,143,130.8,154.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0962,0.105,0.00791,0.00687,0.00892,0.00031,0.00027,0.00035,0.244,0.222,0.265,0.0096,0.0087,0.01,25.19,25.1,25.28,0.936,0.931,0.94,0.97,0.97,0.97,0.908,0.903,0.912,33.06,30.2,35.86,32.07,29.3,34.78,0,0,0,0,0,0,0.178,0,0.0515,0.37,0.63,0.37,39
1645999200000,2022,2,2021,5,22,7,0.158,0.0628,0.0956,5949.79,39.83,39.83,35.42,1,1,1,261.9,244,283.4,158,141.1,103.9,85,107,0,0,0,0.397,0.348,0.431,158,141.1,176.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.103,0.115,0.00918,0.00775,0.0107,0.00036,0.00031,0.00043,0.273,0.244,0.307,0.011,0.0096,0.012,24.98,24.86,25.07,0.941,0.935,0.947,0.971,0.97,0.978,0.915,0.907,0.926,36.45,32.45,40.74,35.42,31.48,39.83,0,0,0,0,0,0,0.197,0,0.0624,0.4,0.61,0.39,37.7
1646604000000,2022,3,2021,6,23,7,0.193,0.0647,0.128,7875.87,50.96,50.96,46.88,2,1,1.1428571428571428,319.3,292.4,342.2,212.3,185.4,107,107,107,0,0,0,0.336,0.313,0.366,212.3,185.4,235.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.128,0.119,0.136,0.0138,0.0115,0.0157,0.00055,0.00046,0.00063,0.348,0.253,0.401,0.014,0.01,0.016,24.65,24.52,24.81,0.951,0.925,0.959,0.979,0.97,0.98,0.931,0.897,0.94,45.05,26.27,52.76,43.24,25.48,48.2,0,0,0,0,0,0,0.26,0,0.065,0.34,0.66,0.34,40.8
1647208800000,2022,3,2021,6,24,7,0.218,0.0647,0.153,9229.77,57.49,57.49,54.94,2,2,2,360.2,348.5,372,253.2,241.5,107,107,107,0,0,0,0.297,0.288,0.307,253.2,241.5,265,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.143,0.138,0.147,0.0193,0.0163,0.0241,0.00078,0.00065,0.00097,0.275,0.26,0.292,0.011,0.01,0.012,24.52,24.45,24.6,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.32,26.99,29.63,27.47,26.18,28.74,0,0,0,0,0,0,0.305,0,0.065,0.3,0.7,0.3,42.3
1647813600000,2022,3,2021,6,25,7,0.241,0.0647,0.176,10592.3,69.24,69.24,63.05,2,2,2,397.9,374.4,426.9,290.9,267.4,107,107,107,0,0,0,0.27,0.251,0.286,290.9,267.4,319.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.156,0.148,0.166,0.0363,0.0252,0.05,0.0015,0.001,0.002,0.331,0.296,0.375,0.013,0.012,0.015,24.28,24.1,24.43,0.938,0.933,0.944,0.97,0.97,0.97,0.91,0.905,0.915,32.5,29.9,35.69,31.52,29.01,34.62,0,0,0,0,0,0,0.35,0,0.065,0.27,0.73,0.27,44
1648418400000,2022,3,2021,6,26,7,0.283,0.0694,0.214,12846.9,80.19,80.19,76.47,2,2,2,468,436.5,495.6,353.3,329.5,114.7,107,125,0,0,0,0.245,0.227,0.261,353.3,329.5,370.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.169,0.187,0.0658,0.0545,0.0739,0.0027,0.0022,0.0031,0.426,0.389,0.453,0.018,0.016,0.019,23.87,23.72,24.05,0.949,0.945,0.951,0.975,0.97,0.978,0.925,0.917,0.93,39.23,36.73,40.99,38.23,35.63,40.1,0,0,0,0,0,0,0.425,0,0.069,0.25,0.76,0.24,45.4
1649023200000,2022,4,2021,7,27,7,0.322,0.0756,0.247,14776.7,94.62,94.62,87.96,2,2,2,532.9,504.6,566.4,407.9,379.6,125,125,125,0,0,0,0.235,0.221,0.248,407.9,379.6,441.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.2,0.19,0.212,0.0915,0.0782,0.107,0.0038,0.0032,0.0045,0.509,0.467,0.56,0.021,0.019,0.023,23.49,23.29,23.66,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.938,44.88,41.95,48.28,43.98,41.11,47.31,0,0,0,0,0,0,0.489,0,0.075,0.23,0.77,0.23,45.9
1649628000000,2022,4,2021,7,28,7,0.375,0.0756,0.299,17183.5,110.4,110.4,102.3,3,2,2.5714285714285716,620.1,580.4,659.1,495.1,455.4,125,125,125,0,0,0,0.202,0.19,0.215,495.1,455.4,534.1,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.241,0.218,0.263,0.134,0.114,0.158,0.0057,0.0048,0.0067,0.586,0.539,0.628,0.025,0.023,0.027,23.04,22.86,23.21,0.952,0.946,0.958,0.974,0.97,0.98,0.927,0.917,0.939,42.72,35.36,52.09,40.98,34.3,48.2,0,0,0,0,0,0,0.568,0,0.076,0.2,0.8,0.2,45.8
1650232800000,2022,4,2021,7,29,7,0.417,0.0756,0.341,19566.6,120.6,120.6,116.5,3,3,3,688.7,667.6,709.1,563.7,542.6,125,125,125,0,0,0,0.181,0.176,0.187,563.7,542.6,584.1,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.28,0.268,0.291,0.178,0.163,0.191,0.0076,0.007,0.0082,0.654,0.618,0.688,0.028,0.026,0.03,22.69,22.58,22.81,0.952,0.95,0.953,0.976,0.973,0.978,0.928,0.924,0.933,39.79,38.44,41.09,38.82,37.39,40.2,0,0,0,0,0,0,0.647,0,0.076,0.18,0.82,0.18,46.9
1650837600000,2022,4,2021,7,30,7,0.451,0.0775,0.374,21304.4,131.3,131.3,126.8,3,3,3,745.9,717.1,770.7,617.7,592.1,128.1,125,147,0,0,0,0.172,0.163,0.191,617.7,592.1,642.6,990,990,990,966.9,966.8,967,23.1,23,23.2,0.311,0.296,0.325,0.214,0.196,0.23,0.0092,0.0085,0.01,0.745,0.701,0.787,0.032,0.03,0.034,22.37,22.24,22.53,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.14,41.59,44.67,42.27,40.74,43.78,0,0,0,0,0,0,0.705,0,0.077,0.17,0.83,0.17,47.2
1651442400000,2022,5,2021,8,31,7,0.472,0.0889,0.383,21681.8,129.6,129.6,129.1,3,3,3,779.8,776.3,782.8,632.8,629.3,147,147,147,0,0,0,0.188,0.188,0.189,632.8,629.3,635.8,990,990,990,967,967,967,23,23,23,0.32,0.318,0.321,0.224,0.221,0.226,0.0097,0.0096,0.0098,0.771,0.765,0.776,0.034,0.033,0.034,22.21,22.19,22.23,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,43.9,43.69,44.08,43.02,42.82,43.2,0,0,0,0,0,0,0.717,0,0.089,0.19,0.81,0.19,45.9
1652047200000,2022,5,2021,8,32,7,0.447,0.0889,0.359,20435.9,127.9,127.9,121.6,3,3,3,739.9,699,772.9,592.9,552,147,147,147,0,0,0,0.199,0.19,0.21,592.9,552,625.9,990,990,990,966.9,966.7,967,23.1,23,23.3,0.297,0.274,0.316,0.197,0.17,0.219,0.0085,0.0073,0.0095,0.703,0.634,0.759,0.03,0.027,0.033,22.44,22.25,22.67,0.953,0.951,0.955,0.978,0.974,0.98,0.933,0.926,0.936,41.45,38.9,43.49,40.55,37.87,42.62,0,0,0,0,0,0,0.676,0,0.088,0.2,0.8,0.2,45.7
1652652000000,2022,5,2021,8,33,7,0.385,0.0889,0.296,16938.8,110.3,110.3,100.8,3,2,2.4285714285714284,636.5,591,682.9,489.5,444,147,147,147,0,0,0,0.232,0.215,0.249,489.5,444,535.9,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.238,0.213,0.265,0.132,0.109,0.159,0.0056,0.0046,0.0068,0.593,0.555,0.641,0.025,0.024,0.027,22.96,22.76,23.18,0.953,0.947,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.61,35.83,52.53,42.75,34.76,48.2,0,0,0,0,0,0,0.56,0,0.089,0.23,0.77,0.23,44
1653256800000,2022,5,2021,8,34,7,0.324,0.0889,0.235,14017.8,91.78,91.78,83.44,2,2,2,535.2,496.1,576,388.2,349.1,147,147,147,0,0,0,0.275,0.255,0.296,388.2,349.1,429,990,990,990,966,965.8,966.2,24,23.8,24.2,0.193,0.18,0.208,0.0822,0.0638,0.101,0.0034,0.0026,0.0043,0.48,0.422,0.541,0.02,0.017,0.023,23.51,23.27,23.75,0.953,0.948,0.957,0.978,0.973,0.98,0.932,0.923,0.938,42.64,38.55,46.83,41.72,37.51,45.89,0,0,0,0,0,0,0.464,0,0.089,0.27,0.73,0.27,43.3
1653861600000,2022,5,2021,8,35,7,0.274,0.0768,0.197,11805,74.29,74.29,70.27,2,2,2,453,423.1,484.9,326,304.1,127,119,147,0,0,0,0.28,0.257,0.311,326,304.1,344,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.17,0.162,0.176,0.0529,0.0425,0.0614,0.0022,0.0017,0.0025,0.386,0.353,0.412,0.016,0.014,0.017,23.98,23.81,24.14,0.945,0.941,0.948,0.97,0.97,0.972,0.917,0.913,0.921,36.21,33.89,38.21,35.13,32.87,37.15,0,0,0,0,0,0,0.39,0,0.077,0.28,0.72,0.28,43.1
1654466400000,2022,6,2021,9,36,7,0.236,0.072,0.164,9853.29,63.94,63.94,58.65,2,2,2,390.1,367.1,414.6,271.1,248.1,119,119,119,0,0,0,0.306,0.287,0.324,271.1,248.1,295.6,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.151,0.142,0.159,0.0271,0.0168,0.0385,0.0011,0.00068,0.0016,0.303,0.269,0.34,0.012,0.011,0.014,24.35,24.19,24.5,0.934,0.929,0.94,0.97,0.97,0.97,0.906,0.901,0.911,30.23,27.68,32.96,29.33,26.85,31.97,0,0,0,0,0,0,0.326,0,0.072,0.31,0.69,0.31,41.8
1655071200000,2022,6,2021,9,37,7,0.206,0.072,0.134,8172.47,52.06,52.06,48.65,2,1,1.2857142857142858,340.8,322.5,359.7,221.8,203.5,119,119,119,0,0,0,0.35,0.331,0.369,221.8,203.5,240.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.127,0.14,0.0146,0.013,0.0162,0.00059,0.00052,0.00065,0.344,0.253,0.401,0.014,0.01,0.016,24.55,24.46,24.63,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.05,26.05,52.46,41.32,25.27,48.2,0,0,0,0,0,0,0.27,0,0.072,0.35,0.65,0.35,39.7
1655676000000,2022,6,2021,9,38,7,0.183,0.072,0.111,6956.44,44.98,44.98,41.41,1,1,1,302.5,287.8,317.9,183.5,168.8,119,119,119,0,0,0,0.394,0.374,0.414,183.5,168.8,198.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.115,0.125,0.0113,0.0101,0.0127,0.00045,0.0004,0.00051,0.321,0.295,0.349,0.013,0.012,0.014,24.76,24.66,24.85,0.95,0.945,0.954,0.978,0.974,0.98,0.929,0.92,0.935,42.32,38.88,45.9,41.41,37.85,44.98,0,0,0,0,0,0,0.23,0,0.072,0.39,0.61,0.39,38
1656280800000,2022,6,2021,9,39,7,0.164,0.0691,0.0953,5916.9,36.97,36.97,35.22,1,1,1,271.9,259.6,284.2,157.6,151.6,114.3,108,119,0,0,0,0.42,0.403,0.438,157.6,151.6,165.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.113,0.00915,0.00864,0.00979,0.00036,0.00034,0.00039,0.274,0.263,0.289,0.011,0.01,0.011,24.94,24.87,25,0.942,0.94,0.944,0.97,0.97,0.972,0.914,0.911,0.917,36.3,34.93,38.05,35.22,33.88,36.97,0,0,0,0,0,0,0.196,0,0.0687,0.42,0.58,0.42,36.1
1656885600000,2022,7,2021,10,40,7,0.148,0.0653,0.0827,5121.35,32.94,32.94,30.48,1,1,1,244.8,235.3,255.5,136.8,127.3,108,108,108,0,0,0,0.442,0.423,0.459,136.8,127.3,147.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0984,0.106,0.00737,0.00657,0.00829,0.00029,0.00026,0.00033,0.236,0.219,0.256,0.0093,0.0086,0.01,25.1,25.02,25.17,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,31.43,29.2,33.96,30.48,28.33,32.94,0,0,0,0,0,0,0.169,0,0.0653,0.44,0.56,0.44,34.6
1657490400000,2022,7,2021,10,41,7,0.135,0.0653,0.0697,4292.67,27.64,27.64,25.55,1,1,1,223.3,214.8,232.3,115.3,106.8,108,108,108,0,0,0,0.484,0.465,0.503,115.3,106.8,124.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0942,0.0912,0.0974,0.00555,0.00482,0.00631,0.00022,0.00019,0.00025,0.198,0.183,0.214,0.0078,0.0072,0.0084,25.26,25.19,25.33,0.922,0.916,0.928,0.97,0.97,0.97,0.894,0.888,0.9,26.34,24.29,28.5,25.55,23.56,27.64,0,0,0,0,0,0,0.142,0,0.0653,0.48,0.52,0.48,31.8
1658095200000,2022,7,2021,10,42,7,0.124,0.0653,0.0589,1613.44,22.98,22.98,9.604,1,1,1,205.3,199.2,212.3,97.31,91.17,108,108,108,0,0,0,0.526,0.509,0.542,97.31,91.17,104.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0879,0.0857,0.0903,0.00402,0.0035,0.00462,0.00016,0.00014,0.00018,0.166,0.155,0.178,0.0065,0.006,0.007,25.4,25.35,25.44,0.391,0,0.914,0.415,0,0.97,0.379,0,0.886,9.907,0,23.7,9.604,0,22.98,0,4,0,0,0.571,0,0.0534,0.571,0.0651,0.53,0.48,0.52,13
1658700000000,2022,7,2021,10,43,7,0.116,0.0653,0.0505,0,0,0,0,1,1,1,191.5,185.8,197.3,83.52,77.78,108,108,108,0,0,0,0.564,0.548,0.581,83.52,77.78,89.26,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.083,0.081,0.085,0.00285,0.00236,0.00334,0.00011,0.000092,0.00013,0.141,0.131,0.151,0.0055,0.0051,0.0059,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0655,0.56,0.44,0.56,0
1659304800000,2022,8,2021,11,44,7,0.106,0.0562,0.0494,0,0,0,0,1,1,1,174.7,166.9,182.8,81.68,73.91,93,93,93,0,0,0,0.533,0.509,0.557,81.68,73.91,89.77,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0806,0.0779,0.0834,0.00269,0.00203,0.00338,0.00011,0.00008,0.00013,0.136,0.122,0.151,0.0053,0.0048,0.0059,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0566,0.53,0.47,0.53,0
1659909600000,2022,8,2021,11,45,7,0.0959,0.0562,0.0397,0,0,0,0,1,1,1,158.6,153,164.4,65.63,59.96,93,93,93,0,0,0,0.587,0.566,0.608,65.63,59.96,71.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0749,0.0729,0.077,0.00133,0.000847,0.00182,0.000052,0.000033,0.000071,0.107,0.0972,0.118,0.0042,0.0038,0.0046,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.59,0.41,0.59,0
1660514400000,2022,8,2021,11,46,7,0.0882,0.0562,0.0235,0,0,0,0,1,0,0.7142857142857143,145.8,141.2,151.1,52.77,48.2,93,93,93,14,0,50,0.638,0.616,0.659,38.81,0,58.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0723,0.000263,0,0.000684,0.00001,0,0.000027,0.0827,0.0708,0.0938,0.0032,0.0028,0.0037,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0647,0.64,0.27,0.73,0
1661119200000,2022,8,2021,11,47,7,0.0821,0.0562,0,0,0,0,0,0,0,0,135.7,131.6,139.8,42.74,38.63,93,93,93,42.71,39,47,0.685,0.665,0.707,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0821,0.68,0,1,0
1661724000000,2022,8,2021,11,48,7,0.0755,0.049,0.0091,0,0,0,0,1,0,0.2857142857142857,124.8,117.7,130.3,43.84,34.53,81,72,93,28.86,0,48,0.647,0.571,0.729,15.05,0,54.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000647,0,0.000354,0.0000025,0,0.000014,0.0748,0.0708,0.0868,0.0029,0.0028,0.0034,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.0664,0.65,0.12,0.88,0
1662328800000,2022,9,2021,12,49,7,0.0659,0.0435,0,0,0,0,0,0,0,0,108.9,103.2,115.2,36.94,31.2,72,72,72,36.86,31,43,0.662,0.625,0.698,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0659,0.66,0,1,0
1662933600000,2022,9,2021,12,50,7,0.0583,0.0435,0,0,0,0,0,0,0,0,96.32,91.99,101.3,24.32,19.99,72,72,72,24.14,20,29,0.748,0.711,0.783,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0583,0.75,0,1,0
1663538400000,2022,9,2021,12,51,7,0.0534,0.0435,0,0,0,0,0,0,0,0,88.24,84.6,90.62,16.24,12.6,72,72,72,16.43,13,19,0.817,0.795,0.851,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0534,0.81,0,1,0
1664143200000,2022,9,2021,12,52,7,0.0495,0.0401,0,0,0,0,0,0,0,0,81.87,79.41,84.33,15.58,9.05,66.29,52,72,15.57,9,28,0.808,0.648,0.888,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0495,0.81,0,1,0
1664748000000,2022,10,2022,1,1,7,0.0474,0.0314,0,0,0,0,0,0,0,0,78.31,77.49,79.13,26.31,25.49,52,52,52,26.29,25,27,0.664,0.657,0.671,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0474,0.66,0,1,0
1665352800000,2022,10,2022,1,2,7,0.0461,0.0314,0,0,0,0,0,0,0,0,76.17,74.49,77.22,24.17,22.49,52,52,52,24,22,25,0.683,0.673,0.698,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0461,0.68,0,1,0
1665957600000,2022,10,2022,1,3,7,0.0445,0.0314,0,0,0,0,0,0,0,0,73.55,72.85,74.21,21.55,20.85,52,52,52,21.57,21,22,0.707,0.701,0.714,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0445,0.71,0,1,0
1666562400000,2022,10,2022,1,4,7,0.0453,0.0314,0,0,0,0,0,0,0,0,74.92,73.94,76.67,22.92,21.94,52,52,52,22.86,22,25,0.694,0.678,0.703,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0453,0.69,0,1,0
1667167200000,2022,10,2022,1,5,7,0.0514,0.0304,0,0,0,0,0,0,0,0,85.03,78.59,94.45,34.75,26.59,50.29,50,52,34.71,27,44,0.595,0.529,0.662,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0514,0.59,0,1,0
1667772000000,2022,11,2022,2,6,7,0.0668,0.0302,0.0366,721.941,15.76,15.76,4.297,1,1,1,110.5,101.8,121.5,60.46,51.83,50,50,50,0,0,0,0.454,0.411,0.491,60.46,51.83,71.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.071,0.000889,0.000156,0.00183,0.000035,0.0000061,0.000072,0.0959,0.0835,0.112,0.0038,0.0033,0.0044,25.4,25.39,25.42,0.26,0,0.922,0.274,0,0.96,0.249,0,0.885,4.476,0,16.41,4.297,0,15.76,0,5,0,0,0.714,0,0.0239,0.714,0.0302,0.45,0.55,0.45,10.8
1668376800000,2022,11,2022,2,7,7,0.0733,0.0302,0.043,2306.21,17.36,17.36,13.73,1,1,1,121.1,112.5,127.5,71.12,62.49,50,50,50,0,0,0,0.414,0.392,0.444,71.12,62.49,77.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0731,0.0018,0.00106,0.00234,0.00007,0.000042,0.000092,0.112,0.0987,0.123,0.0044,0.0039,0.0048,25.39,25.38,25.4,0.791,0,0.94,0.823,0,0.96,0.759,0,0.903,14.3,0,18.08,13.73,0,17.36,0,1,0,0,0.143,0,0.0763,0.143,0.0303,0.41,0.59,0.41,31.5
1668981600000,2022,11,2022,2,8,7,0.07,0.0302,0.0397,1128.62,16.27,16.27,6.718,1,1,1,115.7,110.6,123.2,65.7,60.58,50,50,50,0,0,0,0.433,0.406,0.452,65.7,60.58,73.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0716,0.00133,0.000899,0.00197,0.000052,0.000035,0.000077,0.104,0.096,0.115,0.0041,0.0038,0.0045,25.4,25.39,25.4,0.394,0,0.931,0.411,0,0.96,0.379,0,0.893,6.998,0,16.95,6.718,0,16.27,0,4,0,0,0.571,0,0.0373,0.571,0.0303,0.43,0.57,0.43,16.1
1669586400000,2022,11,2022,2,9,7,0.0696,0.0334,0.0362,1077.68,15.67,15.67,6.415,1,1,1,115,109.2,121.2,59.89,50.21,55.14,50,59,0,0,0,0.481,0.412,0.54,59.89,50.21,71.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.000841,0.0000179,0.00181,0.000033,7e-7,0.000071,0.095,0.0811,0.111,0.0037,0.0032,0.0044,25.4,25.39,25.42,0.389,0,0.92,0.411,0,0.96,0.373,0,0.883,6.682,0,16.32,6.415,0,15.67,0,4,0,0,0.571,0,0.0356,0.571,0.0334,0.48,0.52,0.48,15.5
1670191200000,2022,12,2022,3,10,7,0.0724,0.0357,0.0326,1090.39,16.02,16.02,6.49,1,0,0.8571428571428571,119.8,107.3,131.4,60.76,48.3,59,59,59,6.857,0,48,0.495,0.449,0.55,53.86,0,72.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0727,0.000935,0,0.0019,0.000037,0,0.000075,0.0956,0.0708,0.115,0.0037,0.0028,0.0045,25.4,25.39,25.43,0.39,0,0.926,0.411,0,0.96,0.375,0,0.889,6.761,0,16.68,6.49,0,16.02,1,3,0,0.143,0.429,0,0.0361,0.571,0.0398,0.49,0.45,0.55,15.1
1670796000000,2022,12,2022,3,11,7,0.083,0.0357,0.0474,2940.78,18.12,18.12,17.5,1,1,1,137.3,135.5,140.4,78.3,76.46,59,59,59,0,0,0,0.43,0.42,0.436,78.3,76.46,81.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0742,0.0759,0.00241,0.00225,0.00267,0.000094,0.000088,0.0001,0.125,0.122,0.131,0.0049,0.0048,0.0051,25.37,25.37,25.38,0.936,0.932,0.938,0.96,0.96,0.961,0.898,0.895,0.901,18.23,17.86,18.86,17.5,17.14,18.12,0,0,0,0,0,0,0.0972,0,0.0356,0.43,0.57,0.43,35.4
1671400800000,2022,12,2022,3,12,7,0.0875,0.0357,0.0518,3191.73,19.91,19.91,19,1,1,1,144.7,140.7,149.1,85.68,81.66,59,59,59,0,0,0,0.408,0.396,0.419,85.68,81.66,90.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.076,0.079,0.00303,0.00269,0.00341,0.00012,0.00011,0.00013,0.139,0.131,0.147,0.0054,0.0052,0.0057,25.36,25.35,25.37,0.926,0.921,0.931,0.962,0.961,0.964,0.892,0.888,0.895,19.74,18.92,20.64,19,18.18,19.91,0,0,0,0,0,0,0.106,0,0.0357,0.41,0.59,0.41,36.5
1672005600000,2022,12,2022,3,13,6,0.0725,0.0306,0.0419,2592.91,18.9,18.9,18.01,1,1,1,139.8,136.3,144.2,80.79,77.28,59,59,59,0,0,0,0.422,0.409,0.433,80.79,77.28,85.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0757,0.0745,0.0773,0.00262,0.00232,0.00299,0.0001,0.000091,0.00012,0.13,0.124,0.138,0.0051,0.0048,0.0054,25.37,25.36,25.38,0.933,0.927,0.937,0.961,0.96,0.962,0.896,0.892,0.9,18.74,18.02,19.64,18.01,17.3,18.9,0,0,0,0,0,0,0.1,0,0.0306,0.42,0.58,0.42,35.8