date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-01-01,1992,4,14,1,159.54,0.91,5,Dry,29,5,4,2,33,73,0.46,86.54,0.54,86.54,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0795,0.00311,0.000122,0.0826,0.00324,1,0.0593,0.142,0.00556,25.4,0.926,0.963,0.892,20,19.2,19.2,461
1993-01-02,1992,4,14,2,162.01,0.91,5,Dry,29,5,4,2,33,73,0.45,89.01,0.55,89.01,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0804,0.00332,0.00013,0.0837,0.00328,1,0.0627,0.146,0.00573,25.4,0.924,0.964,0.89,20.5,19.7,19.7,473
1993-01-03,1992,4,14,3,164.47,0.9,5,Dry,29,5,4,2,33,73,0.44,91.47,0.56,91.47,0,0,0,0,-2,2,29,5,4,0,35,129,990,964.5,25.5,0.0812,0.00352,0.000138,0.0848,0.00332,1,0.066,0.151,0.0059,25.4,0.921,0.965,0.888,21,20.2,20.2,485
1993-01-04,1992,4,14,4,168.02,0.89,5,Dry,29,5,4,2,33,73,0.43,95.02,0.57,95.02,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0825,0.00383,0.00015,0.0863,0.00338,1,0.0708,0.157,0.00615,25.4,0.916,0.967,0.886,21.7,21,21,503
1993-01-05,1992,4,14,5,172.12,0.89,5,Dry,29,5,4,2,33,73,0.42,99.12,0.58,99.12,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0839,0.00418,0.000163,0.0881,0.00345,1,0.0763,0.164,0.00644,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
1993-01-06,1992,4,14,6,176.22,0.88,5,Dry,29,5,4,2,33,73,0.41,103.2,0.59,103.2,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0854,0.00452,0.000177,0.0899,0.00352,1,0.0818,0.172,0.00672,25.4,0.913,0.97,0.885,23.5,22.8,22.8,546
1993-01-07,1992,4,15,7,178.14,0.87,5,Dry,29,5,4,2,33,73,0.41,105.1,0.59,105.1,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.086,0.00469,0.000183,0.0907,0.00355,1,0.0844,0.175,0.00685,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
1993-01-08,1992,4,15,8,178.41,0.87,5,Dry,29,5,4,2,33,73,0.41,105.4,0.59,105.4,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0861,0.00471,0.000184,0.0909,0.00356,1,0.0848,0.176,0.00687,25.4,0.914,0.97,0.887,24,23.3,23.3,559
1993-01-09,1992,4,15,9,181.97,0.86,5,Dry,29,5,4,2,33,73,0.4,109,0.6,109,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0874,0.00501,0.000196,0.0924,0.00362,1,0.0896,0.182,0.00712,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
1993-01-10,1992,4,15,10,184.43,0.85,5,Dry,29,5,4,2,33,73,0.4,111.4,0.6,111.4,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0883,0.00522,0.000204,0.0935,0.00366,1,0.0929,0.186,0.00729,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1993-01-11,1992,4,15,11,187.44,0.84,5,Dry,29,5,4,2,33,73,0.39,114.4,0.61,114.4,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0893,0.00548,0.000214,0.0948,0.00371,1,0.097,0.192,0.0075,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
1993-01-12,1992,4,15,12,188.8,0.84,5,Dry,29,5,4,2,33,73,0.39,115.8,0.61,115.8,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000219,0.0954,0.00373,1,0.0988,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
1993-01-13,1992,4,15,13,191.26,0.83,5,Dry,29,5,4,2,33,73,0.38,118.3,0.62,118.3,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0907,0.0058,0.000227,0.0965,0.00377,1,0.102,0.199,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
1993-01-14,1992,4,16,14,195.91,0.82,5,Dry,29,5,4,2,33,73,0.37,122.9,0.63,122.9,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0923,0.0062,0.000242,0.0985,0.00385,1,0.108,0.207,0.00809,25.4,0.927,0.97,0.899,28.4,27.5,27.5,660
1993-01-15,1992,4,16,15,198.37,0.81,5,Dry,29,5,4,2,33,73,0.37,125.4,0.63,125.4,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0932,0.00641,0.00025,0.0996,0.00389,1,0.112,0.211,0.00826,25.4,0.929,0.97,0.901,29,28.1,28.1,675
1993-01-16,1992,4,16,16,199.74,0.81,5,Dry,29,5,4,2,33,73,0.36,126.7,0.64,126.7,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0937,0.00652,0.000255,0.1,0.00391,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
1993-01-17,1992,4,16,17,202.2,0.8,5,Dry,29,5,4,2,33,73,0.36,129.2,0.64,129.2,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0945,0.00673,0.000263,0.101,0.00396,1,0.117,0.218,0.00853,25.4,0.93,0.97,0.902,29.9,29,29,696
1993-01-18,1992,4,16,18,203.57,0.79,5,Dry,29,5,4,2,33,73,0.36,130.6,0.64,130.6,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.095,0.00685,0.000268,0.102,0.00398,1,0.119,0.221,0.00863,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
1993-01-19,1992,4,16,19,208.76,0.78,5,Dry,29,5,4,2,33,73,0.35,135.8,0.65,135.8,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0969,0.00729,0.000285,0.104,0.00408,1,0.126,0.23,0.009,25.3,0.933,0.97,0.905,31.4,30.5,30.5,732
1993-01-20,1992,4,16,20,216.69,0.75,5,Dry,29,5,4,2,33,73,0.34,143.7,0.66,143.7,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0997,0.00796,0.000312,0.108,0.00422,1,0.136,0.244,0.00957,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
1993-01-21,1992,4,17,21,222.44,0.73,5,Dry,29,5,4,2,33,73,0.33,149.4,0.67,149.4,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00845,0.000332,0.11,0.00432,1,0.144,0.254,0.00999,25.2,0.938,0.97,0.91,34.7,33.6,33.6,807
1993-01-22,1992,4,17,22,226.54,0.72,5,Dry,29,5,4,2,33,73,0.32,153.5,0.68,153.5,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.0088,0.000346,0.112,0.0044,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.6,34.6,34.6,830
1993-01-23,1992,4,17,23,232.83,0.7,5,Dry,29,5,4,2,33,73,0.31,159.8,0.69,159.8,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00934,0.000367,0.115,0.00451,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37.1,36,36,864
1993-01-24,1992,4,17,24,240.76,0.68,5,Dry,29,5,4,2,33,73,0.3,167.8,0.7,167.8,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000395,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.92,39,37.9,37.9,910
1993-01-25,1992,4,17,25,249.23,0.66,5,Dry,29,5,4,2,33,73,0.29,176.2,0.71,176.2,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000424,0.122,0.00482,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,961
1993-01-26,1992,4,17,26,256.07,0.65,5,Dry,29,5,4,2,33,73,0.28,183.1,0.71,183.1,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000448,0.125,0.00494,1,0.19,0.315,0.0124,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
1993-01-27,1992,4,17,27,263.45,0.63,5,Dry,29,5,4,2,33,73,0.28,190.4,0.72,190.4,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000473,0.128,0.00507,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
1993-01-28,1992,4,18,28,269.74,0.62,5,Dry,29,5,4,2,33,73,0.27,196.7,0.73,196.7,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000495,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
1993-01-29,1992,4,18,29,276.03,0.61,5,Dry,29,5,4,2,33,73,0.26,203,0.74,203,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000516,0.134,0.0053,1,0.217,0.35,0.0139,24.8,0.955,0.98,0.936,47.3,46.3,46.3,1110
1993-01-30,1992,4,18,30,281.77,0.6,5,Dry,29,5,4,2,33,73,0.26,208.8,0.74,208.8,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000536,0.136,0.00541,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
1993-01-31,1992,4,18,31,287.51,0.59,5,Dry,29,5,4,2,33,73,0.25,214.5,0.75,214.5,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000556,0.139,0.00551,1,0.232,0.371,0.0147,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
1993-02-01,1992,5,18,32,294.35,0.58,5,Dry,31,6,4,3,41,85,0.29,209.3,0.71,209.3,0,0,0,0,-3,3,31,6,4,0,44,250,990,964.9,25.1,0.124,0.0135,0.000539,0.137,0.00547,1,0.225,0.363,0.0144,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
1993-02-02,1992,5,18,33,302.83,0.57,5,Dry,31,6,4,3,41,85,0.28,217.8,0.72,217.8,0,0,0,0,-3,3,31,6,4,0,44,259,990,964.9,25.1,0.127,0.0143,0.000569,0.141,0.00563,1,0.237,0.378,0.0151,24.7,0.958,0.98,0.939,50.6,48.2,48.2,1160
1993-02-03,1992,5,18,34,310.76,0.56,5,Dry,31,6,4,3,41,85,0.27,225.8,0.73,225.8,0,0,0,0,-3,3,31,6,4,0,44,267,990,965,25,0.13,0.0149,0.000596,0.145,0.00577,1,0.247,0.392,0.0156,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
1993-02-04,1992,5,19,35,318.69,0.55,5,Dry,31,6,4,3,41,85,0.27,233.7,0.73,233.7,0,0,0,0,-3,3,31,6,4,0,44,275,990,965,25,0.132,0.0156,0.000624,0.148,0.00592,2,0.1,0.248,0.00993,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
1993-02-05,1992,5,19,36,328.26,0.54,5,Dry,31,6,4,3,41,85,0.26,243.3,0.74,243.3,0,0,0,0,-3,3,31,6,4,0,44,284,990,965,25,0.136,0.0164,0.000658,0.152,0.0061,2,0.107,0.259,0.0104,24.7,0.927,0.97,0.899,27.3,26.5,53,1270
1993-02-06,1992,5,19,37,338.92,0.53,5,Dry,31,6,4,3,41,85,0.25,253.9,0.75,253.9,0,0,0,0,-3,3,31,6,4,0,44,295,990,965.1,24.9,0.14,0.0189,0.000757,0.158,0.00636,2,0.114,0.272,0.0109,24.6,0.93,0.97,0.902,28.5,27.7,55.3,1330
1993-02-07,1992,5,19,38,351.77,0.52,5,Dry,31,6,4,3,41,85,0.24,266.8,0.76,266.8,0,0,0,0,-3,3,31,6,4,0,44,308,990,965.2,24.8,0.144,0.0249,0.001,0.169,0.00681,2,0.123,0.292,0.0117,24.5,0.933,0.97,0.905,30,29.1,58.1,1400
1993-02-08,1992,5,19,39,364.08,0.5,5,Dry,31,6,4,3,41,85,0.23,279.1,0.77,279.1,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.148,0.0307,0.00124,0.179,0.00723,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.3,30.4,60.8,1460
1993-02-09,1992,5,19,40,378.02,0.49,5,Dry,31,6,4,3,41,85,0.23,293,0.78,293,0,0,0,0,-3,3,31,6,4,0,44,334,990,965.3,24.7,0.153,0.0373,0.00151,0.191,0.00772,2,0.14,0.331,0.0134,24.4,0.939,0.97,0.911,32.9,31.9,63.8,1530
1993-02-10,1992,5,19,41,393.06,0.48,5,Dry,31,6,4,3,41,85,0.22,308.1,0.78,308.1,0,0,0,0,-3,3,31,6,4,0,44,349,990,965.4,24.6,0.159,0.0444,0.0018,0.203,0.00825,2,0.15,0.354,0.0144,24.3,0.942,0.97,0.913,34.5,33.5,67,1610
1993-02-11,1992,5,20,42,406.46,0.47,5,Dry,31,6,4,3,41,85,0.21,321.5,0.79,321.5,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0507,0.00206,0.214,0.00872,2,0.159,0.374,0.0152,24.2,0.944,0.97,0.915,36,34.9,69.8,1680
1993-02-12,1992,5,20,43,422.04,0.46,5,Dry,31,6,4,3,41,85,0.2,337,0.8,337,0,0,0,0,-3,3,31,6,4,0,44,378,990,965.5,24.5,0.169,0.0581,0.00237,0.227,0.00927,2,0.17,0.397,0.0162,24.1,0.946,0.971,0.919,37.7,36.6,73.2,1760
1993-02-13,1992,5,20,44,439.82,0.44,5,Dry,31,6,4,3,41,85,0.19,354.8,0.81,354.8,0,0,0,0,-3,3,31,6,4,0,44,396,990,965.6,24.4,0.175,0.0665,0.00272,0.242,0.0099,2,0.182,0.424,0.0174,24,0.949,0.975,0.926,39.6,38.6,77.3,1850
1993-02-14,1992,5,20,45,459.23,0.43,5,Dry,31,6,4,3,41,85,0.18,374.2,0.81,374.2,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0756,0.00311,0.258,0.0106,2,0.195,0.453,0.0186,23.9,0.952,0.98,0.932,41.7,40.9,81.7,1960
1993-02-15,1992,5,20,46,479.74,0.41,5,Dry,31,6,4,3,41,85,0.18,394.7,0.82,394.7,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.189,0.0853,0.00352,0.275,0.0113,2,0.209,0.484,0.0199,23.8,0.954,0.98,0.935,43.9,43,86,2060
1993-02-16,1992,5,20,47,501.34,0.4,5,Dry,31,6,4,3,41,85,0.17,416.3,0.83,416.3,0,0,0,0,-3,3,31,6,4,0,44,457,990,965.9,24.1,0.197,0.0955,0.00396,0.292,0.0121,2,0.224,0.516,0.0214,23.6,0.956,0.98,0.937,46.1,45.2,90.4,2170
1993-02-17,1992,5,20,48,524.04,0.38,5,Dry,31,6,4,3,41,85,0.16,439,0.84,439,0,0,0,0,-3,3,31,6,4,0,44,480,990,966,24,0.205,0.106,0.00442,0.311,0.0129,2,0.239,0.55,0.0229,23.5,0.958,0.98,0.938,48.4,47.5,94.9,2280
1993-02-18,1992,5,21,49,547.28,0.37,5,Dry,31,6,4,3,41,85,0.15,462.3,0.84,462.3,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.0049,0.33,0.0138,2,0.255,0.585,0.0244,23.4,0.957,0.98,0.938,50.7,48.2,96.4,2310
1993-02-19,1992,5,21,50,570.52,0.36,5,Dry,31,6,4,3,41,85,0.15,485.5,0.85,485.5,0,0,0,0,-3,3,31,6,4,0,44,527,990,966.2,23.8,0.226,0.128,0.00538,0.354,0.0148,3,0.161,0.515,0.0216,23.3,0.945,0.97,0.916,35,33.9,102,2440
1993-02-20,1992,5,21,51,593.76,0.35,5,Dry,31,6,4,3,41,85,0.14,508.8,0.86,508.8,0,0,0,0,-3,3,31,6,4,0,44,550,990,966.3,23.7,0.239,0.141,0.00594,0.38,0.016,3,0.171,0.551,0.0232,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
1993-02-21,1992,5,21,52,615.36,0.33,5,Dry,31,6,4,3,41,85,0.14,530.4,0.86,530.4,0,0,0,0,-3,3,31,6,4,0,44,571,990,966.4,23.6,0.251,0.155,0.00657,0.406,0.0172,3,0.181,0.588,0.0249,23.1,0.949,0.972,0.922,37.9,36.9,111,2650
1993-02-22,1992,5,21,53,638.06,0.32,5,Dry,31,6,4,3,41,85,0.13,553.1,0.87,553.1,0,0,0,0,-3,3,31,6,4,0,44,594,990,966.5,23.5,0.264,0.17,0.00724,0.435,0.0185,3,0.191,0.626,0.0266,22.9,0.951,0.975,0.927,39.4,38.4,115,2770
1993-02-23,1992,5,21,54,662.4,0.31,5,Dry,31,6,4,3,41,85,0.13,577.4,0.87,577.4,0,0,0,0,-3,3,31,6,4,0,44,618,990,966.5,23.5,0.278,0.187,0.00796,0.465,0.0198,3,0.202,0.667,0.0284,22.8,0.953,0.978,0.932,41,40.1,120,2890
1993-02-24,1992,5,21,55,687.28,0.3,5,Dry,31,6,4,3,41,85,0.12,602.3,0.88,602.3,0,0,0,0,-3,3,31,6,4,0,44,643,990,966.6,23.4,0.292,0.203,0.00871,0.495,0.0212,3,0.214,0.709,0.0304,22.6,0.955,0.98,0.935,42.6,41.7,125,3000
1993-02-25,1992,5,22,56,713.26,0.29,5,Dry,31,6,4,3,41,85,0.12,628.3,0.88,628.3,0,0,0,0,-3,3,31,6,4,0,44,669,990,966.8,23.2,0.307,0.221,0.00949,0.528,0.0227,3,0.225,0.753,0.0324,22.5,0.956,0.98,0.936,44.1,43.3,130,3110
1993-02-26,1992,5,22,57,739.78,0.28,5,Dry,31,6,4,3,41,85,0.12,654.8,0.89,654.8,0,0,0,0,-3,3,31,6,4,0,44,696,990,966.9,23.1,0.322,0.238,0.0103,0.56,0.0242,3,0.237,0.797,0.0345,22.3,0.957,0.98,0.937,45.7,44.8,134,3230
1993-02-27,1992,5,22,58,766.3,0.27,5,Dry,31,6,4,3,41,85,0.11,681.3,0.89,681.3,0,0,0,0,-3,3,31,6,4,0,44,722,990,967,23,0.337,0.256,0.0111,0.593,0.0257,3,0.249,0.842,0.0366,22.2,0.957,0.98,0.938,47.3,46.4,139,3340
1993-02-28,1992,5,22,59,784.24,0.26,5,Dry,31,6,4,3,41,85,0.11,699.2,0.89,699.2,0,0,0,0,-3,3,31,6,4,0,44,740,990,967,23,0.347,0.268,0.0117,0.615,0.0268,3,0.257,0.872,0.038,22.1,0.957,0.98,0.938,48.3,47.4,142,3410
1993-03-01,1992,6,22,60,804.36,0.25,4,Mod_Dry,41,8,7,6,67,129,0.16,675.4,0.84,675.4,0,0,0,0,-6,6,41,8,7,0,73,731,990,967.1,22.9,0.342,0.252,0.011,0.594,0.026,3,0.246,0.841,0.0367,22,0.957,0.98,0.938,46.6,45.6,137,3290
1993-03-02,1992,6,22,61,823.65,0.24,4,Mod_Dry,41,8,7,6,67,129,0.16,694.6,0.84,694.6,0,0,0,0,-6,6,41,8,7,0,73,751,990,967.2,22.8,0.353,0.265,0.0116,0.618,0.0271,3,0.255,0.873,0.0383,21.9,0.957,0.98,0.938,47.7,46.7,140,3360
1993-03-03,1992,6,22,62,848.45,0.23,4,Mod_Dry,41,8,7,6,67,129,0.15,719.5,0.85,719.5,0,0,0,0,-6,6,41,8,7,0,73,775,990,967.3,22.7,0.367,0.282,0.0124,0.649,0.0286,3,0.266,0.915,0.0403,21.8,0.957,0.98,0.938,49,48.1,144,3460
1993-03-04,1992,6,23,63,870.82,0.23,4,Mod_Dry,41,8,7,6,67,129,0.15,741.8,0.85,741.8,0,0,0,0,-6,6,41,8,7,0,73,798,990,967.4,22.6,0.385,0.297,0.0131,0.682,0.0301,3,0.276,0.958,0.0424,21.7,0.957,0.98,0.938,50.3,48.2,145,3470
1993-03-05,1992,6,23,64,894.27,0.22,4,Mod_Dry,41,8,7,6,67,129,0.14,765.3,0.86,765.3,0,0,0,0,-6,6,41,8,7,0,73,821,990,967.5,22.5,0.407,0.309,0.0137,0.716,0.0318,3,0.284,1,0.0444,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
1993-03-06,1992,6,23,65,914.19,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,785.2,0.86,785.2,0,0,0,0,-6,6,41,8,7,0,73,841,990,967.6,22.4,0.425,0.319,0.0142,0.744,0.0332,4,0.208,0.952,0.0424,21.5,0.953,0.975,0.929,39.4,38.4,154,3690
1993-03-07,1992,6,23,66,934.71,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,805.7,0.86,805.7,0,0,0,0,-6,6,41,8,7,0,73,862,990,967.6,22.4,0.444,0.329,0.0147,0.773,0.0346,4,0.214,0.987,0.0441,21.4,0.953,0.977,0.931,40.3,39.3,157,3770
1993-03-08,1992,6,23,67,955.78,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,826.8,0.86,826.8,0,0,0,0,-6,6,41,8,7,0,73,883,990,967.7,22.3,0.463,0.339,0.0152,0.802,0.036,4,0.222,1.02,0.046,21.3,0.954,0.978,0.933,41.1,40.2,161,3860
1993-03-09,1992,6,23,68,977.36,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,848.4,0.87,848.4,0,0,0,0,-6,6,41,8,7,0,73,904,990,967.8,22.2,0.483,0.35,0.0158,0.832,0.0375,4,0.229,1.06,0.0478,21.1,0.954,0.98,0.935,41.9,41.1,164,3950
1993-03-10,1992,6,23,69,999.44,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,870.4,0.87,870.4,0,0,0,0,-6,6,41,8,7,0,73,926,990,967.9,22.1,0.503,0.36,0.0163,0.863,0.0391,4,0.236,1.1,0.0497,21,0.955,0.98,0.936,42.8,41.9,168,4030
1993-03-11,1992,6,24,70,1022,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,893,0.87,893,0,0,0,0,-6,6,41,8,7,0,73,949,990,968,22,0.524,0.371,0.0168,0.895,0.0406,4,0.244,1.14,0.0517,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
1993-03-12,1992,6,24,71,1045,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,916,0.88,916,0,0,0,0,-6,6,41,8,7,0,73,972,990,968,22,0.545,0.382,0.0174,0.927,0.0422,4,0.252,1.18,0.0537,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
1993-03-13,1992,6,24,72,1068.3,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,939.3,0.88,939.3,0,0,0,0,-6,6,41,8,7,0,73,995,990,968.1,21.9,0.566,0.394,0.018,0.96,0.0439,4,0.26,1.22,0.0557,20.7,0.956,0.98,0.936,45.5,44.6,178,4280
1993-03-14,1992,6,24,73,1097.5,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,968.5,0.88,968.5,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.593,0.408,0.0187,1,0.0459,4,0.269,1.27,0.0583,20.5,0.956,0.98,0.936,46.6,45.6,183,4380
1993-03-15,1992,6,24,74,1132.6,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1004,0.89,1004,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.639,0.431,0.0199,1.07,0.0494,4,0.281,1.35,0.0623,20.3,0.956,0.98,0.936,47.8,46.9,187,4500
1993-03-16,1992,6,24,75,1174.1,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1045,0.89,1045,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.7,0.524,0.0243,1.22,0.0568,4,0.289,1.51,0.0702,20,0.955,0.98,0.936,49,48.1,192,4610
1993-03-17,1992,6,24,76,1216.5,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1087,0.89,1087,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.762,0.62,0.0289,1.38,0.0645,4,0.297,1.68,0.0784,19.7,0.954,0.98,0.935,50.2,48.2,193,4630
1993-03-18,1992,6,25,77,1259.8,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1131,0.9,1100,31,7,1,1,-5,27,48,9,8,1,94,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
1993-03-19,1992,6,25,78,1303.9,0.15,4,Mod_Dry,41,8,7,6,67,129,0.099,1175,0.9,1100,75,17,2,2,-4,58,58,10,9,2,125,1180,990,968.9,21.1,0.811,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1993-03-20,1992,6,25,79,1354.9,0.14,4,Mod_Dry,41,8,7,6,67,129,0.095,1226,0.91,1100,126,28,4,4,-2,92,69,12,11,4,159,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1993-03-21,1992,6,25,80,1400.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.092,1272,0.91,1100,172,39,5,5,-1,124,80,13,12,5,191,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
1993-03-22,1992,6,25,81,1434.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.09,1306,0.91,1100,206,47,6,6,0,147,88,14,13,6,214,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0731,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1993-03-23,1992,6,25,82,1475.5,0.13,4,Mod_Dry,41,8,7,6,67,129,0.087,1346,0.91,1100,246,56,7,8,1,174,97,15,15,7,241,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1993-03-24,1992,6,25,83,1516.7,0.12,4,Mod_Dry,41,8,7,6,67,129,0.085,1388,0.92,1100,288,59,9,9,3,208,100,17,16,9,275,1230,990,969.5,20.5,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1993-03-25,1992,6,26,84,1558.5,0.12,4,Mod_Dry,41,8,7,6,67,129,0.083,1429,0.92,1100,329,59,10,10,4,246,100,18,17,10,313,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0764,4,0.3,1.85,0.0912,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
1993-03-26,1992,6,26,85,1600.7,0.11,4,Mod_Dry,41,8,7,6,67,129,0.081,1472,0.92,1100,372,59,10,11,5,287,100,18,18,11,354,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.0919,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
1993-03-27,1992,6,26,86,1643.4,0.11,4,Mod_Dry,41,8,7,6,67,129,0.079,1514,0.92,1100,414,59,10,13,6,326,100,18,20,12,393,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
1993-03-28,1992,6,26,87,1686.5,0.1,4,Mod_Dry,41,8,7,6,67,129,0.076,1558,0.92,1100,458,59,10,14,8,367,100,18,21,14,434,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.3,45.4,182,4360
1993-03-29,1992,6,26,88,1723.4,0.1,4,Mod_Dry,41,8,7,6,67,129,0.075,1594,0.93,1100,494,59,10,15,9,401,100,18,22,15,468,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
1993-03-30,1992,6,26,89,1760.6,0.095,4,Mod_Dry,41,8,7,6,67,129,0.073,1632,0.93,1100,532,59,10,16,10,437,100,18,23,16,504,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1993-03-31,1992,6,26,90,1791.2,0.092,4,Mod_Dry,41,8,7,6,67,129,0.072,1662,0.93,1100,562,59,10,17,11,465,100,18,24,17,532,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1993-04-01,1992,7,27,91,1822.1,0.088,4,Mod_Dry,45,11,10,10,72,148,0.081,1674,0.92,1100,574,55,7,15,7,490,100,18,25,17,562,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
1993-04-02,1992,7,27,92,1853.1,0.083,4,Mod_Dry,45,11,10,10,72,148,0.08,1705,0.92,1100,605,55,7,15,8,520,100,18,25,18,592,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0813,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
1993-04-03,1992,7,27,93,1877.4,0.08,4,Mod_Dry,45,11,10,10,72,148,0.079,1729,0.92,1100,629,55,7,15,9,543,100,18,25,19,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
1993-04-04,1992,7,27,94,1901.8,0.078,4,Mod_Dry,45,11,10,10,72,148,0.078,1754,0.92,1100,654,55,7,15,10,567,100,18,25,20,639,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
1993-04-05,1992,7,27,95,1933.3,0.074,4,Mod_Dry,45,11,10,10,72,148,0.077,1785,0.92,1100,685,55,7,15,11,597,100,18,25,21,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1993-04-06,1992,7,27,96,1965.1,0.071,4,Mod_Dry,45,11,10,10,72,148,0.075,1817,0.93,1100,717,55,7,15,12,628,100,18,25,22,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4120
1993-04-07,1992,7,27,97,1997,0.068,4,Mod_Dry,45,11,10,10,72,148,0.074,1849,0.93,1100,749,55,7,15,12,660,100,18,25,22,732,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
1993-04-08,1992,7,28,98,2036.2,0.065,4,Mod_Dry,45,11,10,10,72,148,0.073,1888,0.93,1100,788,55,7,15,14,697,100,18,25,24,769,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
1993-04-09,1992,7,28,99,2075.8,0.062,4,Mod_Dry,45,11,10,10,72,148,0.071,1928,0.93,1100,828,55,7,15,15,736,100,18,25,25,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
1993-04-10,1992,7,28,100,2115.5,0.059,4,Mod_Dry,45,11,10,10,72,148,0.07,1968,0.93,1100,868,55,7,15,16,775,100,18,25,26,847,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
1993-04-11,1992,7,28,101,2155.6,0.057,4,Mod_Dry,45,11,10,10,72,148,0.069,2008,0.93,1100,908,55,7,15,17,814,100,18,25,27,886,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
1993-04-12,1992,7,28,102,2203.2,0.053,4,Mod_Dry,45,11,10,10,72,148,0.067,2055,0.93,1100,955,55,7,15,19,859,100,18,25,29,931,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
1993-04-13,1992,7,28,103,2258.6,0.05,4,Mod_Dry,45,11,10,10,72,148,0.066,2111,0.93,1100,1010,55,7,15,20,914,100,18,25,30,986,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
1993-04-14,1992,7,28,104,2292.1,0.047,4,Mod_Dry,45,11,10,10,72,148,0.065,2144,0.94,1100,1040,55,7,15,21,946,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
1993-04-15,1992,7,29,105,2325.7,0.044,4,Mod_Dry,45,11,10,10,72,148,0.064,2178,0.94,1100,1080,55,7,15,22,979,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
1993-04-16,1992,7,29,106,2359.5,0.042,4,Mod_Dry,45,11,10,10,72,148,0.063,2211,0.94,1100,1110,55,7,15,23,1010,100,18,25,33,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
1993-04-17,1992,7,29,107,2385.9,0.04,4,Mod_Dry,45,11,10,10,72,148,0.062,2238,0.94,1100,1140,55,7,15,24,1040,100,18,25,34,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
1993-04-18,1992,7,29,108,2404.8,0.039,4,Mod_Dry,45,11,10,10,72,148,0.061,2257,0.94,1100,1160,55,7,15,25,1060,100,18,25,35,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0878,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
1993-04-19,1992,7,29,109,2416.1,0.038,4,Mod_Dry,45,11,10,10,72,148,0.061,2268,0.94,1100,1170,55,7,15,25,1070,100,18,25,35,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
1993-04-20,1992,7,29,110,2427.5,0.037,4,Mod_Dry,45,11,10,10,72,148,0.061,2280,0.94,1100,1180,55,7,15,25,1080,100,18,25,35,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
1993-04-21,1992,7,29,111,2431.3,0.037,3,Normal,54,13,14,19,117,217,0.089,2214,0.91,1100,1110,46,5,11,14,1040,100,18,25,33,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
1993-04-22,1992,7,30,112,2435.1,0.037,3,Normal,54,13,14,19,117,217,0.089,2218,0.91,1100,1120,46,5,11,15,1040,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
1993-04-23,1992,7,30,113,2431.3,0.037,3,Normal,54,13,14,19,117,217,0.089,2214,0.91,1100,1110,46,5,11,14,1040,100,18,25,33,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
1993-04-24,1992,7,30,114,2427.5,0.037,3,Normal,54,13,14,19,117,217,0.089,2211,0.91,1100,1110,46,5,11,14,1040,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
1993-04-25,1992,7,30,115,2416.1,0.038,3,Normal,54,13,14,19,117,217,0.09,2199,0.91,1100,1100,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
1993-04-26,1992,7,30,116,2404.8,0.039,3,Normal,54,13,14,19,117,217,0.09,2188,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0878,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
1993-04-27,1992,7,30,117,2385.9,0.04,3,Normal,54,13,14,19,117,217,0.091,2169,0.91,1100,1070,46,5,11,13,994,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
1993-04-28,1992,7,30,118,2367,0.041,3,Normal,54,13,14,19,117,217,0.092,2150,0.91,1100,1050,46,5,11,13,975,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.2,40.3,161,3870
1993-04-29,1992,7,31,119,2348.2,0.042,3,Normal,54,13,14,19,117,217,0.092,2131,0.91,1100,1030,46,5,11,12,957,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
1993-04-30,1992,7,31,120,2329.4,0.044,3,Normal,54,13,14,19,117,217,0.093,2112,0.91,1100,1010,46,5,11,11,939,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
1993-05-01,1992,8,31,121,2303.3,0.046,3,Normal,55,13,13,17,178,276,0.12,2027,0.88,1100,927,45,5,12,11,854,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
1993-05-02,1992,8,31,122,2277.2,0.048,3,Normal,55,13,13,17,178,276,0.12,2001,0.88,1100,901,45,5,12,10,829,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
1993-05-03,1992,8,31,123,2243.8,0.051,3,Normal,55,13,13,17,178,276,0.12,1968,0.88,1100,868,45,5,12,9,797,100,18,25,26,975,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
1993-05-04,1992,8,31,124,2203.2,0.053,3,Normal,55,13,13,17,178,276,0.13,1927,0.88,1100,827,45,5,12,8,757,100,18,25,25,935,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
1993-05-05,1992,8,31,125,2162.9,0.056,3,Normal,55,13,13,17,178,276,0.13,1887,0.87,1100,787,45,5,12,7,718,100,18,25,24,896,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
1993-05-06,1992,8,32,126,2122.8,0.059,3,Normal,55,13,13,17,178,276,0.13,1847,0.87,1100,747,45,5,12,5,680,100,18,25,22,858,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
1993-05-07,1992,8,32,127,2083,0.062,3,Normal,55,13,13,17,178,276,0.13,1807,0.87,1100,707,45,5,12,4,641,100,18,25,21,819,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4040
1993-05-08,1992,8,32,128,2043.4,0.065,3,Normal,55,13,13,17,178,276,0.14,1767,0.86,1100,667,45,5,12,3,602,100,18,25,20,780,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
1993-05-09,1992,8,32,129,2004.1,0.068,3,Normal,55,13,13,17,178,276,0.14,1728,0.86,1100,628,45,5,12,2,564,100,18,25,19,742,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
1993-05-10,1992,8,32,130,1965.1,0.071,3,Normal,55,13,13,17,178,276,0.14,1689,0.86,1100,589,45,5,12,1,526,100,18,25,18,704,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4120
1993-05-11,1992,8,32,131,1926.3,0.075,3,Normal,55,13,13,17,178,276,0.14,1650,0.86,1100,550,45,5,12,0,488,100,18,25,17,666,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
1993-05-12,1992,8,32,132,1887.8,0.079,3,Normal,55,13,13,17,178,276,0.15,1612,0.85,1100,512,45,5,12,-2,452,100,18,25,15,630,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
1993-05-13,1992,8,33,133,1849.7,0.084,3,Normal,55,13,13,17,178,276,0.15,1574,0.85,1100,474,45,5,12,-3,415,100,18,25,14,593,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
1993-05-14,1992,8,33,134,1811.8,0.089,3,Normal,55,13,13,17,178,276,0.15,1536,0.85,1100,436,45,5,12,-4,378,100,18,25,13,556,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1993-05-15,1992,8,33,135,1774.2,0.094,3,Normal,55,13,13,17,178,276,0.16,1498,0.84,1100,398,45,5,12,-5,341,100,18,25,12,519,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
1993-05-16,1992,8,33,136,1743.7,0.097,3,Normal,55,13,13,17,178,276,0.16,1468,0.84,1100,368,45,5,11,-6,313,100,18,24,11,491,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
1993-05-17,1992,8,33,137,1713.3,0.1,3,Normal,55,13,13,17,178,276,0.16,1437,0.84,1100,337,45,5,10,-7,284,100,18,23,10,462,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.1,181,4330
1993-05-18,1992,8,33,138,1683.2,0.1,3,Normal,55,13,13,17,178,276,0.16,1407,0.84,1100,307,45,5,9,-8,256,100,18,22,9,434,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
1993-05-19,1992,8,33,139,1653.3,0.11,3,Normal,55,13,13,17,178,276,0.17,1377,0.83,1100,277,45,5,8,-9,228,100,18,21,8,406,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
1993-05-20,1992,8,34,140,1623.6,0.11,3,Normal,55,13,13,17,178,276,0.17,1348,0.83,1100,248,45,5,8,-10,200,100,18,21,7,378,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0927,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
1993-05-21,1992,8,34,141,1594.2,0.11,3,Normal,55,13,13,17,178,276,0.17,1318,0.83,1100,218,45,5,7,-10,171,100,18,20,7,349,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.2,185,4430
1993-05-22,1992,8,34,142,1564.9,0.12,3,Normal,55,13,13,17,178,276,0.18,1289,0.82,1100,189,43,5,6,-11,146,98,18,19,6,324,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
1993-05-23,1992,8,34,143,1535.9,0.12,3,Normal,55,13,13,17,178,276,0.18,1260,0.82,1100,160,36,5,5,-12,126,91,18,18,5,304,1230,990,969.6,20.4,0.885,0.648,0.0318,1.53,0.0751,4,0.3,1.83,0.0898,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
1993-05-24,1992,8,34,144,1507.2,0.12,3,Normal,55,13,13,17,178,276,0.18,1231,0.82,1100,131,30,4,4,-13,106,85,17,17,4,284,1220,990,969.5,20.5,0.873,0.648,0.0316,1.52,0.0742,4,0.3,1.82,0.0889,18.7,0.952,0.98,0.933,47.9,47,188,4510
1993-05-25,1992,8,34,145,1478.6,0.13,3,Normal,55,13,13,17,178,276,0.19,1203,0.81,1100,103,23,3,3,-14,88,78,16,16,3,266,1210,990,969.4,20.6,0.86,0.648,0.0315,1.51,0.0732,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
1993-05-26,1992,8,34,146,1450.3,0.13,3,Normal,55,13,13,17,178,276,0.19,1174,0.81,1100,74,17,2,2,-15,68,72,15,15,2,246,1200,990,969.3,20.7,0.848,0.648,0.0313,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1993-05-27,1992,8,35,147,1422.3,0.13,3,Normal,55,13,13,17,178,276,0.19,1146,0.81,1100,46,10,1,1,-16,50,65,14,14,1,228,1190,990,969.2,20.8,0.835,0.648,0.0312,1.48,0.0714,4,0.3,1.78,0.0858,19,0.952,0.98,0.933,48.8,47.8,191,4590
1993-05-28,1992,8,35,148,1394.5,0.14,3,Normal,55,13,13,17,178,276,0.2,1119,0.8,1100,19,4,1,1,-16,29,59,14,14,1,207,1190,990,969.1,20.9,0.826,0.648,0.0311,1.47,0.0707,4,0.3,1.77,0.0851,19.1,0.953,0.98,0.934,49,48,192,4610
1993-05-29,1992,8,35,149,1348.8,0.14,3,Normal,55,13,13,17,178,276,0.2,1073,0.8,1073,0,0,0,0,-17,17,55,13,13,0,195,1150,990,969,21,0.777,0.587,0.0279,1.36,0.065,4,0.295,1.66,0.079,19.3,0.953,0.98,0.934,48.5,47.5,190,4560
1993-05-30,1992,8,35,150,1303.9,0.15,3,Normal,55,13,13,17,178,276,0.21,1028,0.79,1028,0,0,0,0,-17,17,55,13,13,0,195,1110,990,968.9,21.1,0.712,0.486,0.023,1.2,0.0566,4,0.286,1.48,0.0701,19.7,0.954,0.98,0.935,47.3,46.3,185,4450
1993-05-31,1992,8,35,151,1259.8,0.15,3,Normal,55,13,13,17,178,276,0.22,983.8,0.78,983.8,0,0,0,0,-17,17,55,13,13,0,195,1060,990,968.7,21.3,0.647,0.415,0.0195,1.06,0.0499,4,0.275,1.34,0.0628,19.9,0.955,0.98,0.936,45.9,45,180,4320
1993-06-01,1992,9,35,152,1222.2,0.16,4,Mod_Dry,45,10,9,9,88,161,0.13,1061,0.87,1061,0,0,0,0,-9,9,45,10,9,0,97,1130,990,968.6,21.4,0.735,0.561,0.0262,1.3,0.0606,4,0.292,1.59,0.0742,19.8,0.955,0.98,0.936,49.2,48.2,193,4630
1993-06-02,1992,9,35,153,1190.9,0.16,4,Mod_Dry,45,10,9,9,88,161,0.14,1030,0.86,1030,0,0,0,0,-9,9,45,10,9,0,97,1090,990,968.5,21.5,0.69,0.49,0.0228,1.18,0.0549,4,0.286,1.47,0.0682,20,0.955,0.98,0.936,48.3,47.4,189,4550
1993-06-03,1992,9,36,154,1160.1,0.17,4,Mod_Dry,45,10,9,9,88,161,0.14,999.1,0.86,999.1,0,0,0,0,-9,9,45,10,9,0,97,1060,990,968.4,21.6,0.644,0.423,0.0196,1.07,0.0494,4,0.28,1.35,0.0624,20.2,0.955,0.98,0.936,47.4,46.4,186,4460
1993-06-04,1992,9,36,155,1129.9,0.17,4,Mod_Dry,45,10,9,9,88,161,0.14,968.9,0.86,968.9,0,0,0,0,-9,9,45,10,9,0,97,1030,990,968.3,21.7,0.6,0.408,0.0188,1.01,0.0465,4,0.269,1.28,0.0589,20.4,0.955,0.98,0.936,46.3,45.4,182,4360
1993-06-05,1992,9,36,156,1100.1,0.18,4,Mod_Dry,45,10,9,9,88,161,0.15,939.1,0.85,939.1,0,0,0,0,-9,9,45,10,9,0,97,1000,990,968.2,21.8,0.573,0.394,0.0181,0.967,0.0444,4,0.259,1.23,0.0563,20.6,0.955,0.98,0.936,45.2,44.3,177,4250
1993-06-06,1992,9,36,157,1076.2,0.18,4,Mod_Dry,45,10,9,9,88,161,0.15,915.2,0.85,915.2,0,0,0,0,-9,9,45,10,9,0,97,979,990,968.1,21.9,0.551,0.382,0.0175,0.933,0.0427,4,0.251,1.18,0.0542,20.7,0.955,0.98,0.936,44.3,43.4,174,4170
1993-06-07,1992,9,36,158,1052.7,0.18,4,Mod_Dry,45,10,9,9,88,161,0.15,891.7,0.85,891.7,0,0,0,0,-9,9,45,10,9,0,97,956,990,968.1,21.9,0.53,0.371,0.0169,0.9,0.041,4,0.243,1.14,0.0521,20.8,0.955,0.98,0.936,43.4,42.5,170,4080
1993-06-08,1992,9,36,159,1029.6,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,868.6,0.84,868.6,0,0,0,0,-9,9,45,10,9,0,97,933,990,968,22,0.509,0.359,0.0163,0.868,0.0394,4,0.236,1.1,0.0502,20.9,0.955,0.98,0.936,42.5,41.6,167,4000
1993-06-09,1992,9,36,160,1006.9,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,845.9,0.84,845.9,0,0,0,0,-9,9,45,10,9,0,97,910,990,967.9,22.1,0.488,0.348,0.0158,0.836,0.0379,4,0.228,1.06,0.0482,21,0.954,0.979,0.935,41.6,40.7,163,3910
1993-06-10,1992,9,37,161,989.57,0.2,4,Mod_Dry,45,10,9,9,88,161,0.16,828.6,0.84,828.6,0,0,0,0,-9,9,45,10,9,0,97,893,990,967.9,22.1,0.472,0.34,0.0154,0.812,0.0367,4,0.222,1.03,0.0467,21.1,0.954,0.978,0.933,40.9,40,160,3840
1993-06-11,1992,9,37,162,972.52,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,811.5,0.83,811.5,0,0,0,0,-9,9,45,10,9,0,97,876,990,967.8,22.2,0.456,0.332,0.0149,0.788,0.0355,4,0.216,1,0.0452,21.2,0.953,0.977,0.931,40.2,39.3,157,3770
1993-06-12,1992,9,37,163,955.78,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,794.8,0.83,794.8,0,0,0,0,-9,9,45,10,9,0,97,859,990,967.7,22.3,0.441,0.324,0.0145,0.765,0.0343,4,0.211,0.976,0.0438,21.3,0.953,0.975,0.929,39.6,38.6,154,3700
1993-06-13,1992,9,37,164,939.34,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,778.3,0.83,778.3,0,0,0,0,-9,9,45,10,9,0,97,842,990,967.7,22.3,0.426,0.316,0.0141,0.742,0.0332,3,0.288,1.03,0.0461,21.3,0.956,0.98,0.937,51.9,48.2,145,3470
1993-06-14,1992,9,37,165,923.24,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,762.2,0.83,762.2,0,0,0,0,-9,9,45,10,9,0,97,826,990,967.6,22.4,0.411,0.308,0.0137,0.719,0.0321,3,0.283,1,0.0447,21.4,0.957,0.98,0.937,51,48.2,145,3470
1993-06-15,1992,9,37,166,907.48,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,746.5,0.82,746.5,0,0,0,0,-9,9,45,10,9,0,97,810,990,967.5,22.5,0.397,0.3,0.0133,0.697,0.031,3,0.278,0.975,0.0434,21.5,0.957,0.98,0.938,50.2,48.2,145,3470
1993-06-16,1992,9,37,167,892.1,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,731.1,0.82,731.1,0,0,0,0,-9,9,45,10,9,0,97,795,990,967.5,22.5,0.383,0.289,0.0128,0.672,0.0298,3,0.271,0.944,0.0419,21.6,0.957,0.98,0.938,49.4,48.2,145,3470
1993-06-17,1992,9,38,168,877.11,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,716.1,0.82,716.1,0,0,0,0,-9,9,45,10,9,0,97,780,990,967.4,22.6,0.37,0.279,0.0124,0.649,0.0287,3,0.265,0.914,0.0405,21.7,0.957,0.98,0.938,48.6,47.6,143,3430
1993-06-18,1992,9,38,169,862.55,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,701.5,0.81,701.5,0,0,0,0,-9,9,45,10,9,0,97,766,990,967.4,22.6,0.362,0.27,0.0119,0.631,0.0279,3,0.258,0.889,0.0393,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
1993-06-19,1992,9,38,170,852.43,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,691.4,0.81,691.4,0,0,0,0,-9,9,45,10,9,0,97,755,990,967.3,22.7,0.356,0.263,0.0116,0.619,0.0273,3,0.254,0.872,0.0384,21.8,0.957,0.98,0.938,47.2,46.2,139,3330
1993-06-20,1992,9,38,171,842.56,0.24,4,Mod_Dry,45,10,9,9,88,161,0.19,681.6,0.81,681.6,0,0,0,0,-9,9,45,10,9,0,97,746,990,967.3,22.7,0.35,0.256,0.0113,0.606,0.0267,3,0.249,0.856,0.0376,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
1993-06-21,1992,9,38,172,832.96,0.24,4,Mod_Dry,45,10,9,9,88,161,0.19,672,0.81,672,0,0,0,0,-9,9,45,10,9,0,97,736,990,967.2,22.8,0.345,0.25,0.011,0.595,0.0261,3,0.245,0.84,0.0369,21.9,0.957,0.98,0.938,46.1,45.2,135,3250
1993-06-22,1992,9,38,173,823.65,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,662.6,0.81,662.6,0,0,0,0,-9,9,45,10,9,0,97,727,990,967.2,22.8,0.339,0.244,0.0107,0.583,0.0256,3,0.241,0.824,0.0361,22,0.956,0.98,0.937,45.5,44.6,134,3210
1993-06-23,1992,9,38,174,814.67,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,653.7,0.8,653.7,0,0,0,0,-9,9,45,10,9,0,97,718,990,967.2,22.8,0.334,0.238,0.0104,0.572,0.025,3,0.237,0.809,0.0354,22,0.956,0.98,0.937,45,44.1,132,3180
1993-06-24,1992,9,39,175,806.04,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,645,0.8,645,0,0,0,0,-9,9,45,10,9,0,97,709,990,967.1,22.9,0.329,0.232,0.0101,0.561,0.0245,3,0.233,0.794,0.0347,22.1,0.956,0.98,0.937,44.5,43.6,131,3140
1993-06-25,1992,9,39,176,797.81,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,636.8,0.8,636.8,0,0,0,0,-9,9,45,10,9,0,97,701,990,967.1,22.9,0.325,0.226,0.00988,0.551,0.0241,3,0.229,0.78,0.0341,22.1,0.956,0.98,0.936,44,43.1,129,3110
1993-06-26,1992,9,39,177,790.05,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,629,0.8,629,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00964,0.542,0.0236,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
1993-06-27,1992,9,39,178,782.85,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,621.9,0.79,621.9,0,0,0,0,-9,9,45,10,9,0,97,686,990,967,23,0.316,0.216,0.00942,0.533,0.0232,3,0.222,0.755,0.0329,22.2,0.955,0.98,0.936,43.1,42.3,127,3040
1993-06-28,1992,9,39,179,776.39,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,615.4,0.79,615.4,0,0,0,0,-9,9,45,10,9,0,97,679,990,967,23,0.313,0.212,0.00922,0.525,0.0228,3,0.219,0.744,0.0324,22.3,0.955,0.98,0.936,42.7,41.9,126,3020
1993-06-29,1992,9,39,180,770.13,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,609.1,0.79,609.1,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00903,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
1993-06-30,1992,9,39,181,761.11,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,600.1,0.79,600.1,0,0,0,0,-9,9,45,10,9,0,97,664,990,966.9,23.1,0.304,0.202,0.00876,0.506,0.0219,3,0.213,0.718,0.0312,22.3,0.954,0.98,0.935,41.8,41,123,2950
1993-07-01,1992,10,40,182,749.35,0.27,3,Normal,50,10,9,9,108,186,0.25,563.4,0.75,563.4,0,0,0,0,-9,9,50,10,9,0,117,632,990,966.9,23.1,0.286,0.177,0.00768,0.463,0.02,3,0.196,0.659,0.0285,22.4,0.952,0.975,0.927,39.3,38.3,115,2760
1993-07-02,1992,10,40,183,737.59,0.28,3,Normal,50,10,9,9,108,186,0.25,551.6,0.75,551.6,0,0,0,0,-9,9,50,10,9,0,117,621,990,966.9,23.1,0.279,0.169,0.00732,0.449,0.0194,3,0.191,0.639,0.0276,22.5,0.951,0.973,0.925,38.6,37.5,113,2700
1993-07-03,1992,10,40,184,726.38,0.28,3,Normal,50,10,9,9,108,186,0.26,540.4,0.74,540.4,0,0,0,0,-9,9,50,10,9,0,117,609,990,966.8,23.2,0.273,0.162,0.00698,0.435,0.0187,3,0.186,0.62,0.0268,22.6,0.95,0.971,0.923,37.9,36.8,110,2650
1993-07-04,1992,10,40,185,716.26,0.29,3,Normal,50,10,9,9,108,186,0.26,530.3,0.74,530.3,0,0,0,0,-9,9,50,10,9,0,117,599,990,966.8,23.2,0.267,0.155,0.00668,0.422,0.0182,3,0.181,0.603,0.026,22.6,0.949,0.97,0.921,37.2,36.1,108,2600
1993-07-05,1992,10,40,186,705.6,0.29,3,Normal,50,10,9,9,108,186,0.26,519.6,0.74,519.6,0,0,0,0,-9,9,50,10,9,0,117,589,990,966.7,23.3,0.261,0.148,0.00636,0.409,0.0176,3,0.176,0.585,0.0251,22.7,0.948,0.97,0.92,36.5,35.5,106,2550
1993-07-06,1992,10,40,187,694.94,0.3,3,Normal,50,10,9,9,108,186,0.27,508.9,0.73,508.9,0,0,0,0,-9,9,50,10,9,0,117,578,990,966.7,23.3,0.255,0.141,0.00605,0.396,0.017,3,0.172,0.567,0.0243,22.8,0.947,0.97,0.919,35.9,34.8,104,2500
1993-07-07,1992,10,40,188,684.82,0.3,3,Normal,50,10,9,9,108,186,0.27,498.8,0.73,498.8,0,0,0,0,-9,9,50,10,9,0,117,568,990,966.6,23.4,0.249,0.134,0.00576,0.384,0.0164,3,0.167,0.551,0.0236,22.8,0.946,0.97,0.918,35.2,34.1,102,2460
1993-07-08,1992,10,41,189,675.79,0.3,3,Normal,50,10,9,9,108,186,0.28,489.8,0.72,489.8,0,0,0,0,-9,9,50,10,9,0,117,559,990,966.6,23.4,0.244,0.13,0.00556,0.374,0.016,2,0.273,0.647,0.0277,22.7,0.956,0.98,0.937,52.2,48.2,96.4,2310
1993-07-09,1992,10,41,190,666.22,0.31,3,Normal,50,10,9,9,108,186,0.28,480.2,0.72,480.2,0,0,0,0,-9,9,50,10,9,0,117,549,990,966.6,23.4,0.239,0.126,0.00536,0.364,0.0155,2,0.267,0.631,0.0269,22.8,0.956,0.98,0.937,51.4,48.2,96.4,2310
1993-07-10,1992,10,41,191,656.65,0.31,3,Normal,50,10,9,9,108,186,0.28,470.6,0.72,470.6,0,0,0,0,-9,9,50,10,9,0,117,540,990,966.5,23.5,0.233,0.121,0.00516,0.354,0.0151,2,0.26,0.615,0.0262,22.9,0.957,0.98,0.938,50.5,48.2,96.4,2310
1993-07-11,1992,10,41,192,647.08,0.32,3,Normal,50,10,9,9,108,186,0.29,461.1,0.71,461.1,0,0,0,0,-9,9,50,10,9,0,117,530,990,966.5,23.5,0.228,0.117,0.00496,0.344,0.0146,2,0.254,0.598,0.0254,22.9,0.957,0.98,0.938,49.6,48.2,96.4,2310
1993-07-12,1992,10,41,193,638.06,0.32,3,Normal,50,10,9,9,108,186,0.29,452.1,0.71,452.1,0,0,0,0,-9,9,50,10,9,0,117,521,990,966.5,23.5,0.223,0.112,0.00477,0.335,0.0142,2,0.248,0.583,0.0247,23,0.958,0.98,0.939,48.8,47.8,95.6,2290
1993-07-13,1992,10,41,194,629.04,0.33,3,Normal,50,10,9,9,108,186,0.3,443,0.7,443,0,0,0,0,-9,9,50,10,9,0,117,512,990,966.4,23.6,0.218,0.108,0.00458,0.326,0.0138,2,0.242,0.567,0.024,23,0.958,0.98,0.938,47.9,46.9,93.9,2250
1993-07-14,1992,10,41,195,621.11,0.33,3,Normal,50,10,9,9,108,186,0.3,435.1,0.7,435.1,0,0,0,0,-9,9,50,10,9,0,117,504,990,966.4,23.6,0.213,0.104,0.00442,0.318,0.0135,2,0.236,0.554,0.0235,23.1,0.957,0.98,0.938,47.1,46.2,92.3,2220
1993-07-15,1992,10,42,196,612.63,0.34,3,Normal,50,10,9,9,108,186,0.3,426.6,0.7,426.6,0,0,0,0,-9,9,50,10,9,0,117,496,990,966.4,23.6,0.21,0.1,0.00424,0.311,0.0131,2,0.23,0.541,0.0229,23.1,0.957,0.98,0.937,46.2,45.3,90.6,2180
1993-07-16,1992,10,42,197,604.15,0.34,3,Normal,50,10,9,9,108,186,0.31,418.1,0.69,418.1,0,0,0,0,-9,9,50,10,9,0,117,487,990,966.3,23.7,0.207,0.0964,0.00407,0.304,0.0128,2,0.225,0.529,0.0223,23.2,0.956,0.98,0.937,45.4,44.5,89,2140
1993-07-17,1992,10,42,198,596.22,0.34,3,Normal,50,10,9,9,108,186,0.31,410.2,0.69,410.2,0,0,0,0,-9,9,50,10,9,0,117,479,990,966.3,23.7,0.205,0.0926,0.00391,0.297,0.0125,2,0.219,0.517,0.0218,23.2,0.955,0.98,0.936,44.6,43.7,87.4,2100
1993-07-18,1992,10,42,199,588.29,0.35,3,Normal,50,10,9,9,108,186,0.32,402.3,0.68,402.3,0,0,0,0,-9,9,50,10,9,0,117,471,990,966.2,23.8,0.202,0.0889,0.00374,0.291,0.0122,2,0.214,0.505,0.0213,23.2,0.955,0.98,0.936,43.8,42.9,85.8,2060
1993-07-19,1992,10,42,200,581.46,0.35,3,Normal,50,10,9,9,108,186,0.32,395.5,0.68,395.5,0,0,0,0,-9,9,50,10,9,0,117,464,990,966.2,23.8,0.199,0.0857,0.0036,0.285,0.012,2,0.209,0.495,0.0208,23.3,0.954,0.98,0.935,43.1,42.2,84.5,2030
1993-07-20,1992,10,42,201,574.08,0.36,3,Normal,50,10,9,9,108,186,0.32,388.1,0.68,388.1,0,0,0,0,-9,9,50,10,9,0,117,457,990,966.2,23.8,0.197,0.0822,0.00345,0.279,0.0117,2,0.204,0.483,0.0203,23.3,0.953,0.98,0.934,42.3,41.5,83,1990
1993-07-21,1992,10,42,202,566.69,0.36,3,Normal,50,10,9,9,108,186,0.33,380.7,0.67,380.7,0,0,0,0,-9,9,50,10,9,0,117,450,990,966.2,23.8,0.194,0.0787,0.0033,0.273,0.0114,2,0.199,0.472,0.0198,23.4,0.952,0.979,0.933,41.6,40.7,81.4,1950
1993-07-22,1992,10,43,203,559.31,0.36,3,Normal,50,10,9,9,108,186,0.33,373.3,0.67,373.3,0,0,0,0,-9,9,50,10,9,0,117,442,990,966.1,23.9,0.192,0.0752,0.00315,0.267,0.0112,2,0.194,0.461,0.0193,23.4,0.952,0.978,0.93,40.8,39.9,79.8,1910
1993-07-23,1992,10,43,204,551.93,0.37,3,Normal,50,10,9,9,108,186,0.34,365.9,0.66,365.9,0,0,0,0,-9,9,50,10,9,0,117,435,990,966.1,23.9,0.189,0.0717,0.003,0.261,0.0109,2,0.19,0.45,0.0188,23.5,0.951,0.976,0.928,40,39.1,78.1,1880
1993-07-24,1992,10,43,205,545.09,0.37,3,Normal,50,10,9,9,108,186,0.34,359.1,0.66,359.1,0,0,0,0,-9,9,50,10,9,0,117,428,990,966.1,23.9,0.187,0.0685,0.00286,0.255,0.0107,2,0.185,0.44,0.0184,23.5,0.95,0.975,0.926,39.3,38.3,76.6,1840
1993-07-25,1992,10,43,206,538.26,0.38,3,Normal,50,10,9,9,108,186,0.35,352.3,0.65,352.3,0,0,0,0,-9,9,50,10,9,0,117,421,990,966,24,0.184,0.0653,0.00272,0.249,0.0104,2,0.18,0.43,0.0179,23.5,0.949,0.973,0.923,38.6,37.6,75.1,1800
1993-07-26,1992,10,43,207,531.42,0.38,3,Normal,50,10,9,9,108,186,0.35,345.4,0.65,345.4,0,0,0,0,-9,9,50,10,9,0,117,414,990,966,24,0.182,0.062,0.00258,0.244,0.0102,2,0.176,0.419,0.0175,23.6,0.948,0.971,0.921,37.9,36.8,73.6,1770
1993-07-27,1992,10,43,208,525.68,0.38,3,Normal,50,10,9,9,108,186,0.35,339.7,0.65,339.7,0,0,0,0,-9,9,50,10,9,0,117,409,990,966,24,0.18,0.0593,0.00247,0.239,0.00995,2,0.172,0.411,0.0171,23.6,0.947,0.97,0.919,37.3,36.1,72.3,1740
1993-07-28,1992,10,43,209,519.39,0.39,3,Normal,50,10,9,9,108,186,0.36,333.4,0.64,333.4,0,0,0,0,-9,9,50,10,9,0,117,402,990,965.9,24.1,0.178,0.0564,0.00234,0.234,0.00972,2,0.168,0.401,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,71,1700
1993-07-29,1992,10,44,210,513.1,0.39,3,Normal,50,10,9,9,108,186,0.36,327.1,0.64,327.1,0,0,0,0,-9,9,50,10,9,0,117,396,990,965.9,24.1,0.175,0.0534,0.00222,0.229,0.00949,2,0.163,0.392,0.0163,23.7,0.945,0.97,0.917,35.9,34.8,69.7,1670
1993-07-30,1992,10,44,211,506.81,0.39,3,Normal,50,10,9,9,108,186,0.37,320.8,0.63,320.8,0,0,0,0,-9,9,50,10,9,0,117,390,990,965.9,24.1,0.173,0.0504,0.00209,0.224,0.00927,2,0.159,0.383,0.0159,23.7,0.944,0.97,0.916,35.3,34.2,68.4,1640
1993-07-31,1992,10,44,212,500.52,0.4,3,Normal,50,10,9,9,108,186,0.37,314.5,0.63,314.5,0,0,0,0,-9,9,50,10,9,0,117,384,990,965.9,24.1,0.171,0.0475,0.00197,0.218,0.00904,2,0.155,0.373,0.0155,23.8,0.943,0.97,0.915,34.6,33.5,67.1,1610
1993-08-01,1992,11,44,213,494.78,0.4,2,Mod_Wet,54,9,8,6,107,184,0.37,310.8,0.63,310.8,0,0,0,0,-6,6,54,9,8,0,113,382,990,965.8,24.2,0.17,0.0457,0.00189,0.216,0.00893,2,0.152,0.368,0.0152,23.8,0.943,0.97,0.914,34.2,33.2,66.3,1590
