date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-08-02,1992,11,44,214,487.4,0.41,2,Mod_Wet,54,9,8,6,107,184,0.38,303.4,0.62,303.4,0,0,0,0,-6,6,54,9,8,0,113,374,990,965.8,24.2,0.168,0.0422,0.00174,0.21,0.00867,2,0.147,0.357,0.0148,23.8,0.941,0.97,0.913,33.4,32.4,64.8,1560
1993-08-03,1992,11,44,215,480.56,0.41,2,Mod_Wet,54,9,8,6,107,184,0.38,296.6,0.62,296.6,0,0,0,0,-6,6,54,9,8,0,113,368,990,965.8,24.2,0.165,0.039,0.00161,0.204,0.00843,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.4,1520
1993-08-04,1992,11,44,216,474.82,0.41,2,Mod_Wet,54,9,8,6,107,184,0.39,290.8,0.61,290.8,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0363,0.00149,0.199,0.00822,2,0.139,0.338,0.0139,23.9,0.939,0.97,0.911,32,31.1,62.1,1490
1993-08-05,1992,11,45,217,468.53,0.42,2,Mod_Wet,54,9,8,6,107,184,0.39,284.5,0.61,284.5,0,0,0,0,-6,6,54,9,8,0,113,356,990,965.7,24.3,0.161,0.0333,0.00137,0.194,0.008,2,0.135,0.329,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.8,1460
1993-08-06,1992,11,45,218,462.24,0.42,2,Mod_Wet,54,9,8,6,107,184,0.4,278.2,0.6,278.2,0,0,0,0,-6,6,54,9,8,0,113,349,990,965.7,24.3,0.159,0.0303,0.00125,0.189,0.00778,2,0.13,0.319,0.0131,24,0.936,0.97,0.908,30.7,29.7,59.5,1430
1993-08-07,1992,11,45,219,455.95,0.43,2,Mod_Wet,54,9,8,6,107,184,0.4,271.9,0.6,271.9,0,0,0,0,-6,6,54,9,8,0,113,343,990,965.7,24.3,0.157,0.0274,0.00112,0.184,0.00755,2,0.126,0.31,0.0127,24,0.935,0.97,0.907,30,29.1,58.1,1400
1993-08-08,1992,11,45,220,449.66,0.43,2,Mod_Wet,54,9,8,6,107,184,0.41,265.7,0.59,265.7,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.154,0.0244,0.001,0.179,0.00733,2,0.122,0.301,0.0123,24.1,0.933,0.97,0.905,29.3,28.4,56.8,1360
1993-08-09,1992,11,45,221,443.92,0.44,2,Mod_Wet,54,9,8,6,107,184,0.41,259.9,0.59,259.9,0,0,0,0,-6,6,54,9,8,0,113,331,990,965.6,24.4,0.152,0.0217,0.000889,0.174,0.00713,2,0.118,0.292,0.012,24.1,0.932,0.97,0.904,28.6,27.8,55.6,1330
1993-08-10,1992,11,45,222,438.18,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,254.2,0.58,254.2,0,0,0,0,-6,6,54,9,8,0,113,325,990,965.6,24.4,0.15,0.019,0.000777,0.169,0.00693,2,0.114,0.283,0.0116,24.1,0.931,0.97,0.903,28,27.2,54.3,1300
1993-08-11,1992,11,45,223,433.53,0.45,2,Mod_Wet,54,9,8,6,107,184,0.42,249.5,0.58,249.5,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.017,0.000694,0.166,0.00677,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.5,26.7,53.4,1280
1993-08-12,1992,11,46,224,428.33,0.45,2,Mod_Wet,54,9,8,6,107,184,0.43,244.3,0.57,244.3,0,0,0,0,-6,6,54,9,8,0,113,315,990,965.5,24.5,0.147,0.0165,0.000675,0.163,0.00667,2,0.107,0.271,0.0111,24.2,0.928,0.97,0.9,26.9,26.1,52.2,1250
1993-08-13,1992,11,46,225,423.14,0.45,2,Mod_Wet,54,9,8,6,107,184,0.43,239.1,0.56,239.1,0,0,0,0,-6,6,54,9,8,0,113,310,990,965.5,24.5,0.145,0.0161,0.000656,0.161,0.00658,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.898,26.3,25.5,51.1,1230
1993-08-14,1992,11,46,226,417.94,0.46,2,Mod_Wet,54,9,8,6,107,184,0.44,233.9,0.56,233.9,0,0,0,0,-6,6,54,9,8,0,113,305,990,965.5,24.5,0.143,0.0156,0.000638,0.159,0.00648,2,0.1,0.259,0.0106,24.3,0.924,0.97,0.897,25.7,25,49.9,1200
1993-08-15,1992,11,46,227,412.75,0.46,2,Mod_Wet,54,9,8,6,107,184,0.45,228.8,0.55,228.8,0,0,0,0,-6,6,54,9,8,0,113,300,990,965.5,24.5,0.141,0.0152,0.000619,0.157,0.00638,1,0.251,0.408,0.0166,24.1,0.958,0.98,0.939,51.9,48.2,48.2,1160
1993-08-16,1992,11,46,228,407.55,0.47,2,Mod_Wet,54,9,8,6,107,184,0.45,223.6,0.55,223.6,0,0,0,0,-6,6,54,9,8,0,113,295,990,965.4,24.6,0.139,0.0148,0.0006,0.154,0.00628,1,0.244,0.399,0.0162,24.2,0.958,0.98,0.939,50.8,48.2,48.2,1160
1993-08-17,1992,11,46,229,402.9,0.47,2,Mod_Wet,54,9,8,6,107,184,0.46,218.9,0.54,218.9,0,0,0,0,-6,6,54,9,8,0,113,290,990,965.4,24.6,0.138,0.0144,0.000584,0.152,0.00619,1,0.238,0.39,0.0159,24.2,0.958,0.98,0.939,49.8,48.2,48.2,1160
1993-08-18,1992,11,46,230,398.26,0.47,2,Mod_Wet,54,9,8,6,107,184,0.46,214.3,0.54,214.3,0,0,0,0,-6,6,54,9,8,0,113,285,990,965.4,24.6,0.136,0.014,0.000567,0.15,0.0061,1,0.232,0.382,0.0155,24.2,0.957,0.98,0.938,48.7,47.7,47.7,1150
1993-08-19,1992,11,47,231,393.61,0.48,2,Mod_Wet,54,9,8,6,107,184,0.47,209.6,0.53,209.6,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.000551,0.148,0.00601,1,0.225,0.374,0.0152,24.3,0.956,0.98,0.937,47.7,46.7,46.7,1120
1993-08-20,1992,11,47,232,390.05,0.48,2,Mod_Wet,54,9,8,6,107,184,0.47,206.1,0.53,206.1,0,0,0,0,-6,6,54,9,8,0,113,277,990,965.4,24.6,0.133,0.0133,0.000538,0.147,0.00595,1,0.221,0.367,0.0149,24.3,0.956,0.98,0.937,46.9,46,46,1100
1993-08-21,1992,11,47,233,385.95,0.48,2,Mod_Wet,54,9,8,6,107,184,0.48,201.9,0.52,201.9,0,0,0,0,-6,6,54,9,8,0,113,273,990,965.3,24.7,0.132,0.0129,0.000524,0.145,0.00587,1,0.215,0.36,0.0146,24.3,0.955,0.98,0.936,46,45.1,45.1,1080
1993-08-22,1992,11,47,234,381.85,0.49,2,Mod_Wet,54,9,8,6,107,184,0.48,197.8,0.52,197.8,0,0,0,0,-6,6,54,9,8,0,113,269,990,965.3,24.7,0.13,0.0126,0.000509,0.143,0.00579,1,0.21,0.353,0.0143,24.3,0.954,0.98,0.935,45.1,44.2,44.2,1060
1993-08-23,1992,11,47,235,377.75,0.49,2,Mod_Wet,54,9,8,6,107,184,0.49,193.8,0.51,193.8,0,0,0,0,-6,6,54,9,8,0,113,265,990,965.3,24.7,0.129,0.0122,0.000494,0.141,0.00571,1,0.204,0.345,0.014,24.4,0.953,0.98,0.934,44.1,43.2,43.2,1040
1993-08-24,1992,11,47,236,373.65,0.5,2,Mod_Wet,54,9,8,6,107,184,0.49,189.7,0.51,189.7,0,0,0,0,-6,6,54,9,8,0,113,261,990,965.3,24.7,0.128,0.0119,0.00048,0.139,0.00564,1,0.199,0.338,0.0137,24.4,0.952,0.98,0.933,43.2,42.3,42.3,1020
1993-08-25,1992,11,47,237,369.54,0.5,2,Mod_Wet,54,9,8,6,107,184,0.5,185.5,0.5,185.5,0,0,0,0,-6,6,54,9,8,0,113,257,990,965.2,24.8,0.126,0.0115,0.000465,0.138,0.00556,1,0.193,0.331,0.0134,24.4,0.951,0.98,0.932,42.2,41.4,41.4,994
1993-08-26,1992,11,48,238,365.44,0.5,2,Mod_Wet,54,9,8,6,107,184,0.5,181.4,0.5,181.4,0,0,0,0,-6,6,54,9,8,0,113,252,990,965.2,24.8,0.125,0.0112,0.000451,0.136,0.00548,1,0.187,0.323,0.013,24.4,0.95,0.979,0.929,41.3,40.4,40.4,970
1993-08-27,1992,11,48,239,361.34,0.51,2,Mod_Wet,54,9,8,6,107,184,0.51,177.3,0.49,177.3,0,0,0,0,-6,6,54,9,8,0,113,248,990,965.2,24.8,0.123,0.0108,0.000437,0.134,0.0054,1,0.182,0.316,0.0127,24.5,0.948,0.977,0.926,40.4,39.4,39.4,946
1993-08-28,1992,11,48,240,357.79,0.51,2,Mod_Wet,54,9,8,6,107,184,0.51,173.8,0.49,173.8,0,0,0,0,-6,6,54,9,8,0,113,245,990,965.2,24.8,0.122,0.0105,0.000424,0.132,0.00534,1,0.177,0.31,0.0125,24.5,0.947,0.975,0.924,39.6,38.6,38.6,926
1993-08-29,1992,11,48,241,354.23,0.51,2,Mod_Wet,54,9,8,6,107,184,0.52,170.2,0.48,170.2,0,0,0,0,-6,6,54,9,8,0,113,241,990,965.2,24.8,0.121,0.0102,0.000412,0.131,0.00527,1,0.172,0.303,0.0122,24.5,0.946,0.973,0.921,38.7,37.7,37.7,905
1993-08-30,1992,11,48,242,350.68,0.52,2,Mod_Wet,54,9,8,6,107,184,0.53,166.7,0.47,166.7,0,0,0,0,-6,6,54,9,8,0,113,238,990,965.2,24.8,0.119,0.00992,0.000399,0.129,0.00521,1,0.168,0.297,0.0119,24.5,0.945,0.972,0.918,37.9,36.8,36.8,884
1993-08-31,1992,11,48,243,347.12,0.52,2,Mod_Wet,54,9,8,6,107,184,0.53,163.1,0.47,163.1,0,0,0,0,-6,6,54,9,8,0,113,234,990,965.1,24.9,0.118,0.00962,0.000387,0.128,0.00514,1,0.163,0.29,0.0117,24.6,0.944,0.97,0.916,37.1,36,36,864
1993-09-01,1992,12,48,244,343.57,0.53,2,Mod_Wet,46,7,6,4,75,138,0.4,205.6,0.6,205.6,0,0,0,0,-4,4,46,7,6,0,79,265,990,965.1,24.9,0.129,0.0132,0.000531,0.142,0.00571,1,0.22,0.362,0.0146,24.5,0.956,0.98,0.937,47.2,46.3,46.3,1110
1993-09-02,1992,12,49,245,338.37,0.53,2,Mod_Wet,46,7,6,4,75,138,0.41,200.4,0.59,200.4,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0128,0.000513,0.14,0.00561,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.1,45.2,45.2,1080
1993-09-03,1992,12,49,246,333.72,0.54,2,Mod_Wet,46,7,6,4,75,138,0.41,195.7,0.59,195.7,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.125,0.0124,0.000497,0.138,0.00553,1,0.207,0.345,0.0138,24.6,0.954,0.98,0.934,45,44.1,44.1,1060
1993-09-04,1992,12,49,247,329.08,0.54,2,Mod_Wet,46,7,6,4,75,138,0.42,191.1,0.58,191.1,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.000481,0.136,0.00544,1,0.2,0.336,0.0135,24.6,0.952,0.98,0.933,43.9,43,43,1030
1993-09-05,1992,12,49,248,325.52,0.55,2,Mod_Wet,46,7,6,4,75,138,0.42,187.5,0.58,187.5,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0117,0.000468,0.134,0.00537,1,0.196,0.33,0.0132,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
1993-09-06,1992,12,49,249,321.42,0.55,2,Mod_Wet,46,7,6,4,75,138,0.43,183.4,0.57,183.4,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000454,0.132,0.0053,1,0.19,0.323,0.0129,24.7,0.95,0.98,0.931,42.2,41.3,41.3,991
1993-09-07,1992,12,49,250,317.32,0.56,2,Mod_Wet,46,7,6,4,75,138,0.43,179.3,0.56,179.3,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.12,0.011,0.000439,0.131,0.00522,1,0.185,0.315,0.0126,24.7,0.949,0.979,0.928,41.2,40.3,40.3,968
1993-09-08,1992,12,49,251,313.22,0.56,2,Mod_Wet,46,7,6,4,75,138,0.44,175.2,0.56,175.2,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000425,0.129,0.00515,1,0.179,0.308,0.0123,24.7,0.947,0.977,0.925,40.3,39.3,39.3,943
1993-09-09,1992,12,50,252,309.11,0.57,2,Mod_Wet,46,7,6,4,75,138,0.45,171.1,0.55,171.1,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.000411,0.127,0.00507,1,0.173,0.301,0.012,24.8,0.946,0.975,0.922,39.3,38.3,38.3,919
1993-09-10,1992,12,50,253,305.01,0.57,2,Mod_Wet,46,7,6,4,75,138,0.45,167,0.55,167,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00995,0.000397,0.125,0.00499,1,0.168,0.293,0.0117,24.8,0.945,0.972,0.919,38.3,37.3,37.3,895
1993-09-11,1992,12,50,254,301.46,0.58,3,Normal,40,6,4,3,65,118,0.39,183.5,0.61,183.5,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.000452,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,996
1993-09-12,1992,12,50,255,297.9,0.58,3,Normal,40,6,4,3,65,118,0.4,179.9,0.6,179.9,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.011,0.00044,0.128,0.00509,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.6,40.6,975
1993-09-13,1992,12,50,256,294.35,0.58,3,Normal,40,6,4,3,65,118,0.4,176.3,0.6,176.3,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000427,0.126,0.00502,1,0.181,0.307,0.0122,24.8,0.948,0.977,0.926,40.7,39.7,39.7,954
1993-09-14,1992,12,50,257,290.79,0.59,3,Normal,40,6,4,3,65,118,0.41,172.8,0.59,172.8,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0104,0.000415,0.125,0.00496,1,0.176,0.3,0.0119,24.8,0.946,0.976,0.923,39.8,38.9,38.9,933
1993-09-15,1992,12,50,258,288.33,0.59,3,Normal,40,6,4,3,65,118,0.41,170.3,0.59,170.3,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000407,0.124,0.00491,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.3,38.2,38.2,918
1993-09-16,1992,12,51,259,285.33,0.6,3,Normal,40,6,4,3,65,118,0.41,167.3,0.59,167.3,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00997,0.000396,0.122,0.00486,1,0.168,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.5,37.5,900
1993-09-17,1992,12,51,260,282.32,0.6,3,Normal,40,6,4,3,65,118,0.42,164.3,0.58,164.3,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00972,0.000386,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.8,36.8,882
1993-09-18,1992,12,51,261,279.31,0.61,3,Normal,40,6,4,3,65,118,0.42,161.3,0.58,161.3,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00946,0.000376,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.915,37.1,36,36,865
1993-09-19,1992,12,51,262,276.3,0.61,3,Normal,40,6,4,3,65,118,0.43,158.3,0.57,158.3,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00921,0.000365,0.118,0.00469,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.914,36.4,35.3,35.3,848
1993-09-20,1992,12,51,263,273.29,0.62,3,Normal,40,6,4,3,65,118,0.43,155.3,0.57,155.3,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00895,0.000355,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.7,34.7,832
1993-09-21,1992,12,51,264,270.29,0.62,3,Normal,40,6,4,3,65,118,0.44,152.3,0.56,152.3,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00869,0.000345,0.116,0.00458,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35,34,34,816
1993-09-22,1992,12,51,265,267.28,0.63,3,Normal,40,6,4,3,65,118,0.44,149.3,0.56,149.3,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00844,0.000334,0.114,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
1993-09-23,1992,12,52,266,264.82,0.63,3,Normal,40,6,4,3,65,118,0.45,146.8,0.55,146.8,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00823,0.000326,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.7,32.7,32.7,786
1993-09-24,1992,12,52,267,264.54,0.63,3,Normal,40,6,4,3,65,118,0.45,146.5,0.55,146.5,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00821,0.000325,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,784
1993-09-25,1992,12,52,268,263.72,0.63,3,Normal,40,6,4,3,65,118,0.45,145.7,0.55,145.7,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00814,0.000322,0.113,0.00447,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,779
1993-09-26,1992,12,52,269,260.72,0.64,3,Normal,40,6,4,3,65,118,0.45,142.7,0.55,142.7,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00788,0.000312,0.111,0.00441,1,0.135,0.247,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,763
1993-09-27,1992,12,52,270,259.35,0.64,3,Normal,40,6,4,3,65,118,0.46,141.3,0.55,141.3,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.00439,1,0.133,0.244,0.00966,25,0.936,0.97,0.908,32.4,31.5,31.5,755
1993-09-28,1992,12,52,271,257.98,0.64,3,Normal,40,6,4,3,65,118,0.46,140,0.54,140,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00765,0.000303,0.11,0.00436,1,0.131,0.242,0.00957,25,0.935,0.97,0.907,32.1,31.2,31.2,748
1993-09-29,1992,12,52,272,256.07,0.65,3,Normal,40,6,4,3,65,118,0.46,138.1,0.54,138.1,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00749,0.000296,0.109,0.00433,1,0.129,0.238,0.00943,25,0.934,0.97,0.906,31.7,30.7,30.7,737
1993-09-30,1992,12,53,273,254.7,0.65,3,Normal,40,6,4,3,65,118,0.46,136.7,0.54,136.7,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00737,0.000292,0.109,0.0043,1,0.127,0.236,0.00933,25,0.934,0.97,0.906,31.3,30.4,30.4,730
1993-10-01,1993,1,1,274,252.24,0.66,3,Normal,37,5,3,2,50,97,0.39,155.2,0.61,155.2,0,0,0,0,-2,2,37,5,3,0,52,200,990,964.7,25.3,0.106,0.00895,0.000354,0.115,0.00455,1,0.152,0.267,0.0106,25,0.941,0.97,0.913,35.8,34.8,34.8,834
1993-10-02,1993,1,1,275,249.78,0.66,3,Normal,37,5,3,2,50,97,0.39,152.8,0.61,152.8,0,0,0,0,-2,2,37,5,3,0,52,198,990,964.7,25.3,0.105,0.00874,0.000345,0.114,0.00451,1,0.149,0.263,0.0104,25,0.94,0.97,0.912,35.3,34.2,34.2,821
1993-10-03,1993,1,1,276,247.32,0.67,3,Normal,37,5,3,2,50,97,0.39,150.3,0.61,150.3,0,0,0,0,-2,2,37,5,3,0,52,195,990,964.7,25.3,0.104,0.00853,0.000337,0.113,0.00446,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,808
1993-10-04,1993,1,1,277,244.31,0.68,3,Normal,37,5,3,2,50,97,0.4,147.3,0.6,147.3,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00827,0.000326,0.112,0.00441,1,0.141,0.253,0.00999,25.1,0.938,0.97,0.91,34,33,33,791
1993-10-05,1993,1,1,278,241.85,0.68,3,Normal,37,5,3,2,50,97,0.4,144.8,0.6,144.8,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.00806,0.000318,0.111,0.00436,1,0.138,0.249,0.00981,25.1,0.937,0.97,0.909,33.4,32.4,32.4,778
1993-10-06,1993,1,1,279,239.39,0.69,3,Normal,37,5,3,2,50,97,0.41,142.4,0.59,142.4,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.102,0.00785,0.00031,0.11,0.00432,1,0.135,0.244,0.00963,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
1993-10-07,1993,1,1,280,236.93,0.69,3,Normal,37,5,3,2,50,97,0.41,139.9,0.59,139.9,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00764,0.000301,0.108,0.00427,1,0.131,0.24,0.00945,25.1,0.935,0.97,0.907,32.2,31.3,31.3,751
1993-10-08,1993,1,2,281,234.47,0.7,3,Normal,37,5,3,2,50,97,0.41,137.5,0.59,137.5,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0999,0.00743,0.000293,0.107,0.00423,1,0.128,0.235,0.00927,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
1993-10-09,1993,1,2,282,232.01,0.7,3,Normal,37,5,3,2,50,97,0.42,135,0.58,135,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0991,0.00723,0.000284,0.106,0.00418,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
1993-10-10,1993,1,2,283,229.54,0.71,3,Normal,37,5,3,2,50,97,0.42,132.5,0.58,132.5,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0982,0.00702,0.000276,0.105,0.00414,1,0.121,0.227,0.00891,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
1993-10-11,1993,1,2,284,227.08,0.72,3,Normal,37,5,3,2,50,97,0.43,130.1,0.57,130.1,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.00681,0.000268,0.104,0.00409,1,0.118,0.222,0.00874,25.2,0.931,0.97,0.903,29.9,29,29,697
1993-10-12,1993,1,2,285,224.62,0.73,3,Normal,37,5,3,2,50,97,0.43,127.6,0.57,127.6,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0965,0.0066,0.000259,0.103,0.00405,1,0.115,0.218,0.00856,25.2,0.93,0.97,0.902,29.4,28.5,28.5,684
1993-10-13,1993,1,2,286,223.26,0.73,3,Normal,37,5,3,2,50,97,0.43,126.3,0.57,126.3,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.00648,0.000255,0.102,0.00402,1,0.113,0.215,0.00846,25.2,0.929,0.97,0.901,29,28.2,28.2,676
1993-10-14,1993,1,2,287,220.25,0.74,3,Normal,37,5,3,2,50,97,0.44,123.3,0.56,123.3,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00623,0.000244,0.101,0.00397,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.9,28.3,27.5,27.5,659
1993-10-15,1993,1,3,288,218.88,0.74,3,Normal,37,5,3,2,50,97,0.44,121.9,0.56,121.9,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.00611,0.00024,0.101,0.00394,1,0.107,0.208,0.00814,25.3,0.926,0.97,0.899,28,27.2,27.2,652
1993-10-16,1993,1,3,289,218.06,0.75,3,Normal,37,5,3,2,50,97,0.45,121.1,0.56,121.1,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00604,0.000237,0.1,0.00393,1,0.106,0.206,0.00809,25.3,0.926,0.97,0.898,27.8,27,27,647
1993-10-17,1993,1,3,290,217.24,0.75,3,Normal,37,5,3,2,50,97,0.45,120.2,0.55,120.2,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00597,0.000234,0.0998,0.00392,1,0.105,0.205,0.00803,25.3,0.925,0.97,0.898,27.6,26.8,26.8,642
1993-10-18,1993,1,3,291,215.33,0.76,3,Normal,37,5,3,2,50,97,0.45,118.3,0.55,118.3,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0932,0.00581,0.000228,0.099,0.00388,1,0.102,0.201,0.00789,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
1993-10-19,1993,1,3,292,213.41,0.76,3,Normal,37,5,3,2,50,97,0.46,116.4,0.55,116.4,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0925,0.00564,0.000221,0.0981,0.00385,1,0.0997,0.198,0.00775,25.3,0.923,0.97,0.895,26.7,25.9,25.9,621
1993-10-20,1993,1,3,293,211.5,0.77,3,Normal,37,5,3,2,50,97,0.46,114.5,0.54,114.5,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0918,0.00548,0.000215,0.0973,0.00381,1,0.0971,0.194,0.00761,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
1993-10-21,1993,1,3,294,209.58,0.78,3,Normal,37,5,3,2,50,97,0.46,112.6,0.54,112.6,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0911,0.00532,0.000208,0.0965,0.00378,1,0.0945,0.191,0.00748,25.4,0.92,0.97,0.892,25.7,25,25,599
1993-10-22,1993,1,4,295,207.67,0.78,3,Normal,37,5,3,2,50,97,0.47,110.7,0.53,110.7,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00516,0.000202,0.0956,0.00374,1,0.0919,0.188,0.00734,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
1993-10-23,1993,1,4,296,205.76,0.79,3,Normal,37,5,3,2,50,97,0.47,108.8,0.53,108.8,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0893,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
1993-10-24,1993,1,4,297,203.84,0.79,3,Normal,37,5,3,2,50,97,0.48,106.8,0.52,106.8,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00483,0.000189,0.094,0.00367,1,0.0867,0.181,0.00706,25.4,0.915,0.97,0.888,24.4,23.6,23.6,567
1993-10-25,1993,1,4,298,203.02,0.8,3,Normal,37,5,3,2,50,97,0.48,106,0.52,106,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00476,0.000186,0.0936,0.00366,1,0.0856,0.179,0.00701,25.4,0,0,0,0,0,0,0
1993-10-26,1993,1,4,299,202.2,0.8,3,Normal,37,5,3,2,50,97,0.48,105.2,0.52,105.2,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0885,0.00469,0.000183,0.0932,0.00364,1,0.0845,0.178,0.00695,25.4,0,0,0,0,0,0,0
1993-10-27,1993,1,4,300,200.29,0.8,3,Normal,37,5,3,2,50,97,0.48,103.3,0.52,103.3,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0879,0.00453,0.000177,0.0924,0.00361,1,0.0819,0.174,0.00681,25.4,0,0,0,0,0,0,0
1993-10-28,1993,1,4,301,198.37,0.81,3,Normal,37,5,3,2,50,97,0.49,101.4,0.51,101.4,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0872,0.00437,0.000171,0.0916,0.00358,1,0.0793,0.171,0.00668,25.4,0,0,0,0,0,0,0
1993-10-29,1993,1,5,302,197.01,0.81,3,Normal,37,5,3,2,50,97,0.49,100,0.51,100,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0867,0.00425,0.000166,0.091,0.00355,1,0.0775,0.168,0.00658,25.4,0,0,0,0,0,0,0
1993-10-30,1993,1,5,303,195.64,0.82,3,Normal,37,5,3,2,50,97,0.5,98.64,0.5,98.64,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0862,0.00413,0.000162,0.0904,0.00353,1,0.0757,0.166,0.00649,25.4,0,0,0,0,0,0,0
1993-10-31,1993,1,5,304,194.27,0.82,3,Normal,37,5,3,2,50,97,0.5,97.27,0.5,97.27,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0857,0.00402,0.000157,0.0898,0.00351,1,0.0738,0.164,0.00639,25.4,0,0,0,0,0,0,0
1993-11-01,1993,2,5,305,194,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,127,0.66,127,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0927,0.00655,0.000256,0.0993,0.00388,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
1993-11-02,1993,2,5,306,194.27,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,127.3,0.66,127.3,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00657,0.000257,0.0994,0.00388,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.4,28.6,28.6,685
1993-11-03,1993,2,5,307,194.54,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,127.5,0.66,127.5,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0929,0.00659,0.000258,0.0995,0.00389,1,0.115,0.214,0.00837,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
1993-11-04,1993,2,5,308,194.82,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,127.8,0.66,127.8,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.093,0.00661,0.000258,0.0996,0.00389,1,0.115,0.215,0.00839,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
1993-11-05,1993,2,6,309,198.37,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,131.4,0.66,131.4,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.00692,0.00027,0.101,0.00395,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.4,29.5,29.5,709
1993-11-06,1993,2,6,310,204.66,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,137.7,0.67,137.7,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0965,0.00745,0.000291,0.104,0.00406,1,0.128,0.232,0.00908,25.3,0.934,0.97,0.906,31.9,31,31,743
1993-11-07,1993,2,6,311,209.31,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,142.3,0.68,142.3,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0981,0.00785,0.000307,0.106,0.00415,1,0.135,0.241,0.00942,25.3,0.935,0.97,0.907,33,32,32,769
1993-11-08,1993,2,6,312,212.32,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,145.3,0.68,145.3,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0992,0.0081,0.000317,0.107,0.0042,1,0.139,0.246,0.00964,25.3,0.937,0.97,0.909,33.7,32.7,32.7,786
1993-11-09,1993,2,6,313,212.59,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,145.6,0.69,145.6,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00813,0.000318,0.107,0.00421,1,0.139,0.246,0.00966,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
1993-11-10,1993,2,6,314,213.41,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,146.4,0.69,146.4,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0996,0.00819,0.000321,0.108,0.00422,1,0.14,0.248,0.00971,25.3,0.937,0.97,0.909,34,33,33,792
1993-11-11,1993,2,6,315,214.23,0.76,3,Normal,36,5,3,2,47,93,0.43,121.2,0.57,121.2,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0938,0.00605,0.000237,0.0999,0.00392,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.9,27,27,649
1993-11-12,1993,2,7,316,214.51,0.76,3,Normal,36,5,3,2,47,93,0.43,121.5,0.57,121.5,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0939,0.00608,0.000238,0.1,0.00392,1,0.107,0.207,0.0081,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
1993-11-13,1993,2,7,317,212.59,0.77,3,Normal,36,5,3,2,47,93,0.44,119.6,0.56,119.6,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0933,0.00592,0.000232,0.0992,0.00389,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
1993-11-14,1993,2,7,318,210.68,0.77,3,Normal,36,5,3,2,47,93,0.44,117.7,0.56,117.7,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0926,0.00575,0.000225,0.0983,0.00385,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.896,27,26.2,26.2,629
1993-11-15,1993,2,7,319,212.59,0.77,3,Normal,36,5,3,2,47,93,0.44,119.6,0.56,119.6,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0933,0.00592,0.000232,0.0992,0.00389,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
1993-11-16,1993,2,7,320,217.79,0.75,3,Normal,36,5,3,2,47,93,0.43,124.8,0.57,124.8,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0951,0.00636,0.000249,0.101,0.00398,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.901,28.7,27.9,27.9,669
1993-11-17,1993,2,7,321,221.34,0.74,3,Normal,36,5,3,2,47,93,0.42,128.3,0.58,128.3,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0964,0.00666,0.000261,0.103,0.00404,1,0.116,0.219,0.00859,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
1993-11-18,1993,2,7,322,223.26,0.73,3,Normal,36,5,3,2,47,93,0.42,130.3,0.58,130.3,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.097,0.00682,0.000268,0.104,0.00408,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,30,29.1,29.1,699
1993-11-19,1993,2,8,323,222.98,0.73,3,Normal,36,5,3,2,47,93,0.42,130,0.58,130,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0969,0.0068,0.000267,0.104,0.00407,1,0.118,0.222,0.00871,25.2,0.931,0.97,0.903,29.9,29,29,697
1993-11-20,1993,2,8,324,221.07,0.74,3,Normal,36,5,3,2,47,93,0.42,128.1,0.58,128.1,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0963,0.00664,0.000261,0.103,0.00404,1,0.115,0.218,0.00857,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
1993-11-21,1993,2,8,325,219.15,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,152.2,0.69,152.2,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00868,0.000341,0.11,0.00433,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.4,34.3,34.3,823
1993-11-22,1993,2,8,326,218.88,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,151.9,0.69,151.9,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00866,0.00034,0.11,0.00432,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.2,34.2,822
1993-11-23,1993,2,8,327,220.25,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,153.3,0.7,153.3,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00878,0.000344,0.111,0.00435,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.912,35.6,34.5,34.5,829
1993-11-24,1993,2,8,328,221.61,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,154.6,0.7,154.6,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.102,0.00889,0.000349,0.111,0.00437,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,35.9,34.9,34.9,837
1993-11-25,1993,2,8,329,223.53,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,156.5,0.7,156.5,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00906,0.000356,0.112,0.00441,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.4,35.3,35.3,847
1993-11-26,1993,2,9,330,225.44,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,158.4,0.7,158.4,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.6,25.4,0.104,0.00922,0.000362,0.113,0.00444,1,0.156,0.269,0.0106,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
1993-11-27,1993,2,9,331,227.36,0.72,4,Mod_Dry,29,4,2,2,30,67,0.29,160.4,0.7,160.4,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00938,0.000369,0.114,0.00448,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
1993-11-28,1993,2,9,332,230.91,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,163.9,0.71,163.9,0,0,0,0,-2,2,29,4,2,0,32,199,990,964.6,25.4,0.106,0.00968,0.000381,0.115,0.00454,1,0.164,0.279,0.011,25.1,0.943,0.972,0.917,38.1,37,37,889
1993-11-29,1993,2,9,333,231.73,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,164.7,0.71,164.7,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00975,0.000384,0.116,0.00456,1,0.165,0.281,0.011,25.1,0.943,0.972,0.917,38.3,37.2,37.2,894
1993-11-30,1993,2,9,334,229.27,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,162.3,0.71,162.3,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00954,0.000375,0.115,0.00451,1,0.162,0.276,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,879
1993-12-01,1993,3,9,335,226.26,0.72,4,Mod_Dry,31,5,3,2,36,77,0.34,149.3,0.66,149.3,0,0,0,0,-2,2,31,5,3,0,38,188,990,964.6,25.4,0.102,0.00844,0.000332,0.11,0.00434,1,0.144,0.254,0.01,25.2,0.938,0.97,0.91,34.6,33.6,33.6,806
1993-12-02,1993,3,9,336,224.9,0.73,4,Mod_Dry,31,5,3,2,36,77,0.34,147.9,0.66,147.9,0,0,0,0,-2,2,31,5,3,0,38,187,990,964.5,25.5,0.101,0.00832,0.000327,0.11,0.00431,1,0.142,0.252,0.0099,25.2,0.938,0.97,0.91,34.3,33.3,33.3,798
1993-12-03,1993,3,10,337,226.81,0.72,4,Mod_Dry,31,5,3,2,36,77,0.34,149.8,0.66,149.8,0,0,0,0,-2,2,31,5,3,0,38,189,990,964.6,25.4,0.102,0.00848,0.000333,0.111,0.00435,1,0.145,0.255,0.01,25.2,0.939,0.97,0.911,34.7,33.7,33.7,809
1993-12-04,1993,3,10,338,232.01,0.7,4,Mod_Dry,31,5,3,2,36,77,0.33,155,0.67,155,0,0,0,0,-2,2,31,5,3,0,38,194,990,964.6,25.4,0.104,0.00893,0.000351,0.113,0.00444,1,0.152,0.265,0.0104,25.1,0.94,0.97,0.912,35.9,34.9,34.9,837
1993-12-05,1993,3,10,339,233.37,0.7,4,Mod_Dry,31,5,3,2,36,77,0.33,156.4,0.67,156.4,0,0,0,0,-2,2,31,5,3,0,38,195,990,964.6,25.4,0.104,0.00904,0.000356,0.114,0.00447,1,0.154,0.267,0.0105,25.1,0.941,0.97,0.913,36.3,35.2,35.2,844
1993-12-06,1993,3,10,340,234.74,0.7,4,Mod_Dry,31,5,3,2,36,77,0.33,157.7,0.67,157.7,0,0,0,0,-2,2,31,5,3,0,38,197,990,964.6,25.4,0.105,0.00916,0.000361,0.114,0.00449,1,0.155,0.27,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,852
1993-12-07,1993,3,10,341,236.11,0.69,4,Mod_Dry,31,5,3,2,36,77,0.33,159.1,0.67,159.1,0,0,0,0,-2,2,31,5,3,0,38,198,990,964.6,25.4,0.105,0.00927,0.000365,0.115,0.00452,1,0.157,0.272,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,859
1993-12-08,1993,3,10,342,236.38,0.69,4,Mod_Dry,31,5,3,2,36,77,0.33,159.4,0.67,159.4,0,0,0,0,-2,2,31,5,3,0,38,198,990,964.6,25.4,0.106,0.0093,0.000366,0.115,0.00452,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,861
1993-12-09,1993,3,10,343,240.48,0.68,4,Mod_Dry,31,5,3,2,36,77,0.32,163.5,0.68,163.5,0,0,0,0,-2,2,31,5,3,0,38,202,990,964.6,25.4,0.107,0.00965,0.00038,0.117,0.0046,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,37.9,36.8,36.8,884
1993-12-10,1993,3,11,344,244.58,0.67,4,Mod_Dry,31,5,3,2,36,77,0.32,167.6,0.69,167.6,0,0,0,0,-2,2,31,5,3,0,38,207,990,964.7,25.3,0.108,0.00999,0.000395,0.118,0.00468,1,0.169,0.287,0.0113,25,0.944,0.974,0.92,38.9,37.8,37.8,908
1993-12-11,1993,3,11,345,247.04,0.67,5,Dry,26,4,3,2,24,59,0.24,188,0.76,188,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000463,0.125,0.00495,1,0.196,0.322,0.0127,25,0.951,0.98,0.932,43.8,43,43,1030
1993-12-12,1993,3,11,346,250.05,0.66,5,Dry,26,4,3,2,24,59,0.24,191.1,0.76,191.1,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000474,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
1993-12-13,1993,3,11,347,253.06,0.65,5,Dry,26,4,3,2,24,59,0.23,194.1,0.77,194.1,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.3,44.3,44.3,1060
1993-12-14,1993,3,11,348,252.79,0.66,5,Dry,26,4,3,2,24,59,0.23,193.8,0.77,193.8,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000483,0.128,0.00505,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
1993-12-15,1993,3,11,349,250.33,0.66,5,Dry,26,4,3,2,24,59,0.24,191.3,0.76,191.3,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.328,0.0129,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
1993-12-16,1993,3,11,350,247.32,0.67,5,Dry,26,4,3,2,24,59,0.24,188.3,0.76,188.3,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0118,0.000464,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
1993-12-17,1993,3,12,351,244.31,0.68,5,Dry,26,4,3,2,24,59,0.24,185.3,0.76,185.3,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1020
1993-12-18,1993,3,12,352,241.85,0.68,5,Dry,26,4,3,2,24,59,0.24,182.8,0.76,182.8,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
1993-12-19,1993,3,12,353,240.48,0.68,5,Dry,26,4,3,2,24,59,0.24,181.5,0.76,181.5,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.000441,0.122,0.00483,1,0.187,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.4,41.4,995
1993-12-20,1993,3,12,354,242.4,0.68,5,Dry,26,4,3,2,24,59,0.24,183.4,0.76,183.4,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.7,41.9,41.9,1010
1993-12-21,1993,3,12,355,243.22,0.68,5,Dry,26,4,3,2,24,59,0.24,184.2,0.76,184.2,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
1993-12-22,1993,3,12,356,244.04,0.68,5,Dry,26,4,3,2,24,59,0.24,185,0.76,185,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.3,42.3,1010
1993-12-23,1993,3,12,357,248.14,0.67,5,Dry,26,4,3,2,24,59,0.24,189.1,0.76,189.1,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
1993-12-24,1993,3,13,358,252.24,0.66,5,Dry,26,4,3,2,24,59,0.23,193.2,0.77,193.2,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000481,0.128,0.00504,1,0.203,0.331,0.0131,25,0.953,0.98,0.933,45.1,44.2,44.2,1060
1993-12-25,1993,3,13,359,255.79,0.65,5,Dry,26,4,3,2,24,59,0.23,196.8,0.77,196.8,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000494,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,45,45,1080
1993-12-26,1993,3,13,360,258.26,0.64,5,Dry,26,4,3,2,24,59,0.23,199.3,0.77,199.3,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.118,0.0127,0.000502,0.13,0.00515,1,0.212,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.6,45.6,1090
1993-12-27,1993,3,13,361,260.17,0.64,5,Dry,26,4,3,2,24,59,0.23,201.2,0.77,201.2,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000509,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,46.9,46,46,1100
1993-12-28,1993,3,13,362,262.08,0.64,5,Dry,26,4,3,2,24,59,0.23,203.1,0.78,203.1,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000515,0.132,0.00522,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.4,46.4,1110
1993-12-29,1993,3,13,363,265.09,0.63,5,Dry,26,4,3,2,24,59,0.22,206.1,0.78,206.1,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000526,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.1,47.1,1130
1993-12-30,1993,3,13,364,267.01,0.63,5,Dry,26,4,3,2,24,59,0.22,208,0.78,208,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
1993-12-31,1993,3,14,365,265.09,0.63,5,Dry,26,4,3,2,24,59,0.22,206.1,0.78,206.1,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000526,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.1,47.1,1130
1994-01-01,1993,4,14,1,265.91,0.63,5,Dry,29,5,4,2,33,73,0.28,192.9,0.72,192.9,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.000481,0.129,0.00512,1,0.203,0.332,0.0132,24.9,0.952,0.98,0.933,44.9,44,44,1060
1994-01-02,1993,4,14,2,266.19,0.63,5,Dry,29,5,4,2,33,73,0.27,193.2,0.73,193.2,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000482,0.129,0.00512,1,0.203,0.333,0.0132,24.9,0.953,0.98,0.934,44.9,44,44,1060
1994-01-03,1993,4,14,3,265.36,0.63,5,Dry,29,5,4,2,33,73,0.28,192.4,0.72,192.4,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000479,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.9,43.9,1050
1994-01-04,1993,4,14,4,266.73,0.63,5,Dry,29,5,4,2,33,73,0.27,193.7,0.73,193.7,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000484,0.13,0.00513,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
1994-01-05,1993,4,14,5,271.93,0.62,5,Dry,29,5,4,2,33,73,0.27,198.9,0.73,198.9,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000502,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
1994-01-06,1993,4,14,6,277.12,0.61,5,Dry,29,5,4,2,33,73,0.26,204.1,0.74,204.1,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.6,46.6,1120
1994-01-07,1993,4,15,7,283.41,0.6,5,Dry,29,5,4,2,33,73,0.26,210.4,0.74,210.4,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000542,0.137,0.00544,1,0.227,0.363,0.0144,24.8,0.957,0.98,0.937,49,48,48,1150
1994-01-08,1993,4,15,8,288.06,0.59,5,Dry,29,5,4,2,33,73,0.25,215.1,0.75,215.1,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000558,0.139,0.00552,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
1994-01-09,1993,4,15,9,290.52,0.59,5,Dry,29,5,4,2,33,73,0.25,217.5,0.75,217.5,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0142,0.000566,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
1994-01-10,1993,4,15,10,291.89,0.59,5,Dry,29,5,4,2,33,73,0.25,218.9,0.75,218.9,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000571,0.141,0.00559,1,0.238,0.379,0.0151,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
1994-01-11,1993,4,15,11,296.54,0.58,5,Dry,29,5,4,2,33,73,0.25,223.5,0.75,223.5,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000587,0.143,0.00568,1,0.244,0.387,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
1994-01-12,1993,4,15,12,305.01,0.57,5,Dry,29,5,4,2,33,73,0.24,232,0.76,232,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000617,0.146,0.00583,2,0.0991,0.245,0.00979,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
1994-01-13,1993,4,15,13,312.4,0.56,5,Dry,29,5,4,2,33,73,0.23,239.4,0.77,239.4,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000643,0.15,0.00597,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.3,1250
1994-01-14,1993,4,16,14,319.23,0.55,5,Dry,29,5,4,2,33,73,0.23,246.2,0.77,246.2,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000667,0.153,0.0061,2,0.109,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
1994-01-15,1993,4,16,15,329.9,0.54,5,Dry,29,5,4,2,33,73,0.22,256.9,0.78,256.9,0,0,0,0,-2,2,29,5,4,0,35,295,990,965,25,0.14,0.0203,0.000812,0.16,0.00641,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,28.9,28.1,56.1,1350
1994-01-16,1993,4,16,16,340.01,0.53,5,Dry,29,5,4,2,33,73,0.21,267,0.79,267,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.025,0.00101,0.168,0.00676,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.3,1400
1994-01-17,1993,4,16,17,351.77,0.52,5,Dry,29,5,4,2,33,73,0.21,278.8,0.79,278.8,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0306,0.00123,0.178,0.00716,2,0.131,0.309,0.0124,24.5,0.936,0.97,0.907,31.4,30.4,60.9,1460
1994-01-18,1993,4,16,18,362.98,0.51,5,Dry,29,5,4,2,33,73,0.2,290,0.8,290,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0359,0.00145,0.187,0.00755,2,0.138,0.325,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.3,1520
1994-01-19,1993,4,16,19,374.19,0.5,5,Dry,29,5,4,2,33,73,0.2,301.2,0.81,301.2,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0412,0.00166,0.196,0.00794,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.9,32.9,65.7,1580
1994-01-20,1993,4,16,20,387.04,0.48,5,Dry,29,5,4,2,33,73,0.19,314,0.81,314,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0472,0.00191,0.207,0.00839,2,0.154,0.361,0.0147,24.3,0.942,0.97,0.914,35.3,34.2,68.4,1640
1994-01-21,1993,4,17,21,400.44,0.47,5,Dry,29,5,4,2,33,73,0.18,327.4,0.82,327.4,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.165,0.0536,0.00218,0.218,0.00886,2,0.164,0.382,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.3,1710
1994-01-22,1993,4,17,22,413.84,0.46,5,Dry,29,5,4,2,33,73,0.18,340.8,0.82,340.8,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.0599,0.00244,0.229,0.00934,2,0.173,0.402,0.0164,24.1,0.947,0.972,0.92,38.2,37.1,74.3,1780
1994-01-23,1993,4,17,23,425.05,0.45,5,Dry,29,5,4,2,33,73,0.17,352.1,0.83,352.1,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.0652,0.00266,0.238,0.00973,2,0.18,0.418,0.0171,24.1,0.949,0.975,0.925,39.4,38.4,76.8,1840
1994-01-24,1993,4,17,24,434.08,0.45,5,Dry,29,5,4,2,33,73,0.17,361.1,0.83,361.1,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0694,0.00284,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.4,39.5,78.9,1890
1994-01-25,1993,4,17,25,448.02,0.43,5,Dry,29,5,4,2,33,73,0.16,375,0.84,375,0,0,0,0,-2,2,29,5,4,0,35,413,990,965.6,24.4,0.181,0.076,0.00312,0.257,0.0106,2,0.196,0.453,0.0186,23.9,0.952,0.98,0.933,41.9,41,82.1,1970
1994-01-26,1993,4,17,26,464.7,0.42,5,Dry,29,5,4,2,33,73,0.16,391.7,0.84,391.7,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.0839,0.00345,0.271,0.0112,2,0.207,0.478,0.0197,23.8,0.954,0.98,0.935,43.7,42.8,85.6,2050
1994-01-27,1993,4,17,27,481.38,0.41,5,Dry,29,5,4,2,33,73,0.15,408.4,0.85,408.4,0,0,0,0,-2,2,29,5,4,0,35,446,990,965.8,24.2,0.193,0.0918,0.00379,0.285,0.0118,2,0.218,0.503,0.0208,23.7,0.956,0.98,0.936,45.4,44.5,89,2140
1994-01-28,1993,4,18,28,496.42,0.4,5,Dry,29,5,4,2,33,73,0.15,423.4,0.85,423.4,0,0,0,0,-2,2,29,5,4,0,35,461,990,965.8,24.2,0.198,0.0989,0.00409,0.297,0.0123,2,0.228,0.526,0.0217,23.6,0.957,0.98,0.937,47,46,92,2210
1994-01-29,1993,4,18,29,508.72,0.39,5,Dry,29,5,4,2,33,73,0.14,435.7,0.86,435.7,0,0,0,0,-2,2,29,5,4,0,35,474,990,965.9,24.1,0.203,0.105,0.00434,0.307,0.0127,2,0.237,0.544,0.0226,23.6,0.957,0.98,0.938,48.2,47.2,94.5,2270
1994-01-30,1993,4,18,30,522.67,0.38,5,Dry,29,5,4,2,33,73,0.14,449.7,0.86,449.7,0,0,0,0,-2,2,29,5,4,0,35,488,990,966,24,0.208,0.111,0.00463,0.319,0.0133,2,0.246,0.565,0.0235,23.5,0.958,0.98,0.939,49.6,48.2,96.4,2310
1994-01-31,1993,4,18,31,537.71,0.38,5,Dry,29,5,4,2,33,73,0.14,464.7,0.86,464.7,0,0,0,0,-2,2,29,5,4,0,35,503,990,966,24,0.213,0.118,0.00494,0.331,0.0138,2,0.256,0.587,0.0245,23.4,0.957,0.98,0.938,51,48.2,96.4,2310
1994-02-01,1993,5,18,32,553.84,0.37,5,Dry,31,6,4,3,41,85,0.15,468.8,0.85,468.8,0,0,0,0,-3,3,31,6,4,0,44,510,990,966.1,23.9,0.216,0.12,0.00503,0.337,0.0141,2,0.259,0.596,0.0249,23.3,0.957,0.98,0.938,51.3,48.2,96.4,2310
1994-02-02,1993,5,18,33,568.88,0.36,5,Dry,31,6,4,3,41,85,0.15,483.9,0.85,483.9,0,0,0,0,-3,3,31,6,4,0,44,525,990,966.2,23.8,0.225,0.127,0.00534,0.352,0.0148,2,0.269,0.621,0.0261,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
1994-02-03,1993,5,18,34,583.92,0.35,5,Dry,31,6,4,3,41,85,0.15,498.9,0.85,498.9,0,0,0,0,-3,3,31,6,4,0,44,540,990,966.2,23.8,0.233,0.134,0.00566,0.368,0.0155,3,0.167,0.535,0.0225,23.2,0.946,0.97,0.918,35.9,34.8,104,2500
1994-02-04,1993,5,19,35,600.6,0.34,5,Dry,31,6,4,3,41,85,0.14,515.6,0.86,515.6,0,0,0,0,-3,3,31,6,4,0,44,557,990,966.3,23.7,0.243,0.145,0.00614,0.388,0.0164,3,0.175,0.563,0.0237,23.1,0.948,0.97,0.919,37,35.8,108,2580
1994-02-05,1993,5,19,36,617.28,0.33,5,Dry,31,6,4,3,41,85,0.14,532.3,0.86,532.3,0,0,0,0,-3,3,31,6,4,0,44,573,990,966.4,23.6,0.252,0.157,0.00663,0.409,0.0173,3,0.182,0.591,0.025,23,0.949,0.972,0.923,38.1,37,111,2660
1994-02-06,1993,5,19,37,634.51,0.33,5,Dry,31,6,4,3,41,85,0.13,549.5,0.87,549.5,0,0,0,0,-3,3,31,6,4,0,44,591,990,966.4,23.6,0.262,0.168,0.00713,0.43,0.0183,3,0.19,0.62,0.0263,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
1994-02-07,1993,5,19,38,651.19,0.32,5,Dry,31,6,4,3,41,85,0.13,566.2,0.87,566.2,0,0,0,0,-3,3,31,6,4,0,44,607,990,966.5,23.5,0.272,0.179,0.00763,0.451,0.0192,3,0.197,0.648,0.0276,22.8,0.952,0.977,0.93,40.3,39.3,118,2830
1994-02-08,1993,5,19,39,664.58,0.31,5,Dry,31,6,4,3,41,85,0.13,579.6,0.87,579.6,0,0,0,0,-3,3,31,6,4,0,44,621,990,966.6,23.4,0.279,0.188,0.00803,0.467,0.0199,3,0.203,0.671,0.0286,22.8,0.953,0.978,0.932,41.1,40.2,121,2900
1994-02-09,1993,5,19,40,677.44,0.3,5,Dry,31,6,4,3,41,85,0.13,592.4,0.88,592.4,0,0,0,0,-3,3,31,6,4,0,44,633,990,966.6,23.4,0.286,0.197,0.00841,0.483,0.0207,3,0.209,0.692,0.0296,22.7,0.954,0.98,0.935,41.9,41.1,123,2960
1994-02-10,1993,5,19,41,691.93,0.3,5,Dry,31,6,4,3,41,85,0.12,606.9,0.88,606.9,0,0,0,0,-3,3,31,6,4,0,44,648,990,966.7,23.3,0.295,0.206,0.00885,0.501,0.0215,3,0.216,0.717,0.0307,22.6,0.955,0.98,0.936,42.8,42,126,3020
1994-02-11,1993,5,20,42,707.51,0.29,4,Mod_Dry,36,6,5,4,54,105,0.15,602.5,0.85,602.5,0,0,0,0,-4,4,36,6,5,0,58,650,990,966.7,23.3,0.296,0.203,0.00874,0.499,0.0214,3,0.214,0.713,0.0306,22.6,0.954,0.98,0.935,42.4,41.6,125,2990
1994-02-12,1993,5,20,43,723.65,0.28,4,Mod_Dry,36,6,5,4,54,105,0.14,618.6,0.85,618.6,0,0,0,0,-4,4,36,6,5,0,58,666,990,966.8,23.2,0.305,0.214,0.00923,0.519,0.0224,3,0.221,0.74,0.0319,22.5,0.955,0.98,0.936,43.4,42.5,128,3060
1994-02-13,1993,5,20,44,738.69,0.28,4,Mod_Dry,36,6,5,4,54,105,0.14,633.7,0.86,633.7,0,0,0,0,-4,4,36,6,5,0,58,681,990,966.9,23.1,0.313,0.224,0.00969,0.538,0.0232,3,0.228,0.765,0.0331,22.4,0.956,0.98,0.937,44.3,43.4,130,3130
1994-02-14,1993,5,20,45,752.63,0.27,4,Mod_Dry,36,6,5,4,54,105,0.14,647.6,0.86,647.6,0,0,0,0,-4,4,36,6,5,0,58,695,990,966.9,23.1,0.321,0.234,0.0101,0.555,0.024,3,0.234,0.789,0.0342,22.3,0.956,0.98,0.937,45.1,44.2,133,3190
1994-02-15,1993,5,20,46,767.67,0.27,4,Mod_Dry,36,6,5,4,54,105,0.14,662.7,0.86,662.7,0,0,0,0,-4,4,36,6,5,0,58,710,990,967,23,0.33,0.244,0.0106,0.573,0.0249,3,0.241,0.814,0.0354,22.2,0.957,0.98,0.938,46,45.1,135,3250
1994-02-16,1993,5,20,47,777.61,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,672.6,0.86,672.6,0,0,0,0,-4,4,36,6,5,0,58,720,990,967,23,0.335,0.25,0.0109,0.586,0.0255,3,0.245,0.831,0.0361,22.2,0.957,0.98,0.938,46.6,45.7,137,3290
1994-02-17,1993,5,20,48,790.05,0.26,4,Mod_Dry,36,6,5,4,54,105,0.13,685,0.87,685,0,0,0,0,-4,4,36,6,5,0,58,732,990,967.1,22.9,0.343,0.259,0.0113,0.601,0.0262,3,0.251,0.852,0.0371,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
1994-02-18,1993,5,21,49,804.36,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,699.4,0.87,699.4,0,0,0,0,-4,4,36,6,5,0,58,746,990,967.1,22.9,0.351,0.268,0.0117,0.619,0.027,3,0.257,0.876,0.0383,22,0.957,0.98,0.938,48.1,47.2,142,3400
1994-02-19,1993,5,21,50,820.02,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,715,0.87,715,0,0,0,0,-4,4,36,6,5,0,58,762,990,967.2,22.8,0.36,0.279,0.0122,0.638,0.028,3,0.264,0.902,0.0395,21.9,0.957,0.98,0.938,49,48,144,3460
1994-02-20,1993,5,21,51,840.62,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,735.6,0.88,735.6,0,0,0,0,-4,4,36,6,5,0,58,783,990,967.3,22.7,0.371,0.292,0.0129,0.664,0.0292,3,0.274,0.937,0.0412,21.8,0.957,0.98,0.938,50.2,48.2,145,3470
1994-02-21,1993,5,21,52,866.66,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,761.7,0.88,761.7,0,0,0,0,-4,4,36,6,5,0,58,809,990,967.4,22.6,0.395,0.308,0.0136,0.703,0.0311,3,0.283,0.986,0.0436,21.6,0.957,0.98,0.937,51.6,48.2,145,3470
1994-02-22,1993,5,21,53,894.27,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,789.3,0.88,789.3,0,0,0,0,-4,4,36,6,5,0,58,836,990,967.5,22.5,0.42,0.321,0.0143,0.741,0.0329,4,0.209,0.95,0.0422,21.6,0.953,0.976,0.93,39.8,38.8,155,3730
1994-02-23,1993,5,21,54,923.24,0.21,4,Mod_Dry,36,6,5,4,54,105,0.11,818.2,0.89,818.2,0,0,0,0,-4,4,36,6,5,0,58,865,990,967.6,22.4,0.447,0.335,0.015,0.782,0.0349,4,0.219,1,0.0447,21.4,0.954,0.978,0.933,41,40.1,160,3850
1994-02-24,1993,5,21,55,953.41,0.2,4,Mod_Dry,36,6,5,4,54,105,0.11,848.4,0.89,848.4,0,0,0,0,-4,4,36,6,5,0,58,895,990,967.7,22.3,0.475,0.35,0.0157,0.824,0.037,4,0.229,1.05,0.0473,21.2,0.954,0.98,0.935,42.2,41.3,165,3970
1994-02-25,1993,5,22,56,984.67,0.2,4,Mod_Dry,36,6,5,4,54,105,0.11,879.7,0.89,879.7,0,0,0,0,-4,4,36,6,5,0,58,927,990,967.8,22.2,0.503,0.365,0.0165,0.868,0.0392,4,0.239,1.11,0.05,21.1,0.955,0.98,0.936,43.4,42.5,170,4080
1994-02-26,1993,5,22,57,1011.9,0.19,4,Mod_Dry,36,6,5,4,54,105,0.1,906.9,0.9,906.9,0,0,0,0,-4,4,36,6,5,0,58,954,990,967.9,22.1,0.528,0.378,0.0171,0.906,0.0411,4,0.249,1.15,0.0523,20.9,0.956,0.98,0.936,44.4,43.5,174,4180
1994-02-27,1993,5,22,58,1029.6,0.19,4,Mod_Dry,36,6,5,4,54,105,0.1,924.6,0.9,924.6,0,0,0,0,-4,4,36,6,5,0,58,972,990,968,22,0.544,0.386,0.0176,0.931,0.0423,4,0.255,1.19,0.0539,20.8,0.956,0.98,0.937,45.1,44.2,177,4240
1994-02-28,1993,5,22,59,1042.4,0.18,4,Mod_Dry,36,6,5,4,54,105,0.1,937.4,0.9,937.4,0,0,0,0,-4,4,36,6,5,0,58,984,990,968,22,0.556,0.393,0.0179,0.949,0.0432,4,0.259,1.21,0.055,20.8,0.956,0.98,0.937,45.6,44.7,179,4290
1994-03-01,1993,6,22,60,1050.1,0.18,3,Normal,49,9,9,9,107,183,0.17,867.1,0.83,867.1,0,0,0,0,-9,9,49,9,9,0,116,934,990,968.1,21.9,0.51,0.359,0.0163,0.869,0.0396,4,0.235,1.1,0.0503,20.8,0.954,0.98,0.935,42.3,41.4,166,3980
1994-03-02,1993,6,22,61,1057.9,0.18,3,Normal,49,9,9,9,107,183,0.17,874.9,0.83,874.9,0,0,0,0,-9,9,49,9,9,0,116,942,990,968.1,21.9,0.517,0.362,0.0165,0.88,0.0401,4,0.238,1.12,0.051,20.8,0.955,0.98,0.936,42.6,41.7,167,4010
1994-03-03,1993,6,22,62,1065.7,0.18,3,Normal,49,9,9,9,107,183,0.17,882.7,0.83,882.7,0,0,0,0,-9,9,49,9,9,0,116,950,990,968.1,21.9,0.524,0.366,0.0167,0.891,0.0407,4,0.24,1.13,0.0517,20.8,0.955,0.98,0.936,42.9,42,168,4040
1994-03-04,1993,6,23,63,1073.6,0.18,3,Normal,49,9,9,9,107,183,0.17,890.6,0.83,890.6,0,0,0,0,-9,9,49,9,9,0,116,958,990,968.1,21.9,0.532,0.37,0.0169,0.902,0.0412,4,0.243,1.14,0.0523,20.7,0.955,0.98,0.936,43.2,42.3,169,4070
1994-03-05,1993,6,23,64,1081.5,0.18,3,Normal,49,9,9,9,107,183,0.17,898.5,0.83,898.5,0,0,0,0,-9,9,49,9,9,0,116,966,990,968.2,21.8,0.539,0.374,0.0171,0.913,0.0418,4,0.246,1.16,0.053,20.7,0.955,0.98,0.936,43.5,42.7,171,4090
