date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-03-06,1993,6,23,65,1094.8,0.18,3,Normal,49,9,9,9,107,183,0.17,911.8,0.83,911.8,0,0,0,0,-9,9,49,9,9,0,116,979,990,968.2,21.8,0.551,0.38,0.0174,0.931,0.0427,4,0.25,1.18,0.0542,20.6,0.955,0.98,0.936,44,43.2,173,4140
1994-03-07,1993,6,23,66,1108.2,0.17,3,Normal,49,9,9,9,107,183,0.17,925.2,0.83,925.2,0,0,0,0,-9,9,49,9,9,0,116,992,990,968.2,21.8,0.563,0.387,0.0178,0.95,0.0437,4,0.255,1.2,0.0554,20.6,0.955,0.98,0.936,44.5,43.6,175,4190
1994-03-08,1993,6,23,67,1121.7,0.17,3,Normal,49,9,9,9,107,183,0.16,938.7,0.84,938.7,0,0,0,0,-9,9,49,9,9,0,116,1010,990,968.3,21.7,0.576,0.393,0.0181,0.969,0.0446,4,0.259,1.23,0.0566,20.5,0.955,0.98,0.936,45,44.1,177,4240
1994-03-09,1993,6,23,68,1140.8,0.17,3,Normal,49,9,9,9,107,183,0.16,957.8,0.84,957.8,0,0,0,0,-9,9,49,9,9,0,116,1020,990,968.3,21.7,0.593,0.403,0.0186,0.996,0.046,4,0.266,1.26,0.0582,20.4,0.955,0.98,0.936,45.8,44.8,179,4300
1994-03-10,1993,6,23,69,1160.1,0.17,3,Normal,49,9,9,9,107,183,0.16,977.1,0.84,977.1,0,0,0,0,-9,9,49,9,9,0,116,1040,990,968.4,21.6,0.617,0.412,0.0191,1.03,0.0476,4,0.272,1.3,0.0602,20.3,0.955,0.98,0.936,46.4,45.5,182,4370
1994-03-11,1993,6,24,70,1179.7,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1051,0.89,1051,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.708,0.537,0.0249,1.25,0.0578,4,0.29,1.54,0.0713,20,0.955,0.98,0.936,49.2,48.2,193,4630
1994-03-12,1993,6,24,71,1199.4,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1070,0.89,1070,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.737,0.581,0.0271,1.32,0.0614,4,0.294,1.61,0.0751,19.9,0.955,0.98,0.936,49.8,48.2,193,4630
1994-03-13,1993,6,24,72,1225.1,0.16,4,Mod_Dry,41,8,7,6,67,129,0.1,1096,0.9,1096,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.775,0.639,0.0299,1.41,0.0661,4,0.299,1.71,0.0801,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
1994-03-14,1993,6,24,73,1251,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1122,0.9,1100,22,5,1,1,-5,20,46,9,8,1,87,1160,990,968.7,21.3,0.791,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1994-03-15,1993,6,24,74,1277.3,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1148,0.9,1100,48,11,1,1,-5,40,52,9,8,1,107,1170,990,968.8,21.2,0.8,0.648,0.0305,1.45,0.0682,4,0.3,1.75,0.0823,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1994-03-16,1993,6,24,75,1309.8,0.15,4,Mod_Dry,41,8,7,6,67,129,0.099,1181,0.9,1100,81,18,2,2,-4,63,59,10,9,2,130,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1994-03-17,1993,6,24,76,1342.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.096,1214,0.9,1100,114,26,3,3,-3,85,67,11,10,3,152,1190,990,969,21,0.827,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0845,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
1994-03-18,1993,6,25,77,1370.1,0.14,4,Mod_Dry,41,8,7,6,67,129,0.094,1241,0.91,1100,141,32,4,4,-2,103,73,12,11,4,170,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.071,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
1994-03-19,1993,6,25,78,1391.5,0.14,4,Mod_Dry,41,8,7,6,67,129,0.093,1262,0.91,1100,162,37,5,5,-1,116,78,13,12,5,183,1200,990,969.1,20.9,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
1994-03-20,1993,6,25,79,1400.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.092,1272,0.91,1100,172,39,5,5,-1,124,80,13,12,5,191,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
1994-03-21,1993,6,25,80,1403.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.092,1275,0.91,1100,175,40,5,5,-1,126,81,13,12,5,193,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.934,48.9,47.9,192,4600
1994-03-22,1993,6,25,81,1400.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.092,1272,0.91,1100,172,39,5,5,-1,124,80,13,12,5,191,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
1994-03-23,1993,6,25,82,1391.5,0.14,4,Mod_Dry,41,8,7,6,67,129,0.093,1262,0.91,1100,162,37,5,5,-1,116,78,13,12,5,183,1200,990,969.1,20.9,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
1994-03-24,1993,6,25,83,1376.2,0.14,4,Mod_Dry,41,8,7,6,67,129,0.094,1247,0.91,1100,147,33,4,4,-2,108,74,12,11,4,175,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.2,48.2,193,4620
1994-03-25,1993,6,26,84,1354.9,0.14,4,Mod_Dry,41,8,7,6,67,129,0.095,1226,0.91,1100,126,28,4,4,-2,92,69,12,11,4,159,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1994-03-26,1993,6,26,85,1333.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.097,1205,0.9,1100,105,24,3,3,-3,78,65,11,10,3,145,1190,990,968.9,21.1,0.825,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1994-03-27,1993,6,26,86,1306.9,0.15,4,Mod_Dry,41,8,7,6,67,129,0.099,1178,0.9,1100,78,18,2,2,-4,60,59,10,9,2,127,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1994-03-28,1993,6,26,87,1280.3,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1151,0.9,1100,51,12,2,2,-4,39,53,10,9,2,106,1170,990,968.8,21.2,0.804,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1994-03-29,1993,6,26,88,1254,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1125,0.9,1100,25,6,1,1,-5,22,47,9,8,1,89,1160,990,968.7,21.3,0.792,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
1994-03-30,1993,6,26,89,1227.9,0.16,4,Mod_Dry,41,8,7,6,67,129,0.1,1099,0.9,1099,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.779,0.646,0.0302,1.42,0.0666,4,0.3,1.72,0.0806,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
1994-03-31,1993,6,26,90,1202.3,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1073,0.89,1073,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.741,0.588,0.0274,1.33,0.0619,4,0.295,1.62,0.0757,19.8,0.955,0.98,0.936,49.8,48.2,193,4630
1994-04-01,1993,7,27,91,1176.9,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,1029,0.87,1029,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.5,21.5,0.691,0.488,0.0226,1.18,0.0547,4,0.286,1.46,0.068,20.1,0.955,0.98,0.936,48.4,47.4,190,4550
1994-04-02,1993,7,27,92,1157.4,0.17,4,Mod_Dry,45,11,10,10,72,148,0.13,1009,0.87,1009,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.662,0.444,0.0206,1.11,0.0512,4,0.282,1.39,0.0643,20.2,0.955,0.98,0.936,47.8,46.8,187,4500
1994-04-03,1993,7,27,93,1138.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.13,990.1,0.87,990.1,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.3,21.7,0.634,0.418,0.0193,1.05,0.0486,4,0.277,1.33,0.0613,20.3,0.956,0.98,0.936,47.2,46.2,185,4440
1994-04-04,1993,7,27,94,1119,0.17,4,Mod_Dry,45,11,10,10,72,148,0.13,971,0.87,971,0,0,0,0,-10,10,45,11,10,0,82,1040,990,968.3,21.7,0.606,0.409,0.0188,1.02,0.0467,4,0.27,1.29,0.0592,20.4,0.955,0.98,0.936,46.5,45.6,182,4370
1994-04-05,1993,7,27,95,1100.1,0.18,4,Mod_Dry,45,11,10,10,72,148,0.14,952.1,0.86,952.1,0,0,0,0,-10,10,45,11,10,0,82,1020,990,968.2,21.8,0.587,0.4,0.0184,0.987,0.0453,4,0.264,1.25,0.0574,20.5,0.955,0.98,0.936,45.8,44.9,180,4310
1994-04-06,1993,7,27,96,1076.2,0.18,4,Mod_Dry,45,11,10,10,72,148,0.14,928.2,0.86,928.2,0,0,0,0,-10,10,45,11,10,0,82,994,990,968.1,21.9,0.565,0.388,0.0178,0.953,0.0436,4,0.256,1.21,0.0553,20.7,0.955,0.98,0.936,44.9,44,176,4220
1994-04-07,1993,7,27,97,1052.7,0.18,4,Mod_Dry,45,11,10,10,72,148,0.14,904.7,0.86,904.7,0,0,0,0,-10,10,45,11,10,0,82,971,990,968.1,21.9,0.543,0.377,0.0172,0.92,0.042,4,0.248,1.17,0.0533,20.8,0.955,0.98,0.936,44,43.1,172,4140
1994-04-08,1993,7,28,98,1029.6,0.19,4,Mod_Dry,45,11,10,10,72,148,0.14,881.6,0.86,881.6,0,0,0,0,-10,10,45,11,10,0,82,948,990,968,22,0.522,0.366,0.0166,0.888,0.0404,4,0.24,1.13,0.0513,20.9,0.955,0.98,0.936,43.1,42.2,169,4050
1994-04-09,1993,7,28,99,1006.9,0.19,4,Mod_Dry,45,11,10,10,72,148,0.15,858.9,0.85,858.9,0,0,0,0,-10,10,45,11,10,0,82,925,990,967.9,22.1,0.502,0.355,0.0161,0.856,0.0388,4,0.232,1.09,0.0493,21,0.954,0.98,0.935,42.2,41.3,165,3970
1994-04-10,1993,7,28,100,984.67,0.2,4,Mod_Dry,45,11,10,10,72,148,0.15,836.7,0.85,836.7,0,0,0,0,-10,10,45,11,10,0,82,903,990,967.8,22.2,0.481,0.344,0.0155,0.825,0.0372,4,0.225,1.05,0.0474,21.1,0.954,0.979,0.934,41.3,40.4,162,3880
1994-04-11,1993,7,28,101,962.92,0.2,5,Dry,40,10,8,5,62,125,0.13,837.9,0.87,837.9,0,0,0,0,-5,5,40,10,8,0,67,896,990,967.8,22.2,0.475,0.345,0.0155,0.82,0.0368,4,0.225,1.04,0.047,21.2,0.954,0.979,0.934,41.6,40.7,163,3910
1994-04-12,1993,7,28,102,946.35,0.21,5,Dry,40,10,8,5,62,125,0.13,821.4,0.87,821.4,0,0,0,0,-5,5,40,10,8,0,67,879,990,967.7,22.3,0.46,0.337,0.0151,0.796,0.0357,4,0.22,1.02,0.0455,21.3,0.954,0.978,0.933,40.9,40,160,3840
1994-04-13,1993,7,28,103,930.1,0.21,5,Dry,40,10,8,5,62,125,0.13,805.1,0.87,805.1,0,0,0,0,-5,5,40,10,8,0,67,863,990,967.6,22.4,0.445,0.329,0.0147,0.774,0.0346,4,0.214,0.988,0.0441,21.4,0.953,0.977,0.931,40.3,39.3,157,3770
1994-04-14,1993,7,28,104,914.19,0.21,5,Dry,40,10,8,5,62,125,0.14,789.2,0.86,789.2,0,0,0,0,-5,5,40,10,8,0,67,847,990,967.6,22.4,0.43,0.321,0.0143,0.751,0.0335,4,0.209,0.96,0.0428,21.5,0.953,0.975,0.929,39.6,38.6,154,3710
1994-04-15,1993,7,29,105,898.65,0.22,5,Dry,40,10,8,5,62,125,0.14,773.6,0.86,773.6,0,0,0,0,-5,5,40,10,8,0,67,832,990,967.5,22.5,0.416,0.313,0.0139,0.73,0.0324,3,0.286,1.02,0.0451,21.5,0.956,0.98,0.937,52,48.2,145,3470
1994-04-16,1993,7,29,106,883.48,0.22,5,Dry,40,10,8,5,62,125,0.14,758.5,0.86,758.5,0,0,0,0,-5,5,40,10,8,0,67,816,990,967.4,22.6,0.402,0.306,0.0136,0.708,0.0314,3,0.282,0.991,0.0439,21.6,0.957,0.98,0.937,51.2,48.2,145,3470
1994-04-17,1993,7,29,107,868.74,0.23,5,Dry,40,10,8,5,62,125,0.14,743.7,0.86,743.7,0,0,0,0,-5,5,40,10,8,0,67,802,990,967.4,22.6,0.389,0.298,0.0132,0.687,0.0304,3,0.277,0.964,0.0426,21.7,0.957,0.98,0.938,50.4,48.2,145,3470
1994-04-18,1993,7,29,108,854.43,0.23,5,Dry,40,10,8,5,62,125,0.15,729.4,0.85,729.4,0,0,0,0,-5,5,40,10,8,0,67,787,990,967.3,22.7,0.376,0.288,0.0127,0.664,0.0293,3,0.271,0.935,0.0412,21.7,0.957,0.98,0.938,49.6,48.2,145,3470
1994-04-19,1993,7,29,109,840.62,0.24,5,Dry,40,10,8,5,62,125,0.15,715.6,0.85,715.6,0,0,0,0,-5,5,40,10,8,0,67,774,990,967.3,22.7,0.366,0.279,0.0123,0.645,0.0284,3,0.265,0.91,0.04,21.8,0.957,0.98,0.938,48.9,47.9,144,3450
1994-04-20,1993,7,29,110,827.34,0.24,5,Dry,40,10,8,5,62,125,0.15,702.3,0.85,702.3,0,0,0,0,-5,5,40,10,8,0,67,760,990,967.2,22.8,0.359,0.27,0.0119,0.629,0.0276,3,0.259,0.887,0.0389,21.9,0.957,0.98,0.938,48.1,47.2,141,3400
1994-04-21,1993,7,29,111,814.67,0.25,5,Dry,40,10,8,5,62,125,0.15,689.7,0.85,689.7,0,0,0,0,-5,5,40,10,8,0,67,748,990,967.2,22.8,0.351,0.262,0.0115,0.613,0.0268,3,0.253,0.866,0.0379,22,0.957,0.98,0.938,47.4,46.5,139,3350
1994-04-22,1993,7,30,112,806.04,0.25,5,Dry,40,10,8,5,62,125,0.15,681,0.84,681,0,0,0,0,-5,5,40,10,8,0,67,739,990,967.1,22.9,0.347,0.256,0.0112,0.602,0.0263,3,0.249,0.851,0.0372,22,0.957,0.98,0.938,46.9,46,138,3310
1994-04-23,1993,7,30,113,797.81,0.25,5,Dry,40,10,8,5,62,125,0.16,672.8,0.84,672.8,0,0,0,0,-5,5,40,10,8,0,67,731,990,967.1,22.9,0.342,0.25,0.0109,0.592,0.0259,3,0.245,0.838,0.0366,22.1,0.957,0.98,0.938,46.5,45.5,137,3280
1994-04-24,1993,7,30,114,787.1,0.26,5,Dry,40,10,8,5,62,125,0.16,662.1,0.84,662.1,0,0,0,0,-5,5,40,10,8,0,67,720,990,967,23,0.336,0.243,0.0106,0.579,0.0252,3,0.24,0.819,0.0357,22.1,0.957,0.98,0.937,45.8,44.9,135,3230
1994-04-25,1993,7,30,115,777.61,0.26,5,Dry,40,10,8,5,62,125,0.16,652.6,0.84,652.6,0,0,0,0,-5,5,40,10,8,0,67,711,990,967,23,0.33,0.237,0.0103,0.567,0.0247,3,0.236,0.803,0.0349,22.2,0.956,0.98,0.937,45.3,44.4,133,3190
1994-04-26,1993,7,30,116,770.4,0.27,5,Dry,40,10,8,5,62,125,0.16,645.4,0.84,645.4,0,0,0,0,-5,5,40,10,8,0,67,703,990,967,23,0.326,0.232,0.0101,0.558,0.0243,3,0.233,0.791,0.0344,22.2,0.956,0.98,0.937,44.8,43.9,132,3160
1994-04-27,1993,7,30,117,757.55,0.27,5,Dry,40,10,8,5,62,125,0.17,632.5,0.83,632.5,0,0,0,0,-5,5,40,10,8,0,67,691,990,966.9,23.1,0.319,0.224,0.00969,0.542,0.0235,3,0.227,0.77,0.0334,22.3,0.956,0.98,0.936,44.1,43.2,130,3110
1994-04-28,1993,7,30,118,743.61,0.28,5,Dry,40,10,8,5,62,125,0.17,618.6,0.83,618.6,0,0,0,0,-5,5,40,10,8,0,67,677,990,966.9,23.1,0.311,0.214,0.00926,0.525,0.0227,3,0.221,0.746,0.0323,22.4,0.955,0.98,0.936,43.2,42.4,127,3050
1994-04-29,1993,7,31,119,729.66,0.28,5,Dry,40,10,8,5,62,125,0.17,604.7,0.83,604.7,0,0,0,0,-5,5,40,10,8,0,67,663,990,966.8,23.2,0.303,0.205,0.00884,0.508,0.0219,3,0.215,0.723,0.0312,22.5,0.955,0.98,0.935,42.4,41.5,125,2990
1994-04-30,1993,7,31,120,716.26,0.29,5,Dry,40,10,8,5,62,125,0.17,591.3,0.82,591.3,0,0,0,0,-5,5,40,10,8,0,67,649,990,966.8,23.2,0.295,0.196,0.00843,0.491,0.0212,3,0.209,0.7,0.0301,22.5,0.954,0.979,0.934,41.5,40.7,122,2930
1994-05-01,1993,8,31,121,703.96,0.29,5,Dry,42,9,8,6,82,147,0.21,557,0.79,557,0,0,0,0,-6,6,42,9,8,0,88,616,990,966.7,23.3,0.277,0.173,0.00743,0.45,0.0193,3,0.193,0.643,0.0276,22.6,0.951,0.974,0.927,39.2,38.2,115,2750
1994-05-02,1993,8,31,122,692.75,0.3,5,Dry,42,9,8,6,82,147,0.21,545.8,0.79,545.8,0,0,0,0,-6,6,42,9,8,0,88,605,990,966.7,23.3,0.27,0.166,0.0071,0.436,0.0187,3,0.188,0.624,0.0267,22.7,0.95,0.973,0.924,38.5,37.4,112,2700
1994-05-03,1993,8,31,123,680.99,0.3,5,Dry,42,9,8,6,82,147,0.22,534,0.78,534,0,0,0,0,-6,6,42,9,8,0,88,593,990,966.6,23.4,0.264,0.158,0.00675,0.421,0.018,3,0.183,0.604,0.0258,22.8,0.949,0.971,0.922,37.7,36.7,110,2640
1994-05-04,1993,8,31,124,669.23,0.31,5,Dry,42,9,8,6,82,147,0.22,522.2,0.78,522.2,0,0,0,0,-6,6,42,9,8,0,88,581,990,966.6,23.4,0.257,0.15,0.0064,0.407,0.0174,3,0.178,0.584,0.0249,22.8,0.948,0.97,0.92,37,35.9,108,2580
1994-05-05,1993,8,31,125,659.11,0.31,5,Dry,42,9,8,6,82,147,0.22,512.1,0.78,512.1,0,0,0,0,-6,6,42,9,8,0,88,571,990,966.5,23.5,0.251,0.143,0.0061,0.394,0.0168,3,0.173,0.567,0.0242,22.9,0.947,0.97,0.919,36.3,35.2,106,2540
1994-05-06,1993,8,32,126,648.45,0.32,5,Dry,42,9,8,6,82,147,0.23,501.4,0.77,501.4,0,0,0,0,-6,6,42,9,8,0,88,560,990,966.5,23.5,0.245,0.136,0.00578,0.381,0.0162,3,0.168,0.549,0.0234,23,0.946,0.97,0.918,35.6,34.5,104,2490
1994-05-07,1993,8,32,127,637.79,0.32,5,Dry,42,9,8,6,82,147,0.23,490.8,0.77,490.8,0,0,0,0,-6,6,42,9,8,0,88,550,990,966.5,23.5,0.239,0.131,0.00555,0.37,0.0157,3,0.163,0.533,0.0226,23,0.945,0.97,0.917,34.9,33.9,102,2440
1994-05-08,1993,8,32,128,627.67,0.33,5,Dry,42,9,8,6,82,147,0.23,480.7,0.77,480.7,0,0,0,0,-6,6,42,9,8,0,88,540,990,966.4,23.6,0.233,0.126,0.00534,0.359,0.0152,2,0.267,0.626,0.0265,23,0.956,0.98,0.937,51.8,48.2,96.4,2310
1994-05-09,1993,8,32,129,618.65,0.33,5,Dry,42,9,8,6,82,147,0.24,471.6,0.76,471.6,0,0,0,0,-6,6,42,9,8,0,88,531,990,966.4,23.6,0.228,0.122,0.00515,0.35,0.0148,2,0.261,0.611,0.0258,23,0.957,0.98,0.938,50.9,48.2,96.4,2310
1994-05-10,1993,8,32,130,609.08,0.34,5,Dry,42,9,8,6,82,147,0.24,462.1,0.76,462.1,0,0,0,0,-6,6,42,9,8,0,88,521,990,966.3,23.7,0.223,0.117,0.00495,0.34,0.0144,2,0.254,0.594,0.0251,23.1,0.957,0.98,0.938,50,48.2,96.4,2310
1994-05-11,1993,8,32,131,599.51,0.34,5,Dry,42,9,8,6,82,147,0.24,452.5,0.76,452.5,0,0,0,0,-6,6,42,9,8,0,88,512,990,966.3,23.7,0.217,0.113,0.00475,0.33,0.0139,2,0.248,0.578,0.0244,23.1,0.958,0.98,0.939,49.2,48.2,96.3,2310
1994-05-12,1993,8,32,132,590.48,0.35,5,Dry,42,9,8,6,82,147,0.25,443.5,0.75,443.5,0,0,0,0,-6,6,42,9,8,0,88,502,990,966.3,23.7,0.213,0.108,0.00456,0.321,0.0135,2,0.242,0.563,0.0237,23.2,0.958,0.98,0.939,48.3,47.3,94.6,2270
1994-05-13,1993,8,33,133,582.55,0.35,5,Dry,42,9,8,6,82,147,0.25,435.6,0.75,435.6,0,0,0,0,-6,6,42,9,8,0,88,495,990,966.2,23.8,0.21,0.105,0.0044,0.315,0.0132,2,0.236,0.551,0.0232,23.2,0.957,0.98,0.938,47.5,46.5,93.1,2230
1994-05-14,1993,8,33,134,574.08,0.36,5,Dry,42,9,8,6,82,147,0.26,427.1,0.74,427.1,0,0,0,0,-6,6,42,9,8,0,88,486,990,966.2,23.8,0.207,0.101,0.00422,0.308,0.0129,2,0.231,0.538,0.0226,23.3,0.957,0.98,0.938,46.6,45.7,91.4,2190
1994-05-15,1993,8,33,135,565.6,0.36,5,Dry,42,9,8,6,82,147,0.26,418.6,0.74,418.6,0,0,0,0,-6,6,42,9,8,0,88,478,990,966.1,23.9,0.204,0.0966,0.00405,0.301,0.0126,2,0.225,0.526,0.022,23.3,0.956,0.98,0.937,45.8,44.9,89.7,2150
1994-05-16,1993,8,33,136,557.67,0.37,5,Dry,42,9,8,6,82,147,0.26,410.7,0.74,410.7,0,0,0,0,-6,6,42,9,8,0,88,470,990,966.1,23.9,0.201,0.0928,0.00389,0.294,0.0123,2,0.22,0.514,0.0215,23.4,0.956,0.98,0.936,45,44.1,88.2,2120
1994-05-17,1993,8,33,137,550.83,0.37,5,Dry,42,9,8,6,82,147,0.27,403.8,0.73,403.8,0,0,0,0,-6,6,42,9,8,0,88,463,990,966.1,23.9,0.199,0.0896,0.00375,0.288,0.0121,2,0.215,0.504,0.0211,23.4,0.955,0.98,0.936,44.3,43.4,86.8,2080
1994-05-18,1993,8,33,138,543.45,0.37,5,Dry,42,9,8,6,82,147,0.27,396.4,0.73,396.4,0,0,0,0,-6,6,42,9,8,0,88,455,990,966,24,0.196,0.0861,0.0036,0.282,0.0118,2,0.21,0.493,0.0206,23.5,0.954,0.98,0.935,43.5,42.7,85.3,2050
1994-05-19,1993,8,33,139,536.07,0.38,5,Dry,42,9,8,6,82,147,0.27,389.1,0.73,389.1,0,0,0,0,-6,6,42,9,8,0,88,448,990,966,24,0.194,0.0826,0.00345,0.276,0.0115,2,0.205,0.481,0.0201,23.5,0.954,0.98,0.934,42.8,41.9,83.8,2010
1994-05-20,1993,8,34,140,528.69,0.38,5,Dry,42,9,8,6,82,147,0.28,381.7,0.72,381.7,0,0,0,0,-6,6,42,9,8,0,88,441,990,966,24,0.191,0.0792,0.0033,0.27,0.0112,2,0.2,0.47,0.0196,23.6,0.953,0.98,0.934,42,41.1,82.3,1980
1994-05-21,1993,8,34,141,521.85,0.38,5,Dry,42,9,8,6,82,147,0.28,374.9,0.72,374.9,0,0,0,0,-6,6,42,9,8,0,88,434,990,965.9,24.1,0.189,0.0759,0.00316,0.265,0.011,2,0.196,0.46,0.0191,23.6,0.952,0.979,0.932,41.3,40.4,80.8,1940
1994-05-22,1993,8,34,142,515.01,0.39,5,Dry,42,9,8,6,82,147,0.28,368,0.71,368,0,0,0,0,-6,6,42,9,8,0,88,427,990,965.9,24.1,0.186,0.0727,0.00302,0.259,0.0108,2,0.191,0.45,0.0187,23.6,0.951,0.977,0.929,40.6,39.6,79.3,1900
1994-05-23,1993,8,34,143,508.18,0.39,5,Dry,42,9,8,6,82,147,0.29,361.2,0.71,361.2,0,0,0,0,-6,6,42,9,8,0,88,420,990,965.9,24.1,0.184,0.0695,0.00288,0.253,0.0105,2,0.186,0.44,0.0182,23.7,0.95,0.976,0.927,39.8,38.9,77.7,1870
1994-05-24,1993,8,34,144,502.44,0.4,5,Dry,42,9,8,6,82,147,0.29,355.4,0.71,355.4,0,0,0,0,-6,6,42,9,8,0,88,414,990,965.9,24.1,0.182,0.0668,0.00277,0.249,0.0103,2,0.182,0.431,0.0179,23.7,0.949,0.974,0.925,39.2,38.2,76.4,1830
1994-05-25,1993,8,34,145,496.15,0.4,5,Dry,42,9,8,6,82,147,0.3,349.1,0.7,349.1,0,0,0,0,-6,6,42,9,8,0,88,408,990,965.8,24.2,0.18,0.0638,0.00264,0.243,0.0101,2,0.178,0.422,0.0174,23.7,0.948,0.973,0.923,38.6,37.5,75,1800
1994-05-26,1993,8,34,146,489.86,0.4,5,Dry,42,9,8,6,82,147,0.3,342.9,0.7,342.9,0,0,0,0,-6,6,42,9,8,0,88,402,990,965.8,24.2,0.177,0.0608,0.00251,0.238,0.00984,2,0.174,0.412,0.017,23.8,0.947,0.971,0.92,37.9,36.8,73.6,1770
1994-05-27,1993,8,35,147,483.57,0.41,5,Dry,42,9,8,6,82,147,0.3,336.6,0.7,336.6,0,0,0,0,-6,6,42,9,8,0,88,396,990,965.8,24.2,0.175,0.0579,0.00239,0.233,0.00962,2,0.17,0.403,0.0166,23.8,0.946,0.97,0.918,37.2,36.1,72.2,1730
1994-05-28,1993,8,35,148,477.28,0.41,5,Dry,42,9,8,6,82,147,0.31,330.3,0.69,330.3,0,0,0,0,-6,6,42,9,8,0,88,389,990,965.7,24.3,0.173,0.0549,0.00226,0.228,0.00939,2,0.165,0.393,0.0162,23.9,0.945,0.97,0.917,36.5,35.4,70.9,1700
1994-05-29,1993,8,35,149,471.54,0.42,5,Dry,42,9,8,6,82,147,0.31,324.5,0.69,324.5,0,0,0,0,-6,6,42,9,8,0,88,384,990,965.7,24.3,0.171,0.0522,0.00215,0.223,0.00919,2,0.162,0.385,0.0158,23.9,0.945,0.97,0.916,35.9,34.8,69.7,1670
1994-05-30,1993,8,35,150,465.79,0.42,5,Dry,42,9,8,6,82,147,0.32,318.8,0.68,318.8,0,0,0,0,-6,6,42,9,8,0,88,378,990,965.7,24.3,0.169,0.0495,0.00204,0.218,0.00898,2,0.158,0.376,0.0155,23.9,0.944,0.97,0.915,35.3,34.2,68.5,1640
1994-05-31,1993,8,35,151,460.05,0.42,5,Dry,42,9,8,6,82,147,0.32,313.1,0.68,313.1,0,0,0,0,-6,6,42,9,8,0,88,372,990,965.7,24.3,0.167,0.0468,0.00192,0.214,0.00878,2,0.154,0.367,0.0151,24,0.943,0.97,0.915,34.7,33.6,67.3,1610
1994-06-01,1993,9,35,152,455.4,0.43,5,Dry,39,9,7,5,59,119,0.26,336.4,0.74,336.4,0,0,0,0,-5,5,39,9,7,0,64,391,990,965.6,24.4,0.174,0.0578,0.00237,0.231,0.0095,2,0.17,0.401,0.0165,23.9,0.946,0.97,0.918,37.4,36.3,72.6,1740
1994-06-02,1993,9,35,153,450.21,0.43,5,Dry,39,9,7,5,59,119,0.26,331.2,0.74,331.2,0,0,0,0,-5,5,39,9,7,0,64,386,990,965.6,24.4,0.172,0.0553,0.00227,0.227,0.00932,2,0.166,0.393,0.0161,24,0.946,0.97,0.917,36.8,35.7,71.4,1710
1994-06-03,1993,9,36,154,445.01,0.44,5,Dry,39,9,7,5,59,119,0.27,326,0.73,326,0,0,0,0,-5,5,39,9,7,0,64,381,990,965.6,24.4,0.17,0.0529,0.00217,0.223,0.00914,2,0.163,0.385,0.0158,24,0.945,0.97,0.916,36.3,35.2,70.4,1690
1994-06-04,1993,9,36,155,439.82,0.44,5,Dry,39,9,7,5,59,119,0.27,320.8,0.73,320.8,0,0,0,0,-5,5,39,9,7,0,64,376,990,965.6,24.4,0.168,0.0504,0.00206,0.219,0.00895,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.7,34.6,69.3,1660
1994-06-05,1993,9,36,156,434.62,0.45,5,Dry,39,9,7,5,59,119,0.27,315.6,0.73,315.6,0,0,0,0,-5,5,39,9,7,0,64,371,990,965.6,24.4,0.166,0.048,0.00196,0.214,0.00877,2,0.156,0.37,0.0151,24.1,0.943,0.97,0.915,35.1,34.1,68.2,1640
1994-06-06,1993,9,36,157,429.97,0.45,5,Dry,39,9,7,5,59,119,0.28,311,0.72,311,0,0,0,0,-5,5,39,9,7,0,64,366,990,965.5,24.5,0.165,0.0458,0.00187,0.21,0.0086,2,0.152,0.363,0.0148,24.1,0.942,0.97,0.914,34.6,33.6,67.2,1610
1994-06-07,1993,9,36,158,425.33,0.45,5,Dry,39,9,7,5,59,119,0.28,306.3,0.72,306.3,0,0,0,0,-5,5,39,9,7,0,64,361,990,965.5,24.5,0.163,0.0436,0.00178,0.207,0.00844,2,0.149,0.356,0.0145,24.1,0.942,0.97,0.913,34.1,33.1,66.2,1590
1994-06-08,1993,9,36,159,420.68,0.46,5,Dry,39,9,7,5,59,119,0.28,301.7,0.72,301.7,0,0,0,0,-5,5,39,9,7,0,64,357,990,965.5,24.5,0.161,0.0414,0.00169,0.203,0.00828,2,0.146,0.349,0.0142,24.2,0.941,0.97,0.913,33.6,32.6,65.2,1570
1994-06-09,1993,9,36,160,416.03,0.46,5,Dry,39,9,7,5,59,119,0.29,297,0.71,297,0,0,0,0,-5,5,39,9,7,0,64,352,990,965.5,24.5,0.16,0.0392,0.0016,0.199,0.00811,2,0.143,0.342,0.0139,24.2,0.94,0.97,0.912,33.1,32.1,64.2,1540
1994-06-10,1993,9,37,161,411.38,0.46,5,Dry,39,9,7,5,59,119,0.29,292.4,0.71,292.4,0,0,0,0,-5,5,39,9,7,0,64,347,990,965.5,24.5,0.158,0.037,0.00151,0.195,0.00795,2,0.14,0.335,0.0136,24.2,0.939,0.97,0.911,32.6,31.6,63.2,1520
1994-06-11,1993,9,37,162,406.73,0.47,5,Dry,39,9,7,5,59,119,0.29,287.7,0.71,287.7,0,0,0,0,-5,5,39,9,7,0,64,343,990,965.4,24.6,0.156,0.0348,0.00142,0.191,0.00779,2,0.137,0.328,0.0134,24.2,0.938,0.97,0.91,32.1,31.1,62.2,1490
1994-06-12,1993,9,37,163,403.18,0.47,5,Dry,39,9,7,5,59,119,0.29,284.2,0.7,284.2,0,0,0,0,-5,5,39,9,7,0,64,339,990,965.4,24.6,0.155,0.0331,0.00135,0.188,0.00766,2,0.134,0.323,0.0131,24.3,0.937,0.97,0.909,31.7,30.7,61.5,1480
1994-06-13,1993,9,37,164,399.08,0.47,5,Dry,39,9,7,5,59,119,0.3,280.1,0.7,280.1,0,0,0,0,-5,5,39,9,7,0,64,335,990,965.4,24.6,0.154,0.0312,0.00127,0.185,0.00752,2,0.132,0.317,0.0129,24.3,0.936,0.97,0.908,31.2,30.3,60.6,1450
1994-06-14,1993,9,37,165,394.97,0.48,5,Dry,39,9,7,5,59,119,0.3,276,0.7,276,0,0,0,0,-5,5,39,9,7,0,64,331,990,965.4,24.6,0.152,0.0293,0.00119,0.182,0.00737,2,0.129,0.31,0.0126,24.3,0.935,0.97,0.907,30.8,29.9,59.7,1430
1994-06-15,1993,9,37,166,390.87,0.48,5,Dry,39,9,7,5,59,119,0.3,271.9,0.7,271.9,0,0,0,0,-5,5,39,9,7,0,64,327,990,965.4,24.6,0.151,0.0273,0.00111,0.178,0.00723,2,0.126,0.304,0.0123,24.3,0.934,0.97,0.906,30.3,29.4,58.8,1410
1994-06-16,1993,9,37,167,386.77,0.48,5,Dry,39,9,7,5,59,119,0.31,267.8,0.69,267.8,0,0,0,0,-5,5,39,9,7,0,64,323,990,965.3,24.7,0.149,0.0254,0.00103,0.175,0.00709,2,0.123,0.298,0.0121,24.4,0.933,0.97,0.905,29.9,29,57.9,1390
1994-06-17,1993,9,38,168,382.67,0.49,5,Dry,39,9,7,5,59,119,0.31,263.7,0.69,263.7,0,0,0,0,-5,5,39,9,7,0,64,319,990,965.3,24.7,0.148,0.0235,0.00095,0.171,0.00695,2,0.12,0.292,0.0118,24.4,0.933,0.97,0.905,29.4,28.5,57.1,1370
1994-06-18,1993,9,38,169,378.57,0.49,5,Dry,39,9,7,5,59,119,0.31,259.6,0.69,259.6,0,0,0,0,-5,5,39,9,7,0,64,315,990,965.3,24.7,0.147,0.0215,0.000871,0.168,0.0068,2,0.118,0.286,0.0116,24.4,0.932,0.97,0.904,29,28.1,56.2,1350
1994-06-19,1993,9,38,170,374.47,0.5,5,Dry,39,9,7,5,59,119,0.32,255.5,0.68,255.5,0,0,0,0,-5,5,39,9,7,0,64,310,990,965.3,24.7,0.145,0.0196,0.000792,0.165,0.00666,2,0.115,0.28,0.0113,24.4,0.931,0.97,0.903,28.5,27.7,55.3,1330
1994-06-20,1993,9,38,171,370.36,0.5,5,Dry,39,9,7,5,59,119,0.32,251.4,0.68,251.4,0,0,0,0,-5,5,39,9,7,0,64,306,990,965.3,24.7,0.144,0.0176,0.000713,0.161,0.00652,2,0.112,0.273,0.011,24.5,0.93,0.97,0.902,28.1,27.2,54.4,1310
1994-06-21,1993,9,38,172,366.81,0.5,5,Dry,39,9,7,5,59,119,0.32,247.8,0.68,247.8,0,0,0,0,-5,5,39,9,7,0,64,303,990,965.2,24.8,0.142,0.0168,0.000679,0.159,0.00643,2,0.11,0.269,0.0109,24.5,0.929,0.97,0.901,27.6,26.8,53.6,1290
1994-06-22,1993,9,38,173,363.26,0.51,5,Dry,39,9,7,5,59,119,0.33,244.3,0.67,244.3,0,0,0,0,-5,5,39,9,7,0,64,299,990,965.2,24.8,0.141,0.0165,0.000666,0.158,0.00636,2,0.107,0.265,0.0107,24.5,0.928,0.97,0.9,27.2,26.4,52.9,1270
1994-06-23,1993,9,38,174,359.7,0.51,5,Dry,39,9,7,5,59,119,0.33,240.7,0.67,240.7,0,0,0,0,-5,5,39,9,7,0,64,296,990,965.2,24.8,0.14,0.0162,0.000654,0.156,0.00629,2,0.105,0.261,0.0105,24.5,0.927,0.97,0.899,26.8,26,52.1,1250
1994-06-24,1993,9,39,175,356.15,0.51,5,Dry,39,9,7,5,59,119,0.33,237.2,0.67,237.2,0,0,0,0,-5,5,39,9,7,0,64,292,990,965.2,24.8,0.139,0.0159,0.000641,0.155,0.00623,2,0.103,0.257,0.0104,24.6,0.925,0.97,0.898,26.4,25.6,51.3,1230
1994-06-25,1993,9,39,176,352.59,0.52,5,Dry,39,9,7,5,59,119,0.34,233.6,0.66,233.6,0,0,0,0,-5,5,39,9,7,0,64,289,990,965.2,24.8,0.137,0.0156,0.000628,0.153,0.00616,2,0.1,0.253,0.0102,24.6,0.924,0.97,0.896,26,25.2,50.5,1210
1994-06-26,1993,9,39,177,349.04,0.52,5,Dry,39,9,7,5,59,119,0.34,230,0.66,230,0,0,0,0,-5,5,39,9,7,0,64,285,990,965.1,24.9,0.136,0.0153,0.000616,0.151,0.00609,2,0.0978,0.249,0.01,24.6,0.923,0.97,0.895,25.6,24.9,49.7,1190
1994-06-27,1993,9,39,178,345.48,0.52,5,Dry,39,9,7,5,59,119,0.34,226.5,0.66,226.5,0,0,0,0,-5,5,39,9,7,0,64,281,990,965.1,24.9,0.135,0.015,0.000603,0.15,0.00603,1,0.248,0.398,0.016,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
1994-06-28,1993,9,39,179,341.93,0.53,5,Dry,39,9,7,5,59,119,0.35,222.9,0.65,222.9,0,0,0,0,-5,5,39,9,7,0,64,278,990,965.1,24.9,0.134,0.0147,0.000591,0.148,0.00596,1,0.243,0.392,0.0157,24.5,0.959,0.98,0.939,51.3,48.2,48.2,1160
1994-06-29,1993,9,39,180,339.47,0.53,5,Dry,39,9,7,5,59,119,0.35,220.5,0.65,220.5,0,0,0,0,-5,5,39,9,7,0,64,275,990,965.1,24.9,0.133,0.0145,0.000582,0.147,0.00591,1,0.24,0.387,0.0156,24.5,0.958,0.98,0.939,50.8,48.2,48.2,1160
1994-06-30,1993,9,39,181,336.46,0.53,5,Dry,39,9,7,5,59,119,0.35,217.5,0.65,217.5,0,0,0,0,-5,5,39,9,7,0,64,272,990,965.1,24.9,0.132,0.0142,0.000571,0.146,0.00586,1,0.236,0.382,0.0153,24.5,0.958,0.98,0.939,50.1,48.2,48.2,1160
1994-07-01,1993,10,40,182,333.45,0.54,5,Dry,37,8,6,4,53,108,0.32,225.4,0.68,225.4,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0149,0.000598,0.148,0.00594,1,0.247,0.395,0.0158,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
1994-07-02,1993,10,40,183,330.44,0.54,5,Dry,37,8,6,4,53,108,0.33,222.4,0.67,222.4,0,0,0,0,-4,4,37,8,6,0,57,273,990,965.1,24.9,0.132,0.0147,0.000588,0.147,0.00588,1,0.243,0.389,0.0156,24.6,0.959,0.98,0.939,51.4,48.2,48.2,1160
1994-07-03,1993,10,40,184,327.44,0.54,5,Dry,37,8,6,4,53,108,0.33,219.4,0.67,219.4,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0144,0.000577,0.145,0.00582,1,0.239,0.384,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
1994-07-04,1993,10,40,185,324.43,0.55,5,Dry,37,8,6,4,53,108,0.33,216.4,0.67,216.4,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000566,0.144,0.00577,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.938,50,48.2,48.2,1160
1994-07-05,1993,10,40,186,321.42,0.55,5,Dry,37,8,6,4,53,108,0.34,213.4,0.66,213.4,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0139,0.000556,0.143,0.00571,1,0.231,0.373,0.0149,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
1994-07-06,1993,10,40,187,318.41,0.55,5,Dry,37,8,6,4,53,108,0.34,210.4,0.66,210.4,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000545,0.141,0.00566,1,0.227,0.368,0.0147,24.6,0.957,0.98,0.937,48.6,47.7,47.7,1140
1994-07-07,1993,10,40,188,315.4,0.56,5,Dry,37,8,6,4,53,108,0.34,207.4,0.66,207.4,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0134,0.000535,0.14,0.0056,1,0.222,0.363,0.0145,24.7,0.956,0.98,0.937,48,47,47,1130
1994-07-08,1993,10,41,189,312.4,0.56,5,Dry,37,8,6,4,53,108,0.35,204.4,0.65,204.4,0,0,0,0,-4,4,37,8,6,0,57,255,990,965,25,0.126,0.0131,0.000524,0.139,0.00554,1,0.218,0.357,0.0143,24.7,0.956,0.98,0.936,47.3,46.3,46.3,1110
1994-07-09,1993,10,41,190,309.39,0.57,5,Dry,37,8,6,4,53,108,0.35,201.4,0.65,201.4,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.125,0.0129,0.000514,0.137,0.00549,1,0.214,0.352,0.014,24.7,0.955,0.98,0.936,46.6,45.7,45.7,1100
1994-07-10,1993,10,41,191,306.38,0.57,5,Dry,37,8,6,4,53,108,0.35,198.4,0.65,198.4,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.124,0.0126,0.000503,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.9,45,45,1080
1994-07-11,1993,10,41,192,303.37,0.57,5,Dry,37,8,6,4,53,108,0.36,195.4,0.64,195.4,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0124,0.000493,0.135,0.00538,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
1994-07-12,1993,10,41,193,300.36,0.58,5,Dry,37,8,6,4,53,108,0.36,192.4,0.64,192.4,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.0121,0.000482,0.134,0.00532,1,0.202,0.336,0.0134,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
1994-07-13,1993,10,41,194,297.9,0.58,5,Dry,37,8,6,4,53,108,0.36,189.9,0.64,189.9,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000474,0.132,0.00527,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,43.9,43,43,1030
1994-07-14,1993,10,41,195,295.44,0.58,5,Dry,37,8,6,4,53,108,0.37,187.4,0.63,187.4,0,0,0,0,-4,4,37,8,6,0,57,238,990,964.9,25.1,0.12,0.0117,0.000465,0.131,0.00523,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.5,42.5,1020
1994-07-15,1993,10,42,196,292.98,0.59,5,Dry,37,8,6,4,53,108,0.37,185,0.63,185,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0115,0.000457,0.13,0.00519,1,0.192,0.323,0.0128,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
1994-07-16,1993,10,42,197,290.52,0.59,5,Dry,37,8,6,4,53,108,0.37,182.5,0.63,182.5,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.000448,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.2,41.3,41.3,992
1994-07-17,1993,10,42,198,288.06,0.59,5,Dry,37,8,6,4,53,108,0.38,180.1,0.63,180.1,0,0,0,0,-4,4,37,8,6,0,57,231,990,964.9,25.1,0.117,0.0111,0.00044,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.979,0.929,41.6,40.7,40.7,978
1994-07-18,1993,10,42,199,285.6,0.6,5,Dry,37,8,6,4,53,108,0.38,177.6,0.62,177.6,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0108,0.000431,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,963
1994-07-19,1993,10,42,200,283.14,0.6,5,Dry,37,8,6,4,53,108,0.38,175.1,0.62,175.1,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0106,0.000423,0.126,0.00501,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.4,39.5,39.5,948
1994-07-20,1993,10,42,201,280.68,0.6,5,Dry,37,8,6,4,53,108,0.39,172.7,0.61,172.7,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.114,0.0104,0.000414,0.125,0.00496,1,0.176,0.301,0.0119,24.9,0.946,0.976,0.923,39.9,38.9,38.9,934
1994-07-21,1993,10,42,202,278.22,0.61,5,Dry,37,8,6,4,53,108,0.39,170.2,0.61,170.2,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.3,38.3,38.3,919
1994-07-22,1993,10,43,203,275.76,0.61,5,Dry,37,8,6,4,53,108,0.39,167.8,0.61,167.8,0,0,0,0,-4,4,37,8,6,0,57,219,990,964.8,25.2,0.113,0.01,0.000397,0.123,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.919,38.7,37.7,37.7,904
1994-07-23,1993,10,43,204,273.29,0.62,5,Dry,37,8,6,4,53,108,0.4,165.3,0.6,165.3,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.0098,0.000389,0.122,0.00483,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,890
1994-07-24,1993,10,43,205,270.83,0.62,5,Dry,37,8,6,4,53,108,0.4,162.8,0.6,162.8,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00959,0.00038,0.121,0.00478,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
1994-07-25,1993,10,43,206,269.47,0.62,5,Dry,37,8,6,4,53,108,0.4,161.5,0.6,161.5,0,0,0,0,-4,4,37,8,6,0,57,212,990,964.8,25.2,0.111,0.00947,0.000376,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,867
1994-07-26,1993,10,43,207,267.55,0.62,5,Dry,37,8,6,4,53,108,0.4,159.6,0.6,159.6,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00931,0.000369,0.119,0.00472,1,0.158,0.277,0.011,25,0.942,0.97,0.914,36.8,35.7,35.7,856
1994-07-27,1993,10,43,208,265.64,0.63,5,Dry,37,8,6,4,53,108,0.41,157.6,0.59,157.6,0,0,0,0,-4,4,37,8,6,0,57,209,990,964.8,25.2,0.109,0.00915,0.000363,0.118,0.00469,1,0.155,0.274,0.0108,25,0.942,0.97,0.913,36.3,35.2,35.2,846
1994-07-28,1993,10,43,209,263.72,0.63,5,Dry,37,8,6,4,53,108,0.41,155.7,0.59,155.7,0,0,0,0,-4,4,37,8,6,0,57,207,990,964.8,25.2,0.108,0.00899,0.000356,0.117,0.00465,1,0.153,0.27,0.0107,25,0.941,0.97,0.913,35.9,34.8,34.8,836
1994-07-29,1993,10,44,210,261.81,0.64,5,Dry,37,8,6,4,53,108,0.41,153.8,0.59,153.8,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.00882,0.000349,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.4,34.4,34.4,825
1994-07-30,1993,10,44,211,259.9,0.64,5,Dry,37,8,6,4,53,108,0.42,151.9,0.58,151.9,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00866,0.000343,0.116,0.00458,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,35,33.9,33.9,815
1994-07-31,1993,10,44,212,257.98,0.64,5,Dry,37,8,6,4,53,108,0.42,150,0.58,150,0,0,0,0,-4,4,37,8,6,0,57,201,990,964.7,25.3,0.106,0.0085,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,804
1994-08-01,1993,11,44,213,254.97,0.65,5,Dry,34,7,5,3,44,93,0.36,162,0.64,162,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00952,0.000376,0.118,0.00469,1,0.161,0.28,0.0111,25,0.943,0.971,0.915,37.4,36.3,36.3,872
1994-08-02,1993,11,44,214,252.51,0.66,5,Dry,34,7,5,3,44,93,0.37,159.5,0.63,159.5,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00931,0.000368,0.117,0.00464,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,858
1994-08-03,1993,11,44,215,249.51,0.66,5,Dry,34,7,5,3,44,93,0.37,156.5,0.63,156.5,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00905,0.000358,0.116,0.00459,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.2,35.1,35.1,842
1994-08-04,1993,11,44,216,246.5,0.67,5,Dry,34,7,5,3,44,93,0.38,153.5,0.62,153.5,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.0088,0.000347,0.115,0.00453,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,826
1994-08-05,1993,11,45,217,243.49,0.68,5,Dry,34,7,5,3,44,93,0.38,150.5,0.62,150.5,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00854,0.000337,0.113,0.00448,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.7,33.7,809
1994-08-06,1993,11,45,218,240.48,0.68,5,Dry,34,7,5,3,44,93,0.39,147.5,0.61,147.5,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00829,0.000327,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33,33,793
1994-08-07,1993,11,45,219,238.02,0.69,5,Dry,34,7,5,3,44,93,0.39,145,0.61,145,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00808,0.000318,0.111,0.00438,1,0.138,0.249,0.00983,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
1994-08-08,1993,11,45,220,235.56,0.7,5,Dry,34,7,5,3,44,93,0.4,142.6,0.6,142.6,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00787,0.00031,0.11,0.00433,1,0.135,0.245,0.00965,25.1,0.936,0.97,0.908,32.9,31.9,31.9,766
1994-08-09,1993,11,45,221,233.1,0.7,5,Dry,34,7,5,3,44,93,0.4,140.1,0.6,140.1,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00766,0.000301,0.109,0.00429,1,0.132,0.241,0.00947,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
1994-08-10,1993,11,45,222,230.64,0.71,5,Dry,34,7,5,3,44,93,0.4,137.6,0.6,137.6,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.1,0.00745,0.000293,0.108,0.00424,1,0.128,0.236,0.00929,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
1994-08-11,1993,11,45,223,228.18,0.72,5,Dry,34,7,5,3,44,93,0.41,135.2,0.59,135.2,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0995,0.00724,0.000285,0.107,0.0042,1,0.125,0.232,0.00911,25.2,0.933,0.97,0.905,31.2,30.2,30.2,725
1994-08-12,1993,11,46,224,225.72,0.72,5,Dry,34,7,5,3,44,93,0.41,132.7,0.59,132.7,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0986,0.00703,0.000276,0.106,0.00415,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.6,29.7,29.7,712
1994-08-13,1993,11,46,225,224.35,0.73,5,Dry,34,7,5,3,44,93,0.41,131.3,0.58,131.3,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0981,0.00691,0.000272,0.105,0.00413,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
1994-08-14,1993,11,46,226,222.44,0.73,5,Dry,34,7,5,3,44,93,0.42,129.4,0.58,129.4,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0974,0.00675,0.000265,0.104,0.00409,1,0.117,0.221,0.0087,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
1994-08-15,1993,11,46,227,220.52,0.74,5,Dry,34,7,5,3,44,93,0.42,127.5,0.58,127.5,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0968,0.00659,0.000259,0.103,0.00406,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
1994-08-16,1993,11,46,228,218.61,0.75,5,Dry,34,7,5,3,44,93,0.42,125.6,0.57,125.6,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0961,0.00643,0.000252,0.103,0.00402,1,0.112,0.215,0.00842,25.3,0.929,0.97,0.901,28.9,28,28,673
1994-08-17,1993,11,46,229,216.69,0.75,5,Dry,34,7,5,3,44,93,0.43,123.7,0.57,123.7,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0954,0.00626,0.000246,0.102,0.00399,1,0.109,0.211,0.00828,25.3,0.928,0.97,0.9,28.5,27.6,27.6,662
1994-08-18,1993,11,46,230,214.78,0.76,5,Dry,34,7,5,3,44,93,0.43,121.8,0.57,121.8,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0947,0.0061,0.000239,0.101,0.00395,1,0.107,0.208,0.00814,25.3,0.926,0.97,0.899,28,27.2,27.2,652
1994-08-19,1993,11,47,231,212.86,0.77,5,Dry,34,7,5,3,44,93,0.44,119.9,0.56,119.9,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0941,0.00594,0.000233,0.1,0.00392,1,0.104,0.204,0.00801,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
1994-08-20,1993,11,47,232,210.95,0.77,5,Dry,34,7,5,3,44,93,0.44,118,0.56,118,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0934,0.00578,0.000226,0.0992,0.00388,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.1,26.3,26.3,630
1994-08-21,1993,11,47,233,209.04,0.78,5,Dry,34,7,5,3,44,93,0.45,116,0.56,116,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0927,0.00561,0.00022,0.0983,0.00385,1,0.0992,0.197,0.00773,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
1994-08-22,1993,11,47,234,207.12,0.78,5,Dry,34,7,5,3,44,93,0.45,114.1,0.55,114.1,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.092,0.00545,0.000213,0.0975,0.00381,1,0.0966,0.194,0.00759,25.4,0.921,0.97,0.893,26.1,25.4,25.4,608
1994-08-23,1993,11,47,235,205.21,0.79,5,Dry,34,7,5,3,44,93,0.45,112.2,0.55,112.2,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0914,0.00529,0.000207,0.0967,0.00378,1,0.094,0.191,0.00746,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
1994-08-24,1993,11,47,236,203.29,0.8,5,Dry,34,7,5,3,44,93,0.46,110.3,0.54,110.3,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0907,0.00512,0.0002,0.0958,0.00375,1,0.0914,0.187,0.00732,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
1994-08-25,1993,11,47,237,201.93,0.8,5,Dry,34,7,5,3,44,93,0.46,108.9,0.54,108.9,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0902,0.00501,0.000196,0.0952,0.00372,1,0.0896,0.185,0.00722,25.4,0,0,0,0,0,0,0
1994-08-26,1993,11,48,238,200.56,0.8,5,Dry,34,7,5,3,44,93,0.46,107.6,0.54,107.6,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0897,0.00489,0.000191,0.0946,0.0037,1,0.0877,0.182,0.00712,25.4,0,0,0,0,0,0,0
1994-08-27,1993,11,48,239,199.19,0.81,5,Dry,34,7,5,3,44,93,0.47,106.2,0.53,106.2,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0892,0.00478,0.000187,0.094,0.00367,1,0.0859,0.18,0.00703,25.4,0,0,0,0,0,0,0
1994-08-28,1993,11,48,240,197.83,0.81,5,Dry,34,7,5,3,44,93,0.47,104.8,0.53,104.8,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0888,0.00466,0.000182,0.0934,0.00365,1,0.084,0.177,0.00693,25.4,0,0,0,0,0,0,0
1994-08-29,1993,11,48,241,196.46,0.82,5,Dry,34,7,5,3,44,93,0.47,103.5,0.53,103.5,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0883,0.00454,0.000178,0.0928,0.00363,1,0.0822,0.175,0.00684,25.4,0,0,0,0,0,0,0
1994-08-30,1993,11,48,242,195.09,0.82,5,Dry,34,7,5,3,44,93,0.48,102.1,0.52,102.1,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0878,0.00443,0.000173,0.0922,0.0036,1,0.0803,0.173,0.00674,25.4,0,0,0,0,0,0,0
1994-08-31,1993,11,48,243,193.72,0.82,5,Dry,34,7,5,3,44,93,0.48,100.7,0.52,100.7,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0873,0.00431,0.000168,0.0916,0.00358,1,0.0785,0.17,0.00665,25.4,0,0,0,0,0,0,0
1994-09-01,1993,12,48,244,191.26,0.83,5,Dry,30,6,4,2,30,72,0.38,119.3,0.62,119.3,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0917,0.00589,0.00023,0.0976,0.00382,1,0.104,0.201,0.00786,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
1994-09-02,1993,12,49,245,188.8,0.84,5,Dry,30,6,4,2,30,72,0.38,116.8,0.62,116.8,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0909,0.00568,0.000222,0.0965,0.00377,1,0.1,0.197,0.00769,25.4,0.923,0.97,0.895,26.8,26,26,624
1994-09-03,1993,12,49,246,185.79,0.85,5,Dry,30,6,4,2,30,72,0.39,113.8,0.61,113.8,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0898,0.00542,0.000212,0.0952,0.00372,1,0.0961,0.191,0.00748,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
1994-09-04,1993,12,49,247,182.79,0.86,5,Dry,30,6,4,2,30,72,0.39,110.8,0.61,110.8,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0887,0.00517,0.000202,0.0939,0.00367,1,0.0921,0.186,0.00727,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
1994-09-05,1993,12,49,248,179.78,0.87,5,Dry,30,6,4,2,30,72,0.4,107.8,0.6,107.8,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0877,0.00491,0.000192,0.0926,0.00362,1,0.088,0.181,0.00707,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
1994-09-06,1993,12,49,249,176.77,0.88,5,Dry,30,6,4,2,30,72,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0866,0.00466,0.000182,0.0913,0.00357,1,0.0839,0.175,0.00686,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
1994-09-07,1993,12,49,250,174.31,0.88,5,Dry,30,6,4,2,30,72,0.41,102.3,0.59,102.3,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0858,0.00445,0.000174,0.0902,0.00353,1,0.0806,0.171,0.00669,25.4,0.912,0.97,0.885,23.2,22.5,22.5,541
1994-09-08,1993,12,49,251,171.85,0.89,5,Dry,30,6,4,2,30,72,0.42,99.85,0.58,99.85,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0849,0.00424,0.000166,0.0891,0.00349,1,0.0773,0.166,0.00652,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
1994-09-09,1993,12,50,252,169.39,0.89,5,Dry,30,6,4,2,30,72,0.42,97.39,0.57,97.39,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.084,0.00403,0.000158,0.088,0.00345,1,0.074,0.162,0.00634,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
1994-09-10,1993,12,50,253,168.02,0.89,5,Dry,30,6,4,2,30,72,0.43,96.02,0.57,96.02,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0835,0.00391,0.000153,0.0874,0.00342,1,0.0721,0.16,0.00625,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
1994-09-11,1993,12,50,254,166.11,0.9,5,Dry,30,6,4,2,30,72,0.43,94.11,0.57,94.11,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0829,0.00375,0.000147,0.0866,0.00339,1,0.0695,0.156,0.00612,25.4,0.917,0.966,0.886,21.5,20.8,20.8,498
1994-09-12,1993,12,50,255,164.19,0.9,5,Dry,30,6,4,2,30,72,0.44,92.19,0.56,92.19,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0822,0.00359,0.00014,0.0858,0.00336,1,0.067,0.153,0.00598,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
1994-09-13,1993,12,50,256,162.28,0.91,5,Dry,30,6,4,2,30,72,0.44,90.28,0.56,90.28,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0815,0.00342,0.000134,0.0849,0.00333,1,0.0644,0.149,0.00585,25.4,0.922,0.965,0.889,20.7,20,20,479
1994-09-14,1993,12,50,257,160.36,0.91,5,Dry,30,6,4,2,30,72,0.45,88.36,0.55,88.36,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0808,0.00326,0.000128,0.0841,0.0033,1,0.0618,0.146,0.00572,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
1994-09-15,1993,12,50,258,158.45,0.91,5,Dry,30,6,4,2,30,72,0.45,86.45,0.55,86.45,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0802,0.0031,0.000121,0.0833,0.00326,1,0.0592,0.142,0.00558,25.4,0.926,0.963,0.892,19.9,19.2,19.2,461
1994-09-16,1993,12,51,259,156.54,0.92,5,Dry,30,6,4,2,30,72,0.46,84.54,0.54,84.54,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0795,0.00294,0.000115,0.0824,0.00323,1,0.0566,0.139,0.00545,25.4,0.928,0.962,0.893,19.5,18.8,18.8,451
1994-09-17,1993,12,51,260,154.62,0.92,5,Dry,30,6,4,2,30,72,0.47,82.62,0.53,82.62,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0788,0.00277,0.000109,0.0816,0.0032,1,0.054,0.136,0.00532,25.4,0.931,0.961,0.895,19.1,18.4,18.4,441
1994-09-18,1993,12,51,261,152.71,0.92,5,Dry,30,6,4,2,30,72,0.47,80.71,0.53,80.71,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0781,0.00261,0.000102,0.0807,0.00317,1,0.0515,0.132,0.00518,25.4,0.933,0.96,0.896,18.7,18,18,432
1994-09-19,1993,12,51,262,151.34,0.93,5,Dry,30,6,4,2,30,72,0.48,79.34,0.52,79.34,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0777,0.00249,0.0000978,0.0801,0.00314,1,0.0496,0.13,0.00509,25.4,0.934,0.96,0.897,18.4,17.7,17.7,425
1994-09-20,1993,12,51,263,149.97,0.93,5,Dry,30,6,4,2,30,72,0.48,77.97,0.52,77.97,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0772,0.00238,0.0000932,0.0795,0.00312,1,0.0478,0.127,0.00499,25.4,0.936,0.96,0.898,18.2,17.4,17.4,418
1994-09-21,1993,12,51,264,148.61,0.93,5,Dry,30,6,4,2,30,72,0.48,76.61,0.52,76.61,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0767,0.00226,0.0000887,0.0789,0.0031,1,0.0459,0.125,0.0049,25.4,0.938,0.96,0.9,17.9,17.2,17.2,412
1994-09-22,1993,12,51,265,147.24,0.93,5,Dry,30,6,4,2,30,72,0.49,75.24,0.51,75.24,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0762,0.00215,0.0000841,0.0783,0.00307,1,0.0441,0.122,0.0048,25.4,0.94,0.96,0.902,17.6,16.9,16.9,405
1994-09-23,1993,12,52,266,145.87,0.93,5,Dry,30,6,4,2,30,72,0.49,73.87,0.51,73.87,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0757,0.00203,0.0000796,0.0777,0.00305,1,0.0422,0.12,0.0047,25.4,0.934,0.96,0.897,17.2,16.5,16.5,396
1994-09-24,1993,12,52,267,144.51,0.94,5,Dry,30,6,4,2,30,72,0.5,72.51,0.5,72.51,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0752,0.00191,0.000075,0.0772,0.00303,1,0.0404,0.118,0.00461,25.4,0.927,0.96,0.89,16.7,16.1,16.1,385
1994-09-25,1993,12,52,268,143.14,0.94,5,Dry,30,6,4,2,30,72,0.5,71.14,0.5,71.14,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0748,0.0018,0.0000705,0.0766,0.003,1,0.0385,0.115,0.00451,25.4,0.919,0.96,0.882,16.3,15.6,15.6,375
1994-09-26,1993,12,52,269,141.77,0.94,5,Dry,30,6,4,2,30,72,0.51,69.77,0.49,69.77,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0743,0.00168,0.0000659,0.076,0.00298,1,0.0367,0.113,0.00442,25.4,0.912,0.96,0.875,15.8,15.2,15.2,365
1994-09-27,1993,12,52,270,140.4,0.94,5,Dry,30,6,4,2,30,72,0.51,68.4,0.49,68.4,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0738,0.00156,0.0000613,0.0754,0.00296,1,0.0348,0.11,0.00432,25.4,0.904,0.96,0.868,15.4,14.8,14.8,355
1994-09-28,1993,12,52,271,139.04,0.94,5,Dry,30,6,4,2,30,72,0.52,67.04,0.48,67.04,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0733,0.00145,0.0000568,0.0748,0.00293,1,0.033,0.108,0.00423,25.4,0.897,0.96,0.861,15,14.4,14.4,345
1994-09-29,1993,12,52,272,137.67,0.94,5,Dry,30,6,4,2,30,72,0.52,65.67,0.48,65.67,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0728,0.00133,0.0000522,0.0742,0.00291,1,0.0312,0.105,0.00413,25.4,0.889,0.96,0.854,14.5,14,14,335
1994-09-30,1993,12,53,273,137.4,0.95,5,Dry,30,6,4,2,30,72,0.52,65.4,0.48,65.4,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0727,0.00131,0.0000513,0.074,0.0029,1,0.0308,0.105,0.00411,25.4,0.888,0.96,0.852,14.5,13.9,13.9,333
1994-10-01,1994,1,1,274,136.58,0.95,5,Dry,24,4,2,2,20,52,0.38,84.58,0.62,84.58,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00294,0.000115,0.0789,0.00309,1,0.0567,0.136,0.00532,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
1994-10-02,1994,1,1,275,135.76,0.95,5,Dry,24,4,2,2,20,52,0.38,83.76,0.62,83.76,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00287,0.000113,0.0786,0.00308,1,0.0556,0.134,0.00526,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
1994-10-03,1994,1,1,276,135.48,0.95,5,Dry,24,4,2,2,20,52,0.38,83.48,0.62,83.48,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0756,0.00285,0.000112,0.0784,0.00308,1,0.0552,0.134,0.00524,25.4,0.929,0.961,0.893,19.3,18.6,18.6,445
1994-10-04,1994,1,1,277,135.21,0.95,5,Dry,24,4,2,2,20,52,0.39,83.21,0.61,83.21,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0755,0.00282,0.000111,0.0783,0.00307,1,0.0548,0.133,0.00522,25.4,0.929,0.961,0.894,19.2,18.5,18.5,444
1994-10-05,1994,1,1,278,134.94,0.95,5,Dry,24,4,2,2,20,52,0.39,82.94,0.61,82.94,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0754,0.0028,0.00011,0.0782,0.00307,1,0.0545,0.133,0.0052,25.4,0.93,0.961,0.894,19.2,18.4,18.4,443
1994-10-06,1994,1,1,279,134.11,0.95,5,Dry,24,4,2,2,20,52,0.39,82.11,0.61,82.11,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0751,0.00273,0.000107,0.0778,0.00305,1,0.0533,0.131,0.00514,25.4,0.931,0.961,0.894,19,18.3,18.3,439
1994-10-07,1994,1,1,280,133.29,0.95,5,Dry,24,4,2,2,20,52,0.39,81.29,0.61,81.29,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0748,0.00266,0.000104,0.0775,0.00304,1,0.0522,0.13,0.00509,25.4,0.932,0.961,0.895,18.8,18.1,18.1,435
