date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-10-08,1994,1,2,281,132.47,0.95,5,Dry,24,4,2,2,20,52,0.39,80.47,0.61,80.47,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0745,0.00259,0.000102,0.0771,0.00302,1,0.0511,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
1994-10-09,1994,1,2,282,131.65,0.95,5,Dry,24,4,2,2,20,52,0.4,79.65,0.6,79.65,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00252,0.0000988,0.0768,0.00301,1,0.05,0.127,0.00497,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
1994-10-10,1994,1,2,283,130.83,0.96,5,Dry,24,4,2,2,20,52,0.4,78.83,0.6,78.83,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00245,0.0000961,0.0764,0.003,1,0.0489,0.125,0.00491,25.4,0.935,0.96,0.898,18.3,17.6,17.6,423
1994-10-11,1994,1,2,284,131.11,0.96,5,Dry,24,4,2,2,20,52,0.4,79.11,0.6,79.11,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00247,0.000097,0.0765,0.003,1,0.0493,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1994-10-12,1994,1,2,285,131.38,0.96,5,Dry,24,4,2,2,20,52,0.4,79.38,0.6,79.38,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.0025,0.0000979,0.0766,0.00301,1,0.0497,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.7,17.7,425
1994-10-13,1994,1,2,286,130.56,0.96,5,Dry,24,4,2,2,20,52,0.4,78.56,0.6,78.56,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0738,0.00243,0.0000952,0.0763,0.00299,1,0.0486,0.125,0.0049,25.4,0.936,0.96,0.898,18.3,17.6,17.6,421
1994-10-14,1994,1,2,287,130.29,0.96,5,Dry,24,4,2,2,20,52,0.4,78.29,0.6,78.29,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0738,0.0024,0.0000943,0.0762,0.00299,1,0.0482,0.124,0.00488,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
1994-10-15,1994,1,3,288,130.01,0.96,5,Dry,24,4,2,2,20,52,0.4,78.01,0.6,78.01,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0737,0.00238,0.0000934,0.076,0.00298,1,0.0478,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.4,17.4,419
1994-10-16,1994,1,3,289,130.83,0.96,5,Dry,24,4,2,2,20,52,0.4,78.83,0.6,78.83,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00245,0.0000961,0.0764,0.003,1,0.0489,0.125,0.00491,25.4,0.935,0.96,0.898,18.3,17.6,17.6,423
1994-10-17,1994,1,3,290,131.65,0.95,5,Dry,24,4,2,2,20,52,0.4,79.65,0.6,79.65,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00252,0.0000988,0.0768,0.00301,1,0.05,0.127,0.00497,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
1994-10-18,1994,1,3,291,131.38,0.96,5,Dry,24,4,2,2,20,52,0.4,79.38,0.6,79.38,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.0025,0.0000979,0.0766,0.00301,1,0.0497,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.7,17.7,425
1994-10-19,1994,1,3,292,130.56,0.96,5,Dry,24,4,2,2,20,52,0.4,78.56,0.6,78.56,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0738,0.00243,0.0000952,0.0763,0.00299,1,0.0486,0.125,0.0049,25.4,0.936,0.96,0.898,18.3,17.6,17.6,421
1994-10-20,1994,1,3,293,129.74,0.96,5,Dry,24,4,2,2,20,52,0.4,77.74,0.6,77.74,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00236,0.0000925,0.0759,0.00298,1,0.0474,0.123,0.00484,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
1994-10-21,1994,1,3,294,130.01,0.96,5,Dry,24,4,2,2,20,52,0.4,78.01,0.6,78.01,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0737,0.00238,0.0000934,0.076,0.00298,1,0.0478,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.4,17.4,419
1994-10-22,1994,1,4,295,133.02,0.95,5,Dry,24,4,2,2,20,52,0.39,81.02,0.61,81.02,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00264,0.000103,0.0774,0.00303,1,0.0519,0.129,0.00507,25.4,0.932,0.96,0.895,18.8,18,18,433
1994-10-23,1994,1,4,296,133.29,0.95,5,Dry,24,4,2,2,20,52,0.39,81.29,0.61,81.29,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0748,0.00266,0.000104,0.0775,0.00304,1,0.0522,0.13,0.00509,25.4,0.932,0.961,0.895,18.8,18.1,18.1,435
1994-10-24,1994,1,4,297,131.93,0.95,5,Dry,24,4,2,2,20,52,0.39,79.93,0.61,79.93,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00254,0.0000998,0.0769,0.00301,1,0.0504,0.127,0.00499,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
1994-10-25,1994,1,4,298,130.56,0.96,5,Dry,24,4,2,2,20,52,0.4,78.56,0.6,78.56,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0738,0.00243,0.0000952,0.0763,0.00299,1,0.0486,0.125,0.0049,25.4,0.936,0.96,0.898,18.3,17.6,17.6,421
1994-10-26,1994,1,4,299,129.19,0.96,5,Dry,24,4,2,2,20,52,0.4,77.19,0.6,77.19,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00231,0.0000906,0.0757,0.00297,1,0.0467,0.122,0.0048,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1994-10-27,1994,1,4,300,127.83,0.96,5,Dry,24,4,2,2,20,52,0.41,75.83,0.59,75.83,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0729,0.0022,0.0000861,0.0751,0.00294,1,0.0449,0.12,0.0047,25.4,0.939,0.96,0.902,17.7,17,17,408
1994-10-28,1994,1,4,301,126.46,0.96,5,Dry,24,4,2,2,20,52,0.41,74.46,0.59,74.46,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0724,0.00208,0.0000815,0.0745,0.00292,1,0.043,0.117,0.00461,25.4,0.938,0.96,0.9,17.4,16.7,16.7,400
1994-10-29,1994,1,5,302,126.19,0.96,5,Dry,24,4,2,2,20,52,0.41,74.19,0.59,74.19,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0723,0.00206,0.0000806,0.0744,0.00292,1,0.0427,0.117,0.00459,25.4,0.936,0.96,0.899,17.3,16.6,16.6,398
1994-10-30,1994,1,5,303,127.01,0.96,5,Dry,24,4,2,2,20,52,0.41,75.01,0.59,75.01,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0726,0.00213,0.0000834,0.0747,0.00293,1,0.0438,0.118,0.00465,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
1994-10-31,1994,1,5,304,127.28,0.96,5,Dry,24,4,2,2,20,52,0.41,75.28,0.59,75.28,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00215,0.0000843,0.0748,0.00293,1,0.0441,0.119,0.00467,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
1994-11-01,1994,2,5,305,127.55,0.96,5,Dry,23,4,2,2,19,50,0.39,77.55,0.61,77.55,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0731,0.00234,0.0000918,0.0755,0.00296,1,0.0472,0.123,0.00481,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
1994-11-02,1994,2,5,306,129.47,0.96,5,Dry,23,4,2,2,19,50,0.39,79.47,0.61,79.47,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0738,0.0025,0.0000982,0.0763,0.00299,1,0.0498,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
1994-11-03,1994,2,5,307,129.74,0.96,5,Dry,23,4,2,2,19,50,0.39,79.74,0.61,79.74,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0739,0.00253,0.0000991,0.0764,0.003,1,0.0501,0.127,0.00496,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
1994-11-04,1994,2,5,308,128.92,0.96,5,Dry,23,4,2,2,19,50,0.39,78.92,0.61,78.92,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00246,0.0000964,0.0761,0.00298,1,0.049,0.125,0.00491,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
1994-11-05,1994,2,6,309,128.65,0.96,5,Dry,23,4,2,2,19,50,0.39,78.65,0.61,78.65,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00244,0.0000955,0.076,0.00298,1,0.0487,0.125,0.00489,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
1994-11-06,1994,2,6,310,128.37,0.96,5,Dry,23,4,2,2,19,50,0.39,78.37,0.61,78.37,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.00241,0.0000946,0.0758,0.00297,1,0.0483,0.124,0.00487,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
1994-11-07,1994,2,6,311,129.19,0.96,5,Dry,23,4,2,2,19,50,0.39,79.19,0.61,79.19,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00248,0.0000973,0.0762,0.00299,1,0.0494,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1994-11-08,1994,2,6,312,130.01,0.96,5,Dry,23,4,2,2,19,50,0.39,80.01,0.61,80.01,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00255,0.0001,0.0766,0.003,1,0.0505,0.127,0.00498,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
1994-11-09,1994,2,6,313,130.83,0.96,5,Dry,23,4,2,2,19,50,0.38,80.83,0.62,80.83,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0743,0.00262,0.000103,0.0769,0.00302,1,0.0516,0.129,0.00504,25.4,0.933,0.96,0.896,18.8,18,18,432
1994-11-10,1994,2,6,314,131.11,0.96,5,Dry,23,4,2,2,19,50,0.38,81.11,0.62,81.11,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00264,0.000104,0.077,0.00302,1,0.052,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
1994-11-11,1994,2,6,315,130.29,0.96,5,Dry,23,4,2,2,19,50,0.38,80.29,0.62,80.29,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0741,0.00257,0.000101,0.0767,0.00301,1,0.0509,0.128,0.005,25.4,0.933,0.96,0.896,18.6,17.9,17.9,430
1994-11-12,1994,2,7,316,130.01,0.96,5,Dry,23,4,2,2,19,50,0.39,80.01,0.61,80.01,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00255,0.0001,0.0766,0.003,1,0.0505,0.127,0.00498,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
1994-11-13,1994,2,7,317,129.74,0.96,5,Dry,23,4,2,2,19,50,0.39,79.74,0.61,79.74,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0739,0.00253,0.0000991,0.0764,0.003,1,0.0501,0.127,0.00496,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
1994-11-14,1994,2,7,318,129.47,0.96,5,Dry,23,4,2,2,19,50,0.39,79.47,0.61,79.47,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0738,0.0025,0.0000982,0.0763,0.00299,1,0.0498,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
1994-11-15,1994,2,7,319,129.19,0.96,5,Dry,23,4,2,2,19,50,0.39,79.19,0.61,79.19,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00248,0.0000973,0.0762,0.00299,1,0.0494,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1994-11-16,1994,2,7,320,128.92,0.96,5,Dry,23,4,2,2,19,50,0.39,78.92,0.61,78.92,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00246,0.0000964,0.0761,0.00298,1,0.049,0.125,0.00491,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
1994-11-17,1994,2,7,321,128.65,0.96,5,Dry,23,4,2,2,19,50,0.39,78.65,0.61,78.65,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00244,0.0000955,0.076,0.00298,1,0.0487,0.125,0.00489,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
1994-11-18,1994,2,7,322,128.37,0.96,5,Dry,23,4,2,2,19,50,0.39,78.37,0.61,78.37,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.00241,0.0000946,0.0758,0.00297,1,0.0483,0.124,0.00487,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
1994-11-19,1994,2,8,323,129.19,0.96,5,Dry,23,4,2,2,19,50,0.39,79.19,0.61,79.19,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00248,0.0000973,0.0762,0.00299,1,0.0494,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1994-11-20,1994,2,8,324,131.11,0.96,5,Dry,23,4,2,2,19,50,0.38,81.11,0.62,81.11,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00264,0.000104,0.077,0.00302,1,0.052,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
1994-11-21,1994,2,8,325,131.38,0.96,5,Dry,23,4,2,2,19,50,0.38,81.38,0.62,81.38,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0745,0.00267,0.000105,0.0772,0.00303,1,0.0524,0.13,0.00508,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
1994-11-22,1994,2,8,326,132.2,0.95,5,Dry,23,4,2,2,19,50,0.38,82.2,0.62,82.2,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0748,0.00274,0.000107,0.0775,0.00304,1,0.0535,0.131,0.00514,25.4,0.931,0.961,0.894,19,18.3,18.3,439
1994-11-23,1994,2,8,327,133.02,0.95,5,Dry,23,4,2,2,19,50,0.38,83.02,0.62,83.02,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00281,0.00011,0.0779,0.00305,1,0.0546,0.132,0.00519,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
1994-11-24,1994,2,8,328,133.84,0.95,5,Dry,23,4,2,2,19,50,0.37,83.84,0.63,83.84,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0754,0.00288,0.000113,0.0782,0.00307,1,0.0557,0.134,0.00525,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
1994-11-25,1994,2,8,329,133.02,0.95,5,Dry,23,4,2,2,19,50,0.38,83.02,0.62,83.02,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00281,0.00011,0.0779,0.00305,1,0.0546,0.132,0.00519,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
1994-11-26,1994,2,9,330,133.84,0.95,5,Dry,23,4,2,2,19,50,0.37,83.84,0.63,83.84,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0754,0.00288,0.000113,0.0782,0.00307,1,0.0557,0.134,0.00525,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
1994-11-27,1994,2,9,331,136.3,0.95,5,Dry,23,4,2,2,19,50,0.37,86.3,0.63,86.3,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00309,0.000121,0.0793,0.00311,1,0.059,0.138,0.00542,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
1994-11-28,1994,2,9,332,138.76,0.94,5,Dry,23,4,2,2,19,50,0.36,88.76,0.64,88.76,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0771,0.00329,0.000129,0.0804,0.00315,1,0.0623,0.143,0.0056,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
1994-11-29,1994,2,9,333,142.86,0.94,5,Dry,23,4,2,2,19,50,0.35,92.86,0.65,92.86,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0785,0.00364,0.000143,0.0822,0.00322,1,0.0679,0.15,0.00588,25.3,0.918,0.966,0.887,21.2,20.5,20.5,491
1994-11-30,1994,2,9,334,147.51,0.93,5,Dry,23,4,2,2,19,50,0.34,97.51,0.66,97.51,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0802,0.00404,0.000158,0.0842,0.0033,1,0.0741,0.158,0.00621,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
1994-12-01,1994,3,9,335,152.71,0.92,5,Dry,26,4,3,2,24,59,0.39,93.71,0.61,93.71,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0803,0.00372,0.000146,0.084,0.00329,1,0.069,0.153,0.006,25.4,0.917,0.966,0.886,21.4,20.6,20.6,496
1994-12-02,1994,3,9,336,157.36,0.92,5,Dry,26,4,3,2,24,59,0.38,98.36,0.63,98.36,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0819,0.00411,0.000161,0.086,0.00337,1,0.0753,0.161,0.00632,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
1994-12-03,1994,3,10,337,158.72,0.91,5,Dry,26,4,3,2,24,59,0.37,99.72,0.63,99.72,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0824,0.00423,0.000166,0.0866,0.00339,1,0.0771,0.164,0.00642,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
1994-12-04,1994,3,10,338,159.54,0.91,5,Dry,26,4,3,2,24,59,0.37,100.5,0.63,100.5,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.0043,0.000168,0.087,0.00341,1,0.0782,0.165,0.00647,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
1994-12-05,1994,3,10,339,159.27,0.91,5,Dry,26,4,3,2,24,59,0.37,100.3,0.63,100.3,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0826,0.00427,0.000167,0.0868,0.0034,1,0.0779,0.165,0.00645,25.4,0.911,0.969,0.883,22.7,22,22,528
1994-12-06,1994,3,10,340,157.9,0.91,5,Dry,26,4,3,2,24,59,0.37,98.9,0.63,98.9,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00416,0.000163,0.0862,0.00338,1,0.076,0.162,0.00636,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1994-12-07,1994,3,10,341,155.99,0.92,5,Dry,26,4,3,2,24,59,0.38,96.99,0.62,96.99,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.00399,0.000157,0.0854,0.00335,1,0.0734,0.159,0.00623,25.4,0.914,0.967,0.884,22,21.3,21.3,512
1994-12-08,1994,3,10,342,154.08,0.92,5,Dry,26,4,3,2,24,59,0.38,95.08,0.62,95.08,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0807,0.00383,0.00015,0.0846,0.00332,1,0.0709,0.155,0.00609,25.4,0.916,0.967,0.885,21.7,20.9,20.9,502
1994-12-09,1994,3,10,343,155.99,0.92,5,Dry,26,4,3,2,24,59,0.38,96.99,0.62,96.99,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.00399,0.000157,0.0854,0.00335,1,0.0734,0.159,0.00623,25.4,0.914,0.967,0.884,22,21.3,21.3,512
1994-12-10,1994,3,11,344,157.36,0.92,5,Dry,26,4,3,2,24,59,0.38,98.36,0.63,98.36,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0819,0.00411,0.000161,0.086,0.00337,1,0.0753,0.161,0.00632,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
1994-12-11,1994,3,11,345,156.54,0.92,5,Dry,26,4,3,2,24,59,0.38,97.54,0.62,97.54,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0816,0.00404,0.000158,0.0856,0.00336,1,0.0742,0.16,0.00626,25.4,0.913,0.968,0.884,22.2,21.4,21.4,514
1994-12-12,1994,3,11,346,158.45,0.91,5,Dry,26,4,3,2,24,59,0.37,99.45,0.63,99.45,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0823,0.0042,0.000165,0.0865,0.00339,1,0.0768,0.163,0.0064,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
1994-12-13,1994,3,11,347,159.27,0.91,5,Dry,26,4,3,2,24,59,0.37,100.3,0.63,100.3,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0826,0.00427,0.000167,0.0868,0.0034,1,0.0779,0.165,0.00645,25.4,0.911,0.969,0.883,22.7,22,22,528
1994-12-14,1994,3,11,348,157.9,0.91,5,Dry,26,4,3,2,24,59,0.37,98.9,0.63,98.9,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00416,0.000163,0.0862,0.00338,1,0.076,0.162,0.00636,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1994-12-15,1994,3,11,349,156.54,0.92,5,Dry,26,4,3,2,24,59,0.38,97.54,0.62,97.54,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0816,0.00404,0.000158,0.0856,0.00336,1,0.0742,0.16,0.00626,25.4,0.913,0.968,0.884,22.2,21.4,21.4,514
1994-12-16,1994,3,11,350,155.17,0.92,5,Dry,26,4,3,2,24,59,0.38,96.17,0.62,96.17,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00392,0.000154,0.085,0.00333,1,0.0723,0.157,0.00617,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
1994-12-17,1994,3,12,351,153.8,0.92,5,Dry,26,4,3,2,24,59,0.38,94.8,0.62,94.8,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0806,0.00381,0.000149,0.0844,0.00331,1,0.0705,0.155,0.00607,25.4,0.916,0.966,0.885,21.6,20.9,20.9,501
1994-12-18,1994,3,12,352,152.44,0.92,5,Dry,26,4,3,2,24,59,0.39,93.44,0.61,93.44,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0802,0.00369,0.000145,0.0838,0.00329,1,0.0686,0.152,0.00598,25.4,0.918,0.966,0.886,21.3,20.6,20.6,494
1994-12-19,1994,3,12,353,152.16,0.92,5,Dry,26,4,3,2,24,59,0.39,93.16,0.61,93.16,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0801,0.00367,0.000144,0.0837,0.00328,1,0.0683,0.152,0.00596,25.4,0.918,0.966,0.886,21.3,20.5,20.5,493
1994-12-20,1994,3,12,354,152.44,0.92,5,Dry,26,4,3,2,24,59,0.39,93.44,0.61,93.44,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0802,0.00369,0.000145,0.0838,0.00329,1,0.0686,0.152,0.00598,25.4,0.918,0.966,0.886,21.3,20.6,20.6,494
1994-12-21,1994,3,12,355,152.71,0.92,5,Dry,26,4,3,2,24,59,0.39,93.71,0.61,93.71,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0803,0.00372,0.000146,0.084,0.00329,1,0.069,0.153,0.006,25.4,0.917,0.966,0.886,21.4,20.6,20.6,496
1994-12-22,1994,3,12,356,154.62,0.92,5,Dry,26,4,3,2,24,59,0.38,95.62,0.62,95.62,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0809,0.00388,0.000152,0.0848,0.00332,1,0.0716,0.156,0.00613,25.4,0.915,0.967,0.885,21.8,21,21,505
1994-12-23,1994,3,12,357,159.82,0.91,5,Dry,26,4,3,2,24,59,0.37,100.8,0.63,100.8,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00432,0.000169,0.0871,0.00341,1,0.0786,0.166,0.00649,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
1994-12-24,1994,3,13,358,162.28,0.91,5,Dry,26,4,3,2,24,59,0.36,103.3,0.64,103.3,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00453,0.000177,0.0882,0.00345,1,0.0819,0.17,0.00666,25.4,0.913,0.97,0.886,23.4,22.7,22.7,546
1994-12-25,1994,3,13,359,164.74,0.9,5,Dry,26,4,3,2,24,59,0.36,105.7,0.64,105.7,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0845,0.00474,0.000186,0.0892,0.0035,1,0.0852,0.174,0.00683,25.4,0.915,0.97,0.887,24.1,23.3,23.3,560
1994-12-26,1994,3,13,360,167.2,0.9,5,Dry,26,4,3,2,24,59,0.35,108.2,0.65,108.2,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00495,0.000194,0.0903,0.00354,1,0.0886,0.179,0.00701,25.4,0.917,0.97,0.889,24.7,23.9,23.9,574
1994-12-27,1994,3,13,361,167.47,0.9,5,Dry,26,4,3,2,24,59,0.35,108.5,0.65,108.5,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0855,0.00497,0.000195,0.0904,0.00354,1,0.0889,0.179,0.00702,25.4,0.917,0.97,0.889,24.7,24,24,576
1994-12-28,1994,3,13,362,167.2,0.9,5,Dry,26,4,3,2,24,59,0.35,108.2,0.65,108.2,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00495,0.000194,0.0903,0.00354,1,0.0886,0.179,0.00701,25.4,0.917,0.97,0.889,24.7,23.9,23.9,574
1994-12-29,1994,3,13,363,169.11,0.89,5,Dry,26,4,3,2,24,59,0.35,110.1,0.65,110.1,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.086,0.00511,0.0002,0.0911,0.00357,1,0.0911,0.182,0.00714,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1994-12-30,1994,3,13,364,173.22,0.88,5,Dry,26,4,3,2,24,59,0.34,114.2,0.66,114.2,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00546,0.000214,0.0929,0.00364,1,0.0967,0.19,0.00742,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
1994-12-31,1994,3,14,365,177.32,0.87,5,Dry,26,4,3,2,24,59,0.33,118.3,0.67,118.3,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.00581,0.000227,0.0947,0.00371,1,0.102,0.197,0.00771,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
1995-01-01,1994,4,14,1,177.59,0.87,5,Dry,29,5,4,2,33,73,0.41,104.6,0.59,104.6,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0859,0.00464,0.000182,0.0905,0.00354,1,0.0837,0.174,0.00682,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
1995-01-02,1994,4,14,2,178.41,0.87,5,Dry,29,5,4,2,33,73,0.41,105.4,0.59,105.4,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0861,0.00471,0.000184,0.0909,0.00356,1,0.0848,0.176,0.00687,25.4,0.914,0.97,0.887,24,23.3,23.3,559
1995-01-03,1994,4,14,3,179.23,0.87,5,Dry,29,5,4,2,33,73,0.41,106.2,0.59,106.2,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0864,0.00478,0.000187,0.0912,0.00357,1,0.0859,0.177,0.00693,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
1995-01-04,1994,4,14,4,176.22,0.88,5,Dry,29,5,4,2,33,73,0.41,103.2,0.59,103.2,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0854,0.00452,0.000177,0.0899,0.00352,1,0.0818,0.172,0.00672,25.4,0.913,0.97,0.885,23.5,22.8,22.8,546
1995-01-05,1994,4,14,5,173.22,0.88,5,Dry,29,5,4,2,33,73,0.42,100.2,0.58,100.2,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0843,0.00427,0.000167,0.0886,0.00347,1,0.0778,0.166,0.00651,25.4,0.911,0.969,0.882,22.7,22,22,528
1995-01-06,1994,4,14,6,171.3,0.89,5,Dry,29,5,4,2,33,73,0.43,98.3,0.57,98.3,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0836,0.00411,0.000161,0.0877,0.00344,1,0.0752,0.163,0.00638,25.4,0.913,0.968,0.883,22.3,21.6,21.6,519
1995-01-07,1994,4,15,7,169.39,0.89,5,Dry,29,5,4,2,33,73,0.43,96.39,0.57,96.39,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.083,0.00394,0.000154,0.0869,0.0034,1,0.0726,0.16,0.00625,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
1995-01-08,1994,4,15,8,166.38,0.9,5,Dry,29,5,4,2,33,73,0.44,93.38,0.56,93.38,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0819,0.00369,0.000144,0.0856,0.00335,1,0.0686,0.154,0.00604,25.4,0.918,0.966,0.887,21.3,20.6,20.6,495
1995-01-09,1994,4,15,9,165.01,0.9,5,Dry,29,5,4,2,33,73,0.44,92.01,0.56,92.01,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0814,0.00357,0.00014,0.085,0.00333,1,0.0667,0.152,0.00594,25.4,0.92,0.965,0.888,21.1,20.3,20.3,488
1995-01-10,1994,4,15,10,166.38,0.9,5,Dry,29,5,4,2,33,73,0.44,93.38,0.56,93.38,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0819,0.00369,0.000144,0.0856,0.00335,1,0.0686,0.154,0.00604,25.4,0.918,0.966,0.887,21.3,20.6,20.6,495
1995-01-11,1994,4,15,11,171.03,0.89,5,Dry,29,5,4,2,33,73,0.43,98.03,0.57,98.03,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0835,0.00408,0.00016,0.0876,0.00343,1,0.0748,0.162,0.00636,25.4,0.913,0.968,0.884,22.3,21.6,21.6,517
1995-01-12,1994,4,15,12,174.58,0.88,5,Dry,29,5,4,2,33,73,0.42,101.6,0.58,101.6,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.5,25.5,0.0848,0.00438,0.000172,0.0892,0.00349,1,0.0796,0.169,0.00661,25.4,0.912,0.97,0.884,23.1,22.4,22.4,536
1995-01-13,1994,4,15,13,175.95,0.88,5,Dry,29,5,4,2,33,73,0.41,103,0.58,103,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0853,0.0045,0.000176,0.0898,0.00351,1,0.0815,0.171,0.0067,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
1995-01-14,1994,4,16,14,176.22,0.88,5,Dry,29,5,4,2,33,73,0.41,103.2,0.59,103.2,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0854,0.00452,0.000177,0.0899,0.00352,1,0.0818,0.172,0.00672,25.4,0.913,0.97,0.885,23.5,22.8,22.8,546
1995-01-15,1994,4,16,15,178.69,0.87,5,Dry,29,5,4,2,33,73,0.41,105.7,0.59,105.7,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0862,0.00473,0.000185,0.091,0.00356,1,0.0852,0.176,0.00689,25.4,0.915,0.97,0.887,24.1,23.3,23.3,560
1995-01-16,1994,4,16,16,182.24,0.86,5,Dry,29,5,4,2,33,73,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0875,0.00504,0.000197,0.0925,0.00362,1,0.09,0.183,0.00714,25.4,0.917,0.97,0.89,24.9,24.2,24.2,581
1995-01-17,1994,4,16,17,182.51,0.86,5,Dry,29,5,4,2,33,73,0.4,109.5,0.6,109.5,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0876,0.00506,0.000198,0.0927,0.00362,1,0.0903,0.183,0.00716,25.4,0.917,0.97,0.89,25,24.3,24.3,582
1995-01-18,1994,4,16,18,180.6,0.86,5,Dry,29,5,4,2,33,73,0.4,107.6,0.6,107.6,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0869,0.0049,0.000192,0.0918,0.00359,1,0.0878,0.18,0.00703,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
1995-01-19,1994,4,16,19,181.97,0.86,5,Dry,29,5,4,2,33,73,0.4,109,0.6,109,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0874,0.00501,0.000196,0.0924,0.00362,1,0.0896,0.182,0.00712,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
1995-01-20,1994,4,16,20,183.88,0.85,5,Dry,29,5,4,2,33,73,0.4,110.9,0.6,110.9,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0881,0.00517,0.000202,0.0933,0.00365,1,0.0922,0.185,0.00725,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
1995-01-21,1994,4,17,21,183.61,0.86,5,Dry,29,5,4,2,33,73,0.4,110.6,0.6,110.6,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.088,0.00515,0.000202,0.0931,0.00364,1,0.0918,0.185,0.00723,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
1995-01-22,1994,4,17,22,184.97,0.85,5,Dry,29,5,4,2,33,73,0.4,112,0.6,112,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0885,0.00527,0.000206,0.0937,0.00367,1,0.0937,0.187,0.00733,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
1995-01-23,1994,4,17,23,187.98,0.84,5,Dry,29,5,4,2,33,73,0.39,115,0.61,115,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0895,0.00552,0.000216,0.095,0.00372,1,0.0977,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
1995-01-24,1994,4,17,24,187.71,0.84,5,Dry,29,5,4,2,33,73,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0894,0.0055,0.000215,0.0949,0.00371,1,0.0974,0.192,0.00752,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
1995-01-25,1994,4,17,25,185.79,0.85,5,Dry,29,5,4,2,33,73,0.39,112.8,0.61,112.8,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0887,0.00534,0.000209,0.0941,0.00368,1,0.0948,0.189,0.00739,25.4,0.92,0.97,0.892,25.8,25,25,601
1995-01-26,1994,4,17,26,186.61,0.85,5,Dry,29,5,4,2,33,73,0.39,113.6,0.61,113.6,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.089,0.00541,0.000211,0.0944,0.00369,1,0.0959,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,606
1995-01-27,1994,4,17,27,189.08,0.84,5,Dry,29,5,4,2,33,73,0.39,116.1,0.61,116.1,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0899,0.00562,0.00022,0.0955,0.00373,1,0.0992,0.195,0.00761,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
1995-01-28,1994,4,18,28,190.99,0.83,5,Dry,29,5,4,2,33,73,0.38,118,0.62,118,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0906,0.00578,0.000226,0.0964,0.00377,1,0.102,0.198,0.00775,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
1995-01-29,1994,4,18,29,189.08,0.84,5,Dry,29,5,4,2,33,73,0.39,116.1,0.61,116.1,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0899,0.00562,0.00022,0.0955,0.00373,1,0.0992,0.195,0.00761,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
1995-01-30,1994,4,18,30,189.9,0.84,5,Dry,29,5,4,2,33,73,0.38,116.9,0.62,116.9,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0902,0.00569,0.000222,0.0959,0.00375,1,0.1,0.196,0.00767,25.4,0.923,0.97,0.895,26.8,26,26,625
1995-01-31,1994,4,18,31,190.17,0.83,5,Dry,29,5,4,2,33,73,0.38,117.2,0.62,117.2,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0903,0.00571,0.000223,0.096,0.00375,1,0.101,0.197,0.00769,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
1995-02-01,1994,5,18,32,189.9,0.84,5,Dry,31,6,4,3,41,85,0.45,104.9,0.55,104.9,0,0,0,0,-3,3,31,6,4,0,44,146,990,964.4,25.6,0.087,0.00467,0.000182,0.0917,0.00358,1,0.0841,0.176,0.00687,25.4,0,0,0,0,0,0,0
1995-02-02,1994,5,18,33,191.81,0.83,5,Dry,31,6,4,3,41,85,0.44,106.8,0.56,106.8,0,0,0,0,-3,3,31,6,4,0,44,148,990,964.4,25.6,0.0877,0.00483,0.000189,0.0925,0.00362,1,0.0867,0.179,0.00701,25.4,0,0,0,0,0,0,0
1995-02-03,1994,5,18,34,194.27,0.82,5,Dry,31,6,4,3,41,85,0.44,109.3,0.56,109.3,0,0,0,0,-3,3,31,6,4,0,44,150,990,964.4,25.6,0.0886,0.00504,0.000197,0.0936,0.00366,1,0.09,0.184,0.00718,25.4,0,0,0,0,0,0,0
1995-02-04,1994,5,19,35,197.28,0.81,5,Dry,31,6,4,3,41,85,0.43,112.3,0.57,112.3,0,0,0,0,-3,3,31,6,4,0,44,153,990,964.4,25.6,0.0896,0.00529,0.000207,0.0949,0.00371,1,0.0941,0.189,0.00738,25.4,0,0,0,0,0,0,0
1995-02-05,1994,5,19,36,200.83,0.8,5,Dry,31,6,4,3,41,85,0.42,115.8,0.58,115.8,0,0,0,0,-3,3,31,6,4,0,44,157,990,964.4,25.6,0.0909,0.0056,0.000219,0.0965,0.00377,1,0.0989,0.195,0.00763,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
1995-02-06,1994,5,19,37,203.29,0.8,5,Dry,31,6,4,3,41,85,0.42,118.3,0.58,118.3,0,0,0,0,-3,3,31,6,4,0,44,159,990,964.4,25.6,0.0917,0.0058,0.000227,0.0976,0.00381,1,0.102,0.2,0.00781,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
1995-02-07,1994,5,19,38,205.76,0.79,5,Dry,31,6,4,3,41,85,0.41,120.8,0.59,120.8,0,0,0,0,-3,3,31,6,4,0,44,162,990,964.4,25.6,0.0926,0.00601,0.000235,0.0986,0.00386,1,0.106,0.204,0.00799,25.4,0.925,0.97,0.898,27.8,27,27,647
1995-02-08,1994,5,19,39,208.22,0.78,5,Dry,31,6,4,3,41,85,0.41,123.2,0.59,123.2,0,0,0,0,-3,3,31,6,4,0,44,164,990,964.4,25.6,0.0935,0.00622,0.000244,0.0997,0.0039,1,0.109,0.209,0.00816,25.3,0.927,0.97,0.899,28.4,27.5,27.5,661
1995-02-09,1994,5,19,40,208.49,0.78,5,Dry,31,6,4,3,41,85,0.41,123.5,0.59,123.5,0,0,0,0,-3,3,31,6,4,0,44,164,990,964.5,25.5,0.0936,0.00625,0.000244,0.0998,0.00391,1,0.109,0.209,0.00818,25.3,0.927,0.97,0.9,28.5,27.6,27.6,663
1995-02-10,1994,5,19,41,209.31,0.78,5,Dry,31,6,4,3,41,85,0.41,124.3,0.59,124.3,0,0,0,0,-3,3,31,6,4,0,44,165,990,964.5,25.5,0.0939,0.00632,0.000247,0.1,0.00392,1,0.11,0.211,0.00824,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
1995-02-11,1994,5,20,42,212.32,0.77,5,Dry,31,6,4,3,41,85,0.4,127.3,0.6,127.3,0,0,0,0,-3,3,31,6,4,0,44,168,990,964.5,25.5,0.0949,0.00657,0.000257,0.102,0.00398,1,0.114,0.216,0.00846,25.3,0.929,0.97,0.902,29.4,28.5,28.5,684
1995-02-12,1994,5,20,43,214.78,0.76,5,Dry,31,6,4,3,41,85,0.4,129.8,0.6,129.8,0,0,0,0,-3,3,31,6,4,0,44,171,990,964.5,25.5,0.0958,0.00678,0.000266,0.103,0.00402,1,0.118,0.22,0.00863,25.3,0.93,0.97,0.903,30,29.1,29.1,697
1995-02-13,1994,5,20,44,217.24,0.75,5,Dry,31,6,4,3,41,85,0.39,132.2,0.61,132.2,0,0,0,0,-3,3,31,6,4,0,44,173,990,964.5,25.5,0.0967,0.00699,0.000274,0.104,0.00407,1,0.121,0.225,0.00881,25.3,0.931,0.97,0.904,30.5,29.6,29.6,711
1995-02-14,1994,5,20,45,219.7,0.74,5,Dry,31,6,4,3,41,85,0.39,134.7,0.61,134.7,0,0,0,0,-3,3,31,6,4,0,44,176,990,964.5,25.5,0.0975,0.0072,0.000283,0.105,0.00411,1,0.124,0.229,0.00899,25.3,0.932,0.97,0.905,31.1,30.2,30.2,724
1995-02-15,1994,5,20,46,219.97,0.74,5,Dry,31,6,4,3,41,85,0.39,135,0.61,135,0,0,0,0,-3,3,31,6,4,0,44,176,990,964.5,25.5,0.0976,0.00722,0.000283,0.105,0.00412,1,0.125,0.23,0.00901,25.3,0.933,0.97,0.905,31.2,30.2,30.2,726
1995-02-16,1994,5,20,47,218.06,0.75,5,Dry,31,6,4,3,41,85,0.39,133.1,0.61,133.1,0,0,0,0,-3,3,31,6,4,0,44,174,990,964.5,25.5,0.097,0.00706,0.000277,0.104,0.00408,1,0.122,0.226,0.00887,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
1995-02-17,1994,5,20,48,218.88,0.74,5,Dry,31,6,4,3,41,85,0.39,133.9,0.61,133.9,0,0,0,0,-3,3,31,6,4,0,44,175,990,964.5,25.5,0.0973,0.00713,0.00028,0.104,0.0041,1,0.123,0.228,0.00893,25.3,0.932,0.97,0.904,30.9,30,30,720
1995-02-18,1994,5,21,49,218.06,0.75,5,Dry,31,6,4,3,41,85,0.39,133.1,0.61,133.1,0,0,0,0,-3,3,31,6,4,0,44,174,990,964.5,25.5,0.097,0.00706,0.000277,0.104,0.00408,1,0.122,0.226,0.00887,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
1995-02-19,1994,5,21,50,219.97,0.74,5,Dry,31,6,4,3,41,85,0.39,135,0.61,135,0,0,0,0,-3,3,31,6,4,0,44,176,990,964.5,25.5,0.0976,0.00722,0.000283,0.105,0.00412,1,0.125,0.23,0.00901,25.3,0.933,0.97,0.905,31.2,30.2,30.2,726
1995-02-20,1994,5,21,51,223.53,0.73,5,Dry,31,6,4,3,41,85,0.38,138.5,0.62,138.5,0,0,0,0,-3,3,31,6,4,0,44,180,990,964.5,25.5,0.0989,0.00753,0.000296,0.106,0.00418,1,0.13,0.236,0.00927,25.2,0.934,0.97,0.906,32,31,31,745
1995-02-21,1994,5,21,52,227.08,0.72,5,Dry,31,6,4,3,41,85,0.37,142.1,0.63,142.1,0,0,0,0,-3,3,31,6,4,0,44,183,990,964.6,25.4,0.1,0.00783,0.000308,0.108,0.00424,1,0.134,0.242,0.00952,25.2,0.936,0.97,0.907,32.8,31.9,31.9,765
1995-02-22,1994,5,21,53,232.28,0.7,5,Dry,31,6,4,3,41,85,0.37,147.3,0.63,147.3,0,0,0,0,-3,3,31,6,4,0,44,188,990,964.6,25.4,0.102,0.00827,0.000325,0.11,0.00434,1,0.141,0.252,0.0099,25.2,0.938,0.97,0.91,34.1,33,33,793
1995-02-23,1994,5,21,54,238.57,0.69,5,Dry,31,6,4,3,41,85,0.36,153.6,0.64,153.6,0,0,0,0,-3,3,31,6,4,0,44,195,990,964.6,25.4,0.104,0.0088,0.000347,0.113,0.00445,1,0.15,0.263,0.0104,25.1,0.94,0.97,0.912,35.5,34.5,34.5,827
1995-02-24,1994,5,21,55,244.31,0.68,5,Dry,31,6,4,3,41,85,0.35,159.3,0.65,159.3,0,0,0,0,-3,3,31,6,4,0,44,200,990,964.7,25.3,0.106,0.00929,0.000367,0.116,0.00456,1,0.158,0.273,0.0108,25.1,0.942,0.97,0.914,36.9,35.8,35.8,859
1995-02-25,1994,5,22,56,251.69,0.66,5,Dry,31,6,4,3,41,85,0.34,166.7,0.66,166.7,0,0,0,0,-3,3,31,6,4,0,44,208,990,964.7,25.3,0.109,0.00992,0.000392,0.119,0.00469,1,0.168,0.286,0.0113,25,0.944,0.973,0.919,38.6,37.6,37.6,901
1995-02-26,1994,5,22,57,260.17,0.64,5,Dry,31,6,4,3,41,85,0.33,175.2,0.67,175.2,0,0,0,0,-3,3,31,6,4,0,44,216,990,964.7,25.3,0.112,0.0106,0.000421,0.122,0.00485,1,0.179,0.301,0.0119,25,0.947,0.977,0.925,40.6,39.7,39.7,952
1995-02-27,1994,5,22,58,265.91,0.63,5,Dry,31,6,4,3,41,85,0.32,180.9,0.68,180.9,0,0,0,0,-3,3,31,6,4,0,44,222,990,964.8,25.2,0.114,0.0111,0.000441,0.125,0.00495,1,0.187,0.312,0.0124,24.9,0.949,0.98,0.93,42,41.1,41.1,987
1995-02-28,1994,5,22,59,272.2,0.62,5,Dry,31,6,4,3,41,85,0.31,187.2,0.69,187.2,0,0,0,0,-3,3,31,6,4,0,44,228,990,964.8,25.2,0.116,0.0117,0.000463,0.128,0.00507,1,0.195,0.323,0.0128,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
1995-03-01,1994,6,22,60,279.58,0.61,5,Dry,36,8,6,4,53,107,0.38,172.6,0.62,172.6,0,0,0,0,-4,4,36,8,6,0,57,223,990,964.8,25.2,0.114,0.0104,0.000414,0.125,0.00494,1,0.175,0.3,0.0119,24.9,0.946,0.976,0.923,39.8,38.9,38.9,933
1995-03-02,1994,6,22,61,286.42,0.6,5,Dry,36,8,6,4,53,107,0.37,179.4,0.63,179.4,0,0,0,0,-4,4,36,8,6,0,57,229,990,964.8,25.2,0.117,0.011,0.000437,0.128,0.00507,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.929,41.5,40.6,40.6,974
1995-03-03,1994,6,22,62,294.35,0.58,5,Dry,36,8,6,4,53,107,0.36,187.3,0.64,187.3,0,0,0,0,-4,4,36,8,6,0,57,237,990,964.9,25.1,0.119,0.0117,0.000465,0.131,0.00521,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.3,42.5,42.5,1020
1995-03-04,1994,6,23,63,301.19,0.58,5,Dry,36,8,6,4,53,107,0.35,194.2,0.65,194.2,0,0,0,0,-4,4,36,8,6,0,57,244,990,964.9,25.1,0.122,0.0123,0.000488,0.134,0.00534,1,0.205,0.339,0.0135,24.8,0.953,0.98,0.934,44.9,44,44,1060
1995-03-05,1994,6,23,64,309.66,0.57,5,Dry,36,8,6,4,53,107,0.35,202.7,0.65,202.7,0,0,0,0,-4,4,36,8,6,0,57,253,990,964.9,25.1,0.125,0.013,0.000518,0.138,0.0055,1,0.216,0.354,0.0141,24.7,0.955,0.98,0.936,46.9,46,46,1100
1995-03-06,1994,6,23,65,317.59,0.56,5,Dry,36,8,6,4,53,107,0.34,210.6,0.66,210.6,0,0,0,0,-4,4,36,8,6,0,57,261,990,965,25,0.128,0.0137,0.000546,0.141,0.00564,1,0.227,0.368,0.0147,24.6,0.957,0.98,0.937,48.7,47.7,47.7,1150
1995-03-07,1994,6,23,66,327.16,0.54,5,Dry,36,8,6,4,53,107,0.33,220.2,0.67,220.2,0,0,0,0,-4,4,36,8,6,0,57,270,990,965,25,0.131,0.0145,0.000579,0.145,0.00582,1,0.24,0.385,0.0154,24.6,0.958,0.98,0.939,50.9,48.2,48.2,1160
1995-03-08,1994,6,23,67,336.19,0.53,5,Dry,36,8,6,4,53,107,0.32,229.2,0.68,229.2,0,0,0,0,-4,4,36,8,6,0,57,279,990,965.1,24.9,0.134,0.0152,0.000611,0.149,0.00599,2,0.0972,0.247,0.00989,24.7,0.923,0.97,0.895,25.6,24.8,49.6,1190
1995-03-09,1994,6,23,68,346.85,0.52,5,Dry,36,8,6,4,53,107,0.31,239.8,0.69,239.8,0,0,0,0,-4,4,36,8,6,0,57,290,990,965.1,24.9,0.138,0.0161,0.000649,0.154,0.00619,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.8,26,52,1250
1995-03-10,1994,6,23,69,356.97,0.51,5,Dry,36,8,6,4,53,107,0.3,250,0.7,250,0,0,0,0,-4,4,36,8,6,0,57,300,990,965.2,24.8,0.141,0.017,0.000685,0.158,0.00638,2,0.111,0.27,0.0109,24.5,0.929,0.97,0.902,28,27.1,54.3,1300
1995-03-11,1994,6,24,70,367.63,0.5,5,Dry,36,8,6,4,53,107,0.29,260.6,0.71,260.6,0,0,0,0,-4,4,36,8,6,0,57,311,990,965.2,24.8,0.145,0.022,0.000889,0.167,0.00675,2,0.118,0.286,0.0115,24.5,0.932,0.97,0.904,29.1,28.3,56.5,1360
1995-03-12,1994,6,24,71,378.29,0.49,5,Dry,36,8,6,4,53,107,0.28,271.3,0.72,271.3,0,0,0,0,-4,4,36,8,6,0,57,321,990,965.3,24.7,0.149,0.027,0.00109,0.176,0.00712,2,0.126,0.302,0.0122,24.4,0.934,0.97,0.906,30.3,29.4,58.8,1410
1995-03-13,1994,6,24,72,388.96,0.48,5,Dry,36,8,6,4,53,107,0.28,282,0.72,282,0,0,0,0,-4,4,36,8,6,0,57,332,990,965.3,24.7,0.153,0.0321,0.0013,0.185,0.00749,2,0.133,0.318,0.0129,24.3,0.937,0.97,0.908,31.5,30.6,61.1,1470
1995-03-14,1994,6,24,73,399.62,0.47,5,Dry,36,8,6,4,53,107,0.27,292.6,0.73,292.6,0,0,0,0,-4,4,36,8,6,0,57,343,990,965.4,24.6,0.156,0.0371,0.00151,0.194,0.00787,2,0.14,0.334,0.0136,24.3,0.939,0.97,0.911,32.7,31.7,63.4,1520
1995-03-15,1994,6,24,74,410.29,0.46,5,Dry,36,8,6,4,53,107,0.26,303.3,0.74,303.3,0,0,0,0,-4,4,36,8,6,0,57,353,990,965.4,24.6,0.16,0.0422,0.00172,0.202,0.00824,2,0.147,0.35,0.0142,24.2,0.941,0.97,0.913,33.9,32.9,65.7,1580
1995-03-16,1994,6,24,75,419.31,0.46,5,Dry,36,8,6,4,53,107,0.26,312.3,0.74,312.3,0,0,0,0,-4,4,36,8,6,0,57,362,990,965.5,24.5,0.163,0.0464,0.00189,0.21,0.00856,2,0.153,0.363,0.0148,24.1,0.942,0.97,0.914,34.9,33.8,67.6,1620
1995-03-17,1994,6,24,76,427.24,0.45,5,Dry,36,8,6,4,53,107,0.25,320.2,0.75,320.2,0,0,0,0,-4,4,36,8,6,0,57,370,990,965.5,24.5,0.166,0.0502,0.00205,0.216,0.00884,2,0.159,0.375,0.0153,24.1,0.944,0.97,0.915,35.7,34.6,69.3,1660
1995-03-18,1994,6,25,77,434.62,0.45,5,Dry,36,8,6,4,53,107,0.25,327.6,0.75,327.6,0,0,0,0,-4,4,36,8,6,0,57,378,990,965.6,24.4,0.169,0.0536,0.00219,0.222,0.0091,2,0.164,0.386,0.0158,24.1,0.945,0.97,0.917,36.5,35.4,70.9,1700
1995-03-19,1994,6,25,78,440.36,0.44,5,Dry,36,8,6,4,53,107,0.24,333.4,0.76,333.4,0,0,0,0,-4,4,36,8,6,0,57,383,990,965.6,24.4,0.171,0.0563,0.00231,0.227,0.0093,2,0.168,0.395,0.0162,24,0.946,0.97,0.917,37.1,36,72.1,1730
1995-03-20,1994,6,25,79,445.01,0.44,5,Dry,36,8,6,4,53,107,0.24,338,0.76,338,0,0,0,0,-4,4,36,8,6,0,57,388,990,965.6,24.4,0.172,0.0585,0.0024,0.231,0.00947,2,0.171,0.402,0.0165,24,0.947,0.971,0.919,37.6,36.6,73.1,1750
1995-03-21,1994,6,25,80,450.76,0.43,5,Dry,36,8,6,4,53,107,0.24,343.8,0.76,343.8,0,0,0,0,-4,4,36,8,6,0,57,394,990,965.6,24.4,0.175,0.0613,0.00251,0.236,0.00967,2,0.175,0.41,0.0168,24,0.947,0.972,0.921,38.3,37.2,74.4,1790
1995-03-22,1994,6,25,81,457.59,0.43,5,Dry,36,8,6,4,53,107,0.23,350.6,0.77,350.6,0,0,0,0,-4,4,36,8,6,0,57,401,990,965.7,24.3,0.177,0.0645,0.00265,0.241,0.00992,2,0.179,0.421,0.0173,23.9,0.949,0.974,0.924,39,38,76,1820
1995-03-23,1994,6,25,82,463.33,0.42,5,Dry,36,8,6,4,53,107,0.23,356.3,0.77,356.3,0,0,0,0,-4,4,36,8,6,0,57,406,990,965.7,24.3,0.179,0.0672,0.00276,0.246,0.0101,2,0.183,0.429,0.0176,23.9,0.949,0.975,0.926,39.6,38.6,77.3,1850
1995-03-24,1994,6,25,83,469.62,0.42,5,Dry,36,8,6,4,53,107,0.23,362.6,0.77,362.6,0,0,0,0,-4,4,36,8,6,0,57,413,990,965.7,24.3,0.181,0.0702,0.00289,0.251,0.0103,2,0.187,0.439,0.0181,23.8,0.95,0.977,0.928,40.3,39.3,78.7,1890
1995-03-25,1994,6,26,84,470.99,0.42,5,Dry,36,8,6,4,53,107,0.23,364,0.77,364,0,0,0,0,-4,4,36,8,6,0,57,414,990,965.7,24.3,0.182,0.0708,0.00292,0.252,0.0104,2,0.188,0.441,0.0181,23.8,0.95,0.977,0.928,40.4,39.5,79,1900
1995-03-26,1994,6,26,85,469.08,0.42,5,Dry,36,8,6,4,53,107,0.23,362.1,0.77,362.1,0,0,0,0,-4,4,36,8,6,0,57,412,990,965.7,24.3,0.181,0.0699,0.00288,0.251,0.0103,2,0.187,0.438,0.018,23.9,0.95,0.977,0.928,40.2,39.3,78.6,1890
1995-03-27,1994,6,26,86,469.35,0.42,5,Dry,36,8,6,4,53,107,0.23,362.4,0.77,362.4,0,0,0,0,-4,4,36,8,6,0,57,412,990,965.7,24.3,0.181,0.07,0.00288,0.251,0.0103,2,0.187,0.438,0.018,23.8,0.95,0.977,0.928,40.3,39.3,78.6,1890
1995-03-28,1994,6,26,87,472.36,0.42,5,Dry,36,8,6,4,53,107,0.23,365.4,0.77,365.4,0,0,0,0,-4,4,36,8,6,0,57,415,990,965.7,24.3,0.182,0.0714,0.00294,0.254,0.0104,2,0.189,0.443,0.0182,23.8,0.95,0.977,0.929,40.6,39.7,79.3,1900
1995-03-29,1994,6,26,88,472.08,0.42,5,Dry,36,8,6,4,53,107,0.23,365.1,0.77,365.1,0,0,0,0,-4,4,36,8,6,0,57,415,990,965.7,24.3,0.182,0.0713,0.00294,0.253,0.0104,2,0.189,0.442,0.0182,23.8,0.95,0.977,0.929,40.6,39.6,79.3,1900
1995-03-30,1994,6,26,89,470.72,0.42,5,Dry,36,8,6,4,53,107,0.23,363.7,0.77,363.7,0,0,0,0,-4,4,36,8,6,0,57,414,990,965.7,24.3,0.182,0.0707,0.00291,0.252,0.0104,2,0.188,0.44,0.0181,23.8,0.95,0.977,0.928,40.4,39.5,78.9,1890
1995-03-31,1994,6,26,90,471.54,0.42,5,Dry,36,8,6,4,53,107,0.23,364.5,0.77,364.5,0,0,0,0,-4,4,36,8,6,0,57,415,990,965.7,24.3,0.182,0.0711,0.00293,0.253,0.0104,2,0.189,0.441,0.0182,23.8,0.95,0.977,0.929,40.5,39.6,79.1,1900
1995-04-01,1994,7,27,91,467.44,0.42,5,Dry,40,10,8,5,62,125,0.27,342.4,0.73,342.4,0,0,0,0,-5,5,40,10,8,0,67,400,990,965.7,24.3,0.177,0.0606,0.0025,0.237,0.00977,2,0.174,0.411,0.0169,23.9,0.947,0.972,0.921,38,36.9,73.8,1770
1995-04-02,1994,7,27,92,460.6,0.42,5,Dry,40,10,8,5,62,125,0.27,335.6,0.73,335.6,0,0,0,0,-5,5,40,10,8,0,67,394,990,965.7,24.3,0.174,0.0574,0.00236,0.232,0.00953,2,0.169,0.401,0.0165,23.9,0.946,0.97,0.918,37.3,36.1,72.3,1730
1995-04-03,1994,7,27,93,454.86,0.43,5,Dry,40,10,8,5,62,125,0.28,329.9,0.72,329.9,0,0,0,0,-5,5,40,10,8,0,67,388,990,965.6,24.4,0.172,0.0547,0.00225,0.227,0.00933,2,0.165,0.392,0.0161,24,0.945,0.97,0.917,36.6,35.5,71.1,1710
1995-04-04,1994,7,27,94,447.47,0.43,5,Dry,40,10,8,5,62,125,0.28,322.5,0.72,322.5,0,0,0,0,-5,5,40,10,8,0,67,380,990,965.6,24.4,0.17,0.0512,0.0021,0.221,0.00906,2,0.16,0.381,0.0156,24,0.944,0.97,0.916,35.8,34.8,69.5,1670
1995-04-05,1994,7,27,95,441.73,0.44,5,Dry,40,10,8,5,62,125,0.28,316.7,0.72,316.7,0,0,0,0,-5,5,40,10,8,0,67,375,990,965.6,24.4,0.168,0.0485,0.00199,0.216,0.00886,2,0.156,0.373,0.0153,24,0.943,0.97,0.915,35.2,34.2,68.3,1640
1995-04-06,1994,7,27,96,437.08,0.44,5,Dry,40,10,8,5,62,125,0.29,312.1,0.71,312.1,0,0,0,0,-5,5,40,10,8,0,67,370,990,965.6,24.4,0.166,0.0463,0.0019,0.212,0.0087,2,0.153,0.366,0.015,24.1,0.943,0.97,0.914,34.7,33.7,67.3,1620
1995-04-07,1994,7,27,97,432.44,0.45,5,Dry,40,10,8,5,62,125,0.29,307.4,0.71,307.4,0,0,0,0,-5,5,40,10,8,0,67,365,990,965.5,24.5,0.165,0.0441,0.0018,0.209,0.00853,2,0.15,0.359,0.0147,24.1,0.942,0.97,0.914,34.2,33.2,66.4,1590
1995-04-08,1994,7,28,98,428.88,0.45,5,Dry,40,10,8,5,62,125,0.29,303.9,0.71,303.9,0,0,0,0,-5,5,40,10,8,0,67,362,990,965.5,24.5,0.163,0.0424,0.00173,0.206,0.00841,2,0.148,0.353,0.0144,24.1,0.941,0.97,0.913,33.8,32.8,65.6,1570
1995-04-09,1994,7,28,99,426.42,0.45,5,Dry,40,10,8,5,62,125,0.29,301.4,0.71,301.4,0,0,0,0,-5,5,40,10,8,0,67,359,990,965.5,24.5,0.162,0.0413,0.00169,0.204,0.00832,2,0.146,0.35,0.0143,24.1,0.941,0.97,0.913,33.6,32.6,65.1,1560
1995-04-10,1994,7,28,100,423.41,0.45,5,Dry,40,10,8,5,62,125,0.29,298.4,0.7,298.4,0,0,0,0,-5,5,40,10,8,0,67,356,990,965.5,24.5,0.161,0.0398,0.00163,0.201,0.00821,2,0.144,0.345,0.0141,24.1,0.94,0.97,0.912,33.2,32.2,64.5,1550
1995-04-11,1994,7,28,101,420.95,0.46,5,Dry,40,10,8,5,62,125,0.3,295.9,0.7,295.9,0,0,0,0,-5,5,40,10,8,0,67,354,990,965.5,24.5,0.16,0.0387,0.00158,0.199,0.00813,2,0.142,0.341,0.0139,24.2,0.94,0.97,0.912,33,32,63.9,1530
1995-04-12,1994,7,28,102,419.58,0.46,5,Dry,40,10,8,5,62,125,0.3,294.6,0.7,294.6,0,0,0,0,-5,5,40,10,8,0,67,353,990,965.5,24.5,0.16,0.038,0.00155,0.198,0.00808,2,0.141,0.339,0.0138,24.2,0.939,0.97,0.911,32.8,31.8,63.6,1530
1995-04-13,1994,7,28,103,417.67,0.46,5,Dry,40,10,8,5,62,125,0.3,292.7,0.7,292.7,0,0,0,0,-5,5,40,10,8,0,67,351,990,965.5,24.5,0.159,0.0371,0.00151,0.196,0.00801,2,0.14,0.336,0.0137,24.2,0.939,0.97,0.911,32.6,31.6,63.2,1520
1995-04-14,1994,7,28,104,417.4,0.46,5,Dry,40,10,8,5,62,125,0.3,292.4,0.7,292.4,0,0,0,0,-5,5,40,10,8,0,67,350,990,965.5,24.5,0.159,0.037,0.00151,0.196,0.008,2,0.14,0.336,0.0137,24.2,0.939,0.97,0.911,32.6,31.6,63.2,1520
1995-04-15,1994,7,29,105,418.22,0.46,5,Dry,40,10,8,5,62,125,0.3,293.2,0.7,293.2,0,0,0,0,-5,5,40,10,8,0,67,351,990,965.5,24.5,0.159,0.0374,0.00153,0.197,0.00803,2,0.14,0.337,0.0138,24.2,0.939,0.97,0.911,32.7,31.7,63.3,1520
1995-04-16,1994,7,29,106,418.49,0.46,5,Dry,40,10,8,5,62,125,0.3,293.5,0.7,293.5,0,0,0,0,-5,5,40,10,8,0,67,351,990,965.5,24.5,0.16,0.0375,0.00153,0.197,0.00804,2,0.141,0.338,0.0138,24.2,0.939,0.97,0.911,32.7,31.7,63.4,1520
1995-04-17,1994,7,29,107,418.76,0.46,5,Dry,40,10,8,5,62,125,0.3,293.8,0.7,293.8,0,0,0,0,-5,5,40,10,8,0,67,352,990,965.5,24.5,0.16,0.0377,0.00154,0.197,0.00805,2,0.141,0.338,0.0138,24.2,0.939,0.97,0.911,32.7,31.7,63.5,1520
1995-04-18,1994,7,29,108,419.58,0.46,5,Dry,40,10,8,5,62,125,0.3,294.6,0.7,294.6,0,0,0,0,-5,5,40,10,8,0,67,353,990,965.5,24.5,0.16,0.038,0.00155,0.198,0.00808,2,0.141,0.339,0.0138,24.2,0.939,0.97,0.911,32.8,31.8,63.6,1530
1995-04-19,1994,7,29,109,419.31,0.46,5,Dry,40,10,8,5,62,125,0.3,294.3,0.7,294.3,0,0,0,0,-5,5,40,10,8,0,67,352,990,965.5,24.5,0.16,0.0379,0.00155,0.198,0.00807,2,0.141,0.339,0.0138,24.2,0.939,0.97,0.911,32.8,31.8,63.6,1530
1995-04-20,1994,7,29,110,417.94,0.46,5,Dry,40,10,8,5,62,125,0.3,292.9,0.7,292.9,0,0,0,0,-5,5,40,10,8,0,67,351,990,965.5,24.5,0.159,0.0373,0.00152,0.197,0.00802,2,0.14,0.337,0.0137,24.2,0.939,0.97,0.911,32.6,31.6,63.3,1520
1995-04-21,1994,7,29,111,415.48,0.46,5,Dry,40,10,8,5,62,125,0.3,290.5,0.7,290.5,0,0,0,0,-5,5,40,10,8,0,67,348,990,965.5,24.5,0.159,0.0361,0.00147,0.195,0.00793,2,0.139,0.333,0.0136,24.2,0.939,0.97,0.91,32.3,31.4,62.8,1510
1995-04-22,1994,7,30,112,413.02,0.46,5,Dry,40,10,8,5,62,125,0.3,288,0.7,288,0,0,0,0,-5,5,40,10,8,0,67,346,990,965.5,24.5,0.158,0.0349,0.00142,0.193,0.00785,2,0.137,0.33,0.0134,24.2,0.938,0.97,0.91,32.1,31.1,62.2,1490
1995-04-23,1994,7,30,113,408.92,0.47,5,Dry,40,10,8,5,62,125,0.31,283.9,0.69,283.9,0,0,0,0,-5,5,40,10,8,0,67,342,990,965.4,24.6,0.156,0.033,0.00134,0.189,0.0077,2,0.134,0.323,0.0132,24.2,0.937,0.97,0.909,31.6,30.7,61.3,1470
1995-04-24,1994,7,30,114,403.72,0.47,5,Dry,40,10,8,5,62,125,0.31,278.7,0.69,278.7,0,0,0,0,-5,5,40,10,8,0,67,337,990,965.4,24.6,0.154,0.0306,0.00124,0.185,0.00752,2,0.131,0.316,0.0128,24.3,0.936,0.97,0.908,31,30.1,60.2,1450
1995-04-25,1994,7,30,115,399.08,0.47,5,Dry,40,10,8,5,62,125,0.31,274.1,0.69,274.1,0,0,0,0,-5,5,40,10,8,0,67,332,990,965.4,24.6,0.153,0.0284,0.00115,0.181,0.00736,2,0.128,0.309,0.0125,24.3,0.935,0.97,0.907,30.5,29.6,59.2,1420
1995-04-26,1994,7,30,116,393.88,0.48,5,Dry,40,10,8,5,62,125,0.32,268.9,0.68,268.9,0,0,0,0,-5,5,40,10,8,0,67,327,990,965.4,24.6,0.151,0.0259,0.00105,0.177,0.00718,2,0.124,0.301,0.0122,24.3,0.934,0.97,0.906,30,29.1,58.1,1390
1995-04-27,1994,7,30,117,387.59,0.48,5,Dry,40,10,8,5,62,125,0.32,262.6,0.68,262.6,0,0,0,0,-5,5,40,10,8,0,67,321,990,965.3,24.7,0.149,0.0229,0.00093,0.172,0.00696,2,0.12,0.291,0.0118,24.4,0.932,0.97,0.904,29.3,28.4,56.8,1360
1995-04-28,1994,7,30,118,381.85,0.49,5,Dry,40,10,8,5,62,125,0.33,256.9,0.67,256.9,0,0,0,0,-5,5,40,10,8,0,67,315,990,965.3,24.7,0.147,0.0202,0.000819,0.167,0.00676,2,0.116,0.283,0.0115,24.4,0.931,0.97,0.903,28.6,27.8,55.5,1330
1995-04-29,1994,7,31,119,376.11,0.49,5,Dry,40,10,8,5,62,125,0.33,251.1,0.67,251.1,0,0,0,0,-5,5,40,10,8,0,67,309,990,965.3,24.7,0.145,0.0175,0.000709,0.162,0.00656,2,0.112,0.274,0.0111,24.4,0.93,0.97,0.902,28,27.1,54.3,1300
1995-04-30,1994,7,31,120,369.82,0.5,5,Dry,40,10,8,5,62,125,0.34,244.8,0.66,244.8,0,0,0,0,-5,5,40,10,8,0,67,303,990,965.2,24.8,0.142,0.0166,0.000669,0.159,0.00642,2,0.108,0.267,0.0108,24.5,0.928,0.97,0.9,27.3,26.5,52.9,1270
1995-05-01,1994,8,31,121,363.53,0.51,5,Dry,42,9,8,6,82,147,0.4,216.5,0.6,216.5,0,0,0,0,-6,6,42,9,8,0,88,276,990,965.2,24.8,0.133,0.0142,0.000571,0.147,0.00593,1,0.235,0.382,0.0154,24.4,0.958,0.98,0.938,49.6,48.2,48.2,1160
1995-05-02,1994,8,31,122,357.79,0.51,5,Dry,42,9,8,6,82,147,0.41,210.8,0.59,210.8,0,0,0,0,-6,6,42,9,8,0,88,270,990,965.2,24.8,0.131,0.0137,0.000551,0.144,0.00582,1,0.227,0.371,0.015,24.4,0.957,0.98,0.937,48.3,47.4,47.4,1140
1995-05-03,1994,8,31,123,352.04,0.52,5,Dry,42,9,8,6,82,147,0.42,205,0.58,205,0,0,0,0,-6,6,42,9,8,0,88,264,990,965.2,24.8,0.129,0.0132,0.000531,0.142,0.00571,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47,46.1,46.1,1110
1995-05-04,1994,8,31,124,346.3,0.52,5,Dry,42,9,8,6,82,147,0.42,199.3,0.58,199.3,0,0,0,0,-6,6,42,9,8,0,88,258,990,965.1,24.9,0.127,0.0127,0.00051,0.139,0.0056,1,0.212,0.351,0.0141,24.5,0.955,0.98,0.936,45.7,44.8,44.8,1080
1995-05-05,1994,8,31,125,340.56,0.53,5,Dry,42,9,8,6,82,147,0.43,193.6,0.57,193.6,0,0,0,0,-6,6,42,9,8,0,88,253,990,965.1,24.9,0.125,0.0122,0.00049,0.137,0.0055,1,0.204,0.341,0.0137,24.6,0.953,0.98,0.934,44.4,43.5,43.5,1040
1995-05-06,1994,8,32,126,334.82,0.53,5,Dry,42,9,8,6,82,147,0.44,187.8,0.56,187.8,0,0,0,0,-6,6,42,9,8,0,88,247,990,965.1,24.9,0.123,0.0117,0.00047,0.134,0.00539,1,0.196,0.33,0.0133,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
1995-05-07,1994,8,32,127,330.17,0.54,5,Dry,42,9,8,6,82,147,0.45,183.2,0.56,183.2,0,0,0,0,-6,6,42,9,8,0,88,242,990,965.1,24.9,0.121,0.0113,0.000454,0.132,0.0053,1,0.19,0.322,0.0129,24.6,0.95,0.98,0.931,42,41.2,41.2,988
1995-05-08,1994,8,32,128,324.97,0.55,5,Dry,42,9,8,6,82,147,0.45,178,0.55,178,0,0,0,0,-6,6,42,9,8,0,88,237,990,965,25,0.119,0.0109,0.000436,0.13,0.00521,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.8,39.9,39.9,958
1995-05-09,1994,8,32,129,319.78,0.55,5,Dry,42,9,8,6,82,147,0.46,172.8,0.54,172.8,0,0,0,0,-6,6,42,9,8,0,88,232,990,965,25,0.117,0.0104,0.000417,0.128,0.00511,1,0.176,0.304,0.0121,24.7,0.947,0.975,0.923,39.6,38.6,38.6,927
1995-05-10,1994,8,32,130,314.58,0.56,5,Dry,42,9,8,6,82,147,0.47,167.6,0.53,167.6,0,0,0,0,-6,6,42,9,8,0,88,227,990,965,25,0.115,0.00999,0.000399,0.125,0.00501,1,0.169,0.294,0.0118,24.7,0.945,0.973,0.919,38.4,37.4,37.4,897
