date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-05-11,1994,8,32,131,309.39,0.57,5,Dry,42,9,8,6,82,147,0.47,162.4,0.53,162.4,0,0,0,0,-6,6,42,9,8,0,88,221,990,964.9,25.1,0.114,0.00955,0.000381,0.123,0.00492,1,0.162,0.285,0.0114,24.8,0.943,0.97,0.915,37.2,36.1,36.1,866
1995-05-12,1994,8,32,132,304.19,0.57,5,Dry,42,9,8,6,82,147,0.48,157.2,0.52,157.2,0,0,0,0,-6,6,42,9,8,0,88,216,990,964.9,25.1,0.112,0.00911,0.000363,0.121,0.00482,1,0.155,0.276,0.011,24.8,0.942,0.97,0.913,36,34.9,34.9,838
1995-05-13,1994,8,33,133,299,0.58,5,Dry,42,9,8,6,82,147,0.49,152,0.51,152,0,0,0,0,-6,6,42,9,8,0,88,211,990,964.9,25.1,0.11,0.00867,0.000345,0.119,0.00473,1,0.148,0.266,0.0106,24.8,0.94,0.97,0.912,34.8,33.8,33.8,810
1995-05-14,1994,8,33,134,294.35,0.58,5,Dry,42,9,8,6,82,147,0.5,147.3,0.5,147.3,0,0,0,0,-6,6,42,9,8,0,88,206,990,964.9,25.1,0.108,0.00827,0.000329,0.117,0.00464,1,0.141,0.258,0.0103,24.9,0.938,0.97,0.91,33.7,32.7,32.7,785
1995-05-15,1994,8,33,135,289.7,0.59,5,Dry,42,9,8,6,82,147,0.51,142.7,0.49,142.7,0,0,0,0,-6,6,42,9,8,0,88,202,990,964.9,25.1,0.107,0.00788,0.000313,0.115,0.00456,1,0.135,0.25,0.00993,24.9,0.936,0.97,0.908,32.6,31.6,31.6,759
1995-05-16,1994,8,33,136,285.05,0.6,5,Dry,42,9,8,6,82,147,0.52,138.1,0.48,138.1,0,0,0,0,-6,6,42,9,8,0,88,197,990,964.8,25.2,0.105,0.00748,0.000297,0.113,0.00447,1,0.129,0.241,0.0096,24.9,0.934,0.97,0.906,31.5,30.6,30.6,734
1995-05-17,1994,8,33,137,280.4,0.6,5,Dry,42,9,8,6,82,147,0.52,133.4,0.48,133.4,0,0,0,0,-6,6,42,9,8,0,88,192,990,964.8,25.2,0.103,0.00709,0.000282,0.111,0.00439,1,0.123,0.233,0.00926,24.9,0.932,0.97,0.904,30.4,29.5,29.5,708
1995-05-18,1994,8,33,138,276.85,0.61,5,Dry,42,9,8,6,82,147,0.53,129.8,0.47,129.8,0,0,0,0,-6,6,42,9,8,0,88,189,990,964.8,25.2,0.102,0.00679,0.000269,0.109,0.00433,1,0.118,0.227,0.009,25,0.931,0.97,0.903,29.6,28.7,28.7,689
1995-05-19,1994,8,33,139,272.75,0.62,5,Dry,42,9,8,6,82,147,0.54,125.8,0.46,125.8,0,0,0,0,-6,6,42,9,8,0,88,185,990,964.8,25.2,0.101,0.00644,0.000255,0.107,0.00425,1,0.112,0.219,0.0087,25,0.929,0.97,0.901,28.6,27.8,27.8,667
1995-05-20,1994,8,34,140,268.65,0.62,5,Dry,42,9,8,6,82,147,0.55,121.7,0.45,121.7,0,0,0,0,-6,6,42,9,8,0,88,181,990,964.8,25.2,0.0993,0.00609,0.000241,0.105,0.00418,1,0.107,0.212,0.00841,25,0.927,0.97,0.899,27.7,26.8,26.8,644
1995-05-21,1994,8,34,141,264.54,0.63,5,Dry,42,9,8,6,82,147,0.56,117.5,0.44,117.5,0,0,0,0,-6,6,42,9,8,0,88,177,990,964.8,25.2,0.0978,0.00574,0.000227,0.104,0.0041,1,0.101,0.205,0.00811,25,0.924,0.97,0.897,26.7,25.9,25.9,621
1995-05-22,1994,8,34,142,260.44,0.64,5,Dry,42,9,8,6,82,147,0.56,113.4,0.44,113.4,0,0,0,0,-6,6,42,9,8,0,88,172,990,964.7,25.3,0.0964,0.00539,0.000213,0.102,0.00403,1,0.0956,0.197,0.00782,25.1,0.922,0.97,0.894,25.7,24.9,24.9,598
1995-05-23,1994,8,34,143,256.89,0.65,5,Dry,42,9,8,6,82,147,0.57,109.9,0.43,109.9,0,0,0,0,-6,6,42,9,8,0,88,169,990,964.7,25.3,0.0951,0.00509,0.000201,0.1,0.00397,1,0.0909,0.191,0.00756,25.1,0.919,0.97,0.892,24.9,24.1,24.1,579
1995-05-24,1994,8,34,144,253.33,0.65,5,Dry,42,9,8,6,82,147,0.58,106.3,0.42,106.3,0,0,0,0,-6,6,42,9,8,0,88,165,990,964.7,25.3,0.0939,0.00479,0.000189,0.0987,0.0039,1,0.086,0.185,0.0073,25.1,0.917,0.97,0.89,24,23.3,23.3,559
1995-05-25,1994,8,34,145,249.78,0.66,5,Dry,42,9,8,6,82,147,0.59,102.8,0.41,102.8,0,0,0,0,-6,6,42,9,8,0,88,162,990,964.7,25.3,0.0926,0.00449,0.000177,0.0971,0.00384,1,0.0813,0.178,0.00705,25.1,0.915,0.97,0.887,23.2,22.5,22.5,539
1995-05-26,1994,8,34,146,246.22,0.67,5,Dry,42,9,8,6,82,147,0.6,99.22,0.4,99.22,0,0,0,0,-6,6,42,9,8,0,88,158,990,964.7,25.3,0.0914,0.00418,0.000165,0.0956,0.00377,1,0.0764,0.172,0.00679,25.2,0.913,0.968,0.883,22.3,21.6,21.6,519
1995-05-27,1994,8,35,147,243.76,0.68,5,Dry,42,9,8,6,82,147,0.6,96.76,0.4,96.76,0,0,0,0,-6,6,42,9,8,0,88,156,990,964.7,25.3,0.0905,0.00397,0.000157,0.0945,0.00373,1,0.0731,0.168,0.00661,25.2,0.913,0.967,0.882,21.8,21.1,21.1,506
1995-05-28,1994,8,35,148,240.76,0.68,5,Dry,42,9,8,6,82,147,0.61,93.76,0.39,93.76,0,0,0,0,-6,6,42,9,8,0,88,153,990,964.6,25.4,0.0894,0.00372,0.000147,0.0932,0.00367,1,0.0691,0.162,0.0064,25.2,0.913,0.965,0.882,21.2,20.4,20.4,490
1995-05-29,1994,8,35,149,237.75,0.69,5,Dry,42,9,8,6,82,147,0.62,90.75,0.38,90.75,0,0,0,0,-6,6,42,9,8,0,88,150,990,964.6,25.4,0.0884,0.00346,0.000137,0.0918,0.00362,1,0.065,0.157,0.00618,25.2,0.915,0.964,0.882,20.5,19.8,19.8,475
1995-05-30,1994,8,35,150,234.74,0.7,5,Dry,42,9,8,6,82,147,0.63,87.74,0.37,87.74,0,0,0,0,-6,6,42,9,8,0,88,147,990,964.6,25.4,0.0873,0.00321,0.000126,0.0905,0.00357,1,0.0609,0.151,0.00597,25.2,0.917,0.963,0.883,19.9,19.2,19.2,460
1995-05-31,1994,8,35,151,231.73,0.71,5,Dry,42,9,8,6,82,147,0.63,84.73,0.37,84.73,0,0,0,0,-6,6,42,9,8,0,88,144,990,964.6,25.4,0.0863,0.00295,0.000116,0.0892,0.00351,1,0.0569,0.146,0.00575,25.3,0.92,0.962,0.884,19.3,18.6,18.6,446
1995-06-01,1994,9,35,152,228.72,0.71,5,Dry,39,9,7,5,59,119,0.52,109.7,0.48,109.7,0,0,0,0,-5,5,39,9,7,0,64,165,990,964.6,25.4,0.0937,0.00508,0.0002,0.0987,0.00388,1,0.0906,0.189,0.00745,25.2,0.918,0.97,0.891,24.9,24.2,24.2,581
1995-06-02,1994,9,35,153,225.72,0.72,5,Dry,39,9,7,5,59,119,0.53,106.7,0.47,106.7,0,0,0,0,-5,5,39,9,7,0,64,162,990,964.6,25.4,0.0926,0.00482,0.000189,0.0974,0.00383,1,0.0866,0.184,0.00723,25.3,0.916,0.97,0.889,24.2,23.5,23.5,564
1995-06-03,1994,9,36,154,223.26,0.73,5,Dry,39,9,7,5,59,119,0.53,104.3,0.47,104.3,0,0,0,0,-5,5,39,9,7,0,64,159,990,964.5,25.5,0.0917,0.00461,0.000181,0.0964,0.00378,1,0.0833,0.18,0.00705,25.3,0.914,0.97,0.887,23.6,22.9,22.9,550
1995-06-04,1994,9,36,155,220.79,0.74,5,Dry,39,9,7,5,59,119,0.54,101.8,0.46,101.8,0,0,0,0,-5,5,39,9,7,0,64,157,990,964.5,25.5,0.0909,0.0044,0.000173,0.0953,0.00374,1,0.0799,0.175,0.00688,25.3,0.913,0.97,0.885,23,22.3,22.3,536
1995-06-05,1994,9,36,156,218.33,0.75,5,Dry,39,9,7,5,59,119,0.55,99.33,0.46,99.33,0,0,0,0,-5,5,39,9,7,0,64,154,990,964.5,25.5,0.09,0.00419,0.000164,0.0942,0.0037,1,0.0766,0.171,0.0067,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
1995-06-06,1994,9,36,157,215.87,0.76,5,Dry,39,9,7,5,59,119,0.55,96.87,0.45,96.87,0,0,0,0,-5,5,39,9,7,0,64,152,990,964.5,25.5,0.0891,0.00398,0.000156,0.0931,0.00365,1,0.0733,0.166,0.00652,25.3,0.914,0.967,0.884,22,21.3,21.3,511
1995-06-07,1994,9,36,158,213.41,0.76,5,Dry,39,9,7,5,59,119,0.56,94.41,0.44,94.41,0,0,0,0,-5,5,39,9,7,0,64,149,990,964.5,25.5,0.0883,0.00377,0.000148,0.092,0.00361,1,0.07,0.162,0.00635,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
1995-06-08,1994,9,36,159,210.95,0.77,5,Dry,39,9,7,5,59,119,0.56,91.95,0.44,91.95,0,0,0,0,-5,5,39,9,7,0,64,147,990,964.5,25.5,0.0874,0.00357,0.00014,0.091,0.00356,1,0.0666,0.158,0.00617,25.4,0.92,0.965,0.888,21.1,20.3,20.3,488
1995-06-09,1994,9,36,160,209.58,0.78,5,Dry,39,9,7,5,59,119,0.57,90.58,0.43,90.58,0,0,0,0,-5,5,39,9,7,0,64,146,990,964.5,25.5,0.0869,0.00345,0.000135,0.0904,0.00354,1,0.0648,0.155,0.00607,25.4,0.922,0.965,0.89,20.8,20.1,20.1,481
1995-06-10,1994,9,37,161,207.67,0.78,5,Dry,39,9,7,5,59,119,0.57,88.67,0.43,88.67,0,0,0,0,-5,5,39,9,7,0,64,144,990,964.4,25.6,0.0862,0.00329,0.000129,0.0895,0.0035,1,0.0622,0.152,0.00594,25.4,0,0,0,0,0,0,0
1995-06-11,1994,9,37,162,205.76,0.79,5,Dry,39,9,7,5,59,119,0.58,86.76,0.42,86.76,0,0,0,0,-5,5,39,9,7,0,64,142,990,964.4,25.6,0.0856,0.00312,0.000122,0.0887,0.00347,1,0.0596,0.148,0.0058,25.4,0,0,0,0,0,0,0
1995-06-12,1994,9,37,163,203.84,0.79,5,Dry,39,9,7,5,59,119,0.58,84.84,0.42,84.84,0,0,0,0,-5,5,39,9,7,0,64,140,990,964.4,25.6,0.0849,0.00296,0.000116,0.0878,0.00343,1,0.057,0.145,0.00566,25.4,0,0,0,0,0,0,0
1995-06-13,1994,9,37,164,201.93,0.8,5,Dry,39,9,7,5,59,119,0.59,82.93,0.41,82.93,0,0,0,0,-5,5,39,9,7,0,64,138,990,964.4,25.6,0.0842,0.0028,0.000109,0.087,0.0034,1,0.0545,0.141,0.00553,25.4,0,0,0,0,0,0,0
1995-06-14,1994,9,37,165,200.01,0.8,5,Dry,39,9,7,5,59,119,0.59,81.01,0.41,81.01,0,0,0,0,-5,5,39,9,7,0,64,136,990,964.4,25.6,0.0835,0.00264,0.000103,0.0862,0.00337,1,0.0519,0.138,0.00539,25.5,0,0,0,0,0,0,0
1995-06-15,1994,9,37,166,198.1,0.81,5,Dry,39,9,7,5,59,119,0.6,79.1,0.4,79.1,0,0,0,0,-5,5,39,9,7,0,64,134,990,964.4,25.6,0.0829,0.00247,0.0000966,0.0853,0.00333,1,0.0493,0.135,0.00526,25.5,0,0,0,0,0,0,0
1995-06-16,1994,9,37,167,196.19,0.82,5,Dry,39,9,7,5,59,119,0.61,77.19,0.39,77.19,0,0,0,0,-5,5,39,9,7,0,64,132,990,964.4,25.6,0.0822,0.00231,0.0000903,0.0845,0.0033,1,0.0467,0.131,0.00513,25.5,0,0,0,0,0,0,0
1995-06-17,1994,9,38,168,194.27,0.82,5,Dry,39,9,7,5,59,119,0.61,75.27,0.39,75.27,0,0,0,0,-5,5,39,9,7,0,64,130,990,964.4,25.6,0.0815,0.00215,0.0000839,0.0837,0.00327,1,0.0441,0.128,0.00499,25.5,0,0,0,0,0,0,0
1995-06-18,1994,9,38,169,192.36,0.83,5,Dry,39,9,7,5,59,119,0.62,73.36,0.38,73.36,0,0,0,0,-5,5,39,9,7,0,64,128,990,964.4,25.6,0.0808,0.00199,0.0000776,0.0828,0.00324,1,0.0415,0.124,0.00486,25.5,0,0,0,0,0,0,0
1995-06-19,1994,9,38,170,190.44,0.83,5,Dry,39,9,7,5,59,119,0.63,71.44,0.38,71.44,0,0,0,0,-5,5,39,9,7,0,64,126,990,964.4,25.6,0.0802,0.00182,0.0000712,0.082,0.0032,1,0.0389,0.121,0.00473,25.5,0,0,0,0,0,0,0
1995-06-20,1994,9,38,171,188.53,0.84,5,Dry,39,9,7,5,59,119,0.63,69.53,0.37,69.53,0,0,0,0,-5,5,39,9,7,0,64,125,990,964.4,25.6,0.0795,0.00166,0.0000649,0.0811,0.00317,1,0.0364,0.118,0.00459,25.5,0,0,0,0,0,0,0
1995-06-21,1994,9,38,172,186.61,0.85,5,Dry,39,9,7,5,59,119,0.64,67.61,0.36,67.61,0,0,0,0,-5,5,39,9,7,0,64,123,990,964.4,25.6,0.0788,0.0015,0.0000585,0.0803,0.00314,1,0.0338,0.114,0.00446,25.5,0,0,0,0,0,0,0
1995-06-22,1994,9,38,173,184.7,0.85,5,Dry,39,9,7,5,59,119,0.64,65.7,0.36,65.7,0,0,0,0,-5,5,39,9,7,0,64,121,990,964.4,25.6,0.0781,0.00133,0.0000522,0.0795,0.00311,1,0.0312,0.111,0.00433,25.5,0,0,0,0,0,0,0
1995-06-23,1994,9,38,174,183.33,0.86,5,Dry,39,9,7,5,59,119,0.65,64.33,0.35,64.33,0,0,0,0,-5,5,39,9,7,0,64,119,990,964.4,25.6,0.0776,0.00122,0.0000476,0.0789,0.00308,1,0.0293,0.108,0.00423,25.5,0,0,0,0,0,0,0
1995-06-24,1994,9,39,175,181.97,0.86,5,Dry,39,9,7,5,59,119,0.65,62.97,0.35,62.97,0,0,0,0,-5,5,39,9,7,0,64,118,990,964.4,25.6,0.0772,0.0011,0.0000431,0.0783,0.00306,1,0.0275,0.106,0.00414,25.5,0,0,0,0,0,0,0
1995-06-25,1994,9,39,176,180.6,0.86,5,Dry,39,9,7,5,59,119,0.66,61.6,0.34,61.6,0,0,0,0,-5,5,39,9,7,0,64,117,990,964.4,25.6,0.0767,0.000986,0.0000386,0.0777,0.00304,1,0.0257,0.103,0.00404,25.5,0,0,0,0,0,0,0
1995-06-26,1994,9,39,177,179.23,0.87,5,Dry,39,9,7,5,59,119,0.66,60.23,0.34,60.23,0,0,0,0,-5,5,39,9,7,0,64,115,990,964.4,25.6,0.0762,0.00087,0.000034,0.0771,0.00302,1,0.0238,0.101,0.00395,25.5,0,0,0,0,0,0,0
1995-06-27,1994,9,39,178,177.86,0.87,5,Dry,39,9,7,5,59,119,0.67,58.86,0.33,58.86,0,0,0,0,-5,5,39,9,7,0,64,114,990,964.4,25.6,0.0757,0.000753,0.0000295,0.0765,0.00299,1,0.022,0.0984,0.00385,25.5,0,0,0,0,0,0,0
1995-06-28,1994,9,39,179,176.5,0.88,5,Dry,39,9,7,5,59,119,0.67,57.5,0.33,57.5,0,0,0,0,-5,5,39,9,7,0,64,113,990,964.4,25.6,0.0752,0.000638,0.0000249,0.0759,0.00297,1,0.0201,0.096,0.00376,25.5,0,0,0,0,0,0,0
1995-06-29,1994,9,39,180,175.13,0.88,5,Dry,39,9,7,5,59,119,0.68,56.13,0.32,56.13,0,0,0,0,-5,5,39,9,7,0,64,111,990,964.4,25.6,0.0748,0.000521,0.0000204,0.0753,0.00295,1,0.0183,0.0935,0.00366,25.5,0,0,0,0,0,0,0
1995-06-30,1994,9,39,181,173.76,0.88,5,Dry,39,9,7,5,59,119,0.69,54.76,0.32,54.76,0,0,0,0,-5,5,39,9,7,0,64,110,990,964.5,25.5,0.0743,0.000405,0.0000158,0.0747,0.00292,1,0.0164,0.0911,0.00357,25.5,0,0,0,0,0,0,0
1995-07-01,1994,10,40,182,172.4,0.89,5,Dry,37,8,6,4,53,108,0.63,64.4,0.37,64.4,0,0,0,0,-4,4,37,8,6,0,57,115,990,964.5,25.5,0.0763,0.00122,0.0000479,0.0775,0.00303,1,0.0294,0.107,0.00419,25.4,0,0,0,0,0,0,0
1995-07-02,1994,10,40,183,171.03,0.89,5,Dry,37,8,6,4,53,108,0.63,63.03,0.37,63.03,0,0,0,0,-4,4,37,8,6,0,57,114,990,964.5,25.5,0.0758,0.00111,0.0000434,0.0769,0.00301,1,0.0276,0.104,0.00409,25.4,0,0,0,0,0,0,0
1995-07-03,1994,10,40,184,169.66,0.89,5,Dry,37,8,6,4,53,108,0.64,61.66,0.36,61.66,0,0,0,0,-4,4,37,8,6,0,57,113,990,964.5,25.5,0.0753,0.000991,0.0000388,0.0763,0.00299,1,0.0257,0.102,0.00399,25.4,0,0,0,0,0,0,0
1995-07-04,1994,10,40,185,168.29,0.89,5,Dry,37,8,6,4,53,108,0.64,60.29,0.36,60.29,0,0,0,0,-4,4,37,8,6,0,57,111,990,964.5,25.5,0.0748,0.000875,0.0000343,0.0757,0.00296,1,0.0239,0.0996,0.0039,25.4,0,0,0,0,0,0,0
1995-07-05,1994,10,40,186,166.93,0.9,5,Dry,37,8,6,4,53,108,0.65,58.93,0.35,58.93,0,0,0,0,-4,4,37,8,6,0,57,110,990,964.5,25.5,0.0743,0.000759,0.0000297,0.0751,0.00294,1,0.0221,0.0971,0.0038,25.4,0,0,0,0,0,0,0
1995-07-06,1994,10,40,187,165.56,0.9,5,Dry,37,8,6,4,53,108,0.65,57.56,0.35,57.56,0,0,0,0,-4,4,37,8,6,0,57,109,990,964.5,25.5,0.0738,0.000643,0.0000252,0.0745,0.00292,1,0.0202,0.0947,0.00371,25.4,0,0,0,0,0,0,0
1995-07-07,1994,10,40,188,164.19,0.9,5,Dry,37,8,6,4,53,108,0.66,56.19,0.34,56.19,0,0,0,0,-4,4,37,8,6,0,57,107,990,964.5,25.5,0.0734,0.000526,0.0000206,0.0739,0.00289,1,0.0184,0.0922,0.00361,25.4,0,0,0,0,0,0,0
1995-07-08,1994,10,41,189,162.83,0.91,5,Dry,37,8,6,4,53,108,0.66,54.83,0.34,54.83,0,0,0,0,-4,4,37,8,6,0,57,106,990,964.5,25.5,0.0729,0.000411,0.0000161,0.0733,0.00287,1,0.0165,0.0898,0.00352,25.4,0,0,0,0,0,0,0
1995-07-09,1994,10,41,190,161.46,0.91,5,Dry,37,8,6,4,53,108,0.67,53.46,0.33,53.46,0,0,0,0,-4,4,37,8,6,0,57,104,990,964.5,25.5,0.0724,0.000294,0.0000115,0.0727,0.00285,1,0.0147,0.0874,0.00342,25.4,0,0,0,0,0,0,0
1995-07-10,1994,10,41,191,160.09,0.91,5,Dry,37,8,6,4,53,108,0.68,52.09,0.33,52.09,0,0,0,0,-4,4,37,8,6,0,57,103,990,964.5,25.5,0.0719,0.000178,0.00000696,0.0721,0.00282,1,0.0128,0.0849,0.00333,25.4,0,0,0,0,0,0,0
1995-07-11,1994,10,41,192,158.72,0.91,5,Dry,37,8,6,4,53,108,0.68,50.72,0.32,50.72,0,0,0,0,-4,4,37,8,6,0,57,102,990,964.5,25.5,0.0714,0.0000612,0.0000024,0.0715,0.0028,1,0.011,0.0825,0.00323,25.4,0,0,0,0,0,0,0
1995-07-12,1994,10,41,193,157.36,0.92,5,Dry,37,8,6,4,53,108,0.69,49.36,0.31,0,49,11,1,1,-3,39,48,9,7,1,92,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-13,1994,10,41,194,155.99,0.92,5,Dry,37,8,6,4,53,108,0.69,47.99,0.31,0,48,11,1,1,-3,38,48,9,7,1,91,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-14,1994,10,41,195,154.62,0.92,5,Dry,37,8,6,4,53,108,0.7,46.62,0.3,0,47,11,1,1,-3,37,48,9,7,1,90,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-15,1994,10,42,196,154.35,0.92,5,Dry,37,8,6,4,53,108,0.7,46.35,0.3,0,46,10,1,1,-3,37,47,9,7,1,90,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-16,1994,10,42,197,153.53,0.92,5,Dry,37,8,6,4,53,108,0.7,45.53,0.3,0,46,10,1,1,-3,37,47,9,7,1,90,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-17,1994,10,42,198,152.71,0.92,5,Dry,37,8,6,4,53,108,0.71,44.71,0.29,0,45,10,1,1,-3,36,47,9,7,1,89,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-18,1994,10,42,199,151.89,0.93,5,Dry,37,8,6,4,53,108,0.71,43.89,0.29,0,44,10,1,1,-3,35,47,9,7,1,88,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-19,1994,10,42,200,151.07,0.93,5,Dry,37,8,6,4,53,108,0.71,43.07,0.28,0,43,10,1,1,-3,34,47,9,7,1,87,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-20,1994,10,42,201,150.25,0.93,5,Dry,37,8,6,4,53,108,0.72,42.25,0.28,0,42,9,1,1,-3,34,46,9,7,1,87,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-21,1994,10,42,202,149.43,0.93,5,Dry,37,8,6,4,53,108,0.72,41.43,0.28,0,41,9,1,1,-3,33,46,9,7,1,86,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-22,1994,10,43,203,148.61,0.93,5,Dry,37,8,6,4,53,108,0.73,40.61,0.27,0,41,9,1,1,-3,33,46,9,7,1,86,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-23,1994,10,43,204,147.79,0.93,5,Dry,37,8,6,4,53,108,0.73,39.79,0.27,0,40,9,1,1,-3,32,46,9,7,1,85,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-24,1994,10,43,205,146.97,0.93,5,Dry,37,8,6,4,53,108,0.73,38.97,0.27,0,39,9,1,1,-3,31,46,9,7,1,84,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-25,1994,10,43,206,146.15,0.93,5,Dry,37,8,6,4,53,108,0.74,38.15,0.26,0,38,9,1,1,-3,30,46,9,7,1,83,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-26,1994,10,43,207,145.33,0.93,5,Dry,37,8,6,4,53,108,0.74,37.33,0.26,0,37,8,1,1,-3,30,45,9,7,1,83,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-27,1994,10,43,208,144.51,0.94,5,Dry,37,8,6,4,53,108,0.75,36.51,0.25,0,37,8,1,1,-3,30,45,9,7,1,83,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-28,1994,10,43,209,143.69,0.94,5,Dry,37,8,6,4,53,108,0.75,35.69,0.25,0,36,8,1,1,-3,29,45,9,7,1,82,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-29,1994,10,44,210,142.86,0.94,5,Dry,37,8,6,4,53,108,0.76,34.86,0.24,0,35,8,1,1,-3,28,45,9,7,1,81,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-30,1994,10,44,211,142.04,0.94,5,Dry,37,8,6,4,53,108,0.76,34.04,0.24,0,34,8,1,1,-3,27,45,9,7,1,80,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-31,1994,10,44,212,141.22,0.94,5,Dry,37,8,6,4,53,108,0.77,33.22,0.23,0,33,7,1,1,-3,27,44,9,7,1,80,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-01,1994,11,44,213,139.31,0.94,5,Dry,34,7,5,3,44,93,0.67,46.31,0.33,0,46,10,1,1,-2,36,44,8,6,1,80,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-02,1994,11,44,214,137.94,0.94,5,Dry,34,7,5,3,44,93,0.67,44.94,0.33,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-03,1994,11,44,215,136.03,0.95,5,Dry,34,7,5,3,44,93,0.68,43.03,0.32,0,43,10,1,1,-2,33,44,8,6,1,77,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-04,1994,11,44,216,134.11,0.95,5,Dry,34,7,5,3,44,93,0.69,41.11,0.31,0,41,9,1,1,-2,32,43,8,6,1,76,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-05,1994,11,45,217,132.75,0.95,5,Dry,34,7,5,3,44,93,0.7,39.75,0.3,0,40,9,1,1,-2,31,43,8,6,1,75,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-06,1994,11,45,218,131.38,0.96,5,Dry,34,7,5,3,44,93,0.71,38.38,0.29,0,38,9,1,1,-2,29,43,8,6,1,73,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-07,1994,11,45,219,130.01,0.96,5,Dry,34,7,5,3,44,93,0.71,37.01,0.28,0,37,8,1,1,-2,29,42,8,6,1,73,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-08,1994,11,45,220,128.65,0.96,5,Dry,34,7,5,3,44,93,0.72,35.65,0.28,0,36,8,1,1,-2,28,42,8,6,1,72,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-09,1994,11,45,221,127.28,0.96,5,Dry,34,7,5,3,44,93,0.73,34.28,0.27,0,34,8,1,1,-2,26,42,8,6,1,70,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-10,1994,11,45,222,125.91,0.96,5,Dry,34,7,5,3,44,93,0.74,32.91,0.26,0,33,7,1,1,-2,26,41,8,6,1,70,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-11,1994,11,45,223,124.54,0.97,5,Dry,34,7,5,3,44,93,0.75,31.54,0.25,0,32,7,1,1,-2,25,41,8,6,1,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-12,1994,11,46,224,123.18,0.97,5,Dry,34,7,5,3,44,93,0.76,30.18,0.24,0,30,7,1,1,-2,23,41,8,6,1,67,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-13,1994,11,46,225,122.9,0.97,5,Dry,34,7,5,3,44,93,0.76,29.9,0.24,0,30,7,1,1,-2,23,41,8,6,1,67,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-14,1994,11,46,226,122.08,0.97,5,Dry,34,7,5,3,44,93,0.76,29.08,0.24,0,29,7,1,1,-2,22,41,8,6,1,66,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-15,1994,11,46,227,121.26,0.97,5,Dry,34,7,5,3,44,93,0.77,28.26,0.23,0,28,6,1,1,-2,22,40,8,6,1,66,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-16,1994,11,46,228,120.44,0.97,5,Dry,34,7,5,3,44,93,0.77,27.44,0.23,0,27,6,1,1,-2,21,40,8,6,1,65,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-17,1994,11,46,229,119.62,0.97,5,Dry,34,7,5,3,44,93,0.78,26.62,0.22,0,27,6,1,1,-2,21,40,8,6,1,65,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-18,1994,11,46,230,118.8,0.97,5,Dry,34,7,5,3,44,93,0.78,25.8,0.22,0,26,6,1,1,-2,20,40,8,6,1,64,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-19,1994,11,47,231,117.98,0.97,5,Dry,34,7,5,3,44,93,0.79,24.98,0.21,0,25,6,1,1,-2,19,40,8,6,1,63,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-20,1994,11,47,232,117.16,0.97,5,Dry,34,7,5,3,44,93,0.79,24.16,0.21,0,24,5,1,1,-2,19,39,8,6,1,63,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-21,1994,11,47,233,116.34,0.97,5,Dry,34,7,5,3,44,93,0.8,23.34,0.2,0,23,5,1,1,-2,18,39,8,6,1,62,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-22,1994,11,47,234,115.52,0.97,5,Dry,34,7,5,3,44,93,0.81,22.52,0.2,0,23,5,1,1,-2,18,39,8,6,1,62,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-23,1994,11,47,235,114.7,0.98,5,Dry,34,7,5,3,44,93,0.81,21.7,0.19,0,22,5,1,1,-2,17,39,8,6,1,61,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-24,1994,11,47,236,113.88,0.98,5,Dry,34,7,5,3,44,93,0.82,20.88,0.18,0,21,5,1,1,-2,16,39,8,6,1,60,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-25,1994,11,47,237,113.06,0.98,5,Dry,34,7,5,3,44,93,0.82,20.06,0.18,0,20,5,1,1,-2,15,39,8,6,1,59,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-26,1994,11,48,238,112.24,0.98,5,Dry,34,7,5,3,44,93,0.83,19.24,0.17,0,19,4,1,1,-2,15,38,8,6,1,59,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-27,1994,11,48,239,111.42,0.98,5,Dry,34,7,5,3,44,93,0.83,18.42,0.17,0,18,4,1,1,-2,14,38,8,6,1,58,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-28,1994,11,48,240,110.6,0.98,5,Dry,34,7,5,3,44,93,0.84,17.6,0.16,0,18,4,1,1,-2,14,38,8,6,1,58,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-29,1994,11,48,241,109.78,0.98,5,Dry,34,7,5,3,44,93,0.85,16.78,0.15,0,17,4,1,1,-2,13,38,8,6,1,57,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-30,1994,11,48,242,108.96,0.98,5,Dry,34,7,5,3,44,93,0.85,15.96,0.15,0,16,4,0,0,-3,15,38,7,5,0,59,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-31,1994,11,48,243,108.14,0.98,5,Dry,34,7,5,3,44,93,0.86,15.14,0.14,0,15,3,0,0,-3,15,37,7,5,0,59,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-01,1994,12,48,244,106.22,0.98,5,Dry,30,6,4,2,30,72,0.68,34.22,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-02,1994,12,49,245,103.76,0.98,5,Dry,30,6,4,2,30,72,0.69,31.76,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-03,1994,12,49,246,102.4,0.98,5,Dry,30,6,4,2,30,72,0.7,30.4,0.3,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-04,1994,12,49,247,100.48,0.99,5,Dry,30,6,4,2,30,72,0.72,28.48,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-05,1994,12,49,248,98.57,0.99,5,Dry,30,6,4,2,30,72,0.73,26.57,0.27,0,27,6,1,1,-1,20,36,7,5,1,50,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-06,1994,12,49,249,96.65,0.99,5,Dry,30,6,4,2,30,72,0.74,24.65,0.26,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-07,1994,12,49,250,94.74,0.99,5,Dry,30,6,4,2,30,72,0.76,22.74,0.24,0,23,5,1,1,-1,17,35,7,5,1,47,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-08,1994,12,49,251,92.83,0.99,5,Dry,30,6,4,2,30,72,0.78,20.83,0.22,0,21,5,1,1,-1,15,35,7,5,1,45,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-09,1994,12,50,252,91.46,0.99,5,Dry,30,6,4,2,30,72,0.79,19.46,0.21,0,19,4,1,1,-1,14,34,7,5,1,44,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-10,1994,12,50,253,90.09,0.99,5,Dry,30,6,4,2,30,72,0.8,18.09,0.2,0,18,4,1,1,-1,13,34,7,5,1,43,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-11,1994,12,50,254,88.72,0.99,5,Dry,30,6,4,2,30,72,0.81,16.72,0.19,0,17,4,1,1,-1,12,34,7,5,1,42,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-12,1994,12,50,255,87.36,0.99,5,Dry,30,6,4,2,30,72,0.82,15.36,0.18,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-13,1994,12,50,256,85.99,0.99,5,Dry,30,6,4,2,30,72,0.84,13.99,0.16,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-14,1994,12,50,257,84.62,0.99,5,Dry,30,6,4,2,30,72,0.85,12.62,0.15,0,13,3,0,0,-2,12,33,6,4,0,42,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-15,1994,12,50,258,84.35,0.99,5,Dry,30,6,4,2,30,72,0.85,12.35,0.15,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-16,1994,12,51,259,83.53,0.99,5,Dry,30,6,4,2,30,72,0.86,11.53,0.14,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-17,1994,12,51,260,82.71,0.99,5,Dry,30,6,4,2,30,72,0.87,10.71,0.13,0,11,2,0,0,-2,11,32,6,4,0,41,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-18,1994,12,51,261,81.89,0.99,5,Dry,30,6,4,2,30,72,0.88,9.89,0.12,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-19,1994,12,51,262,81.07,0.99,5,Dry,30,6,4,2,30,72,0.89,9.07,0.11,0,9,2,0,0,-2,9,32,6,4,0,39,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-20,1994,12,51,263,81.34,0.99,5,Dry,30,6,4,2,30,72,0.89,9.34,0.12,0,9,2,0,0,-2,9,32,6,4,0,39,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-21,1994,12,51,264,82.16,0.99,5,Dry,30,6,4,2,30,72,0.88,10.16,0.12,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-22,1994,12,51,265,81.89,0.99,5,Dry,30,6,4,2,30,72,0.88,9.89,0.12,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-23,1994,12,52,266,81.07,0.99,5,Dry,30,6,4,2,30,72,0.89,9.07,0.11,0,9,2,0,0,-2,9,32,6,4,0,39,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-24,1994,12,52,267,80.25,0.99,5,Dry,30,6,4,2,30,72,0.9,8.25,0.1,0,8,2,0,0,-2,8,32,6,4,0,38,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-25,1994,12,52,268,79.43,0.99,5,Dry,30,6,4,2,30,72,0.91,7.43,0.093,0,7,2,0,0,-2,7,32,6,4,0,37,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-26,1994,12,52,269,78.61,0.99,5,Dry,30,6,4,2,30,72,0.92,6.61,0.084,0,7,2,0,0,-2,7,32,6,4,0,37,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-27,1994,12,52,270,77.79,1,5,Dry,30,6,4,2,30,72,0.93,5.79,0.074,0,6,1,0,0,-2,7,31,6,4,0,37,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-28,1994,12,52,271,76.97,1,5,Dry,30,6,4,2,30,72,0.94,4.97,0.065,0,5,1,0,0,-2,6,31,6,4,0,36,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-29,1994,12,52,272,76.15,1,5,Dry,30,6,4,2,30,72,0.95,4.15,0.054,0,4,1,0,0,-2,5,31,6,4,0,35,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-30,1994,12,53,273,75.33,1,5,Dry,30,6,4,2,30,72,0.96,3.33,0.044,0,3,1,0,0,-2,4,31,6,4,0,34,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-01,1995,1,1,274,74.51,1,5,Dry,24,4,2,2,20,52,0.7,22.51,0.3,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-02,1995,1,1,275,73.69,1,5,Dry,24,4,2,2,20,52,0.71,21.69,0.29,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-03,1995,1,1,276,72.86,1,5,Dry,24,4,2,2,20,52,0.71,20.86,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-04,1995,1,1,277,72.04,1,5,Dry,24,4,2,2,20,52,0.72,20.04,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-05,1995,1,1,278,71.22,1,5,Dry,24,4,2,2,20,52,0.73,19.22,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-06,1995,1,1,279,70.4,1,5,Dry,24,4,2,2,20,52,0.74,18.4,0.26,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-07,1995,1,1,280,69.58,1,5,Dry,24,4,2,2,20,52,0.75,17.58,0.25,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-08,1995,1,2,281,69.38,1,5,Dry,24,4,2,2,20,52,0.75,17.38,0.25,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-09,1995,1,2,282,69.28,1,5,Dry,24,4,2,2,20,52,0.75,17.28,0.25,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-10,1995,1,2,283,67.88,1,5,Dry,24,4,2,2,20,52,0.77,15.88,0.23,0,16,4,0,0,-2,14,28,4,2,0,34,34,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-11,1995,1,2,284,67.45,1,5,Dry,24,4,2,2,20,52,0.77,15.45,0.23,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-12,1995,1,2,285,66.98,1,5,Dry,24,4,2,2,20,52,0.78,14.98,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-13,1995,1,2,286,65.69,1,5,Dry,24,4,2,2,20,52,0.79,13.69,0.21,0,14,3,0,0,-2,13,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-14,1995,1,2,287,65.32,1,5,Dry,24,4,2,2,20,52,0.8,13.32,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-15,1995,1,3,288,65.15,1,5,Dry,24,4,2,2,20,52,0.8,13.15,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-16,1995,1,3,289,64.81,1,5,Dry,24,4,2,2,20,52,0.8,12.81,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-17,1995,1,3,290,64.64,1,5,Dry,24,4,2,2,20,52,0.8,12.64,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-18,1995,1,3,291,63.52,1,5,Dry,24,4,2,2,20,52,0.82,11.52,0.18,0,12,3,0,0,-2,11,27,4,2,0,31,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-19,1995,1,3,292,63.23,1,5,Dry,24,4,2,2,20,52,0.82,11.23,0.18,0,11,2,0,0,-2,11,26,4,2,0,31,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-20,1995,1,3,293,64.14,1,5,Dry,24,4,2,2,20,52,0.81,12.14,0.19,0,12,3,0,0,-2,11,27,4,2,0,31,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-21,1995,1,3,294,64.32,1,5,Dry,24,4,2,2,20,52,0.81,12.32,0.19,0,12,3,0,0,-2,11,27,4,2,0,31,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-22,1995,1,4,295,63.37,1,5,Dry,24,4,2,2,20,52,0.82,11.37,0.18,0,11,2,0,0,-2,11,26,4,2,0,31,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-23,1995,1,4,296,66.29,1,5,Dry,24,4,2,2,20,52,0.78,14.29,0.22,0,14,3,0,0,-2,13,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-24,1995,1,4,297,68.81,1,5,Dry,24,4,2,2,20,52,0.76,16.81,0.24,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-25,1995,1,4,298,68.99,1,5,Dry,24,4,2,2,20,52,0.75,16.99,0.25,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-26,1995,1,4,299,68.82,1,5,Dry,24,4,2,2,20,52,0.76,16.82,0.24,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-27,1995,1,4,300,69,1,5,Dry,24,4,2,2,20,52,0.75,17,0.25,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-28,1995,1,4,301,69.09,1,5,Dry,24,4,2,2,20,52,0.75,17.09,0.25,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-29,1995,1,5,302,68.87,1,5,Dry,24,4,2,2,20,52,0.76,16.87,0.24,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-30,1995,1,5,303,71.2,1,5,Dry,24,4,2,2,20,52,0.73,19.2,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-31,1995,1,5,304,72.57,1,5,Dry,24,4,2,2,20,52,0.72,20.57,0.28,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-01,1995,2,5,305,74.48,1,5,Dry,23,4,2,2,19,50,0.67,24.48,0.33,0,24,5,1,1,-1,18,28,5,3,1,37,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-02,1995,2,5,306,74.76,1,5,Dry,23,4,2,2,19,50,0.67,24.76,0.33,0,25,6,1,1,-1,18,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-03,1995,2,5,307,75.58,1,5,Dry,23,4,2,2,19,50,0.66,25.58,0.34,0,26,6,1,1,-1,19,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-04,1995,2,5,308,75.85,1,5,Dry,23,4,2,2,19,50,0.66,25.85,0.34,0,26,6,1,1,-1,19,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-05,1995,2,6,309,76.12,1,5,Dry,23,4,2,2,19,50,0.66,26.12,0.34,0,26,6,1,1,-1,19,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-06,1995,2,6,310,76.4,1,5,Dry,23,4,2,2,19,50,0.65,26.4,0.35,0,26,6,1,1,-1,19,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-07,1995,2,6,311,76.67,1,5,Dry,23,4,2,2,19,50,0.65,26.67,0.35,0,27,6,1,1,-1,20,29,5,3,1,39,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-08,1995,2,6,312,75.85,1,5,Dry,23,4,2,2,19,50,0.66,25.85,0.34,0,26,6,1,1,-1,19,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-09,1995,2,6,313,76.67,1,5,Dry,23,4,2,2,19,50,0.65,26.67,0.35,0,27,6,1,1,-1,20,29,5,3,1,39,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-10,1995,2,6,314,76.94,1,5,Dry,23,4,2,2,19,50,0.65,26.94,0.35,0,27,6,1,1,-1,20,29,5,3,1,39,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-11,1995,2,6,315,77.22,1,5,Dry,23,4,2,2,19,50,0.65,27.22,0.35,0,27,6,1,1,-1,20,29,5,3,1,39,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-12,1995,2,7,316,77.49,1,5,Dry,23,4,2,2,19,50,0.65,27.49,0.35,0,27,6,1,1,-1,20,29,5,3,1,39,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-13,1995,2,7,317,81.05,0.99,5,Dry,23,4,2,2,19,50,0.62,31.05,0.38,0,31,7,1,1,-1,23,30,5,3,1,42,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-14,1995,2,7,318,83.51,0.99,5,Dry,23,4,2,2,19,50,0.6,33.51,0.4,0,34,8,1,1,-1,25,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-15,1995,2,7,319,84.33,0.99,5,Dry,23,4,2,2,19,50,0.59,34.33,0.41,0,34,8,1,1,-1,25,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-16,1995,2,7,320,84.6,0.99,5,Dry,23,4,2,2,19,50,0.59,34.6,0.41,0,35,8,1,1,-1,26,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-17,1995,2,7,321,84.87,0.99,5,Dry,23,4,2,2,19,50,0.59,34.87,0.41,0,35,8,1,1,-1,26,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-18,1995,2,7,322,88.98,0.99,5,Dry,23,4,2,2,19,50,0.56,38.98,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-19,1995,2,8,323,93.08,0.99,5,Dry,23,4,2,2,19,50,0.54,43.08,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-20,1995,2,8,324,97.18,0.99,5,Dry,23,4,2,2,19,50,0.52,47.18,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-21,1995,2,8,325,103.47,0.98,5,Dry,23,4,2,2,19,50,0.48,53.47,0.52,53.47,0,0,0,0,-2,2,23,4,2,0,21,82.5,990,964.5,25.5,0.0708,0.000295,0.0000116,0.0711,0.00279,1,0.0147,0.0858,0.00336,25.4,0,0,0,0,0,0,0
1995-11-22,1995,2,8,326,104.83,0.98,5,Dry,23,4,2,2,19,50,0.48,54.83,0.52,54.83,0,0,0,0,-2,2,23,4,2,0,21,83.8,990,964.5,25.5,0.0708,0.000411,0.0000161,0.0712,0.00279,1,0.0165,0.0878,0.00344,25.4,0,0,0,0,0,0,0
1995-11-23,1995,2,8,327,103.47,0.98,5,Dry,23,4,2,2,19,50,0.48,53.47,0.52,53.47,0,0,0,0,-2,2,23,4,2,0,21,82.5,990,964.5,25.5,0.0708,0.000295,0.0000116,0.0711,0.00279,1,0.0147,0.0858,0.00336,25.4,0,0,0,0,0,0,0
1995-11-24,1995,2,8,328,101.55,0.98,5,Dry,23,4,2,2,19,50,0.49,51.55,0.51,51.55,0,0,0,0,-2,2,23,4,2,0,21,80.5,990,964.5,25.5,0.0708,0.000132,0.00000517,0.071,0.00278,1,0.0121,0.083,0.00326,25.4,0,0,0,0,0,0,0
1995-11-25,1995,2,8,329,100.19,0.99,5,Dry,23,4,2,2,19,50,0.5,50.19,0.5,50.19,0,0,0,0,-2,2,23,4,2,0,21,79.2,990,964.5,25.5,0.0708,0.0000161,6.33e-7,0.0708,0.00278,1,0.0103,0.0811,0.00318,25.4,0,0,0,0,0,0,0
1995-11-26,1995,2,9,330,99.91,0.99,5,Dry,23,4,2,2,19,50,0.5,49.91,0.5,0,50,11,2,2,0,35,34,6,4,2,54,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-27,1995,2,9,331,101.83,0.98,5,Dry,23,4,2,2,19,50,0.49,51.83,0.51,51.83,0,0,0,0,-2,2,23,4,2,0,21,80.8,990,964.5,25.5,0.0708,0.000156,0.0000061,0.071,0.00278,1,0.0125,0.0835,0.00327,25.4,0,0,0,0,0,0,0
1995-11-28,1995,2,9,332,103.74,0.98,5,Dry,23,4,2,2,19,50,0.48,53.74,0.52,53.74,0,0,0,0,-2,2,23,4,2,0,21,82.7,990,964.5,25.5,0.0708,0.000318,0.0000125,0.0711,0.00279,1,0.015,0.0862,0.00338,25.4,0,0,0,0,0,0,0
1995-11-29,1995,2,9,333,107.84,0.98,5,Dry,23,4,2,2,19,50,0.46,57.84,0.54,57.84,0,0,0,0,-2,2,23,4,2,0,21,86.8,990,964.5,25.5,0.0708,0.000666,0.0000261,0.0715,0.0028,1,0.0206,0.0921,0.00361,25.4,0,0,0,0,0,0,0
1995-11-30,1995,2,9,334,110.3,0.98,5,Dry,23,4,2,2,19,50,0.45,60.3,0.55,60.3,0,0,0,0,-2,2,23,4,2,0,21,89.3,990,964.5,25.5,0.0708,0.000875,0.0000343,0.0717,0.00281,1,0.0239,0.0956,0.00375,25.4,0,0,0,0,0,0,0
1995-12-01,1995,3,9,335,112.76,0.98,5,Dry,26,4,3,2,24,59,0.52,53.76,0.48,53.76,0,0,0,0,-2,2,26,4,3,0,26,86.8,990,964.5,25.5,0.0708,0.00032,0.0000125,0.0711,0.00279,1,0.0151,0.0862,0.00338,25.4,0,0,0,0,0,0,0
1995-12-02,1995,3,9,336,117.41,0.97,5,Dry,26,4,3,2,24,59,0.5,58.41,0.5,58.41,0,0,0,0,-2,2,26,4,3,0,26,91.4,990,964.5,25.5,0.0708,0.000715,0.000028,0.0715,0.00281,1,0.0214,0.0929,0.00364,25.4,0,0,0,0,0,0,0
1995-12-03,1995,3,10,337,120.97,0.97,5,Dry,26,4,3,2,24,59,0.49,61.97,0.51,61.97,0,0,0,0,-2,2,26,4,3,0,26,95,990,964.5,25.5,0.0708,0.00102,0.0000399,0.0718,0.00282,1,0.0262,0.098,0.00384,25.4,0,0,0,0,0,0,0
1995-12-04,1995,3,10,338,125.07,0.97,5,Dry,26,4,3,2,24,59,0.47,66.07,0.53,66.07,0,0,0,0,-2,2,26,4,3,0,26,99.1,990,964.5,25.5,0.0708,0.00137,0.0000536,0.0722,0.00283,1,0.0317,0.104,0.00407,25.4,0.892,0.96,0.856,14.7,14.1,14.1,338
1995-12-05,1995,3,10,339,129.17,0.96,5,Dry,26,4,3,2,24,59,0.46,70.17,0.54,70.17,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0719,0.00171,0.0000672,0.0737,0.00289,1,0.0372,0.111,0.00435,25.4,0.914,0.96,0.878,16,15.3,15.3,368
1995-12-06,1995,3,10,340,129.44,0.96,5,Dry,26,4,3,2,24,59,0.46,70.44,0.54,70.44,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.072,0.00174,0.0000681,0.0738,0.00289,1,0.0376,0.111,0.00437,25.4,0.916,0.96,0.879,16.1,15.4,15.4,370
1995-12-07,1995,3,10,341,127.53,0.96,5,Dry,26,4,3,2,24,59,0.46,68.53,0.54,68.53,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0714,0.00158,0.0000618,0.0729,0.00286,1,0.035,0.108,0.00423,25.4,0.905,0.96,0.869,15.4,14.8,14.8,356
1995-12-08,1995,3,10,342,125.62,0.96,5,Dry,26,4,3,2,24,59,0.47,66.62,0.53,66.62,0,0,0,0,-2,2,26,4,3,0,26,99.6,990,964.5,25.5,0.0708,0.00141,0.0000554,0.0722,0.00283,1,0.0324,0.105,0.0041,25.4,0.895,0.96,0.859,14.8,14.2,14.2,342
1995-12-09,1995,3,10,343,122.61,0.97,5,Dry,26,4,3,2,24,59,0.48,63.61,0.52,63.61,0,0,0,0,-2,2,26,4,3,0,26,96.6,990,964.5,25.5,0.0708,0.00116,0.0000454,0.072,0.00282,1,0.0284,0.1,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,320
1995-12-10,1995,3,11,344,121.24,0.97,5,Dry,26,4,3,2,24,59,0.49,62.24,0.51,62.24,0,0,0,0,-2,2,26,4,3,0,26,95.2,990,964.5,25.5,0.0708,0.00104,0.0000408,0.0719,0.00282,1,0.0265,0.0984,0.00386,25.4,0,0,0,0,0,0,0
1995-12-11,1995,3,11,345,119.87,0.97,5,Dry,26,4,3,2,24,59,0.49,60.87,0.51,60.87,0,0,0,0,-2,2,26,4,3,0,26,93.9,990,964.5,25.5,0.0708,0.000924,0.0000362,0.0717,0.00281,1,0.0247,0.0964,0.00378,25.4,0,0,0,0,0,0,0
1995-12-12,1995,3,11,346,121.79,0.97,5,Dry,26,4,3,2,24,59,0.48,62.79,0.52,62.79,0,0,0,0,-2,2,26,4,3,0,26,95.8,990,964.5,25.5,0.0708,0.00109,0.0000426,0.0719,0.00282,1,0.0273,0.0992,0.00389,25.4,0,0,0,0,0,0,0
1995-12-13,1995,3,11,347,125.34,0.96,5,Dry,26,4,3,2,24,59,0.47,66.34,0.53,66.34,0,0,0,0,-2,2,26,4,3,0,26,99.3,990,964.5,25.5,0.0708,0.00139,0.0000545,0.0722,0.00283,1,0.0321,0.104,0.00409,25.4,0.893,0.96,0.857,14.8,14.2,14.2,340
1995-12-14,1995,3,11,348,127.26,0.96,5,Dry,26,4,3,2,24,59,0.46,68.26,0.54,68.26,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0713,0.00155,0.0000609,0.0728,0.00286,1,0.0347,0.107,0.00421,25.4,0.904,0.96,0.868,15.4,14.7,14.7,354
1995-12-15,1995,3,11,349,125.34,0.96,5,Dry,26,4,3,2,24,59,0.47,66.34,0.53,66.34,0,0,0,0,-2,2,26,4,3,0,26,99.3,990,964.5,25.5,0.0708,0.00139,0.0000545,0.0722,0.00283,1,0.0321,0.104,0.00409,25.4,0.893,0.96,0.857,14.8,14.2,14.2,340
1995-12-16,1995,3,11,350,122.33,0.97,5,Dry,26,4,3,2,24,59,0.48,63.33,0.52,63.33,0,0,0,0,-2,2,26,4,3,0,26,96.3,990,964.5,25.5,0.0708,0.00113,0.0000444,0.072,0.00282,1,0.028,0.1,0.00392,25.4,0,0,0,0,0,0,0
1995-12-17,1995,3,12,351,120.97,0.97,5,Dry,26,4,3,2,24,59,0.49,61.97,0.51,61.97,0,0,0,0,-2,2,26,4,3,0,26,95,990,964.5,25.5,0.0708,0.00102,0.0000399,0.0718,0.00282,1,0.0262,0.098,0.00384,25.4,0,0,0,0,0,0,0
1995-12-18,1995,3,12,352,122.88,0.97,5,Dry,26,4,3,2,24,59,0.48,63.88,0.52,63.88,0,0,0,0,-2,2,26,4,3,0,26,96.9,990,964.5,25.5,0.0708,0.00118,0.0000463,0.072,0.00282,1,0.0287,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
1995-12-19,1995,3,12,353,124.8,0.97,5,Dry,26,4,3,2,24,59,0.47,65.8,0.53,65.8,0,0,0,0,-2,2,26,4,3,0,26,98.8,990,964.5,25.5,0.0708,0.00134,0.0000527,0.0722,0.00283,1,0.0313,0.103,0.00406,25.4,0.89,0.96,0.854,14.6,14,14,336
1995-12-20,1995,3,12,354,122.88,0.97,5,Dry,26,4,3,2,24,59,0.48,63.88,0.52,63.88,0,0,0,0,-2,2,26,4,3,0,26,96.9,990,964.5,25.5,0.0708,0.00118,0.0000463,0.072,0.00282,1,0.0287,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
1995-12-21,1995,3,12,355,124.25,0.97,5,Dry,26,4,3,2,24,59,0.47,65.25,0.53,65.25,0,0,0,0,-2,2,26,4,3,0,26,98.3,990,964.5,25.5,0.0708,0.0013,0.0000508,0.0721,0.00283,1,0.0306,0.103,0.00403,25.4,0.887,0.96,0.851,14.4,13.8,13.8,332
1995-12-22,1995,3,12,356,125.62,0.96,5,Dry,26,4,3,2,24,59,0.47,66.62,0.53,66.62,0,0,0,0,-2,2,26,4,3,0,26,99.6,990,964.5,25.5,0.0708,0.00141,0.0000554,0.0722,0.00283,1,0.0324,0.105,0.0041,25.4,0.895,0.96,0.859,14.8,14.2,14.2,342
1995-12-23,1995,3,12,357,124.25,0.97,5,Dry,26,4,3,2,24,59,0.47,65.25,0.53,65.25,0,0,0,0,-2,2,26,4,3,0,26,98.3,990,964.5,25.5,0.0708,0.0013,0.0000508,0.0721,0.00283,1,0.0306,0.103,0.00403,25.4,0.887,0.96,0.851,14.4,13.8,13.8,332
1995-12-24,1995,3,13,358,126.16,0.96,5,Dry,26,4,3,2,24,59,0.47,67.16,0.53,67.16,0,0,0,0,-2,2,26,4,3,0,26,100,990,964.5,25.5,0.0709,0.00146,0.0000572,0.0723,0.00284,1,0.0332,0.106,0.00414,25.4,0.898,0.96,0.862,15,14.4,14.4,346
1995-12-25,1995,3,13,359,127.53,0.96,5,Dry,26,4,3,2,24,59,0.46,68.53,0.54,68.53,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0714,0.00158,0.0000618,0.0729,0.00286,1,0.035,0.108,0.00423,25.4,0.905,0.96,0.869,15.4,14.8,14.8,356
1995-12-26,1995,3,13,360,124.52,0.97,5,Dry,26,4,3,2,24,59,0.47,65.52,0.53,65.52,0,0,0,0,-2,2,26,4,3,0,26,98.5,990,964.5,25.5,0.0708,0.00132,0.0000517,0.0721,0.00283,1,0.031,0.103,0.00404,25.4,0.888,0.96,0.853,14.5,13.9,13.9,334
1995-12-27,1995,3,13,361,122.06,0.97,5,Dry,26,4,3,2,24,59,0.48,63.06,0.52,63.06,0,0,0,0,-2,2,26,4,3,0,26,96.1,990,964.5,25.5,0.0708,0.00111,0.0000435,0.0719,0.00282,1,0.0276,0.0996,0.0039,25.4,0,0,0,0,0,0,0
1995-12-28,1995,3,13,362,120.69,0.97,5,Dry,26,4,3,2,24,59,0.49,61.69,0.51,61.69,0,0,0,0,-2,2,26,4,3,0,26,94.7,990,964.5,25.5,0.0708,0.000994,0.000039,0.0718,0.00282,1,0.0258,0.0976,0.00383,25.4,0,0,0,0,0,0,0
1995-12-29,1995,3,13,363,119.87,0.97,5,Dry,26,4,3,2,24,59,0.49,60.87,0.51,60.87,0,0,0,0,-2,2,26,4,3,0,26,93.9,990,964.5,25.5,0.0708,0.000924,0.0000362,0.0717,0.00281,1,0.0247,0.0964,0.00378,25.4,0,0,0,0,0,0,0
1995-12-30,1995,3,13,364,120.69,0.97,5,Dry,26,4,3,2,24,59,0.49,61.69,0.51,61.69,0,0,0,0,-2,2,26,4,3,0,26,94.7,990,964.5,25.5,0.0708,0.000994,0.000039,0.0718,0.00282,1,0.0258,0.0976,0.00383,25.4,0,0,0,0,0,0,0
1995-12-31,1995,3,14,365,121.51,0.97,5,Dry,26,4,3,2,24,59,0.49,62.51,0.51,62.51,0,0,0,0,-2,2,26,4,3,0,26,95.5,990,964.5,25.5,0.0708,0.00106,0.0000417,0.0719,0.00282,1,0.0269,0.0988,0.00387,25.4,0,0,0,0,0,0,0
1996-01-01,1995,4,14,1,121.79,0.97,5,Dry,29,5,4,2,33,73,0.6,48.79,0.4,0,49,11,1,1,-1,37,40,6,5,1,70,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-02,1995,4,14,2,120.97,0.97,5,Dry,29,5,4,2,33,73,0.6,47.97,0.4,0,48,11,1,1,-1,36,40,6,5,1,69,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-03,1995,4,14,3,120.69,0.97,5,Dry,29,5,4,2,33,73,0.6,47.69,0.4,0,48,11,1,1,-1,36,40,6,5,1,69,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-04,1995,4,14,4,123.7,0.97,5,Dry,29,5,4,2,33,73,0.59,50.7,0.41,50.7,0,0,0,0,-2,2,29,5,4,0,35,88.7,990,964.5,25.5,0.0708,0.0000595,0.00000233,0.0709,0.00278,1,0.0109,0.0818,0.00321,25.4,0,0,0,0,0,0,0
1996-01-05,1995,4,14,5,128.35,0.96,5,Dry,29,5,4,2,33,73,0.57,55.35,0.43,55.35,0,0,0,0,-2,2,29,5,4,0,35,93.3,990,964.5,25.5,0.0708,0.000455,0.0000178,0.0713,0.0028,1,0.0172,0.0885,0.00347,25.4,0,0,0,0,0,0,0
1996-01-06,1995,4,14,6,129.72,0.96,5,Dry,29,5,4,2,33,73,0.56,56.72,0.44,56.72,0,0,0,0,-2,2,29,5,4,0,35,94.7,990,964.5,25.5,0.0708,0.000571,0.0000224,0.0714,0.0028,1,0.0191,0.0905,0.00355,25.4,0,0,0,0,0,0,0
1996-01-07,1995,4,15,7,131.63,0.95,5,Dry,29,5,4,2,33,73,0.56,58.63,0.45,58.63,0,0,0,0,-2,2,29,5,4,0,35,96.6,990,964.5,25.5,0.0708,0.000734,0.0000288,0.0716,0.00281,1,0.0217,0.0932,0.00366,25.4,0,0,0,0,0,0,0
1996-01-08,1995,4,15,8,133,0.95,5,Dry,29,5,4,2,33,73,0.55,60,0.45,60,0,0,0,0,-2,2,29,5,4,0,35,98,990,964.5,25.5,0.0708,0.00085,0.0000333,0.0717,0.00281,1,0.0235,0.0952,0.00373,25.4,0,0,0,0,0,0,0
