date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-01-09,1995,4,15,9,133.82,0.95,5,Dry,29,5,4,2,33,73,0.55,60.82,0.45,60.82,0,0,0,0,-2,2,29,5,4,0,35,98.8,990,964.5,25.5,0.0708,0.00092,0.0000361,0.0717,0.00281,1,0.0246,0.0964,0.00378,25.4,0,0,0,0,0,0,0
1996-01-10,1995,4,15,10,136.83,0.95,5,Dry,29,5,4,2,33,73,0.53,63.83,0.47,63.83,0,0,0,0,-2,2,29,5,4,0,35,102,990,964.5,25.5,0.0715,0.00118,0.0000461,0.0726,0.00285,1,0.0287,0.101,0.00397,25.4,0.879,0.96,0.844,14,13.4,13.4,322
1996-01-11,1995,4,15,11,142.02,0.94,5,Dry,29,5,4,2,33,73,0.51,69.02,0.49,69.02,0,0,0,0,-2,2,29,5,4,0,35,107,990,964.5,25.5,0.0733,0.00162,0.0000634,0.0749,0.00294,1,0.0357,0.111,0.00434,25.4,0.908,0.96,0.871,15.6,15,15,359
1996-01-12,1995,4,15,12,146.12,0.93,5,Dry,29,5,4,2,33,73,0.5,73.12,0.5,73.12,0,0,0,0,-2,2,29,5,4,0,35,111,990,964.5,25.5,0.0747,0.00197,0.0000771,0.0767,0.00301,1,0.0412,0.118,0.00462,25.4,0.93,0.96,0.893,16.9,16.3,16.3,390
1996-01-13,1995,4,15,13,150.23,0.93,5,Dry,29,5,4,2,33,73,0.49,77.23,0.51,77.23,0,0,0,0,-2,2,29,5,4,0,35,115,990,964.5,25.5,0.0762,0.00231,0.0000908,0.0785,0.00308,1,0.0468,0.125,0.00491,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1996-01-14,1995,4,16,14,155.42,0.92,5,Dry,29,5,4,2,33,73,0.47,82.42,0.53,82.42,0,0,0,0,-2,2,29,5,4,0,35,120,990,964.5,25.5,0.078,0.00276,0.000108,0.0808,0.00317,1,0.0538,0.135,0.00527,25.4,0.931,0.961,0.895,19.1,18.4,18.4,441
1996-01-15,1995,4,16,15,160.07,0.91,5,Dry,29,5,4,2,33,73,0.46,87.07,0.54,87.07,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0797,0.00315,0.000123,0.0828,0.00325,1,0.06,0.143,0.0056,25.4,0.926,0.963,0.892,20.1,19.3,19.3,464
1996-01-16,1995,4,16,16,164.72,0.9,5,Dry,29,5,4,2,33,73,0.44,91.72,0.56,91.72,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0813,0.00355,0.000139,0.0849,0.00332,1,0.0663,0.151,0.00592,25.4,0.92,0.965,0.888,21,20.3,20.3,487
1996-01-17,1995,4,16,17,169.37,0.89,5,Dry,29,5,4,2,33,73,0.43,96.37,0.57,96.37,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.083,0.00394,0.000154,0.0869,0.0034,1,0.0726,0.159,0.00625,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
1996-01-18,1995,4,16,18,170.73,0.89,5,Dry,29,5,4,2,33,73,0.43,97.73,0.57,97.73,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0834,0.00406,0.000159,0.0875,0.00343,1,0.0744,0.162,0.00634,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
1996-01-19,1995,4,16,19,168.82,0.89,5,Dry,29,5,4,2,33,73,0.43,95.82,0.57,95.82,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.0828,0.00389,0.000153,0.0867,0.00339,1,0.0719,0.159,0.00621,25.4,0.916,0.967,0.885,21.8,21.1,21.1,507
1996-01-20,1995,4,16,20,168.55,0.89,5,Dry,29,5,4,2,33,73,0.43,95.55,0.57,95.55,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.0827,0.00387,0.000152,0.0865,0.00339,1,0.0715,0.158,0.00619,25.4,0.916,0.967,0.885,21.8,21.1,21.1,505
1996-01-21,1995,4,17,21,167.73,0.89,5,Dry,29,5,4,2,33,73,0.43,94.73,0.56,94.73,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0824,0.0038,0.000149,0.0862,0.00337,1,0.0704,0.157,0.00613,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
1996-01-22,1995,4,17,22,169.64,0.89,5,Dry,29,5,4,2,33,73,0.43,96.64,0.57,96.64,0,0,0,0,-2,2,29,5,4,0,35,135,990,964.5,25.5,0.083,0.00396,0.000155,0.087,0.00341,1,0.073,0.16,0.00626,25.4,0.915,0.967,0.885,22,21.3,21.3,511
1996-01-23,1995,4,17,23,172.1,0.89,5,Dry,29,5,4,2,33,73,0.42,99.1,0.58,99.1,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0839,0.00417,0.000163,0.0881,0.00345,1,0.0763,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
1996-01-24,1995,4,17,24,175.65,0.88,5,Dry,29,5,4,2,33,73,0.42,102.7,0.58,102.7,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0852,0.00448,0.000175,0.0896,0.00351,1,0.0811,0.171,0.00668,25.4,0.912,0.97,0.885,23.3,22.6,22.6,543
1996-01-25,1995,4,17,25,179.76,0.87,5,Dry,29,5,4,2,33,73,0.41,106.8,0.59,106.8,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0866,0.00482,0.000189,0.0914,0.00358,1,0.0866,0.178,0.00697,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
1996-01-26,1995,4,17,26,181.67,0.86,5,Dry,29,5,4,2,33,73,0.4,108.7,0.6,108.7,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0873,0.00499,0.000195,0.0923,0.00361,1,0.0892,0.181,0.0071,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
1996-01-27,1995,4,17,27,186.32,0.85,5,Dry,29,5,4,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0955,0.19,0.00742,25.4,0.92,0.97,0.892,26,25.2,25.2,604
1996-01-28,1995,4,18,28,192.06,0.83,5,Dry,29,5,4,2,33,73,0.38,119.1,0.62,119.1,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.091,0.00587,0.000229,0.0968,0.00378,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.4,26.6,26.6,638
1996-01-29,1995,4,18,29,199.44,0.81,5,Dry,29,5,4,2,33,73,0.37,126.4,0.63,126.4,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0936,0.0065,0.000254,0.1,0.00391,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
1996-01-30,1995,4,18,30,207.37,0.78,5,Dry,29,5,4,2,33,73,0.35,134.4,0.65,134.4,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0964,0.00717,0.000281,0.104,0.00405,1,0.124,0.227,0.0089,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
1996-01-31,1995,4,18,31,214.76,0.76,5,Dry,29,5,4,2,33,73,0.34,141.8,0.66,141.8,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.099,0.0078,0.000306,0.107,0.00419,1,0.134,0.241,0.00943,25.3,0.935,0.97,0.907,32.9,31.9,31.9,765
1996-02-01,1995,5,18,32,221.59,0.74,5,Dry,31,6,4,3,41,85,0.38,136.6,0.62,136.6,0,0,0,0,-3,3,31,6,4,0,44,178,990,964.5,25.5,0.0982,0.00736,0.000289,0.106,0.00414,1,0.127,0.232,0.00913,25.2,0.933,0.97,0.905,31.6,30.6,30.6,735
1996-02-02,1995,5,18,33,230.07,0.71,5,Dry,31,6,4,3,41,85,0.37,145.1,0.63,145.1,0,0,0,0,-3,3,31,6,4,0,44,186,990,964.6,25.4,0.101,0.00808,0.000318,0.109,0.0043,1,0.138,0.248,0.00974,25.2,0.937,0.97,0.909,33.5,32.5,32.5,781
1996-02-03,1995,5,18,34,237.45,0.69,5,Dry,31,6,4,3,41,85,0.36,152.4,0.64,152.4,0,0,0,0,-3,3,31,6,4,0,44,193,990,964.6,25.4,0.104,0.00871,0.000343,0.113,0.00443,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.912,35.3,34.2,34.2,821
1996-02-04,1995,5,19,35,243.74,0.68,5,Dry,31,6,4,3,41,85,0.35,158.7,0.65,158.7,0,0,0,0,-3,3,31,6,4,0,44,200,990,964.7,25.3,0.106,0.00924,0.000365,0.115,0.00455,1,0.157,0.272,0.0107,25.1,0.942,0.97,0.913,36.7,35.6,35.6,855
1996-02-05,1995,5,19,36,248.94,0.66,5,Dry,31,6,4,3,41,85,0.34,163.9,0.66,163.9,0,0,0,0,-3,3,31,6,4,0,44,205,990,964.7,25.3,0.108,0.00968,0.000383,0.118,0.00464,1,0.164,0.281,0.0111,25,0.943,0.972,0.917,38,36.9,36.9,885
1996-02-06,1995,5,19,37,252.49,0.66,5,Dry,31,6,4,3,41,85,0.34,167.5,0.66,167.5,0,0,0,0,-3,3,31,6,4,0,44,208,990,964.7,25.3,0.109,0.00999,0.000395,0.119,0.00471,1,0.169,0.288,0.0114,25,0.945,0.973,0.919,38.8,37.8,37.8,906
1996-02-07,1995,5,19,38,255.5,0.65,5,Dry,31,6,4,3,41,85,0.33,170.5,0.67,170.5,0,0,0,0,-3,3,31,6,4,0,44,212,990,964.7,25.3,0.11,0.0102,0.000405,0.12,0.00476,1,0.173,0.293,0.0116,25,0.945,0.975,0.922,39.5,38.5,38.5,924
1996-02-08,1995,5,19,39,258.51,0.64,5,Dry,31,6,4,3,41,85,0.33,173.5,0.67,173.5,0,0,0,0,-3,3,31,6,4,0,44,215,990,964.7,25.3,0.111,0.0105,0.000416,0.122,0.00482,1,0.177,0.298,0.0118,25,0.946,0.976,0.924,40.2,39.3,39.3,942
1996-02-09,1995,5,19,40,263.15,0.63,5,Dry,31,6,4,3,41,85,0.32,178.2,0.68,178.2,0,0,0,0,-3,3,31,6,4,0,44,219,990,964.8,25.2,0.113,0.0109,0.000431,0.124,0.0049,1,0.183,0.307,0.0122,24.9,0.948,0.979,0.928,41.3,40.4,40.4,970
1996-02-10,1995,5,19,41,266.16,0.63,5,Dry,31,6,4,3,41,85,0.32,181.2,0.68,181.2,0,0,0,0,-3,3,31,6,4,0,44,222,990,964.8,25.2,0.114,0.0111,0.000442,0.125,0.00496,1,0.187,0.312,0.0124,24.9,0.949,0.98,0.93,42,41.2,41.2,988
1996-02-11,1995,5,20,42,269.17,0.62,5,Dry,31,6,4,3,41,85,0.32,184.2,0.68,184.2,0,0,0,0,-3,3,31,6,4,0,44,225,990,964.8,25.2,0.115,0.0114,0.000452,0.126,0.00501,1,0.191,0.318,0.0126,24.9,0.95,0.98,0.931,42.7,41.9,41.9,1000
1996-02-12,1995,5,20,43,271.08,0.62,5,Dry,31,6,4,3,41,85,0.31,186.1,0.69,186.1,0,0,0,0,-3,3,31,6,4,0,44,227,990,964.8,25.2,0.116,0.0116,0.000459,0.127,0.00505,1,0.194,0.321,0.0127,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
1996-02-13,1995,5,20,44,270.26,0.62,5,Dry,31,6,4,3,41,85,0.32,185.3,0.69,185.3,0,0,0,0,-3,3,31,6,4,0,44,226,990,964.8,25.2,0.115,0.0115,0.000456,0.127,0.00503,1,0.193,0.319,0.0127,24.9,0.95,0.98,0.931,43,42.1,42.1,1010
1996-02-14,1995,5,20,45,272.18,0.62,5,Dry,31,6,4,3,41,85,0.31,187.2,0.69,187.2,0,0,0,0,-3,3,31,6,4,0,44,228,990,964.8,25.2,0.116,0.0117,0.000463,0.128,0.00507,1,0.195,0.323,0.0128,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
1996-02-15,1995,5,20,46,276.28,0.61,5,Dry,31,6,4,3,41,85,0.31,191.3,0.69,191.3,0,0,0,0,-3,3,31,6,4,0,44,232,990,964.8,25.2,0.118,0.012,0.000477,0.13,0.00514,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
1996-02-16,1995,5,20,47,278.74,0.61,5,Dry,31,6,4,3,41,85,0.3,193.7,0.69,193.7,0,0,0,0,-3,3,31,6,4,0,44,235,990,964.8,25.2,0.118,0.0122,0.000485,0.131,0.00519,1,0.204,0.335,0.0133,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
1996-02-17,1995,5,20,48,282.84,0.6,5,Dry,31,6,4,3,41,85,0.3,197.8,0.7,197.8,0,0,0,0,-3,3,31,6,4,0,44,239,990,964.8,25.2,0.12,0.0126,0.000499,0.132,0.00526,1,0.21,0.342,0.0136,24.8,0.954,0.98,0.935,46,45,45,1080
1996-02-18,1995,5,21,49,284.21,0.6,5,Dry,31,6,4,3,41,85,0.3,199.2,0.7,199.2,0,0,0,0,-3,3,31,6,4,0,44,240,990,964.8,25.2,0.12,0.0127,0.000504,0.133,0.00529,1,0.211,0.344,0.0137,24.8,0.954,0.98,0.935,46.3,45.4,45.4,1090
1996-02-19,1995,5,21,50,283.94,0.6,5,Dry,31,6,4,3,41,85,0.3,198.9,0.7,198.9,0,0,0,0,-3,3,31,6,4,0,44,240,990,964.8,25.2,0.12,0.0127,0.000503,0.133,0.00528,1,0.211,0.344,0.0137,24.8,0.954,0.98,0.935,46.2,45.3,45.3,1090
1996-02-20,1995,5,21,51,285.85,0.6,5,Dry,31,6,4,3,41,85,0.3,200.8,0.7,200.8,0,0,0,0,-3,3,31,6,4,0,44,242,990,964.8,25.2,0.121,0.0128,0.00051,0.134,0.00532,1,0.214,0.347,0.0138,24.8,0.955,0.98,0.936,46.7,45.7,45.7,1100
1996-02-21,1995,5,21,52,291.05,0.59,5,Dry,31,6,4,3,41,85,0.29,206.1,0.71,206.1,0,0,0,0,-3,3,31,6,4,0,44,247,990,964.9,25.1,0.123,0.0133,0.000528,0.136,0.00541,1,0.221,0.357,0.0142,24.8,0.956,0.98,0.937,47.9,46.9,46.9,1130
1996-02-22,1995,5,21,53,295.15,0.58,5,Dry,31,6,4,3,41,85,0.29,210.2,0.71,210.2,0,0,0,0,-3,3,31,6,4,0,44,251,990,964.9,25.1,0.124,0.0136,0.000542,0.138,0.00549,1,0.226,0.364,0.0145,24.8,0.957,0.98,0.937,48.8,47.8,47.8,1150
1996-02-23,1995,5,21,54,299.25,0.58,5,Dry,31,6,4,3,41,85,0.28,214.3,0.72,214.3,0,0,0,0,-3,3,31,6,4,0,44,255,990,964.9,25.1,0.126,0.014,0.000556,0.14,0.00556,1,0.232,0.371,0.0148,24.7,0.957,0.98,0.938,49.7,48.2,48.2,1160
1996-02-24,1995,5,21,55,303.9,0.57,5,Dry,31,6,4,3,41,85,0.28,218.9,0.72,218.9,0,0,0,0,-3,3,31,6,4,0,44,260,990,964.9,25.1,0.127,0.0144,0.000572,0.142,0.00565,1,0.238,0.38,0.0151,24.7,0.958,0.98,0.939,50.8,48.2,48.2,1160
1996-02-25,1995,5,22,56,311.28,0.56,5,Dry,31,6,4,3,41,85,0.27,226.3,0.73,226.3,0,0,0,0,-3,3,31,6,4,0,44,267,990,965,25,0.13,0.015,0.000598,0.145,0.00578,1,0.248,0.393,0.0157,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
1996-02-26,1995,5,22,57,319.76,0.55,5,Dry,31,6,4,3,41,85,0.27,234.8,0.73,234.8,0,0,0,0,-3,3,31,6,4,0,44,276,990,965,25,0.133,0.0157,0.000628,0.149,0.00594,2,0.101,0.25,0.00998,24.8,0.924,0.97,0.897,26.3,25.6,51.1,1230
1996-02-27,1995,5,22,58,329.33,0.54,5,Dry,31,6,4,3,41,85,0.26,244.3,0.74,244.3,0,0,0,0,-3,3,31,6,4,0,44,285,990,965,25,0.136,0.0165,0.000662,0.153,0.00612,2,0.107,0.26,0.0104,24.7,0.928,0.97,0.9,27.4,26.6,53.2,1280
1996-02-28,1995,5,22,59,338.9,0.53,5,Dry,31,6,4,3,41,85,0.25,253.9,0.75,253.9,0,0,0,0,-3,3,31,6,4,0,44,295,990,965.1,24.9,0.14,0.0188,0.000756,0.158,0.00636,2,0.114,0.272,0.0109,24.6,0.93,0.97,0.902,28.5,27.7,55.3,1330
1996-02-29,1995,5,22,60,349.56,0.52,5,Dry,31,6,4,3,41,85,0.24,264.6,0.76,264.6,0,0,0,0,-3,3,31,6,4,0,44,306,990,965.1,24.9,0.143,0.0239,0.000961,0.167,0.00673,2,0.121,0.288,0.0116,24.6,0.933,0.97,0.905,29.7,28.8,57.6,1380
1996-03-01,1995,6,22,61,361.32,0.51,5,Dry,36,8,6,4,53,107,0.3,254.3,0.7,254.3,0,0,0,0,-4,4,36,8,6,0,57,304,990,965.2,24.8,0.143,0.019,0.000768,0.162,0.00653,2,0.114,0.276,0.0111,24.5,0.93,0.97,0.903,28.4,27.6,55.2,1320
1996-03-02,1995,6,22,62,371.98,0.5,5,Dry,36,8,6,4,53,107,0.29,265,0.71,265,0,0,0,0,-4,4,36,8,6,0,57,315,990,965.3,24.7,0.147,0.0241,0.000973,0.171,0.0069,2,0.121,0.292,0.0118,24.4,0.933,0.97,0.905,29.6,28.7,57.5,1380
1996-03-03,1995,6,23,63,379.91,0.49,5,Dry,36,8,6,4,53,107,0.28,272.9,0.72,272.9,0,0,0,0,-4,4,36,8,6,0,57,323,990,965.3,24.7,0.149,0.0278,0.00113,0.177,0.00718,2,0.127,0.304,0.0123,24.4,0.935,0.97,0.906,30.5,29.6,59.2,1420
1996-03-04,1995,6,23,64,389.48,0.48,5,Dry,36,8,6,4,53,107,0.28,282.5,0.72,282.5,0,0,0,0,-4,4,36,8,6,0,57,332,990,965.3,24.7,0.153,0.0323,0.00131,0.185,0.00751,2,0.133,0.318,0.0129,24.3,0.937,0.97,0.909,31.6,30.6,61.2,1470
1996-03-05,1995,6,23,65,400.69,0.47,5,Dry,36,8,6,4,53,107,0.27,293.7,0.73,293.7,0,0,0,0,-4,4,36,8,6,0,57,344,990,965.4,24.6,0.157,0.0376,0.00153,0.194,0.00791,2,0.141,0.335,0.0136,24.3,0.939,0.97,0.911,32.8,31.8,63.7,1530
1996-03-06,1995,6,23,66,413,0.46,5,Dry,36,8,6,4,53,107,0.26,306,0.74,306,0,0,0,0,-4,4,36,8,6,0,57,356,990,965.5,24.5,0.161,0.0434,0.00177,0.205,0.00834,2,0.149,0.354,0.0144,24.2,0.941,0.97,0.913,34.2,33.1,66.3,1590
1996-03-07,1995,6,23,67,423.66,0.45,5,Dry,36,8,6,4,53,107,0.25,316.7,0.75,316.7,0,0,0,0,-4,4,36,8,6,0,57,367,990,965.5,24.5,0.165,0.0485,0.00198,0.213,0.00871,2,0.156,0.37,0.0151,24.1,0.943,0.97,0.915,35.3,34.3,68.5,1640
1996-03-08,1995,6,23,68,431.59,0.45,5,Dry,36,8,6,4,53,107,0.25,324.6,0.75,324.6,0,0,0,0,-4,4,36,8,6,0,57,375,990,965.5,24.5,0.168,0.0522,0.00213,0.22,0.00899,2,0.162,0.382,0.0156,24.1,0.944,0.97,0.916,36.2,35.1,70.2,1690
1996-03-09,1995,6,23,69,442.26,0.44,5,Dry,36,8,6,4,53,107,0.24,335.3,0.76,335.3,0,0,0,0,-4,4,36,8,6,0,57,385,990,965.6,24.4,0.172,0.0572,0.00235,0.229,0.00937,2,0.169,0.398,0.0163,24,0.946,0.97,0.918,37.4,36.2,72.5,1740
1996-03-10,1995,6,24,70,454.01,0.43,5,Dry,36,8,6,4,53,107,0.24,347,0.76,347,0,0,0,0,-4,4,36,8,6,0,57,397,990,965.6,24.4,0.176,0.0628,0.00258,0.238,0.00979,2,0.177,0.415,0.017,23.9,0.948,0.973,0.922,38.6,37.6,75.2,1800
1996-03-11,1995,6,24,71,463.04,0.42,5,Dry,36,8,6,4,53,107,0.23,356,0.77,356,0,0,0,0,-4,4,36,8,6,0,57,406,990,965.7,24.3,0.179,0.0671,0.00276,0.246,0.0101,2,0.183,0.429,0.0176,23.9,0.949,0.975,0.926,39.6,38.6,77.2,1850
1996-03-12,1995,6,24,72,469.87,0.42,5,Dry,36,8,6,4,53,107,0.23,362.9,0.77,362.9,0,0,0,0,-4,4,36,8,6,0,57,413,990,965.7,24.3,0.181,0.0703,0.00289,0.252,0.0104,2,0.187,0.439,0.0181,23.8,0.95,0.977,0.928,40.3,39.4,78.8,1890
1996-03-13,1995,6,24,73,479.44,0.41,5,Dry,36,8,6,4,53,107,0.22,372.4,0.78,372.4,0,0,0,0,-4,4,36,8,6,0,57,422,990,965.8,24.2,0.185,0.0748,0.00309,0.259,0.0107,2,0.194,0.453,0.0187,23.8,0.951,0.979,0.931,41.3,40.5,80.9,1940
1996-03-14,1995,6,24,74,489.56,0.4,5,Dry,36,8,6,4,53,107,0.22,382.6,0.78,382.6,0,0,0,0,-4,4,36,8,6,0,57,433,990,965.8,24.2,0.188,0.0796,0.00329,0.268,0.0111,2,0.201,0.468,0.0194,23.7,0.953,0.98,0.934,42.4,41.6,83.1,1990
1996-03-15,1995,6,24,75,501.32,0.4,5,Dry,36,8,6,4,53,107,0.21,394.3,0.79,394.3,0,0,0,0,-4,4,36,8,6,0,57,444,990,965.9,24.1,0.192,0.0851,0.00353,0.277,0.0115,2,0.209,0.486,0.0201,23.7,0.954,0.98,0.935,43.7,42.8,85.6,2050
1996-03-16,1995,6,24,76,512.53,0.39,5,Dry,36,8,6,4,53,107,0.21,405.5,0.79,405.5,0,0,0,0,-4,4,36,8,6,0,57,456,990,965.9,24.1,0.196,0.0904,0.00375,0.287,0.0119,2,0.216,0.503,0.0209,23.6,0.955,0.98,0.936,44.8,43.9,87.8,2110
1996-03-17,1995,6,25,77,525.38,0.38,5,Dry,36,8,6,4,53,107,0.2,418.4,0.8,418.4,0,0,0,0,-4,4,36,8,6,0,57,468,990,966,24,0.201,0.0965,0.00401,0.297,0.0124,2,0.225,0.522,0.0217,23.5,0.956,0.98,0.937,46.1,45.2,90.4,2170
1996-03-18,1995,6,25,78,539.33,0.37,5,Dry,36,8,6,4,53,107,0.2,432.3,0.8,432.3,0,0,0,0,-4,4,36,8,6,0,57,482,990,966,24,0.206,0.103,0.0043,0.309,0.0129,2,0.234,0.543,0.0227,23.4,0.957,0.98,0.938,47.5,46.6,93.2,2240
1996-03-19,1995,6,25,79,556.01,0.37,5,Dry,36,8,6,4,53,107,0.19,449,0.81,449,0,0,0,0,-4,4,36,8,6,0,57,499,990,966.1,23.9,0.212,0.111,0.00464,0.323,0.0135,2,0.246,0.568,0.0238,23.3,0.958,0.98,0.939,49.2,48.2,96.4,2310
1996-03-20,1995,6,25,80,571.59,0.36,5,Dry,36,8,6,4,53,107,0.19,464.6,0.81,464.6,0,0,0,0,-4,4,36,8,6,0,57,515,990,966.2,23.8,0.219,0.118,0.00496,0.337,0.0142,2,0.256,0.593,0.0249,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
1996-03-21,1995,6,25,81,585.54,0.35,5,Dry,36,8,6,4,53,107,0.18,478.5,0.82,478.5,0,0,0,0,-4,4,36,8,6,0,57,529,990,966.2,23.8,0.227,0.125,0.00525,0.352,0.0148,2,0.266,0.617,0.026,23.1,0.956,0.98,0.937,51.9,48.2,96.4,2310
1996-03-22,1995,6,25,82,598.94,0.34,5,Dry,36,8,6,4,53,107,0.18,491.9,0.82,491.9,0,0,0,0,-4,4,36,8,6,0,57,542,990,966.3,23.7,0.235,0.131,0.00553,0.366,0.0154,3,0.164,0.53,0.0223,23.2,0.945,0.97,0.917,35.2,34.2,103,2460
1996-03-23,1995,6,25,83,612.88,0.34,5,Dry,36,8,6,4,53,107,0.17,505.9,0.82,505.9,0,0,0,0,-4,4,36,8,6,0,57,556,990,966.4,23.6,0.242,0.139,0.00587,0.381,0.0161,3,0.17,0.551,0.0233,23.1,0.947,0.97,0.918,36.2,35.1,105,2530
1996-03-24,1995,6,26,84,626.83,0.33,5,Dry,36,8,6,4,53,107,0.17,519.8,0.83,519.8,0,0,0,0,-4,4,36,8,6,0,57,570,990,966.4,23.6,0.25,0.148,0.00628,0.399,0.0169,3,0.176,0.575,0.0244,23,0.948,0.97,0.92,37.1,36,108,2590
1996-03-25,1995,6,26,85,640.77,0.32,5,Dry,36,8,6,4,53,107,0.17,533.8,0.83,533.8,0,0,0,0,-4,4,36,8,6,0,57,584,990,966.5,23.5,0.258,0.158,0.00669,0.416,0.0177,3,0.183,0.599,0.0254,22.9,0.949,0.972,0.923,38,36.9,111,2660
1996-03-26,1995,6,26,86,653.08,0.32,5,Dry,36,8,6,4,53,107,0.16,546.1,0.84,546.1,0,0,0,0,-4,4,36,8,6,0,57,596,990,966.5,23.5,0.265,0.166,0.00706,0.431,0.0184,3,0.188,0.619,0.0264,22.9,0.95,0.973,0.925,38.8,37.8,113,2720
1996-03-27,1995,6,26,87,664.83,0.31,5,Dry,36,8,6,4,53,107,0.16,557.8,0.84,557.8,0,0,0,0,-4,4,36,8,6,0,57,608,990,966.6,23.4,0.272,0.174,0.00741,0.446,0.019,3,0.194,0.639,0.0273,22.8,0.951,0.975,0.928,39.6,38.6,116,2780
1996-03-28,1995,6,26,88,676.59,0.3,5,Dry,36,8,6,4,53,107,0.16,569.6,0.84,569.6,0,0,0,0,-4,4,36,8,6,0,57,620,990,966.6,23.4,0.279,0.181,0.00776,0.46,0.0197,3,0.199,0.659,0.0282,22.7,0.952,0.977,0.93,40.3,39.4,118,2830
1996-03-29,1995,6,26,89,686.71,0.3,5,Dry,36,8,6,4,53,107,0.16,579.7,0.84,579.7,0,0,0,0,-4,4,36,8,6,0,57,630,990,966.6,23.4,0.284,0.188,0.00806,0.473,0.0202,3,0.203,0.676,0.0289,22.7,0.953,0.978,0.932,41,40.1,120,2880
1996-03-30,1995,6,26,90,696.28,0.29,5,Dry,36,8,6,4,53,107,0.15,589.3,0.85,589.3,0,0,0,0,-4,4,36,8,6,0,57,639,990,966.7,23.3,0.29,0.195,0.00835,0.484,0.0208,3,0.208,0.692,0.0297,22.6,0.954,0.979,0.934,41.6,40.7,122,2930
1996-03-31,1995,6,27,91,705.85,0.29,5,Dry,36,8,6,4,53,107,0.15,598.9,0.85,598.9,0,0,0,0,-4,4,36,8,6,0,57,649,990,966.7,23.3,0.295,0.201,0.00864,0.496,0.0213,3,0.212,0.708,0.0304,22.6,0.954,0.98,0.935,42.2,41.3,124,2970
1996-04-01,1995,7,27,92,712.69,0.29,5,Dry,40,10,8,5,62,125,0.17,587.7,0.82,587.7,0,0,0,0,-5,5,40,10,8,0,67,646,990,966.8,23.2,0.293,0.194,0.00833,0.487,0.0209,3,0.207,0.694,0.0299,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
1996-04-02,1995,7,27,93,717.88,0.29,5,Dry,40,10,8,5,62,125,0.17,592.9,0.83,592.9,0,0,0,0,-5,5,40,10,8,0,67,651,990,966.8,23.2,0.296,0.197,0.00848,0.493,0.0212,3,0.209,0.703,0.0303,22.5,0.954,0.98,0.934,41.6,40.8,122,2940
1996-04-03,1995,7,27,94,720.34,0.28,5,Dry,40,10,8,5,62,125,0.17,595.3,0.83,595.3,0,0,0,0,-5,5,40,10,8,0,67,653,990,966.8,23.2,0.298,0.199,0.00856,0.496,0.0214,3,0.21,0.707,0.0304,22.5,0.954,0.98,0.935,41.8,41,123,2950
1996-04-04,1995,7,27,95,722.26,0.28,5,Dry,40,10,8,5,62,125,0.17,597.3,0.83,597.3,0,0,0,0,-5,5,40,10,8,0,67,655,990,966.8,23.2,0.299,0.2,0.00862,0.499,0.0215,3,0.211,0.71,0.0306,22.5,0.954,0.98,0.935,41.9,41.1,123,2960
1996-04-05,1995,7,27,96,722.53,0.28,5,Dry,40,10,8,5,62,125,0.17,597.5,0.83,597.5,0,0,0,0,-5,5,40,10,8,0,67,656,990,966.8,23.2,0.299,0.2,0.00862,0.499,0.0215,3,0.211,0.711,0.0306,22.5,0.954,0.98,0.935,41.9,41.1,123,2960
1996-04-06,1995,7,27,97,721.71,0.28,5,Dry,40,10,8,5,62,125,0.17,596.7,0.83,596.7,0,0,0,0,-5,5,40,10,8,0,67,655,990,966.8,23.2,0.299,0.2,0.0086,0.498,0.0215,3,0.211,0.709,0.0306,22.5,0.954,0.98,0.935,41.9,41,123,2960
1996-04-07,1995,7,28,98,721.44,0.28,5,Dry,40,10,8,5,62,125,0.17,596.4,0.83,596.4,0,0,0,0,-5,5,40,10,8,0,67,654,990,966.8,23.2,0.298,0.199,0.00859,0.498,0.0214,3,0.211,0.709,0.0305,22.5,0.954,0.98,0.935,41.9,41,123,2950
1996-04-08,1995,7,28,99,720.62,0.28,5,Dry,40,10,8,5,62,125,0.17,595.6,0.83,595.6,0,0,0,0,-5,5,40,10,8,0,67,654,990,966.8,23.2,0.298,0.199,0.00857,0.497,0.0214,3,0.211,0.707,0.0305,22.5,0.954,0.98,0.935,41.8,41,123,2950
1996-04-09,1995,7,28,100,718.7,0.29,5,Dry,40,10,8,5,62,125,0.17,593.7,0.83,593.7,0,0,0,0,-5,5,40,10,8,0,67,652,990,966.8,23.2,0.297,0.198,0.00851,0.494,0.0213,3,0.21,0.704,0.0303,22.5,0.954,0.98,0.934,41.7,40.8,123,2940
1996-04-10,1995,7,28,101,716.24,0.29,5,Dry,40,10,8,5,62,125,0.17,591.2,0.82,591.2,0,0,0,0,-5,5,40,10,8,0,67,649,990,966.8,23.2,0.295,0.196,0.00843,0.491,0.0212,3,0.209,0.7,0.0301,22.5,0.954,0.979,0.934,41.5,40.7,122,2930
1996-04-11,1995,7,28,102,712.69,0.29,5,Dry,40,10,8,5,62,125,0.17,587.7,0.82,587.7,0,0,0,0,-5,5,40,10,8,0,67,646,990,966.8,23.2,0.293,0.194,0.00833,0.487,0.0209,3,0.207,0.694,0.0299,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
1996-04-12,1995,7,28,103,709.13,0.29,5,Dry,40,10,8,5,62,125,0.18,584.1,0.82,584.1,0,0,0,0,-5,5,40,10,8,0,67,642,990,966.7,23.3,0.291,0.191,0.00822,0.483,0.0207,3,0.205,0.688,0.0296,22.6,0.953,0.978,0.933,41.1,40.2,121,2890
1996-04-13,1995,7,28,104,703.94,0.29,5,Dry,40,10,8,5,62,125,0.18,578.9,0.82,578.9,0,0,0,0,-5,5,40,10,8,0,67,637,990,966.7,23.3,0.288,0.188,0.00806,0.476,0.0205,3,0.203,0.679,0.0292,22.6,0.953,0.978,0.932,40.8,39.9,120,2870
1996-04-14,1995,7,29,105,699.29,0.29,5,Dry,40,10,8,5,62,125,0.18,574.3,0.82,574.3,0,0,0,0,-5,5,40,10,8,0,67,632,990,966.7,23.3,0.286,0.185,0.00792,0.47,0.0202,3,0.201,0.671,0.0288,22.6,0.952,0.977,0.931,40.5,39.5,119,2850
1996-04-15,1995,7,29,106,693,0.3,5,Dry,40,10,8,5,62,125,0.18,568,0.82,568,0,0,0,0,-5,5,40,10,8,0,67,626,990,966.7,23.3,0.282,0.18,0.00773,0.463,0.0198,3,0.198,0.661,0.0283,22.7,0.952,0.976,0.929,40.1,39.1,117,2820
1996-04-16,1995,7,29,107,685.62,0.3,5,Dry,40,10,8,5,62,125,0.18,560.6,0.82,560.6,0,0,0,0,-5,5,40,10,8,0,67,619,990,966.6,23.4,0.278,0.175,0.00751,0.454,0.0194,3,0.195,0.648,0.0278,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
1996-04-17,1995,7,29,108,678.78,0.3,5,Dry,40,10,8,5,62,125,0.18,553.8,0.82,553.8,0,0,0,0,-5,5,40,10,8,0,67,612,990,966.6,23.4,0.274,0.171,0.00731,0.445,0.019,3,0.192,0.637,0.0272,22.7,0.951,0.974,0.926,39.2,38.2,114,2750
1996-04-18,1995,7,29,109,670.3,0.31,5,Dry,40,10,8,5,62,125,0.19,545.3,0.81,545.3,0,0,0,0,-5,5,40,10,8,0,67,603,990,966.6,23.4,0.269,0.165,0.00706,0.435,0.0186,3,0.188,0.623,0.0266,22.8,0.95,0.973,0.925,38.6,37.6,113,2710
1996-04-19,1995,7,29,110,660.73,0.31,5,Dry,40,10,8,5,62,125,0.19,535.7,0.81,535.7,0,0,0,0,-5,5,40,10,8,0,67,594,990,966.5,23.5,0.264,0.159,0.00677,0.423,0.018,3,0.184,0.606,0.0259,22.9,0.95,0.972,0.923,38,36.9,111,2660
1996-04-20,1995,7,29,111,651.71,0.32,5,Dry,40,10,8,5,62,125,0.19,526.7,0.81,526.7,0,0,0,0,-5,5,40,10,8,0,67,585,990,966.5,23.5,0.259,0.153,0.00651,0.412,0.0175,3,0.18,0.591,0.0252,22.9,0.949,0.97,0.921,37.4,36.3,109,2610
1996-04-21,1995,7,30,112,641.05,0.32,5,Dry,40,10,8,5,62,125,0.2,516,0.81,516,0,0,0,0,-5,5,40,10,8,0,67,574,990,966.5,23.5,0.253,0.146,0.00619,0.398,0.0169,3,0.175,0.573,0.0244,23,0.948,0.97,0.919,36.7,35.6,107,2560
1996-04-22,1995,7,30,113,630.93,0.33,5,Dry,40,10,8,5,62,125,0.2,505.9,0.8,505.9,0,0,0,0,-5,5,40,10,8,0,67,564,990,966.4,23.6,0.247,0.139,0.00589,0.386,0.0164,3,0.17,0.556,0.0236,23,0.947,0.97,0.918,36,35,105,2520
1996-04-23,1995,7,30,114,620.26,0.33,5,Dry,40,10,8,5,62,125,0.2,495.3,0.8,495.3,0,0,0,0,-5,5,40,10,8,0,67,553,990,966.4,23.6,0.241,0.133,0.00562,0.374,0.0158,3,0.165,0.539,0.0228,23.1,0.946,0.97,0.917,35.3,34.3,103,2470
1996-04-24,1995,7,30,115,608.51,0.34,5,Dry,40,10,8,5,62,125,0.2,483.5,0.8,483.5,0,0,0,0,-5,5,40,10,8,0,67,542,990,966.3,23.7,0.234,0.127,0.00538,0.361,0.0153,2,0.269,0.63,0.0266,23,0.956,0.98,0.937,52.2,48.2,96.4,2310
1996-04-25,1995,7,30,116,597.3,0.34,5,Dry,40,10,8,5,62,125,0.21,472.3,0.79,472.3,0,0,0,0,-5,5,40,10,8,0,67,530,990,966.3,23.7,0.228,0.122,0.00514,0.35,0.0148,2,0.261,0.611,0.0258,23.1,0.957,0.98,0.938,51.2,48.2,96.4,2310
1996-04-26,1995,7,30,117,586.08,0.35,5,Dry,40,10,8,5,62,125,0.21,461.1,0.79,461.1,0,0,0,0,-5,5,40,10,8,0,67,519,990,966.2,23.8,0.222,0.117,0.00491,0.338,0.0142,2,0.254,0.592,0.0249,23.2,0.957,0.98,0.938,50.2,48.2,96.4,2310
1996-04-27,1995,7,30,118,574.87,0.36,5,Dry,40,10,8,5,62,125,0.22,449.9,0.78,449.9,0,0,0,0,-5,5,40,10,8,0,67,508,990,966.2,23.8,0.215,0.111,0.00468,0.326,0.0137,2,0.246,0.573,0.024,23.2,0.958,0.98,0.939,49.1,48.1,96.3,2310
1996-04-28,1995,7,31,119,563.66,0.36,5,Dry,40,10,8,5,62,125,0.22,438.7,0.78,438.7,0,0,0,0,-5,5,40,10,8,0,67,497,990,966.1,23.9,0.211,0.106,0.00444,0.317,0.0133,2,0.239,0.555,0.0233,23.3,0.957,0.98,0.938,48,47,94.1,2260
1996-04-29,1995,7,31,120,552.45,0.37,5,Dry,40,10,8,5,62,125,0.23,427.4,0.77,427.4,0,0,0,0,-5,5,40,10,8,0,67,485,990,966.1,23.9,0.207,0.101,0.00421,0.308,0.0129,2,0.231,0.539,0.0225,23.4,0.957,0.98,0.938,46.9,45.9,91.9,2200
1996-04-30,1995,7,31,121,542.33,0.37,5,Dry,40,10,8,5,62,125,0.23,417.3,0.77,417.3,0,0,0,0,-5,5,40,10,8,0,67,475,990,966,24,0.203,0.096,0.00401,0.299,0.0125,2,0.224,0.523,0.0218,23.4,0.956,0.98,0.937,45.9,44.9,89.9,2160
1996-05-01,1995,8,31,122,531.67,0.38,5,Dry,42,9,8,6,82,147,0.28,384.7,0.72,384.7,0,0,0,0,-6,6,42,9,8,0,88,444,990,966,24,0.192,0.0806,0.00336,0.273,0.0114,2,0.202,0.475,0.0198,23.5,0.953,0.98,0.934,42.3,41.5,82.9,1990
1996-05-02,1995,8,31,123,521.01,0.39,5,Dry,42,9,8,6,82,147,0.28,374,0.72,374,0,0,0,0,-6,6,42,9,8,0,88,433,990,965.9,24.1,0.188,0.0755,0.00314,0.264,0.011,2,0.195,0.459,0.0191,23.6,0.952,0.979,0.931,41.2,40.3,80.6,1930
1996-05-03,1995,8,31,124,511.98,0.39,5,Dry,42,9,8,6,82,147,0.29,365,0.71,365,0,0,0,0,-6,6,42,9,8,0,88,424,990,965.9,24.1,0.185,0.0713,0.00296,0.256,0.0106,2,0.189,0.445,0.0185,23.7,0.95,0.977,0.928,40.2,39.3,78.6,1890
1996-05-04,1995,8,31,125,502.41,0.4,5,Dry,42,9,8,6,82,147,0.29,355.4,0.71,355.4,0,0,0,0,-6,6,42,9,8,0,88,414,990,965.9,24.1,0.182,0.0668,0.00277,0.249,0.0103,2,0.182,0.431,0.0179,23.7,0.949,0.974,0.925,39.2,38.2,76.4,1830
1996-05-05,1995,8,32,126,492.84,0.4,5,Dry,42,9,8,6,82,147,0.3,345.8,0.7,345.8,0,0,0,0,-6,6,42,9,8,0,88,405,990,965.8,24.2,0.178,0.0622,0.00257,0.241,0.00995,2,0.176,0.417,0.0172,23.8,0.948,0.972,0.921,38.2,37.1,74.3,1780
1996-05-06,1995,8,32,127,483.27,0.41,5,Dry,42,9,8,6,82,147,0.3,336.3,0.7,336.3,0,0,0,0,-6,6,42,9,8,0,88,395,990,965.8,24.2,0.175,0.0577,0.00238,0.233,0.00961,2,0.169,0.402,0.0166,23.8,0.946,0.97,0.918,37.2,36.1,72.1,1730
1996-05-07,1995,8,32,128,474.25,0.41,5,Dry,42,9,8,6,82,147,0.31,327.3,0.69,327.3,0,0,0,0,-6,6,42,9,8,0,88,386,990,965.7,24.3,0.172,0.0535,0.0022,0.225,0.00929,2,0.163,0.389,0.016,23.9,0.945,0.97,0.917,36.2,35.1,70.2,1690
1996-05-08,1995,8,32,129,466.32,0.42,5,Dry,42,9,8,6,82,147,0.32,319.3,0.69,319.3,0,0,0,0,-6,6,42,9,8,0,88,378,990,965.7,24.3,0.169,0.0497,0.00205,0.219,0.009,2,0.158,0.377,0.0155,23.9,0.944,0.97,0.916,35.4,34.3,68.6,1650
1996-05-09,1995,8,32,130,457.84,0.43,5,Dry,42,9,8,6,82,147,0.32,310.8,0.68,310.8,0,0,0,0,-6,6,42,9,8,0,88,370,990,965.7,24.3,0.166,0.0457,0.00188,0.212,0.0087,2,0.152,0.364,0.015,24,0.943,0.97,0.914,34.4,33.4,66.8,1600
1996-05-10,1995,8,32,131,449.37,0.43,5,Dry,42,9,8,6,82,147,0.33,302.4,0.67,302.4,0,0,0,0,-6,6,42,9,8,0,88,361,990,965.6,24.4,0.163,0.0417,0.00171,0.205,0.0084,2,0.147,0.351,0.0144,24,0.941,0.97,0.913,33.5,32.5,65,1560
1996-05-11,1995,8,32,132,440.89,0.44,5,Dry,42,9,8,6,82,147,0.33,293.9,0.67,293.9,0,0,0,0,-6,6,42,9,8,0,88,353,990,965.6,24.4,0.16,0.0377,0.00154,0.198,0.0081,2,0.141,0.339,0.0139,24.1,0.939,0.97,0.911,32.6,31.6,63.2,1520
1996-05-12,1995,8,33,133,432.96,0.45,5,Dry,42,9,8,6,82,147,0.34,286,0.66,286,0,0,0,0,-6,6,42,9,8,0,88,345,990,965.5,24.5,0.157,0.034,0.00139,0.191,0.00782,2,0.136,0.327,0.0134,24.1,0.938,0.97,0.91,31.7,30.8,61.5,1480
1996-05-13,1995,8,33,134,426.12,0.45,5,Dry,42,9,8,6,82,147,0.34,279.1,0.66,279.1,0,0,0,0,-6,6,42,9,8,0,88,338,990,965.5,24.5,0.155,0.0307,0.00126,0.186,0.00758,2,0.131,0.317,0.0129,24.2,0.936,0.97,0.908,31,30,60.1,1440
1996-05-14,1995,8,33,135,418.74,0.46,5,Dry,42,9,8,6,82,147,0.35,271.7,0.65,271.7,0,0,0,0,-6,6,42,9,8,0,88,331,990,965.5,24.5,0.152,0.0273,0.00111,0.18,0.00732,2,0.126,0.305,0.0125,24.2,0.935,0.97,0.907,30.1,29.2,58.5,1400
1996-05-15,1995,8,33,136,411.36,0.46,5,Dry,42,9,8,6,82,147,0.36,264.4,0.64,264.4,0,0,0,0,-6,6,42,9,8,0,88,323,990,965.5,24.5,0.15,0.0238,0.000969,0.173,0.00706,2,0.121,0.294,0.012,24.3,0.933,0.97,0.905,29.3,28.5,56.9,1370
1996-05-16,1995,8,33,137,404.52,0.47,5,Dry,42,9,8,6,82,147,0.36,257.5,0.64,257.5,0,0,0,0,-6,6,42,9,8,0,88,317,990,965.4,24.6,0.147,0.0205,0.000836,0.168,0.00683,2,0.116,0.284,0.0116,24.3,0.931,0.97,0.903,28.6,27.7,55.4,1330
1996-05-17,1995,8,33,138,397.69,0.47,5,Dry,42,9,8,6,82,147,0.37,250.7,0.63,250.7,0,0,0,0,-6,6,42,9,8,0,88,310,990,965.4,24.6,0.145,0.0173,0.000704,0.162,0.00659,2,0.112,0.274,0.0111,24.3,0.93,0.97,0.902,27.8,27,54,1300
1996-05-18,1995,8,33,139,391.94,0.48,5,Dry,42,9,8,6,82,147,0.38,244.9,0.63,244.9,0,0,0,0,-6,6,42,9,8,0,88,304,990,965.4,24.6,0.143,0.0166,0.000672,0.159,0.00647,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.4,52.7,1260
1996-05-19,1995,8,34,140,385.65,0.49,5,Dry,42,9,8,6,82,147,0.38,238.7,0.62,238.7,0,0,0,0,-6,6,42,9,8,0,88,298,990,965.3,24.7,0.141,0.016,0.00065,0.157,0.00635,2,0.104,0.26,0.0105,24.4,0.926,0.97,0.898,26.5,25.7,51.3,1230
1996-05-20,1995,8,34,141,379.37,0.49,5,Dry,42,9,8,6,82,147,0.39,232.4,0.61,232.4,0,0,0,0,-6,6,42,9,8,0,88,291,990,965.3,24.7,0.138,0.0155,0.000628,0.154,0.00623,2,0.0993,0.253,0.0103,24.4,0.924,0.97,0.896,25.7,25,49.9,1200
1996-05-21,1995,8,34,142,373.62,0.5,5,Dry,42,9,8,6,82,147,0.39,226.6,0.61,226.6,0,0,0,0,-6,6,42,9,8,0,88,286,990,965.3,24.7,0.136,0.015,0.000607,0.151,0.00612,1,0.248,0.4,0.0162,24.3,0.959,0.98,0.939,51.8,48.2,48.2,1160
1996-05-22,1995,8,34,143,367.88,0.5,5,Dry,42,9,8,6,82,147,0.4,220.9,0.6,220.9,0,0,0,0,-6,6,42,9,8,0,88,280,990,965.2,24.8,0.134,0.0145,0.000587,0.149,0.00601,1,0.241,0.39,0.0157,24.4,0.958,0.98,0.939,50.6,48.2,48.2,1160
1996-05-23,1995,8,34,144,362.14,0.51,5,Dry,42,9,8,6,82,147,0.41,215.1,0.59,215.1,0,0,0,0,-6,6,42,9,8,0,88,274,990,965.2,24.8,0.132,0.014,0.000566,0.146,0.0059,1,0.233,0.379,0.0153,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
1996-05-24,1995,8,34,145,357.49,0.51,5,Dry,42,9,8,6,82,147,0.41,210.5,0.59,210.5,0,0,0,0,-6,6,42,9,8,0,88,269,990,965.2,24.8,0.131,0.0136,0.00055,0.144,0.00581,1,0.227,0.371,0.0149,24.4,0.957,0.98,0.937,48.3,47.3,47.3,1140
1996-05-25,1995,8,34,146,352.3,0.52,5,Dry,42,9,8,6,82,147,0.42,205.3,0.58,205.3,0,0,0,0,-6,6,42,9,8,0,88,264,990,965.2,24.8,0.129,0.0132,0.000531,0.142,0.00572,1,0.22,0.362,0.0146,24.5,0.956,0.98,0.937,47.1,46.2,46.2,1110
1996-05-26,1995,8,35,147,347.1,0.52,5,Dry,42,9,8,6,82,147,0.42,200.1,0.58,200.1,0,0,0,0,-6,6,42,9,8,0,88,259,990,965.1,24.9,0.127,0.0128,0.000513,0.14,0.00562,1,0.213,0.352,0.0142,24.5,0.955,0.98,0.936,45.9,45,45,1080
1996-05-27,1995,8,35,148,342.45,0.53,5,Dry,42,9,8,6,82,147,0.43,195.4,0.57,195.4,0,0,0,0,-6,6,42,9,8,0,88,254,990,965.1,24.9,0.125,0.0124,0.000497,0.138,0.00553,1,0.206,0.344,0.0138,24.5,0.953,0.98,0.934,44.9,44,44,1060
1996-05-28,1995,8,35,149,337.8,0.53,5,Dry,42,9,8,6,82,147,0.43,190.8,0.56,190.8,0,0,0,0,-6,6,42,9,8,0,88,250,990,965.1,24.9,0.124,0.012,0.00048,0.136,0.00545,1,0.2,0.336,0.0135,24.6,0.952,0.98,0.933,43.8,42.9,42.9,1030
1996-05-29,1995,8,35,150,333.15,0.54,5,Dry,42,9,8,6,82,147,0.44,186.2,0.56,186.2,0,0,0,0,-6,6,42,9,8,0,88,245,990,965.1,24.9,0.122,0.0116,0.000464,0.134,0.00536,1,0.194,0.327,0.0131,24.6,0.951,0.98,0.932,42.7,41.9,41.9,1000
1996-05-30,1995,8,35,151,328.51,0.54,5,Dry,42,9,8,6,82,147,0.45,181.5,0.55,181.5,0,0,0,0,-6,6,42,9,8,0,88,241,990,965,25,0.12,0.0112,0.000448,0.132,0.00527,1,0.188,0.319,0.0128,24.6,0.949,0.98,0.93,41.6,40.8,40.8,979
1996-05-31,1995,8,35,152,324.95,0.55,5,Dry,42,9,8,6,82,147,0.45,177.9,0.55,177.9,0,0,0,0,-6,6,42,9,8,0,88,237,990,965,25,0.119,0.0109,0.000435,0.13,0.00521,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.8,39.9,39.9,958
1996-06-01,1995,9,35,153,320.85,0.55,5,Dry,39,9,7,5,59,119,0.37,201.8,0.63,201.8,0,0,0,0,-5,5,39,9,7,0,64,257,990,965,25,0.126,0.0129,0.000516,0.139,0.00556,1,0.215,0.354,0.0142,24.6,0.955,0.98,0.936,46.6,45.7,45.7,1100
1996-06-02,1995,9,36,154,316.75,0.56,5,Dry,39,9,7,5,59,119,0.38,197.8,0.62,197.8,0,0,0,0,-5,5,39,9,7,0,64,253,990,965,25,0.125,0.0126,0.000502,0.137,0.00549,1,0.209,0.347,0.0139,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
1996-06-03,1995,9,36,155,312.65,0.56,5,Dry,39,9,7,5,59,119,0.38,193.7,0.62,193.7,0,0,0,0,-5,5,39,9,7,0,64,249,990,965,25,0.123,0.0122,0.000488,0.135,0.00541,1,0.204,0.339,0.0136,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
1996-06-04,1995,9,36,156,308.55,0.57,5,Dry,39,9,7,5,59,119,0.39,189.6,0.61,189.6,0,0,0,0,-5,5,39,9,7,0,64,245,990,964.9,25.1,0.122,0.0119,0.000473,0.134,0.00534,1,0.198,0.332,0.0133,24.7,0.952,0.98,0.933,43.7,42.9,42.9,1030
1996-06-05,1995,9,36,157,304.99,0.57,5,Dry,39,9,7,5,59,119,0.39,186,0.61,186,0,0,0,0,-5,5,39,9,7,0,64,241,990,964.9,25.1,0.121,0.0116,0.000461,0.132,0.00527,1,0.194,0.326,0.013,24.7,0.951,0.98,0.931,42.9,42.1,42.1,1010
1996-06-06,1995,9,36,158,301.44,0.58,5,Dry,39,9,7,5,59,119,0.4,182.4,0.6,182.4,0,0,0,0,-5,5,39,9,7,0,64,237,990,964.9,25.1,0.119,0.0113,0.000449,0.131,0.0052,1,0.189,0.319,0.0127,24.8,0.949,0.98,0.93,42.1,41.2,41.2,990
1996-06-07,1995,9,36,159,297.88,0.58,5,Dry,39,9,7,5,59,119,0.4,178.9,0.6,178.9,0,0,0,0,-5,5,39,9,7,0,64,234,990,964.9,25.1,0.118,0.011,0.000436,0.129,0.00514,1,0.184,0.313,0.0125,24.8,0.948,0.979,0.928,41.2,40.4,40.4,969
1996-06-08,1995,9,36,160,294.33,0.58,5,Dry,39,9,7,5,59,119,0.4,175.3,0.6,175.3,0,0,0,0,-5,5,39,9,7,0,64,230,990,964.9,25.1,0.117,0.0107,0.000424,0.127,0.00507,1,0.179,0.307,0.0122,24.8,0.947,0.977,0.925,40.4,39.5,39.5,948
1996-06-09,1995,9,37,161,290.77,0.59,5,Dry,39,9,7,5,59,119,0.41,171.8,0.59,171.8,0,0,0,0,-5,5,39,9,7,0,64,227,990,964.9,25.1,0.116,0.0104,0.000412,0.126,0.00501,1,0.174,0.3,0.0119,24.8,0.946,0.975,0.923,39.6,38.6,38.6,926
1996-06-10,1995,9,37,162,288.31,0.59,5,Dry,39,9,7,5,59,119,0.41,169.3,0.59,169.3,0,0,0,0,-5,5,39,9,7,0,64,224,990,964.9,25.1,0.115,0.0101,0.000403,0.125,0.00496,1,0.171,0.296,0.0118,24.9,0.945,0.974,0.921,39,38,38,912
1996-06-11,1995,9,37,163,285.3,0.6,5,Dry,39,9,7,5,59,119,0.42,166.3,0.58,166.3,0,0,0,0,-5,5,39,9,7,0,64,221,990,964.8,25.2,0.114,0.00989,0.000393,0.124,0.00491,1,0.167,0.291,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,894
1996-06-12,1995,9,37,164,282.3,0.6,5,Dry,39,9,7,5,59,119,0.42,163.3,0.58,163.3,0,0,0,0,-5,5,39,9,7,0,64,218,990,964.8,25.2,0.113,0.00963,0.000383,0.122,0.00486,1,0.163,0.285,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,876
1996-06-13,1995,9,37,165,279.29,0.61,5,Dry,39,9,7,5,59,119,0.43,160.3,0.57,160.3,0,0,0,0,-5,5,39,9,7,0,64,215,990,964.8,25.2,0.112,0.00937,0.000372,0.121,0.0048,1,0.159,0.28,0.0111,24.9,0.942,0.97,0.914,36.9,35.8,35.8,859
1996-06-14,1995,9,37,166,276.28,0.61,5,Dry,39,9,7,5,59,119,0.43,157.3,0.57,157.3,0,0,0,0,-5,5,39,9,7,0,64,212,990,964.8,25.2,0.11,0.00912,0.000362,0.12,0.00475,1,0.155,0.274,0.0109,24.9,0.942,0.97,0.913,36.2,35.1,35.1,843
1996-06-15,1995,9,37,167,273.27,0.62,5,Dry,39,9,7,5,59,119,0.43,154.3,0.56,154.3,0,0,0,0,-5,5,39,9,7,0,64,209,990,964.8,25.2,0.109,0.00886,0.000352,0.118,0.00469,1,0.151,0.269,0.0107,24.9,0.941,0.97,0.912,35.5,34.4,34.4,826
1996-06-16,1995,9,38,168,270.26,0.62,5,Dry,39,9,7,5,59,119,0.44,151.3,0.56,151.3,0,0,0,0,-5,5,39,9,7,0,64,206,990,964.8,25.2,0.108,0.00861,0.000341,0.117,0.00464,1,0.147,0.264,0.0105,25,0.94,0.97,0.911,34.8,33.7,33.7,810
1996-06-17,1995,9,38,169,267.26,0.63,5,Dry,39,9,7,5,59,119,0.45,148.3,0.56,148.3,0,0,0,0,-5,5,39,9,7,0,64,203,990,964.8,25.2,0.107,0.00835,0.000331,0.116,0.00458,1,0.143,0.258,0.0102,25,0.939,0.97,0.91,34.1,33.1,33.1,793
1996-06-18,1995,9,38,170,264.8,0.63,5,Dry,39,9,7,5,59,119,0.45,145.8,0.55,145.8,0,0,0,0,-5,5,39,9,7,0,64,201,990,964.8,25.2,0.106,0.00814,0.000323,0.115,0.00454,1,0.139,0.254,0.0101,25,0.937,0.97,0.909,33.5,32.5,32.5,780
1996-06-19,1995,9,38,171,262.33,0.64,5,Dry,39,9,7,5,59,119,0.45,143.3,0.55,143.3,0,0,0,0,-5,5,39,9,7,0,64,198,990,964.7,25.3,0.106,0.00793,0.000314,0.113,0.00449,1,0.136,0.249,0.00988,25,0.936,0.97,0.908,32.9,31.9,31.9,766
1996-06-20,1995,9,38,172,259.87,0.64,5,Dry,39,9,7,5,59,119,0.46,140.9,0.54,140.9,0,0,0,0,-5,5,39,9,7,0,64,196,990,964.7,25.3,0.105,0.00772,0.000306,0.112,0.00445,1,0.133,0.245,0.0097,25,0.935,0.97,0.907,32.3,31.4,31.4,753
1996-06-21,1995,9,38,173,257.41,0.65,5,Dry,39,9,7,5,59,119,0.46,138.4,0.54,138.4,0,0,0,0,-5,5,39,9,7,0,64,193,990,964.7,25.3,0.104,0.00751,0.000297,0.111,0.0044,1,0.129,0.241,0.00952,25,0.934,0.97,0.906,31.7,30.8,30.8,739
1996-06-22,1995,9,38,174,254.95,0.65,5,Dry,39,9,7,5,59,119,0.47,135.9,0.53,135.9,0,0,0,0,-5,5,39,9,7,0,64,191,990,964.7,25.3,0.103,0.00731,0.000289,0.11,0.00436,1,0.126,0.236,0.00935,25,0.933,0.97,0.905,31.2,30.2,30.2,726
1996-06-23,1995,9,39,175,252.49,0.66,5,Dry,39,9,7,5,59,119,0.47,133.5,0.53,133.5,0,0,0,0,-5,5,39,9,7,0,64,188,990,964.7,25.3,0.102,0.0071,0.000281,0.109,0.00432,1,0.123,0.232,0.00917,25.1,0.932,0.97,0.904,30.6,29.7,29.7,712
1996-06-24,1995,9,39,176,250.03,0.66,5,Dry,39,9,7,5,59,119,0.48,131,0.52,131,0,0,0,0,-5,5,39,9,7,0,64,186,990,964.7,25.3,0.101,0.00689,0.000272,0.108,0.00427,1,0.119,0.227,0.00899,25.1,0.931,0.97,0.903,30,29.1,29.1,699
1996-06-25,1995,9,39,177,247.57,0.67,5,Dry,39,9,7,5,59,119,0.48,128.6,0.52,128.6,0,0,0,0,-5,5,39,9,7,0,64,184,990,964.7,25.3,0.1,0.00668,0.000264,0.107,0.00423,1,0.116,0.223,0.00881,25.1,0.93,0.97,0.902,29.4,28.5,28.5,685
1996-06-26,1995,9,39,178,245.11,0.67,5,Dry,39,9,7,5,59,119,0.48,126.1,0.52,126.1,0,0,0,0,-5,5,39,9,7,0,64,181,990,964.7,25.3,0.0995,0.00647,0.000255,0.106,0.00418,1,0.113,0.219,0.00863,25.1,0.929,0.97,0.901,28.9,28,28,672
1996-06-27,1995,9,39,179,243.74,0.68,5,Dry,39,9,7,5,59,119,0.49,124.7,0.51,124.7,0,0,0,0,-5,5,39,9,7,0,64,180,990,964.7,25.3,0.099,0.00635,0.000251,0.105,0.00416,1,0.111,0.216,0.00853,25.1,0.929,0.97,0.901,28.5,27.7,27.7,664
1996-06-28,1995,9,39,180,241.83,0.68,5,Dry,39,9,7,5,59,119,0.49,122.8,0.51,122.8,0,0,0,0,-5,5,39,9,7,0,64,178,990,964.7,25.3,0.0983,0.00619,0.000244,0.104,0.00412,1,0.108,0.213,0.00839,25.1,0.927,0.97,0.9,28.1,27.2,27.2,654
1996-06-29,1995,9,39,181,239.91,0.69,5,Dry,39,9,7,5,59,119,0.5,120.9,0.5,120.9,0,0,0,0,-5,5,39,9,7,0,64,176,990,964.6,25.4,0.0976,0.00603,0.000238,0.104,0.00409,1,0.106,0.209,0.00826,25.2,0.926,0.97,0.898,27.6,26.8,26.8,643
1996-06-30,1995,9,40,182,238,0.69,5,Dry,39,9,7,5,59,119,0.5,119,0.5,119,0,0,0,0,-5,5,39,9,7,0,64,174,990,964.6,25.4,0.0969,0.00587,0.000231,0.103,0.00405,1,0.103,0.206,0.00812,25.2,0.925,0.97,0.897,27.2,26.3,26.3,632
1996-07-01,1995,10,40,183,236.08,0.69,5,Dry,37,8,6,4,53,108,0.46,128.1,0.54,128.1,0,0,0,0,-4,4,37,8,6,0,57,179,990,964.6,25.4,0.0987,0.00664,0.000261,0.105,0.00415,1,0.115,0.221,0.0087,25.2,0.93,0.97,0.902,29.4,28.5,28.5,684
1996-07-02,1995,10,40,184,234.17,0.7,5,Dry,37,8,6,4,53,108,0.46,126.2,0.54,126.2,0,0,0,0,-4,4,37,8,6,0,57,177,990,964.6,25.4,0.0981,0.00647,0.000255,0.105,0.00412,1,0.113,0.217,0.00856,25.2,0.929,0.97,0.901,28.9,28.1,28.1,674
1996-07-03,1995,10,40,185,232.26,0.7,5,Dry,37,8,6,4,53,108,0.47,124.3,0.54,124.3,0,0,0,0,-4,4,37,8,6,0,57,175,990,964.6,25.4,0.0974,0.00631,0.000248,0.104,0.00408,1,0.11,0.214,0.00842,25.2,0.928,0.97,0.9,28.5,27.6,27.6,663
1996-07-04,1995,10,40,186,230.34,0.71,5,Dry,37,8,6,4,53,108,0.47,122.3,0.53,122.3,0,0,0,0,-4,4,37,8,6,0,57,173,990,964.6,25.4,0.0967,0.00615,0.000242,0.103,0.00405,1,0.108,0.211,0.00828,25.2,0.927,0.97,0.899,28,27.2,27.2,653
1996-07-05,1995,10,40,187,228.43,0.71,5,Dry,37,8,6,4,53,108,0.47,120.4,0.53,120.4,0,0,0,0,-4,4,37,8,6,0,57,171,990,964.6,25.4,0.096,0.00599,0.000235,0.102,0.00401,1,0.105,0.207,0.00814,25.2,0.926,0.97,0.898,27.6,26.7,26.7,642
1996-07-06,1995,10,40,188,226.51,0.72,5,Dry,37,8,6,4,53,108,0.48,118.5,0.52,118.5,0,0,0,0,-4,4,37,8,6,0,57,170,990,964.6,25.4,0.0954,0.00582,0.000229,0.101,0.00398,1,0.102,0.204,0.00801,25.2,0.924,0.97,0.897,27.1,26.3,26.3,631
1996-07-07,1995,10,41,189,224.6,0.73,5,Dry,37,8,6,4,53,108,0.48,116.6,0.52,116.6,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.5,25.5,0.0947,0.00566,0.000222,0.1,0.00394,1,0.0999,0.2,0.00787,25.3,0.923,0.97,0.895,26.7,25.9,25.9,620
1996-07-08,1995,10,41,190,222.69,0.73,5,Dry,37,8,6,4,53,108,0.48,114.7,0.52,114.7,0,0,0,0,-4,4,37,8,6,0,57,166,990,964.5,25.5,0.094,0.0055,0.000216,0.0995,0.00391,1,0.0973,0.197,0.00773,25.3,0.922,0.97,0.894,26.2,25.4,25.4,610
1996-07-09,1995,10,41,191,220.77,0.74,5,Dry,37,8,6,4,53,108,0.49,112.8,0.51,112.8,0,0,0,0,-4,4,37,8,6,0,57,164,990,964.5,25.5,0.0933,0.00534,0.000209,0.0987,0.00387,1,0.0947,0.193,0.00759,25.3,0.92,0.97,0.893,25.7,25,25,599
1996-07-10,1995,10,41,192,218.86,0.74,5,Dry,37,8,6,4,53,108,0.49,110.9,0.51,110.9,0,0,0,0,-4,4,37,8,6,0,57,162,990,964.5,25.5,0.0927,0.00517,0.000203,0.0978,0.00384,1,0.0922,0.19,0.00745,25.3,0.919,0.97,0.891,25.3,24.5,24.5,588
1996-07-11,1995,10,41,193,216.94,0.75,5,Dry,37,8,6,4,53,108,0.5,108.9,0.5,108.9,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.092,0.00501,0.000196,0.097,0.0038,1,0.0896,0.187,0.00732,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
1996-07-12,1995,10,41,194,215.03,0.76,5,Dry,37,8,6,4,53,108,0.5,107,0.5,107,0,0,0,0,-4,4,37,8,6,0,57,158,990,964.5,25.5,0.0913,0.00485,0.00019,0.0962,0.00377,1,0.087,0.183,0.00718,25.3,0.916,0.97,0.888,24.4,23.6,23.6,567
1996-07-13,1995,10,41,195,213.12,0.77,5,Dry,37,8,6,4,53,108,0.51,105.1,0.49,105.1,0,0,0,0,-4,4,37,8,6,0,57,156,990,964.5,25.5,0.0906,0.00469,0.000184,0.0953,0.00373,1,0.0844,0.18,0.00704,25.3,0.915,0.97,0.887,23.9,23.2,23.2,556
1996-07-14,1995,10,42,196,211.2,0.77,5,Dry,37,8,6,4,53,108,0.51,103.2,0.49,103.2,0,0,0,0,-4,4,37,8,6,0,57,154,990,964.5,25.5,0.09,0.00452,0.000177,0.0945,0.0037,1,0.0818,0.176,0.0069,25.4,0.913,0.97,0.886,23.4,22.7,22.7,545
1996-07-15,1995,10,42,197,209.83,0.78,5,Dry,37,8,6,4,53,108,0.52,101.8,0.48,101.8,0,0,0,0,-4,4,37,8,6,0,57,153,990,964.5,25.5,0.0895,0.00441,0.000172,0.0939,0.00368,1,0.08,0.174,0.00681,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
1996-07-16,1995,10,42,198,208.47,0.78,5,Dry,37,8,6,4,53,108,0.52,100.5,0.48,100.5,0,0,0,0,-4,4,37,8,6,0,57,151,990,964.5,25.5,0.089,0.00429,0.000168,0.0933,0.00365,1,0.0781,0.171,0.00671,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
1996-07-17,1995,10,42,199,207.1,0.79,5,Dry,37,8,6,4,53,108,0.52,99.1,0.48,99.1,0,0,0,0,-4,4,37,8,6,0,57,150,990,964.4,25.6,0.0885,0.00417,0.000163,0.0927,0.00363,1,0.0763,0.169,0.00661,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
1996-07-18,1995,10,42,200,205.73,0.79,5,Dry,37,8,6,4,53,108,0.53,97.73,0.47,97.73,0,0,0,0,-4,4,37,8,6,0,57,149,990,964.4,25.6,0.088,0.00406,0.000159,0.0921,0.0036,1,0.0744,0.167,0.00651,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
1996-07-19,1995,10,42,201,204.37,0.79,5,Dry,37,8,6,4,53,108,0.53,96.37,0.47,96.37,0,0,0,0,-4,4,37,8,6,0,57,147,990,964.4,25.6,0.0875,0.00394,0.000154,0.0915,0.00358,1,0.0726,0.164,0.00642,25.4,0,0,0,0,0,0,0
1996-07-20,1995,10,42,202,203,0.8,5,Dry,37,8,6,4,53,108,0.53,95,0.47,95,0,0,0,0,-4,4,37,8,6,0,57,146,990,964.4,25.6,0.0871,0.00383,0.00015,0.0909,0.00355,1,0.0708,0.162,0.00632,25.4,0,0,0,0,0,0,0
1996-07-21,1995,10,43,203,201.63,0.8,5,Dry,37,8,6,4,53,108,0.54,93.63,0.46,93.63,0,0,0,0,-4,4,37,8,6,0,57,145,990,964.4,25.6,0.0866,0.00371,0.000145,0.0903,0.00353,1,0.0689,0.159,0.00622,25.4,0,0,0,0,0,0,0
1996-07-22,1995,10,43,204,200.26,0.8,5,Dry,37,8,6,4,53,108,0.54,92.26,0.46,92.26,0,0,0,0,-4,4,37,8,6,0,57,143,990,964.4,25.6,0.0861,0.00359,0.00014,0.0897,0.0035,1,0.0671,0.157,0.00612,25.4,0,0,0,0,0,0,0
1996-07-23,1995,10,43,205,198.9,0.81,5,Dry,37,8,6,4,53,108,0.54,90.9,0.46,90.9,0,0,0,0,-4,4,37,8,6,0,57,142,990,964.4,25.6,0.0856,0.00348,0.000136,0.0891,0.00348,1,0.0652,0.154,0.00603,25.4,0,0,0,0,0,0,0
1996-07-24,1995,10,43,206,197.53,0.81,5,Dry,37,8,6,4,53,108,0.55,89.53,0.45,89.53,0,0,0,0,-4,4,37,8,6,0,57,141,990,964.4,25.6,0.0851,0.00336,0.000131,0.0885,0.00346,1,0.0634,0.152,0.00593,25.4,0,0,0,0,0,0,0
1996-07-25,1995,10,43,207,196.16,0.82,5,Dry,37,8,6,4,53,108,0.55,88.16,0.45,88.16,0,0,0,0,-4,4,37,8,6,0,57,139,990,964.4,25.6,0.0846,0.00324,0.000127,0.0879,0.00343,1,0.0615,0.149,0.00584,25.4,0,0,0,0,0,0,0
1996-07-26,1995,10,43,208,194.8,0.82,5,Dry,37,8,6,4,53,108,0.55,86.8,0.45,86.8,0,0,0,0,-4,4,37,8,6,0,57,138,990,964.4,25.6,0.0842,0.00313,0.000122,0.0873,0.00341,1,0.0597,0.147,0.00574,25.4,0,0,0,0,0,0,0
1996-07-27,1995,10,43,209,193.43,0.82,5,Dry,37,8,6,4,53,108,0.56,85.43,0.44,85.43,0,0,0,0,-4,4,37,8,6,0,57,136,990,964.4,25.6,0.0837,0.00301,0.000118,0.0867,0.00339,1,0.0578,0.145,0.00565,25.4,0,0,0,0,0,0,0
1996-07-28,1995,10,44,210,192.06,0.83,5,Dry,37,8,6,4,53,108,0.56,84.06,0.44,84.06,0,0,0,0,-4,4,37,8,6,0,57,135,990,964.4,25.6,0.0832,0.0029,0.000113,0.0861,0.00337,1,0.056,0.142,0.00555,25.4,0,0,0,0,0,0,0
1996-07-29,1995,10,44,211,190.69,0.83,5,Dry,37,8,6,4,53,108,0.57,82.69,0.43,82.69,0,0,0,0,-4,4,37,8,6,0,57,134,990,964.4,25.6,0.0827,0.00278,0.000109,0.0855,0.00334,1,0.0541,0.14,0.00546,25.4,0,0,0,0,0,0,0
1996-07-30,1995,10,44,212,189.33,0.84,5,Dry,37,8,6,4,53,108,0.57,81.33,0.43,81.33,0,0,0,0,-4,4,37,8,6,0,57,132,990,964.4,25.6,0.0822,0.00266,0.000104,0.0849,0.00332,1,0.0523,0.137,0.00536,25.4,0,0,0,0,0,0,0
1996-07-31,1995,10,44,213,187.96,0.84,5,Dry,37,8,6,4,53,108,0.57,79.96,0.42,79.96,0,0,0,0,-4,4,37,8,6,0,57,131,990,964.4,25.6,0.0818,0.00255,0.0000996,0.0843,0.0033,1,0.0504,0.135,0.00527,25.4,0,0,0,0,0,0,0
1996-08-01,1995,11,44,214,186.59,0.85,5,Dry,34,7,5,3,44,93,0.5,93.59,0.5,93.59,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0848,0.00371,0.000145,0.0885,0.00346,1,0.0688,0.157,0.00615,25.4,0,0,0,0,0,0,0
1996-08-02,1995,11,44,215,183.58,0.86,5,Dry,34,7,5,3,44,93,0.51,90.58,0.49,90.58,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.0837,0.00345,0.000135,0.0872,0.00341,1,0.0648,0.152,0.00594,25.4,0,0,0,0,0,0,0
1996-08-03,1995,11,44,216,180.58,0.86,5,Dry,34,7,5,3,44,93,0.52,87.58,0.48,87.58,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0827,0.00319,0.000125,0.0859,0.00336,1,0.0607,0.147,0.00574,25.4,0,0,0,0,0,0,0
1996-08-04,1995,11,45,217,177.57,0.87,5,Dry,34,7,5,3,44,93,0.52,84.57,0.48,84.57,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0816,0.00294,0.000115,0.0846,0.00331,1,0.0567,0.141,0.00553,25.4,0,0,0,0,0,0,0
1996-08-05,1995,11,45,218,175.11,0.88,5,Dry,34,7,5,3,44,93,0.53,82.11,0.47,82.11,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.4,25.6,0.0807,0.00273,0.000107,0.0835,0.00327,1,0.0533,0.137,0.00536,25.4,0,0,0,0,0,0,0
1996-08-06,1995,11,45,219,172.65,0.88,5,Dry,34,7,5,3,44,93,0.54,79.65,0.46,79.65,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.0799,0.00252,0.0000987,0.0824,0.00323,1,0.05,0.132,0.00518,25.4,0,0,0,0,0,0,0
1996-08-07,1995,11,45,220,170.19,0.89,5,Dry,34,7,5,3,44,93,0.55,77.19,0.45,77.19,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.079,0.00231,0.0000905,0.0813,0.00318,1,0.0467,0.128,0.00501,25.4,0,0,0,0,0,0,0
1996-08-08,1995,11,45,221,168.82,0.89,5,Dry,34,7,5,3,44,93,0.55,75.82,0.45,75.82,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0785,0.00219,0.0000859,0.0807,0.00316,1,0.0449,0.126,0.00492,25.4,0,0,0,0,0,0,0
1996-08-09,1995,11,45,222,166.9,0.9,5,Dry,34,7,5,3,44,93,0.56,73.9,0.44,73.9,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.0778,0.00203,0.0000796,0.0799,0.00313,1,0.0423,0.122,0.00478,25.4,0,0,0,0,0,0,0
1996-08-10,1995,11,45,223,164.99,0.9,5,Dry,34,7,5,3,44,93,0.56,71.99,0.44,71.99,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0772,0.00187,0.0000732,0.079,0.0031,1,0.0397,0.119,0.00465,25.4,0,0,0,0,0,0,0
1996-08-11,1995,11,46,224,163.08,0.9,5,Dry,34,7,5,3,44,93,0.57,70.08,0.43,70.08,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0765,0.00171,0.0000669,0.0782,0.00306,1,0.0371,0.115,0.00452,25.4,0,0,0,0,0,0,0
1996-08-12,1995,11,46,225,161.16,0.91,5,Dry,34,7,5,3,44,93,0.58,68.16,0.42,68.16,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0758,0.00154,0.0000605,0.0774,0.00303,1,0.0345,0.112,0.00438,25.4,0,0,0,0,0,0,0
1996-08-13,1995,11,46,226,159.25,0.91,5,Dry,34,7,5,3,44,93,0.58,66.25,0.42,66.25,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.0751,0.00138,0.0000541,0.0765,0.003,1,0.0319,0.108,0.00425,25.4,0,0,0,0,0,0,0
1996-08-14,1995,11,46,227,157.33,0.92,5,Dry,34,7,5,3,44,93,0.59,64.33,0.41,64.33,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0745,0.00122,0.0000477,0.0757,0.00297,1,0.0293,0.105,0.00412,25.4,0,0,0,0,0,0,0
