date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-08-15,1995,11,46,228,155.42,0.92,5,Dry,34,7,5,3,44,93,0.6,62.42,0.4,62.42,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0738,0.00106,0.0000414,0.0749,0.00293,1,0.0268,0.102,0.00398,25.4,0,0,0,0,0,0,0
1996-08-16,1995,11,46,229,154.05,0.92,5,Dry,34,7,5,3,44,93,0.6,61.05,0.4,61.05,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0733,0.000939,0.0000368,0.0743,0.00291,1,0.0249,0.0992,0.00389,25.4,0,0,0,0,0,0,0
1996-08-17,1995,11,46,230,152.69,0.92,5,Dry,34,7,5,3,44,93,0.61,59.69,0.39,59.69,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.0728,0.000824,0.0000323,0.0737,0.00289,1,0.0231,0.0967,0.00379,25.4,0,0,0,0,0,0,0
1996-08-18,1995,11,47,231,151.32,0.93,5,Dry,34,7,5,3,44,93,0.61,58.32,0.39,58.32,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0723,0.000707,0.0000277,0.0731,0.00286,1,0.0212,0.0943,0.0037,25.4,0,0,0,0,0,0,0
1996-08-19,1995,11,47,232,149.95,0.93,5,Dry,34,7,5,3,44,93,0.62,56.95,0.38,56.95,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.0719,0.000591,0.0000232,0.0725,0.00284,1,0.0194,0.0918,0.0036,25.4,0,0,0,0,0,0,0
1996-08-20,1995,11,47,233,148.58,0.93,5,Dry,34,7,5,3,44,93,0.63,55.58,0.37,55.58,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0714,0.000474,0.0000186,0.0719,0.00282,1,0.0175,0.0894,0.00351,25.4,0,0,0,0,0,0,0
1996-08-21,1995,11,47,234,147.22,0.93,5,Dry,34,7,5,3,44,93,0.63,54.22,0.37,54.22,0,0,0,0,-3,3,34,7,5,0,47,100,990,964.5,25.5,0.0709,0.000359,0.0000141,0.0713,0.00279,1,0.0157,0.087,0.00341,25.4,0,0,0,0,0,0,0
1996-08-22,1995,11,47,235,145.85,0.93,5,Dry,34,7,5,3,44,93,0.64,52.85,0.36,52.85,0,0,0,0,-3,3,34,7,5,0,47,98.8,990,964.5,25.5,0.0708,0.000242,0.0000095,0.0711,0.00279,1,0.0138,0.0849,0.00333,25.4,0,0,0,0,0,0,0
1996-08-23,1995,11,47,236,144.48,0.94,5,Dry,34,7,5,3,44,93,0.64,51.48,0.36,51.48,0,0,0,0,-3,3,34,7,5,0,47,97.5,990,964.5,25.5,0.0708,0.000126,0.00000493,0.071,0.00278,1,0.012,0.0829,0.00325,25.4,0,0,0,0,0,0,0
1996-08-24,1995,11,47,237,143.12,0.94,5,Dry,34,7,5,3,44,93,0.65,50.12,0.35,50.12,0,0,0,0,-3,3,34,7,5,0,47,96.1,990,964.5,25.5,0.0708,0.0000102,4e-7,0.0708,0.00278,1,0.0102,0.081,0.00318,25.4,0,0,0,0,0,0,0
1996-08-25,1995,11,48,238,141.75,0.94,5,Dry,34,7,5,3,44,93,0.66,48.75,0.34,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-26,1995,11,48,239,140.38,0.94,5,Dry,34,7,5,3,44,93,0.66,47.38,0.34,0,47,11,1,1,-2,36,45,8,6,1,80,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-27,1995,11,48,240,140.11,0.94,5,Dry,34,7,5,3,44,93,0.66,47.11,0.34,0,47,11,1,1,-2,36,45,8,6,1,80,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-28,1995,11,48,241,139.29,0.94,5,Dry,34,7,5,3,44,93,0.67,46.29,0.33,0,46,10,1,1,-2,36,44,8,6,1,80,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-29,1995,11,48,242,138.47,0.94,5,Dry,34,7,5,3,44,93,0.67,45.47,0.33,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-30,1995,11,48,243,137.65,0.94,5,Dry,34,7,5,3,44,93,0.68,44.65,0.32,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-31,1995,11,48,244,136.83,0.95,5,Dry,34,7,5,3,44,93,0.68,43.83,0.32,0,44,10,1,1,-2,34,44,8,6,1,78,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-01,1995,12,49,245,134.91,0.95,5,Dry,30,6,4,2,30,72,0.53,62.91,0.47,62.91,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0719,0.0011,0.000043,0.0729,0.00286,1,0.0274,0.1,0.00394,25.4,0.874,0.96,0.839,13.7,13.1,13.1,315
1996-09-02,1995,12,49,246,131.9,0.95,5,Dry,30,6,4,2,30,72,0.55,59.9,0.45,59.9,0,0,0,0,-2,2,30,6,4,0,32,99.9,990,964.5,25.5,0.0708,0.000841,0.000033,0.0717,0.00281,1,0.0234,0.095,0.00373,25.4,0,0,0,0,0,0,0
1996-09-03,1995,12,49,247,129.44,0.96,5,Dry,30,6,4,2,30,72,0.56,57.44,0.44,57.44,0,0,0,0,-2,2,30,6,4,0,32,97.4,990,964.5,25.5,0.0708,0.000632,0.0000248,0.0715,0.0028,1,0.02,0.0915,0.00359,25.4,0,0,0,0,0,0,0
1996-09-04,1995,12,49,248,126.98,0.96,5,Dry,30,6,4,2,30,72,0.57,54.98,0.43,54.98,0,0,0,0,-2,2,30,6,4,0,32,95,990,964.5,25.5,0.0708,0.000423,0.0000166,0.0712,0.00279,1,0.0167,0.088,0.00345,25.4,0,0,0,0,0,0,0
1996-09-05,1995,12,49,249,125.62,0.96,5,Dry,30,6,4,2,30,72,0.57,53.62,0.43,53.62,0,0,0,0,-2,2,30,6,4,0,32,93.6,990,964.5,25.5,0.0708,0.000308,0.0000121,0.0711,0.00279,1,0.0149,0.086,0.00337,25.4,0,0,0,0,0,0,0
1996-09-06,1995,12,49,250,123.7,0.97,5,Dry,30,6,4,2,30,72,0.58,51.7,0.42,51.7,0,0,0,0,-2,2,30,6,4,0,32,91.7,990,964.5,25.5,0.0708,0.000145,0.00000567,0.071,0.00278,1,0.0123,0.0833,0.00327,25.4,0,0,0,0,0,0,0
1996-09-07,1995,12,49,251,121.79,0.97,5,Dry,30,6,4,2,30,72,0.59,49.79,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-08,1995,12,50,252,119.87,0.97,5,Dry,30,6,4,2,30,72,0.6,47.87,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-09,1995,12,50,253,117.96,0.97,5,Dry,30,6,4,2,30,72,0.61,45.96,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-10,1995,12,50,254,116.05,0.97,5,Dry,30,6,4,2,30,72,0.62,44.05,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-11,1995,12,50,255,114.68,0.98,5,Dry,30,6,4,2,30,72,0.63,42.68,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-12,1995,12,50,256,113.31,0.98,5,Dry,30,6,4,2,30,72,0.64,41.31,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-13,1995,12,50,257,111.94,0.98,5,Dry,30,6,4,2,30,72,0.64,39.94,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-14,1995,12,50,258,110.58,0.98,5,Dry,30,6,4,2,30,72,0.65,38.58,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-15,1995,12,51,259,109.21,0.98,5,Dry,30,6,4,2,30,72,0.66,37.21,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-16,1995,12,51,260,108.94,0.98,5,Dry,30,6,4,2,30,72,0.66,36.94,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-17,1995,12,51,261,108.12,0.98,5,Dry,30,6,4,2,30,72,0.67,36.12,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-18,1995,12,51,262,106.2,0.98,5,Dry,30,6,4,2,30,72,0.68,34.2,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-19,1995,12,51,263,104.83,0.98,5,Dry,30,6,4,2,30,72,0.69,32.83,0.31,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-20,1995,12,51,264,104.56,0.98,5,Dry,30,6,4,2,30,72,0.69,32.56,0.31,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-21,1995,12,51,265,103.74,0.98,5,Dry,30,6,4,2,30,72,0.69,31.74,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-22,1995,12,52,266,102.92,0.98,5,Dry,30,6,4,2,30,72,0.7,30.92,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-23,1995,12,52,267,102.1,0.98,5,Dry,30,6,4,2,30,72,0.7,30.1,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-24,1995,12,52,268,101.28,0.98,5,Dry,30,6,4,2,30,72,0.71,29.28,0.29,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-25,1995,12,52,269,100.46,0.99,5,Dry,30,6,4,2,30,72,0.72,28.46,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-26,1995,12,52,270,99.64,0.99,5,Dry,30,6,4,2,30,72,0.72,27.64,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-27,1995,12,52,271,98.82,0.99,5,Dry,30,6,4,2,30,72,0.73,26.82,0.27,0,27,6,1,1,-1,20,36,7,5,1,50,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-28,1995,12,52,272,98,0.99,5,Dry,30,6,4,2,30,72,0.73,26,0.27,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-29,1995,12,53,273,97.18,0.99,5,Dry,30,6,4,2,30,72,0.74,25.18,0.26,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-30,1995,12,53,274,96.36,0.99,5,Dry,30,6,4,2,30,72,0.75,24.36,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-01,1996,1,1,275,95.54,0.99,5,Dry,24,4,2,2,20,52,0.54,43.54,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-02,1996,1,1,276,94.72,0.99,5,Dry,24,4,2,2,20,52,0.55,42.72,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-03,1996,1,1,277,93.9,0.99,5,Dry,24,4,2,2,20,52,0.55,41.9,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-04,1996,1,1,278,93.08,0.99,5,Dry,24,4,2,2,20,52,0.56,41.08,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-05,1996,1,1,279,92.26,0.99,5,Dry,24,4,2,2,20,52,0.56,40.26,0.44,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-06,1996,1,1,280,91.98,0.99,5,Dry,24,4,2,2,20,52,0.56,39.98,0.43,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-07,1996,1,1,281,91.71,0.99,5,Dry,24,4,2,2,20,52,0.57,39.71,0.43,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-08,1996,1,2,282,91.44,0.99,5,Dry,24,4,2,2,20,52,0.57,39.44,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-09,1996,1,2,283,91.16,0.99,5,Dry,24,4,2,2,20,52,0.57,39.16,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-10,1996,1,2,284,90.34,0.99,5,Dry,24,4,2,2,20,52,0.58,38.34,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-11,1996,1,2,285,89.52,0.99,5,Dry,24,4,2,2,20,52,0.58,37.52,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-12,1996,1,2,286,88.7,0.99,5,Dry,24,4,2,2,20,52,0.59,36.7,0.41,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-13,1996,1,2,287,89.52,0.99,5,Dry,24,4,2,2,20,52,0.58,37.52,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-14,1996,1,2,288,88.7,0.99,5,Dry,24,4,2,2,20,52,0.59,36.7,0.41,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-15,1996,1,3,289,88.43,0.99,5,Dry,24,4,2,2,20,52,0.59,36.43,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-16,1996,1,3,290,87.61,0.99,5,Dry,24,4,2,2,20,52,0.59,35.61,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-17,1996,1,3,291,86.79,0.99,5,Dry,24,4,2,2,20,52,0.6,34.79,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-18,1996,1,3,292,85.97,0.99,5,Dry,24,4,2,2,20,52,0.6,33.97,0.4,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-19,1996,1,3,293,85.69,0.99,5,Dry,24,4,2,2,20,52,0.61,33.69,0.39,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-20,1996,1,3,294,85.42,0.99,5,Dry,24,4,2,2,20,52,0.61,33.42,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-21,1996,1,3,295,84.6,0.99,5,Dry,24,4,2,2,20,52,0.61,32.6,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-22,1996,1,4,296,85.42,0.99,5,Dry,24,4,2,2,20,52,0.61,33.42,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-23,1996,1,4,297,86.24,0.99,5,Dry,24,4,2,2,20,52,0.6,34.24,0.4,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-24,1996,1,4,298,86.51,0.99,5,Dry,24,4,2,2,20,52,0.6,34.51,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-25,1996,1,4,299,87.33,0.99,5,Dry,24,4,2,2,20,52,0.59,35.33,0.41,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-26,1996,1,4,300,86.51,0.99,5,Dry,24,4,2,2,20,52,0.6,34.51,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-27,1996,1,4,301,86.24,0.99,5,Dry,24,4,2,2,20,52,0.6,34.24,0.4,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-28,1996,1,4,302,85.97,0.99,5,Dry,24,4,2,2,20,52,0.6,33.97,0.4,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-29,1996,1,5,303,87.33,0.99,5,Dry,24,4,2,2,20,52,0.59,35.33,0.41,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-30,1996,1,5,304,87.61,0.99,5,Dry,24,4,2,2,20,52,0.59,35.61,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-31,1996,1,5,305,87.33,0.99,5,Dry,24,4,2,2,20,52,0.59,35.33,0.41,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-01,1996,2,5,306,89.25,0.99,5,Dry,23,4,2,2,19,50,0.56,39.25,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-02,1996,2,5,307,90.62,0.99,5,Dry,23,4,2,2,19,50,0.55,40.62,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-03,1996,2,5,308,92.53,0.99,5,Dry,23,4,2,2,19,50,0.54,42.53,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-04,1996,2,5,309,93.9,0.99,5,Dry,23,4,2,2,19,50,0.53,43.9,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-05,1996,2,6,310,95.26,0.99,5,Dry,23,4,2,2,19,50,0.53,45.26,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-06,1996,2,6,311,95.54,0.99,5,Dry,23,4,2,2,19,50,0.52,45.54,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-07,1996,2,6,312,96.36,0.99,5,Dry,23,4,2,2,19,50,0.52,46.36,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-08,1996,2,6,313,96.63,0.99,5,Dry,23,4,2,2,19,50,0.52,46.63,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-09,1996,2,6,314,98.55,0.99,5,Dry,23,4,2,2,19,50,0.51,48.55,0.49,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-10,1996,2,6,315,99.91,0.99,5,Dry,23,4,2,2,19,50,0.5,49.91,0.5,0,50,11,2,2,0,35,34,6,4,2,54,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-11,1996,2,6,316,104.56,0.98,5,Dry,23,4,2,2,19,50,0.48,54.56,0.52,54.56,0,0,0,0,-2,2,23,4,2,0,21,83.6,990,964.5,25.5,0.0708,0.000388,0.0000152,0.0712,0.00279,1,0.0162,0.0874,0.00343,25.4,0,0,0,0,0,0,0
1996-11-12,1996,2,7,317,107.02,0.98,5,Dry,23,4,2,2,19,50,0.47,57.02,0.53,57.02,0,0,0,0,-2,2,23,4,2,0,21,86,990,964.5,25.5,0.0708,0.000597,0.0000234,0.0714,0.0028,1,0.0195,0.0909,0.00356,25.4,0,0,0,0,0,0,0
1996-11-13,1996,2,7,318,106.75,0.98,5,Dry,23,4,2,2,19,50,0.47,56.75,0.53,56.75,0,0,0,0,-2,2,23,4,2,0,21,85.8,990,964.5,25.5,0.0708,0.000574,0.0000225,0.0714,0.0028,1,0.0191,0.0905,0.00355,25.4,0,0,0,0,0,0,0
1996-11-14,1996,2,7,319,105.93,0.98,5,Dry,23,4,2,2,19,50,0.47,55.93,0.53,55.93,0,0,0,0,-2,2,23,4,2,0,21,84.9,990,964.5,25.5,0.0708,0.000504,0.0000198,0.0713,0.0028,1,0.018,0.0893,0.0035,25.4,0,0,0,0,0,0,0
1996-11-15,1996,2,7,320,108.39,0.98,5,Dry,23,4,2,2,19,50,0.46,58.39,0.54,58.39,0,0,0,0,-2,2,23,4,2,0,21,87.4,990,964.5,25.5,0.0708,0.000713,0.000028,0.0715,0.00281,1,0.0213,0.0929,0.00364,25.4,0,0,0,0,0,0,0
1996-11-16,1996,2,7,321,112.49,0.98,5,Dry,23,4,2,2,19,50,0.44,62.49,0.56,62.49,0,0,0,0,-2,2,23,4,2,0,21,91.5,990,964.5,25.5,0.0708,0.00106,0.0000416,0.0719,0.00282,1,0.0269,0.0987,0.00387,25.4,0,0,0,0,0,0,0
1996-11-17,1996,2,7,322,116.05,0.97,5,Dry,23,4,2,2,19,50,0.43,66.05,0.57,66.05,0,0,0,0,-2,2,23,4,2,0,21,95,990,964.5,25.5,0.0708,0.00136,0.0000535,0.0722,0.00283,1,0.0317,0.104,0.00407,25.4,0.891,0.96,0.856,14.7,14.1,14.1,338
1996-11-18,1996,2,7,323,118.51,0.97,5,Dry,23,4,2,2,19,50,0.42,68.51,0.58,68.51,0,0,0,0,-2,2,23,4,2,0,21,97.5,990,964.5,25.5,0.0708,0.00157,0.0000617,0.0724,0.00284,1,0.035,0.107,0.00421,25.4,0.905,0.96,0.869,15.4,14.8,14.8,356
1996-11-19,1996,2,8,324,121.51,0.97,5,Dry,23,4,2,2,19,50,0.41,71.51,0.59,71.51,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.071,0.00183,0.0000717,0.0728,0.00286,1,0.039,0.112,0.00439,25.4,0.922,0.96,0.885,16.4,15.8,15.8,378
1996-11-20,1996,2,8,325,123.98,0.97,5,Dry,23,4,2,2,19,50,0.4,73.98,0.6,73.98,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00204,0.0000799,0.0739,0.0029,1,0.0424,0.116,0.00456,25.4,0.935,0.96,0.898,17.2,16.5,16.5,397
1996-11-21,1996,2,8,326,122.06,0.97,5,Dry,23,4,2,2,19,50,0.41,72.06,0.59,72.06,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0712,0.00188,0.0000735,0.0731,0.00287,1,0.0398,0.113,0.00443,25.4,0.925,0.96,0.888,16.6,15.9,15.9,382
1996-11-22,1996,2,8,327,120.69,0.97,5,Dry,23,4,2,2,19,50,0.41,70.69,0.59,70.69,0,0,0,0,-2,2,23,4,2,0,21,99.7,990,964.5,25.5,0.0708,0.00176,0.000069,0.0726,0.00285,1,0.0379,0.111,0.00433,25.4,0.917,0.96,0.88,16.1,15.5,15.5,372
1996-11-23,1996,2,8,328,119.33,0.97,5,Dry,23,4,2,2,19,50,0.42,69.33,0.58,69.33,0,0,0,0,-2,2,23,4,2,0,21,98.3,990,964.5,25.5,0.0708,0.00164,0.0000644,0.0725,0.00284,1,0.0361,0.109,0.00426,25.4,0.91,0.96,0.873,15.7,15.1,15.1,362
1996-11-24,1996,2,8,329,122.33,0.97,5,Dry,23,4,2,2,19,50,0.41,72.33,0.59,72.33,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0713,0.0019,0.0000744,0.0732,0.00287,1,0.0401,0.113,0.00444,25.4,0.926,0.96,0.889,16.7,16,16,384
1996-11-25,1996,2,8,330,124.8,0.97,5,Dry,23,4,2,2,19,50,0.4,74.8,0.6,74.8,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0722,0.00211,0.0000827,0.0743,0.00291,1,0.0435,0.118,0.00462,25.4,0.939,0.96,0.902,17.5,16.8,16.8,403
1996-11-26,1996,2,9,331,127.8,0.96,5,Dry,23,4,2,2,19,50,0.39,77.8,0.61,77.8,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0732,0.00236,0.0000927,0.0756,0.00296,1,0.0475,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
1996-11-27,1996,2,9,332,133,0.95,5,Dry,23,4,2,2,19,50,0.38,83,0.62,83,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00281,0.00011,0.0779,0.00305,1,0.0546,0.132,0.00519,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
1996-11-28,1996,2,9,333,136.01,0.95,5,Dry,23,4,2,2,19,50,0.37,86.01,0.63,86.01,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0761,0.00306,0.00012,0.0792,0.00311,1,0.0586,0.138,0.0054,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
1996-11-29,1996,2,9,334,135.19,0.95,5,Dry,23,4,2,2,19,50,0.37,85.19,0.63,85.19,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0758,0.00299,0.000117,0.0788,0.00309,1,0.0575,0.136,0.00535,25.4,0.927,0.962,0.892,19.6,18.9,18.9,454
1996-11-30,1996,2,9,335,133.82,0.95,5,Dry,23,4,2,2,19,50,0.37,83.82,0.63,83.82,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00287,0.000113,0.0782,0.00307,1,0.0557,0.134,0.00525,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
1996-12-01,1996,3,9,336,133.55,0.95,5,Dry,26,4,3,2,24,59,0.44,74.55,0.56,74.55,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0735,0.00209,0.0000818,0.0756,0.00296,1,0.0431,0.119,0.00466,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
1996-12-02,1996,3,9,337,134.37,0.95,5,Dry,26,4,3,2,24,59,0.44,75.37,0.56,75.37,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0738,0.00216,0.0000846,0.0759,0.00298,1,0.0442,0.12,0.00471,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
1996-12-03,1996,3,10,338,136.28,0.95,5,Dry,26,4,3,2,24,59,0.43,77.28,0.57,77.28,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0745,0.00232,0.0000909,0.0768,0.00301,1,0.0468,0.124,0.00485,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1996-12-04,1996,3,10,339,139.29,0.94,5,Dry,26,4,3,2,24,59,0.42,80.29,0.58,80.29,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0755,0.00257,0.000101,0.0781,0.00306,1,0.0509,0.129,0.00506,25.4,0.933,0.96,0.896,18.6,17.9,17.9,430
1996-12-05,1996,3,10,340,140.11,0.94,5,Dry,26,4,3,2,24,59,0.42,81.11,0.58,81.11,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0758,0.00264,0.000104,0.0784,0.00308,1,0.052,0.13,0.00512,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
1996-12-06,1996,3,10,341,138.19,0.94,5,Dry,26,4,3,2,24,59,0.43,79.19,0.57,79.19,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0751,0.00248,0.0000973,0.0776,0.00304,1,0.0494,0.127,0.00498,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1996-12-07,1996,3,10,342,136.83,0.95,5,Dry,26,4,3,2,24,59,0.43,77.83,0.57,77.83,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0746,0.00237,0.0000928,0.077,0.00302,1,0.0476,0.125,0.00489,25.4,0.936,0.96,0.899,18.1,17.4,17.4,418
1996-12-08,1996,3,10,343,136.55,0.95,5,Dry,26,4,3,2,24,59,0.43,77.55,0.57,77.55,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0745,0.00234,0.0000918,0.0769,0.00302,1,0.0472,0.124,0.00487,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
1996-12-09,1996,3,10,344,138.47,0.94,5,Dry,26,4,3,2,24,59,0.43,79.47,0.57,79.47,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0752,0.0025,0.0000982,0.0777,0.00305,1,0.0498,0.128,0.005,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
1996-12-10,1996,3,11,345,140.38,0.94,5,Dry,26,4,3,2,24,59,0.42,81.38,0.58,81.38,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0759,0.00267,0.000105,0.0786,0.00308,1,0.0524,0.131,0.00513,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
1996-12-11,1996,3,11,346,143.39,0.94,5,Dry,26,4,3,2,24,59,0.41,84.39,0.59,84.39,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.077,0.00292,0.000115,0.0799,0.00313,1,0.0564,0.136,0.00535,25.4,0.928,0.962,0.892,19.5,18.7,18.7,450
1996-12-12,1996,3,11,347,144.76,0.93,5,Dry,26,4,3,2,24,59,0.41,85.76,0.59,85.76,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0774,0.00304,0.000119,0.0805,0.00316,1,0.0583,0.139,0.00544,25.4,0.926,0.962,0.891,19.8,19,19,456
1996-12-13,1996,3,11,348,142.84,0.94,5,Dry,26,4,3,2,24,59,0.41,83.84,0.59,83.84,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0768,0.00288,0.000113,0.0796,0.00312,1,0.0557,0.135,0.00531,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
1996-12-14,1996,3,11,349,140.93,0.94,5,Dry,26,4,3,2,24,59,0.42,81.93,0.58,81.93,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0761,0.00271,0.000106,0.0788,0.00309,1,0.0531,0.132,0.00517,25.4,0.931,0.961,0.894,19,18.2,18.2,438
1996-12-15,1996,3,11,350,142.84,0.94,5,Dry,26,4,3,2,24,59,0.41,83.84,0.59,83.84,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0768,0.00288,0.000113,0.0796,0.00312,1,0.0557,0.135,0.00531,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
1996-12-16,1996,3,11,351,144.76,0.93,5,Dry,26,4,3,2,24,59,0.41,85.76,0.59,85.76,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0774,0.00304,0.000119,0.0805,0.00316,1,0.0583,0.139,0.00544,25.4,0.926,0.962,0.891,19.8,19,19,456
1996-12-17,1996,3,12,352,142.84,0.94,5,Dry,26,4,3,2,24,59,0.41,83.84,0.59,83.84,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0768,0.00288,0.000113,0.0796,0.00312,1,0.0557,0.135,0.00531,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
1996-12-18,1996,3,12,353,140.93,0.94,5,Dry,26,4,3,2,24,59,0.42,81.93,0.58,81.93,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0761,0.00271,0.000106,0.0788,0.00309,1,0.0531,0.132,0.00517,25.4,0.931,0.961,0.894,19,18.2,18.2,438
1996-12-19,1996,3,12,354,142.84,0.94,5,Dry,26,4,3,2,24,59,0.41,83.84,0.59,83.84,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0768,0.00288,0.000113,0.0796,0.00312,1,0.0557,0.135,0.00531,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
1996-12-20,1996,3,12,355,146.94,0.93,5,Dry,26,4,3,2,24,59,0.4,87.94,0.6,87.94,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0782,0.00322,0.000126,0.0814,0.00319,1,0.0612,0.143,0.00559,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
1996-12-21,1996,3,12,356,151.05,0.93,5,Dry,26,4,3,2,24,59,0.39,92.05,0.61,92.05,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0797,0.00357,0.00014,0.0832,0.00326,1,0.0668,0.15,0.00588,25.4,0.919,0.965,0.887,21,20.3,20.3,487
1996-12-22,1996,3,12,357,155.15,0.92,5,Dry,26,4,3,2,24,59,0.38,96.15,0.62,96.15,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00392,0.000154,0.085,0.00333,1,0.0723,0.157,0.00617,25.4,0.915,0.967,0.885,21.9,21.1,21.1,508
1996-12-23,1996,3,12,358,157.61,0.92,5,Dry,26,4,3,2,24,59,0.37,98.61,0.63,98.61,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.082,0.00413,0.000162,0.0861,0.00337,1,0.0756,0.162,0.00634,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
1996-12-24,1996,3,13,359,161.71,0.91,5,Dry,26,4,3,2,24,59,0.36,102.7,0.64,102.7,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00448,0.000176,0.0879,0.00344,1,0.0812,0.169,0.00662,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
1996-12-25,1996,3,13,360,163.08,0.9,5,Dry,26,4,3,2,24,59,0.36,104.1,0.64,104.1,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.0046,0.00018,0.0885,0.00347,1,0.083,0.172,0.00672,25.4,0.914,0.97,0.886,23.6,22.9,22.9,550
1996-12-26,1996,3,13,361,162.26,0.91,5,Dry,26,4,3,2,24,59,0.36,103.3,0.64,103.3,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00453,0.000177,0.0881,0.00345,1,0.0819,0.17,0.00666,25.4,0.913,0.97,0.886,23.4,22.7,22.7,546
1996-12-27,1996,3,13,362,162.53,0.91,5,Dry,26,4,3,2,24,59,0.36,103.5,0.64,103.5,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0837,0.00455,0.000178,0.0883,0.00346,1,0.0823,0.171,0.00668,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
1996-12-28,1996,3,13,363,165.54,0.9,5,Dry,26,4,3,2,24,59,0.36,106.5,0.64,106.5,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00481,0.000188,0.0896,0.00351,1,0.0863,0.176,0.00689,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
1996-12-29,1996,3,13,364,168.55,0.89,5,Dry,26,4,3,2,24,59,0.35,109.5,0.65,109.5,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0858,0.00506,0.000198,0.0909,0.00356,1,0.0904,0.181,0.0071,25.4,0.918,0.97,0.89,25,24.2,24.2,582
1996-12-30,1996,3,13,365,170.46,0.89,5,Dry,26,4,3,2,24,59,0.35,111.5,0.65,111.5,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0865,0.00522,0.000205,0.0917,0.00359,1,0.093,0.185,0.00723,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1996-12-31,1996,3,14,366,172.37,0.89,5,Dry,26,4,3,2,24,59,0.34,113.4,0.66,113.4,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0872,0.00539,0.000211,0.0926,0.00362,1,0.0955,0.188,0.00736,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
1997-01-01,1996,4,14,1,172.1,0.89,5,Dry,29,5,4,2,33,73,0.42,99.1,0.58,99.1,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0839,0.00417,0.000163,0.0881,0.00345,1,0.0763,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
1997-01-02,1996,4,14,2,171.83,0.89,5,Dry,29,5,4,2,33,73,0.42,98.83,0.57,98.83,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0838,0.00415,0.000162,0.088,0.00344,1,0.0759,0.164,0.00642,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1997-01-03,1996,4,14,3,172.65,0.88,5,Dry,29,5,4,2,33,73,0.42,99.65,0.58,99.65,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0841,0.00422,0.000165,0.0883,0.00346,1,0.077,0.165,0.00647,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
1997-01-04,1996,4,14,4,174.56,0.88,5,Dry,29,5,4,2,33,73,0.42,101.6,0.58,101.6,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.5,25.5,0.0848,0.00438,0.000172,0.0892,0.00349,1,0.0796,0.169,0.00661,25.4,0.912,0.97,0.884,23,22.3,22.3,536
1997-01-05,1996,4,14,5,177.02,0.88,5,Dry,29,5,4,2,33,73,0.41,104,0.59,104,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0857,0.00459,0.00018,0.0902,0.00353,1,0.0829,0.173,0.00678,25.4,0.913,0.97,0.886,23.7,22.9,22.9,551
1997-01-06,1996,4,14,6,177.84,0.87,5,Dry,29,5,4,2,33,73,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0859,0.00466,0.000182,0.0906,0.00355,1,0.084,0.175,0.00683,25.4,0.914,0.97,0.887,23.9,23.1,23.1,555
1997-01-07,1996,4,15,7,177.57,0.87,5,Dry,29,5,4,2,33,73,0.41,104.6,0.59,104.6,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0858,0.00464,0.000182,0.0905,0.00354,1,0.0837,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
1997-01-08,1996,4,15,8,178.39,0.87,5,Dry,29,5,4,2,33,73,0.41,105.4,0.59,105.4,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0861,0.00471,0.000184,0.0908,0.00355,1,0.0848,0.176,0.00687,25.4,0.914,0.97,0.887,24,23.3,23.3,558
1997-01-09,1996,4,15,9,179.76,0.87,5,Dry,29,5,4,2,33,73,0.41,106.8,0.59,106.8,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0866,0.00482,0.000189,0.0914,0.00358,1,0.0866,0.178,0.00697,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
1997-01-10,1996,4,15,10,183.86,0.85,5,Dry,29,5,4,2,33,73,0.4,110.9,0.6,110.9,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0881,0.00517,0.000202,0.0932,0.00365,1,0.0922,0.185,0.00725,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
1997-01-11,1996,4,15,11,187.96,0.84,5,Dry,29,5,4,2,33,73,0.39,115,0.61,115,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0895,0.00552,0.000216,0.095,0.00372,1,0.0977,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
1997-01-12,1996,4,15,12,192.06,0.83,5,Dry,29,5,4,2,33,73,0.38,119.1,0.62,119.1,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.091,0.00587,0.000229,0.0968,0.00378,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.4,26.6,26.6,638
1997-01-13,1996,4,15,13,196.16,0.82,5,Dry,29,5,4,2,33,73,0.37,123.2,0.63,123.2,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0924,0.00622,0.000243,0.0986,0.00385,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
1997-01-14,1996,4,16,14,200.26,0.8,5,Dry,29,5,4,2,33,73,0.36,127.3,0.64,127.3,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0939,0.00657,0.000257,0.1,0.00392,1,0.114,0.215,0.00839,25.4,0.929,0.97,0.901,29.4,28.6,28.6,685
1997-01-15,1996,4,16,15,204.37,0.79,5,Dry,29,5,4,2,33,73,0.36,131.4,0.64,131.4,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0953,0.00692,0.00027,0.102,0.004,1,0.12,0.222,0.00868,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
1997-01-16,1996,4,16,16,208.47,0.78,5,Dry,29,5,4,2,33,73,0.35,135.5,0.65,135.5,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.5,25.5,0.0968,0.00726,0.000284,0.104,0.00407,1,0.125,0.229,0.00898,25.3,0.933,0.97,0.905,31.4,30.4,30.4,730
1997-01-17,1996,4,16,17,212.57,0.77,5,Dry,29,5,4,2,33,73,0.34,139.6,0.66,139.6,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0982,0.00761,0.000298,0.106,0.00415,1,0.131,0.237,0.00927,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
1997-01-18,1996,4,16,18,217.76,0.75,5,Dry,29,5,4,2,33,73,0.34,144.8,0.67,144.8,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00805,0.000316,0.108,0.00424,1,0.138,0.246,0.00965,25.2,0.937,0.97,0.908,33.6,32.6,32.6,781
1997-01-19,1996,4,16,19,222.41,0.73,5,Dry,29,5,4,2,33,73,0.33,149.4,0.67,149.4,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00845,0.000332,0.11,0.00432,1,0.144,0.254,0.00999,25.2,0.938,0.97,0.91,34.7,33.6,33.6,807
1997-01-20,1996,4,16,20,227.06,0.72,5,Dry,29,5,4,2,33,73,0.32,154.1,0.68,154.1,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00885,0.000348,0.112,0.00441,1,0.15,0.263,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,832
1997-01-21,1996,4,17,21,233.35,0.7,5,Dry,29,5,4,2,33,73,0.31,160.3,0.69,160.3,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.106,0.00938,0.000369,0.115,0.00452,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,867
1997-01-22,1996,4,17,22,238,0.69,5,Dry,29,5,4,2,33,73,0.31,165,0.69,165,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00978,0.000385,0.117,0.00461,1,0.165,0.282,0.0111,25.1,0.944,0.972,0.918,38.3,37.3,37.3,894
1997-01-23,1996,4,17,23,242.65,0.68,5,Dry,29,5,4,2,33,73,0.3,169.7,0.7,169.7,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000401,0.119,0.00469,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
1997-01-24,1996,4,17,24,251.12,0.66,5,Dry,29,5,4,2,33,73,0.29,178.1,0.71,178.1,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000431,0.123,0.00485,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.5,40.5,972
1997-01-25,1996,4,17,25,259.05,0.64,5,Dry,29,5,4,2,33,73,0.28,186.1,0.72,186.1,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.00499,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
1997-01-26,1996,4,17,26,264.8,0.63,5,Dry,29,5,4,2,33,73,0.28,191.8,0.72,191.8,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000478,0.129,0.0051,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
1997-01-27,1996,4,17,27,269.99,0.62,5,Dry,29,5,4,2,33,73,0.27,197,0.73,197,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000495,0.131,0.00519,1,0.208,0.339,0.0135,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
1997-01-28,1996,4,18,28,277.37,0.61,5,Dry,29,5,4,2,33,73,0.26,204.4,0.74,204.4,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000521,0.134,0.00533,1,0.218,0.353,0.014,24.8,0.955,0.98,0.936,47.6,46.6,46.6,1120
1997-01-29,1996,4,18,29,288.58,0.59,5,Dry,29,5,4,2,33,73,0.25,215.6,0.75,215.6,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00553,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
1997-01-30,1996,4,18,30,300.89,0.58,5,Dry,29,5,4,2,33,73,0.24,227.9,0.76,227.9,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000603,0.144,0.00576,2,0.0963,0.241,0.0096,24.9,0.922,0.97,0.895,25.6,24.8,49.7,1190
1997-01-31,1996,4,18,31,314.29,0.56,5,Dry,29,5,4,2,33,73,0.23,241.3,0.77,241.3,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0163,0.00065,0.15,0.00601,2,0.105,0.256,0.0102,24.8,0.926,0.97,0.899,27.2,26.3,52.7,1260
1997-02-01,1996,5,18,32,332.61,0.54,5,Dry,31,6,4,3,41,85,0.26,247.6,0.74,247.6,0,0,0,0,-3,3,31,6,4,0,44,289,990,965.1,24.9,0.137,0.0168,0.000674,0.154,0.00618,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,27.8,27,54,1300
1997-02-02,1996,5,18,33,348.19,0.52,5,Dry,31,6,4,3,41,85,0.24,263.2,0.76,263.2,0,0,0,0,-3,3,31,6,4,0,44,304,990,965.1,24.9,0.143,0.0232,0.000934,0.166,0.00668,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
1997-02-03,1996,5,18,34,366.51,0.5,5,Dry,31,6,4,3,41,85,0.23,281.5,0.77,281.5,0,0,0,0,-3,3,31,6,4,0,44,323,990,965.2,24.8,0.149,0.0319,0.00129,0.181,0.00732,2,0.133,0.314,0.0127,24.5,0.936,0.97,0.908,31.6,30.7,61.3,1470
1997-02-04,1996,5,19,35,386.48,0.48,5,Dry,31,6,4,3,41,85,0.22,301.5,0.78,301.5,0,0,0,0,-3,3,31,6,4,0,44,342,990,965.3,24.7,0.156,0.0413,0.00167,0.198,0.00801,2,0.146,0.344,0.0139,24.3,0.941,0.97,0.912,33.8,32.8,65.6,1570
1997-02-05,1996,5,19,36,408.08,0.47,5,Dry,31,6,4,3,41,85,0.21,323.1,0.79,323.1,0,0,0,0,-3,3,31,6,4,0,44,364,990,965.4,24.6,0.164,0.0515,0.0021,0.216,0.00877,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.2,35.1,70.2,1680
1997-02-06,1996,5,19,37,428.04,0.45,5,Dry,31,6,4,3,41,85,0.2,343,0.8,343,0,0,0,0,-3,3,31,6,4,0,44,384,990,965.5,24.5,0.171,0.0609,0.00249,0.232,0.00948,2,0.174,0.406,0.0166,24.1,0.947,0.972,0.921,38.3,37.3,74.6,1790
1997-02-07,1996,5,19,38,447.45,0.43,5,Dry,31,6,4,3,41,85,0.19,362.4,0.81,362.4,0,0,0,0,-3,3,31,6,4,0,44,403,990,965.6,24.4,0.178,0.0701,0.00287,0.248,0.0102,2,0.187,0.435,0.0178,24,0.95,0.977,0.928,40.4,39.5,79,1900
1997-02-08,1996,5,19,39,465.77,0.42,5,Dry,31,6,4,3,41,85,0.18,380.8,0.82,380.8,0,0,0,0,-3,3,31,6,4,0,44,422,990,965.7,24.3,0.184,0.0787,0.00324,0.263,0.0108,2,0.2,0.463,0.019,23.8,0.953,0.98,0.933,42.4,41.6,83.1,1990
1997-02-09,1996,5,19,40,483,0.41,5,Dry,31,6,4,3,41,85,0.18,398,0.82,398,0,0,0,0,-3,3,31,6,4,0,44,439,990,965.8,24.2,0.19,0.0869,0.00359,0.277,0.0114,2,0.211,0.488,0.0202,23.7,0.955,0.98,0.936,44.2,43.3,86.7,2080
1997-02-10,1996,5,19,41,499.13,0.4,5,Dry,31,6,4,3,41,85,0.17,414.1,0.83,414.1,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0945,0.00391,0.291,0.012,2,0.222,0.513,0.0212,23.6,0.956,0.98,0.937,45.9,45,89.9,2160
1997-02-11,1996,5,20,42,515.26,0.39,5,Dry,31,6,4,3,41,85,0.17,430.3,0.83,430.3,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00424,0.304,0.0126,2,0.233,0.537,0.0223,23.5,0.957,0.98,0.938,47.5,46.6,93.2,2240
1997-02-12,1996,5,20,43,529.76,0.38,5,Dry,31,6,4,3,41,85,0.16,444.8,0.84,444.8,0,0,0,0,-3,3,31,6,4,0,44,486,990,966,24,0.207,0.109,0.00454,0.316,0.0132,2,0.243,0.559,0.0233,23.5,0.958,0.98,0.939,49,48,96.1,2310
1997-02-13,1996,5,20,44,544.8,0.37,5,Dry,31,6,4,3,41,85,0.16,459.8,0.84,459.8,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00484,0.328,0.0137,2,0.253,0.581,0.0243,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
1997-02-14,1996,5,20,45,560.93,0.36,5,Dry,31,6,4,3,41,85,0.15,475.9,0.85,475.9,0,0,0,0,-3,3,31,6,4,0,44,517,990,966.1,23.9,0.22,0.124,0.00518,0.344,0.0144,2,0.264,0.608,0.0255,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
1997-02-15,1996,5,20,46,576.51,0.35,5,Dry,31,6,4,3,41,85,0.15,491.5,0.85,491.5,0,0,0,0,-3,3,31,6,4,0,44,533,990,966.2,23.8,0.229,0.131,0.0055,0.36,0.0151,3,0.164,0.524,0.022,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
1997-02-16,1996,5,20,47,591.01,0.35,5,Dry,31,6,4,3,41,85,0.14,506,0.86,506,0,0,0,0,-3,3,31,6,4,0,44,547,990,966.3,23.7,0.237,0.139,0.00586,0.376,0.0159,3,0.17,0.547,0.023,23.2,0.947,0.97,0.918,36.3,35.2,106,2540
1997-02-17,1996,5,20,48,602.22,0.34,5,Dry,31,6,4,3,41,85,0.14,517.2,0.86,517.2,0,0,0,0,-3,3,31,6,4,0,44,558,990,966.3,23.7,0.244,0.147,0.00618,0.39,0.0165,3,0.175,0.566,0.0239,23.1,0.948,0.97,0.92,37.1,36,108,2590
1997-02-18,1996,5,21,49,611.24,0.34,5,Dry,31,6,4,3,41,85,0.14,526.2,0.86,526.2,0,0,0,0,-3,3,31,6,4,0,44,567,990,966.3,23.7,0.249,0.153,0.00645,0.401,0.017,3,0.179,0.581,0.0245,23.1,0.949,0.971,0.921,37.7,36.6,110,2630
1997-02-19,1996,5,21,50,623,0.33,5,Dry,31,6,4,3,41,85,0.14,538,0.86,538,0,0,0,0,-3,3,31,6,4,0,44,579,990,966.4,23.6,0.256,0.16,0.00679,0.416,0.0176,3,0.185,0.601,0.0254,23,0.95,0.973,0.924,38.4,37.4,112,2690
1997-02-20,1996,5,21,51,638.04,0.32,5,Dry,31,6,4,3,41,85,0.13,553,0.87,553,0,0,0,0,-3,3,31,6,4,0,44,594,990,966.5,23.5,0.264,0.17,0.00724,0.435,0.0185,3,0.191,0.626,0.0266,22.9,0.951,0.975,0.927,39.4,38.4,115,2770
1997-02-21,1996,5,21,52,651.44,0.32,5,Dry,31,6,4,3,41,85,0.13,566.4,0.87,566.4,0,0,0,0,-3,3,31,6,4,0,44,607,990,966.5,23.5,0.272,0.179,0.00764,0.451,0.0192,3,0.197,0.649,0.0276,22.8,0.952,0.977,0.93,40.3,39.3,118,2830
1997-02-22,1996,5,21,53,663.19,0.31,5,Dry,31,6,4,3,41,85,0.13,578.2,0.87,578.2,0,0,0,0,-3,3,31,6,4,0,44,619,990,966.6,23.4,0.278,0.187,0.00799,0.466,0.0199,3,0.203,0.668,0.0285,22.8,0.953,0.978,0.932,41,40.1,120,2890
1997-02-23,1996,5,21,54,676.05,0.3,5,Dry,31,6,4,3,41,85,0.13,591,0.87,591,0,0,0,0,-3,3,31,6,4,0,44,632,990,966.6,23.4,0.286,0.196,0.00837,0.482,0.0206,3,0.208,0.69,0.0295,22.7,0.954,0.98,0.935,41.8,41,123,2950
1997-02-24,1996,5,21,55,689.99,0.3,5,Dry,31,6,4,3,41,85,0.12,605,0.88,605,0,0,0,0,-3,3,31,6,4,0,44,646,990,966.7,23.3,0.294,0.205,0.00879,0.499,0.0214,3,0.215,0.714,0.0306,22.6,0.955,0.98,0.936,42.7,41.9,126,3010
1997-02-25,1996,5,22,56,703.94,0.29,5,Dry,31,6,4,3,41,85,0.12,618.9,0.88,618.9,0,0,0,0,-3,3,31,6,4,0,44,660,990,966.7,23.3,0.302,0.214,0.00921,0.516,0.0222,3,0.221,0.737,0.0317,22.5,0.955,0.98,0.936,43.6,42.7,128,3070
1997-02-26,1996,5,22,57,719.52,0.28,5,Dry,31,6,4,3,41,85,0.12,634.5,0.88,634.5,0,0,0,0,-3,3,31,6,4,0,44,676,990,966.8,23.2,0.31,0.225,0.00968,0.535,0.0231,3,0.228,0.763,0.0329,22.5,0.956,0.98,0.937,44.5,43.6,131,3140
1997-02-27,1996,5,22,58,735.11,0.28,5,Dry,31,6,4,3,41,85,0.12,650.1,0.88,650.1,0,0,0,0,-3,3,31,6,4,0,44,691,990,966.8,23.2,0.319,0.235,0.0102,0.555,0.0239,3,0.235,0.79,0.0341,22.4,0.956,0.98,0.937,45.5,44.6,134,3210
1997-02-28,1996,5,22,59,750.69,0.27,5,Dry,31,6,4,3,41,85,0.11,665.7,0.89,665.7,0,0,0,0,-3,3,31,6,4,0,44,707,990,966.9,23.1,0.328,0.246,0.0106,0.574,0.0248,3,0.242,0.816,0.0353,22.3,0.957,0.98,0.938,46.4,45.5,136,3270
1997-03-01,1996,6,22,60,769.01,0.27,5,Dry,36,8,6,4,53,107,0.14,662,0.86,662,0,0,0,0,-4,4,36,8,6,0,57,712,990,967,23,0.331,0.243,0.0106,0.574,0.0249,3,0.24,0.815,0.0354,22.2,0.957,0.98,0.938,46,45.1,135,3240
1997-03-02,1996,6,22,61,778.77,0.26,5,Dry,36,8,6,4,53,107,0.14,671.8,0.86,671.8,0,0,0,0,-4,4,36,8,6,0,57,722,990,967,23,0.337,0.25,0.0109,0.586,0.0255,3,0.245,0.831,0.0362,22.2,0.957,0.98,0.938,46.6,45.6,137,3290
1997-03-03,1996,6,22,62,791.44,0.26,5,Dry,36,8,6,4,53,107,0.14,684.4,0.86,684.4,0,0,0,0,-4,4,36,8,6,0,57,734,990,967.1,22.9,0.344,0.258,0.0113,0.602,0.0263,3,0.25,0.853,0.0372,22.1,0.957,0.98,0.938,47.3,46.3,139,3340
1997-03-04,1996,6,23,63,802.56,0.25,5,Dry,36,8,6,4,53,107,0.13,695.6,0.87,695.6,0,0,0,0,-4,4,36,8,6,0,57,746,990,967.1,22.9,0.35,0.266,0.0116,0.616,0.0269,3,0.256,0.871,0.0381,22,0.957,0.98,0.938,47.9,47,141,3380
1997-03-05,1996,6,23,64,814.52,0.25,5,Dry,36,8,6,4,53,107,0.13,707.5,0.87,707.5,0,0,0,0,-4,4,36,8,6,0,57,758,990,967.2,22.8,0.357,0.274,0.012,0.631,0.0276,3,0.261,0.892,0.039,22,0.957,0.98,0.938,48.6,47.6,143,3430
1997-03-06,1996,6,23,65,823.5,0.24,5,Dry,36,8,6,4,53,107,0.13,716.5,0.87,716.5,0,0,0,0,-4,4,36,8,6,0,57,767,990,967.2,22.8,0.362,0.28,0.0123,0.642,0.0281,3,0.265,0.907,0.0398,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
1997-03-07,1996,6,23,66,829.05,0.24,5,Dry,36,8,6,4,53,107,0.13,722,0.87,722,0,0,0,0,-4,4,36,8,6,0,57,772,990,967.2,22.8,0.365,0.283,0.0124,0.649,0.0285,3,0.267,0.916,0.0402,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
1997-03-08,1996,6,23,67,834.7,0.24,5,Dry,36,8,6,4,53,107,0.13,727.7,0.87,727.7,0,0,0,0,-4,4,36,8,6,0,57,778,990,967.2,22.8,0.368,0.287,0.0126,0.656,0.0288,3,0.27,0.926,0.0407,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
1997-03-09,1996,6,23,68,832.8,0.24,5,Dry,36,8,6,4,53,107,0.13,725.8,0.87,725.8,0,0,0,0,-4,4,36,8,6,0,57,776,990,967.2,22.8,0.367,0.286,0.0126,0.653,0.0287,3,0.269,0.922,0.0405,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
1997-03-10,1996,6,23,69,830.92,0.24,5,Dry,36,8,6,4,53,107,0.13,723.9,0.87,723.9,0,0,0,0,-4,4,36,8,6,0,57,774,990,967.2,22.8,0.366,0.285,0.0125,0.651,0.0286,3,0.268,0.919,0.0404,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
1997-03-11,1996,6,24,70,829.05,0.24,5,Dry,36,8,6,4,53,107,0.13,722,0.87,722,0,0,0,0,-4,4,36,8,6,0,57,772,990,967.2,22.8,0.365,0.283,0.0124,0.649,0.0285,3,0.267,0.916,0.0402,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
1997-03-12,1996,6,24,71,827.19,0.24,5,Dry,36,8,6,4,53,107,0.13,720.2,0.87,720.2,0,0,0,0,-4,4,36,8,6,0,57,770,990,967.2,22.8,0.364,0.282,0.0124,0.646,0.0284,3,0.267,0.913,0.0401,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
1997-03-13,1996,6,24,72,825.34,0.24,5,Dry,36,8,6,4,53,107,0.13,718.3,0.87,718.3,0,0,0,0,-4,4,36,8,6,0,57,768,990,967.2,22.8,0.363,0.281,0.0123,0.644,0.0282,3,0.266,0.91,0.0399,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
1997-03-14,1996,6,24,73,823.5,0.24,5,Dry,36,8,6,4,53,107,0.13,716.5,0.87,716.5,0,0,0,0,-4,4,36,8,6,0,57,767,990,967.2,22.8,0.362,0.28,0.0123,0.642,0.0281,3,0.265,0.907,0.0398,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
1997-03-15,1996,6,24,74,821.68,0.24,5,Dry,36,8,6,4,53,107,0.13,714.7,0.87,714.7,0,0,0,0,-4,4,36,8,6,0,57,765,990,967.2,22.8,0.361,0.278,0.0122,0.639,0.028,3,0.264,0.904,0.0396,21.9,0.957,0.98,0.938,49,48,144,3460
1997-03-16,1996,6,24,75,819.87,0.24,5,Dry,36,8,6,4,53,107,0.13,712.9,0.87,712.9,0,0,0,0,-4,4,36,8,6,0,57,763,990,967.2,22.8,0.36,0.277,0.0121,0.637,0.0279,3,0.263,0.901,0.0395,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
1997-03-17,1996,6,24,76,818.08,0.24,5,Dry,36,8,6,4,53,107,0.13,711.1,0.87,711.1,0,0,0,0,-4,4,36,8,6,0,57,761,990,967.2,22.8,0.359,0.276,0.0121,0.635,0.0278,3,0.262,0.898,0.0393,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
1997-03-18,1996,6,25,77,812.77,0.25,5,Dry,36,8,6,4,53,107,0.13,705.8,0.87,705.8,0,0,0,0,-4,4,36,8,6,0,57,756,990,967.2,22.8,0.356,0.272,0.0119,0.628,0.0275,3,0.26,0.889,0.0389,22,0.957,0.98,0.938,48.5,47.5,143,3420
1997-03-19,1996,6,25,78,807.6,0.25,5,Dry,36,8,6,4,53,107,0.13,700.6,0.87,700.6,0,0,0,0,-4,4,36,8,6,0,57,751,990,967.1,22.9,0.353,0.269,0.0118,0.622,0.0272,3,0.258,0.88,0.0385,22,0.957,0.98,0.938,48.2,47.2,142,3400
1997-03-20,1996,6,25,79,805.9,0.25,5,Dry,36,8,6,4,53,107,0.13,698.9,0.87,698.9,0,0,0,0,-4,4,36,8,6,0,57,749,990,967.1,22.9,0.352,0.268,0.0117,0.62,0.0271,3,0.257,0.877,0.0383,22,0.957,0.98,0.938,48.1,47.1,141,3390
1997-03-21,1996,6,25,80,804.22,0.25,5,Dry,36,8,6,4,53,107,0.13,697.2,0.87,697.2,0,0,0,0,-4,4,36,8,6,0,57,747,990,967.1,22.9,0.351,0.267,0.0117,0.618,0.027,3,0.256,0.874,0.0382,22,0.957,0.98,0.938,48,47,141,3390
1997-03-22,1996,6,25,81,799.29,0.25,5,Dry,36,8,6,4,53,107,0.13,692.3,0.87,692.3,0,0,0,0,-4,4,36,8,6,0,57,742,990,967.1,22.9,0.348,0.263,0.0115,0.612,0.0267,3,0.254,0.866,0.0378,22,0.957,0.98,0.938,47.7,46.8,140,3370
1997-03-23,1996,6,25,82,797.68,0.25,5,Dry,36,8,6,4,53,107,0.13,690.7,0.87,690.7,0,0,0,0,-4,4,36,8,6,0,57,741,990,967.1,22.9,0.347,0.262,0.0115,0.61,0.0266,3,0.253,0.863,0.0377,22,0.957,0.98,0.938,47.6,46.7,140,3360
1997-03-24,1996,6,25,83,796.09,0.25,5,Dry,36,8,6,4,53,107,0.13,689.1,0.87,689.1,0,0,0,0,-4,4,36,8,6,0,57,739,990,967.1,22.9,0.347,0.261,0.0114,0.608,0.0265,3,0.253,0.86,0.0375,22.1,0.957,0.98,0.938,47.5,46.6,140,3350
1997-03-25,1996,6,26,84,794.52,0.26,5,Dry,36,8,6,4,53,107,0.14,687.5,0.86,687.5,0,0,0,0,-4,4,36,8,6,0,57,738,990,967.1,22.9,0.346,0.26,0.0114,0.606,0.0264,3,0.252,0.858,0.0374,22.1,0.957,0.98,0.938,47.5,46.5,140,3350
1997-03-26,1996,6,26,85,792.97,0.26,5,Dry,36,8,6,4,53,107,0.14,686,0.86,686,0,0,0,0,-4,4,36,8,6,0,57,736,990,967.1,22.9,0.345,0.259,0.0113,0.604,0.0263,3,0.251,0.855,0.0373,22.1,0.957,0.98,0.938,47.4,46.4,139,3340
1997-03-27,1996,6,26,86,791.44,0.26,5,Dry,36,8,6,4,53,107,0.14,684.4,0.86,684.4,0,0,0,0,-4,4,36,8,6,0,57,734,990,967.1,22.9,0.344,0.258,0.0113,0.602,0.0263,3,0.25,0.853,0.0372,22.1,0.957,0.98,0.938,47.3,46.3,139,3340
1997-03-28,1996,6,26,87,792.97,0.26,5,Dry,36,8,6,4,53,107,0.14,686,0.86,686,0,0,0,0,-4,4,36,8,6,0,57,736,990,967.1,22.9,0.345,0.259,0.0113,0.604,0.0263,3,0.251,0.855,0.0373,22.1,0.957,0.98,0.938,47.4,46.4,139,3340
1997-03-29,1996,6,26,88,797.68,0.25,5,Dry,36,8,6,4,53,107,0.13,690.7,0.87,690.7,0,0,0,0,-4,4,36,8,6,0,57,741,990,967.1,22.9,0.347,0.262,0.0115,0.61,0.0266,3,0.253,0.863,0.0377,22,0.957,0.98,0.938,47.6,46.7,140,3360
1997-03-30,1996,6,26,89,805.9,0.25,5,Dry,36,8,6,4,53,107,0.13,698.9,0.87,698.9,0,0,0,0,-4,4,36,8,6,0,57,749,990,967.1,22.9,0.352,0.268,0.0117,0.62,0.0271,3,0.257,0.877,0.0383,22,0.957,0.98,0.938,48.1,47.1,141,3390
1997-03-31,1996,6,26,90,818.08,0.24,5,Dry,36,8,6,4,53,107,0.13,711.1,0.87,711.1,0,0,0,0,-4,4,36,8,6,0,57,761,990,967.2,22.8,0.359,0.276,0.0121,0.635,0.0278,3,0.262,0.898,0.0393,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
1997-04-01,1996,7,27,91,830.92,0.24,5,Dry,40,10,8,5,62,125,0.15,705.9,0.85,705.9,0,0,0,0,-5,5,40,10,8,0,67,764,990,967.2,22.8,0.361,0.273,0.012,0.633,0.0278,3,0.26,0.893,0.0392,21.9,0.957,0.98,0.938,48.3,47.4,142,3410
1997-04-02,1996,7,27,92,848.29,0.23,5,Dry,40,10,8,5,62,125,0.15,723.3,0.85,723.3,0,0,0,0,-5,5,40,10,8,0,67,781,990,967.3,22.7,0.371,0.284,0.0125,0.655,0.0288,3,0.268,0.923,0.0406,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
