date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-04-03,1996,7,27,93,866.49,0.23,5,Dry,40,10,8,5,62,125,0.14,741.5,0.86,741.5,0,0,0,0,-5,5,40,10,8,0,67,799,990,967.4,22.6,0.387,0.296,0.0131,0.683,0.0302,3,0.276,0.959,0.0424,21.7,0.957,0.98,0.938,50.3,48.2,145,3470
1997-04-04,1996,7,27,94,885.45,0.22,5,Dry,40,10,8,5,62,125,0.14,760.5,0.86,760.5,0,0,0,0,-5,5,40,10,8,0,67,818,990,967.4,22.6,0.404,0.307,0.0136,0.711,0.0315,3,0.283,0.994,0.0441,21.6,0.957,0.98,0.937,51.3,48.2,145,3470
1997-04-05,1996,7,27,95,909.53,0.22,5,Dry,40,10,8,5,62,125,0.14,784.5,0.86,784.5,0,0,0,0,-5,5,40,10,8,0,67,843,990,967.5,22.5,0.426,0.319,0.0142,0.745,0.0332,4,0.207,0.952,0.0424,21.5,0.953,0.975,0.929,39.4,38.4,154,3690
1997-04-06,1996,7,27,96,939.15,0.21,5,Dry,40,10,8,5,62,125,0.13,814.1,0.87,814.1,0,0,0,0,-5,5,40,10,8,0,67,872,990,967.7,22.3,0.453,0.333,0.0149,0.786,0.0352,4,0.217,1,0.0449,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
1997-04-07,1996,7,27,97,969.92,0.2,5,Dry,40,10,8,5,62,125,0.13,844.9,0.87,844.9,0,0,0,0,-5,5,40,10,8,0,67,903,990,967.8,22.2,0.481,0.348,0.0157,0.829,0.0373,4,0.228,1.06,0.0476,21.2,0.954,0.98,0.935,41.8,41,164,3940
1997-04-08,1996,7,28,98,1006.7,0.19,5,Dry,40,10,8,5,62,125,0.12,881.7,0.88,881.7,0,0,0,0,-5,5,40,10,8,0,67,940,990,967.9,22.1,0.515,0.366,0.0166,0.881,0.0399,4,0.24,1.12,0.0508,21,0.955,0.98,0.936,43.3,42.4,170,4070
1997-04-09,1996,7,28,99,1049.9,0.18,5,Dry,40,10,8,5,62,125,0.12,924.9,0.88,924.9,0,0,0,0,-5,5,40,10,8,0,67,983,990,968.1,21.9,0.555,0.387,0.0176,0.941,0.0429,4,0.255,1.2,0.0545,20.7,0.956,0.98,0.936,45,44.1,176,4230
1997-04-10,1996,7,28,100,1094.6,0.18,5,Dry,40,10,8,5,62,125,0.11,969.6,0.89,969.6,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.596,0.408,0.0187,1,0.046,4,0.27,1.27,0.0584,20.5,0.956,0.98,0.936,46.6,45.7,183,4390
1997-04-11,1996,7,28,101,1135.1,0.17,5,Dry,40,10,8,5,62,125,0.11,1010,0.89,1010,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.652,0.446,0.0206,1.1,0.0506,4,0.282,1.38,0.0636,20.3,0.956,0.98,0.936,48,47.1,188,4520
1997-04-12,1996,7,28,102,1176.6,0.16,5,Dry,40,10,8,5,62,125,0.11,1052,0.89,1052,0,0,0,0,-5,5,40,10,8,0,67,1110,990,968.5,21.5,0.713,0.539,0.025,1.25,0.0581,4,0.29,1.54,0.0716,20,0.955,0.98,0.936,49.3,48.2,193,4630
1997-04-13,1996,7,28,103,1219.1,0.16,5,Dry,40,10,8,5,62,125,0.1,1094,0.9,1094,0,0,0,0,-5,5,40,10,8,0,67,1150,990,968.6,21.4,0.775,0.635,0.0296,1.41,0.0658,4,0.299,1.71,0.0798,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
1997-04-14,1996,7,28,104,1262.5,0.15,5,Dry,40,10,8,5,62,125,0.099,1137,0.9,1100,37,8,1,1,-4,31,48,11,9,1,93,1170,990,968.7,21.3,0.798,0.648,0.0305,1.45,0.068,4,0.3,1.75,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1997-04-15,1996,7,29,105,1306.6,0.15,5,Dry,40,10,8,5,62,125,0.096,1182,0.9,1100,82,19,2,3,-3,61,59,12,11,2,123,1180,990,968.9,21.1,0.819,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0836,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1997-04-16,1996,7,29,106,1351.6,0.14,5,Dry,40,10,8,5,62,125,0.092,1227,0.91,1100,127,29,4,4,-1,91,69,14,12,4,153,1200,990,969,21,0.838,0.648,0.0309,1.49,0.0708,4,0.3,1.79,0.0851,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1997-04-17,1996,7,29,107,1391.2,0.14,5,Dry,40,10,8,5,62,125,0.09,1266,0.91,1100,166,38,5,5,0,118,78,15,13,5,180,1210,990,969.1,20.9,0.854,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
1997-04-18,1996,7,29,108,1412.8,0.13,5,Dry,40,10,8,5,62,125,0.088,1288,0.91,1100,188,42,6,6,1,133,82,16,14,6,195,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
1997-04-19,1996,7,29,109,1434.5,0.13,5,Dry,40,10,8,5,62,125,0.087,1309,0.91,1100,209,47,6,6,1,149,87,16,14,6,211,1220,990,969.3,20.7,0.87,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1997-04-20,1996,7,29,110,1450.1,0.13,5,Dry,40,10,8,5,62,125,0.086,1325,0.91,1100,225,51,7,7,2,158,91,17,15,7,220,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1997-04-21,1996,7,29,111,1459.5,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1311,0.9,1100,211,48,6,6,-4,155,93,17,16,6,227,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
1997-04-22,1996,7,30,112,1462.6,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1315,0.9,1100,215,49,6,7,-4,157,94,17,17,6,229,1230,990,969.4,20.6,0.887,0.648,0.0314,1.54,0.0744,4,0.3,1.84,0.0889,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1997-04-23,1996,7,30,113,1459.5,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1311,0.9,1100,211,48,6,6,-4,155,93,17,16,6,227,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
1997-04-24,1996,7,30,114,1450.1,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1302,0.9,1100,202,46,6,6,-4,148,91,17,16,6,220,1220,990,969.3,20.7,0.88,0.648,0.0313,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1997-04-25,1996,7,30,115,1434.5,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1286,0.9,1100,186,42,6,6,-4,136,87,17,16,6,208,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1997-04-26,1996,7,30,116,1419,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1271,0.9,1100,171,39,5,5,-5,127,84,16,15,5,199,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
1997-04-27,1996,7,30,117,1403.5,0.14,4,Mod_Dry,45,11,10,10,72,148,0.1,1256,0.9,1100,156,35,5,5,-5,116,80,16,15,5,188,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0725,4,0.3,1.81,0.0869,19,0.953,0.98,0.933,48.9,47.9,192,4600
1997-04-28,1996,7,30,118,1375.9,0.14,4,Mod_Dry,45,11,10,10,72,148,0.11,1228,0.89,1100,128,29,4,4,-6,97,74,15,14,4,169,1200,990,969.1,20.9,0.849,0.648,0.031,1.5,0.0716,4,0.3,1.8,0.0859,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
1997-04-29,1996,7,31,119,1336.5,0.14,4,Mod_Dry,45,11,10,10,72,148,0.11,1189,0.89,1100,89,20,3,3,-7,70,65,14,13,3,142,1190,990,969,21,0.833,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0847,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1997-04-30,1996,7,31,120,1297.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.11,1150,0.89,1100,50,11,2,2,-8,43,56,13,12,2,115,1180,990,968.8,21.2,0.817,0.648,0.0306,1.47,0.0692,4,0.3,1.77,0.0834,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
1997-05-01,1996,8,31,121,1259.5,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1068,0.85,1068,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.749,0.575,0.027,1.32,0.0622,4,0.294,1.62,0.076,19.7,0.954,0.98,0.935,49.1,48.1,193,4620
1997-05-02,1996,8,31,122,1222,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,1030,0.84,1030,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.694,0.49,0.0229,1.18,0.0553,4,0.286,1.47,0.0687,19.9,0.955,0.98,0.936,48.1,47.1,188,4520
1997-05-03,1996,8,31,123,1185.1,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,993.1,0.84,993.1,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.64,0.42,0.0195,1.06,0.0492,4,0.278,1.34,0.0621,20.2,0.955,0.98,0.936,46.9,46,184,4420
1997-05-04,1996,8,31,124,1148.8,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,956.9,0.83,956.9,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.592,0.402,0.0186,0.994,0.046,4,0.265,1.26,0.0582,20.4,0.955,0.98,0.936,45.7,44.7,179,4300
1997-05-05,1996,8,31,125,1113.4,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,921.4,0.83,921.4,0,0,0,0,-10,10,47,10,10,0,125,988,990,968.3,21.7,0.56,0.385,0.0177,0.945,0.0434,4,0.253,1.2,0.0551,20.5,0.955,0.98,0.936,44.3,43.4,174,4170
1997-05-06,1996,8,32,126,1083.9,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,891.9,0.82,891.9,0,0,0,0,-10,10,47,10,10,0,125,959,990,968.2,21.8,0.533,0.371,0.017,0.903,0.0414,4,0.244,1.15,0.0525,20.7,0.955,0.98,0.936,43.2,42.3,169,4060
1997-05-07,1996,8,32,127,1055.1,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,863.1,0.82,863.1,0,0,0,0,-10,10,47,10,10,0,125,930,990,968.1,21.9,0.506,0.357,0.0163,0.863,0.0394,4,0.234,1.1,0.05,20.8,0.954,0.98,0.935,42.1,41.2,165,3960
1997-05-08,1996,8,32,128,1026.8,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,834.8,0.81,834.8,0,0,0,0,-10,10,47,10,10,0,125,902,990,968,22,0.48,0.343,0.0156,0.824,0.0374,4,0.224,1.05,0.0476,21,0.954,0.978,0.933,40.9,40,160,3840
1997-05-09,1996,8,32,129,999.24,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,807.2,0.81,807.2,0,0,0,0,-10,10,47,10,10,0,125,874,990,967.9,22.1,0.455,0.33,0.0149,0.785,0.0355,4,0.215,1,0.0452,21.1,0.953,0.976,0.93,39.8,38.8,155,3730
1997-05-10,1996,8,32,130,972.33,0.2,4,Mod_Dry,47,10,10,10,115,192,0.2,780.3,0.8,780.3,0,0,0,0,-10,10,47,10,10,0,125,847,990,967.8,22.2,0.431,0.317,0.0143,0.747,0.0336,3,0.288,1.04,0.0466,21.2,0.956,0.98,0.937,51.7,48.2,145,3470
1997-05-11,1996,8,32,131,950.86,0.2,5,Dry,42,9,8,6,82,147,0.15,803.9,0.84,803.9,0,0,0,0,-6,6,42,9,8,0,88,863,990,967.7,22.3,0.445,0.328,0.0147,0.773,0.0347,4,0.214,0.987,0.0443,21.3,0.953,0.976,0.931,40,39.1,156,3750
1997-05-12,1996,8,32,132,929.91,0.21,5,Dry,42,9,8,6,82,147,0.16,782.9,0.84,782.9,0,0,0,0,-6,6,42,9,8,0,88,842,990,967.6,22.4,0.426,0.318,0.0142,0.744,0.0332,3,0.289,1.03,0.0461,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
1997-05-13,1996,8,33,133,909.53,0.22,5,Dry,42,9,8,6,82,147,0.16,762.5,0.84,762.5,0,0,0,0,-6,6,42,9,8,0,88,822,990,967.5,22.5,0.407,0.308,0.0137,0.715,0.0318,3,0.283,0.998,0.0444,21.5,0.956,0.98,0.937,51.2,48.2,145,3470
1997-05-14,1996,8,33,134,889.76,0.22,5,Dry,42,9,8,6,82,147,0.17,742.8,0.83,742.8,0,0,0,0,-6,6,42,9,8,0,88,802,990,967.5,22.5,0.389,0.297,0.0132,0.686,0.0304,3,0.277,0.963,0.0427,21.6,0.957,0.98,0.938,50.1,48.2,145,3470
1997-05-15,1996,8,33,135,870.65,0.23,5,Dry,42,9,8,6,82,147,0.17,723.6,0.83,723.6,0,0,0,0,-6,6,42,9,8,0,88,783,990,967.4,22.6,0.371,0.284,0.0126,0.656,0.029,3,0.268,0.924,0.0409,21.7,0.957,0.98,0.938,49.1,48.1,144,3460
1997-05-16,1996,8,33,136,856.28,0.23,5,Dry,42,9,8,6,82,147,0.17,709.3,0.83,709.3,0,0,0,0,-6,6,42,9,8,0,88,768,990,967.3,22.7,0.363,0.275,0.0121,0.638,0.0281,3,0.262,0.9,0.0397,21.8,0.957,0.98,0.938,48.3,47.3,142,3410
1997-05-17,1996,8,33,137,842.4,0.24,5,Dry,42,9,8,6,82,147,0.17,695.4,0.82,695.4,0,0,0,0,-6,6,42,9,8,0,88,754,990,967.3,22.7,0.355,0.266,0.0117,0.621,0.0273,3,0.255,0.876,0.0385,21.9,0.957,0.98,0.938,47.5,46.6,140,3350
1997-05-18,1996,8,33,138,829.05,0.24,5,Dry,42,9,8,6,82,147,0.18,682,0.82,682,0,0,0,0,-6,6,42,9,8,0,88,741,990,967.2,22.8,0.348,0.257,0.0113,0.604,0.0265,3,0.249,0.854,0.0375,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
1997-05-19,1996,8,33,139,816.29,0.25,5,Dry,42,9,8,6,82,147,0.18,669.3,0.82,669.3,0,0,0,0,-6,6,42,9,8,0,88,728,990,967.2,22.8,0.34,0.248,0.0109,0.588,0.0258,3,0.244,0.832,0.0364,22,0.957,0.98,0.938,46.1,45.1,135,3250
1997-05-20,1996,8,34,140,804.22,0.25,5,Dry,42,9,8,6,82,147,0.18,657.2,0.82,657.2,0,0,0,0,-6,6,42,9,8,0,88,716,990,967.1,22.9,0.334,0.24,0.0105,0.574,0.0251,3,0.238,0.812,0.0355,22.1,0.956,0.98,0.937,45.4,44.4,133,3200
1997-05-21,1996,8,34,141,792.97,0.26,5,Dry,42,9,8,6,82,147,0.18,646,0.81,646,0,0,0,0,-6,6,42,9,8,0,88,705,990,967.1,22.9,0.327,0.233,0.0101,0.56,0.0244,3,0.233,0.793,0.0346,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
1997-05-22,1996,8,34,142,782.74,0.26,5,Dry,42,9,8,6,82,147,0.19,635.7,0.81,635.7,0,0,0,0,-6,6,42,9,8,0,88,695,990,967,23,0.321,0.226,0.00983,0.547,0.0238,3,0.229,0.776,0.0338,22.2,0.956,0.98,0.936,44.1,43.2,130,3110
1997-05-23,1996,8,34,143,773.99,0.26,5,Dry,42,9,8,6,82,147,0.19,627,0.81,627,0,0,0,0,-6,6,42,9,8,0,88,686,990,967,23,0.316,0.22,0.00956,0.536,0.0233,3,0.225,0.761,0.0331,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
1997-05-24,1996,8,34,144,765.19,0.27,5,Dry,42,9,8,6,82,147,0.19,618.2,0.81,618.2,0,0,0,0,-6,6,42,9,8,0,88,677,990,967,23,0.311,0.214,0.00929,0.525,0.0228,3,0.221,0.746,0.0324,22.3,0.955,0.98,0.936,43,42.2,126,3040
1997-05-25,1996,8,34,145,751.24,0.27,5,Dry,42,9,8,6,82,147,0.2,604.2,0.8,604.2,0,0,0,0,-6,6,42,9,8,0,88,663,990,966.9,23.1,0.303,0.205,0.00886,0.508,0.022,3,0.214,0.722,0.0313,22.4,0.954,0.98,0.935,42.2,41.3,124,2980
1997-05-26,1996,8,34,146,737.3,0.28,5,Dry,42,9,8,6,82,147,0.2,590.3,0.8,590.3,0,0,0,0,-6,6,42,9,8,0,88,649,990,966.8,23.2,0.296,0.195,0.00844,0.491,0.0212,3,0.208,0.699,0.0302,22.5,0.954,0.979,0.933,41.3,40.4,121,2910
1997-05-27,1996,8,35,147,723.9,0.28,5,Dry,42,9,8,6,82,147,0.2,576.9,0.8,576.9,0,0,0,0,-6,6,42,9,8,0,88,636,990,966.8,23.2,0.288,0.186,0.00803,0.474,0.0204,3,0.202,0.676,0.0291,22.5,0.953,0.977,0.931,40.5,39.5,119,2850
1997-05-28,1996,8,35,148,710.5,0.29,5,Dry,42,9,8,6,82,147,0.21,563.5,0.79,563.5,0,0,0,0,-6,6,42,9,8,0,88,623,990,966.7,23.3,0.28,0.177,0.00763,0.458,0.0197,3,0.196,0.654,0.0281,22.6,0.952,0.975,0.928,39.6,38.6,116,2780
1997-05-29,1996,8,35,149,698.19,0.29,5,Dry,42,9,8,6,82,147,0.21,551.2,0.79,551.2,0,0,0,0,-6,6,42,9,8,0,88,610,990,966.7,23.3,0.273,0.169,0.00726,0.442,0.019,3,0.191,0.633,0.0272,22.7,0.951,0.974,0.926,38.8,37.8,113,2720
1997-05-30,1996,8,35,150,685.34,0.3,5,Dry,42,9,8,6,82,147,0.21,538.3,0.79,538.3,0,0,0,0,-6,6,42,9,8,0,88,597,990,966.6,23.4,0.266,0.161,0.00688,0.427,0.0183,3,0.185,0.611,0.0262,22.7,0.95,0.972,0.923,38,36.9,111,2660
1997-05-31,1996,8,35,151,674.13,0.31,5,Dry,42,9,8,6,82,147,0.22,527.1,0.78,527.1,0,0,0,0,-6,6,42,9,8,0,88,586,990,966.6,23.4,0.26,0.153,0.00654,0.413,0.0176,3,0.18,0.592,0.0253,22.8,0.949,0.97,0.921,37.3,36.2,109,2610
1997-06-01,1996,9,35,152,662.37,0.31,5,Dry,39,9,7,5,59,119,0.18,543.4,0.82,543.4,0,0,0,0,-5,5,39,9,7,0,64,598,990,966.5,23.5,0.267,0.164,0.00699,0.431,0.0184,3,0.187,0.618,0.0263,22.8,0.95,0.973,0.924,38.5,37.5,112,2700
1997-06-02,1996,9,35,153,650.62,0.32,5,Dry,39,9,7,5,59,119,0.18,531.6,0.82,531.6,0,0,0,0,-5,5,39,9,7,0,64,587,990,966.5,23.5,0.26,0.156,0.00664,0.416,0.0177,3,0.182,0.598,0.0254,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
1997-06-03,1996,9,36,154,638.86,0.32,5,Dry,39,9,7,5,59,119,0.19,519.9,0.81,519.9,0,0,0,0,-5,5,39,9,7,0,64,575,990,966.5,23.5,0.253,0.148,0.0063,0.401,0.0171,3,0.176,0.578,0.0245,23,0.948,0.97,0.92,37,35.9,108,2580
1997-06-04,1996,9,36,155,628.74,0.33,5,Dry,39,9,7,5,59,119,0.19,509.7,0.81,509.7,0,0,0,0,-5,5,39,9,7,0,64,565,990,966.4,23.6,0.247,0.142,0.006,0.389,0.0165,3,0.172,0.561,0.0238,23,0.947,0.97,0.919,36.3,35.3,106,2540
1997-06-05,1996,9,36,156,618.08,0.33,5,Dry,39,9,7,5,59,119,0.19,499.1,0.81,499.1,0,0,0,0,-5,5,39,9,7,0,64,554,990,966.4,23.6,0.241,0.135,0.0057,0.376,0.0159,3,0.167,0.543,0.023,23.1,0.946,0.97,0.918,35.6,34.6,104,2490
1997-06-06,1996,9,36,157,607.41,0.34,5,Dry,39,9,7,5,59,119,0.2,488.4,0.8,488.4,0,0,0,0,-5,5,39,9,7,0,64,543,990,966.3,23.7,0.235,0.13,0.00547,0.365,0.0154,3,0.162,0.527,0.0223,23.1,0.945,0.97,0.917,34.9,33.9,102,2440
1997-06-07,1996,9,36,158,597.3,0.34,5,Dry,39,9,7,5,59,119,0.2,478.3,0.8,478.3,0,0,0,0,-5,5,39,9,7,0,64,533,990,966.3,23.7,0.23,0.125,0.00526,0.354,0.0149,2,0.265,0.62,0.0261,23.1,0.956,0.98,0.937,51.8,48.2,96.4,2310
1997-06-08,1996,9,36,159,588.27,0.35,5,Dry,39,9,7,5,59,119,0.2,469.3,0.8,469.3,0,0,0,0,-5,5,39,9,7,0,64,524,990,966.2,23.8,0.224,0.12,0.00507,0.345,0.0145,2,0.259,0.604,0.0254,23.1,0.957,0.98,0.938,51,48.2,96.4,2310
1997-06-09,1996,9,36,160,578.7,0.35,5,Dry,39,9,7,5,59,119,0.21,459.7,0.79,459.7,0,0,0,0,-5,5,39,9,7,0,64,515,990,966.2,23.8,0.219,0.116,0.00487,0.335,0.0141,2,0.253,0.588,0.0247,23.2,0.957,0.98,0.938,50.1,48.2,96.4,2310
1997-06-10,1996,9,37,161,569.13,0.36,5,Dry,39,9,7,5,59,119,0.21,450.1,0.79,450.1,0,0,0,0,-5,5,39,9,7,0,64,505,990,966.2,23.8,0.214,0.111,0.00468,0.325,0.0136,2,0.246,0.572,0.024,23.3,0.958,0.98,0.939,49.2,48.2,96.4,2310
1997-06-11,1996,9,37,162,560.11,0.36,5,Dry,39,9,7,5,59,119,0.21,441.1,0.79,441.1,0,0,0,0,-5,5,39,9,7,0,64,496,990,966.1,23.9,0.211,0.107,0.00449,0.318,0.0133,2,0.24,0.558,0.0234,23.3,0.958,0.98,0.938,48.3,47.3,94.7,2270
1997-06-12,1996,9,37,163,552.18,0.37,5,Dry,39,9,7,5,59,119,0.22,433.2,0.78,433.2,0,0,0,0,-5,5,39,9,7,0,64,488,990,966.1,23.9,0.208,0.103,0.00433,0.311,0.013,2,0.235,0.546,0.0228,23.4,0.957,0.98,0.938,47.5,46.6,93.1,2230
1997-06-13,1996,9,37,164,543.7,0.37,5,Dry,39,9,7,5,59,119,0.22,424.7,0.78,424.7,0,0,0,0,-5,5,39,9,7,0,64,480,990,966,24,0.205,0.0995,0.00415,0.304,0.0127,2,0.229,0.533,0.0223,23.4,0.957,0.98,0.937,46.7,45.7,91.4,2190
1997-06-14,1996,9,37,165,535.23,0.38,5,Dry,39,9,7,5,59,119,0.22,416.2,0.78,416.2,0,0,0,0,-5,5,39,9,7,0,64,471,990,966,24,0.202,0.0955,0.00398,0.297,0.0124,2,0.223,0.521,0.0217,23.5,0.956,0.98,0.937,45.8,44.9,89.8,2150
1997-06-15,1996,9,37,166,527.3,0.38,5,Dry,39,9,7,5,59,119,0.23,408.3,0.77,408.3,0,0,0,0,-5,5,39,9,7,0,64,463,990,966,24,0.199,0.0917,0.00382,0.291,0.0121,2,0.218,0.509,0.0212,23.5,0.955,0.98,0.936,45,44.1,88.2,2120
1997-06-16,1996,9,37,167,519.37,0.39,5,Dry,39,9,7,5,59,119,0.23,400.4,0.77,400.4,0,0,0,0,-5,5,39,9,7,0,64,455,990,965.9,24.1,0.196,0.088,0.00366,0.284,0.0118,2,0.213,0.497,0.0207,23.6,0.955,0.98,0.936,44.2,43.3,86.6,2080
1997-06-17,1996,9,38,168,512.53,0.39,5,Dry,39,9,7,5,59,119,0.23,393.5,0.77,393.5,0,0,0,0,-5,5,39,9,7,0,64,449,990,965.9,24.1,0.194,0.0847,0.00352,0.279,0.0116,2,0.208,0.487,0.0202,23.6,0.954,0.98,0.935,43.5,42.6,85.2,2040
1997-06-18,1996,9,38,169,505.15,0.39,5,Dry,39,9,7,5,59,119,0.24,386.1,0.76,386.1,0,0,0,0,-5,5,39,9,7,0,64,441,990,965.9,24.1,0.191,0.0813,0.00337,0.272,0.0113,2,0.203,0.476,0.0197,23.7,0.953,0.98,0.934,42.7,41.8,83.7,2010
1997-06-19,1996,9,38,170,497.76,0.4,5,Dry,39,9,7,5,59,119,0.24,378.8,0.76,378.8,0,0,0,0,-5,5,39,9,7,0,64,434,990,965.8,24.2,0.189,0.0778,0.00322,0.266,0.011,2,0.198,0.465,0.0192,23.7,0.952,0.98,0.933,41.9,41.1,82.1,1970
1997-06-20,1996,9,38,171,490.38,0.4,5,Dry,39,9,7,5,59,119,0.24,371.4,0.76,371.4,0,0,0,0,-5,5,39,9,7,0,64,426,990,965.8,24.2,0.186,0.0743,0.00307,0.26,0.0108,2,0.193,0.453,0.0187,23.7,0.951,0.978,0.931,41.1,40.2,80.5,1930
1997-06-21,1996,9,38,172,483.55,0.41,5,Dry,39,9,7,5,59,119,0.25,364.6,0.75,364.6,0,0,0,0,-5,5,39,9,7,0,64,420,990,965.8,24.2,0.184,0.0711,0.00293,0.255,0.0105,2,0.189,0.443,0.0183,23.8,0.95,0.977,0.928,40.4,39.5,78.9,1890
1997-06-22,1996,9,38,173,476.71,0.41,5,Dry,39,9,7,5,59,119,0.25,357.7,0.75,357.7,0,0,0,0,-5,5,39,9,7,0,64,413,990,965.7,24.3,0.181,0.0678,0.0028,0.249,0.0103,2,0.184,0.433,0.0179,23.8,0.949,0.975,0.926,39.7,38.7,77.4,1860
1997-06-23,1996,9,38,174,470.97,0.42,5,Dry,39,9,7,5,59,119,0.25,352,0.75,352,0,0,0,0,-5,5,39,9,7,0,64,407,990,965.7,24.3,0.179,0.0651,0.00268,0.244,0.0101,2,0.18,0.424,0.0175,23.9,0.949,0.974,0.924,39.1,38,76.1,1830
1997-06-24,1996,9,39,175,464.68,0.42,5,Dry,39,9,7,5,59,119,0.26,345.7,0.74,345.7,0,0,0,0,-5,5,39,9,7,0,64,401,990,965.7,24.3,0.177,0.0622,0.00256,0.239,0.00984,2,0.176,0.415,0.0171,23.9,0.948,0.973,0.922,38.4,37.3,74.7,1790
1997-06-25,1996,9,39,176,458.39,0.43,5,Dry,39,9,7,5,59,119,0.26,339.4,0.74,339.4,0,0,0,0,-5,5,39,9,7,0,64,394,990,965.7,24.3,0.175,0.0592,0.00243,0.234,0.00961,2,0.172,0.406,0.0167,23.9,0.947,0.971,0.919,37.7,36.6,73.2,1760
1997-06-26,1996,9,39,177,452.1,0.43,5,Dry,39,9,7,5,59,119,0.26,333.1,0.74,333.1,0,0,0,0,-5,5,39,9,7,0,64,388,990,965.6,24.4,0.173,0.0562,0.00231,0.229,0.00939,2,0.167,0.396,0.0163,24,0.946,0.97,0.917,37,35.9,71.8,1720
1997-06-27,1996,9,39,178,446.36,0.44,5,Dry,39,9,7,5,59,119,0.27,327.4,0.73,327.4,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0535,0.00219,0.224,0.00918,2,0.163,0.387,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.6,1700
1997-06-28,1996,9,39,179,440.62,0.44,5,Dry,39,9,7,5,59,119,0.27,321.6,0.73,321.6,0,0,0,0,-5,5,39,9,7,0,64,377,990,965.6,24.4,0.168,0.0508,0.00208,0.219,0.00898,2,0.16,0.379,0.0155,24,0.944,0.97,0.916,35.8,34.7,69.4,1670
1997-06-29,1996,9,39,180,434.87,0.44,5,Dry,39,9,7,5,59,119,0.27,315.9,0.73,315.9,0,0,0,0,-5,5,39,9,7,0,64,371,990,965.6,24.4,0.166,0.0481,0.00197,0.215,0.00878,2,0.156,0.37,0.0151,24.1,0.943,0.97,0.915,35.2,34.1,68.2,1640
1997-06-30,1996,9,39,181,430.23,0.45,5,Dry,39,9,7,5,59,119,0.28,311.2,0.72,311.2,0,0,0,0,-5,5,39,9,7,0,64,366,990,965.5,24.5,0.165,0.0459,0.00188,0.211,0.00861,2,0.153,0.363,0.0148,24.1,0.942,0.97,0.914,34.7,33.6,67.2,1610
1997-07-01,1996,10,40,182,425.03,0.45,5,Dry,37,8,6,4,53,108,0.25,317,0.75,317,0,0,0,0,-4,4,37,8,6,0,57,368,990,965.5,24.5,0.165,0.0486,0.00199,0.214,0.00874,2,0.156,0.371,0.0151,24.1,0.943,0.97,0.915,35.4,34.3,68.6,1650
1997-07-02,1996,10,40,183,419.83,0.46,5,Dry,37,8,6,4,53,108,0.26,311.8,0.74,311.8,0,0,0,0,-4,4,37,8,6,0,57,363,990,965.5,24.5,0.164,0.0462,0.00188,0.21,0.00856,2,0.153,0.363,0.0148,24.1,0.942,0.97,0.914,34.8,33.8,67.5,1620
1997-07-03,1996,10,40,184,415.19,0.46,5,Dry,37,8,6,4,53,108,0.26,307.2,0.74,307.2,0,0,0,0,-4,4,37,8,6,0,57,358,990,965.5,24.5,0.162,0.044,0.00179,0.206,0.00839,2,0.15,0.356,0.0145,24.2,0.942,0.97,0.913,34.3,33.3,66.5,1600
1997-07-04,1996,10,40,185,410.54,0.46,5,Dry,37,8,6,4,53,108,0.26,302.5,0.74,302.5,0,0,0,0,-4,4,37,8,6,0,57,354,990,965.4,24.6,0.16,0.0418,0.0017,0.202,0.00823,2,0.147,0.349,0.0142,24.2,0.941,0.97,0.913,33.8,32.8,65.5,1570
1997-07-05,1996,10,40,186,405.89,0.47,5,Dry,37,8,6,4,53,108,0.27,297.9,0.73,297.9,0,0,0,0,-4,4,37,8,6,0,57,349,990,965.4,24.6,0.159,0.0396,0.00161,0.198,0.00807,2,0.144,0.342,0.0139,24.2,0.94,0.97,0.912,33.3,32.3,64.6,1550
1997-07-06,1996,10,40,187,401.24,0.47,5,Dry,37,8,6,4,53,108,0.27,293.2,0.73,293.2,0,0,0,0,-4,4,37,8,6,0,57,344,990,965.4,24.6,0.157,0.0374,0.00152,0.194,0.00791,2,0.14,0.335,0.0136,24.3,0.939,0.97,0.911,32.8,31.8,63.5,1530
1997-07-07,1996,10,40,188,397.69,0.47,5,Dry,37,8,6,4,53,108,0.27,289.7,0.73,289.7,0,0,0,0,-4,4,37,8,6,0,57,341,990,965.4,24.6,0.156,0.0357,0.00145,0.192,0.00778,2,0.138,0.33,0.0134,24.3,0.938,0.97,0.91,32.4,31.4,62.8,1510
1997-07-08,1996,10,41,189,393.58,0.48,5,Dry,37,8,6,4,53,108,0.27,285.6,0.73,285.6,0,0,0,0,-4,4,37,8,6,0,57,337,990,965.4,24.6,0.154,0.0338,0.00137,0.188,0.00764,2,0.135,0.323,0.0131,24.3,0.937,0.97,0.909,31.9,30.9,61.9,1490
1997-07-09,1996,10,41,190,389.48,0.48,5,Dry,37,8,6,4,53,108,0.28,281.5,0.72,281.5,0,0,0,0,-4,4,37,8,6,0,57,332,990,965.3,24.7,0.153,0.0319,0.00129,0.185,0.00749,2,0.132,0.317,0.0129,24.3,0.936,0.97,0.908,31.5,30.5,61,1460
1997-07-10,1996,10,41,191,385.38,0.49,5,Dry,37,8,6,4,53,108,0.28,277.4,0.72,277.4,0,0,0,0,-4,4,37,8,6,0,57,328,990,965.3,24.7,0.151,0.0299,0.00121,0.181,0.00735,2,0.13,0.311,0.0126,24.4,0.936,0.97,0.907,31,30.1,60.1,1440
1997-07-11,1996,10,41,192,381.28,0.49,5,Dry,37,8,6,4,53,108,0.28,273.3,0.72,273.3,0,0,0,0,-4,4,37,8,6,0,57,324,990,965.3,24.7,0.15,0.028,0.00113,0.178,0.00721,2,0.127,0.305,0.0123,24.4,0.935,0.97,0.907,30.5,29.6,59.3,1420
1997-07-12,1996,10,41,193,377.18,0.49,5,Dry,37,8,6,4,53,108,0.29,269.2,0.71,269.2,0,0,0,0,-4,4,37,8,6,0,57,320,990,965.3,24.7,0.149,0.0261,0.00105,0.175,0.00706,2,0.124,0.299,0.0121,24.4,0.934,0.97,0.906,30.1,29.2,58.4,1400
1997-07-13,1996,10,41,194,373.08,0.5,5,Dry,37,8,6,4,53,108,0.29,265.1,0.71,265.1,0,0,0,0,-4,4,37,8,6,0,57,316,990,965.3,24.7,0.147,0.0241,0.000975,0.171,0.00692,2,0.121,0.293,0.0118,24.4,0.933,0.97,0.905,29.6,28.7,57.5,1380
1997-07-14,1996,10,41,195,368.98,0.5,5,Dry,37,8,6,4,53,108,0.29,261,0.71,261,0,0,0,0,-4,4,37,8,6,0,57,312,990,965.2,24.8,0.146,0.0222,0.000896,0.168,0.00678,2,0.119,0.286,0.0116,24.5,0.932,0.97,0.904,29.2,28.3,56.6,1360
1997-07-15,1996,10,42,196,365.42,0.5,5,Dry,37,8,6,4,53,108,0.3,257.4,0.7,257.4,0,0,0,0,-4,4,37,8,6,0,57,308,990,965.2,24.8,0.144,0.0205,0.000828,0.165,0.00666,2,0.116,0.281,0.0113,24.5,0.931,0.97,0.903,28.8,27.9,55.8,1340
1997-07-16,1996,10,42,197,361.87,0.51,5,Dry,37,8,6,4,53,108,0.3,253.9,0.7,253.9,0,0,0,0,-4,4,37,8,6,0,57,305,990,965.2,24.8,0.143,0.0188,0.000759,0.162,0.00653,2,0.114,0.276,0.0111,24.5,0.93,0.97,0.902,28.4,27.5,55.1,1320
1997-07-17,1996,10,42,198,358.31,0.51,5,Dry,37,8,6,4,53,108,0.3,250.3,0.7,250.3,0,0,0,0,-4,4,37,8,6,0,57,301,990,965.2,24.8,0.142,0.0171,0.000691,0.159,0.00641,2,0.111,0.27,0.0109,24.5,0.93,0.97,0.902,28,27.2,54.3,1300
1997-07-18,1996,10,42,199,354.76,0.51,5,Dry,37,8,6,4,53,108,0.3,246.8,0.7,246.8,0,0,0,0,-4,4,37,8,6,0,57,298,990,965.2,24.8,0.141,0.0167,0.000674,0.157,0.00634,2,0.109,0.266,0.0107,24.6,0.928,0.97,0.901,27.6,26.8,53.5,1280
1997-07-19,1996,10,42,200,351.2,0.52,5,Dry,37,8,6,4,53,108,0.31,243.2,0.69,243.2,0,0,0,0,-4,4,37,8,6,0,57,294,990,965.2,24.8,0.139,0.0164,0.000661,0.156,0.00627,2,0.107,0.262,0.0106,24.6,0.927,0.97,0.899,27.2,26.4,52.7,1270
1997-07-20,1996,10,42,201,347.65,0.52,5,Dry,37,8,6,4,53,108,0.31,239.7,0.69,239.7,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0161,0.000648,0.154,0.0062,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.8,26,51.9,1250
1997-07-21,1996,10,42,202,344.09,0.52,5,Dry,37,8,6,4,53,108,0.31,236.1,0.69,236.1,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000636,0.153,0.00614,2,0.102,0.255,0.0102,24.6,0.925,0.97,0.897,26.4,25.6,51.2,1230
1997-07-22,1996,10,43,203,340.54,0.53,5,Dry,37,8,6,4,53,108,0.32,232.5,0.68,232.5,0,0,0,0,-4,4,37,8,6,0,57,284,990,965.1,24.9,0.136,0.0155,0.000623,0.151,0.00607,2,0.0995,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.4,1210
1997-07-23,1996,10,43,204,338.08,0.53,5,Dry,37,8,6,4,53,108,0.32,230.1,0.68,230.1,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000614,0.15,0.00602,2,0.0978,0.248,0.00995,24.7,0.923,0.97,0.895,25.7,24.9,49.8,1200
1997-07-24,1996,10,43,205,335.07,0.53,5,Dry,37,8,6,4,53,108,0.32,227.1,0.68,227.1,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.134,0.0151,0.000604,0.149,0.00597,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.4,48.2,48.2,1160
1997-07-25,1996,10,43,206,332.06,0.54,5,Dry,37,8,6,4,53,108,0.33,224.1,0.68,224.1,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.133,0.0148,0.000593,0.147,0.00591,1,0.245,0.392,0.0157,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
1997-07-26,1996,10,43,207,329.05,0.54,5,Dry,37,8,6,4,53,108,0.33,221.1,0.67,221.1,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.132,0.0145,0.000583,0.146,0.00585,1,0.241,0.387,0.0155,24.6,0.958,0.98,0.939,51,48.2,48.2,1160
1997-07-27,1996,10,43,208,326.05,0.55,5,Dry,37,8,6,4,53,108,0.33,218.1,0.67,218.1,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.13,0.0143,0.000572,0.145,0.0058,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
1997-07-28,1996,10,43,209,323.04,0.55,5,Dry,37,8,6,4,53,108,0.33,215,0.67,215,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.129,0.014,0.000561,0.143,0.00574,1,0.233,0.376,0.0151,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
1997-07-29,1996,10,44,210,320.03,0.55,5,Dry,37,8,6,4,53,108,0.34,212,0.66,212,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0138,0.000551,0.142,0.00569,1,0.229,0.371,0.0148,24.6,0.957,0.98,0.938,49,48,48,1150
1997-07-30,1996,10,44,211,317.02,0.56,5,Dry,37,8,6,4,53,108,0.34,209,0.66,209,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.00054,0.141,0.00563,1,0.225,0.365,0.0146,24.6,0.956,0.98,0.937,48.3,47.4,47.4,1140
1997-07-31,1996,10,44,212,314.01,0.56,5,Dry,37,8,6,4,53,108,0.34,206,0.66,206,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.00053,0.139,0.00557,1,0.221,0.36,0.0144,24.7,0.956,0.98,0.937,47.6,46.7,46.7,1120
1997-08-01,1996,11,44,213,309.91,0.57,5,Dry,34,7,5,3,44,93,0.3,216.9,0.7,216.9,0,0,0,0,-3,3,34,7,5,0,47,263,990,964.9,25.1,0.128,0.0142,0.000566,0.143,0.00569,1,0.235,0.378,0.0151,24.7,0.958,0.98,0.939,50.3,48.2,48.2,1160
1997-08-02,1996,11,44,214,305.26,0.57,5,Dry,34,7,5,3,44,93,0.3,212.3,0.69,212.3,0,0,0,0,-3,3,34,7,5,0,47,258,990,964.9,25.1,0.127,0.0138,0.00055,0.14,0.0056,1,0.229,0.37,0.0147,24.7,0.957,0.98,0.938,49.2,48.2,48.2,1160
1997-08-03,1996,11,44,215,301.71,0.58,5,Dry,34,7,5,3,44,93,0.31,208.7,0.69,208.7,0,0,0,0,-3,3,34,7,5,0,47,255,990,964.9,25.1,0.125,0.0135,0.000538,0.139,0.00554,1,0.224,0.363,0.0145,24.7,0.956,0.98,0.937,48.4,47.4,47.4,1140
1997-08-04,1996,11,44,216,297.61,0.58,5,Dry,34,7,5,3,44,93,0.31,204.6,0.69,204.6,0,0,0,0,-3,3,34,7,5,0,47,251,990,964.9,25.1,0.124,0.0131,0.000523,0.137,0.00546,1,0.219,0.356,0.0142,24.8,0.956,0.98,0.936,47.5,46.5,46.5,1120
1997-08-05,1996,11,45,217,293.51,0.59,5,Dry,34,7,5,3,44,93,0.32,200.5,0.68,200.5,0,0,0,0,-3,3,34,7,5,0,47,247,990,964.9,25.1,0.123,0.0128,0.000509,0.135,0.00539,1,0.213,0.349,0.0139,24.8,0.955,0.98,0.936,46.5,45.6,45.6,1090
1997-08-06,1996,11,45,218,289.4,0.59,5,Dry,34,7,5,3,44,93,0.32,196.4,0.68,196.4,0,0,0,0,-3,3,34,7,5,0,47,242,990,964.9,25.1,0.121,0.0124,0.000495,0.134,0.00531,1,0.208,0.341,0.0136,24.8,0.954,0.98,0.935,45.6,44.6,44.6,1070
1997-08-07,1996,11,45,219,285.85,0.6,5,Dry,34,7,5,3,44,93,0.33,192.8,0.68,192.8,0,0,0,0,-3,3,34,7,5,0,47,239,990,964.8,25.2,0.12,0.0121,0.000483,0.132,0.00525,1,0.203,0.335,0.0133,24.8,0.953,0.98,0.933,44.7,43.8,43.8,1050
1997-08-08,1996,11,45,220,282.3,0.6,5,Dry,34,7,5,3,44,93,0.33,189.3,0.67,189.3,0,0,0,0,-3,3,34,7,5,0,47,235,990,964.8,25.2,0.119,0.0118,0.00047,0.13,0.00518,1,0.198,0.328,0.013,24.8,0.951,0.98,0.932,43.9,43,43,1030
1997-08-09,1996,11,45,221,278.74,0.61,5,Dry,34,7,5,3,44,93,0.33,185.7,0.67,185.7,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.117,0.0115,0.000458,0.129,0.00512,1,0.193,0.322,0.0128,24.9,0.95,0.98,0.931,43,42.2,42.2,1010
1997-08-10,1996,11,45,222,275.19,0.61,5,Dry,34,7,5,3,44,93,0.34,182.2,0.66,182.2,0,0,0,0,-3,3,34,7,5,0,47,228,990,964.8,25.2,0.116,0.0112,0.000446,0.127,0.00505,1,0.188,0.316,0.0125,24.9,0.949,0.98,0.93,42.2,41.4,41.4,993
1997-08-11,1996,11,45,223,272.73,0.62,5,Dry,34,7,5,3,44,93,0.34,179.7,0.66,179.7,0,0,0,0,-3,3,34,7,5,0,47,226,990,964.8,25.2,0.115,0.011,0.000437,0.126,0.00501,1,0.185,0.311,0.0124,24.9,0.948,0.98,0.929,41.6,40.8,40.8,978
1997-08-12,1996,11,46,224,269.72,0.62,5,Dry,34,7,5,3,44,93,0.34,176.7,0.66,176.7,0,0,0,0,-3,3,34,7,5,0,47,223,990,964.8,25.2,0.114,0.0108,0.000427,0.125,0.00495,1,0.181,0.306,0.0121,24.9,0.947,0.978,0.927,40.9,40,40,960
1997-08-13,1996,11,46,225,266.71,0.63,5,Dry,34,7,5,3,44,93,0.35,173.7,0.65,173.7,0,0,0,0,-3,3,34,7,5,0,47,220,990,964.8,25.2,0.113,0.0105,0.000417,0.124,0.0049,1,0.177,0.301,0.0119,24.9,0.947,0.976,0.924,40.2,39.3,39.3,942
1997-08-14,1996,11,46,226,263.7,0.63,5,Dry,34,7,5,3,44,93,0.35,170.7,0.65,170.7,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000406,0.122,0.00484,1,0.173,0.295,0.0117,24.9,0.946,0.975,0.922,39.5,38.5,38.5,924
1997-08-15,1996,11,46,227,260.69,0.64,5,Dry,34,7,5,3,44,93,0.36,167.7,0.64,167.7,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.01,0.000396,0.121,0.00479,1,0.169,0.29,0.0115,25,0.945,0.973,0.92,38.8,37.8,37.8,906
1997-08-16,1996,11,46,228,257.69,0.64,5,Dry,34,7,5,3,44,93,0.36,164.7,0.64,164.7,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00975,0.000386,0.12,0.00473,1,0.165,0.284,0.0113,25,0.944,0.972,0.917,38.1,37,37,888
1997-08-17,1996,11,46,229,254.68,0.65,5,Dry,34,7,5,3,44,93,0.36,161.7,0.64,161.7,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00949,0.000375,0.118,0.00468,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,870
1997-08-18,1996,11,46,230,252.22,0.66,5,Dry,34,7,5,3,44,93,0.37,159.2,0.63,159.2,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00928,0.000367,0.117,0.00464,1,0.157,0.275,0.0109,25,0.942,0.97,0.914,36.8,35.7,35.7,857
1997-08-19,1996,11,47,231,249.76,0.66,5,Dry,34,7,5,3,44,93,0.37,156.8,0.63,156.8,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00907,0.000359,0.116,0.00459,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.2,35.1,35.1,843
1997-08-20,1996,11,47,232,247.3,0.67,5,Dry,34,7,5,3,44,93,0.38,154.3,0.62,154.3,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00887,0.00035,0.115,0.00455,1,0.151,0.266,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,830
1997-08-21,1996,11,47,233,244.83,0.67,5,Dry,34,7,5,3,44,93,0.38,151.8,0.62,151.8,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00866,0.000342,0.114,0.0045,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,817
1997-08-22,1996,11,47,234,242.37,0.68,5,Dry,34,7,5,3,44,93,0.38,149.4,0.62,149.4,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00845,0.000333,0.113,0.00446,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
1997-08-23,1996,11,47,235,239.91,0.69,5,Dry,34,7,5,3,44,93,0.39,146.9,0.61,146.9,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00824,0.000325,0.112,0.00441,1,0.141,0.253,0.00996,25.1,0.938,0.97,0.91,33.9,32.9,32.9,790
1997-08-24,1996,11,47,236,237.45,0.69,5,Dry,34,7,5,3,44,93,0.39,144.4,0.61,144.4,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00803,0.000316,0.111,0.00437,1,0.138,0.248,0.00978,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
1997-08-25,1996,11,47,237,236.08,0.69,5,Dry,34,7,5,3,44,93,0.39,143.1,0.61,143.1,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00791,0.000312,0.11,0.00434,1,0.136,0.246,0.00968,25.1,0.936,0.97,0.908,33,32,32,769
1997-08-26,1996,11,48,238,234.17,0.7,5,Dry,34,7,5,3,44,93,0.4,141.2,0.6,141.2,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00775,0.000305,0.109,0.00431,1,0.133,0.242,0.00955,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
1997-08-27,1996,11,48,239,232.26,0.7,5,Dry,34,7,5,3,44,93,0.4,139.3,0.6,139.3,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00759,0.000299,0.109,0.00427,1,0.131,0.239,0.00941,25.2,0.934,0.97,0.906,32.1,31.2,31.2,748
1997-08-28,1996,11,48,240,230.34,0.71,5,Dry,34,7,5,3,44,93,0.4,137.3,0.6,137.3,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00742,0.000292,0.108,0.00424,1,0.128,0.236,0.00927,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
1997-08-29,1996,11,48,241,228.43,0.71,5,Dry,34,7,5,3,44,93,0.41,135.4,0.59,135.4,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0996,0.00726,0.000286,0.107,0.0042,1,0.125,0.232,0.00913,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
1997-08-30,1996,11,48,242,226.51,0.72,5,Dry,34,7,5,3,44,93,0.41,133.5,0.59,133.5,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.0989,0.0071,0.000279,0.106,0.00417,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
1997-08-31,1996,11,48,243,224.6,0.73,5,Dry,34,7,5,3,44,93,0.41,131.6,0.59,131.6,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.5,25.5,0.0982,0.00694,0.000273,0.105,0.00413,1,0.12,0.225,0.00885,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
1997-09-01,1996,12,48,244,223.23,0.73,5,Dry,30,6,4,2,30,72,0.32,151.2,0.68,151.2,0,0,0,0,-2,2,30,6,4,0,32,191,990,964.5,25.5,0.103,0.0086,0.000338,0.112,0.00438,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.1,34,34,817
1997-09-02,1996,12,49,245,220.23,0.74,5,Dry,30,6,4,2,30,72,0.33,148.2,0.67,148.2,0,0,0,0,-2,2,30,6,4,0,32,188,990,964.5,25.5,0.102,0.00835,0.000328,0.11,0.00433,1,0.143,0.253,0.00993,25.2,0.938,0.97,0.91,34.4,33.4,33.4,801
1997-09-03,1996,12,49,246,217.22,0.75,5,Dry,30,6,4,2,30,72,0.33,145.2,0.67,145.2,0,0,0,0,-2,2,30,6,4,0,32,185,990,964.5,25.5,0.101,0.00809,0.000317,0.109,0.00427,1,0.139,0.248,0.00971,25.2,0.937,0.97,0.909,33.7,32.7,32.7,784
1997-09-04,1996,12,49,247,214.21,0.76,5,Dry,30,6,4,2,30,72,0.34,142.2,0.66,142.2,0,0,0,0,-2,2,30,6,4,0,32,182,990,964.5,25.5,0.0998,0.00784,0.000307,0.108,0.00422,1,0.134,0.242,0.00949,25.3,0.935,0.97,0.907,33,32,32,768
1997-09-05,1996,12,49,248,211.2,0.77,5,Dry,30,6,4,2,30,72,0.34,139.2,0.66,139.2,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0988,0.00758,0.000297,0.106,0.00417,1,0.13,0.237,0.00927,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
1997-09-06,1996,12,49,249,208.74,0.78,5,Dry,30,6,4,2,30,72,0.34,136.7,0.66,136.7,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.0979,0.00737,0.000289,0.105,0.00412,1,0.127,0.232,0.0091,25.3,0.933,0.97,0.905,31.7,30.7,30.7,738
1997-09-07,1996,12,49,250,206.28,0.79,5,Dry,30,6,4,2,30,72,0.35,134.3,0.65,134.3,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.097,0.00716,0.00028,0.104,0.00408,1,0.124,0.228,0.00892,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
1997-09-08,1996,12,49,251,203.82,0.79,5,Dry,30,6,4,2,30,72,0.35,131.8,0.65,131.8,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0962,0.00695,0.000272,0.103,0.00403,1,0.12,0.224,0.00874,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
1997-09-09,1996,12,50,252,201.36,0.8,5,Dry,30,6,4,2,30,72,0.36,129.4,0.64,129.4,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0953,0.00675,0.000264,0.102,0.00399,1,0.117,0.219,0.00856,25.4,0.93,0.97,0.902,29.9,29,29,697
1997-09-10,1996,12,50,253,199.99,0.81,5,Dry,30,6,4,2,30,72,0.36,128,0.64,128,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0948,0.00663,0.000259,0.101,0.00396,1,0.115,0.217,0.00847,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
1997-09-11,1996,12,50,254,198.08,0.81,5,Dry,30,6,4,2,30,72,0.36,126.1,0.64,126.1,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0941,0.00647,0.000253,0.101,0.00393,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
1997-09-12,1996,12,50,255,196.16,0.82,5,Dry,30,6,4,2,30,72,0.37,124.2,0.63,124.2,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0935,0.0063,0.000246,0.0998,0.0039,1,0.11,0.21,0.0082,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
1997-09-13,1996,12,50,256,194.25,0.82,5,Dry,30,6,4,2,30,72,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0928,0.00614,0.00024,0.0989,0.00387,1,0.108,0.206,0.00807,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
1997-09-14,1996,12,50,257,192.33,0.83,5,Dry,30,6,4,2,30,72,0.37,120.3,0.63,120.3,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0921,0.00598,0.000234,0.0981,0.00383,1,0.105,0.203,0.00794,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
1997-09-15,1996,12,50,258,192.06,0.83,5,Dry,30,6,4,2,30,72,0.38,120.1,0.63,120.1,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.092,0.00596,0.000233,0.098,0.00383,1,0.105,0.203,0.00792,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
1997-09-16,1996,12,51,259,190.15,0.83,5,Dry,30,6,4,2,30,72,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0913,0.00579,0.000226,0.0971,0.0038,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
1997-09-17,1996,12,51,260,188.23,0.84,5,Dry,30,6,4,2,30,72,0.38,116.2,0.62,116.2,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0907,0.00563,0.00022,0.0963,0.00377,1,0.0994,0.196,0.00765,25.4,0.922,0.97,0.894,26.7,25.9,25.9,621
1997-09-18,1996,12,51,261,186.32,0.85,5,Dry,30,6,4,2,30,72,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.09,0.00547,0.000214,0.0955,0.00373,1,0.0968,0.192,0.00752,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1997-09-19,1996,12,51,262,184.4,0.85,5,Dry,30,6,4,2,30,72,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0893,0.0053,0.000207,0.0946,0.0037,1,0.0942,0.189,0.00739,25.4,0.919,0.97,0.892,25.7,25,25,599
1997-09-20,1996,12,51,263,182.49,0.86,5,Dry,30,6,4,2,30,72,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0886,0.00514,0.000201,0.0938,0.00367,1,0.0917,0.185,0.00725,25.4,0.918,0.97,0.891,25.2,24.5,24.5,588
1997-09-21,1996,12,51,264,180.58,0.86,5,Dry,30,6,4,2,30,72,0.4,108.6,0.6,108.6,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.088,0.00498,0.000195,0.0929,0.00364,1,0.0891,0.182,0.00712,25.4,0.917,0.97,0.889,24.8,24,24,577
1997-09-22,1996,12,51,265,178.66,0.87,5,Dry,30,6,4,2,30,72,0.4,106.7,0.6,106.7,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0873,0.00482,0.000188,0.0921,0.0036,1,0.0865,0.179,0.00699,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
1997-09-23,1996,12,52,266,176.75,0.88,5,Dry,30,6,4,2,30,72,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0866,0.00465,0.000182,0.0913,0.00357,1,0.0839,0.175,0.00686,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
1997-09-24,1996,12,52,267,175.38,0.88,5,Dry,30,6,4,2,30,72,0.41,103.4,0.59,103.4,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.0861,0.00454,0.000178,0.0907,0.00355,1,0.0821,0.173,0.00676,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
1997-09-25,1996,12,52,268,174.01,0.88,5,Dry,30,6,4,2,30,72,0.41,102,0.59,102,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0857,0.00442,0.000173,0.0901,0.00353,1,0.0802,0.17,0.00667,25.4,0.912,0.97,0.884,23.2,22.5,22.5,539
1997-09-26,1996,12,52,269,172.65,0.88,5,Dry,30,6,4,2,30,72,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0852,0.00431,0.000169,0.0895,0.0035,1,0.0784,0.168,0.00657,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
1997-09-27,1996,12,52,270,171.28,0.89,5,Dry,30,6,4,2,30,72,0.42,99.28,0.58,99.28,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0847,0.00419,0.000164,0.0889,0.00348,1,0.0765,0.165,0.00648,25.4,0.911,0.968,0.883,22.5,21.8,21.8,523
1997-09-28,1996,12,52,271,169.91,0.89,5,Dry,30,6,4,2,30,72,0.42,97.91,0.58,97.91,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0842,0.00407,0.000159,0.0883,0.00346,1,0.0747,0.163,0.00638,25.4,0.913,0.968,0.884,22.2,21.5,21.5,517
1997-09-29,1996,12,52,272,168.55,0.89,5,Dry,30,6,4,2,30,72,0.43,96.55,0.57,96.55,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0837,0.00396,0.000155,0.0877,0.00343,1,0.0728,0.161,0.00629,25.4,0.915,0.967,0.885,22,21.3,21.3,510
1997-09-30,1996,12,53,273,167.18,0.9,5,Dry,30,6,4,2,30,72,0.43,95.18,0.57,95.18,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0832,0.00384,0.00015,0.0871,0.00341,1,0.071,0.158,0.00619,25.4,0.916,0.967,0.886,21.7,21,21,504
1997-10-01,1997,1,1,274,165.81,0.9,5,Dry,24,4,2,2,20,52,0.31,113.8,0.69,113.8,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0863,0.00542,0.000212,0.0917,0.00359,1,0.0961,0.188,0.00736,25.3,0.921,0.97,0.893,26,25.3,25.3,606
1997-10-02,1997,1,1,275,164.44,0.9,5,Dry,24,4,2,2,20,52,0.32,112.4,0.68,112.4,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0858,0.00531,0.000208,0.0911,0.00357,1,0.0943,0.185,0.00726,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
1997-10-03,1997,1,1,276,163.08,0.9,5,Dry,24,4,2,2,20,52,0.32,111.1,0.68,111.1,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0853,0.00519,0.000203,0.0905,0.00355,1,0.0925,0.183,0.00717,25.3,0.919,0.97,0.891,25.4,24.6,24.6,590
1997-10-04,1997,1,1,277,161.71,0.91,5,Dry,24,4,2,2,20,52,0.32,109.7,0.68,109.7,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0848,0.00508,0.000199,0.0899,0.00352,1,0.0906,0.181,0.00707,25.3,0.918,0.97,0.89,25,24.3,24.3,583
1997-10-05,1997,1,1,278,160.34,0.91,5,Dry,24,4,2,2,20,52,0.32,108.3,0.68,108.3,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0844,0.00496,0.000194,0.0893,0.0035,1,0.0888,0.178,0.00698,25.3,0.917,0.97,0.889,24.7,23.9,23.9,575
1997-10-06,1997,1,1,279,158.98,0.91,5,Dry,24,4,2,2,20,52,0.33,107,0.67,107,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00484,0.00019,0.0887,0.00348,1,0.0869,0.176,0.00688,25.3,0.916,0.97,0.888,24.3,23.6,23.6,567
1997-10-07,1997,1,1,280,157.61,0.92,5,Dry,24,4,2,2,20,52,0.33,105.6,0.67,105.6,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00473,0.000185,0.0881,0.00345,1,0.0851,0.173,0.00679,25.3,0.915,0.97,0.887,24,23.3,23.3,559
1997-10-08,1997,1,2,281,157.33,0.92,5,Dry,24,4,2,2,20,52,0.33,105.3,0.67,105.3,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0833,0.0047,0.000184,0.088,0.00345,1,0.0847,0.173,0.00677,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
1997-10-09,1997,1,2,282,157.61,0.92,5,Dry,24,4,2,2,20,52,0.33,105.6,0.67,105.6,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00473,0.000185,0.0881,0.00345,1,0.0851,0.173,0.00679,25.3,0.915,0.97,0.887,24,23.3,23.3,559
1997-10-10,1997,1,2,283,158.43,0.91,5,Dry,24,4,2,2,20,52,0.33,106.4,0.67,106.4,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0837,0.0048,0.000188,0.0885,0.00347,1,0.0862,0.175,0.00684,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
1997-10-11,1997,1,2,284,158.15,0.91,5,Dry,24,4,2,2,20,52,0.33,106.2,0.67,106.2,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00477,0.000187,0.0884,0.00346,1,0.0858,0.174,0.00683,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
1997-10-12,1997,1,2,285,158.43,0.91,5,Dry,24,4,2,2,20,52,0.33,106.4,0.67,106.4,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0837,0.0048,0.000188,0.0885,0.00347,1,0.0862,0.175,0.00684,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
1997-10-13,1997,1,2,286,159.25,0.91,5,Dry,24,4,2,2,20,52,0.33,107.3,0.67,107.3,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00487,0.000191,0.0888,0.00348,1,0.0873,0.176,0.0069,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
1997-10-14,1997,1,2,287,157.88,0.92,5,Dry,24,4,2,2,20,52,0.33,105.9,0.67,105.9,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0835,0.00475,0.000186,0.0882,0.00346,1,0.0854,0.174,0.00681,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
1997-10-15,1997,1,3,288,156.51,0.92,5,Dry,24,4,2,2,20,52,0.33,104.5,0.67,104.5,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.083,0.00463,0.000182,0.0876,0.00344,1,0.0836,0.171,0.00671,25.3,0.914,0.97,0.887,23.7,23,23,553
1997-10-16,1997,1,3,289,155.15,0.92,5,Dry,24,4,2,2,20,52,0.34,103.2,0.67,103.2,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00452,0.000177,0.087,0.00341,1,0.0818,0.169,0.00662,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
1997-10-17,1997,1,3,290,154.87,0.92,5,Dry,24,4,2,2,20,52,0.34,102.9,0.66,102.9,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00449,0.000176,0.0869,0.00341,1,0.0814,0.168,0.0066,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
1997-10-18,1997,1,3,291,154.05,0.92,5,Dry,24,4,2,2,20,52,0.34,102,0.66,102,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00442,0.000173,0.0866,0.00339,1,0.0803,0.167,0.00654,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
1997-10-19,1997,1,3,292,152.14,0.92,5,Dry,24,4,2,2,20,52,0.34,100.1,0.66,100.1,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00426,0.000167,0.0857,0.00336,1,0.0777,0.163,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,527
1997-10-20,1997,1,3,293,150.77,0.93,5,Dry,24,4,2,2,20,52,0.34,98.77,0.66,98.77,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00415,0.000163,0.0851,0.00334,1,0.0758,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
1997-10-21,1997,1,3,294,149.4,0.93,5,Dry,24,4,2,2,20,52,0.35,97.4,0.65,97.4,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0805,0.00403,0.000158,0.0845,0.00331,1,0.074,0.159,0.00622,25.3,0.913,0.968,0.884,22.1,21.4,21.4,513
1997-10-22,1997,1,4,295,148.04,0.93,5,Dry,24,4,2,2,20,52,0.35,96.04,0.65,96.04,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.08,0.00391,0.000153,0.0839,0.00329,1,0.0722,0.156,0.00612,25.3,0.915,0.967,0.885,21.8,21.1,21.1,507
1997-10-23,1997,1,4,296,146.67,0.93,5,Dry,24,4,2,2,20,52,0.35,94.67,0.65,94.67,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0795,0.0038,0.000149,0.0833,0.00327,1,0.0703,0.154,0.00602,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
1997-10-24,1997,1,4,297,145.3,0.93,5,Dry,24,4,2,2,20,52,0.36,93.3,0.64,93.3,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.079,0.00368,0.000144,0.0827,0.00324,1,0.0685,0.151,0.00593,25.3,0.918,0.966,0.886,21.3,20.6,20.6,493
1997-10-25,1997,1,4,298,143.94,0.94,5,Dry,24,4,2,2,20,52,0.36,91.94,0.64,91.94,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00356,0.00014,0.0821,0.00322,1,0.0666,0.149,0.00583,25.4,0.919,0.965,0.887,21,20.3,20.3,487
1997-10-26,1997,1,4,299,143.66,0.94,5,Dry,24,4,2,2,20,52,0.36,91.66,0.64,91.66,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0785,0.00354,0.000139,0.082,0.00322,1,0.0662,0.148,0.00581,25.4,0.919,0.965,0.887,21,20.2,20.2,485
1997-10-27,1997,1,4,300,141.75,0.94,5,Dry,24,4,2,2,20,52,0.37,89.75,0.63,89.75,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0778,0.00338,0.000133,0.0812,0.00318,1,0.0637,0.145,0.00568,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
1997-10-28,1997,1,4,301,140.38,0.94,5,Dry,24,4,2,2,20,52,0.37,88.38,0.63,88.38,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0773,0.00326,0.000128,0.0806,0.00316,1,0.0618,0.142,0.00558,25.4,0.923,0.964,0.89,20.3,19.6,19.6,469
1997-10-29,1997,1,5,302,144.48,0.94,5,Dry,24,4,2,2,20,52,0.36,92.48,0.64,92.48,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0788,0.00361,0.000142,0.0824,0.00323,1,0.0673,0.15,0.00587,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
1997-10-30,1997,1,5,303,148.04,0.93,5,Dry,24,4,2,2,20,52,0.35,96.04,0.65,96.04,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.08,0.00391,0.000153,0.0839,0.00329,1,0.0722,0.156,0.00612,25.3,0.915,0.967,0.885,21.8,21.1,21.1,507
1997-10-31,1997,1,5,304,146.12,0.93,5,Dry,24,4,2,2,20,52,0.36,94.12,0.64,94.12,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00375,0.000147,0.0831,0.00326,1,0.0696,0.153,0.00599,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
1997-11-01,1997,2,5,305,145.85,0.93,5,Dry,23,4,2,2,19,50,0.34,95.85,0.66,95.85,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.0039,0.000153,0.0835,0.00327,1,0.0719,0.155,0.00609,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
1997-11-02,1997,2,5,306,145.03,0.93,5,Dry,23,4,2,2,19,50,0.34,95.03,0.66,95.03,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00383,0.00015,0.0831,0.00326,1,0.0708,0.154,0.00604,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
1997-11-03,1997,2,5,307,144.76,0.93,5,Dry,23,4,2,2,19,50,0.34,94.76,0.66,94.76,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.0038,0.000149,0.083,0.00326,1,0.0704,0.153,0.00602,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
1997-11-04,1997,2,5,308,145.58,0.93,5,Dry,23,4,2,2,19,50,0.34,95.58,0.66,95.58,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00387,0.000152,0.0834,0.00327,1,0.0715,0.155,0.00607,25.3,0.915,0.967,0.885,21.7,21,21,505
