date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-11-05,1997,2,6,309,148.58,0.93,5,Dry,23,4,2,2,19,50,0.34,98.58,0.66,98.58,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0806,0.00413,0.000162,0.0847,0.00332,1,0.0756,0.16,0.00629,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
1997-11-06,1997,2,6,310,149.95,0.93,5,Dry,23,4,2,2,19,50,0.33,99.95,0.67,99.95,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.081,0.00425,0.000167,0.0853,0.00334,1,0.0774,0.163,0.00638,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
1997-11-07,1997,2,6,311,151.87,0.93,5,Dry,23,4,2,2,19,50,0.33,101.9,0.67,101.9,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.00441,0.000173,0.0861,0.00338,1,0.08,0.166,0.00651,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
1997-11-08,1997,2,6,312,153.78,0.92,5,Dry,23,4,2,2,19,50,0.33,103.8,0.68,103.8,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00457,0.000179,0.087,0.00341,1,0.0826,0.17,0.00665,25.3,0.914,0.97,0.886,23.6,22.9,22.9,548
1997-11-09,1997,2,6,313,153.51,0.92,5,Dry,23,4,2,2,19,50,0.33,103.5,0.67,103.5,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0823,0.00455,0.000178,0.0868,0.0034,1,0.0822,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
1997-11-10,1997,2,6,314,153.23,0.92,5,Dry,23,4,2,2,19,50,0.33,103.2,0.67,103.2,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00452,0.000177,0.0867,0.0034,1,0.0819,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
1997-11-11,1997,2,6,315,155.69,0.92,5,Dry,23,4,2,2,19,50,0.32,105.7,0.68,105.7,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00473,0.000186,0.0878,0.00344,1,0.0852,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,559
1997-11-12,1997,2,7,316,160.34,0.91,5,Dry,23,4,2,2,19,50,0.31,110.3,0.69,110.3,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00513,0.000201,0.0898,0.00352,1,0.0915,0.181,0.0071,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
1997-11-13,1997,2,7,317,163.9,0.9,5,Dry,23,4,2,2,19,50,0.3,113.9,0.69,113.9,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00543,0.000213,0.0914,0.00358,1,0.0963,0.188,0.00735,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
1997-11-14,1997,2,7,318,166.9,0.9,5,Dry,23,4,2,2,19,50,0.3,116.9,0.7,116.9,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00569,0.000223,0.0927,0.00363,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,624
1997-11-15,1997,2,7,319,168.27,0.89,5,Dry,23,4,2,2,19,50,0.3,118.3,0.7,118.3,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.0058,0.000227,0.0933,0.00365,1,0.102,0.195,0.00765,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
1997-11-16,1997,2,7,320,169.64,0.89,5,Dry,23,4,2,2,19,50,0.29,119.6,0.7,119.6,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00592,0.000232,0.0939,0.00368,1,0.104,0.198,0.00775,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
1997-11-17,1997,2,7,321,169.91,0.89,5,Dry,23,4,2,2,19,50,0.29,119.9,0.71,119.9,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00594,0.000233,0.094,0.00368,1,0.104,0.198,0.00777,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
1997-11-18,1997,2,7,322,168,0.89,5,Dry,23,4,2,2,19,50,0.3,118,0.7,118,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0874,0.00578,0.000226,0.0932,0.00365,1,0.102,0.195,0.00764,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
1997-11-19,1997,2,8,323,165.54,0.9,5,Dry,23,4,2,2,19,50,0.3,115.5,0.7,115.5,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0865,0.00557,0.000218,0.0921,0.00361,1,0.0985,0.191,0.00747,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
1997-11-20,1997,2,8,324,164.17,0.9,5,Dry,23,4,2,2,19,50,0.3,114.2,0.69,114.2,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00545,0.000214,0.0915,0.00358,1,0.0966,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
1997-11-21,1997,2,8,325,162.26,0.91,5,Dry,23,4,2,2,19,50,0.31,112.3,0.69,112.3,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.00529,0.000207,0.0907,0.00355,1,0.0941,0.185,0.00724,25.3,0.92,0.97,0.892,25.7,24.9,24.9,597
1997-11-22,1997,2,8,326,163.08,0.9,5,Dry,23,4,2,2,19,50,0.31,113.1,0.69,113.1,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00536,0.00021,0.091,0.00357,1,0.0952,0.186,0.00729,25.3,0.92,0.97,0.893,25.9,25.1,25.1,602
1997-11-23,1997,2,8,327,163.9,0.9,5,Dry,23,4,2,2,19,50,0.3,113.9,0.69,113.9,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00543,0.000213,0.0914,0.00358,1,0.0963,0.188,0.00735,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
1997-11-24,1997,2,8,328,161.98,0.91,5,Dry,23,4,2,2,19,50,0.31,112,0.69,112,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00527,0.000206,0.0906,0.00355,1,0.0937,0.184,0.00722,25.3,0.919,0.97,0.892,25.6,24.8,24.8,596
1997-11-25,1997,2,8,329,162.26,0.91,5,Dry,23,4,2,2,19,50,0.31,112.3,0.69,112.3,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.00529,0.000207,0.0907,0.00355,1,0.0941,0.185,0.00724,25.3,0.92,0.97,0.892,25.7,24.9,24.9,597
1997-11-26,1997,2,9,330,163.08,0.9,5,Dry,23,4,2,2,19,50,0.31,113.1,0.69,113.1,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00536,0.00021,0.091,0.00357,1,0.0952,0.186,0.00729,25.3,0.92,0.97,0.893,25.9,25.1,25.1,602
1997-11-27,1997,2,9,331,164.99,0.9,5,Dry,23,4,2,2,19,50,0.3,115,0.7,115,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.00552,0.000216,0.0919,0.0036,1,0.0977,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
1997-11-28,1997,2,9,332,166.9,0.9,5,Dry,23,4,2,2,19,50,0.3,116.9,0.7,116.9,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00569,0.000223,0.0927,0.00363,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,624
1997-11-29,1997,2,9,333,164.99,0.9,5,Dry,23,4,2,2,19,50,0.3,115,0.7,115,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.00552,0.000216,0.0919,0.0036,1,0.0977,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
1997-11-30,1997,2,9,334,164.72,0.9,5,Dry,23,4,2,2,19,50,0.3,114.7,0.7,114.7,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.0055,0.000215,0.0918,0.00359,1,0.0974,0.189,0.00741,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
1997-12-01,1997,3,9,335,162.8,0.91,5,Dry,26,4,3,2,24,59,0.36,103.8,0.64,103.8,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00457,0.000179,0.0884,0.00346,1,0.0826,0.171,0.0067,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
1997-12-02,1997,3,9,336,160.89,0.91,5,Dry,26,4,3,2,24,59,0.37,101.9,0.63,101.9,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.00441,0.000173,0.0875,0.00343,1,0.0801,0.168,0.00657,25.4,0.912,0.97,0.885,23.1,22.4,22.4,538
1997-12-03,1997,3,10,337,161.71,0.91,5,Dry,26,4,3,2,24,59,0.36,102.7,0.64,102.7,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00448,0.000176,0.0879,0.00344,1,0.0812,0.169,0.00662,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
1997-12-04,1997,3,10,338,162.53,0.91,5,Dry,26,4,3,2,24,59,0.36,103.5,0.64,103.5,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0837,0.00455,0.000178,0.0883,0.00346,1,0.0823,0.171,0.00668,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
1997-12-05,1997,3,10,339,164.44,0.9,5,Dry,26,4,3,2,24,59,0.36,105.4,0.64,105.4,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0844,0.00471,0.000185,0.0891,0.00349,1,0.0848,0.174,0.00681,25.4,0.915,0.97,0.887,24,23.3,23.3,558
1997-12-06,1997,3,10,340,169.64,0.89,5,Dry,26,4,3,2,24,59,0.35,110.6,0.65,110.6,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0862,0.00515,0.000202,0.0914,0.00358,1,0.0919,0.183,0.00718,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
1997-12-07,1997,3,10,341,173.19,0.88,5,Dry,26,4,3,2,24,59,0.34,114.2,0.66,114.2,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00546,0.000214,0.0929,0.00364,1,0.0967,0.19,0.00742,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
1997-12-08,1997,3,10,342,174.01,0.88,5,Dry,26,4,3,2,24,59,0.34,115,0.66,115,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0878,0.00553,0.000216,0.0933,0.00365,1,0.0978,0.191,0.00748,25.4,0.921,0.97,0.894,26.4,25.6,25.6,613
1997-12-09,1997,3,10,343,172.65,0.88,5,Dry,26,4,3,2,24,59,0.34,113.7,0.66,113.7,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.00541,0.000212,0.0927,0.00363,1,0.0959,0.189,0.00738,25.4,0.92,0.97,0.893,26,25.2,25.2,606
1997-12-10,1997,3,11,344,170.73,0.89,5,Dry,26,4,3,2,24,59,0.35,111.7,0.65,111.7,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00525,0.000205,0.0919,0.0036,1,0.0933,0.185,0.00725,25.4,0.919,0.97,0.892,25.5,24.8,24.8,594
1997-12-11,1997,3,11,345,167.73,0.89,5,Dry,26,4,3,2,24,59,0.35,108.7,0.65,108.7,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.00499,0.000195,0.0905,0.00355,1,0.0893,0.18,0.00704,25.4,0.917,0.97,0.889,24.8,24,24,577
1997-12-12,1997,3,11,346,166.36,0.9,5,Dry,26,4,3,2,24,59,0.35,107.4,0.65,107.4,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0851,0.00488,0.000191,0.0899,0.00352,1,0.0874,0.177,0.00695,25.4,0.916,0.97,0.889,24.5,23.7,23.7,569
1997-12-13,1997,3,11,347,164.44,0.9,5,Dry,26,4,3,2,24,59,0.36,105.4,0.64,105.4,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0844,0.00471,0.000185,0.0891,0.00349,1,0.0848,0.174,0.00681,25.4,0.915,0.97,0.887,24,23.3,23.3,558
1997-12-14,1997,3,11,348,163.08,0.9,5,Dry,26,4,3,2,24,59,0.36,104.1,0.64,104.1,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.0046,0.00018,0.0885,0.00347,1,0.083,0.172,0.00672,25.4,0.914,0.97,0.886,23.6,22.9,22.9,550
1997-12-15,1997,3,11,349,161.71,0.91,5,Dry,26,4,3,2,24,59,0.36,102.7,0.64,102.7,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00448,0.000176,0.0879,0.00344,1,0.0812,0.169,0.00662,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
1997-12-16,1997,3,11,350,159.8,0.91,5,Dry,26,4,3,2,24,59,0.37,100.8,0.63,100.8,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00432,0.000169,0.0871,0.00341,1,0.0786,0.166,0.00649,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
1997-12-17,1997,3,12,351,161.16,0.91,5,Dry,26,4,3,2,24,59,0.37,102.2,0.63,102.2,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0832,0.00443,0.000174,0.0877,0.00343,1,0.0804,0.168,0.00659,25.4,0.912,0.97,0.885,23.2,22.5,22.5,539
1997-12-18,1997,3,12,352,164.17,0.9,5,Dry,26,4,3,2,24,59,0.36,105.2,0.64,105.2,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.00469,0.000184,0.089,0.00349,1,0.0845,0.173,0.00679,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
1997-12-19,1997,3,12,353,165.54,0.9,5,Dry,26,4,3,2,24,59,0.36,106.5,0.64,106.5,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00481,0.000188,0.0896,0.00351,1,0.0863,0.176,0.00689,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
1997-12-20,1997,3,12,354,168.55,0.89,5,Dry,26,4,3,2,24,59,0.35,109.5,0.65,109.5,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0858,0.00506,0.000198,0.0909,0.00356,1,0.0904,0.181,0.0071,25.4,0.918,0.97,0.89,25,24.2,24.2,582
1997-12-21,1997,3,12,355,167.73,0.89,5,Dry,26,4,3,2,24,59,0.35,108.7,0.65,108.7,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.00499,0.000195,0.0905,0.00355,1,0.0893,0.18,0.00704,25.4,0.917,0.97,0.889,24.8,24,24,577
1997-12-22,1997,3,12,356,169.64,0.89,5,Dry,26,4,3,2,24,59,0.35,110.6,0.65,110.6,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0862,0.00515,0.000202,0.0914,0.00358,1,0.0919,0.183,0.00718,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
1997-12-23,1997,3,12,357,172.65,0.88,5,Dry,26,4,3,2,24,59,0.34,113.7,0.66,113.7,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.00541,0.000212,0.0927,0.00363,1,0.0959,0.189,0.00738,25.4,0.92,0.97,0.893,26,25.2,25.2,606
1997-12-24,1997,3,13,358,174.56,0.88,5,Dry,26,4,3,2,24,59,0.34,115.6,0.66,115.6,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00557,0.000218,0.0935,0.00366,1,0.0985,0.192,0.00752,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
1997-12-25,1997,3,13,359,173.74,0.88,5,Dry,26,4,3,2,24,59,0.34,114.7,0.66,114.7,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0877,0.0055,0.000215,0.0932,0.00365,1,0.0974,0.191,0.00746,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
1997-12-26,1997,3,13,360,174.56,0.88,5,Dry,26,4,3,2,24,59,0.34,115.6,0.66,115.6,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00557,0.000218,0.0935,0.00366,1,0.0985,0.192,0.00752,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
1997-12-27,1997,3,13,361,177.57,0.87,5,Dry,26,4,3,2,24,59,0.33,118.6,0.67,118.6,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.089,0.00583,0.000228,0.0949,0.00371,1,0.103,0.197,0.00773,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
1997-12-28,1997,3,13,362,180.03,0.87,5,Dry,26,4,3,2,24,59,0.33,121,0.67,121,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00604,0.000236,0.0959,0.00375,1,0.106,0.202,0.0079,25.4,0.926,0.97,0.898,27.9,27,27,649
1997-12-29,1997,3,13,363,181.4,0.86,5,Dry,26,4,3,2,24,59,0.33,122.4,0.68,122.4,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0904,0.00615,0.000241,0.0965,0.00378,1,0.108,0.204,0.00799,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
1997-12-30,1997,3,13,364,181.12,0.86,5,Dry,26,4,3,2,24,59,0.33,122.1,0.67,122.1,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00613,0.00024,0.0964,0.00377,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
1997-12-31,1997,3,14,365,179.21,0.87,5,Dry,26,4,3,2,24,59,0.33,120.2,0.67,120.2,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00597,0.000233,0.0956,0.00374,1,0.105,0.2,0.00784,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
1998-01-01,1997,4,14,1,181.12,0.86,5,Dry,29,5,4,2,33,73,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0871,0.00494,0.000193,0.092,0.0036,1,0.0885,0.181,0.00706,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
1998-01-02,1997,4,14,2,186.32,0.85,5,Dry,29,5,4,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0955,0.19,0.00742,25.4,0.92,0.97,0.892,26,25.2,25.2,604
1998-01-03,1997,4,14,3,190.97,0.83,5,Dry,29,5,4,2,33,73,0.38,118,0.62,118,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0906,0.00578,0.000226,0.0964,0.00377,1,0.102,0.198,0.00774,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
1998-01-04,1997,4,14,4,195.62,0.82,5,Dry,29,5,4,2,33,73,0.37,122.6,0.63,122.6,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00384,1,0.108,0.206,0.00807,25.4,0.927,0.97,0.899,28.3,27.4,27.4,659
1998-01-05,1997,4,14,5,199.17,0.81,5,Dry,29,5,4,2,33,73,0.37,126.2,0.63,126.2,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0935,0.00647,0.000253,0.0999,0.0039,1,0.113,0.213,0.00831,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
1998-01-06,1997,4,14,6,203.27,0.8,5,Dry,29,5,4,2,33,73,0.36,130.3,0.64,130.3,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0949,0.00682,0.000267,0.102,0.00398,1,0.118,0.22,0.0086,25.4,0.931,0.97,0.903,30.1,29.2,29.2,702
1998-01-07,1997,4,15,7,204.64,0.79,5,Dry,29,5,4,2,33,73,0.36,131.6,0.64,131.6,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0954,0.00694,0.000271,0.102,0.004,1,0.12,0.223,0.0087,25.3,0.931,0.97,0.903,30.5,29.6,29.6,709
1998-01-08,1997,4,15,8,207.65,0.78,5,Dry,29,5,4,2,33,73,0.35,134.7,0.65,134.7,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0965,0.0072,0.000282,0.104,0.00406,1,0.124,0.228,0.00892,25.3,0.932,0.97,0.904,31.2,30.2,30.2,726
1998-01-09,1997,4,15,9,211.75,0.77,5,Dry,29,5,4,2,33,73,0.34,138.8,0.66,138.8,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0979,0.00754,0.000295,0.105,0.00413,1,0.13,0.235,0.00922,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
1998-01-10,1997,4,15,10,212.02,0.77,5,Dry,29,5,4,2,33,73,0.34,139,0.66,139,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.098,0.00757,0.000296,0.106,0.00414,1,0.13,0.236,0.00924,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
1998-01-11,1997,4,15,11,215.03,0.76,5,Dry,29,5,4,2,33,73,0.34,142,0.66,142,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0991,0.00782,0.000307,0.107,0.00419,1,0.134,0.241,0.00945,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
1998-01-12,1997,4,15,12,221.32,0.74,5,Dry,29,5,4,2,33,73,0.33,148.3,0.67,148.3,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00836,0.000328,0.11,0.0043,1,0.143,0.252,0.00991,25.2,0.938,0.97,0.91,34.4,33.4,33.4,801
1998-01-13,1997,4,15,13,227.61,0.72,5,Dry,29,5,4,2,33,73,0.32,154.6,0.68,154.6,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00889,0.00035,0.112,0.00442,1,0.151,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.8,34.8,835
1998-01-14,1997,4,16,14,233.9,0.7,5,Dry,29,5,4,2,33,73,0.31,160.9,0.69,160.9,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00943,0.000371,0.115,0.00453,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.4,36.2,36.2,870
1998-01-15,1997,4,16,15,240.19,0.68,5,Dry,29,5,4,2,33,73,0.3,167.2,0.7,167.2,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00996,0.000393,0.118,0.00465,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.8,37.8,37.8,907
1998-01-16,1997,4,16,16,243.74,0.68,5,Dry,29,5,4,2,33,73,0.3,170.7,0.7,170.7,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000405,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.7,38.7,928
1998-01-17,1997,4,16,17,246.75,0.67,5,Dry,29,5,4,2,33,73,0.3,173.8,0.7,173.8,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000415,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.4,39.4,39.4,946
1998-01-18,1997,4,16,18,251.94,0.66,5,Dry,29,5,4,2,33,73,0.29,178.9,0.71,178.9,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000433,0.123,0.00487,1,0.184,0.307,0.0121,25,0.948,0.979,0.929,41.6,40.7,40.7,977
1998-01-19,1997,4,16,19,257.69,0.64,5,Dry,29,5,4,2,33,73,0.28,184.7,0.72,184.7,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0114,0.000453,0.126,0.00497,1,0.192,0.317,0.0126,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
1998-01-20,1997,4,16,20,263.98,0.63,5,Dry,29,5,4,2,33,73,0.28,191,0.72,191,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000475,0.128,0.00508,1,0.2,0.329,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
1998-01-21,1997,4,17,21,268.08,0.62,5,Dry,29,5,4,2,33,73,0.27,195.1,0.73,195.1,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000489,0.13,0.00516,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.4,44.5,44.5,1070
1998-01-22,1997,4,17,22,273.27,0.62,5,Dry,29,5,4,2,33,73,0.27,200.3,0.73,200.3,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000507,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.7,45.7,1100
1998-01-23,1997,4,17,23,279.01,0.61,5,Dry,29,5,4,2,33,73,0.26,206,0.74,206,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000527,0.135,0.00536,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,47.9,47,47,1130
1998-01-24,1997,4,17,24,284.76,0.6,5,Dry,29,5,4,2,33,73,0.26,211.8,0.74,211.8,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0137,0.000546,0.137,0.00546,1,0.228,0.366,0.0145,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
1998-01-25,1997,4,17,25,292.69,0.59,5,Dry,29,5,4,2,33,73,0.25,219.7,0.75,219.7,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.126,0.0144,0.000574,0.141,0.00561,1,0.239,0.38,0.0151,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
1998-01-26,1997,4,17,26,300.62,0.58,5,Dry,29,5,4,2,33,73,0.24,227.6,0.76,227.6,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000602,0.144,0.00575,2,0.0961,0.241,0.00958,24.9,0.922,0.97,0.895,25.6,24.8,49.6,1190
1998-01-27,1997,4,17,27,308.55,0.57,5,Dry,29,5,4,2,33,73,0.24,235.6,0.76,235.6,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000629,0.148,0.0059,2,0.101,0.249,0.00995,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
1998-01-28,1997,4,18,28,317.02,0.56,5,Dry,29,5,4,2,33,73,0.23,244,0.77,244,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000659,0.152,0.00606,2,0.107,0.259,0.0103,24.8,0.927,0.97,0.9,27.5,26.6,53.3,1280
1998-01-29,1997,4,18,29,325.5,0.55,5,Dry,29,5,4,2,33,73,0.22,252.5,0.78,252.5,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0182,0.000728,0.156,0.00626,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.6,55.2,1320
1998-01-30,1997,4,18,30,333.43,0.54,5,Dry,29,5,4,2,33,73,0.22,260.4,0.78,260.4,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0219,0.000879,0.163,0.00653,2,0.118,0.281,0.0113,24.7,0.932,0.97,0.904,29.3,28.4,56.9,1370
1998-01-31,1997,4,18,31,343,0.53,5,Dry,29,5,4,2,33,73,0.21,270,0.79,270,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0264,0.00106,0.171,0.00686,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59,1420
1998-02-01,1997,5,18,32,349.83,0.52,5,Dry,31,6,4,3,41,85,0.24,264.8,0.76,264.8,0,0,0,0,-3,3,31,6,4,0,44,306,990,965.1,24.9,0.143,0.024,0.000966,0.167,0.00674,2,0.121,0.289,0.0116,24.6,0.933,0.97,0.905,29.7,28.9,57.7,1380
1998-02-02,1997,5,18,33,357.22,0.51,5,Dry,31,6,4,3,41,85,0.24,272.2,0.76,272.2,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0275,0.00111,0.174,0.00699,2,0.126,0.3,0.0121,24.5,0.934,0.97,0.906,30.6,29.7,59.3,1420
1998-02-03,1997,5,18,34,364.05,0.51,5,Dry,31,6,4,3,41,85,0.23,279.1,0.77,279.1,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.148,0.0307,0.00124,0.179,0.00723,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.3,30.4,60.8,1460
1998-02-04,1997,5,19,35,371.98,0.5,5,Dry,31,6,4,3,41,85,0.23,287,0.77,287,0,0,0,0,-3,3,31,6,4,0,44,328,990,965.3,24.7,0.151,0.0345,0.00139,0.186,0.00751,2,0.136,0.322,0.013,24.4,0.937,0.97,0.909,32.2,31.2,62.5,1500
1998-02-05,1997,5,19,36,381.01,0.49,5,Dry,31,6,4,3,41,85,0.22,296,0.78,296,0,0,0,0,-3,3,31,6,4,0,44,337,990,965.3,24.7,0.154,0.0387,0.00157,0.193,0.00782,2,0.142,0.335,0.0136,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
1998-02-06,1997,5,19,37,392.22,0.48,5,Dry,31,6,4,3,41,85,0.22,307.2,0.78,307.2,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.158,0.044,0.00179,0.202,0.00822,2,0.15,0.352,0.0143,24.3,0.941,0.97,0.913,34.4,33.4,66.8,1600
1998-02-07,1997,5,19,38,406.16,0.47,5,Dry,31,6,4,3,41,85,0.21,321.2,0.79,321.2,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0506,0.00206,0.214,0.00871,2,0.159,0.373,0.0152,24.2,0.944,0.97,0.915,36,34.9,69.8,1670
1998-02-08,1997,5,19,39,418.47,0.46,5,Dry,31,6,4,3,41,85,0.2,333.5,0.8,333.5,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.168,0.0564,0.0023,0.224,0.00914,2,0.168,0.392,0.016,24.1,0.946,0.97,0.918,37.3,36.2,72.4,1740
1998-02-09,1997,5,19,40,430.77,0.45,5,Dry,31,6,4,3,41,85,0.2,345.8,0.8,345.8,0,0,0,0,-3,3,31,6,4,0,44,387,990,965.5,24.5,0.172,0.0622,0.00254,0.234,0.00958,2,0.176,0.41,0.0168,24.1,0.948,0.973,0.922,38.6,37.6,75.2,1810
1998-02-10,1997,5,19,41,445.81,0.44,5,Dry,31,6,4,3,41,85,0.19,360.8,0.81,360.8,0,0,0,0,-3,3,31,6,4,0,44,402,990,965.6,24.4,0.177,0.0693,0.00284,0.247,0.0101,2,0.186,0.433,0.0177,24,0.95,0.977,0.928,40.3,39.3,78.7,1890
1998-02-11,1997,5,20,42,460.3,0.42,5,Dry,31,6,4,3,41,85,0.18,375.3,0.81,375.3,0,0,0,0,-3,3,31,6,4,0,44,416,990,965.7,24.3,0.182,0.0761,0.00313,0.259,0.0106,2,0.196,0.454,0.0187,23.9,0.952,0.98,0.933,41.8,41,82,1970
1998-02-12,1997,5,20,43,479.72,0.41,5,Dry,31,6,4,3,41,85,0.18,394.7,0.82,394.7,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.189,0.0853,0.00352,0.275,0.0113,2,0.209,0.484,0.0199,23.8,0.954,0.98,0.935,43.9,43,86,2060
1998-02-13,1997,5,20,44,501.87,0.4,5,Dry,31,6,4,3,41,85,0.17,416.9,0.83,416.9,0,0,0,0,-3,3,31,6,4,0,44,458,990,965.9,24.1,0.197,0.0958,0.00397,0.293,0.0121,2,0.224,0.517,0.0214,23.6,0.956,0.98,0.937,46.2,45.2,90.5,2170
1998-02-14,1997,5,20,45,521.28,0.39,5,Dry,31,6,4,3,41,85,0.16,436.3,0.84,436.3,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00436,0.309,0.0128,2,0.237,0.546,0.0227,23.5,0.957,0.98,0.938,48.1,47.2,94.4,2260
1998-02-15,1997,5,20,46,538.51,0.38,5,Dry,31,6,4,3,41,85,0.16,453.5,0.84,453.5,0,0,0,0,-3,3,31,6,4,0,44,495,990,966,24,0.21,0.113,0.00472,0.323,0.0135,2,0.249,0.572,0.0238,23.4,0.958,0.98,0.939,49.9,48.2,96.4,2310
1998-02-16,1997,5,20,47,557.92,0.36,5,Dry,31,6,4,3,41,85,0.15,472.9,0.85,472.9,0,0,0,0,-3,3,31,6,4,0,44,514,990,966.1,23.9,0.219,0.122,0.00512,0.341,0.0143,2,0.262,0.603,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
1998-02-17,1997,5,20,48,579.52,0.35,5,Dry,31,6,4,3,41,85,0.15,494.5,0.85,494.5,0,0,0,0,-3,3,31,6,4,0,44,536,990,966.2,23.8,0.231,0.132,0.00557,0.363,0.0153,3,0.165,0.528,0.0222,23.3,0.946,0.97,0.917,35.6,34.5,103,2480
1998-02-18,1997,5,21,49,597.3,0.34,5,Dry,31,6,4,3,41,85,0.14,512.3,0.86,512.3,0,0,0,0,-3,3,31,6,4,0,44,553,990,966.3,23.7,0.241,0.143,0.00604,0.384,0.0162,3,0.173,0.557,0.0235,23.2,0.947,0.97,0.919,36.7,35.6,107,2570
1998-02-19,1997,5,21,50,609.6,0.34,5,Dry,31,6,4,3,41,85,0.14,524.6,0.86,524.6,0,0,0,0,-3,3,31,6,4,0,44,566,990,966.3,23.7,0.248,0.151,0.0064,0.399,0.0169,3,0.179,0.578,0.0244,23.1,0.949,0.971,0.921,37.6,36.5,109,2630
1998-02-20,1997,5,21,51,620.81,0.33,5,Dry,31,6,4,3,41,85,0.14,535.8,0.86,535.8,0,0,0,0,-3,3,31,6,4,0,44,577,990,966.4,23.6,0.254,0.159,0.00673,0.413,0.0175,3,0.184,0.597,0.0253,23,0.95,0.972,0.923,38.3,37.2,112,2680
1998-02-21,1997,5,21,52,629.83,0.33,5,Dry,31,6,4,3,41,85,0.14,544.8,0.86,544.8,0,0,0,0,-3,3,31,6,4,0,44,586,990,966.4,23.6,0.259,0.165,0.00699,0.424,0.018,3,0.188,0.612,0.026,23,0.95,0.974,0.925,38.9,37.9,114,2730
1998-02-22,1997,5,21,53,636.67,0.32,5,Dry,31,6,4,3,41,85,0.13,551.7,0.87,551.7,0,0,0,0,-3,3,31,6,4,0,44,593,990,966.4,23.6,0.263,0.17,0.0072,0.433,0.0184,3,0.191,0.624,0.0265,22.9,0.951,0.975,0.927,39.3,38.3,115,2760
1998-02-23,1997,5,21,54,641.87,0.32,5,Dry,31,6,4,3,41,85,0.13,556.9,0.87,556.9,0,0,0,0,-3,3,31,6,4,0,44,598,990,966.5,23.5,0.266,0.173,0.00735,0.439,0.0187,3,0.193,0.632,0.0269,22.9,0.951,0.975,0.928,39.7,38.7,116,2780
1998-02-24,1997,5,21,55,642.69,0.32,5,Dry,31,6,4,3,41,85,0.13,557.7,0.87,557.7,0,0,0,0,-3,3,31,6,4,0,44,599,990,966.5,23.5,0.267,0.174,0.00738,0.44,0.0187,3,0.193,0.634,0.0269,22.9,0.951,0.975,0.928,39.7,38.7,116,2790
1998-02-25,1997,5,22,56,645.69,0.32,5,Dry,31,6,4,3,41,85,0.13,560.7,0.87,560.7,0,0,0,0,-3,3,31,6,4,0,44,602,990,966.5,23.5,0.268,0.176,0.00746,0.444,0.0189,3,0.195,0.639,0.0272,22.9,0.952,0.976,0.929,39.9,38.9,117,2800
1998-02-26,1997,5,22,57,649.25,0.32,5,Dry,31,6,4,3,41,85,0.13,564.3,0.87,564.3,0,0,0,0,-3,3,31,6,4,0,44,605,990,966.5,23.5,0.27,0.178,0.00757,0.448,0.0191,3,0.196,0.645,0.0274,22.9,0.952,0.976,0.929,40.1,39.2,118,2820
1998-02-27,1997,5,22,58,652.26,0.32,5,Dry,31,6,4,3,41,85,0.13,567.3,0.87,567.3,0,0,0,0,-3,3,31,6,4,0,44,608,990,966.5,23.5,0.272,0.18,0.00766,0.452,0.0192,3,0.198,0.65,0.0277,22.8,0.952,0.977,0.93,40.3,39.4,118,2840
1998-02-28,1997,5,22,59,655.26,0.31,5,Dry,31,6,4,3,41,85,0.13,570.3,0.87,570.3,0,0,0,0,-3,3,31,6,4,0,44,611,990,966.5,23.5,0.274,0.182,0.00775,0.456,0.0194,3,0.199,0.655,0.0279,22.8,0.952,0.977,0.93,40.5,39.6,119,2850
1998-03-01,1997,6,22,60,656.63,0.31,5,Dry,36,8,6,4,53,107,0.16,549.6,0.84,549.6,0,0,0,0,-4,4,36,8,6,0,57,600,990,966.5,23.5,0.267,0.168,0.00716,0.435,0.0186,3,0.19,0.625,0.0266,22.8,0.951,0.974,0.926,39,38,114,2740
1998-03-02,1997,6,22,61,655.81,0.31,5,Dry,36,8,6,4,53,107,0.16,548.8,0.84,548.8,0,0,0,0,-4,4,36,8,6,0,57,599,990,966.5,23.5,0.267,0.168,0.00714,0.434,0.0185,3,0.189,0.624,0.0266,22.9,0.951,0.974,0.926,39,38,114,2730
1998-03-03,1997,6,22,62,656.08,0.31,5,Dry,36,8,6,4,53,107,0.16,549.1,0.84,549.1,0,0,0,0,-4,4,36,8,6,0,57,599,990,966.5,23.5,0.267,0.168,0.00715,0.435,0.0185,3,0.19,0.624,0.0266,22.9,0.951,0.974,0.926,39,38,114,2730
1998-03-04,1997,6,23,63,658,0.31,5,Dry,36,8,6,4,53,107,0.16,551,0.84,551,0,0,0,0,-4,4,36,8,6,0,57,601,990,966.5,23.5,0.268,0.169,0.0072,0.437,0.0186,3,0.19,0.628,0.0267,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
1998-03-05,1997,6,23,64,657.18,0.31,5,Dry,36,8,6,4,53,107,0.16,550.2,0.84,550.2,0,0,0,0,-4,4,36,8,6,0,57,600,990,966.5,23.5,0.268,0.169,0.00718,0.436,0.0186,3,0.19,0.626,0.0267,22.8,0.951,0.974,0.926,39.1,38,114,2740
1998-03-06,1997,6,23,65,656.36,0.31,5,Dry,36,8,6,4,53,107,0.16,549.4,0.84,549.4,0,0,0,0,-4,4,36,8,6,0,57,599,990,966.5,23.5,0.267,0.168,0.00716,0.435,0.0185,3,0.19,0.625,0.0266,22.8,0.951,0.974,0.926,39,38,114,2740
1998-03-07,1997,6,23,66,657.18,0.31,5,Dry,36,8,6,4,53,107,0.16,550.2,0.84,550.2,0,0,0,0,-4,4,36,8,6,0,57,600,990,966.5,23.5,0.268,0.169,0.00718,0.436,0.0186,3,0.19,0.626,0.0267,22.8,0.951,0.974,0.926,39.1,38,114,2740
1998-03-08,1997,6,23,67,658.55,0.31,5,Dry,36,8,6,4,53,107,0.16,551.5,0.84,551.5,0,0,0,0,-4,4,36,8,6,0,57,602,990,966.5,23.5,0.268,0.169,0.00722,0.438,0.0187,3,0.191,0.629,0.0268,22.8,0.951,0.974,0.926,39.2,38.1,114,2750
1998-03-09,1997,6,23,68,661.01,0.31,5,Dry,36,8,6,4,53,107,0.16,554,0.84,554,0,0,0,0,-4,4,36,8,6,0,57,604,990,966.5,23.5,0.27,0.171,0.00729,0.441,0.0188,3,0.192,0.633,0.027,22.8,0.951,0.975,0.927,39.3,38.3,115,2760
1998-03-10,1997,6,23,69,664.56,0.31,5,Dry,36,8,6,4,53,107,0.16,557.6,0.84,557.6,0,0,0,0,-4,4,36,8,6,0,57,608,990,966.6,23.4,0.272,0.173,0.0074,0.445,0.019,3,0.193,0.639,0.0272,22.8,0.951,0.975,0.928,39.5,38.6,116,2780
1998-03-11,1997,6,24,70,672.49,0.31,5,Dry,36,8,6,4,53,107,0.16,565.5,0.84,565.5,0,0,0,0,-4,4,36,8,6,0,57,615,990,966.6,23.4,0.276,0.179,0.00764,0.455,0.0194,3,0.197,0.652,0.0279,22.8,0.952,0.976,0.929,40,39.1,117,2810
1998-03-12,1997,6,24,71,683.7,0.3,5,Dry,36,8,6,4,53,107,0.16,576.7,0.84,576.7,0,0,0,0,-4,4,36,8,6,0,57,627,990,966.6,23.4,0.283,0.186,0.00797,0.469,0.0201,3,0.202,0.671,0.0287,22.7,0.953,0.978,0.931,40.8,39.8,120,2870
1998-03-13,1997,6,24,72,696.55,0.29,5,Dry,36,8,6,4,53,107,0.15,589.5,0.85,589.5,0,0,0,0,-4,4,36,8,6,0,57,640,990,966.7,23.3,0.29,0.195,0.00836,0.485,0.0208,3,0.208,0.693,0.0297,22.6,0.954,0.979,0.934,41.6,40.7,122,2930
1998-03-14,1997,6,24,73,708.31,0.29,5,Dry,36,8,6,4,53,107,0.15,601.3,0.85,601.3,0,0,0,0,-4,4,36,8,6,0,57,651,990,966.7,23.3,0.297,0.203,0.00871,0.499,0.0215,3,0.213,0.712,0.0306,22.6,0.954,0.98,0.935,42.3,41.5,124,2990
1998-03-15,1997,6,24,74,720.62,0.28,5,Dry,36,8,6,4,53,107,0.15,613.6,0.85,613.6,0,0,0,0,-4,4,36,8,6,0,57,664,990,966.8,23.2,0.304,0.211,0.00908,0.515,0.0222,3,0.219,0.733,0.0316,22.5,0.955,0.98,0.936,43.1,42.2,127,3040
1998-03-16,1997,6,24,75,737.84,0.28,5,Dry,36,8,6,4,53,107,0.14,630.8,0.85,630.8,0,0,0,0,-4,4,36,8,6,0,57,681,990,966.9,23.1,0.313,0.222,0.00961,0.536,0.0231,3,0.226,0.762,0.0329,22.4,0.956,0.98,0.936,44.1,43.2,130,3110
1998-03-17,1997,6,24,76,755.62,0.27,5,Dry,36,8,6,4,53,107,0.14,648.6,0.86,648.6,0,0,0,0,-4,4,36,8,6,0,57,699,990,966.9,23.1,0.324,0.234,0.0102,0.558,0.0242,3,0.234,0.792,0.0343,22.3,0.956,0.98,0.937,45.2,44.3,133,3190
1998-03-18,1997,6,25,77,770.65,0.27,5,Dry,36,8,6,4,53,107,0.14,663.6,0.86,663.6,0,0,0,0,-4,4,36,8,6,0,57,714,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.818,0.0355,22.2,0.957,0.98,0.938,46.1,45.2,135,3250
1998-03-19,1997,6,25,78,786.98,0.26,5,Dry,36,8,6,4,53,107,0.14,680,0.86,680,0,0,0,0,-4,4,36,8,6,0,57,730,990,967,23,0.341,0.255,0.0111,0.597,0.026,3,0.248,0.845,0.0368,22.1,0.957,0.98,0.938,47,46.1,138,3320
1998-03-20,1997,6,25,79,800.92,0.25,5,Dry,36,8,6,4,53,107,0.13,693.9,0.87,693.9,0,0,0,0,-4,4,36,8,6,0,57,744,990,967.1,22.9,0.349,0.265,0.0116,0.614,0.0268,3,0.255,0.869,0.0379,22,0.957,0.98,0.938,47.8,46.9,141,3370
1998-03-21,1997,6,25,80,816.29,0.25,5,Dry,36,8,6,4,53,107,0.13,709.3,0.87,709.3,0,0,0,0,-4,4,36,8,6,0,57,759,990,967.2,22.8,0.358,0.275,0.012,0.633,0.0277,3,0.262,0.895,0.0392,21.9,0.957,0.98,0.938,48.7,47.7,143,3440
1998-03-22,1997,6,25,81,832.8,0.24,5,Dry,36,8,6,4,53,107,0.13,725.8,0.87,725.8,0,0,0,0,-4,4,36,8,6,0,57,776,990,967.2,22.8,0.367,0.286,0.0126,0.653,0.0287,3,0.269,0.922,0.0405,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
1998-03-23,1997,6,25,82,846.31,0.23,5,Dry,36,8,6,4,53,107,0.13,739.3,0.87,739.3,0,0,0,0,-4,4,36,8,6,0,57,789,990,967.3,22.7,0.378,0.295,0.013,0.672,0.0296,3,0.275,0.948,0.0417,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
1998-03-24,1997,6,25,83,860.34,0.23,5,Dry,36,8,6,4,53,107,0.12,753.3,0.88,753.3,0,0,0,0,-4,4,36,8,6,0,57,803,990,967.3,22.7,0.39,0.304,0.0134,0.694,0.0306,3,0.281,0.975,0.043,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
1998-03-25,1997,6,26,84,874.83,0.23,5,Dry,36,8,6,4,53,107,0.12,767.8,0.88,767.8,0,0,0,0,-4,4,36,8,6,0,57,818,990,967.4,22.6,0.404,0.311,0.0137,0.714,0.0316,3,0.285,0.999,0.0442,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
1998-03-26,1997,6,26,85,889.76,0.22,5,Dry,36,8,6,4,53,107,0.12,782.8,0.88,782.8,0,0,0,0,-4,4,36,8,6,0,57,833,990,967.5,22.5,0.417,0.318,0.0141,0.735,0.0326,4,0.207,0.942,0.0418,21.6,0.953,0.975,0.929,39.5,38.5,154,3700
1998-03-27,1997,6,26,86,905.08,0.22,5,Dry,36,8,6,4,53,107,0.12,798.1,0.88,798.1,0,0,0,0,-4,4,36,8,6,0,57,848,990,967.5,22.5,0.431,0.325,0.0145,0.757,0.0337,4,0.212,0.968,0.0431,21.5,0.953,0.976,0.931,40.1,39.2,157,3760
1998-03-28,1997,6,26,87,925.33,0.21,5,Dry,36,8,6,4,53,107,0.12,818.3,0.88,818.3,0,0,0,0,-4,4,36,8,6,0,57,868,990,967.6,22.4,0.45,0.335,0.015,0.785,0.035,4,0.219,1,0.0448,21.4,0.954,0.978,0.933,40.9,40,160,3840
1998-03-29,1997,6,26,88,941.48,0.21,5,Dry,36,8,6,4,53,107,0.11,834.5,0.89,834.5,0,0,0,0,-4,4,36,8,6,0,57,884,990,967.7,22.3,0.465,0.343,0.0154,0.807,0.0362,4,0.224,1.03,0.0462,21.3,0.954,0.979,0.935,41.6,40.7,163,3910
1998-03-30,1997,6,26,89,962.72,0.2,5,Dry,36,8,6,4,53,107,0.11,855.7,0.89,855.7,0,0,0,0,-4,4,36,8,6,0,57,906,990,967.8,22.2,0.484,0.353,0.0159,0.837,0.0376,4,0.231,1.07,0.048,21.2,0.955,0.98,0.936,42.4,41.6,166,3990
1998-03-31,1997,6,26,90,984.47,0.2,5,Dry,36,8,6,4,53,107,0.11,877.5,0.89,877.5,0,0,0,0,-4,4,36,8,6,0,57,927,990,967.8,22.2,0.504,0.364,0.0164,0.868,0.0391,4,0.239,1.11,0.0499,21.1,0.955,0.98,0.936,43.3,42.4,170,4070
1998-04-01,1997,7,27,91,1011.7,0.19,5,Dry,40,10,8,5,62,125,0.12,886.7,0.88,886.7,0,0,0,0,-5,5,40,10,8,0,67,945,990,967.9,22.1,0.52,0.368,0.0167,0.888,0.0402,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.5,42.6,170,4090
1998-04-02,1997,7,27,92,1039.6,0.19,5,Dry,40,10,8,5,62,125,0.12,914.6,0.88,914.6,0,0,0,0,-5,5,40,10,8,0,67,973,990,968,22,0.545,0.382,0.0174,0.927,0.0422,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
1998-04-03,1997,7,27,93,1073.4,0.18,5,Dry,40,10,8,5,62,125,0.12,948.4,0.88,948.4,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.576,0.398,0.0182,0.974,0.0445,4,0.263,1.24,0.0566,20.6,0.956,0.98,0.936,45.8,44.9,180,4310
1998-04-04,1997,7,27,94,1102.6,0.17,5,Dry,40,10,8,5,62,125,0.11,977.6,0.89,977.6,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.604,0.412,0.0189,1.02,0.0467,4,0.272,1.29,0.0592,20.5,0.956,0.98,0.936,46.9,46,184,4420
1998-04-05,1997,7,27,95,1132.4,0.17,5,Dry,40,10,8,5,62,125,0.11,1007,0.89,1007,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.648,0.44,0.0203,1.09,0.0501,4,0.281,1.37,0.0631,20.3,0.956,0.98,0.936,47.9,47,188,4510
1998-04-06,1997,7,27,96,1162.7,0.17,5,Dry,40,10,8,5,62,125,0.11,1038,0.89,1038,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.692,0.508,0.0235,1.2,0.0556,4,0.288,1.49,0.0689,20.1,0.955,0.98,0.936,48.8,47.9,191,4600
1998-04-07,1997,7,27,97,1193.5,0.16,5,Dry,40,10,8,5,62,125,0.1,1069,0.9,1069,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.737,0.577,0.0269,1.31,0.0612,4,0.294,1.61,0.0748,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
1998-04-08,1997,7,28,98,1224.8,0.16,5,Dry,40,10,8,5,62,125,0.1,1100,0.9,1100,0,0,0,0,-5,5,40,10,8,0,67,1160,990,968.6,21.4,0.783,0.648,0.0303,1.43,0.0669,4,0.3,1.73,0.0809,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
1998-04-09,1997,7,28,99,1250.8,0.15,5,Dry,40,10,8,5,62,125,0.1,1126,0.9,1100,26,6,1,1,-4,22,46,11,9,1,84,1170,990,968.7,21.3,0.795,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
1998-04-10,1997,7,28,100,1277.1,0.15,5,Dry,40,10,8,5,62,125,0.098,1152,0.9,1100,52,12,2,2,-3,39,52,12,10,2,101,1170,990,968.8,21.2,0.807,0.648,0.0305,1.45,0.0685,4,0.3,1.75,0.0827,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1998-04-11,1997,7,28,101,1303.7,0.15,5,Dry,40,10,8,5,62,125,0.096,1179,0.9,1100,79,18,2,2,-3,60,58,12,10,2,122,1180,990,968.9,21.1,0.816,0.648,0.0306,1.46,0.0692,4,0.3,1.76,0.0834,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1998-04-12,1997,7,28,102,1324.5,0.14,5,Dry,40,10,8,5,62,125,0.094,1200,0.91,1100,100,23,3,3,-2,73,63,13,11,3,135,1190,990,968.9,21.1,0.826,0.648,0.0307,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1998-04-13,1997,7,28,103,1339.5,0.14,5,Dry,40,10,8,5,62,125,0.093,1215,0.91,1100,115,26,3,4,-2,84,66,13,12,3,146,1190,990,969,21,0.832,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0846,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1998-04-14,1997,7,28,104,1348.6,0.14,5,Dry,40,10,8,5,62,125,0.093,1224,0.91,1100,124,28,4,4,-1,89,68,14,12,4,151,1190,990,969,21,0.836,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1998-04-15,1997,7,29,105,1351.6,0.14,5,Dry,40,10,8,5,62,125,0.092,1227,0.91,1100,127,29,4,4,-1,91,69,14,12,4,153,1200,990,969,21,0.838,0.648,0.0309,1.49,0.0708,4,0.3,1.79,0.0851,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1998-04-16,1997,7,29,106,1354.6,0.14,5,Dry,40,10,8,5,62,125,0.092,1230,0.91,1100,130,29,4,4,-1,94,69,14,12,4,156,1200,990,969,21,0.838,0.648,0.0309,1.49,0.0708,4,0.3,1.79,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1998-04-17,1997,7,29,107,1351.6,0.14,5,Dry,40,10,8,5,62,125,0.092,1227,0.91,1100,127,29,4,4,-1,91,69,14,12,4,153,1200,990,969,21,0.838,0.648,0.0309,1.49,0.0708,4,0.3,1.79,0.0851,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1998-04-18,1997,7,29,108,1342.5,0.14,5,Dry,40,10,8,5,62,125,0.093,1218,0.91,1100,118,27,4,4,-1,84,67,14,12,4,146,1190,990,969,21,0.835,0.648,0.0308,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
1998-04-19,1997,7,29,109,1327.5,0.14,5,Dry,40,10,8,5,62,125,0.094,1203,0.91,1100,103,23,3,3,-2,76,63,13,11,3,138,1190,990,968.9,21.1,0.826,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1998-04-20,1997,7,29,110,1306.6,0.15,5,Dry,40,10,8,5,62,125,0.096,1182,0.9,1100,82,19,2,3,-3,61,59,12,11,2,123,1180,990,968.9,21.1,0.819,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0836,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1998-04-21,1997,7,29,111,1285.9,0.15,4,Mod_Dry,45,11,10,10,72,148,0.12,1138,0.89,1100,38,9,1,1,-9,36,54,12,11,1,108,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.935,50,48.2,193,4630
1998-04-22,1997,7,30,112,1259.5,0.15,4,Mod_Dry,45,11,10,10,72,148,0.12,1112,0.88,1100,12,3,0,0,-10,19,48,11,10,0,91,1170,990,968.7,21.3,0.8,0.648,0.0304,1.45,0.068,4,0.3,1.75,0.0821,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
1998-04-23,1997,7,30,113,1233.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1085,0.88,1085,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.774,0.615,0.0288,1.39,0.065,4,0.297,1.69,0.0789,19.7,0.954,0.98,0.935,50,48.2,193,4630
1998-04-24,1997,7,30,114,1202,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1054,0.88,1054,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.728,0.545,0.0254,1.27,0.0593,4,0.291,1.56,0.0728,19.9,0.955,0.98,0.936,49.1,48.1,192,4620
1998-04-25,1997,7,30,115,1171,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,1023,0.87,1023,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.682,0.475,0.022,1.16,0.0537,4,0.285,1.44,0.0669,20.1,0.955,0.98,0.936,48.2,47.2,189,4540
1998-04-26,1997,7,30,116,1140.6,0.17,4,Mod_Dry,45,11,10,10,72,148,0.13,992.6,0.87,992.6,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.3,21.7,0.638,0.419,0.0194,1.06,0.0488,4,0.277,1.33,0.0616,20.3,0.956,0.98,0.936,47.3,46.3,185,4450
1998-04-27,1997,7,30,117,1110.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.13,962.7,0.87,962.7,0,0,0,0,-10,10,45,11,10,0,82,1030,990,968.2,21.8,0.597,0.405,0.0186,1,0.046,4,0.267,1.27,0.0583,20.5,0.955,0.98,0.936,46.2,45.3,181,4350
1998-04-28,1997,7,30,118,1081.3,0.18,4,Mod_Dry,45,11,10,10,72,148,0.14,933.3,0.86,933.3,0,0,0,0,-10,10,45,11,10,0,82,999,990,968.2,21.8,0.57,0.391,0.0179,0.96,0.044,4,0.257,1.22,0.0558,20.6,0.955,0.98,0.936,45.1,44.2,177,4240
1998-04-29,1997,7,31,119,1057.7,0.18,4,Mod_Dry,45,11,10,10,72,148,0.14,909.7,0.86,909.7,0,0,0,0,-10,10,45,11,10,0,82,976,990,968.1,21.9,0.548,0.379,0.0173,0.927,0.0423,4,0.25,1.18,0.0537,20.7,0.955,0.98,0.936,44.2,43.3,173,4160
1998-04-30,1997,7,31,120,1034.5,0.19,4,Mod_Dry,45,11,10,10,72,148,0.14,886.5,0.86,886.5,0,0,0,0,-10,10,45,11,10,0,82,952,990,968,22,0.527,0.368,0.0167,0.895,0.0407,4,0.242,1.14,0.0517,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
1998-05-01,1997,8,31,121,1011.7,0.19,5,Dry,42,9,8,6,82,147,0.14,864.7,0.85,864.7,0,0,0,0,-6,6,42,9,8,0,88,924,990,967.9,22.1,0.5,0.358,0.0162,0.858,0.0389,4,0.234,1.09,0.0495,21,0.955,0.98,0.936,42.4,41.6,166,3990
1998-05-02,1997,8,31,122,989.37,0.2,5,Dry,42,9,8,6,82,147,0.15,842.4,0.85,842.4,0,0,0,0,-6,6,42,9,8,0,88,901,990,967.9,22.1,0.48,0.347,0.0157,0.827,0.0373,4,0.227,1.05,0.0476,21.1,0.954,0.979,0.934,41.6,40.7,163,3910
1998-05-03,1997,8,31,123,967.51,0.2,5,Dry,42,9,8,6,82,147,0.15,820.5,0.85,820.5,0,0,0,0,-6,6,42,9,8,0,88,880,990,967.8,22.2,0.46,0.336,0.0151,0.796,0.0358,4,0.219,1.02,0.0457,21.2,0.954,0.978,0.932,40.7,39.8,159,3820
1998-05-04,1997,8,31,124,946.16,0.21,5,Dry,42,9,8,6,82,147,0.15,799.2,0.84,799.2,0,0,0,0,-6,6,42,9,8,0,88,858,990,967.7,22.3,0.441,0.326,0.0146,0.766,0.0343,4,0.212,0.979,0.0439,21.3,0.953,0.976,0.93,39.8,38.9,156,3730
1998-05-05,1997,8,31,125,925.33,0.21,5,Dry,42,9,8,6,82,147,0.16,778.3,0.84,778.3,0,0,0,0,-6,6,42,9,8,0,88,837,990,967.6,22.4,0.421,0.316,0.0141,0.737,0.0329,3,0.288,1.02,0.0457,21.4,0.956,0.98,0.937,52,48.2,145,3470
1998-05-06,1997,8,32,126,905.08,0.22,5,Dry,42,9,8,6,82,147,0.16,758.1,0.84,758.1,0,0,0,0,-6,6,42,9,8,0,88,817,990,967.5,22.5,0.403,0.306,0.0136,0.709,0.0315,3,0.282,0.991,0.0441,21.5,0.957,0.98,0.937,50.9,48.2,145,3470
1998-05-07,1997,8,32,127,885.45,0.22,5,Dry,42,9,8,6,82,147,0.17,738.5,0.83,738.5,0,0,0,0,-6,6,42,9,8,0,88,797,990,967.4,22.6,0.385,0.294,0.013,0.679,0.0301,3,0.275,0.954,0.0423,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
1998-05-08,1997,8,32,128,870.65,0.23,5,Dry,42,9,8,6,82,147,0.17,723.6,0.83,723.6,0,0,0,0,-6,6,42,9,8,0,88,783,990,967.4,22.6,0.371,0.284,0.0126,0.656,0.029,3,0.268,0.924,0.0409,21.7,0.957,0.98,0.938,49.1,48.1,144,3460
1998-05-09,1997,8,32,129,856.28,0.23,5,Dry,42,9,8,6,82,147,0.17,709.3,0.83,709.3,0,0,0,0,-6,6,42,9,8,0,88,768,990,967.3,22.7,0.363,0.275,0.0121,0.638,0.0281,3,0.262,0.9,0.0397,21.8,0.957,0.98,0.938,48.3,47.3,142,3410
1998-05-10,1997,8,32,130,842.4,0.24,5,Dry,42,9,8,6,82,147,0.17,695.4,0.82,695.4,0,0,0,0,-6,6,42,9,8,0,88,754,990,967.3,22.7,0.355,0.266,0.0117,0.621,0.0273,3,0.255,0.876,0.0385,21.9,0.957,0.98,0.938,47.5,46.6,140,3350
1998-05-11,1997,8,32,131,829.05,0.24,5,Dry,42,9,8,6,82,147,0.18,682,0.82,682,0,0,0,0,-6,6,42,9,8,0,88,741,990,967.2,22.8,0.348,0.257,0.0113,0.604,0.0265,3,0.249,0.854,0.0375,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
1998-05-12,1997,8,32,132,816.29,0.25,5,Dry,42,9,8,6,82,147,0.18,669.3,0.82,669.3,0,0,0,0,-6,6,42,9,8,0,88,728,990,967.2,22.8,0.34,0.248,0.0109,0.588,0.0258,3,0.244,0.832,0.0364,22,0.957,0.98,0.938,46.1,45.1,135,3250
1998-05-13,1997,8,33,133,804.22,0.25,5,Dry,42,9,8,6,82,147,0.18,657.2,0.82,657.2,0,0,0,0,-6,6,42,9,8,0,88,716,990,967.1,22.9,0.334,0.24,0.0105,0.574,0.0251,3,0.238,0.812,0.0355,22.1,0.956,0.98,0.937,45.4,44.4,133,3200
1998-05-14,1997,8,33,134,792.97,0.26,5,Dry,42,9,8,6,82,147,0.18,646,0.81,646,0,0,0,0,-6,6,42,9,8,0,88,705,990,967.1,22.9,0.327,0.233,0.0101,0.56,0.0244,3,0.233,0.793,0.0346,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
1998-05-15,1997,8,33,135,782.74,0.26,5,Dry,42,9,8,6,82,147,0.19,635.7,0.81,635.7,0,0,0,0,-6,6,42,9,8,0,88,695,990,967,23,0.321,0.226,0.00983,0.547,0.0238,3,0.229,0.776,0.0338,22.2,0.956,0.98,0.936,44.1,43.2,130,3110
1998-05-16,1997,8,33,136,773.99,0.26,5,Dry,42,9,8,6,82,147,0.19,627,0.81,627,0,0,0,0,-6,6,42,9,8,0,88,686,990,967,23,0.316,0.22,0.00956,0.536,0.0233,3,0.225,0.761,0.0331,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
1998-05-17,1997,8,33,137,764.09,0.27,5,Dry,42,9,8,6,82,147,0.19,617.1,0.81,617.1,0,0,0,0,-6,6,42,9,8,0,88,676,990,967,23,0.311,0.213,0.00925,0.524,0.0227,3,0.22,0.744,0.0323,22.3,0.955,0.98,0.936,43,42.1,126,3030
1998-05-18,1997,8,33,138,749.05,0.27,5,Dry,42,9,8,6,82,147,0.2,602,0.8,602,0,0,0,0,-6,6,42,9,8,0,88,661,990,966.9,23.1,0.302,0.203,0.00879,0.505,0.0219,3,0.213,0.719,0.0311,22.4,0.954,0.98,0.935,42,41.2,124,2970
1998-05-19,1997,8,33,139,734.01,0.28,5,Dry,42,9,8,6,82,147,0.2,587,0.8,587,0,0,0,0,-6,6,42,9,8,0,88,646,990,966.8,23.2,0.294,0.193,0.00834,0.487,0.021,3,0.207,0.693,0.0299,22.5,0.953,0.978,0.933,41.1,40.2,121,2900
1998-05-20,1997,8,34,140,720.62,0.28,5,Dry,42,9,8,6,82,147,0.2,573.6,0.8,573.6,0,0,0,0,-6,6,42,9,8,0,88,633,990,966.8,23.2,0.286,0.184,0.00793,0.47,0.0203,3,0.201,0.671,0.0289,22.5,0.952,0.977,0.93,40.3,39.3,118,2830
1998-05-21,1997,8,34,141,706.67,0.29,5,Dry,42,9,8,6,82,147,0.21,559.7,0.79,559.7,0,0,0,0,-6,6,42,9,8,0,88,619,990,966.7,23.3,0.278,0.175,0.00751,0.453,0.0195,3,0.194,0.647,0.0278,22.6,0.951,0.975,0.927,39.4,38.4,115,2760
1998-05-22,1997,8,34,142,692.73,0.3,5,Dry,42,9,8,6,82,147,0.21,545.7,0.79,545.7,0,0,0,0,-6,6,42,9,8,0,88,605,990,966.7,23.3,0.27,0.166,0.0071,0.436,0.0187,3,0.188,0.624,0.0267,22.7,0.95,0.973,0.924,38.5,37.4,112,2700
1998-05-23,1997,8,34,143,680.42,0.3,5,Dry,42,9,8,6,82,147,0.22,533.4,0.78,533.4,0,0,0,0,-6,6,42,9,8,0,88,592,990,966.6,23.4,0.263,0.157,0.00673,0.421,0.018,3,0.183,0.603,0.0258,22.8,0.949,0.971,0.922,37.7,36.6,110,2640
1998-05-24,1997,8,34,144,667.57,0.31,5,Dry,42,9,8,6,82,147,0.22,520.6,0.78,520.6,0,0,0,0,-6,6,42,9,8,0,88,580,990,966.6,23.4,0.256,0.149,0.00635,0.405,0.0173,3,0.177,0.581,0.0248,22.8,0.948,0.97,0.92,36.9,35.8,107,2580
1998-05-25,1997,8,34,145,654.72,0.31,5,Dry,42,9,8,6,82,147,0.23,507.7,0.78,507.7,0,0,0,0,-6,6,42,9,8,0,88,567,990,966.5,23.5,0.249,0.14,0.00597,0.389,0.0166,3,0.171,0.56,0.0238,22.9,0.947,0.97,0.919,36,34.9,105,2520
1998-05-26,1997,8,34,146,643.51,0.32,5,Dry,42,9,8,6,82,147,0.23,496.5,0.77,496.5,0,0,0,0,-6,6,42,9,8,0,88,556,990,966.5,23.5,0.242,0.133,0.00567,0.376,0.016,3,0.166,0.541,0.023,23,0.946,0.97,0.918,35.3,34.2,103,2460
1998-05-27,1997,8,35,147,631.75,0.33,5,Dry,42,9,8,6,82,147,0.23,484.8,0.77,484.8,0,0,0,0,-6,6,42,9,8,0,88,544,990,966.4,23.6,0.236,0.128,0.00542,0.363,0.0154,2,0.27,0.633,0.0269,22.9,0.956,0.98,0.937,52.1,48.2,96.4,2310
1998-05-28,1997,8,35,148,619.99,0.33,5,Dry,42,9,8,6,82,147,0.24,473,0.76,473,0,0,0,0,-6,6,42,9,8,0,88,532,990,966.4,23.6,0.229,0.122,0.00518,0.351,0.0149,2,0.262,0.613,0.0259,23,0.957,0.98,0.938,51.1,48.2,96.4,2310
1998-05-29,1997,8,35,149,609.87,0.34,5,Dry,42,9,8,6,82,147,0.24,462.9,0.76,462.9,0,0,0,0,-6,6,42,9,8,0,88,522,990,966.3,23.7,0.223,0.117,0.00497,0.341,0.0144,2,0.255,0.596,0.0252,23.1,0.957,0.98,0.938,50.1,48.2,96.4,2310
1998-05-30,1997,8,35,150,599.21,0.34,5,Dry,42,9,8,6,82,147,0.24,452.2,0.76,452.2,0,0,0,0,-6,6,42,9,8,0,88,511,990,966.3,23.7,0.217,0.112,0.00474,0.329,0.0139,2,0.248,0.577,0.0244,23.1,0.958,0.98,0.939,49.1,48.1,96.3,2310
1998-05-31,1997,8,35,151,588.55,0.35,5,Dry,42,9,8,6,82,147,0.25,441.6,0.75,441.6,0,0,0,0,-6,6,42,9,8,0,88,501,990,966.2,23.8,0.212,0.107,0.00452,0.32,0.0135,2,0.241,0.56,0.0236,23.2,0.958,0.98,0.938,48.1,47.1,94.2,2260
1998-06-01,1997,9,35,152,579.52,0.35,5,Dry,39,9,7,5,59,119,0.2,460.5,0.8,460.5,0,0,0,0,-5,5,39,9,7,0,64,516,990,966.2,23.8,0.219,0.116,0.00489,0.336,0.0141,2,0.253,0.589,0.0248,23.2,0.957,0.98,0.938,50.2,48.2,96.4,2310
1998-06-02,1997,9,35,153,569.95,0.36,5,Dry,39,9,7,5,59,119,0.21,450.9,0.79,450.9,0,0,0,0,-5,5,39,9,7,0,64,506,990,966.2,23.8,0.214,0.112,0.00469,0.326,0.0137,2,0.247,0.573,0.024,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
1998-06-03,1997,9,36,154,560.38,0.36,5,Dry,39,9,7,5,59,119,0.21,441.4,0.79,441.4,0,0,0,0,-5,5,39,9,7,0,64,496,990,966.1,23.9,0.211,0.107,0.00449,0.318,0.0133,2,0.24,0.558,0.0234,23.3,0.958,0.98,0.938,48.3,47.4,94.7,2270
1998-06-04,1997,9,36,155,551.36,0.37,5,Dry,39,9,7,5,59,119,0.22,432.4,0.78,432.4,0,0,0,0,-5,5,39,9,7,0,64,487,990,966.1,23.9,0.208,0.103,0.00431,0.311,0.013,2,0.234,0.545,0.0228,23.4,0.957,0.98,0.938,47.4,46.5,93,2230
1998-06-05,1997,9,36,156,543.43,0.37,5,Dry,39,9,7,5,59,119,0.22,424.4,0.78,424.4,0,0,0,0,-5,5,39,9,7,0,64,479,990,966,24,0.205,0.0993,0.00415,0.304,0.0127,2,0.229,0.533,0.0223,23.4,0.957,0.98,0.937,46.6,45.7,91.4,2190
1998-06-06,1997,9,36,157,534.95,0.38,5,Dry,39,9,7,5,59,119,0.22,415.9,0.78,415.9,0,0,0,0,-5,5,39,9,7,0,64,471,990,966,24,0.202,0.0953,0.00397,0.297,0.0124,2,0.223,0.52,0.0217,23.5,0.956,0.98,0.937,45.8,44.9,89.7,2150
1998-06-07,1997,9,36,158,526.48,0.38,5,Dry,39,9,7,5,59,119,0.23,407.5,0.77,407.5,0,0,0,0,-5,5,39,9,7,0,64,462,990,966,24,0.199,0.0913,0.0038,0.29,0.0121,2,0.218,0.508,0.0211,23.5,0.955,0.98,0.936,44.9,44,88,2110
1998-06-08,1997,9,36,159,518,0.39,5,Dry,39,9,7,5,59,119,0.23,399,0.77,399,0,0,0,0,-5,5,39,9,7,0,64,454,990,965.9,24.1,0.196,0.0873,0.00363,0.283,0.0118,2,0.212,0.495,0.0206,23.6,0.955,0.98,0.936,44,43.2,86.3,2070
1998-06-09,1997,9,36,160,510.07,0.39,5,Dry,39,9,7,5,59,119,0.23,391.1,0.77,391.1,0,0,0,0,-5,5,39,9,7,0,64,446,990,965.9,24.1,0.193,0.0836,0.00347,0.277,0.0115,2,0.206,0.483,0.02,23.6,0.954,0.98,0.935,43.2,42.3,84.7,2030
1998-06-10,1997,9,37,161,503.23,0.4,5,Dry,39,9,7,5,59,119,0.24,384.2,0.76,384.2,0,0,0,0,-5,5,39,9,7,0,64,439,990,965.9,24.1,0.191,0.0804,0.00333,0.271,0.0112,2,0.202,0.473,0.0196,23.7,0.953,0.98,0.934,42.5,41.6,83.3,2000
