date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-06-11,1997,9,37,162,495.85,0.4,5,Dry,39,9,7,5,59,119,0.24,376.9,0.76,376.9,0,0,0,0,-5,5,39,9,7,0,64,432,990,965.8,24.2,0.188,0.0769,0.00318,0.265,0.011,2,0.197,0.462,0.0191,23.7,0.952,0.98,0.933,41.7,40.9,81.7,1960
1998-06-12,1997,9,37,163,488.47,0.4,5,Dry,39,9,7,5,59,119,0.24,369.5,0.76,369.5,0,0,0,0,-5,5,39,9,7,0,64,424,990,965.8,24.2,0.185,0.0734,0.00303,0.259,0.0107,2,0.192,0.451,0.0186,23.8,0.951,0.978,0.93,40.9,40,80,1920
1998-06-13,1997,9,37,164,481.08,0.41,5,Dry,39,9,7,5,59,119,0.25,362.1,0.75,362.1,0,0,0,0,-5,5,39,9,7,0,64,417,990,965.8,24.2,0.183,0.0699,0.00288,0.253,0.0104,2,0.187,0.44,0.0181,23.8,0.95,0.976,0.928,40.1,39.2,78.4,1880
1998-06-14,1997,9,37,165,474.25,0.41,5,Dry,39,9,7,5,59,119,0.25,355.3,0.75,355.3,0,0,0,0,-5,5,39,9,7,0,64,410,990,965.7,24.3,0.18,0.0667,0.00275,0.247,0.0102,2,0.182,0.429,0.0177,23.8,0.949,0.975,0.925,39.4,38.4,76.8,1840
1998-06-15,1997,9,37,166,467.41,0.42,5,Dry,39,9,7,5,59,119,0.26,348.4,0.74,348.4,0,0,0,0,-5,5,39,9,7,0,64,403,990,965.7,24.3,0.178,0.0634,0.00261,0.241,0.00993,2,0.178,0.419,0.0172,23.9,0.948,0.973,0.923,38.7,37.6,75.3,1810
1998-06-16,1997,9,37,167,461.67,0.42,5,Dry,39,9,7,5,59,119,0.26,342.7,0.74,342.7,0,0,0,0,-5,5,39,9,7,0,64,398,990,965.7,24.3,0.176,0.0607,0.0025,0.237,0.00973,2,0.174,0.41,0.0169,23.9,0.947,0.972,0.921,38.1,37,74,1780
1998-06-17,1997,9,38,168,455.38,0.43,5,Dry,39,9,7,5,59,119,0.26,336.4,0.74,336.4,0,0,0,0,-5,5,39,9,7,0,64,391,990,965.6,24.4,0.174,0.0578,0.00237,0.231,0.0095,2,0.17,0.401,0.0165,23.9,0.946,0.97,0.918,37.4,36.3,72.6,1740
1998-06-18,1997,9,38,169,449.09,0.43,5,Dry,39,9,7,5,59,119,0.27,330.1,0.73,330.1,0,0,0,0,-5,5,39,9,7,0,64,385,990,965.6,24.4,0.171,0.0548,0.00225,0.226,0.00928,2,0.165,0.392,0.0161,24,0.945,0.97,0.917,36.7,35.6,71.2,1710
1998-06-19,1997,9,38,170,442.8,0.44,5,Dry,39,9,7,5,59,119,0.27,323.8,0.73,323.8,0,0,0,0,-5,5,39,9,7,0,64,379,990,965.6,24.4,0.169,0.0518,0.00212,0.221,0.00906,2,0.161,0.382,0.0157,24,0.944,0.97,0.916,36,34.9,69.9,1680
1998-06-20,1997,9,38,171,437.06,0.44,5,Dry,39,9,7,5,59,119,0.27,318.1,0.73,318.1,0,0,0,0,-5,5,39,9,7,0,64,373,990,965.6,24.4,0.167,0.0491,0.00201,0.216,0.00885,2,0.157,0.374,0.0153,24.1,0.944,0.97,0.915,35.4,34.3,68.7,1650
1998-06-21,1997,9,38,172,431.32,0.45,5,Dry,39,9,7,5,59,119,0.28,312.3,0.72,312.3,0,0,0,0,-5,5,39,9,7,0,64,367,990,965.5,24.5,0.165,0.0464,0.0019,0.212,0.00865,2,0.153,0.365,0.0149,24.1,0.943,0.97,0.914,34.8,33.7,67.5,1620
1998-06-22,1997,9,38,173,425.58,0.45,5,Dry,39,9,7,5,59,119,0.28,306.6,0.72,306.6,0,0,0,0,-5,5,39,9,7,0,64,362,990,965.5,24.5,0.163,0.0437,0.00179,0.207,0.00845,2,0.149,0.356,0.0146,24.1,0.942,0.97,0.913,34.2,33.1,66.3,1590
1998-06-23,1997,9,38,174,420.93,0.46,5,Dry,39,9,7,5,59,119,0.28,301.9,0.72,301.9,0,0,0,0,-5,5,39,9,7,0,64,357,990,965.5,24.5,0.162,0.0415,0.00169,0.203,0.00828,2,0.146,0.349,0.0143,24.2,0.941,0.97,0.913,33.7,32.6,65.3,1570
1998-06-24,1997,9,39,175,415.73,0.46,5,Dry,39,9,7,5,59,119,0.29,296.7,0.71,296.7,0,0,0,0,-5,5,39,9,7,0,64,352,990,965.5,24.5,0.16,0.0391,0.00159,0.199,0.0081,2,0.143,0.342,0.0139,24.2,0.94,0.97,0.912,33.1,32.1,64.2,1540
1998-06-25,1997,9,39,176,410.54,0.46,5,Dry,39,9,7,5,59,119,0.29,291.5,0.71,291.5,0,0,0,0,-5,5,39,9,7,0,64,347,990,965.4,24.6,0.158,0.0366,0.00149,0.194,0.00792,2,0.139,0.334,0.0136,24.2,0.939,0.97,0.911,32.5,31.5,63.1,1510
1998-06-26,1997,9,39,177,405.34,0.47,5,Dry,39,9,7,5,59,119,0.29,286.3,0.71,286.3,0,0,0,0,-5,5,39,9,7,0,64,341,990,965.4,24.6,0.156,0.0342,0.00139,0.19,0.00774,2,0.136,0.326,0.0133,24.3,0.938,0.97,0.909,31.9,31,61.9,1490
1998-06-27,1997,9,39,178,400.15,0.47,5,Dry,39,9,7,5,59,119,0.3,281.1,0.7,281.1,0,0,0,0,-5,5,39,9,7,0,64,336,990,965.4,24.6,0.154,0.0317,0.00129,0.186,0.00756,2,0.132,0.318,0.0129,24.3,0.936,0.97,0.908,31.3,30.4,60.8,1460
1998-06-28,1997,9,39,179,394.95,0.48,5,Dry,39,9,7,5,59,119,0.3,275.9,0.7,275.9,0,0,0,0,-5,5,39,9,7,0,64,331,990,965.4,24.6,0.152,0.0292,0.00119,0.182,0.00737,2,0.129,0.31,0.0126,24.3,0.935,0.97,0.907,30.8,29.8,59.7,1430
1998-06-29,1997,9,39,180,390.3,0.48,5,Dry,39,9,7,5,59,119,0.3,271.3,0.69,271.3,0,0,0,0,-5,5,39,9,7,0,64,326,990,965.4,24.6,0.151,0.0271,0.0011,0.178,0.00721,2,0.126,0.303,0.0123,24.3,0.934,0.97,0.906,30.3,29.3,58.7,1410
1998-06-30,1997,9,39,181,385.65,0.49,5,Dry,39,9,7,5,59,119,0.31,266.6,0.69,266.6,0,0,0,0,-5,5,39,9,7,0,64,322,990,965.3,24.7,0.149,0.0249,0.00101,0.174,0.00705,2,0.122,0.296,0.012,24.4,0.933,0.97,0.905,29.7,28.9,57.7,1380
1998-07-01,1997,10,40,182,381.01,0.49,5,Dry,37,8,6,4,53,108,0.28,273,0.72,273,0,0,0,0,-4,4,37,8,6,0,57,324,990,965.3,24.7,0.15,0.0279,0.00113,0.178,0.0072,2,0.127,0.305,0.0123,24.4,0.935,0.97,0.907,30.5,29.6,59.2,1420
1998-07-02,1997,10,40,183,377.45,0.49,5,Dry,37,8,6,4,53,108,0.29,269.4,0.71,269.4,0,0,0,0,-4,4,37,8,6,0,57,320,990,965.3,24.7,0.149,0.0262,0.00106,0.175,0.00707,2,0.124,0.299,0.0121,24.4,0.934,0.97,0.906,30.1,29.2,58.4,1400
1998-07-03,1997,10,40,184,373.35,0.5,5,Dry,37,8,6,4,53,108,0.29,265.4,0.71,265.4,0,0,0,0,-4,4,37,8,6,0,57,316,990,965.3,24.7,0.147,0.0242,0.00098,0.171,0.00693,2,0.122,0.293,0.0118,24.4,0.933,0.97,0.905,29.7,28.8,57.6,1380
1998-07-04,1997,10,40,185,369.25,0.5,5,Dry,37,8,6,4,53,108,0.29,261.3,0.71,261.3,0,0,0,0,-4,4,37,8,6,0,57,312,990,965.2,24.8,0.146,0.0223,0.000901,0.168,0.00679,2,0.119,0.287,0.0116,24.5,0.932,0.97,0.904,29.2,28.3,56.7,1360
1998-07-05,1997,10,40,186,365.15,0.5,5,Dry,37,8,6,4,53,108,0.3,257.1,0.7,257.1,0,0,0,0,-4,4,37,8,6,0,57,308,990,965.2,24.8,0.144,0.0204,0.000822,0.165,0.00665,2,0.116,0.281,0.0113,24.5,0.931,0.97,0.903,28.8,27.9,55.8,1340
1998-07-06,1997,10,40,187,361.05,0.51,5,Dry,37,8,6,4,53,108,0.3,253.1,0.7,253.1,0,0,0,0,-4,4,37,8,6,0,57,304,990,965.2,24.8,0.143,0.0184,0.000744,0.161,0.0065,2,0.113,0.275,0.0111,24.5,0.93,0.97,0.902,28.3,27.5,54.9,1320
1998-07-07,1997,10,40,188,356.94,0.51,5,Dry,37,8,6,4,53,108,0.3,248.9,0.7,248.9,0,0,0,0,-4,4,37,8,6,0,57,300,990,965.2,24.8,0.141,0.0169,0.000681,0.158,0.00638,2,0.111,0.269,0.0108,24.5,0.929,0.97,0.901,27.8,27,54,1300
1998-07-08,1997,10,41,189,353.39,0.52,5,Dry,37,8,6,4,53,108,0.31,245.4,0.69,245.4,0,0,0,0,-4,4,37,8,6,0,57,296,990,965.2,24.8,0.14,0.0166,0.000669,0.157,0.00631,2,0.108,0.265,0.0107,24.6,0.928,0.97,0.9,27.4,26.6,53.2,1280
1998-07-09,1997,10,41,190,349.83,0.52,5,Dry,37,8,6,4,53,108,0.31,241.8,0.69,241.8,0,0,0,0,-4,4,37,8,6,0,57,293,990,965.1,24.9,0.139,0.0163,0.000656,0.155,0.00624,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.4,1260
1998-07-10,1997,10,41,191,346.28,0.52,5,Dry,37,8,6,4,53,108,0.31,238.3,0.69,238.3,0,0,0,0,-4,4,37,8,6,0,57,289,990,965.1,24.9,0.138,0.016,0.000644,0.154,0.00618,2,0.103,0.257,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
1998-07-11,1997,10,41,192,342.73,0.53,5,Dry,37,8,6,4,53,108,0.32,234.7,0.69,234.7,0,0,0,0,-4,4,37,8,6,0,57,286,990,965.1,24.9,0.136,0.0157,0.000631,0.152,0.00611,2,0.101,0.253,0.0102,24.6,0.925,0.97,0.897,26.2,25.4,50.9,1220
1998-07-12,1997,10,41,193,339.17,0.53,5,Dry,37,8,6,4,53,108,0.32,231.2,0.68,231.2,0,0,0,0,-4,4,37,8,6,0,57,282,990,965.1,24.9,0.135,0.0154,0.000618,0.151,0.00604,2,0.0985,0.249,0.01,24.7,0.923,0.97,0.896,25.8,25,50.1,1200
1998-07-13,1997,10,41,194,335.62,0.53,5,Dry,37,8,6,4,53,108,0.32,227.6,0.68,227.6,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0151,0.000606,0.149,0.00598,1,0.25,0.399,0.016,24.5,0.959,0.98,0.94,52.5,48.2,48.2,1160
1998-07-14,1997,10,41,195,332.06,0.54,5,Dry,37,8,6,4,53,108,0.33,224.1,0.68,224.1,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.133,0.0148,0.000593,0.147,0.00591,1,0.245,0.392,0.0157,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
1998-07-15,1997,10,42,196,328.51,0.54,5,Dry,37,8,6,4,53,108,0.33,220.5,0.67,220.5,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.131,0.0145,0.000581,0.146,0.00584,1,0.24,0.386,0.0155,24.6,0.958,0.98,0.939,50.9,48.2,48.2,1160
1998-07-16,1997,10,42,197,326.05,0.55,5,Dry,37,8,6,4,53,108,0.33,218.1,0.67,218.1,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.13,0.0143,0.000572,0.145,0.0058,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
1998-07-17,1997,10,42,198,323.04,0.55,5,Dry,37,8,6,4,53,108,0.33,215,0.67,215,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.129,0.014,0.000561,0.143,0.00574,1,0.233,0.376,0.0151,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
1998-07-18,1997,10,42,199,320.03,0.55,5,Dry,37,8,6,4,53,108,0.34,212,0.66,212,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0138,0.000551,0.142,0.00569,1,0.229,0.371,0.0148,24.6,0.957,0.98,0.938,49,48,48,1150
1998-07-19,1997,10,42,200,317.02,0.56,5,Dry,37,8,6,4,53,108,0.34,209,0.66,209,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.00054,0.141,0.00563,1,0.225,0.365,0.0146,24.6,0.956,0.98,0.937,48.3,47.4,47.4,1140
1998-07-20,1997,10,42,201,314.01,0.56,5,Dry,37,8,6,4,53,108,0.34,206,0.66,206,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.00053,0.139,0.00557,1,0.221,0.36,0.0144,24.7,0.956,0.98,0.937,47.6,46.7,46.7,1120
1998-07-21,1997,10,42,202,311.01,0.56,5,Dry,37,8,6,4,53,108,0.35,203,0.65,203,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.000519,0.138,0.00552,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46,46,1100
1998-07-22,1997,10,43,203,308,0.57,5,Dry,37,8,6,4,53,108,0.35,200,0.65,200,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0128,0.000509,0.137,0.00546,1,0.213,0.349,0.0139,24.7,0.955,0.98,0.936,46.3,45.3,45.3,1090
1998-07-23,1997,10,43,204,304.99,0.57,5,Dry,37,8,6,4,53,108,0.35,197,0.65,197,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000498,0.136,0.00541,1,0.208,0.344,0.0137,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
1998-07-24,1997,10,43,205,301.98,0.57,5,Dry,37,8,6,4,53,108,0.36,194,0.64,194,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0122,0.000488,0.134,0.00535,1,0.204,0.339,0.0135,24.8,0.953,0.98,0.934,44.9,44,44,1060
1998-07-25,1997,10,43,206,298.98,0.58,5,Dry,37,8,6,4,53,108,0.36,191,0.64,191,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000477,0.133,0.00529,1,0.2,0.333,0.0133,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
1998-07-26,1997,10,43,207,295.97,0.58,5,Dry,37,8,6,4,53,108,0.36,188,0.64,188,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000467,0.132,0.00524,1,0.196,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
1998-07-27,1997,10,43,208,293.51,0.59,5,Dry,37,8,6,4,53,108,0.37,185.5,0.63,185.5,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0115,0.000458,0.131,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.9,42,42,1010
1998-07-28,1997,10,43,209,291.05,0.59,5,Dry,37,8,6,4,53,108,0.37,183.1,0.63,183.1,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,995
1998-07-29,1997,10,44,210,288.58,0.59,5,Dry,37,8,6,4,53,108,0.37,180.6,0.63,180.6,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.0051,1,0.186,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,981
1998-07-30,1997,10,44,211,286.12,0.6,5,Dry,37,8,6,4,53,108,0.38,178.1,0.62,178.1,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.928,41.1,40.3,40.3,966
1998-07-31,1997,10,44,212,283.66,0.6,5,Dry,37,8,6,4,53,108,0.38,175.7,0.62,175.7,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000424,0.126,0.00502,1,0.18,0.306,0.0122,24.9,0.947,0.977,0.926,40.6,39.6,39.6,951
1998-08-01,1997,11,44,213,281.2,0.6,5,Dry,34,7,5,3,44,93,0.33,188.2,0.67,188.2,0,0,0,0,-3,3,34,7,5,0,47,234,990,964.8,25.2,0.118,0.0117,0.000467,0.13,0.00516,1,0.197,0.327,0.013,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1030
1998-08-02,1997,11,44,214,277.1,0.61,5,Dry,34,7,5,3,44,93,0.34,184.1,0.66,184.1,0,0,0,0,-3,3,34,7,5,0,47,230,990,964.8,25.2,0.117,0.0114,0.000452,0.128,0.00509,1,0.191,0.319,0.0127,24.9,0.95,0.98,0.931,42.7,41.8,41.8,1000
1998-08-03,1997,11,44,215,274.64,0.61,5,Dry,34,7,5,3,44,93,0.34,181.6,0.66,181.6,0,0,0,0,-3,3,34,7,5,0,47,228,990,964.8,25.2,0.116,0.0112,0.000444,0.127,0.00504,1,0.188,0.315,0.0125,24.9,0.949,0.98,0.93,42.1,41.2,41.2,990
1998-08-04,1997,11,44,216,271.63,0.62,5,Dry,34,7,5,3,44,93,0.34,178.6,0.66,178.6,0,0,0,0,-3,3,34,7,5,0,47,225,990,964.8,25.2,0.115,0.0109,0.000434,0.126,0.00499,1,0.184,0.309,0.0123,24.9,0.948,0.979,0.928,41.4,40.5,40.5,972
1998-08-05,1997,11,45,217,268.62,0.62,5,Dry,34,7,5,3,44,93,0.35,175.6,0.65,175.6,0,0,0,0,-3,3,34,7,5,0,47,222,990,964.8,25.2,0.114,0.0107,0.000423,0.124,0.00493,1,0.18,0.304,0.0121,24.9,0.947,0.977,0.926,40.7,39.7,39.7,954
1998-08-06,1997,11,45,218,265.62,0.63,5,Dry,34,7,5,3,44,93,0.35,172.6,0.65,172.6,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0104,0.000413,0.123,0.00488,1,0.176,0.299,0.0118,24.9,0.946,0.976,0.923,39.9,39,39,936
1998-08-07,1997,11,45,219,262.61,0.63,5,Dry,34,7,5,3,44,93,0.35,169.6,0.65,169.6,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000403,0.122,0.00482,1,0.171,0.293,0.0116,25,0.945,0.974,0.921,39.2,38.2,38.2,918
1998-08-08,1997,11,45,220,259.6,0.64,5,Dry,34,7,5,3,44,93,0.36,166.6,0.64,166.6,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00991,0.000392,0.12,0.00477,1,0.167,0.288,0.0114,25,0.944,0.973,0.919,38.5,37.5,37.5,900
1998-08-09,1997,11,45,221,257.14,0.65,5,Dry,34,7,5,3,44,93,0.36,164.1,0.64,164.1,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.0097,0.000384,0.119,0.00472,1,0.164,0.283,0.0112,25,0.944,0.972,0.917,38,36.9,36.9,885
1998-08-10,1997,11,45,222,254.68,0.65,5,Dry,34,7,5,3,44,93,0.36,161.7,0.64,161.7,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00949,0.000375,0.118,0.00468,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,870
1998-08-11,1997,11,45,223,252.22,0.66,5,Dry,34,7,5,3,44,93,0.37,159.2,0.63,159.2,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00928,0.000367,0.117,0.00464,1,0.157,0.275,0.0109,25,0.942,0.97,0.914,36.8,35.7,35.7,857
1998-08-12,1997,11,46,224,249.76,0.66,5,Dry,34,7,5,3,44,93,0.37,156.8,0.63,156.8,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00907,0.000359,0.116,0.00459,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.2,35.1,35.1,843
1998-08-13,1997,11,46,225,247.3,0.67,5,Dry,34,7,5,3,44,93,0.38,154.3,0.62,154.3,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00887,0.00035,0.115,0.00455,1,0.151,0.266,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,830
1998-08-14,1997,11,46,226,244.83,0.67,5,Dry,34,7,5,3,44,93,0.38,151.8,0.62,151.8,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00866,0.000342,0.114,0.0045,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,817
1998-08-15,1997,11,46,227,243.47,0.68,5,Dry,34,7,5,3,44,93,0.38,150.5,0.62,150.5,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00854,0.000337,0.113,0.00448,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.7,33.7,809
1998-08-16,1997,11,46,228,241.55,0.68,5,Dry,34,7,5,3,44,93,0.39,148.6,0.61,148.6,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.6,25.4,0.104,0.00838,0.00033,0.113,0.00444,1,0.143,0.256,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,799
1998-08-17,1997,11,46,229,238.55,0.69,5,Dry,34,7,5,3,44,93,0.39,145.6,0.61,145.6,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00812,0.00032,0.111,0.00439,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
1998-08-18,1997,11,46,230,237.18,0.69,5,Dry,34,7,5,3,44,93,0.39,144.2,0.61,144.2,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00801,0.000315,0.111,0.00436,1,0.137,0.248,0.00976,25.1,0.937,0.97,0.908,33.3,32.3,32.3,775
1998-08-19,1997,11,47,231,235.26,0.7,5,Dry,34,7,5,3,44,93,0.4,142.3,0.6,142.3,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00784,0.000309,0.11,0.00433,1,0.135,0.244,0.00963,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
1998-08-20,1997,11,47,232,233.35,0.7,5,Dry,34,7,5,3,44,93,0.4,140.3,0.6,140.3,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00768,0.000302,0.109,0.00429,1,0.132,0.241,0.00949,25.2,0.935,0.97,0.907,32.4,31.4,31.4,754
1998-08-21,1997,11,47,233,231.44,0.71,5,Dry,34,7,5,3,44,93,0.4,138.4,0.6,138.4,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.101,0.00752,0.000296,0.108,0.00426,1,0.129,0.238,0.00935,25.2,0.934,0.97,0.906,31.9,31,31,743
1998-08-22,1997,11,47,234,229.52,0.71,5,Dry,34,7,5,3,44,93,0.41,136.5,0.59,136.5,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.0999,0.00735,0.000289,0.107,0.00422,1,0.127,0.234,0.00921,25.2,0.933,0.97,0.905,31.5,30.5,30.5,733
1998-08-23,1997,11,47,235,227.61,0.72,5,Dry,34,7,5,3,44,93,0.41,134.6,0.59,134.6,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0993,0.00719,0.000283,0.106,0.00419,1,0.124,0.231,0.00907,25.2,0.933,0.97,0.905,31,30.1,30.1,722
1998-08-24,1997,11,47,236,225.69,0.72,5,Dry,34,7,5,3,44,93,0.41,132.7,0.59,132.7,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0986,0.00703,0.000276,0.106,0.00415,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.6,29.7,29.7,712
1998-08-25,1997,11,47,237,223.78,0.73,5,Dry,34,7,5,3,44,93,0.42,130.8,0.58,130.8,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0979,0.00687,0.00027,0.105,0.00412,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
1998-08-26,1997,11,48,238,221.87,0.73,5,Dry,34,7,5,3,44,93,0.42,128.9,0.58,128.9,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0972,0.0067,0.000263,0.104,0.00408,1,0.116,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
1998-08-27,1997,11,48,239,219.95,0.74,5,Dry,34,7,5,3,44,93,0.42,127,0.58,127,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0966,0.00654,0.000257,0.103,0.00405,1,0.114,0.217,0.00852,25.3,0.929,0.97,0.901,29.2,28.4,28.4,680
1998-08-28,1997,11,48,240,218.04,0.75,5,Dry,34,7,5,3,44,93,0.43,125,0.57,125,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0959,0.00638,0.00025,0.102,0.00401,1,0.111,0.214,0.00838,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
1998-08-29,1997,11,48,241,216.12,0.75,5,Dry,34,7,5,3,44,93,0.43,123.1,0.57,123.1,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0952,0.00622,0.000244,0.101,0.00398,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
1998-08-30,1997,11,48,242,214.21,0.76,5,Dry,34,7,5,3,44,93,0.43,121.2,0.57,121.2,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0945,0.00605,0.000237,0.101,0.00394,1,0.106,0.207,0.0081,25.3,0.926,0.97,0.898,27.9,27,27,648
1998-08-31,1997,11,48,243,212.3,0.77,5,Dry,34,7,5,3,44,93,0.44,119.3,0.56,119.3,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0939,0.00589,0.000231,0.0998,0.00391,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
1998-09-01,1997,12,48,244,209.29,0.78,5,Dry,30,6,4,2,30,72,0.34,137.3,0.66,137.3,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.0981,0.00742,0.00029,0.106,0.00413,1,0.128,0.233,0.00914,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
1998-09-02,1997,12,49,245,206.83,0.79,5,Dry,30,6,4,2,30,72,0.35,134.8,0.65,134.8,0,0,0,0,-2,2,30,6,4,0,32,175,990,964.4,25.6,0.0972,0.00721,0.000282,0.104,0.00409,1,0.125,0.229,0.00896,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
1998-09-03,1997,12,49,246,203.82,0.79,5,Dry,30,6,4,2,30,72,0.35,131.8,0.65,131.8,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0962,0.00695,0.000272,0.103,0.00403,1,0.12,0.224,0.00874,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
1998-09-04,1997,12,49,247,200.81,0.8,5,Dry,30,6,4,2,30,72,0.36,128.8,0.64,128.8,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0951,0.0067,0.000262,0.102,0.00398,1,0.116,0.218,0.00853,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
1998-09-05,1997,12,49,248,197.8,0.81,5,Dry,30,6,4,2,30,72,0.36,125.8,0.64,125.8,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.094,0.00644,0.000252,0.1,0.00393,1,0.112,0.213,0.00831,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
1998-09-06,1997,12,49,249,194.8,0.82,5,Dry,30,6,4,2,30,72,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.093,0.00619,0.000242,0.0992,0.00388,1,0.108,0.207,0.00811,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
1998-09-07,1997,12,49,250,192.33,0.83,5,Dry,30,6,4,2,30,72,0.37,120.3,0.63,120.3,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0921,0.00598,0.000234,0.0981,0.00383,1,0.105,0.203,0.00794,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
1998-09-08,1997,12,49,251,189.87,0.84,5,Dry,30,6,4,2,30,72,0.38,117.9,0.62,117.9,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0912,0.00577,0.000226,0.097,0.00379,1,0.102,0.199,0.00777,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
1998-09-09,1997,12,50,252,187.41,0.84,5,Dry,30,6,4,2,30,72,0.38,115.4,0.62,115.4,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0904,0.00556,0.000217,0.0959,0.00375,1,0.0983,0.194,0.0076,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
1998-09-10,1997,12,50,253,184.95,0.85,5,Dry,30,6,4,2,30,72,0.39,113,0.61,113,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0895,0.00535,0.000209,0.0949,0.00371,1,0.095,0.19,0.00742,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
1998-09-11,1997,12,50,254,183.58,0.86,5,Dry,30,6,4,2,30,72,0.39,111.6,0.61,111.6,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.089,0.00523,0.000205,0.0943,0.00369,1,0.0931,0.187,0.00733,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
1998-09-12,1997,12,50,255,181.67,0.86,5,Dry,30,6,4,2,30,72,0.4,109.7,0.6,109.7,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0884,0.00507,0.000198,0.0934,0.00365,1,0.0906,0.184,0.0072,25.4,0.917,0.97,0.89,25,24.3,24.3,583
1998-09-13,1997,12,50,256,179.76,0.87,5,Dry,30,6,4,2,30,72,0.4,107.8,0.6,107.8,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0877,0.00491,0.000192,0.0926,0.00362,1,0.088,0.181,0.00706,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
1998-09-14,1997,12,50,257,177.84,0.87,5,Dry,30,6,4,2,30,72,0.41,105.8,0.59,105.8,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.087,0.00475,0.000186,0.0917,0.00359,1,0.0854,0.177,0.00693,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
1998-09-15,1997,12,50,258,175.93,0.88,5,Dry,30,6,4,2,30,72,0.41,103.9,0.59,103.9,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0863,0.00458,0.000179,0.0909,0.00356,1,0.0828,0.174,0.0068,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
1998-09-16,1997,12,51,259,174.01,0.88,5,Dry,30,6,4,2,30,72,0.41,102,0.59,102,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0857,0.00442,0.000173,0.0901,0.00353,1,0.0802,0.17,0.00667,25.4,0.912,0.97,0.884,23.2,22.5,22.5,539
1998-09-17,1997,12,51,260,172.1,0.89,5,Dry,30,6,4,2,30,72,0.42,100.1,0.58,100.1,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.085,0.00426,0.000167,0.0892,0.00349,1,0.0776,0.167,0.00653,25.4,0.911,0.969,0.882,22.7,22,22,528
1998-09-18,1997,12,51,261,170.19,0.89,5,Dry,30,6,4,2,30,72,0.42,98.19,0.58,98.19,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0843,0.0041,0.00016,0.0884,0.00346,1,0.0751,0.163,0.0064,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
1998-09-19,1997,12,51,262,168.27,0.89,5,Dry,30,6,4,2,30,72,0.43,96.27,0.57,96.27,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0836,0.00393,0.000154,0.0876,0.00343,1,0.0725,0.16,0.00627,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
1998-09-20,1997,12,51,263,166.36,0.9,5,Dry,30,6,4,2,30,72,0.43,94.36,0.57,94.36,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.083,0.00377,0.000148,0.0867,0.0034,1,0.0699,0.157,0.00613,25.4,0.917,0.966,0.886,21.5,20.8,20.8,500
1998-09-21,1997,12,51,264,164.99,0.9,5,Dry,30,6,4,2,30,72,0.44,92.99,0.56,92.99,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0825,0.00365,0.000143,0.0861,0.00337,1,0.068,0.154,0.00604,25.4,0.919,0.966,0.887,21.3,20.5,20.5,493
1998-09-22,1997,12,51,265,163.62,0.9,5,Dry,30,6,4,2,30,72,0.44,91.62,0.56,91.62,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.082,0.00354,0.000139,0.0855,0.00335,1,0.0662,0.152,0.00594,25.4,0.92,0.965,0.888,21,20.3,20.3,486
1998-09-23,1997,12,52,266,162.26,0.91,5,Dry,30,6,4,2,30,72,0.44,90.26,0.56,90.26,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0815,0.00342,0.000134,0.0849,0.00333,1,0.0644,0.149,0.00585,25.4,0.922,0.965,0.889,20.7,20,20,479
1998-09-24,1997,12,52,267,160.89,0.91,5,Dry,30,6,4,2,30,72,0.45,88.89,0.55,88.89,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.081,0.00331,0.00013,0.0843,0.0033,1,0.0625,0.147,0.00575,25.4,0.924,0.964,0.89,20.4,19.7,19.7,473
1998-09-25,1997,12,52,268,159.52,0.91,5,Dry,30,6,4,2,30,72,0.45,87.52,0.55,87.52,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0805,0.00319,0.000125,0.0837,0.00328,1,0.0607,0.144,0.00566,25.4,0.925,0.963,0.891,20.1,19.4,19.4,466
1998-09-26,1997,12,52,269,158.15,0.91,5,Dry,30,6,4,2,30,72,0.46,86.15,0.55,86.15,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0801,0.00307,0.00012,0.0831,0.00326,1,0.0588,0.142,0.00556,25.4,0.927,0.963,0.892,19.9,19.1,19.1,459
1998-09-27,1997,12,52,270,156.79,0.92,5,Dry,30,6,4,2,30,72,0.46,84.79,0.54,84.79,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0796,0.00296,0.000116,0.0825,0.00323,1,0.057,0.139,0.00547,25.4,0.928,0.962,0.893,19.6,18.8,18.8,452
1998-09-28,1997,12,52,271,156.51,0.92,5,Dry,30,6,4,2,30,72,0.46,84.51,0.54,84.51,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0795,0.00293,0.000115,0.0824,0.00323,1,0.0566,0.139,0.00545,25.4,0.929,0.962,0.893,19.5,18.8,18.8,451
1998-09-29,1997,12,52,272,156.24,0.92,5,Dry,30,6,4,2,30,72,0.46,84.24,0.54,84.24,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0794,0.00291,0.000114,0.0823,0.00323,1,0.0562,0.139,0.00543,25.4,0.929,0.962,0.893,19.5,18.7,18.7,449
1998-09-30,1997,12,53,273,155.97,0.92,5,Dry,30,6,4,2,30,72,0.46,83.97,0.54,83.97,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0793,0.00289,0.000113,0.0822,0.00322,1,0.0559,0.138,0.00541,25.4,0.929,0.962,0.894,19.4,18.7,18.7,448
1998-10-01,1998,1,1,274,154.05,0.92,5,Dry,24,4,2,2,20,52,0.34,102,0.66,102,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00442,0.000173,0.0866,0.00339,1,0.0803,0.167,0.00654,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
1998-10-02,1998,1,1,275,153.78,0.92,5,Dry,24,4,2,2,20,52,0.34,101.8,0.66,101.8,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.0044,0.000173,0.0864,0.00339,1,0.0799,0.166,0.00652,25.3,0.912,0.97,0.884,23.1,22.4,22.4,537
1998-10-03,1998,1,1,276,152.96,0.92,5,Dry,24,4,2,2,20,52,0.34,101,0.66,101,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00433,0.00017,0.0861,0.00338,1,0.0788,0.165,0.00646,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
1998-10-04,1998,1,1,277,151.05,0.93,5,Dry,24,4,2,2,20,52,0.34,99.05,0.66,99.05,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00417,0.000163,0.0852,0.00334,1,0.0762,0.161,0.00633,25.3,0.912,0.968,0.883,22.4,21.7,21.7,522
1998-10-05,1998,1,1,278,149.68,0.93,5,Dry,24,4,2,2,20,52,0.35,97.68,0.65,97.68,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0806,0.00405,0.000159,0.0846,0.00332,1,0.0744,0.159,0.00624,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
1998-10-06,1998,1,1,279,148.31,0.93,5,Dry,24,4,2,2,20,52,0.35,96.31,0.65,96.31,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0801,0.00394,0.000154,0.084,0.0033,1,0.0725,0.157,0.00614,25.3,0.915,0.967,0.884,21.9,21.2,21.2,508
1998-10-07,1998,1,1,280,146.94,0.93,5,Dry,24,4,2,2,20,52,0.35,94.94,0.65,94.94,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00382,0.00015,0.0834,0.00327,1,0.0707,0.154,0.00604,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
1998-10-08,1998,1,2,281,145.58,0.93,5,Dry,24,4,2,2,20,52,0.36,93.58,0.64,93.58,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0791,0.0037,0.000145,0.0829,0.00325,1,0.0688,0.152,0.00595,25.3,0.917,0.966,0.886,21.3,20.6,20.6,495
1998-10-09,1998,1,2,282,144.21,0.94,5,Dry,24,4,2,2,20,52,0.36,92.21,0.64,92.21,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00359,0.000141,0.0823,0.00323,1,0.067,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
1998-10-10,1998,1,2,283,142.84,0.94,5,Dry,24,4,2,2,20,52,0.36,90.84,0.64,90.84,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00347,0.000136,0.0817,0.0032,1,0.0651,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,481
1998-10-11,1998,1,2,284,141.48,0.94,5,Dry,24,4,2,2,20,52,0.37,89.48,0.63,89.48,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0777,0.00336,0.000132,0.0811,0.00318,1,0.0633,0.144,0.00566,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
1998-10-12,1998,1,2,285,140.11,0.94,5,Dry,24,4,2,2,20,52,0.37,88.11,0.63,88.11,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00324,0.000127,0.0805,0.00316,1,0.0614,0.142,0.00556,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
1998-10-13,1998,1,2,286,138.74,0.94,5,Dry,24,4,2,2,20,52,0.38,86.74,0.63,86.74,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0767,0.00312,0.000122,0.0799,0.00313,1,0.0596,0.139,0.00547,25.4,0.925,0.963,0.891,20,19.2,19.2,461
1998-10-14,1998,1,2,287,137.37,0.95,5,Dry,24,4,2,2,20,52,0.38,85.37,0.62,85.37,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.00301,0.000118,0.0793,0.00311,1,0.0577,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
1998-10-15,1998,1,3,288,137.1,0.95,5,Dry,24,4,2,2,20,52,0.38,85.1,0.62,85.1,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.00298,0.000117,0.0791,0.0031,1,0.0574,0.137,0.00535,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
1998-10-16,1998,1,3,289,136.28,0.95,5,Dry,24,4,2,2,20,52,0.38,84.28,0.62,84.28,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0759,0.00291,0.000114,0.0788,0.00309,1,0.0563,0.135,0.0053,25.4,0.928,0.962,0.893,19.5,18.7,18.7,449
1998-10-17,1998,1,3,290,134.37,0.95,5,Dry,24,4,2,2,20,52,0.39,82.37,0.61,82.37,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0752,0.00275,0.000108,0.0779,0.00306,1,0.0537,0.132,0.00516,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
1998-10-18,1998,1,3,291,133,0.95,5,Dry,24,4,2,2,20,52,0.39,81,0.61,81,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00264,0.000103,0.0773,0.00303,1,0.0519,0.129,0.00507,25.4,0.932,0.96,0.895,18.8,18,18,433
1998-10-19,1998,1,3,292,131.63,0.95,5,Dry,24,4,2,2,20,52,0.4,79.63,0.6,79.63,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00252,0.0000988,0.0767,0.00301,1,0.05,0.127,0.00497,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
1998-10-20,1998,1,3,293,131.36,0.96,5,Dry,24,4,2,2,20,52,0.4,79.36,0.6,79.36,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.0025,0.0000979,0.0766,0.003,1,0.0496,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.7,17.7,425
1998-10-21,1998,1,3,294,130.54,0.96,5,Dry,24,4,2,2,20,52,0.4,78.54,0.6,78.54,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0738,0.00243,0.0000951,0.0763,0.00299,1,0.0485,0.125,0.00489,25.4,0.936,0.96,0.898,18.3,17.6,17.6,421
1998-10-22,1998,1,4,295,129.72,0.96,5,Dry,24,4,2,2,20,52,0.4,77.72,0.6,77.72,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0735,0.00236,0.0000924,0.0759,0.00298,1,0.0474,0.123,0.00484,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
1998-10-23,1998,1,4,296,128.9,0.96,5,Dry,24,4,2,2,20,52,0.4,76.9,0.6,76.9,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0733,0.00229,0.0000897,0.0755,0.00296,1,0.0463,0.122,0.00478,25.4,0.938,0.96,0.9,17.9,17.2,17.2,414
1998-10-24,1998,1,4,297,128.08,0.96,5,Dry,24,4,2,2,20,52,0.41,76.08,0.59,76.08,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00222,0.0000869,0.0752,0.00295,1,0.0452,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
1998-10-25,1998,1,4,298,127.26,0.96,5,Dry,24,4,2,2,20,52,0.41,75.26,0.59,75.26,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00215,0.0000842,0.0748,0.00293,1,0.0441,0.119,0.00466,25.4,0.94,0.96,0.903,17.6,16.9,16.9,406
1998-10-26,1998,1,4,299,126.44,0.96,5,Dry,24,4,2,2,20,52,0.41,74.44,0.59,74.44,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0724,0.00208,0.0000815,0.0745,0.00292,1,0.043,0.117,0.00461,25.4,0.937,0.96,0.9,17.4,16.7,16.7,400
1998-10-27,1998,1,4,300,125.62,0.96,5,Dry,24,4,2,2,20,52,0.41,73.62,0.59,73.62,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0721,0.00201,0.0000787,0.0741,0.00291,1,0.0419,0.116,0.00455,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
1998-10-28,1998,1,4,301,124.8,0.97,5,Dry,24,4,2,2,20,52,0.42,72.8,0.58,72.8,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0718,0.00194,0.000076,0.0738,0.00289,1,0.0408,0.115,0.00449,25.4,0.929,0.96,0.891,16.8,16.2,16.2,388
1998-10-29,1998,1,5,302,123.98,0.97,5,Dry,24,4,2,2,20,52,0.42,71.98,0.58,71.98,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0715,0.00187,0.0000733,0.0734,0.00288,1,0.0397,0.113,0.00443,25.4,0.924,0.96,0.887,16.6,15.9,15.9,382
1998-10-30,1998,1,5,303,123.7,0.97,5,Dry,24,4,2,2,20,52,0.42,71.7,0.58,71.7,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0714,0.00184,0.0000723,0.0733,0.00287,1,0.0393,0.113,0.00441,25.4,0.923,0.96,0.886,16.5,15.8,15.8,379
1998-10-31,1998,1,5,304,123.43,0.97,5,Dry,24,4,2,2,20,52,0.42,71.43,0.58,71.43,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0713,0.00182,0.0000714,0.0732,0.00287,1,0.0389,0.112,0.0044,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
1998-11-01,1998,2,5,305,124.25,0.97,5,Dry,23,4,2,2,19,50,0.4,74.25,0.6,74.25,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.072,0.00206,0.0000808,0.074,0.0029,1,0.0427,0.117,0.00458,25.4,0.936,0.96,0.899,17.3,16.6,16.6,399
1998-11-02,1998,2,5,306,124.52,0.97,5,Dry,23,4,2,2,19,50,0.4,74.52,0.6,74.52,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0721,0.00208,0.0000817,0.0742,0.00291,1,0.0431,0.117,0.0046,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
1998-11-03,1998,2,5,307,125.34,0.96,5,Dry,23,4,2,2,19,50,0.4,75.34,0.6,75.34,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0724,0.00215,0.0000845,0.0745,0.00292,1,0.0442,0.119,0.00466,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
1998-11-04,1998,2,5,308,126.16,0.96,5,Dry,23,4,2,2,19,50,0.4,76.16,0.6,76.16,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.00222,0.0000872,0.0749,0.00294,1,0.0453,0.12,0.00471,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
1998-11-05,1998,2,6,309,128.08,0.96,5,Dry,23,4,2,2,19,50,0.39,78.08,0.61,78.08,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0733,0.00239,0.0000936,0.0757,0.00297,1,0.0479,0.124,0.00485,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
1998-11-06,1998,2,6,310,131.08,0.96,5,Dry,23,4,2,2,19,50,0.38,81.08,0.62,81.08,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00264,0.000104,0.077,0.00302,1,0.052,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18.1,18.1,433
1998-11-07,1998,2,6,311,135.73,0.95,5,Dry,23,4,2,2,19,50,0.37,85.73,0.63,85.73,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.076,0.00304,0.000119,0.0791,0.0031,1,0.0582,0.137,0.00538,25.4,0.926,0.962,0.892,19.8,19,19,456
1998-11-08,1998,2,6,312,139.29,0.94,5,Dry,23,4,2,2,19,50,0.36,89.29,0.64,89.29,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00334,0.000131,0.0806,0.00316,1,0.063,0.144,0.00563,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
1998-11-09,1998,2,6,313,138.47,0.94,5,Dry,23,4,2,2,19,50,0.36,88.47,0.64,88.47,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.077,0.00327,0.000128,0.0803,0.00315,1,0.0619,0.142,0.00558,25.4,0.923,0.964,0.89,20.3,19.6,19.6,470
1998-11-10,1998,2,6,314,138.19,0.94,5,Dry,23,4,2,2,19,50,0.36,88.19,0.64,88.19,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0769,0.00325,0.000127,0.0801,0.00314,1,0.0616,0.142,0.00556,25.4,0.923,0.964,0.89,20.3,19.5,19.5,468
1998-11-11,1998,2,6,315,141.2,0.94,5,Dry,23,4,2,2,19,50,0.35,91.2,0.65,91.2,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.0035,0.000137,0.0815,0.00319,1,0.0656,0.147,0.00577,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
1998-11-12,1998,2,7,316,145.3,0.93,5,Dry,23,4,2,2,19,50,0.34,95.3,0.66,95.3,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0794,0.00385,0.000151,0.0833,0.00326,1,0.0712,0.154,0.00606,25.3,0.916,0.967,0.885,21.7,21,21,503
1998-11-13,1998,2,7,317,146.12,0.93,5,Dry,23,4,2,2,19,50,0.34,96.12,0.66,96.12,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0797,0.00392,0.000154,0.0836,0.00328,1,0.0723,0.156,0.00611,25.3,0.915,0.967,0.885,21.9,21.1,21.1,507
1998-11-14,1998,2,7,318,146.4,0.93,5,Dry,23,4,2,2,19,50,0.34,96.4,0.66,96.4,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0798,0.00394,0.000155,0.0837,0.00328,1,0.0726,0.156,0.00613,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
1998-11-15,1998,2,7,319,148.86,0.93,5,Dry,23,4,2,2,19,50,0.34,98.86,0.66,98.86,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0807,0.00415,0.000163,0.0848,0.00333,1,0.076,0.161,0.0063,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
1998-11-16,1998,2,7,320,152.96,0.92,5,Dry,23,4,2,2,19,50,0.33,103,0.67,103,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.0045,0.000176,0.0866,0.0034,1,0.0815,0.168,0.00659,25.3,0.913,0.97,0.886,23.4,22.7,22.7,544
1998-11-17,1998,2,7,321,153.23,0.92,5,Dry,23,4,2,2,19,50,0.33,103.2,0.67,103.2,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00452,0.000177,0.0867,0.0034,1,0.0819,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
1998-11-18,1998,2,7,322,152.41,0.92,5,Dry,23,4,2,2,19,50,0.33,102.4,0.67,102.4,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00445,0.000175,0.0864,0.00339,1,0.0808,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,541
1998-11-19,1998,2,8,323,151.59,0.93,5,Dry,23,4,2,2,19,50,0.33,101.6,0.67,101.6,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00439,0.000172,0.086,0.00337,1,0.0796,0.166,0.0065,25.3,0.912,0.97,0.884,23,22.3,22.3,536
1998-11-20,1998,2,8,324,152.41,0.92,5,Dry,23,4,2,2,19,50,0.33,102.4,0.67,102.4,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00445,0.000175,0.0864,0.00339,1,0.0808,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,541
1998-11-21,1998,2,8,325,152.69,0.92,5,Dry,23,4,2,2,19,50,0.33,102.7,0.67,102.7,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00448,0.000176,0.0865,0.00339,1,0.0811,0.168,0.00657,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
1998-11-22,1998,2,8,326,152.96,0.92,5,Dry,23,4,2,2,19,50,0.33,103,0.67,103,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.0045,0.000176,0.0866,0.0034,1,0.0815,0.168,0.00659,25.3,0.913,0.97,0.886,23.4,22.7,22.7,544
1998-11-23,1998,2,8,327,152.14,0.92,5,Dry,23,4,2,2,19,50,0.33,102.1,0.67,102.1,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0862,0.00338,1,0.0804,0.167,0.00653,25.3,0.912,0.97,0.885,23.2,22.5,22.5,539
1998-11-24,1998,2,8,328,150.77,0.93,5,Dry,23,4,2,2,19,50,0.33,100.8,0.67,100.8,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00432,0.000169,0.0856,0.00336,1,0.0785,0.164,0.00644,25.3,0.912,0.969,0.883,22.8,22.1,22.1,531
1998-11-25,1998,2,8,329,151.05,0.93,5,Dry,23,4,2,2,19,50,0.33,101,0.67,101,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00434,0.00017,0.0858,0.00336,1,0.0789,0.165,0.00646,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
1998-11-26,1998,2,9,330,152.96,0.92,5,Dry,23,4,2,2,19,50,0.33,103,0.67,103,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.0045,0.000176,0.0866,0.0034,1,0.0815,0.168,0.00659,25.3,0.913,0.97,0.886,23.4,22.7,22.7,544
1998-11-27,1998,2,9,331,155.42,0.92,5,Dry,23,4,2,2,19,50,0.32,105.4,0.68,105.4,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.083,0.00471,0.000185,0.0877,0.00344,1,0.0848,0.172,0.00676,25.3,0.915,0.97,0.887,24,23.2,23.2,558
1998-11-28,1998,2,9,332,156.79,0.92,5,Dry,23,4,2,2,19,50,0.32,106.8,0.68,106.8,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0835,0.00483,0.000189,0.0883,0.00346,1,0.0867,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.6,23.6,566
1998-11-29,1998,2,9,333,155.97,0.92,5,Dry,23,4,2,2,19,50,0.32,106,0.68,106,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00476,0.000186,0.0879,0.00345,1,0.0856,0.173,0.0068,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
1998-11-30,1998,2,9,334,156.79,0.92,5,Dry,23,4,2,2,19,50,0.32,106.8,0.68,106.8,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0835,0.00483,0.000189,0.0883,0.00346,1,0.0867,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.6,23.6,566
1998-12-01,1998,3,9,335,158.15,0.91,5,Dry,26,4,3,2,24,59,0.37,99.15,0.63,99.15,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00418,0.000164,0.0863,0.00338,1,0.0764,0.163,0.00638,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
1998-12-02,1998,3,9,336,159.52,0.91,5,Dry,26,4,3,2,24,59,0.37,100.5,0.63,100.5,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.00429,0.000168,0.0869,0.00341,1,0.0782,0.165,0.00647,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
1998-12-03,1998,3,10,337,161.44,0.91,5,Dry,26,4,3,2,24,59,0.36,102.4,0.64,102.4,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00446,0.000175,0.0878,0.00344,1,0.0808,0.169,0.00661,25.4,0.913,0.97,0.885,23.2,22.5,22.5,541
1998-12-04,1998,3,10,338,164.44,0.9,5,Dry,26,4,3,2,24,59,0.36,105.4,0.64,105.4,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0844,0.00471,0.000185,0.0891,0.00349,1,0.0848,0.174,0.00681,25.4,0.915,0.97,0.887,24,23.3,23.3,558
1998-12-05,1998,3,10,339,167.45,0.9,5,Dry,26,4,3,2,24,59,0.35,108.5,0.65,108.5,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0855,0.00497,0.000195,0.0904,0.00354,1,0.0889,0.179,0.00702,25.4,0.917,0.97,0.889,24.7,24,24,576
1998-12-06,1998,3,10,340,171.55,0.89,5,Dry,26,4,3,2,24,59,0.34,112.5,0.66,112.5,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0869,0.00532,0.000208,0.0922,0.00361,1,0.0944,0.187,0.00731,25.4,0.92,0.97,0.892,25.7,25,25,599
1998-12-07,1998,3,10,341,173.47,0.88,5,Dry,26,4,3,2,24,59,0.34,114.5,0.66,114.5,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0876,0.00548,0.000215,0.0931,0.00364,1,0.097,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1998-12-08,1998,3,10,342,174.83,0.88,5,Dry,26,4,3,2,24,59,0.34,115.8,0.66,115.8,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.0881,0.0056,0.000219,0.0937,0.00367,1,0.0989,0.193,0.00754,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
1998-12-09,1998,3,10,343,176.2,0.88,5,Dry,26,4,3,2,24,59,0.34,117.2,0.67,117.2,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.00571,0.000224,0.0943,0.00369,1,0.101,0.195,0.00763,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1998-12-10,1998,3,11,344,177.57,0.87,5,Dry,26,4,3,2,24,59,0.33,118.6,0.67,118.6,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.089,0.00583,0.000228,0.0949,0.00371,1,0.103,0.197,0.00773,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
1998-12-11,1998,3,11,345,180.03,0.87,5,Dry,26,4,3,2,24,59,0.33,121,0.67,121,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00604,0.000236,0.0959,0.00375,1,0.106,0.202,0.0079,25.4,0.926,0.97,0.898,27.9,27,27,649
1998-12-12,1998,3,11,346,179.76,0.87,5,Dry,26,4,3,2,24,59,0.33,120.8,0.67,120.8,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00601,0.000235,0.0958,0.00375,1,0.106,0.201,0.00788,25.4,0.925,0.97,0.898,27.8,27,27,647
1998-12-13,1998,3,11,347,178.39,0.87,5,Dry,26,4,3,2,24,59,0.33,119.4,0.67,119.4,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0893,0.0059,0.000231,0.0952,0.00373,1,0.104,0.199,0.00778,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
1998-12-14,1998,3,11,348,180.3,0.87,5,Dry,26,4,3,2,24,59,0.33,121.3,0.67,121.3,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00606,0.000237,0.096,0.00376,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
1998-12-15,1998,3,11,349,180.58,0.86,5,Dry,26,4,3,2,24,59,0.33,121.6,0.67,121.6,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00608,0.000238,0.0962,0.00376,1,0.107,0.203,0.00793,25.4,0.926,0.97,0.898,28,27.2,27.2,652
1998-12-16,1998,3,11,350,181.4,0.86,5,Dry,26,4,3,2,24,59,0.33,122.4,0.68,122.4,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0904,0.00615,0.000241,0.0965,0.00378,1,0.108,0.204,0.00799,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
1998-12-17,1998,3,12,351,183.31,0.86,5,Dry,26,4,3,2,24,59,0.32,124.3,0.68,124.3,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0911,0.00632,0.000247,0.0974,0.00381,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
1998-12-18,1998,3,12,352,184.68,0.85,5,Dry,26,4,3,2,24,59,0.32,125.7,0.68,125.7,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00643,0.000252,0.098,0.00383,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.2,28.2,676
1998-12-19,1998,3,12,353,187.14,0.84,5,Dry,26,4,3,2,24,59,0.32,128.1,0.69,128.1,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00664,0.00026,0.099,0.00387,1,0.115,0.215,0.00839,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
1998-12-20,1998,3,12,354,187.96,0.84,5,Dry,26,4,3,2,24,59,0.31,129,0.69,129,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0927,0.00671,0.000262,0.0994,0.00389,1,0.117,0.216,0.00845,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
1998-12-21,1998,3,12,355,187.69,0.84,5,Dry,26,4,3,2,24,59,0.31,128.7,0.69,128.7,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0926,0.00669,0.000262,0.0993,0.00388,1,0.116,0.216,0.00843,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
1998-12-22,1998,3,12,356,190.69,0.83,5,Dry,26,4,3,2,24,59,0.31,131.7,0.69,131.7,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0937,0.00694,0.000271,0.101,0.00393,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
1998-12-23,1998,3,12,357,195.34,0.82,5,Dry,26,4,3,2,24,59,0.3,136.3,0.7,136.3,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00734,0.000287,0.103,0.00401,1,0.127,0.229,0.00896,25.4,0.933,0.97,0.905,31.6,30.7,30.7,737
1998-12-24,1998,3,13,358,200.54,0.8,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0971,0.00778,0.000304,0.105,0.0041,1,0.134,0.238,0.00932,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
1998-12-25,1998,3,13,359,206.83,0.79,5,Dry,26,4,3,2,24,59,0.28,147.8,0.71,147.8,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00832,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
1998-12-26,1998,3,13,360,212.57,0.77,5,Dry,26,4,3,2,24,59,0.28,153.6,0.72,153.6,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.0088,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,832
1998-12-27,1998,3,13,361,218.31,0.75,5,Dry,26,4,3,2,24,59,0.27,159.3,0.73,159.3,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000365,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
1998-12-28,1998,3,13,362,224.05,0.73,5,Dry,26,4,3,2,24,59,0.26,165.1,0.74,165.1,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00978,0.000384,0.115,0.00453,1,0.165,0.281,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,897
1998-12-29,1998,3,13,363,227.61,0.72,5,Dry,26,4,3,2,24,59,0.26,168.6,0.74,168.6,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,919
1998-12-30,1998,3,13,364,231.16,0.71,5,Dry,26,4,3,2,24,59,0.26,172.2,0.74,172.2,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.2,39.2,940
1998-12-31,1998,3,14,365,236.9,0.69,5,Dry,26,4,3,2,24,59,0.25,177.9,0.75,177.9,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,974
1999-01-01,1998,4,14,1,242.65,0.68,5,Dry,29,5,4,2,33,73,0.3,169.7,0.7,169.7,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000401,0.119,0.00469,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
1999-01-02,1998,4,14,2,250.03,0.66,5,Dry,29,5,4,2,33,73,0.29,177,0.71,177,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000427,0.122,0.00483,1,0.181,0.304,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,965
1999-01-03,1998,4,14,3,256.87,0.65,5,Dry,29,5,4,2,33,73,0.28,183.9,0.72,183.9,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00495,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.7,41.9,41.9,1010
1999-01-04,1998,4,14,4,262.06,0.64,5,Dry,29,5,4,2,33,73,0.28,189.1,0.72,189.1,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000468,0.127,0.00505,1,0.198,0.325,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1030
1999-01-05,1998,4,14,5,268.35,0.62,5,Dry,29,5,4,2,33,73,0.27,195.3,0.73,195.3,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0124,0.00049,0.13,0.00516,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.5,44.5,44.5,1070
1999-01-06,1998,4,14,6,273,0.62,5,Dry,29,5,4,2,33,73,0.27,200,0.73,200,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000506,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.6,45.6,1100
1999-01-07,1998,4,15,7,277.1,0.61,5,Dry,29,5,4,2,33,73,0.26,204.1,0.74,204.1,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.6,46.6,1120
1999-01-08,1998,4,15,8,283.94,0.6,5,Dry,29,5,4,2,33,73,0.26,210.9,0.74,210.9,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000544,0.137,0.00545,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1150
1999-01-09,1998,4,15,9,293.51,0.59,5,Dry,29,5,4,2,33,73,0.25,220.5,0.75,220.5,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000577,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
1999-01-10,1998,4,15,10,304.17,0.57,5,Dry,29,5,4,2,33,73,0.24,231.2,0.76,231.2,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000614,0.146,0.00582,2,0.0985,0.244,0.00975,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
1999-01-11,1998,4,15,11,314.29,0.56,5,Dry,29,5,4,2,33,73,0.23,241.3,0.77,241.3,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0163,0.00065,0.15,0.00601,2,0.105,0.256,0.0102,24.8,0.926,0.97,0.899,27.2,26.3,52.7,1260
