date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-01-12,1998,4,15,12,324.4,0.55,5,Dry,29,5,4,2,33,73,0.23,251.4,0.78,251.4,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0177,0.000707,0.155,0.00622,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,54.9,1320
1999-01-13,1998,4,15,13,335.07,0.53,5,Dry,29,5,4,2,33,73,0.22,262.1,0.78,262.1,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0227,0.000911,0.164,0.00659,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
1999-01-14,1998,4,16,14,345.19,0.52,5,Dry,29,5,4,2,33,73,0.21,272.2,0.79,272.2,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0275,0.0011,0.172,0.00693,2,0.126,0.299,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1430
1999-01-15,1998,4,16,15,358.04,0.51,5,Dry,29,5,4,2,33,73,0.2,285,0.8,285,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0335,0.00135,0.183,0.00738,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.2,1490
1999-01-16,1998,4,16,16,370.89,0.5,5,Dry,29,5,4,2,33,73,0.2,297.9,0.8,297.9,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0396,0.0016,0.194,0.00783,2,0.144,0.337,0.0136,24.4,0.94,0.97,0.912,33.5,32.5,65,1560
1999-01-17,1998,4,16,17,382.65,0.49,5,Dry,29,5,4,2,33,73,0.19,309.6,0.81,309.6,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0452,0.00183,0.203,0.00824,2,0.152,0.355,0.0144,24.3,0.942,0.97,0.914,34.8,33.8,67.5,1620
1999-01-18,1998,4,16,18,390.58,0.48,5,Dry,29,5,4,2,33,73,0.19,317.6,0.81,317.6,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0489,0.00198,0.21,0.00852,2,0.157,0.367,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.2,1660
1999-01-19,1998,4,16,19,399.6,0.47,5,Dry,29,5,4,2,33,73,0.18,326.6,0.82,326.6,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0532,0.00216,0.217,0.00884,2,0.163,0.38,0.0155,24.2,0.945,0.97,0.916,36.6,35.5,71.1,1710
1999-01-20,1998,4,16,20,410.26,0.46,5,Dry,29,5,4,2,33,73,0.18,337.3,0.82,337.3,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.0582,0.00237,0.226,0.00921,2,0.17,0.396,0.0161,24.2,0.946,0.971,0.919,37.8,36.7,73.4,1760
1999-01-21,1998,4,17,21,420.93,0.46,5,Dry,29,5,4,2,33,73,0.17,347.9,0.83,347.9,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0632,0.00258,0.235,0.00959,2,0.177,0.412,0.0168,24.1,0.948,0.974,0.923,39,37.9,75.9,1820
1999-01-22,1998,4,17,22,432.14,0.45,5,Dry,29,5,4,2,33,73,0.17,359.1,0.83,359.1,0,0,0,0,-2,2,29,5,4,0,35,397,990,965.5,24.5,0.176,0.0685,0.0028,0.244,0.00999,2,0.185,0.429,0.0175,24,0.95,0.976,0.927,40.2,39.2,78.5,1880
1999-01-23,1998,4,17,23,443.35,0.44,5,Dry,29,5,4,2,33,73,0.17,370.4,0.83,370.4,0,0,0,0,-2,2,29,5,4,0,35,408,990,965.6,24.4,0.18,0.0738,0.00302,0.253,0.0104,2,0.192,0.446,0.0183,24,0.951,0.979,0.931,41.4,40.5,81,1940
1999-01-24,1998,4,17,24,454.56,0.43,5,Dry,29,5,4,2,33,73,0.16,381.6,0.84,381.6,0,0,0,0,-2,2,29,5,4,0,35,420,990,965.6,24.4,0.184,0.0791,0.00325,0.263,0.0108,2,0.2,0.463,0.019,23.9,0.953,0.98,0.934,42.6,41.7,83.5,2000
1999-01-25,1998,4,17,25,465.77,0.42,5,Dry,29,5,4,2,33,73,0.16,392.8,0.84,392.8,0,0,0,0,-2,2,29,5,4,0,35,431,990,965.7,24.3,0.188,0.0844,0.00347,0.272,0.0112,2,0.208,0.48,0.0197,23.8,0.954,0.98,0.935,43.8,42.9,85.8,2060
1999-01-26,1998,4,17,26,478.62,0.41,5,Dry,29,5,4,2,33,73,0.15,405.6,0.85,405.6,0,0,0,0,-2,2,29,5,4,0,35,444,990,965.8,24.2,0.192,0.0905,0.00373,0.283,0.0117,2,0.216,0.499,0.0206,23.7,0.955,0.98,0.936,45.1,44.2,88.4,2120
1999-01-27,1998,4,17,27,489.83,0.4,5,Dry,29,5,4,2,33,73,0.15,416.8,0.85,416.8,0,0,0,0,-2,2,29,5,4,0,35,455,990,965.8,24.2,0.196,0.0957,0.00396,0.292,0.0121,2,0.224,0.516,0.0213,23.7,0.956,0.98,0.937,46.3,45.4,90.7,2180
1999-01-28,1998,4,18,28,499.95,0.4,5,Dry,29,5,4,2,33,73,0.15,426.9,0.85,426.9,0,0,0,0,-2,2,29,5,4,0,35,465,990,965.8,24.2,0.2,0.101,0.00416,0.3,0.0124,2,0.231,0.531,0.022,23.6,0.957,0.98,0.938,47.3,46.4,92.7,2230
1999-01-29,1998,4,18,29,510.07,0.39,5,Dry,29,5,4,2,33,73,0.14,437.1,0.86,437.1,0,0,0,0,-2,2,29,5,4,0,35,475,990,965.9,24.1,0.203,0.105,0.00437,0.308,0.0128,2,0.238,0.546,0.0227,23.6,0.957,0.98,0.938,48.3,47.4,94.8,2270
1999-01-30,1998,4,18,30,522.92,0.38,5,Dry,29,5,4,2,33,73,0.14,449.9,0.86,449.9,0,0,0,0,-2,2,29,5,4,0,35,488,990,966,24,0.208,0.111,0.00463,0.319,0.0133,2,0.246,0.565,0.0235,23.5,0.958,0.98,0.939,49.6,48.2,96.4,2310
1999-01-31,1998,4,18,31,537.41,0.38,5,Dry,29,5,4,2,33,73,0.14,464.4,0.86,464.4,0,0,0,0,-2,2,29,5,4,0,35,502,990,966,24,0.213,0.118,0.00493,0.331,0.0138,2,0.256,0.587,0.0245,23.4,0.957,0.98,0.938,51,48.2,96.4,2310
1999-02-01,1998,5,18,32,557.92,0.36,5,Dry,31,6,4,3,41,85,0.15,472.9,0.85,472.9,0,0,0,0,-3,3,31,6,4,0,44,514,990,966.1,23.9,0.219,0.122,0.00512,0.341,0.0143,2,0.262,0.603,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
1999-02-02,1998,5,18,33,581.16,0.35,5,Dry,31,6,4,3,41,85,0.15,496.2,0.85,496.2,0,0,0,0,-3,3,31,6,4,0,44,537,990,966.2,23.8,0.232,0.133,0.0056,0.365,0.0153,3,0.166,0.531,0.0223,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
1999-02-03,1998,5,18,34,607.14,0.34,5,Dry,31,6,4,3,41,85,0.14,522.1,0.86,522.1,0,0,0,0,-3,3,31,6,4,0,44,563,990,966.3,23.7,0.247,0.15,0.00633,0.396,0.0167,3,0.177,0.574,0.0242,23.1,0.948,0.97,0.92,37.4,36.3,109,2610
1999-02-04,1998,5,19,35,636.4,0.32,5,Dry,31,6,4,3,41,85,0.13,551.4,0.87,551.4,0,0,0,0,-3,3,31,6,4,0,44,592,990,966.4,23.6,0.263,0.169,0.00719,0.433,0.0184,3,0.191,0.623,0.0265,22.9,0.951,0.975,0.927,39.3,38.3,115,2760
1999-02-05,1998,5,19,36,666.2,0.31,5,Dry,31,6,4,3,41,85,0.13,581.2,0.87,581.2,0,0,0,0,-3,3,31,6,4,0,44,622,990,966.6,23.4,0.28,0.189,0.00808,0.469,0.02,3,0.204,0.673,0.0287,22.8,0.953,0.979,0.933,41.2,40.3,121,2900
1999-02-06,1998,5,19,37,697.1,0.29,5,Dry,31,6,4,3,41,85,0.12,612.1,0.88,612.1,0,0,0,0,-3,3,31,6,4,0,44,653,990,966.7,23.3,0.298,0.21,0.009,0.508,0.0218,3,0.218,0.725,0.0311,22.6,0.955,0.98,0.936,43.2,42.3,127,3050
1999-02-07,1998,5,19,38,731.83,0.28,5,Dry,31,6,4,3,41,85,0.12,646.8,0.88,646.8,0,0,0,0,-3,3,31,6,4,0,44,688,990,966.8,23.2,0.317,0.233,0.0101,0.55,0.0238,3,0.234,0.784,0.0338,22.4,0.956,0.98,0.937,45.3,44.4,133,3190
1999-02-08,1998,5,19,39,767.65,0.27,5,Dry,31,6,4,3,41,85,0.11,682.6,0.89,682.6,0,0,0,0,-3,3,31,6,4,0,44,724,990,967,23,0.338,0.257,0.0112,0.595,0.0258,3,0.25,0.844,0.0367,22.2,0.957,0.98,0.938,47.4,46.4,139,3340
1999-02-09,1998,5,19,40,788.44,0.26,5,Dry,31,6,4,3,41,85,0.11,703.4,0.89,703.4,0,0,0,0,-3,3,31,6,4,0,44,744,990,967.1,22.9,0.35,0.271,0.0118,0.62,0.027,3,0.259,0.88,0.0383,22.1,0.957,0.98,0.938,48.6,47.6,143,3430
1999-02-10,1998,5,19,41,816.29,0.25,5,Dry,31,6,4,3,41,85,0.1,731.3,0.9,731.3,0,0,0,0,-3,3,31,6,4,0,44,772,990,967.2,22.8,0.365,0.29,0.0127,0.655,0.0287,3,0.272,0.926,0.0406,21.9,0.957,0.98,0.938,50.1,48.2,145,3470
1999-02-11,1998,5,20,42,848.29,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,743.3,0.88,743.3,0,0,0,0,-4,4,36,6,5,0,58,790,990,967.3,22.7,0.378,0.298,0.0131,0.676,0.0298,3,0.277,0.953,0.042,21.8,0.957,0.98,0.938,50.6,48.2,145,3470
1999-02-12,1998,5,20,43,874.83,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,769.8,0.88,769.8,0,0,0,0,-4,4,36,6,5,0,58,817,990,967.4,22.6,0.403,0.312,0.0138,0.714,0.0316,3,0.285,1,0.0442,21.6,0.956,0.98,0.937,52,48.2,145,3470
1999-02-13,1998,5,20,44,898.47,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,793.5,0.88,793.5,0,0,0,0,-4,4,36,6,5,0,58,840,990,967.5,22.5,0.424,0.323,0.0144,0.747,0.0332,4,0.21,0.958,0.0426,21.5,0.953,0.976,0.93,40,39,156,3740
1999-02-14,1998,5,20,45,923.05,0.21,4,Mod_Dry,36,6,5,4,54,105,0.11,818,0.89,818,0,0,0,0,-4,4,36,6,5,0,58,865,990,967.6,22.4,0.447,0.335,0.0149,0.782,0.0349,4,0.219,1,0.0446,21.4,0.954,0.978,0.933,41,40.1,160,3850
1999-02-15,1998,5,20,46,943.81,0.21,4,Mod_Dry,36,6,5,4,54,105,0.11,838.8,0.89,838.8,0,0,0,0,-4,4,36,6,5,0,58,886,990,967.7,22.3,0.466,0.345,0.0155,0.811,0.0363,4,0.226,1.04,0.0464,21.3,0.954,0.98,0.935,41.8,40.9,164,3930
1999-02-16,1998,5,20,47,960.34,0.2,4,Mod_Dry,36,6,5,4,54,105,0.11,855.3,0.89,855.3,0,0,0,0,-4,4,36,6,5,0,58,902,990,967.7,22.3,0.481,0.353,0.0159,0.834,0.0375,4,0.231,1.07,0.0479,21.2,0.955,0.98,0.936,42.4,41.6,166,3990
1999-02-17,1998,5,20,48,972.33,0.2,4,Mod_Dry,36,6,5,4,54,105,0.11,867.3,0.89,867.3,0,0,0,0,-4,4,36,6,5,0,58,914,990,967.8,22.2,0.492,0.359,0.0162,0.851,0.0383,4,0.235,1.09,0.0489,21.1,0.955,0.98,0.936,42.9,42,168,4040
1999-02-18,1998,5,21,49,984.47,0.2,4,Mod_Dry,36,6,5,4,54,105,0.11,879.5,0.89,879.5,0,0,0,0,-4,4,36,6,5,0,58,926,990,967.8,22.2,0.503,0.365,0.0165,0.868,0.0392,4,0.239,1.11,0.05,21.1,0.955,0.98,0.936,43.4,42.5,170,4080
1999-02-19,1998,5,21,50,996.76,0.19,4,Mod_Dry,36,6,5,4,54,105,0.1,891.8,0.9,891.8,0,0,0,0,-4,4,36,6,5,0,58,939,990,967.9,22.1,0.514,0.371,0.0168,0.885,0.04,4,0.243,1.13,0.051,21,0.955,0.98,0.936,43.8,43,172,4120
1999-02-20,1998,5,21,51,1009.2,0.19,4,Mod_Dry,36,6,5,4,54,105,0.1,904.2,0.9,904.2,0,0,0,0,-4,4,36,6,5,0,58,951,990,967.9,22.1,0.526,0.377,0.0171,0.902,0.0409,4,0.248,1.15,0.0521,20.9,0.956,0.98,0.936,44.3,43.4,174,4170
1999-02-21,1998,5,21,52,1016.7,0.19,3,Normal,43,7,5,4,78,137,0.14,879.7,0.86,879.7,0,0,0,0,-4,4,43,7,5,0,82,935,990,968,22,0.511,0.365,0.0165,0.875,0.0397,4,0.239,1.11,0.0506,20.9,0.955,0.98,0.936,43.1,42.3,169,4060
1999-02-22,1998,5,21,53,1029.4,0.19,3,Normal,43,7,5,4,78,137,0.13,892.4,0.87,892.4,0,0,0,0,-4,4,43,7,5,0,82,947,990,968,22,0.522,0.371,0.0169,0.893,0.0406,4,0.244,1.14,0.0517,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
1999-02-23,1998,5,21,54,1037,0.19,3,Normal,43,7,5,4,78,137,0.13,900,0.87,900,0,0,0,0,-4,4,43,7,5,0,82,955,990,968,22,0.529,0.375,0.017,0.904,0.0411,4,0.246,1.15,0.0523,20.8,0.955,0.98,0.936,43.9,43,172,4130
1999-02-24,1998,5,21,55,1049.9,0.18,3,Normal,43,7,5,4,78,137,0.13,912.9,0.87,912.9,0,0,0,0,-4,4,43,7,5,0,82,968,990,968.1,21.9,0.541,0.381,0.0174,0.922,0.042,4,0.251,1.17,0.0534,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
1999-02-25,1998,5,22,56,1062.9,0.18,3,Normal,43,7,5,4,78,137,0.13,925.9,0.87,925.9,0,0,0,0,-4,4,43,7,5,0,82,981,990,968.1,21.9,0.553,0.387,0.0177,0.94,0.0429,4,0.255,1.19,0.0546,20.7,0.955,0.98,0.936,44.9,44,176,4230
1999-02-26,1998,5,22,57,1070.7,0.18,3,Normal,43,7,5,4,78,137,0.13,933.7,0.87,933.7,0,0,0,0,-4,4,43,7,5,0,82,989,990,968.1,21.9,0.56,0.391,0.0179,0.951,0.0435,4,0.258,1.21,0.0552,20.7,0.955,0.98,0.936,45.2,44.3,177,4250
1999-02-27,1998,5,22,58,1078.6,0.18,3,Normal,43,7,5,4,78,137,0.13,941.6,0.87,941.6,0,0,0,0,-4,4,43,7,5,0,82,997,990,968.1,21.9,0.567,0.395,0.0181,0.962,0.044,4,0.26,1.22,0.0559,20.6,0.955,0.98,0.936,45.5,44.6,178,4280
1999-02-28,1998,5,22,59,1091.9,0.18,3,Normal,43,7,5,4,78,137,0.13,954.9,0.88,954.9,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.579,0.401,0.0184,0.981,0.045,4,0.265,1.25,0.0571,20.6,0.956,0.98,0.936,46,45.1,180,4330
1999-03-01,1998,6,22,60,1105.3,0.17,3,Normal,49,9,9,9,107,183,0.17,922.3,0.83,922.3,0,0,0,0,-9,9,49,9,9,0,116,989,990,968.2,21.8,0.56,0.385,0.0177,0.946,0.0435,4,0.254,1.2,0.0551,20.6,0.955,0.98,0.936,44.4,43.5,174,4180
1999-03-02,1998,6,22,61,1118.8,0.17,3,Normal,49,9,9,9,107,183,0.16,935.8,0.84,935.8,0,0,0,0,-9,9,49,9,9,0,116,1000,990,968.3,21.7,0.573,0.392,0.018,0.965,0.0444,4,0.258,1.22,0.0563,20.5,0.955,0.98,0.936,44.9,44,176,4230
1999-03-03,1998,6,22,62,1143.3,0.17,3,Normal,49,9,9,9,107,183,0.16,960.3,0.84,960.3,0,0,0,0,-9,9,49,9,9,0,116,1030,990,968.4,21.6,0.595,0.404,0.0187,0.999,0.0462,4,0.267,1.27,0.0585,20.4,0.955,0.98,0.936,45.8,44.9,180,4310
1999-03-04,1998,6,23,63,1168.3,0.16,3,Normal,49,9,9,9,107,183,0.16,985.3,0.84,985.3,0,0,0,0,-9,9,49,9,9,0,116,1050,990,968.4,21.6,0.629,0.416,0.0193,1.04,0.0484,4,0.275,1.32,0.0612,20.3,0.955,0.98,0.936,46.7,45.8,183,4400
1999-03-05,1998,6,23,64,1193.5,0.16,3,Normal,49,9,9,9,107,183,0.15,1011,0.85,1011,0,0,0,0,-9,9,49,9,9,0,116,1080,990,968.5,21.5,0.666,0.447,0.0208,1.11,0.0518,4,0.282,1.39,0.0649,20.1,0.955,0.98,0.936,47.6,46.6,186,4470
1999-03-06,1998,6,23,65,1213.4,0.16,3,Normal,49,9,9,9,107,183,0.15,1030,0.85,1030,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.695,0.491,0.0229,1.19,0.0553,4,0.286,1.47,0.0687,20,0.955,0.98,0.936,48.1,47.2,189,4530
1999-03-07,1998,6,23,66,1233.5,0.16,3,Normal,49,9,9,9,107,183,0.15,1050,0.85,1050,0,0,0,0,-9,9,49,9,9,0,116,1120,990,968.6,21.4,0.724,0.537,0.0251,1.26,0.059,4,0.29,1.55,0.0726,19.8,0.955,0.98,0.936,48.7,47.7,191,4580
1999-03-08,1998,6,23,67,1247.9,0.15,3,Normal,49,9,9,9,107,183,0.15,1065,0.85,1065,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.745,0.569,0.0267,1.31,0.0616,4,0.293,1.61,0.0754,19.7,0.954,0.98,0.935,49.1,48.1,193,4620
1999-03-09,1998,6,23,68,1256.6,0.15,3,Normal,49,9,9,9,107,183,0.15,1074,0.85,1074,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.758,0.589,0.0276,1.35,0.0632,4,0.295,1.64,0.0771,19.7,0.954,0.98,0.935,49.4,48.2,193,4630
1999-03-10,1998,6,23,69,1259.5,0.15,3,Normal,49,9,9,9,107,183,0.14,1077,0.85,1077,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.762,0.595,0.028,1.36,0.0638,4,0.295,1.65,0.0777,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
1999-03-11,1998,6,24,70,1256.6,0.15,3,Normal,49,9,9,9,107,183,0.15,1074,0.85,1074,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.758,0.589,0.0276,1.35,0.0632,4,0.295,1.64,0.0771,19.7,0.954,0.98,0.935,49.4,48.2,193,4630
1999-03-12,1998,6,24,71,1253.7,0.15,3,Normal,49,9,9,9,107,183,0.15,1071,0.85,1071,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.754,0.582,0.0273,1.34,0.0627,4,0.294,1.63,0.0765,19.7,0.954,0.98,0.935,49.3,48.2,193,4630
1999-03-13,1998,6,24,72,1250.8,0.15,3,Normal,49,9,9,9,107,183,0.15,1068,0.85,1068,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.749,0.576,0.027,1.33,0.0622,4,0.294,1.62,0.0759,19.7,0.954,0.98,0.935,49.2,48.2,193,4630
1999-03-14,1998,6,24,73,1253.7,0.15,3,Normal,49,9,9,9,107,183,0.15,1071,0.85,1071,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.754,0.582,0.0273,1.34,0.0627,4,0.294,1.63,0.0765,19.7,0.954,0.98,0.935,49.3,48.2,193,4630
1999-03-15,1998,6,24,74,1268.3,0.15,3,Normal,49,9,9,9,107,183,0.14,1085,0.86,1085,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.775,0.615,0.0289,1.39,0.0654,4,0.297,1.69,0.0794,19.6,0.954,0.98,0.935,49.7,48.2,193,4630
1999-03-16,1998,6,24,75,1288.9,0.15,3,Normal,49,9,9,9,107,183,0.14,1106,0.86,1100,6,1,0,0,-9,14,50,9,9,0,121,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0682,4,0.3,1.75,0.0824,19.4,0.954,0.98,0.935,50,48.2,193,4630
1999-03-17,1998,6,24,76,1315.6,0.15,3,Normal,49,9,9,9,107,183,0.14,1133,0.86,1100,33,7,1,1,-8,32,56,10,10,1,139,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1999-03-18,1998,6,25,77,1348.6,0.14,3,Normal,49,9,9,9,107,183,0.14,1166,0.86,1100,66,15,2,2,-7,54,64,11,11,2,161,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1999-03-19,1998,6,25,78,1394.3,0.14,3,Normal,49,9,9,9,107,183,0.13,1211,0.87,1100,111,25,3,3,-6,86,74,12,12,3,193,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
1999-03-20,1998,6,25,79,1422,0.13,3,Normal,49,9,9,9,107,183,0.13,1239,0.87,1100,139,31,4,4,-5,105,80,13,13,4,212,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
1999-03-21,1998,6,25,80,1456.3,0.13,4,Mod_Dry,41,8,7,6,67,129,0.089,1327,0.91,1100,227,51,7,7,1,161,92,15,14,7,228,1220,990,969.3,20.7,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1999-03-22,1998,6,25,81,1497.3,0.12,4,Mod_Dry,41,8,7,6,67,129,0.086,1368,0.91,1100,268,59,8,8,2,191,100,16,15,8,258,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,48,47,188,4510
1999-03-23,1998,6,25,82,1545.3,0.12,4,Mod_Dry,41,8,7,6,67,129,0.084,1416,0.92,1100,316,59,9,10,3,235,100,17,17,9,302,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1999-03-24,1998,6,25,83,1600.4,0.11,4,Mod_Dry,41,8,7,6,67,129,0.081,1471,0.92,1100,371,59,10,11,5,286,100,18,18,11,353,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.0919,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
1999-03-25,1998,6,26,84,1663,0.11,4,Mod_Dry,41,8,7,6,67,129,0.078,1534,0.92,1100,434,59,10,13,7,345,100,18,20,13,412,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
1999-03-26,1998,6,26,85,1733.2,0.099,4,Mod_Dry,41,8,7,6,67,129,0.074,1604,0.93,1100,504,59,10,15,9,411,100,18,22,15,478,1240,990,970.2,19.8,0.919,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
1999-03-27,1998,6,26,86,1804.6,0.09,4,Mod_Dry,41,8,7,6,67,129,0.071,1676,0.93,1100,576,59,10,18,11,478,100,18,25,17,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
1999-03-28,1998,6,26,87,1877.1,0.08,4,Mod_Dry,41,8,7,6,67,129,0.069,1748,0.93,1100,648,59,10,18,13,548,100,18,25,19,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
1999-03-29,1998,6,26,88,1950.7,0.073,4,Mod_Dry,41,8,7,6,67,129,0.066,1822,0.93,1100,722,59,10,18,16,619,100,18,25,22,686,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
1999-03-30,1998,6,26,89,2025.2,0.066,4,Mod_Dry,41,8,7,6,67,129,0.064,1896,0.94,1100,796,59,10,18,18,691,100,18,25,24,758,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
1999-03-31,1998,6,26,90,2093.5,0.061,4,Mod_Dry,41,8,7,6,67,129,0.062,1965,0.94,1100,865,59,10,18,20,758,100,18,25,26,825,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
1999-04-01,1998,7,27,91,2155.3,0.057,4,Mod_Dry,45,11,10,10,72,148,0.069,2007,0.93,1100,907,55,7,15,17,813,100,18,25,27,885,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
1999-04-02,1998,7,27,92,2210.3,0.053,4,Mod_Dry,45,11,10,10,72,148,0.067,2062,0.93,1100,962,55,7,15,19,866,100,18,25,29,938,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
1999-04-03,1998,7,27,93,2265.7,0.049,4,Mod_Dry,45,11,10,10,72,148,0.065,2118,0.94,1100,1020,55,7,15,21,920,100,18,25,31,992,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
1999-04-04,1998,7,27,94,2306.7,0.046,4,Mod_Dry,45,11,10,10,72,148,0.064,2159,0.94,1100,1060,55,7,15,22,960,100,18,25,32,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
1999-04-05,1998,7,27,95,2347.9,0.042,4,Mod_Dry,45,11,10,10,72,148,0.063,2200,0.94,1100,1100,55,7,15,23,1000,100,18,25,33,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
1999-04-06,1998,7,27,96,2389.3,0.039,4,Mod_Dry,45,11,10,10,72,148,0.062,2241,0.94,1100,1140,55,7,15,24,1040,100,18,25,34,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
1999-04-07,1998,7,27,97,2431,0.037,4,Mod_Dry,45,11,10,10,72,148,0.061,2283,0.94,1100,1180,55,7,15,25,1080,100,18,25,35,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
1999-04-08,1998,7,28,98,2472.9,0.035,4,Mod_Dry,45,11,10,10,72,148,0.06,2325,0.94,1100,1230,55,7,15,27,1120,100,18,25,37,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
1999-04-09,1998,7,28,99,2507.3,0.033,4,Mod_Dry,45,11,10,10,72,148,0.059,2359,0.94,1100,1260,55,7,15,28,1150,100,18,25,38,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
1999-04-10,1998,7,28,100,2542,0.031,4,Mod_Dry,45,11,10,10,72,148,0.058,2394,0.94,1100,1290,55,7,15,29,1190,100,18,25,39,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
1999-04-11,1998,7,28,101,2569,0.03,3,Normal,54,13,14,19,117,217,0.085,2352,0.92,1100,1250,46,5,11,19,1170,100,18,25,38,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,3730
1999-04-12,1998,7,28,102,2588.3,0.029,3,Normal,54,13,14,19,117,217,0.084,2371,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
1999-04-13,1998,7,28,103,2607.7,0.028,3,Normal,54,13,14,19,117,217,0.083,2391,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
1999-04-14,1998,7,28,104,2619.4,0.028,3,Normal,54,13,14,19,117,217,0.083,2402,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
1999-04-15,1998,7,29,105,2631.1,0.027,3,Normal,54,13,14,19,117,217,0.083,2414,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
1999-04-16,1998,7,29,106,2634.9,0.027,3,Normal,54,13,14,19,117,217,0.082,2418,0.92,1100,1320,46,5,11,21,1240,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
1999-04-17,1998,7,29,107,2631.1,0.027,3,Normal,54,13,14,19,117,217,0.083,2414,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
1999-04-18,1998,7,29,108,2627.2,0.027,3,Normal,54,13,14,19,117,217,0.083,2410,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
1999-04-19,1998,7,29,109,2615.5,0.028,3,Normal,54,13,14,19,117,217,0.083,2398,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
1999-04-20,1998,7,29,110,2596.1,0.028,3,Normal,54,13,14,19,117,217,0.084,2379,0.92,1100,1280,46,5,11,19,1200,100,18,25,38,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
1999-04-21,1998,7,29,111,2576.7,0.029,3,Normal,54,13,14,19,117,217,0.084,2360,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
1999-04-22,1998,7,30,112,2549.7,0.03,3,Normal,54,13,14,19,117,217,0.085,2333,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
1999-04-23,1998,7,30,113,2522.7,0.032,3,Normal,54,13,14,19,117,217,0.086,2306,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
1999-04-24,1998,7,30,114,2495.8,0.033,3,Normal,54,13,14,19,117,217,0.087,2279,0.91,1100,1180,46,5,11,16,1100,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
1999-04-25,1998,7,30,115,2461.4,0.035,3,Normal,54,13,14,19,117,217,0.088,2244,0.91,1100,1140,46,5,11,15,1070,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
1999-04-26,1998,7,30,116,2427.2,0.037,3,Normal,54,13,14,19,117,217,0.089,2210,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
1999-04-27,1998,7,30,117,2393.1,0.039,3,Normal,54,13,14,19,117,217,0.091,2176,0.91,1100,1080,46,5,11,13,1000,100,18,25,32,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
1999-04-28,1998,7,30,118,2359.2,0.042,3,Normal,54,13,14,19,117,217,0.092,2142,0.91,1100,1040,46,5,11,12,968,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
1999-04-29,1998,7,31,119,2325.4,0.044,3,Normal,54,13,14,19,117,217,0.093,2108,0.91,1100,1010,46,5,11,11,935,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
1999-04-30,1998,7,31,120,2291.8,0.047,3,Normal,54,13,14,19,117,217,0.095,2075,0.91,1100,975,46,5,11,10,903,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
1999-05-01,1998,8,31,121,2250.9,0.05,3,Normal,55,13,13,17,178,276,0.12,1975,0.88,1100,875,45,5,12,9,804,100,18,25,26,982,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
1999-05-02,1998,8,31,122,2195.6,0.054,3,Normal,55,13,13,17,178,276,0.13,1920,0.87,1100,820,45,5,12,8,750,100,18,25,25,928,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
1999-05-03,1998,8,31,123,2148,0.057,3,Normal,55,13,13,17,178,276,0.13,1872,0.87,1100,772,45,5,12,6,704,100,18,25,23,882,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
1999-05-04,1998,8,31,124,2100.7,0.06,3,Normal,55,13,13,17,178,276,0.13,1825,0.87,1100,725,45,5,12,5,658,100,18,25,22,836,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
1999-05-05,1998,8,31,125,2053.9,0.064,3,Normal,55,13,13,17,178,276,0.13,1778,0.87,1100,678,45,5,12,3,613,100,18,25,20,791,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
1999-05-06,1998,8,32,126,2007.4,0.068,3,Normal,55,13,13,17,178,276,0.14,1731,0.86,1100,631,45,5,12,2,567,100,18,25,19,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
1999-05-07,1998,8,32,127,1961.3,0.071,3,Normal,55,13,13,17,178,276,0.14,1685,0.86,1100,585,45,5,12,1,522,100,18,25,18,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.948,0.98,0.93,43.9,43,172,4130
1999-05-08,1998,8,32,128,1915.5,0.076,3,Normal,55,13,13,17,178,276,0.14,1640,0.86,1100,540,45,5,12,-1,479,100,18,25,16,657,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
1999-05-09,1998,8,32,129,1877.1,0.08,3,Normal,55,13,13,17,178,276,0.15,1601,0.85,1100,501,45,5,12,-2,441,100,18,25,15,619,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
1999-05-10,1998,8,32,130,1839,0.085,3,Normal,55,13,13,17,178,276,0.15,1563,0.85,1100,463,45,5,12,-3,404,100,18,25,14,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
1999-05-11,1998,8,32,131,1801.2,0.09,4,Mod_Dry,47,10,10,10,115,192,0.11,1609,0.89,1100,509,53,8,15,5,428,100,18,25,15,543,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
1999-05-12,1998,8,32,132,1763.7,0.095,4,Mod_Dry,47,10,10,10,115,192,0.11,1572,0.89,1100,472,53,8,14,4,393,100,18,24,14,508,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1999-05-13,1998,8,33,133,1726.5,0.1,4,Mod_Dry,47,10,10,10,115,192,0.11,1535,0.89,1100,435,53,8,13,3,358,100,18,23,13,473,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
1999-05-14,1998,8,33,134,1689.6,0.1,4,Mod_Dry,47,10,10,10,115,192,0.11,1498,0.89,1100,398,53,8,12,2,323,100,18,22,12,438,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0787,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.4,181,4350
1999-05-15,1998,8,33,135,1653,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1461,0.88,1100,361,53,8,11,1,288,100,18,21,11,403,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
1999-05-16,1998,8,33,136,1616.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1425,0.88,1100,325,53,8,10,0,254,100,18,20,10,369,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
1999-05-17,1998,8,33,137,1580.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1389,0.88,1100,289,53,8,9,-1,220,100,18,19,9,335,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1999-05-18,1998,8,33,138,1551.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1360,0.88,1100,260,53,8,8,-2,193,100,18,18,8,308,1240,990,969.7,20.3,0.908,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1999-05-19,1998,8,33,139,1522.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1331,0.87,1100,231,52,7,7,-3,168,99,17,17,7,283,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1999-05-20,1998,8,34,140,1494.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1302,0.87,1100,202,46,6,6,-4,148,93,16,16,6,263,1230,990,969.5,20.5,0.882,0.648,0.0316,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47.1,188,4520
1999-05-21,1998,8,34,141,1465.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1274,0.87,1100,174,39,5,5,-5,130,86,15,15,5,245,1220,990,969.4,20.6,0.868,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1999-05-22,1998,8,34,142,1437.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1246,0.87,1100,146,33,4,4,-6,111,80,14,14,4,226,1210,990,969.3,20.7,0.857,0.648,0.0313,1.5,0.0726,4,0.3,1.8,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1999-05-23,1998,8,34,143,1409.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1218,0.86,1100,118,27,4,4,-6,89,74,14,14,4,204,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.933,48.8,47.9,191,4590
1999-05-24,1998,8,34,144,1375.9,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1184,0.86,1100,84,19,3,3,-7,66,66,13,13,3,181,1190,990,969.1,20.9,0.833,0.648,0.031,1.48,0.0708,4,0.3,1.78,0.0852,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
1999-05-25,1998,8,34,145,1324.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1133,0.85,1100,33,7,1,1,-9,33,54,11,11,1,148,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1999-05-26,1998,8,34,146,1274.2,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1082,0.85,1082,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.771,0.608,0.0286,1.38,0.0649,4,0.296,1.67,0.0789,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
1999-05-27,1998,8,35,147,1230.6,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,1039,0.84,1039,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.707,0.51,0.0239,1.22,0.0569,4,0.288,1.5,0.0704,19.9,0.955,0.98,0.936,48.3,47.3,189,4550
1999-05-28,1998,8,35,148,1193.5,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,1002,0.84,1002,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.652,0.426,0.0198,1.08,0.0502,4,0.28,1.36,0.0632,20.1,0.955,0.98,0.936,47.2,46.3,185,4440
1999-05-29,1998,8,35,149,1157.1,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,965.1,0.83,965.1,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.6,0.406,0.0188,1.01,0.0466,4,0.268,1.27,0.059,20.3,0.955,0.98,0.936,46,45,180,4320
1999-05-30,1998,8,35,150,1121.5,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,929.5,0.83,929.5,0,0,0,0,-10,10,47,10,10,0,125,996,990,968.3,21.7,0.567,0.389,0.0179,0.956,0.044,4,0.256,1.21,0.0558,20.5,0.955,0.98,0.936,44.6,43.7,175,4200
1999-05-31,1998,8,35,151,1091.9,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,899.9,0.82,899.9,0,0,0,0,-10,10,47,10,10,0,125,967,990,968.2,21.8,0.54,0.375,0.0172,0.915,0.0419,4,0.246,1.16,0.0532,20.7,0.955,0.98,0.936,43.5,42.6,171,4090
1999-06-01,1998,9,35,152,1062.9,0.18,4,Mod_Dry,45,10,9,9,88,161,0.15,901.9,0.85,901.9,0,0,0,0,-9,9,45,10,9,0,97,966,990,968.1,21.9,0.539,0.376,0.0171,0.915,0.0418,4,0.247,1.16,0.053,20.7,0.955,0.98,0.936,43.8,42.9,172,4120
1999-06-02,1998,9,35,153,1039.6,0.19,4,Mod_Dry,45,10,9,9,88,161,0.15,878.6,0.84,878.6,0,0,0,0,-9,9,45,10,9,0,97,943,990,968,22,0.518,0.364,0.0166,0.882,0.0401,4,0.239,1.12,0.051,20.9,0.955,0.98,0.936,42.9,42,168,4040
1999-06-03,1998,9,36,154,1016.7,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,855.7,0.84,855.7,0,0,0,0,-9,9,45,10,9,0,97,920,990,968,22,0.497,0.353,0.016,0.85,0.0386,4,0.231,1.08,0.049,21,0.954,0.98,0.935,42,41.1,165,3950
1999-06-04,1998,9,36,155,994.29,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,833.3,0.84,833.3,0,0,0,0,-9,9,45,10,9,0,97,897,990,967.9,22.1,0.476,0.342,0.0155,0.819,0.037,4,0.224,1.04,0.0471,21.1,0.954,0.978,0.933,41.1,40.2,161,3860
1999-06-05,1998,9,36,156,972.33,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,811.3,0.83,811.3,0,0,0,0,-9,9,45,10,9,0,97,875,990,967.8,22.2,0.456,0.332,0.0149,0.788,0.0355,4,0.216,1,0.0452,21.2,0.953,0.976,0.931,40.2,39.3,157,3770
1999-06-06,1998,9,36,157,950.86,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,789.9,0.83,789.9,0,0,0,0,-9,9,45,10,9,0,97,854,990,967.7,22.3,0.437,0.321,0.0144,0.758,0.034,4,0.209,0.967,0.0434,21.3,0.953,0.975,0.929,39.4,38.4,153,3680
1999-06-07,1998,9,36,158,934.52,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,773.5,0.83,773.5,0,0,0,0,-9,9,45,10,9,0,97,838,990,967.6,22.4,0.422,0.313,0.014,0.735,0.0329,3,0.286,1.02,0.0457,21.3,0.956,0.98,0.937,51.6,48.2,145,3470
1999-06-08,1998,9,36,159,918.52,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,757.5,0.82,757.5,0,0,0,0,-9,9,45,10,9,0,97,822,990,967.6,22.4,0.407,0.306,0.0136,0.713,0.0318,3,0.282,0.995,0.0444,21.4,0.957,0.98,0.937,50.8,48.2,145,3470
1999-06-09,1998,9,36,160,902.87,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,741.9,0.82,741.9,0,0,0,0,-9,9,45,10,9,0,97,806,990,967.5,22.5,0.393,0.297,0.0132,0.689,0.0306,3,0.276,0.966,0.0429,21.5,0.957,0.98,0.938,49.9,48.2,145,3470
1999-06-10,1998,9,37,161,887.6,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,726.6,0.82,726.6,0,0,0,0,-9,9,45,10,9,0,97,791,990,967.5,22.5,0.379,0.286,0.0127,0.665,0.0295,3,0.269,0.935,0.0414,21.6,0.957,0.98,0.938,49.1,48.1,144,3470
1999-06-11,1998,9,37,162,872.73,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,711.7,0.82,711.7,0,0,0,0,-9,9,45,10,9,0,97,776,990,967.4,22.6,0.367,0.276,0.0122,0.644,0.0285,3,0.263,0.907,0.0401,21.7,0.957,0.98,0.938,48.3,47.3,142,3410
1999-06-12,1998,9,37,163,858.3,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,697.3,0.81,697.3,0,0,0,0,-9,9,45,10,9,0,97,761,990,967.3,22.7,0.359,0.267,0.0118,0.626,0.0276,3,0.256,0.882,0.0389,21.8,0.957,0.98,0.938,47.5,46.6,140,3350
1999-06-13,1998,9,37,164,844.35,0.24,4,Mod_Dry,45,10,9,9,88,161,0.19,683.4,0.81,683.4,0,0,0,0,-9,9,45,10,9,0,97,747,990,967.3,22.7,0.351,0.257,0.0113,0.609,0.0268,3,0.25,0.859,0.0378,21.9,0.957,0.98,0.938,46.7,45.8,137,3300
1999-06-14,1998,9,37,165,830.92,0.24,4,Mod_Dry,45,10,9,9,88,161,0.19,669.9,0.81,669.9,0,0,0,0,-9,9,45,10,9,0,97,734,990,967.2,22.8,0.344,0.249,0.0109,0.592,0.026,3,0.244,0.836,0.0367,21.9,0.957,0.98,0.938,46,45,135,3240
1999-06-15,1998,9,37,166,818.08,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,657.1,0.8,657.1,0,0,0,0,-9,9,45,10,9,0,97,721,990,967.2,22.8,0.336,0.24,0.0105,0.576,0.0252,3,0.238,0.814,0.0357,22,0.956,0.98,0.937,45.2,44.3,133,3190
1999-06-16,1998,9,37,167,805.9,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,644.9,0.8,644.9,0,0,0,0,-9,9,45,10,9,0,97,709,990,967.1,22.9,0.329,0.232,0.0101,0.561,0.0245,3,0.233,0.794,0.0347,22.1,0.956,0.98,0.937,44.5,43.6,131,3140
1999-06-17,1998,9,38,168,794.52,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,633.5,0.8,633.5,0,0,0,0,-9,9,45,10,9,0,97,698,990,967.1,22.9,0.323,0.224,0.00978,0.547,0.0239,3,0.228,0.775,0.0338,22.1,0.955,0.98,0.936,43.8,42.9,129,3090
1999-06-18,1998,9,38,169,786.98,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,626,0.8,626,0,0,0,0,-9,9,45,10,9,0,97,690,990,967,23,0.319,0.219,0.00955,0.538,0.0234,3,0.224,0.762,0.0332,22.2,0.955,0.98,0.936,43.4,42.5,128,3060
1999-06-19,1998,9,38,170,780.06,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,619.1,0.79,619.1,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.215,0.00934,0.529,0.023,3,0.221,0.75,0.0327,22.2,0.955,0.98,0.936,43,42.1,126,3030
1999-06-20,1998,9,38,171,773.99,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,613,0.79,613,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.21,0.00915,0.522,0.0227,3,0.218,0.74,0.0322,22.3,0.955,0.98,0.936,42.6,41.7,125,3010
1999-06-21,1998,9,38,172,766.28,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,605.3,0.79,605.3,0,0,0,0,-9,9,45,10,9,0,97,669,990,967,23,0.307,0.205,0.00891,0.512,0.0222,3,0.215,0.727,0.0316,22.3,0.954,0.98,0.935,42.1,41.3,124,2970
1999-06-22,1998,9,38,173,753.98,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,593,0.79,593,0,0,0,0,-9,9,45,10,9,0,97,657,990,966.9,23.1,0.3,0.197,0.00854,0.497,0.0215,3,0.209,0.706,0.0306,22.4,0.954,0.979,0.934,41.4,40.5,122,2920
1999-06-23,1998,9,38,174,741.67,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,580.7,0.78,580.7,0,0,0,0,-9,9,45,10,9,0,97,645,990,966.9,23.1,0.293,0.189,0.00817,0.482,0.0208,3,0.204,0.686,0.0296,22.4,0.953,0.977,0.931,40.6,39.7,119,2860
1999-06-24,1998,9,39,175,730.46,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,569.5,0.78,569.5,0,0,0,0,-9,9,45,10,9,0,97,633,990,966.8,23.2,0.287,0.181,0.00783,0.468,0.0202,3,0.199,0.667,0.0288,22.5,0.952,0.976,0.929,39.9,38.9,117,2800
1999-06-25,1998,9,39,176,718.7,0.29,4,Mod_Dry,45,10,9,9,88,161,0.22,557.7,0.78,557.7,0,0,0,0,-9,9,45,10,9,0,97,622,990,966.8,23.2,0.28,0.174,0.00747,0.453,0.0195,3,0.193,0.647,0.0279,22.6,0.951,0.974,0.927,39.2,38.1,114,2750
1999-06-26,1998,9,39,177,706.94,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,545.9,0.77,545.9,0,0,0,0,-9,9,45,10,9,0,97,610,990,966.7,23.3,0.273,0.166,0.00712,0.439,0.0189,3,0.188,0.627,0.0269,22.6,0.95,0.973,0.924,38.4,37.4,112,2690
1999-06-27,1998,9,39,178,696.83,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,535.8,0.77,535.8,0,0,0,0,-9,9,45,10,9,0,97,600,990,966.7,23.3,0.267,0.159,0.00682,0.426,0.0183,3,0.184,0.61,0.0262,22.7,0.95,0.971,0.922,37.8,36.7,110,2640
1999-06-28,1998,9,39,179,686.16,0.3,4,Mod_Dry,45,10,9,9,88,161,0.23,525.2,0.77,525.2,0,0,0,0,-9,9,45,10,9,0,97,589,990,966.6,23.4,0.261,0.152,0.0065,0.413,0.0177,3,0.179,0.592,0.0253,22.8,0.949,0.97,0.92,37.1,36,108,2590
1999-06-29,1998,9,39,180,675.5,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,514.5,0.76,514.5,0,0,0,0,-9,9,45,10,9,0,97,579,990,966.6,23.4,0.255,0.145,0.00618,0.4,0.0171,3,0.174,0.574,0.0245,22.8,0.948,0.97,0.919,36.4,35.3,106,2540
1999-06-30,1998,9,39,181,664.83,0.31,4,Mod_Dry,45,10,9,9,88,161,0.24,503.8,0.76,503.8,0,0,0,0,-9,9,45,10,9,0,97,568,990,966.6,23.4,0.249,0.138,0.00587,0.387,0.0165,3,0.169,0.556,0.0237,22.9,0.947,0.97,0.918,35.7,34.6,104,2490
1999-07-01,1998,10,40,182,654.72,0.31,3,Normal,50,10,9,9,108,186,0.28,468.7,0.72,468.7,0,0,0,0,-9,9,50,10,9,0,117,538,990,966.5,23.5,0.232,0.12,0.00512,0.352,0.015,2,0.259,0.611,0.026,22.9,0.957,0.98,0.938,50.3,48.2,96.4,2310
1999-07-02,1998,10,40,183,645.69,0.32,3,Normal,50,10,9,9,108,186,0.29,459.7,0.71,459.7,0,0,0,0,-9,9,50,10,9,0,117,529,990,966.5,23.5,0.227,0.116,0.00493,0.343,0.0146,2,0.253,0.596,0.0253,22.9,0.957,0.98,0.938,49.5,48.2,96.4,2310
1999-07-03,1998,10,40,184,636.12,0.32,3,Normal,50,10,9,9,108,186,0.29,450.1,0.71,450.1,0,0,0,0,-9,9,50,10,9,0,117,519,990,966.4,23.6,0.222,0.111,0.00473,0.333,0.0141,2,0.246,0.579,0.0246,23,0.958,0.98,0.939,48.6,47.6,95.2,2290
1999-07-04,1998,10,40,185,626.55,0.33,3,Normal,50,10,9,9,108,186,0.3,440.6,0.7,440.6,0,0,0,0,-9,9,50,10,9,0,117,510,990,966.4,23.6,0.216,0.107,0.00453,0.323,0.0137,2,0.24,0.563,0.0239,23,0.957,0.98,0.938,47.6,46.7,93.4,2240
1999-07-05,1998,10,40,186,617.53,0.33,3,Normal,50,10,9,9,108,186,0.3,431.5,0.7,431.5,0,0,0,0,-9,9,50,10,9,0,117,501,990,966.4,23.6,0.212,0.103,0.00435,0.315,0.0133,2,0.234,0.549,0.0232,23.1,0.957,0.98,0.938,46.7,45.8,91.6,2200
1999-07-06,1998,10,40,187,609.6,0.34,3,Normal,50,10,9,9,108,186,0.3,423.6,0.69,423.6,0,0,0,0,-9,9,50,10,9,0,117,493,990,966.3,23.7,0.209,0.0989,0.00418,0.308,0.013,2,0.228,0.537,0.0227,23.1,0.956,0.98,0.937,45.9,45,90,2160
1999-07-07,1998,10,40,188,601.12,0.34,3,Normal,50,10,9,9,108,186,0.31,415.1,0.69,415.1,0,0,0,0,-9,9,50,10,9,0,117,484,990,966.3,23.7,0.206,0.0949,0.00401,0.301,0.0127,2,0.223,0.524,0.0221,23.2,0.956,0.98,0.937,45.1,44.2,88.4,2120
1999-07-08,1998,10,41,189,592.65,0.35,3,Normal,50,10,9,9,108,186,0.31,406.6,0.69,406.6,0,0,0,0,-9,9,50,10,9,0,117,476,990,966.3,23.7,0.203,0.0909,0.00383,0.294,0.0124,2,0.217,0.511,0.0215,23.2,0.955,0.98,0.936,44.2,43.3,86.7,2080
1999-07-09,1998,10,41,190,584.17,0.35,3,Normal,50,10,9,9,108,186,0.32,398.2,0.68,398.2,0,0,0,0,-9,9,50,10,9,0,117,467,990,966.2,23.8,0.2,0.0869,0.00366,0.287,0.0121,2,0.211,0.499,0.021,23.3,0.955,0.98,0.935,43.4,42.5,85,2040
1999-07-10,1998,10,41,191,576.24,0.36,3,Normal,50,10,9,9,108,186,0.32,390.2,0.68,390.2,0,0,0,0,-9,9,50,10,9,0,117,459,990,966.2,23.8,0.198,0.0832,0.00349,0.281,0.0118,2,0.206,0.487,0.0204,23.3,0.954,0.98,0.935,42.6,41.7,83.4,2000
1999-07-11,1998,10,41,192,568.31,0.36,3,Normal,50,10,9,9,108,186,0.33,382.3,0.67,382.3,0,0,0,0,-9,9,50,10,9,0,117,451,990,966.2,23.8,0.195,0.0795,0.00333,0.274,0.0115,2,0.201,0.475,0.0199,23.4,0.953,0.98,0.933,41.7,40.9,81.8,1960
1999-07-12,1998,10,41,193,561.48,0.36,3,Normal,50,10,9,9,108,186,0.33,375.5,0.67,375.5,0,0,0,0,-9,9,50,10,9,0,117,444,990,966.1,23.9,0.192,0.0762,0.00319,0.269,0.0113,2,0.196,0.465,0.0195,23.4,0.952,0.978,0.931,41,40.1,80.3,1930
1999-07-13,1998,10,41,194,554.09,0.37,3,Normal,50,10,9,9,108,186,0.34,368.1,0.66,368.1,0,0,0,0,-9,9,50,10,9,0,117,437,990,966.1,23.9,0.19,0.0727,0.00304,0.263,0.011,2,0.191,0.453,0.019,23.5,0.951,0.977,0.929,40.3,39.3,78.6,1890
1999-07-14,1998,10,41,195,547.8,0.37,3,Normal,50,10,9,9,108,186,0.34,361.8,0.66,361.8,0,0,0,0,-9,9,50,10,9,0,117,431,990,966.1,23.9,0.188,0.0698,0.00291,0.257,0.0108,2,0.187,0.444,0.0186,23.5,0.95,0.975,0.926,39.6,38.6,77.2,1850
1999-07-15,1998,10,42,196,541.51,0.37,3,Normal,50,10,9,9,108,186,0.34,355.5,0.66,355.5,0,0,0,0,-9,9,50,10,9,0,117,425,990,966,24,0.185,0.0668,0.00279,0.252,0.0105,2,0.182,0.435,0.0181,23.5,0.949,0.974,0.924,38.9,37.9,75.8,1820
1999-07-16,1998,10,42,197,534.13,0.38,3,Normal,50,10,9,9,108,186,0.35,348.1,0.65,348.1,0,0,0,0,-9,9,50,10,9,0,117,417,990,966,24,0.183,0.0633,0.00264,0.246,0.0103,2,0.177,0.424,0.0177,23.6,0.948,0.972,0.922,38.2,37.1,74.2,1780
1999-07-17,1998,10,42,198,527.3,0.38,3,Normal,50,10,9,9,108,186,0.35,341.3,0.65,341.3,0,0,0,0,-9,9,50,10,9,0,117,410,990,966,24,0.18,0.0601,0.0025,0.24,0.01,2,0.173,0.413,0.0172,23.6,0.947,0.971,0.919,37.4,36.3,72.7,1740
1999-07-18,1998,10,42,199,520.46,0.39,3,Normal,50,10,9,9,108,186,0.36,334.5,0.64,334.5,0,0,0,0,-9,9,50,10,9,0,117,403,990,965.9,24.1,0.178,0.0569,0.00236,0.235,0.00976,2,0.168,0.403,0.0168,23.7,0.946,0.97,0.918,36.7,35.6,71.2,1710
1999-07-19,1998,10,42,200,513.62,0.39,3,Normal,50,10,9,9,108,186,0.36,327.6,0.64,327.6,0,0,0,0,-9,9,50,10,9,0,117,397,990,965.9,24.1,0.176,0.0536,0.00223,0.229,0.00951,2,0.164,0.393,0.0163,23.7,0.945,0.97,0.917,36,34.9,69.8,1680
1999-07-20,1998,10,42,201,506.79,0.39,3,Normal,50,10,9,9,108,186,0.37,320.8,0.63,320.8,0,0,0,0,-9,9,50,10,9,0,117,390,990,965.9,24.1,0.173,0.0504,0.00209,0.224,0.00927,2,0.159,0.383,0.0159,23.7,0.944,0.97,0.916,35.3,34.2,68.4,1640
1999-07-21,1998,10,42,202,501.05,0.4,3,Normal,50,10,9,9,108,186,0.37,315.1,0.63,315.1,0,0,0,0,-9,9,50,10,9,0,117,384,990,965.9,24.1,0.171,0.0477,0.00198,0.219,0.00906,2,0.155,0.374,0.0155,23.8,0.943,0.97,0.915,34.6,33.6,67.2,1610
1999-07-22,1998,10,43,203,494.76,0.4,3,Normal,50,10,9,9,108,186,0.38,308.8,0.62,308.8,0,0,0,0,-9,9,50,10,9,0,117,378,990,965.8,24.2,0.169,0.0447,0.00185,0.214,0.00884,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,32.9,65.9,1580
1999-07-23,1998,10,43,204,488.47,0.4,3,Normal,50,10,9,9,108,186,0.38,302.5,0.62,302.5,0,0,0,0,-9,9,50,10,9,0,117,371,990,965.8,24.2,0.167,0.0418,0.00173,0.208,0.00861,2,0.147,0.355,0.0147,23.8,0.941,0.97,0.913,33.3,32.3,64.6,1550
1999-07-24,1998,10,43,205,482.18,0.41,3,Normal,50,10,9,9,108,186,0.39,296.2,0.61,296.2,0,0,0,0,-9,9,50,10,9,0,117,365,990,965.8,24.2,0.164,0.0388,0.0016,0.203,0.00839,2,0.142,0.346,0.0143,23.9,0.94,0.97,0.912,32.6,31.6,63.3,1520
1999-07-25,1998,10,43,206,475.89,0.41,3,Normal,50,10,9,9,108,186,0.39,289.9,0.61,289.9,0,0,0,0,-9,9,50,10,9,0,117,359,990,965.7,24.3,0.162,0.0358,0.00148,0.198,0.00816,2,0.138,0.336,0.0139,23.9,0.939,0.97,0.911,31.9,31,61.9,1490
1999-07-26,1998,10,43,207,470.15,0.42,3,Normal,50,10,9,9,108,186,0.4,284.1,0.6,284.1,0,0,0,0,-9,9,50,10,9,0,117,353,990,965.7,24.3,0.16,0.0331,0.00136,0.193,0.00796,2,0.134,0.328,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.7,1460
1999-07-27,1998,10,43,208,464.4,0.42,3,Normal,50,10,9,9,108,186,0.4,278.4,0.6,278.4,0,0,0,0,-9,9,50,10,9,0,117,347,990,965.7,24.3,0.158,0.0304,0.00125,0.189,0.00776,2,0.13,0.319,0.0131,24,0.936,0.97,0.908,30.7,29.7,59.5,1430
1999-07-28,1998,10,43,209,458.66,0.43,3,Normal,50,10,9,9,108,186,0.41,272.7,0.59,272.7,0,0,0,0,-9,9,50,10,9,0,117,342,990,965.7,24.3,0.156,0.0277,0.00114,0.184,0.00755,2,0.127,0.31,0.0128,24,0.935,0.97,0.907,30,29.1,58.3,1400
1999-07-29,1998,10,44,210,454.01,0.43,3,Normal,50,10,9,9,108,186,0.41,268,0.59,268,0,0,0,0,-9,9,50,10,9,0,117,337,990,965.6,24.4,0.154,0.0255,0.00105,0.18,0.00739,2,0.123,0.303,0.0125,24.1,0.934,0.97,0.906,29.5,28.6,57.3,1370
1999-07-30,1998,10,44,211,448.82,0.43,3,Normal,50,10,9,9,108,186,0.41,262.8,0.59,262.8,0,0,0,0,-9,9,50,10,9,0,117,332,990,965.6,24.4,0.153,0.0231,0.000945,0.176,0.00721,2,0.12,0.296,0.0121,24.1,0.933,0.97,0.905,29,28.1,56.2,1350
1999-07-31,1998,10,44,212,443.62,0.44,3,Normal,50,10,9,9,108,186,0.42,257.6,0.58,257.6,0,0,0,0,-9,9,50,10,9,0,117,327,990,965.6,24.4,0.151,0.0206,0.000844,0.171,0.00702,2,0.116,0.288,0.0118,24.1,0.932,0.97,0.904,28.4,27.5,55.1,1320
1999-08-01,1998,11,44,213,437.33,0.44,3,Normal,47,8,6,5,89,155,0.35,282.3,0.65,282.3,0,0,0,0,-5,5,47,8,6,0,94,343,990,965.6,24.4,0.157,0.0323,0.00132,0.189,0.00773,2,0.133,0.322,0.0132,24.1,0.937,0.97,0.909,31.3,30.3,60.7,1460
1999-08-02,1998,11,44,214,431.59,0.45,3,Normal,47,8,6,5,89,155,0.36,276.6,0.64,276.6,0,0,0,0,-5,5,47,8,6,0,94,338,990,965.5,24.5,0.155,0.0296,0.00121,0.184,0.00753,2,0.129,0.313,0.0128,24.1,0.936,0.97,0.908,30.6,29.7,59.4,1430
1999-08-03,1998,11,44,215,425.3,0.45,3,Normal,47,8,6,5,89,155,0.36,270.3,0.64,270.3,0,0,0,0,-5,5,47,8,6,0,94,331,990,965.5,24.5,0.152,0.0266,0.00109,0.179,0.00731,2,0.125,0.304,0.0124,24.2,0.934,0.97,0.906,29.9,29,58.1,1390
1999-08-04,1998,11,44,216,419.01,0.46,3,Normal,47,8,6,5,89,155,0.37,264,0.63,264,0,0,0,0,-5,5,47,8,6,0,94,325,990,965.5,24.5,0.15,0.0236,0.000963,0.174,0.00709,2,0.121,0.295,0.012,24.2,0.933,0.97,0.905,29.3,28.4,56.7,1360
1999-08-05,1998,11,45,217,413.27,0.46,3,Normal,47,8,6,5,89,155,0.38,258.3,0.63,258.3,0,0,0,0,-5,5,47,8,6,0,94,319,990,965.5,24.5,0.148,0.0209,0.000852,0.169,0.00689,2,0.117,0.286,0.0117,24.3,0.932,0.97,0.904,28.6,27.8,55.5,1330
1999-08-06,1998,11,45,218,408.62,0.47,3,Normal,47,8,6,5,89,155,0.38,253.6,0.62,253.6,0,0,0,0,-5,5,47,8,6,0,94,315,990,965.4,24.6,0.147,0.0187,0.000762,0.165,0.00673,2,0.114,0.279,0.0114,24.3,0.931,0.97,0.903,28.1,27.3,54.5,1310
1999-08-07,1998,11,45,219,403.43,0.47,3,Normal,47,8,6,5,89,155,0.38,248.4,0.62,248.4,0,0,0,0,-5,5,47,8,6,0,94,309,990,965.4,24.6,0.145,0.0169,0.000686,0.162,0.00657,2,0.11,0.272,0.0111,24.3,0.929,0.97,0.901,27.5,26.7,53.4,1280
1999-08-08,1998,11,45,220,398.23,0.47,3,Normal,47,8,6,5,89,155,0.39,243.2,0.61,243.2,0,0,0,0,-5,5,47,8,6,0,94,304,990,965.4,24.6,0.143,0.0164,0.000667,0.159,0.00647,2,0.107,0.266,0.0108,24.3,0.928,0.97,0.9,26.9,26.1,52.2,1250
1999-08-09,1998,11,45,221,393.04,0.48,3,Normal,47,8,6,5,89,155,0.39,238,0.61,238,0,0,0,0,-5,5,47,8,6,0,94,299,990,965.4,24.6,0.141,0.016,0.000649,0.157,0.00638,2,0.103,0.26,0.0106,24.4,0.926,0.97,0.898,26.3,25.5,51.1,1230
1999-08-10,1998,11,45,222,387.84,0.48,3,Normal,47,8,6,5,89,155,0.4,232.8,0.6,232.8,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0155,0.00063,0.155,0.00628,2,0.0997,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,25,50,1200
1999-08-11,1998,11,45,223,382.65,0.49,3,Normal,47,8,6,5,89,155,0.41,227.7,0.59,227.7,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.137,0.0151,0.000612,0.153,0.00618,1,0.25,0.402,0.0163,24.3,0.958,0.98,0.939,52,48.2,48.2,1160
1999-08-12,1998,11,46,224,378,0.49,3,Normal,47,8,6,5,89,155,0.41,223,0.59,223,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000595,0.15,0.00609,1,0.244,0.394,0.0159,24.3,0.959,0.98,0.939,51,48.2,48.2,1160
