date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-08-13,1998,11,46,225,373.35,0.5,3,Normal,47,8,6,5,89,155,0.41,218.3,0.58,218.3,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000579,0.148,0.006,1,0.237,0.386,0.0156,24.3,0.958,0.98,0.939,49.9,48.2,48.2,1160
1999-08-14,1998,11,46,226,368.7,0.5,3,Normal,47,8,6,5,89,155,0.42,213.7,0.58,213.7,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.132,0.0139,0.000562,0.146,0.00591,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,48.9,47.9,47.9,1150
1999-08-15,1998,11,46,227,365.15,0.5,3,Normal,47,8,6,5,89,155,0.42,210.2,0.58,210.2,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000549,0.145,0.00585,1,0.226,0.371,0.015,24.4,0.957,0.98,0.937,48.1,47.1,47.1,1130
1999-08-16,1998,11,46,228,361.05,0.51,3,Normal,47,8,6,5,89,155,0.43,206.1,0.57,206.1,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0133,0.000535,0.143,0.00577,1,0.221,0.364,0.0147,24.4,0.956,0.98,0.937,47.2,46.2,46.2,1110
1999-08-17,1998,11,46,229,356.94,0.51,3,Normal,47,8,6,5,89,155,0.43,201.9,0.57,201.9,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.00052,0.141,0.00569,1,0.215,0.356,0.0144,24.5,0.955,0.98,0.936,46.3,45.3,45.3,1090
1999-08-18,1998,11,46,230,352.84,0.52,3,Normal,47,8,6,5,89,155,0.44,197.8,0.56,197.8,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000506,0.139,0.00561,1,0.21,0.349,0.0141,24.5,0.954,0.98,0.935,45.3,44.4,44.4,1070
1999-08-19,1998,11,47,231,348.74,0.52,3,Normal,47,8,6,5,89,155,0.44,193.7,0.56,193.7,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.125,0.0122,0.000492,0.138,0.00554,1,0.204,0.342,0.0137,24.5,0.953,0.98,0.934,44.4,43.5,43.5,1040
1999-08-20,1998,11,47,232,344.64,0.52,3,Normal,47,8,6,5,89,155,0.45,189.6,0.55,189.6,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000477,0.136,0.00546,1,0.199,0.334,0.0134,24.5,0.952,0.98,0.933,43.4,42.6,42.6,1020
1999-08-21,1998,11,47,233,340.54,0.53,3,Normal,47,8,6,5,89,155,0.46,185.5,0.55,185.5,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0115,0.000463,0.134,0.00538,1,0.193,0.327,0.0131,24.6,0.951,0.98,0.932,42.5,41.6,41.6,1000
1999-08-22,1998,11,47,234,336.98,0.53,3,Normal,47,8,6,5,89,155,0.46,182,0.54,182,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.00045,0.133,0.00532,1,0.188,0.321,0.0129,24.6,0.95,0.98,0.93,41.7,40.8,40.8,980
1999-08-23,1998,11,47,235,333.43,0.54,3,Normal,47,8,6,5,89,155,0.47,178.4,0.54,178.4,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000438,0.131,0.00525,1,0.183,0.314,0.0126,24.6,0.948,0.978,0.927,40.9,40,40,959
1999-08-24,1998,11,47,236,329.87,0.54,3,Normal,47,8,6,5,89,155,0.47,174.9,0.53,174.9,0,0,0,0,-5,5,47,8,6,0,94,236,990,965,25,0.119,0.0106,0.000425,0.129,0.00519,1,0.179,0.308,0.0123,24.6,0.947,0.976,0.925,40,39.1,39.1,938
1999-08-25,1998,11,47,237,326.32,0.54,3,Normal,47,8,6,5,89,155,0.47,171.3,0.53,171.3,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.118,0.0103,0.000413,0.128,0.00512,1,0.174,0.302,0.0121,24.7,0.946,0.974,0.922,39.2,38.2,38.2,917
1999-08-26,1998,11,48,238,322.76,0.55,3,Normal,47,8,6,5,89,155,0.48,167.8,0.52,167.8,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.01,0.000401,0.126,0.00505,1,0.169,0.295,0.0118,24.7,0.945,0.973,0.919,38.4,37.3,37.3,896
1999-08-27,1998,11,48,239,319.21,0.55,3,Normal,47,8,6,5,89,155,0.49,164.2,0.51,164.2,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.00971,0.000388,0.125,0.00499,1,0.164,0.289,0.0116,24.7,0.944,0.971,0.916,37.6,36.5,36.5,875
1999-08-28,1998,11,48,240,316.75,0.56,3,Normal,47,8,6,5,89,155,0.49,161.8,0.51,161.8,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.0095,0.00038,0.124,0.00494,1,0.161,0.285,0.0114,24.7,0.943,0.97,0.915,37,35.9,35.9,861
1999-08-29,1998,11,48,241,313.74,0.56,3,Normal,47,8,6,5,89,155,0.49,158.7,0.51,158.7,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.00924,0.000369,0.122,0.00489,1,0.157,0.279,0.0112,24.8,0.942,0.97,0.914,36.3,35.2,35.2,845
1999-08-30,1998,11,48,242,310.73,0.56,3,Normal,47,8,6,5,89,155,0.5,155.7,0.5,155.7,0,0,0,0,-5,5,47,8,6,0,94,217,990,965,25,0.112,0.00899,0.000359,0.121,0.00483,1,0.153,0.274,0.0109,24.8,0.941,0.97,0.913,35.6,34.5,34.5,829
1999-08-31,1998,11,48,243,307.73,0.57,3,Normal,47,8,6,5,89,155,0.5,152.7,0.5,152.7,0,0,0,0,-5,5,47,8,6,0,94,214,990,964.9,25.1,0.111,0.00873,0.000348,0.12,0.00478,1,0.149,0.268,0.0107,24.8,0.94,0.97,0.912,34.9,33.9,33.9,813
1999-09-01,1998,12,48,244,303.62,0.57,3,Normal,40,6,4,3,65,118,0.39,185.6,0.61,185.6,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0115,0.00046,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,42,42,1010
1999-09-02,1998,12,49,245,300.07,0.58,3,Normal,40,6,4,3,65,118,0.39,182.1,0.61,182.1,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.117,0.0112,0.000447,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
1999-09-03,1998,12,49,246,295.97,0.58,3,Normal,40,6,4,3,65,118,0.4,178,0.6,178,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000433,0.127,0.00505,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.927,41,40.2,40.2,964
1999-09-04,1998,12,49,247,291.87,0.59,3,Normal,40,6,4,3,65,118,0.4,173.9,0.6,173.9,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0105,0.000419,0.125,0.00498,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40.1,39.1,39.1,939
1999-09-05,1998,12,49,248,288.31,0.59,3,Normal,40,6,4,3,65,118,0.41,170.3,0.59,170.3,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000407,0.124,0.00491,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.2,38.2,38.2,918
1999-09-06,1998,12,49,249,284.76,0.6,3,Normal,40,6,4,3,65,118,0.41,166.8,0.59,166.8,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.4,37.4,37.4,897
1999-09-07,1998,12,49,250,281.2,0.6,3,Normal,40,6,4,3,65,118,0.42,163.2,0.58,163.2,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00962,0.000382,0.12,0.00478,1,0.163,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,876
1999-09-08,1998,12,49,251,277.65,0.61,3,Normal,40,6,4,3,65,118,0.42,159.7,0.57,159.7,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00932,0.00037,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,856
1999-09-09,1998,12,50,252,275.19,0.61,3,Normal,40,6,4,3,65,118,0.43,157.2,0.57,157.2,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00911,0.000362,0.118,0.00467,1,0.155,0.272,0.0108,24.9,0.942,0.97,0.913,36.2,35.1,35.1,842
1999-09-10,1998,12,50,253,272.18,0.62,3,Normal,40,6,4,3,65,118,0.43,154.2,0.57,154.2,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00886,0.000351,0.116,0.00462,1,0.151,0.267,0.0106,24.9,0.941,0.97,0.912,35.5,34.4,34.4,826
1999-09-11,1998,12,50,254,269.17,0.62,3,Normal,40,6,4,3,65,118,0.44,151.2,0.56,151.2,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.0086,0.000341,0.115,0.00456,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.7,33.7,809
1999-09-12,1998,12,50,255,266.16,0.63,3,Normal,40,6,4,3,65,118,0.44,148.2,0.56,148.2,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00834,0.000331,0.114,0.00451,1,0.143,0.256,0.0102,25,0.938,0.97,0.91,34.1,33,33,793
1999-09-13,1998,12,50,256,263.15,0.63,3,Normal,40,6,4,3,65,118,0.45,145.2,0.55,145.2,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00809,0.00032,0.112,0.00446,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.3,32.3,32.3,776
1999-09-14,1998,12,50,257,260.15,0.64,3,Normal,40,6,4,3,65,118,0.45,142.2,0.55,142.2,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00783,0.00031,0.111,0.0044,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.6,31.7,31.7,760
1999-09-15,1998,12,50,258,257.14,0.65,3,Normal,40,6,4,3,65,118,0.46,139.1,0.54,139.1,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00758,0.0003,0.11,0.00435,1,0.13,0.24,0.0095,25,0.935,0.97,0.907,31.9,31,31,743
1999-09-16,1998,12,51,259,254.13,0.65,3,Normal,40,6,4,3,65,118,0.46,136.1,0.54,136.1,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00732,0.00029,0.109,0.00429,1,0.126,0.235,0.00929,25,0.933,0.97,0.905,31.2,30.3,30.3,727
1999-09-17,1998,12,51,260,251.67,0.66,3,Normal,40,6,4,3,65,118,0.47,133.7,0.53,133.7,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00711,0.000281,0.107,0.00425,1,0.123,0.23,0.00911,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
1999-09-18,1998,12,51,261,249.21,0.66,3,Normal,40,6,4,3,65,118,0.47,131.2,0.53,131.2,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0995,0.0069,0.000273,0.106,0.0042,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
1999-09-19,1998,12,51,262,246.75,0.67,3,Normal,40,6,4,3,65,118,0.48,128.8,0.52,128.8,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0986,0.00669,0.000264,0.105,0.00416,1,0.116,0.222,0.00875,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
1999-09-20,1998,12,51,263,244.29,0.68,3,Normal,40,6,4,3,65,118,0.48,126.3,0.52,126.3,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0977,0.00648,0.000256,0.104,0.00411,1,0.113,0.217,0.00857,25.1,0.929,0.97,0.901,28.9,28,28,673
1999-09-21,1998,12,51,264,241.83,0.68,3,Normal,40,6,4,3,65,118,0.49,123.8,0.51,123.8,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0969,0.00628,0.000248,0.103,0.00407,1,0.11,0.213,0.0084,25.1,0.928,0.97,0.9,28.3,27.5,27.5,659
1999-09-22,1998,12,51,265,239.37,0.69,3,Normal,40,6,4,3,65,118,0.49,121.4,0.51,121.4,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.096,0.00607,0.000239,0.102,0.00402,1,0.106,0.208,0.00822,25.2,0.926,0.97,0.899,27.7,26.9,26.9,646
1999-09-23,1998,12,52,266,236.9,0.69,3,Normal,40,6,4,3,65,118,0.5,118.9,0.5,118.9,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0951,0.00586,0.000231,0.101,0.00398,1,0.103,0.204,0.00804,25.2,0.925,0.97,0.897,27.1,26.3,26.3,632
1999-09-24,1998,12,52,267,234.44,0.7,3,Normal,40,6,4,3,65,118,0.5,116.4,0.5,116.4,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0943,0.00565,0.000222,0.0999,0.00393,1,0.0997,0.2,0.00786,25.2,0.923,0.97,0.895,26.6,25.8,25.8,618
1999-09-25,1998,12,52,268,233.08,0.7,3,Normal,40,6,4,3,65,118,0.51,115.1,0.49,115.1,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0938,0.00553,0.000218,0.0993,0.00391,1,0.0979,0.197,0.00776,25.2,0.922,0.97,0.894,26.2,25.4,25.4,611
1999-09-26,1998,12,52,269,231.16,0.71,3,Normal,40,6,4,3,65,118,0.51,113.2,0.49,113.2,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0931,0.00537,0.000211,0.0985,0.00388,1,0.0953,0.194,0.00762,25.2,0.921,0.97,0.893,25.8,25,25,600
1999-09-27,1998,12,52,270,229.25,0.71,3,Normal,40,6,4,3,65,118,0.52,111.3,0.48,111.3,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0924,0.00521,0.000205,0.0976,0.00384,1,0.0927,0.19,0.00749,25.2,0.919,0.97,0.892,25.3,24.6,24.6,589
1999-09-28,1998,12,52,271,227.33,0.72,3,Normal,40,6,4,3,65,118,0.52,109.3,0.48,109.3,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0918,0.00504,0.000198,0.0968,0.00381,1,0.0901,0.187,0.00735,25.2,0.918,0.97,0.89,24.9,24.1,24.1,579
1999-09-29,1998,12,52,272,225.42,0.72,3,Normal,40,6,4,3,65,118,0.52,107.4,0.48,107.4,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.6,25.4,0.0911,0.00488,0.000192,0.096,0.00377,1,0.0875,0.183,0.00721,25.3,0.917,0.97,0.889,24.4,23.7,23.7,568
1999-09-30,1998,12,53,273,223.51,0.73,3,Normal,40,6,4,3,65,118,0.53,105.5,0.47,105.5,0,0,0,0,-3,3,40,6,4,0,68,156,990,964.5,25.5,0.0904,0.00472,0.000185,0.0951,0.00374,1,0.0849,0.18,0.00707,25.3,0.915,0.97,0.888,23.9,23.2,23.2,557
1999-10-01,1999,1,1,274,221.59,0.74,3,Normal,37,5,3,2,50,97,0.44,124.6,0.56,124.6,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00634,0.000249,0.102,0.00399,1,0.111,0.212,0.00834,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
1999-10-02,1999,1,1,275,219.68,0.74,3,Normal,37,5,3,2,50,97,0.44,122.7,0.56,122.7,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00618,0.000242,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
1999-10-03,1999,1,1,276,217.76,0.75,3,Normal,37,5,3,2,50,97,0.45,120.8,0.56,120.8,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.00601,0.000236,0.1,0.00392,1,0.106,0.206,0.00806,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
1999-10-04,1999,1,1,277,218.04,0.75,3,Normal,37,5,3,2,50,97,0.45,121,0.56,121,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00604,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,27,27,647
1999-10-05,1999,1,1,278,217.22,0.75,3,Normal,37,5,3,2,50,97,0.45,120.2,0.55,120.2,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00597,0.000234,0.0998,0.00391,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
1999-10-06,1999,1,1,279,215.85,0.76,3,Normal,37,5,3,2,50,97,0.45,118.8,0.55,118.8,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00585,0.000229,0.0992,0.00389,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.897,27.3,26.4,26.4,635
1999-10-07,1999,1,1,280,213.94,0.76,3,Normal,37,5,3,2,50,97,0.45,116.9,0.55,116.9,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.00569,0.000223,0.0984,0.00386,1,0.1,0.199,0.00779,25.3,0.923,0.97,0.895,26.8,26,26,624
1999-10-08,1999,1,2,281,210.93,0.77,3,Normal,37,5,3,2,50,97,0.46,113.9,0.54,113.9,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00543,0.000213,0.0971,0.0038,1,0.0963,0.193,0.00757,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
1999-10-09,1999,1,2,282,209.56,0.78,3,Normal,37,5,3,2,50,97,0.46,112.6,0.54,112.6,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0911,0.00532,0.000208,0.0965,0.00378,1,0.0945,0.191,0.00747,25.4,0.92,0.97,0.892,25.7,25,25,599
1999-10-10,1999,1,2,283,207.65,0.78,3,Normal,37,5,3,2,50,97,0.47,110.7,0.53,110.7,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00516,0.000202,0.0956,0.00374,1,0.0919,0.187,0.00734,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
1999-10-11,1999,1,2,284,205.73,0.79,3,Normal,37,5,3,2,50,97,0.47,108.7,0.53,108.7,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0893,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
1999-10-12,1999,1,2,285,203.82,0.79,3,Normal,37,5,3,2,50,97,0.48,106.8,0.52,106.8,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00483,0.000189,0.0939,0.00367,1,0.0867,0.181,0.00706,25.4,0.915,0.97,0.888,24.4,23.6,23.6,567
1999-10-13,1999,1,2,286,202.45,0.8,3,Normal,37,5,3,2,50,97,0.48,105.5,0.52,105.5,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0886,0.00471,0.000184,0.0933,0.00365,1,0.0849,0.178,0.00696,25.4,0,0,0,0,0,0,0
1999-10-14,1999,1,2,287,201.08,0.8,3,Normal,37,5,3,2,50,97,0.48,104.1,0.52,104.1,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.0046,0.00018,0.0927,0.00362,1,0.083,0.176,0.00687,25.4,0,0,0,0,0,0,0
1999-10-15,1999,1,3,288,199.17,0.81,3,Normal,37,5,3,2,50,97,0.49,102.2,0.51,102.2,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00443,0.000173,0.0919,0.00359,1,0.0804,0.172,0.00673,25.4,0,0,0,0,0,0,0
1999-10-16,1999,1,3,289,197.26,0.81,3,Normal,37,5,3,2,50,97,0.49,100.3,0.51,100.3,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0868,0.00427,0.000167,0.0911,0.00356,1,0.0779,0.169,0.0066,25.4,0,0,0,0,0,0,0
1999-10-17,1999,1,3,290,195.34,0.82,3,Normal,37,5,3,2,50,97,0.5,98.34,0.5,98.34,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0861,0.00411,0.000161,0.0902,0.00353,1,0.0753,0.165,0.00647,25.4,0,0,0,0,0,0,0
1999-10-18,1999,1,3,291,193.43,0.82,3,Normal,37,5,3,2,50,97,0.5,96.43,0.5,96.43,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0854,0.00395,0.000154,0.0894,0.00349,1,0.0727,0.162,0.00633,25.4,0,0,0,0,0,0,0
1999-10-19,1999,1,3,292,191.51,0.83,3,Normal,37,5,3,2,50,97,0.51,94.51,0.49,94.51,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0848,0.00378,0.000148,0.0886,0.00346,1,0.0701,0.159,0.0062,25.4,0,0,0,0,0,0,0
1999-10-20,1999,1,3,293,190.15,0.83,3,Normal,37,5,3,2,50,97,0.51,93.15,0.49,93.15,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0843,0.00367,0.000143,0.088,0.00344,1,0.0683,0.156,0.00611,25.4,0,0,0,0,0,0,0
1999-10-21,1999,1,3,294,188.78,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,115.8,0.61,115.8,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000219,0.0954,0.00373,1,0.0988,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
1999-10-22,1999,1,4,295,186.87,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,113.9,0.61,113.9,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00543,0.000212,0.0946,0.0037,1,0.0962,0.191,0.00746,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
1999-10-23,1999,1,4,296,185.5,0.85,4,Mod_Dry,31,4,3,2,33,73,0.39,112.5,0.61,112.5,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0886,0.00531,0.000208,0.094,0.00367,1,0.0944,0.188,0.00737,25.4,0.919,0.97,0.892,25.7,25,25,599
1999-10-24,1999,1,4,297,184.13,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,111.1,0.6,111.1,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.0052,0.000203,0.0934,0.00365,1,0.0925,0.186,0.00727,25.4,0.919,0.97,0.891,25.4,24.6,24.6,592
1999-10-25,1999,1,4,298,182.76,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,109.8,0.6,109.8,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00508,0.000199,0.0928,0.00363,1,0.0907,0.183,0.00718,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
1999-10-26,1999,1,4,299,181.4,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,108.4,0.6,108.4,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0872,0.00496,0.000194,0.0922,0.00361,1,0.0888,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,576
1999-10-27,1999,1,4,300,181.12,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00494,0.000193,0.092,0.0036,1,0.0885,0.181,0.00706,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
1999-10-28,1999,1,4,301,180.3,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,107.3,0.59,107.3,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00487,0.000191,0.0917,0.00359,1,0.0874,0.179,0.007,25.4,0.916,0.97,0.888,24.5,23.7,23.7,569
1999-10-29,1999,1,5,302,179.48,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,106.5,0.59,106.5,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0865,0.0048,0.000188,0.0913,0.00357,1,0.0862,0.178,0.00695,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
1999-10-30,1999,1,5,303,178.66,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,105.7,0.59,105.7,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0862,0.00473,0.000185,0.091,0.00356,1,0.0851,0.176,0.00689,25.4,0.915,0.97,0.887,24.1,23.3,23.3,560
1999-10-31,1999,1,5,304,176.75,0.88,4,Mod_Dry,31,4,3,2,33,73,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0856,0.00457,0.000179,0.0901,0.00353,1,0.0826,0.173,0.00676,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
1999-11-01,1999,2,5,305,176.48,0.88,4,Mod_Dry,29,4,2,2,30,67,0.38,109.5,0.62,109.5,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0865,0.00506,0.000198,0.0916,0.00358,1,0.0903,0.182,0.00712,25.4,0.917,0.97,0.89,25,24.2,24.2,582
1999-11-02,1999,2,5,306,178.94,0.87,4,Mod_Dry,29,4,2,2,30,67,0.37,111.9,0.63,111.9,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0874,0.00526,0.000206,0.0927,0.00363,1,0.0936,0.186,0.00729,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
1999-11-03,1999,2,5,307,180.3,0.87,4,Mod_Dry,29,4,2,2,30,67,0.37,113.3,0.63,113.3,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0879,0.00538,0.00021,0.0933,0.00365,1,0.0955,0.189,0.00738,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
1999-11-04,1999,2,5,308,180.03,0.87,4,Mod_Dry,29,4,2,2,30,67,0.37,113,0.63,113,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0878,0.00536,0.00021,0.0931,0.00364,1,0.0951,0.188,0.00736,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
1999-11-05,1999,2,6,309,179.76,0.87,4,Mod_Dry,29,4,2,2,30,67,0.37,112.8,0.63,112.8,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0877,0.00533,0.000209,0.093,0.00364,1,0.0947,0.188,0.00735,25.4,0.92,0.97,0.892,25.8,25,25,601
1999-11-06,1999,2,6,310,180.58,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,113.6,0.63,113.6,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.088,0.0054,0.000211,0.0934,0.00365,1,0.0958,0.189,0.0074,25.4,0.92,0.97,0.893,26,25.2,25.2,605
1999-11-07,1999,2,6,311,181.4,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,114.4,0.63,114.4,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0883,0.00547,0.000214,0.0937,0.00367,1,0.0969,0.191,0.00746,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1999-11-08,1999,2,6,312,181.12,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,114.1,0.63,114.1,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0882,0.00545,0.000213,0.0936,0.00366,1,0.0966,0.19,0.00744,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
1999-11-09,1999,2,6,313,181.94,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,114.9,0.63,114.9,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0884,0.00552,0.000216,0.094,0.00368,1,0.0977,0.192,0.0075,25.4,0.921,0.97,0.894,26.3,25.6,25.6,613
1999-11-10,1999,2,6,314,184.95,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,118,0.64,118,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0895,0.00578,0.000226,0.0953,0.00373,1,0.102,0.197,0.00771,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
1999-11-11,1999,2,6,315,189.05,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,122,0.65,122,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00612,0.000239,0.0971,0.0038,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
1999-11-12,1999,2,7,316,190.97,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,124,0.65,124,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00629,0.000246,0.0979,0.00383,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
1999-11-13,1999,2,7,317,190.15,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,123.2,0.65,123.2,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.00622,0.000243,0.0976,0.00381,1,0.109,0.206,0.00807,25.4,0.927,0.97,0.899,28.4,27.6,27.6,661
1999-11-14,1999,2,7,318,190.97,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,124,0.65,124,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00629,0.000246,0.0979,0.00383,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
1999-11-15,1999,2,7,319,190.15,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,123.2,0.65,123.2,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.00622,0.000243,0.0976,0.00381,1,0.109,0.206,0.00807,25.4,0.927,0.97,0.899,28.4,27.6,27.6,661
1999-11-16,1999,2,7,320,188.78,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,121.8,0.65,121.8,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0909,0.0061,0.000239,0.097,0.00379,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
1999-11-17,1999,2,7,321,186.87,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,119.9,0.64,119.9,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0902,0.00594,0.000232,0.0961,0.00376,1,0.104,0.2,0.00784,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
1999-11-18,1999,2,7,322,186.05,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,119,0.64,119,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0899,0.00587,0.00023,0.0958,0.00375,1,0.103,0.199,0.00778,25.4,0.924,0.97,0.896,27.4,26.6,26.6,637
1999-11-19,1999,2,8,323,185.23,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,118.2,0.64,118.2,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0896,0.0058,0.000227,0.0954,0.00373,1,0.102,0.198,0.00772,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
1999-11-20,1999,2,8,324,184.95,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,118,0.64,118,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0895,0.00578,0.000226,0.0953,0.00373,1,0.102,0.197,0.00771,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
1999-11-21,1999,2,8,325,184.13,0.85,5,Dry,23,4,2,2,19,50,0.27,134.1,0.73,134.1,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00715,0.00028,0.1,0.00392,1,0.124,0.224,0.00875,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
1999-11-22,1999,2,8,326,182.76,0.86,5,Dry,23,4,2,2,19,50,0.27,132.8,0.73,132.8,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0926,0.00703,0.000275,0.0997,0.0039,1,0.122,0.221,0.00866,25.3,0.932,0.97,0.904,30.7,29.8,29.8,716
1999-11-23,1999,2,8,327,181.4,0.86,5,Dry,23,4,2,2,19,50,0.28,131.4,0.72,131.4,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.00692,0.000271,0.0991,0.00388,1,0.12,0.219,0.00857,25.3,0.931,0.97,0.903,30.4,29.5,29.5,708
1999-11-24,1999,2,8,328,180.58,0.86,5,Dry,23,4,2,2,19,50,0.28,130.6,0.72,130.6,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00685,0.000268,0.0987,0.00386,1,0.119,0.217,0.00851,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
1999-11-25,1999,2,8,329,184.68,0.85,5,Dry,23,4,2,2,19,50,0.27,134.7,0.73,134.7,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0933,0.0072,0.000282,0.1,0.00393,1,0.124,0.225,0.00879,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
1999-11-26,1999,2,9,330,188.23,0.84,5,Dry,23,4,2,2,19,50,0.27,138.2,0.73,138.2,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0946,0.0075,0.000293,0.102,0.00399,1,0.129,0.231,0.00904,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
1999-11-27,1999,2,9,331,190.15,0.83,5,Dry,23,4,2,2,19,50,0.26,140.2,0.74,140.2,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0952,0.00766,0.0003,0.103,0.00402,1,0.132,0.235,0.00917,25.3,0.935,0.97,0.906,32.6,31.6,31.6,758
1999-11-28,1999,2,9,332,192.06,0.83,5,Dry,23,4,2,2,19,50,0.26,142.1,0.74,142.1,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0959,0.00783,0.000306,0.104,0.00405,1,0.134,0.238,0.0093,25.3,0.935,0.97,0.907,33,32,32,769
1999-11-29,1999,2,9,333,194.52,0.82,5,Dry,23,4,2,2,19,50,0.26,144.5,0.74,144.5,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0968,0.00803,0.000314,0.105,0.0041,1,0.138,0.242,0.00947,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
1999-11-30,1999,2,9,334,196.44,0.82,5,Dry,23,4,2,2,19,50,0.26,146.4,0.74,146.4,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0974,0.0082,0.00032,0.106,0.00413,1,0.14,0.246,0.00961,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
1999-12-01,1999,3,9,335,195.62,0.82,5,Dry,26,4,3,2,24,59,0.3,136.6,0.7,136.6,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00736,0.000288,0.103,0.00402,1,0.127,0.23,0.00898,25.4,0.933,0.97,0.905,31.7,30.8,30.8,738
1999-12-02,1999,3,9,336,195.34,0.82,5,Dry,26,4,3,2,24,59,0.3,136.3,0.7,136.3,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00734,0.000287,0.103,0.00401,1,0.127,0.229,0.00896,25.4,0.933,0.97,0.905,31.6,30.7,30.7,737
1999-12-03,1999,3,10,337,193.98,0.82,5,Dry,26,4,3,2,24,59,0.3,135,0.7,135,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00722,0.000282,0.102,0.00399,1,0.125,0.227,0.00886,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
1999-12-04,1999,3,10,338,193.7,0.82,5,Dry,26,4,3,2,24,59,0.3,134.7,0.69,134.7,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.0072,0.000281,0.102,0.00398,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
1999-12-05,1999,3,10,339,192.33,0.83,5,Dry,26,4,3,2,24,59,0.31,133.3,0.69,133.3,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00708,0.000277,0.101,0.00396,1,0.122,0.224,0.00875,25.4,0.932,0.97,0.904,30.9,30,30,719
1999-12-06,1999,3,10,340,192.06,0.83,5,Dry,26,4,3,2,24,59,0.31,133.1,0.69,133.1,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0941,0.00706,0.000276,0.101,0.00396,1,0.122,0.223,0.00873,25.4,0.932,0.97,0.904,30.8,29.9,29.9,718
1999-12-07,1999,3,10,341,191.24,0.83,5,Dry,26,4,3,2,24,59,0.31,132.2,0.69,132.2,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00699,0.000273,0.101,0.00394,1,0.121,0.222,0.00867,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
1999-12-08,1999,3,10,342,193.15,0.83,5,Dry,26,4,3,2,24,59,0.3,134.2,0.69,134.2,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00715,0.00028,0.102,0.00397,1,0.124,0.225,0.0088,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
1999-12-09,1999,3,10,343,195.07,0.82,5,Dry,26,4,3,2,24,59,0.3,136.1,0.7,136.1,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00732,0.000286,0.103,0.00401,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
1999-12-10,1999,3,11,344,195.34,0.82,5,Dry,26,4,3,2,24,59,0.3,136.3,0.7,136.3,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00734,0.000287,0.103,0.00401,1,0.127,0.229,0.00896,25.4,0.933,0.97,0.905,31.6,30.7,30.7,737
1999-12-11,1999,3,11,345,199.44,0.81,5,Dry,26,4,3,2,24,59,0.3,140.4,0.7,140.4,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00769,0.0003,0.104,0.00408,1,0.132,0.237,0.00924,25.4,0.935,0.97,0.907,32.6,31.7,31.7,760
1999-12-12,1999,3,11,346,201.36,0.8,5,Dry,26,4,3,2,24,59,0.29,142.4,0.71,142.4,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00785,0.000307,0.105,0.00411,1,0.135,0.24,0.00938,25.4,0.935,0.97,0.907,33.1,32.1,32.1,771
1999-12-13,1999,3,11,347,201.08,0.8,5,Dry,26,4,3,2,24,59,0.29,142.1,0.71,142.1,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00783,0.000306,0.105,0.00411,1,0.134,0.239,0.00936,25.4,0.935,0.97,0.907,33,32,32,769
1999-12-14,1999,3,11,348,202.45,0.8,5,Dry,26,4,3,2,24,59,0.29,143.4,0.71,143.4,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00794,0.00031,0.106,0.00413,1,0.136,0.242,0.00945,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
1999-12-15,1999,3,11,349,206.01,0.79,5,Dry,26,4,3,2,24,59,0.29,147,0.71,147,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00825,0.000323,0.107,0.0042,1,0.141,0.248,0.00971,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
1999-12-16,1999,3,11,350,207.37,0.78,5,Dry,26,4,3,2,24,59,0.28,148.4,0.71,148.4,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
1999-12-17,1999,3,12,351,205.46,0.79,5,Dry,26,4,3,2,24,59,0.29,146.5,0.71,146.5,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0989,0.0082,0.000321,0.107,0.00419,1,0.14,0.247,0.00967,25.3,0.937,0.97,0.909,34.1,33.1,33.1,793
1999-12-18,1999,3,12,352,203.55,0.79,5,Dry,26,4,3,2,24,59,0.29,144.6,0.71,144.6,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00804,0.000314,0.106,0.00415,1,0.138,0.244,0.00953,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
1999-12-19,1999,3,12,353,201.63,0.8,5,Dry,26,4,3,2,24,59,0.29,142.6,0.71,142.6,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00787,0.000308,0.105,0.00412,1,0.135,0.24,0.0094,25.3,0.935,0.97,0.907,33.2,32.2,32.2,772
1999-12-20,1999,3,12,354,203.55,0.79,5,Dry,26,4,3,2,24,59,0.29,144.6,0.71,144.6,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00804,0.000314,0.106,0.00415,1,0.138,0.244,0.00953,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
1999-12-21,1999,3,12,355,207.1,0.79,5,Dry,26,4,3,2,24,59,0.28,148.1,0.71,148.1,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00834,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
1999-12-22,1999,3,12,356,207.92,0.78,5,Dry,26,4,3,2,24,59,0.28,148.9,0.72,148.9,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.00841,0.000329,0.108,0.00423,1,0.144,0.252,0.00985,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
1999-12-23,1999,3,12,357,204.91,0.79,5,Dry,26,4,3,2,24,59,0.29,145.9,0.71,145.9,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00815,0.000319,0.107,0.00418,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
1999-12-24,1999,3,13,358,205.19,0.79,5,Dry,26,4,3,2,24,59,0.29,146.2,0.71,146.2,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00818,0.00032,0.107,0.00418,1,0.14,0.247,0.00965,25.3,0.937,0.97,0.909,34,33,33,792
1999-12-25,1999,3,13,359,207.1,0.79,5,Dry,26,4,3,2,24,59,0.28,148.1,0.71,148.1,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00834,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
1999-12-26,1999,3,13,360,205.73,0.79,5,Dry,26,4,3,2,24,59,0.29,146.7,0.71,146.7,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00822,0.000322,0.107,0.00419,1,0.141,0.248,0.00969,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
1999-12-27,1999,3,13,361,203.27,0.8,5,Dry,26,4,3,2,24,59,0.29,144.3,0.71,144.3,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00801,0.000313,0.106,0.00415,1,0.137,0.243,0.00951,25.3,0.936,0.97,0.908,33.6,32.6,32.6,781
1999-12-28,1999,3,13,362,201.9,0.8,5,Dry,26,4,3,2,24,59,0.29,142.9,0.71,142.9,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.0079,0.000309,0.106,0.00412,1,0.135,0.241,0.00942,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
1999-12-29,1999,3,13,363,203.27,0.8,5,Dry,26,4,3,2,24,59,0.29,144.3,0.71,144.3,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00801,0.000313,0.106,0.00415,1,0.137,0.243,0.00951,25.3,0.936,0.97,0.908,33.6,32.6,32.6,781
1999-12-30,1999,3,13,364,204.64,0.79,5,Dry,26,4,3,2,24,59,0.29,145.6,0.71,145.6,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00813,0.000318,0.107,0.00417,1,0.139,0.246,0.00961,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
1999-12-31,1999,3,14,365,201.63,0.8,5,Dry,26,4,3,2,24,59,0.29,142.6,0.71,142.6,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00787,0.000308,0.105,0.00412,1,0.135,0.24,0.0094,25.3,0.935,0.97,0.907,33.2,32.2,32.2,772
2000-01-01,1999,4,14,1,200.26,0.8,5,Dry,29,5,4,2,33,73,0.36,127.3,0.64,127.3,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0939,0.00657,0.000257,0.1,0.00392,1,0.114,0.215,0.00839,25.4,0.929,0.97,0.901,29.4,28.6,28.6,685
2000-01-02,1999,4,14,2,200.54,0.8,5,Dry,29,5,4,2,33,73,0.36,127.5,0.64,127.5,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.094,0.00659,0.000257,0.101,0.00393,1,0.115,0.215,0.00841,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2000-01-03,1999,4,14,3,204.64,0.79,5,Dry,29,5,4,2,33,73,0.36,131.6,0.64,131.6,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0954,0.00694,0.000271,0.102,0.004,1,0.12,0.223,0.0087,25.3,0.931,0.97,0.903,30.5,29.6,29.6,709
2000-01-04,1999,4,14,4,209.29,0.78,5,Dry,29,5,4,2,33,73,0.35,136.3,0.65,136.3,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.097,0.00733,0.000287,0.104,0.00409,1,0.126,0.231,0.00904,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
2000-01-05,1999,4,14,5,212.84,0.77,5,Dry,29,5,4,2,33,73,0.34,139.8,0.66,139.8,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0983,0.00764,0.000299,0.106,0.00415,1,0.131,0.237,0.00929,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2000-01-06,1999,4,14,6,216.94,0.75,5,Dry,29,5,4,2,33,73,0.34,143.9,0.66,143.9,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0997,0.00798,0.000313,0.108,0.00422,1,0.137,0.245,0.00959,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2000-01-07,1999,4,15,7,221.05,0.74,5,Dry,29,5,4,2,33,73,0.33,148.1,0.67,148.1,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00833,0.000327,0.11,0.0043,1,0.142,0.252,0.00989,25.2,0.938,0.97,0.91,34.3,33.3,33.3,800
2000-01-08,1999,4,15,8,225.15,0.72,5,Dry,29,5,4,2,33,73,0.32,152.2,0.68,152.2,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00868,0.000341,0.111,0.00437,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.3,34.3,822
2000-01-09,1999,4,15,9,228.7,0.71,5,Dry,29,5,4,2,33,73,0.32,155.7,0.68,155.7,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00898,0.000353,0.113,0.00444,1,0.153,0.266,0.0104,25.2,0.941,0.97,0.912,36.1,35.1,35.1,841
2000-01-10,1999,4,15,10,230.07,0.71,5,Dry,29,5,4,2,33,73,0.32,157.1,0.68,157.1,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.0091,0.000358,0.113,0.00446,1,0.155,0.268,0.0105,25.2,0.941,0.97,0.913,36.5,35.4,35.4,849
2000-01-11,1999,4,15,11,228.7,0.71,5,Dry,29,5,4,2,33,73,0.32,155.7,0.68,155.7,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00898,0.000353,0.113,0.00444,1,0.153,0.266,0.0104,25.2,0.941,0.97,0.912,36.1,35.1,35.1,841
2000-01-12,1999,4,15,12,226.24,0.72,5,Dry,29,5,4,2,33,73,0.32,153.2,0.68,153.2,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00878,0.000345,0.112,0.00439,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.912,35.6,34.5,34.5,828
2000-01-13,1999,4,15,13,227.06,0.72,5,Dry,29,5,4,2,33,73,0.32,154.1,0.68,154.1,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00885,0.000348,0.112,0.00441,1,0.15,0.263,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,832
2000-01-14,1999,4,16,14,229.52,0.71,5,Dry,29,5,4,2,33,73,0.32,156.5,0.68,156.5,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00905,0.000356,0.113,0.00445,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,846
2000-01-15,1999,4,16,15,232.53,0.7,5,Dry,29,5,4,2,33,73,0.31,159.5,0.69,159.5,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00931,0.000366,0.115,0.00451,1,0.158,0.272,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,862
2000-01-16,1999,4,16,16,233.9,0.7,5,Dry,29,5,4,2,33,73,0.31,160.9,0.69,160.9,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00943,0.000371,0.115,0.00453,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.4,36.2,36.2,870
2000-01-17,1999,4,16,17,238,0.69,5,Dry,29,5,4,2,33,73,0.31,165,0.69,165,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00978,0.000385,0.117,0.00461,1,0.165,0.282,0.0111,25.1,0.944,0.972,0.918,38.3,37.3,37.3,894
2000-01-18,1999,4,16,18,241.55,0.68,5,Dry,29,5,4,2,33,73,0.3,168.6,0.7,168.6,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.6,25.4,0.108,0.0101,0.000397,0.119,0.00467,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,915
2000-01-19,1999,4,16,19,245.11,0.67,5,Dry,29,5,4,2,33,73,0.3,172.1,0.7,172.1,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00474,1,0.175,0.295,0.0116,25,0.946,0.976,0.923,40,39,39,936
2000-01-20,1999,4,16,20,248.66,0.67,5,Dry,29,5,4,2,33,73,0.29,175.7,0.71,175.7,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00481,1,0.18,0.301,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,957
2000-01-21,1999,4,17,21,252.76,0.66,5,Dry,29,5,4,2,33,73,0.29,179.8,0.71,179.8,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000436,0.123,0.00488,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.8,40.9,40.9,982
2000-01-22,1999,4,17,22,257.96,0.64,5,Dry,29,5,4,2,33,73,0.28,185,0.72,185,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00497,1,0.192,0.318,0.0126,25,0.95,0.98,0.931,43,42.1,42.1,1010
2000-01-23,1999,4,17,23,261.51,0.64,5,Dry,29,5,4,2,33,73,0.28,188.5,0.72,188.5,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.115,0.0118,0.000466,0.127,0.00504,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,43,43,1030
2000-01-24,1999,4,17,24,263.98,0.63,5,Dry,29,5,4,2,33,73,0.28,191,0.72,191,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000475,0.128,0.00508,1,0.2,0.329,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
2000-01-25,1999,4,17,25,267.53,0.63,5,Dry,29,5,4,2,33,73,0.27,194.5,0.73,194.5,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000487,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.3,44.4,44.4,1060
2000-01-26,1999,4,17,26,273.82,0.61,5,Dry,29,5,4,2,33,73,0.27,200.8,0.73,200.8,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000509,0.133,0.00526,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2000-01-27,1999,4,17,27,280.11,0.61,5,Dry,29,5,4,2,33,73,0.26,207.1,0.74,207.1,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.00053,0.135,0.00538,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
2000-01-28,1999,4,18,28,286.4,0.6,5,Dry,29,5,4,2,33,73,0.26,213.4,0.74,213.4,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000552,0.138,0.00549,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2000-01-29,1999,4,18,29,293.23,0.59,5,Dry,29,5,4,2,33,73,0.25,220.2,0.75,220.2,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000576,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2000-01-30,1999,4,18,30,296.79,0.58,5,Dry,29,5,4,2,33,73,0.25,223.8,0.75,223.8,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000588,0.143,0.00568,1,0.245,0.387,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
2000-01-31,1999,4,18,31,300.89,0.58,5,Dry,29,5,4,2,33,73,0.24,227.9,0.76,227.9,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000603,0.144,0.00576,2,0.0963,0.241,0.0096,24.9,0.922,0.97,0.895,25.6,24.8,49.7,1190
2000-02-01,1999,5,18,32,307.73,0.57,5,Dry,31,6,4,3,41,85,0.28,222.7,0.72,222.7,0,0,0,0,-3,3,31,6,4,0,44,264,990,964.9,25.1,0.129,0.0147,0.000586,0.143,0.00572,1,0.243,0.386,0.0154,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2000-02-02,1999,5,18,33,312.37,0.56,5,Dry,31,6,4,3,41,85,0.27,227.4,0.73,227.4,0,0,0,0,-3,3,31,6,4,0,44,268,990,965,25,0.13,0.0151,0.000602,0.145,0.0058,1,0.249,0.395,0.0158,24.6,0.959,0.98,0.94,52.7,48.2,48.2,1160
2000-02-03,1999,5,18,34,318.66,0.55,5,Dry,31,6,4,3,41,85,0.27,233.7,0.73,233.7,0,0,0,0,-3,3,31,6,4,0,44,275,990,965,25,0.132,0.0156,0.000624,0.148,0.00592,2,0.1,0.248,0.00993,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
2000-02-04,1999,5,19,35,324.4,0.55,5,Dry,31,6,4,3,41,85,0.26,239.4,0.74,239.4,0,0,0,0,-3,3,31,6,4,0,44,280,990,965,25,0.134,0.0161,0.000645,0.151,0.00603,2,0.104,0.255,0.0102,24.7,0.926,0.97,0.898,26.9,26.1,52.1,1250
2000-02-05,1999,5,19,36,330.69,0.54,5,Dry,31,6,4,3,41,85,0.26,245.7,0.74,245.7,0,0,0,0,-3,3,31,6,4,0,44,287,990,965.1,24.9,0.137,0.0166,0.000667,0.153,0.00615,2,0.108,0.262,0.0105,24.7,0.928,0.97,0.9,27.6,26.8,53.5,1280
2000-02-06,1999,5,19,37,339.72,0.53,5,Dry,31,6,4,3,41,85,0.25,254.7,0.75,254.7,0,0,0,0,-3,3,31,6,4,0,44,296,990,965.1,24.9,0.14,0.0192,0.000772,0.159,0.00639,2,0.114,0.274,0.011,24.6,0.93,0.97,0.902,28.6,27.8,55.5,1330
2000-02-07,1999,5,19,38,351.48,0.52,5,Dry,31,6,4,3,41,85,0.24,266.5,0.76,266.5,0,0,0,0,-3,3,31,6,4,0,44,307,990,965.2,24.8,0.144,0.0248,0.000997,0.169,0.0068,2,0.122,0.291,0.0117,24.6,0.933,0.97,0.905,29.9,29,58.1,1390
2000-02-08,1999,5,19,39,360.5,0.51,5,Dry,31,6,4,3,41,85,0.24,275.5,0.76,275.5,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.147,0.029,0.00117,0.176,0.00711,2,0.128,0.305,0.0123,24.5,0.935,0.97,0.907,30.9,30,60,1440
2000-02-09,1999,5,19,40,367.33,0.5,5,Dry,31,6,4,3,41,85,0.23,282.3,0.77,282.3,0,0,0,0,-3,3,31,6,4,0,44,323,990,965.2,24.8,0.15,0.0323,0.0013,0.182,0.00735,2,0.133,0.315,0.0127,24.4,0.936,0.97,0.908,31.7,30.7,61.5,1480
2000-02-10,1999,5,19,41,379.09,0.49,5,Dry,31,6,4,3,41,85,0.22,294.1,0.78,294.1,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0378,0.00153,0.192,0.00776,2,0.141,0.333,0.0135,24.4,0.939,0.97,0.911,33,32,64,1540
2000-02-11,1999,5,20,42,389.21,0.48,5,Dry,31,6,4,3,41,85,0.22,304.2,0.78,304.2,0,0,0,0,-3,3,31,6,4,0,44,345,990,965.3,24.7,0.157,0.0426,0.00173,0.2,0.00811,2,0.148,0.348,0.0141,24.3,0.941,0.97,0.913,34.1,33.1,66.2,1590
2000-02-12,1999,5,20,43,398.78,0.47,5,Dry,31,6,4,3,41,85,0.21,313.8,0.79,313.8,0,0,0,0,-3,3,31,6,4,0,44,355,990,965.4,24.6,0.161,0.0471,0.00191,0.208,0.00845,2,0.154,0.362,0.0147,24.2,0.943,0.97,0.914,35.2,34.1,68.2,1640
2000-02-13,1999,5,20,44,407.8,0.47,5,Dry,31,6,4,3,41,85,0.21,322.8,0.79,322.8,0,0,0,0,-3,3,31,6,4,0,44,364,990,965.4,24.6,0.164,0.0514,0.00209,0.215,0.00876,2,0.16,0.376,0.0153,24.2,0.944,0.97,0.916,36.1,35.1,70.1,1680
2000-02-14,1999,5,20,45,417.92,0.46,5,Dry,31,6,4,3,41,85,0.2,332.9,0.8,332.9,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.167,0.0561,0.00229,0.224,0.00912,2,0.167,0.391,0.0159,24.1,0.946,0.97,0.917,37.2,36.1,72.3,1730
2000-02-15,1999,5,20,46,430.23,0.45,5,Dry,31,6,4,3,41,85,0.2,345.2,0.8,345.2,0,0,0,0,-3,3,31,6,4,0,44,386,990,965.5,24.5,0.172,0.0619,0.00253,0.234,0.00956,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.6,37.5,75.1,1800
2000-02-16,1999,5,20,47,441.44,0.44,5,Dry,31,6,4,3,41,85,0.19,356.4,0.81,356.4,0,0,0,0,-3,3,31,6,4,0,44,397,990,965.6,24.4,0.176,0.0672,0.00275,0.243,0.00996,2,0.183,0.426,0.0175,24,0.949,0.976,0.926,39.8,38.8,77.7,1860
2000-02-17,1999,5,20,48,450.46,0.43,5,Dry,31,6,4,3,41,85,0.19,365.5,0.81,365.5,0,0,0,0,-3,3,31,6,4,0,44,406,990,965.6,24.4,0.179,0.0715,0.00293,0.25,0.0103,2,0.189,0.44,0.018,23.9,0.95,0.978,0.929,40.8,39.9,79.7,1910
2000-02-18,1999,5,21,49,459.48,0.42,5,Dry,31,6,4,3,41,85,0.18,374.5,0.81,374.5,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0758,0.00311,0.258,0.0106,2,0.195,0.453,0.0186,23.9,0.952,0.98,0.932,41.7,40.9,81.8,1960
2000-02-19,1999,5,21,50,469.6,0.42,5,Dry,31,6,4,3,41,85,0.18,384.6,0.82,384.6,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0805,0.00332,0.266,0.011,2,0.202,0.468,0.0193,23.8,0.953,0.98,0.934,42.8,42,83.9,2010
2000-02-20,1999,5,21,51,478.08,0.41,5,Dry,31,6,4,3,41,85,0.18,393.1,0.82,393.1,0,0,0,0,-3,3,31,6,4,0,44,434,990,965.8,24.2,0.189,0.0845,0.00349,0.273,0.0113,2,0.208,0.481,0.0198,23.8,0.954,0.98,0.935,43.7,42.8,85.7,2060
2000-02-21,1999,5,21,52,484.91,0.41,5,Dry,31,6,4,3,41,85,0.17,399.9,0.82,399.9,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.0878,0.00362,0.279,0.0115,2,0.212,0.491,0.0203,23.7,0.955,0.98,0.936,44.4,43.5,87.1,2090
2000-02-22,1999,5,21,53,495.58,0.4,5,Dry,31,6,4,3,41,85,0.17,410.6,0.83,410.6,0,0,0,0,-3,3,31,6,4,0,44,452,990,965.8,24.2,0.195,0.0928,0.00384,0.288,0.0119,2,0.22,0.507,0.021,23.7,0.956,0.98,0.937,45.5,44.6,89.2,2140
2000-02-23,1999,5,21,54,504.6,0.39,5,Dry,31,6,4,3,41,85,0.17,419.6,0.83,419.6,0,0,0,0,-3,3,31,6,4,0,44,461,990,965.9,24.1,0.198,0.0971,0.00402,0.295,0.0122,2,0.226,0.521,0.0216,23.6,0.956,0.98,0.937,46.5,45.5,91,2190
2000-02-24,1999,5,21,55,511.98,0.39,5,Dry,31,6,4,3,41,85,0.17,427,0.83,427,0,0,0,0,-3,3,31,6,4,0,44,468,990,965.9,24.1,0.201,0.101,0.00417,0.301,0.0125,2,0.231,0.532,0.0221,23.6,0.957,0.98,0.938,47.2,46.3,92.5,2220
2000-02-25,1999,5,22,56,516.08,0.39,5,Dry,31,6,4,3,41,85,0.17,431.1,0.83,431.1,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.102,0.00426,0.305,0.0127,2,0.233,0.538,0.0223,23.5,0.957,0.98,0.938,47.6,46.7,93.3,2240
2000-02-26,1999,5,22,57,517.45,0.39,5,Dry,31,6,4,3,41,85,0.16,432.4,0.84,432.4,0,0,0,0,-3,3,31,6,4,0,44,473,990,965.9,24.1,0.203,0.103,0.00428,0.306,0.0127,2,0.234,0.54,0.0224,23.5,0.957,0.98,0.938,47.8,46.8,93.6,2250
2000-02-27,1999,5,22,58,520.46,0.39,5,Dry,31,6,4,3,41,85,0.16,435.5,0.84,435.5,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.204,0.105,0.00435,0.308,0.0128,2,0.236,0.545,0.0226,23.5,0.957,0.98,0.938,48.1,47.1,94.2,2260
2000-02-28,1999,5,22,59,526.2,0.38,5,Dry,31,6,4,3,41,85,0.16,441.2,0.84,441.2,0,0,0,0,-3,3,31,6,4,0,44,482,990,966,24,0.206,0.107,0.00446,0.313,0.013,2,0.24,0.553,0.023,23.5,0.958,0.98,0.939,48.6,47.7,95.3,2290
2000-02-29,1999,5,22,60,533.04,0.38,5,Dry,31,6,4,3,41,85,0.16,448,0.84,448,0,0,0,0,-3,3,31,6,4,0,44,489,990,966,24,0.208,0.11,0.0046,0.319,0.0133,2,0.245,0.564,0.0235,23.4,0.958,0.98,0.939,49.3,48.2,96.4,2310
2000-03-01,1999,6,22,61,540.42,0.37,5,Dry,36,8,6,4,53,107,0.2,433.4,0.8,433.4,0,0,0,0,-4,4,36,8,6,0,57,483,990,966,24,0.206,0.104,0.00432,0.31,0.0129,2,0.235,0.545,0.0227,23.4,0.957,0.98,0.938,47.6,46.7,93.4,2240
2000-03-02,1999,6,22,62,547.26,0.37,5,Dry,36,8,6,4,53,107,0.2,440.3,0.8,440.3,0,0,0,0,-4,4,36,8,6,0,57,490,990,966.1,23.9,0.209,0.107,0.00446,0.315,0.0132,2,0.24,0.555,0.0232,23.4,0.958,0.98,0.938,48.3,47.4,94.7,2270
2000-03-03,1999,6,23,63,554.09,0.37,5,Dry,36,8,6,4,53,107,0.19,447.1,0.81,447.1,0,0,0,0,-4,4,36,8,6,0,57,497,990,966.1,23.9,0.211,0.11,0.0046,0.321,0.0134,2,0.244,0.565,0.0236,23.3,0.958,0.98,0.939,49,48,96.1,2310
2000-03-04,1999,6,23,64,560.93,0.36,5,Dry,36,8,6,4,53,107,0.19,453.9,0.81,453.9,0,0,0,0,-4,4,36,8,6,0,57,504,990,966.1,23.9,0.213,0.113,0.00474,0.327,0.0137,2,0.249,0.576,0.0241,23.3,0.958,0.98,0.939,49.7,48.2,96.4,2310
2000-03-05,1999,6,23,65,567.76,0.36,5,Dry,36,8,6,4,53,107,0.19,460.8,0.81,460.8,0,0,0,0,-4,4,36,8,6,0,57,511,990,966.2,23.8,0.217,0.116,0.00488,0.333,0.014,2,0.254,0.587,0.0246,23.3,0.957,0.98,0.938,50.3,48.2,96.4,2310
2000-03-06,1999,6,23,66,576.24,0.36,5,Dry,36,8,6,4,53,107,0.19,469.2,0.81,469.2,0,0,0,0,-4,4,36,8,6,0,57,519,990,966.2,23.8,0.222,0.12,0.00506,0.342,0.0144,2,0.259,0.601,0.0253,23.2,0.957,0.98,0.938,51.1,48.2,96.4,2310
2000-03-07,1999,6,23,67,584.17,0.35,5,Dry,36,8,6,4,53,107,0.18,477.2,0.82,477.2,0,0,0,0,-4,4,36,8,6,0,57,527,990,966.2,23.8,0.226,0.124,0.00523,0.35,0.0147,2,0.265,0.615,0.0259,23.2,0.956,0.98,0.937,51.8,48.2,96.4,2310
2000-03-08,1999,6,23,68,592.1,0.35,5,Dry,36,8,6,4,53,107,0.18,485.1,0.82,485.1,0,0,0,0,-4,4,36,8,6,0,57,535,990,966.3,23.7,0.231,0.128,0.00539,0.359,0.0151,2,0.27,0.629,0.0265,23.1,0.956,0.98,0.937,52.5,48.2,96.4,2310
2000-03-09,1999,6,23,69,602.76,0.34,5,Dry,36,8,6,4,53,107,0.18,495.8,0.82,495.8,0,0,0,0,-4,4,36,8,6,0,57,546,990,966.3,23.7,0.237,0.133,0.00561,0.37,0.0156,3,0.166,0.535,0.0226,23.2,0.946,0.97,0.917,35.5,34.4,103,2480
2000-03-10,1999,6,24,70,613.98,0.34,5,Dry,36,8,6,4,53,107,0.17,507,0.83,507,0,0,0,0,-4,4,36,8,6,0,57,557,990,966.4,23.6,0.243,0.14,0.00591,0.383,0.0162,3,0.171,0.553,0.0234,23.1,0.947,0.97,0.919,36.2,35.2,105,2530
2000-03-11,1999,6,24,71,627.92,0.33,5,Dry,36,8,6,4,53,107,0.17,520.9,0.83,520.9,0,0,0,0,-4,4,36,8,6,0,57,571,990,966.4,23.6,0.251,0.149,0.00632,0.4,0.017,3,0.177,0.577,0.0245,23,0.948,0.97,0.92,37.2,36,108,2600
2000-03-12,1999,6,24,72,645.15,0.32,5,Dry,36,8,6,4,53,107,0.17,538.1,0.83,538.1,0,0,0,0,-4,4,36,8,6,0,57,588,990,966.5,23.5,0.261,0.16,0.00682,0.421,0.0179,3,0.185,0.606,0.0258,22.9,0.95,0.972,0.924,38.3,37.2,112,2680
2000-03-13,1999,6,24,73,665.11,0.31,5,Dry,36,8,6,4,53,107,0.16,558.1,0.84,558.1,0,0,0,0,-4,4,36,8,6,0,57,608,990,966.6,23.4,0.272,0.174,0.00742,0.446,0.019,3,0.194,0.64,0.0273,22.8,0.951,0.975,0.928,39.6,38.6,116,2780
2000-03-14,1999,6,24,74,689.99,0.3,5,Dry,36,8,6,4,53,107,0.15,583,0.84,583,0,0,0,0,-4,4,36,8,6,0,57,633,990,966.7,23.3,0.286,0.19,0.00816,0.477,0.0204,3,0.205,0.682,0.0292,22.7,0.953,0.979,0.933,41.2,40.3,121,2900
2000-03-15,1999,6,24,75,718.7,0.29,5,Dry,36,8,6,4,53,107,0.15,611.7,0.85,611.7,0,0,0,0,-4,4,36,8,6,0,57,662,990,966.8,23.2,0.303,0.21,0.00903,0.512,0.0221,3,0.218,0.73,0.0314,22.5,0.955,0.98,0.936,43,42.1,126,3030
