date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-03-16,1999,6,24,76,751.79,0.27,5,Dry,36,8,6,4,53,107,0.14,644.8,0.86,644.8,0,0,0,0,-4,4,36,8,6,0,57,695,990,966.9,23.1,0.321,0.232,0.01,0.553,0.024,3,0.233,0.786,0.034,22.3,0.956,0.98,0.937,45,44.1,132,3170
2000-03-17,1999,6,25,77,782.74,0.26,5,Dry,36,8,6,4,53,107,0.14,675.7,0.86,675.7,0,0,0,0,-4,4,36,8,6,0,57,726,990,967,23,0.339,0.252,0.011,0.591,0.0257,3,0.247,0.838,0.0365,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2000-03-18,1999,6,25,78,816.29,0.25,5,Dry,36,8,6,4,53,107,0.13,709.3,0.87,709.3,0,0,0,0,-4,4,36,8,6,0,57,759,990,967.2,22.8,0.358,0.275,0.012,0.633,0.0277,3,0.262,0.895,0.0392,21.9,0.957,0.98,0.938,48.7,47.7,143,3440
2000-03-19,1999,6,25,79,868.57,0.23,5,Dry,36,8,6,4,53,107,0.12,761.6,0.88,761.6,0,0,0,0,-4,4,36,8,6,0,57,812,990,967.4,22.6,0.398,0.308,0.0136,0.705,0.0312,3,0.283,0.989,0.0437,21.6,0.957,0.98,0.937,51.5,48.2,145,3470
2000-03-20,1999,6,25,80,936.83,0.21,5,Dry,36,8,6,4,53,107,0.11,829.8,0.89,829.8,0,0,0,0,-4,4,36,8,6,0,57,880,990,967.6,22.4,0.46,0.341,0.0152,0.801,0.0358,4,0.223,1.02,0.0458,21.3,0.954,0.979,0.934,41.4,40.5,162,3890
2000-03-21,1999,6,25,81,1026.8,0.19,5,Dry,36,8,6,4,53,107,0.1,919.8,0.9,919.8,0,0,0,0,-4,4,36,8,6,0,57,970,990,968,22,0.543,0.384,0.0175,0.927,0.0421,4,0.253,1.18,0.0536,20.8,0.956,0.98,0.936,44.9,44,176,4220
2000-03-22,1999,6,25,82,1135.1,0.17,5,Dry,36,8,6,4,53,107,0.094,1028,0.91,1028,0,0,0,0,-4,4,36,8,6,0,57,1080,990,968.3,21.7,0.666,0.486,0.0224,1.15,0.0532,4,0.286,1.44,0.0664,20.2,0.955,0.98,0.936,48.7,47.8,191,4590
2000-03-23,1999,6,25,83,1256.6,0.15,5,Dry,36,8,6,4,53,107,0.085,1150,0.92,1100,50,11,2,2,-2,37,47,10,8,2,90,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2000-03-24,1999,6,26,84,1397.3,0.14,5,Dry,36,8,6,4,53,107,0.077,1290,0.92,1100,190,43,6,6,2,133,79,14,12,6,186,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,48,192,4600
2000-03-25,1999,6,26,85,1475.2,0.13,5,Dry,36,8,6,4,53,107,0.072,1368,0.93,1100,268,61,8,8,4,187,97,16,14,8,240,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2000-03-26,1999,6,26,86,1561.4,0.12,5,Dry,36,8,6,4,53,107,0.069,1454,0.93,1100,354,64,10,11,7,262,100,18,17,11,315,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0912,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2000-03-27,1999,6,26,87,1656.3,0.11,5,Dry,36,8,6,4,53,107,0.065,1549,0.94,1100,449,64,10,14,9,352,100,18,20,13,405,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2000-03-28,1999,6,26,88,1753.5,0.096,5,Dry,36,8,6,4,53,107,0.061,1647,0.94,1100,547,64,10,17,12,444,100,18,23,16,497,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2000-03-29,1999,6,26,89,1845.9,0.084,5,Dry,36,8,6,4,53,107,0.058,1739,0.94,1100,639,64,10,19,15,531,100,18,25,19,584,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2000-03-30,1999,6,26,90,1933.1,0.074,5,Dry,36,8,6,4,53,107,0.055,1826,0.94,1100,726,64,10,19,18,615,100,18,25,22,668,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2000-03-31,1999,6,27,91,2014.5,0.067,5,Dry,36,8,6,4,53,107,0.053,1908,0.95,1100,808,64,10,19,20,695,100,18,25,24,748,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2000-04-01,1999,7,27,92,2089.9,0.061,4,Mod_Dry,45,11,10,10,72,148,0.071,1942,0.93,1100,842,55,7,15,15,750,100,18,25,25,822,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2000-04-02,1999,7,27,93,2158.9,0.056,4,Mod_Dry,45,11,10,10,72,148,0.069,2011,0.93,1100,911,55,7,15,17,817,100,18,25,27,889,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2000-04-03,1999,7,27,94,2221.3,0.052,4,Mod_Dry,45,11,10,10,72,148,0.067,2073,0.93,1100,973,55,7,15,19,877,100,18,25,29,949,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2000-04-04,1999,7,27,95,2269.4,0.049,4,Mod_Dry,45,11,10,10,72,148,0.065,2121,0.94,1100,1020,55,7,15,21,923,100,18,25,31,995,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2000-04-05,1999,7,27,96,2295.5,0.047,4,Mod_Dry,45,11,10,10,72,148,0.065,2147,0.94,1100,1050,55,7,15,21,949,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2000-04-06,1999,7,27,97,2321.6,0.045,4,Mod_Dry,45,11,10,10,72,148,0.064,2174,0.94,1100,1070,55,7,15,22,975,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
2000-04-07,1999,7,28,98,2340.4,0.043,4,Mod_Dry,45,11,10,10,72,148,0.063,2192,0.94,1100,1090,55,7,15,23,992,100,18,25,33,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2000-04-08,1999,7,28,99,2351.7,0.042,4,Mod_Dry,45,11,10,10,72,148,0.063,2204,0.94,1100,1100,55,7,15,23,1000,100,18,25,33,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,161,3880
2000-04-09,1999,7,28,100,2362.9,0.041,4,Mod_Dry,45,11,10,10,72,148,0.063,2215,0.94,1100,1120,55,7,15,23,1020,100,18,25,33,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0873,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2000-04-10,1999,7,28,101,2366.7,0.041,4,Mod_Dry,45,11,10,10,72,148,0.063,2219,0.94,1100,1120,55,7,15,24,1020,100,18,25,34,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2000-04-11,1999,7,28,102,2370.5,0.041,3,Normal,54,13,14,19,117,217,0.091,2153,0.91,1100,1050,46,5,11,13,978,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2000-04-12,1999,7,28,103,2374.2,0.04,3,Normal,54,13,14,19,117,217,0.091,2157,0.91,1100,1060,46,5,11,13,982,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2000-04-13,1999,7,28,104,2370.5,0.041,3,Normal,54,13,14,19,117,217,0.091,2153,0.91,1100,1050,46,5,11,13,978,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2000-04-14,1999,7,29,105,2366.7,0.041,3,Normal,54,13,14,19,117,217,0.092,2150,0.91,1100,1050,46,5,11,13,975,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2000-04-15,1999,7,29,106,2362.9,0.041,3,Normal,54,13,14,19,117,217,0.092,2146,0.91,1100,1050,46,5,11,12,972,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0873,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2000-04-16,1999,7,29,107,2351.7,0.042,3,Normal,54,13,14,19,117,217,0.092,2135,0.91,1100,1040,46,5,11,12,961,100,18,25,31,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,161,3880
2000-04-17,1999,7,29,108,2340.4,0.043,3,Normal,54,13,14,19,117,217,0.093,2123,0.91,1100,1020,46,5,11,12,949,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2000-04-18,1999,7,29,109,2321.6,0.045,3,Normal,54,13,14,19,117,217,0.093,2105,0.91,1100,1010,46,5,11,11,932,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
2000-04-19,1999,7,29,110,2302.9,0.046,3,Normal,54,13,14,19,117,217,0.094,2086,0.91,1100,986,46,5,11,11,913,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2000-04-20,1999,7,29,111,2284.3,0.048,3,Normal,54,13,14,19,117,217,0.095,2067,0.91,1100,967,46,5,11,10,895,100,18,25,29,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2000-04-21,1999,7,30,112,2258.3,0.05,3,Normal,54,13,14,19,117,217,0.096,2041,0.9,1100,941,46,5,11,9,870,100,18,25,28,987,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2000-04-22,1999,7,30,113,2217.6,0.052,3,Normal,54,13,14,19,117,217,0.098,2001,0.9,1100,901,46,5,11,8,831,100,18,25,27,948,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2000-04-23,1999,7,30,114,2177.2,0.055,3,Normal,54,13,14,19,117,217,0.1,1960,0.9,1100,860,46,5,11,7,791,100,18,25,26,908,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2000-04-24,1999,7,30,115,2137,0.058,3,Normal,54,13,14,19,117,217,0.1,1920,0.9,1100,820,46,5,11,6,752,100,18,25,25,869,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2000-04-25,1999,7,30,116,2097.1,0.061,3,Normal,54,13,14,19,117,217,0.1,1880,0.9,1100,780,46,5,11,4,714,100,18,25,23,831,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2000-04-26,1999,7,30,117,2057.5,0.064,3,Normal,54,13,14,19,117,217,0.1,1840,0.9,1100,740,46,5,11,3,675,100,18,25,22,792,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2000-04-27,1999,7,30,118,2018.1,0.067,3,Normal,54,13,14,19,117,217,0.11,1801,0.89,1100,701,46,5,11,2,637,100,18,25,21,754,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2000-04-28,1999,7,31,119,1978.9,0.07,3,Normal,54,13,14,19,117,217,0.11,1762,0.89,1100,662,46,5,11,1,599,100,18,25,20,716,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2000-04-29,1999,7,31,120,1940.1,0.074,3,Normal,54,13,14,19,117,217,0.11,1723,0.89,1100,623,46,5,11,0,561,100,18,25,19,678,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44.1,43.2,173,4140
2000-04-30,1999,7,31,121,1901.5,0.078,3,Normal,54,13,14,19,117,217,0.11,1685,0.89,1100,585,46,5,11,-1,524,100,18,25,18,641,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2000-05-01,1999,8,31,122,1863.2,0.082,4,Mod_Dry,47,10,10,10,115,192,0.1,1671,0.9,1100,571,53,8,15,7,488,100,18,25,17,603,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2000-05-02,1999,8,31,123,1825.2,0.087,4,Mod_Dry,47,10,10,10,115,192,0.1,1633,0.9,1100,533,53,8,15,6,451,100,18,25,16,566,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2000-05-03,1999,8,31,124,1787.5,0.092,4,Mod_Dry,47,10,10,10,115,192,0.11,1596,0.89,1100,496,53,8,15,5,415,100,18,25,15,530,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2000-05-04,1999,8,31,125,1750.1,0.097,4,Mod_Dry,47,10,10,10,115,192,0.11,1558,0.89,1100,458,53,8,14,4,379,100,18,24,14,494,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2000-05-05,1999,8,32,126,1719.8,0.1,4,Mod_Dry,47,10,10,10,115,192,0.11,1528,0.89,1100,428,53,8,13,3,351,100,18,23,13,466,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2000-05-06,1999,8,32,127,1689.6,0.1,4,Mod_Dry,47,10,10,10,115,192,0.11,1498,0.89,1100,398,53,8,12,2,323,100,18,22,12,438,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0787,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.4,181,4350
2000-05-07,1999,8,32,128,1659.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1468,0.88,1100,368,53,8,11,1,295,100,18,21,11,410,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2000-05-08,1999,8,32,129,1629.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1438,0.88,1100,338,53,8,10,0,267,100,18,20,10,382,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2000-05-09,1999,8,32,130,1600.4,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1408,0.88,1100,308,53,8,9,-1,239,100,18,19,9,354,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2000-05-10,1999,8,32,131,1571.1,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1379,0.88,1100,279,53,8,9,-2,211,100,18,19,8,326,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2000-05-11,1999,8,32,132,1542.1,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1350,0.88,1100,250,53,8,8,-2,183,100,18,18,8,298,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2000-05-12,1999,8,33,133,1513.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1321,0.87,1100,221,50,7,7,-3,160,97,17,17,7,275,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2000-05-13,1999,8,33,134,1484.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1293,0.87,1100,193,44,6,6,-4,141,91,16,16,6,256,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2000-05-14,1999,8,33,135,1456.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1264,0.87,1100,164,37,5,5,-5,122,84,15,15,5,237,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2000-05-15,1999,8,33,136,1428.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1236,0.87,1100,136,31,4,4,-6,103,78,14,14,4,218,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2000-05-16,1999,8,33,137,1400.4,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1208,0.86,1100,108,24,3,3,-7,85,71,13,13,3,200,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19,0.953,0.98,0.934,48.9,48,192,4600
2000-05-17,1999,8,33,138,1360.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1169,0.86,1100,69,16,2,2,-8,57,63,12,12,2,172,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0703,4,0.3,1.77,0.0846,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2000-05-18,1999,8,33,139,1315.6,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1124,0.85,1100,24,5,1,1,-9,26,52,11,11,1,141,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2000-05-19,1999,8,34,140,1271.2,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1079,0.85,1079,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.766,0.601,0.0283,1.37,0.0644,4,0.296,1.66,0.0783,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2000-05-20,1999,8,34,141,1233.5,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,1041,0.84,1041,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.711,0.516,0.0242,1.23,0.0574,4,0.288,1.52,0.0709,19.9,0.955,0.98,0.936,48.4,47.4,190,4550
2000-05-21,1999,8,34,142,1196.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,1004,0.84,1004,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.656,0.433,0.0201,1.09,0.0507,4,0.281,1.37,0.0638,20.1,0.955,0.98,0.936,47.3,46.4,185,4450
2000-05-22,1999,8,34,143,1165.5,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,973.5,0.83,973.5,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.611,0.41,0.019,1.02,0.0473,4,0.271,1.29,0.0599,20.3,0.955,0.98,0.936,46.3,45.3,181,4350
2000-05-23,1999,8,34,144,1135.1,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,943.1,0.83,943.1,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.58,0.395,0.0182,0.975,0.045,4,0.261,1.24,0.057,20.4,0.955,0.98,0.936,45.1,44.2,177,4250
2000-05-24,1999,8,34,145,1105.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,913.3,0.83,913.3,0,0,0,0,-10,10,47,10,10,0,125,980,990,968.2,21.8,0.552,0.381,0.0175,0.933,0.0429,4,0.251,1.18,0.0544,20.6,0.955,0.98,0.936,44,43.1,173,4140
2000-05-25,1999,8,34,146,1081.3,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,889.3,0.82,889.3,0,0,0,0,-10,10,47,10,10,0,125,956,990,968.2,21.8,0.53,0.369,0.0169,0.9,0.0412,4,0.243,1.14,0.0523,20.7,0.955,0.98,0.936,43.1,42.2,169,4050
2000-05-26,1999,8,35,147,1057.7,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,865.7,0.82,865.7,0,0,0,0,-10,10,47,10,10,0,125,933,990,968.1,21.9,0.509,0.358,0.0163,0.867,0.0395,4,0.235,1.1,0.0502,20.8,0.954,0.98,0.935,42.2,41.3,165,3970
2000-05-27,1999,8,35,148,1034.5,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,842.5,0.81,842.5,0,0,0,0,-10,10,47,10,10,0,125,909,990,968,22,0.487,0.347,0.0158,0.834,0.0379,4,0.227,1.06,0.0482,20.9,0.954,0.979,0.934,41.2,40.4,161,3870
2000-05-28,1999,8,35,149,1011.7,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,819.7,0.81,819.7,0,0,0,0,-10,10,47,10,10,0,125,887,990,967.9,22.1,0.467,0.336,0.0152,0.802,0.0364,4,0.219,1.02,0.0463,21,0.953,0.977,0.931,40.3,39.4,158,3780
2000-05-29,1999,8,35,150,989.37,0.2,4,Mod_Dry,47,10,10,10,115,192,0.19,797.4,0.81,797.4,0,0,0,0,-10,10,47,10,10,0,125,864,990,967.9,22.1,0.446,0.325,0.0147,0.771,0.0348,4,0.212,0.983,0.0444,21.2,0.953,0.975,0.929,39.4,38.4,154,3690
2000-05-30,1999,8,35,151,972.33,0.2,4,Mod_Dry,47,10,10,10,115,192,0.2,780.3,0.8,780.3,0,0,0,0,-10,10,47,10,10,0,125,847,990,967.8,22.2,0.431,0.317,0.0143,0.747,0.0336,3,0.288,1.04,0.0466,21.2,0.956,0.98,0.937,51.7,48.2,145,3470
2000-05-31,1999,8,35,152,955.58,0.2,4,Mod_Dry,47,10,10,10,115,192,0.2,763.6,0.8,763.6,0,0,0,0,-10,10,47,10,10,0,125,831,990,967.7,22.3,0.415,0.309,0.0139,0.724,0.0325,3,0.284,1.01,0.0452,21.3,0.956,0.98,0.937,50.8,48.2,145,3470
2000-06-01,1999,9,35,153,939.15,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,778.1,0.83,778.1,0,0,0,0,-9,9,45,10,9,0,97,842,990,967.7,22.3,0.426,0.316,0.0141,0.741,0.0332,3,0.288,1.03,0.0461,21.3,0.956,0.98,0.937,51.8,48.2,145,3470
2000-06-02,1999,9,36,154,923.05,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,762,0.83,762,0,0,0,0,-9,9,45,10,9,0,97,826,990,967.6,22.4,0.411,0.308,0.0137,0.719,0.0321,3,0.283,1,0.0447,21.4,0.957,0.98,0.937,51,48.2,145,3470
2000-06-03,1999,9,36,155,907.3,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,746.3,0.82,746.3,0,0,0,0,-9,9,45,10,9,0,97,810,990,967.5,22.5,0.397,0.3,0.0133,0.696,0.031,3,0.278,0.975,0.0434,21.5,0.957,0.98,0.938,50.2,48.2,145,3470
2000-06-04,1999,9,36,156,891.92,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,730.9,0.82,730.9,0,0,0,0,-9,9,45,10,9,0,97,795,990,967.5,22.5,0.383,0.289,0.0128,0.672,0.0298,3,0.271,0.943,0.0419,21.6,0.957,0.98,0.938,49.4,48.2,145,3470
2000-06-05,1999,9,36,157,876.94,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,715.9,0.82,715.9,0,0,0,0,-9,9,45,10,9,0,97,780,990,967.4,22.6,0.37,0.279,0.0124,0.649,0.0287,3,0.265,0.914,0.0404,21.7,0.957,0.98,0.938,48.5,47.6,143,3430
2000-06-06,1999,9,36,158,862.38,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,701.4,0.81,701.4,0,0,0,0,-9,9,45,10,9,0,97,765,990,967.3,22.7,0.361,0.27,0.0119,0.631,0.0279,3,0.258,0.889,0.0393,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2000-06-07,1999,9,36,159,848.29,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,687.3,0.81,687.3,0,0,0,0,-9,9,45,10,9,0,97,751,990,967.3,22.7,0.353,0.26,0.0115,0.614,0.027,3,0.252,0.865,0.0381,21.8,0.957,0.98,0.938,47,46,138,3310
2000-06-08,1999,9,36,160,838.53,0.24,4,Mod_Dry,45,10,9,9,88,161,0.19,677.5,0.81,677.5,0,0,0,0,-9,9,45,10,9,0,97,742,990,967.3,22.7,0.348,0.254,0.0111,0.602,0.0264,3,0.247,0.849,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3270
2000-06-09,1999,9,37,161,829.05,0.24,4,Mod_Dry,45,10,9,9,88,161,0.19,668,0.81,668,0,0,0,0,-9,9,45,10,9,0,97,732,990,967.2,22.8,0.343,0.247,0.0109,0.59,0.0259,3,0.243,0.833,0.0366,22,0.957,0.98,0.938,45.9,44.9,135,3240
2000-06-10,1999,9,37,162,819.87,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,658.9,0.8,658.9,0,0,0,0,-9,9,45,10,9,0,97,723,990,967.2,22.8,0.337,0.241,0.0106,0.578,0.0253,3,0.239,0.817,0.0358,22,0.956,0.98,0.937,45.3,44.4,133,3200
2000-06-11,1999,9,37,163,811.03,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,650,0.8,650,0,0,0,0,-9,9,45,10,9,0,97,714,990,967.1,22.9,0.332,0.235,0.0103,0.568,0.0248,3,0.235,0.803,0.0351,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2000-06-12,1999,9,37,164,802.56,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,641.6,0.8,641.6,0,0,0,0,-9,9,45,10,9,0,97,706,990,967.1,22.9,0.327,0.23,0.01,0.557,0.0243,3,0.231,0.788,0.0344,22.1,0.956,0.98,0.937,44.3,43.4,130,3130
2000-06-13,1999,9,37,165,794.52,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,633.5,0.8,633.5,0,0,0,0,-9,9,45,10,9,0,97,698,990,967.1,22.9,0.323,0.224,0.00978,0.547,0.0239,3,0.228,0.775,0.0338,22.1,0.955,0.98,0.936,43.8,42.9,129,3090
2000-06-14,1999,9,37,166,786.98,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,626,0.8,626,0,0,0,0,-9,9,45,10,9,0,97,690,990,967,23,0.319,0.219,0.00955,0.538,0.0234,3,0.224,0.762,0.0332,22.2,0.955,0.98,0.936,43.4,42.5,128,3060
2000-06-15,1999,9,37,167,780.06,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,619.1,0.79,619.1,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.215,0.00934,0.529,0.023,3,0.221,0.75,0.0327,22.2,0.955,0.98,0.936,43,42.1,126,3030
2000-06-16,1999,9,38,168,773.99,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,613,0.79,613,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.21,0.00915,0.522,0.0227,3,0.218,0.74,0.0322,22.3,0.955,0.98,0.936,42.6,41.7,125,3010
2000-06-17,1999,9,38,169,767.37,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,606.4,0.79,606.4,0,0,0,0,-9,9,45,10,9,0,97,670,990,967,23,0.307,0.206,0.00895,0.514,0.0223,3,0.215,0.729,0.0316,22.3,0.954,0.98,0.935,42.2,41.4,124,2980
2000-06-18,1999,9,38,170,755.62,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,594.6,0.79,594.6,0,0,0,0,-9,9,45,10,9,0,97,659,990,966.9,23.1,0.301,0.198,0.00859,0.499,0.0216,3,0.21,0.709,0.0307,22.4,0.954,0.979,0.934,41.5,40.6,122,2920
2000-06-19,1999,9,38,171,743.86,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,582.9,0.78,582.9,0,0,0,0,-9,9,45,10,9,0,97,647,990,966.9,23.1,0.294,0.19,0.00823,0.484,0.021,3,0.205,0.689,0.0298,22.4,0.953,0.978,0.932,40.7,39.8,119,2870
2000-06-20,1999,9,38,172,732.1,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,571.1,0.78,571.1,0,0,0,0,-9,9,45,10,9,0,97,635,990,966.8,23.2,0.287,0.182,0.00788,0.47,0.0203,3,0.199,0.669,0.0289,22.5,0.952,0.976,0.929,40,39,117,2810
2000-06-21,1999,9,38,173,720.89,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,559.9,0.78,559.9,0,0,0,0,-9,9,45,10,9,0,97,624,990,966.8,23.2,0.281,0.175,0.00754,0.456,0.0196,3,0.194,0.651,0.028,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2000-06-22,1999,9,38,174,710.77,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,549.8,0.77,549.8,0,0,0,0,-9,9,45,10,9,0,97,614,990,966.7,23.3,0.275,0.168,0.00723,0.444,0.0191,3,0.19,0.633,0.0272,22.6,0.951,0.973,0.925,38.7,37.6,113,2710
2000-06-23,1999,9,39,175,700.11,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,539.1,0.77,539.1,0,0,0,0,-9,9,45,10,9,0,97,603,990,966.7,23.3,0.269,0.161,0.00692,0.43,0.0185,3,0.185,0.615,0.0264,22.7,0.95,0.972,0.923,38,36.9,111,2660
2000-06-24,1999,9,39,176,689.44,0.3,4,Mod_Dry,45,10,9,9,88,161,0.23,528.4,0.77,528.4,0,0,0,0,-9,9,45,10,9,0,97,592,990,966.7,23.3,0.263,0.154,0.0066,0.417,0.0179,3,0.18,0.597,0.0256,22.7,0.949,0.97,0.921,37.3,36.2,109,2600
2000-06-25,1999,9,39,177,679.33,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,518.3,0.76,518.3,0,0,0,0,-9,9,45,10,9,0,97,582,990,966.6,23.4,0.257,0.147,0.0063,0.405,0.0173,3,0.176,0.58,0.0248,22.8,0.948,0.97,0.92,36.6,35.5,107,2560
2000-06-26,1999,9,39,178,670.3,0.31,4,Mod_Dry,45,10,9,9,88,161,0.24,509.3,0.76,509.3,0,0,0,0,-9,9,45,10,9,0,97,573,990,966.6,23.4,0.252,0.141,0.00603,0.394,0.0168,3,0.172,0.565,0.0241,22.9,0.947,0.97,0.919,36,35,105,2520
2000-06-27,1999,9,39,179,660.73,0.31,4,Mod_Dry,45,10,9,9,88,161,0.24,499.7,0.76,499.7,0,0,0,0,-9,9,45,10,9,0,97,564,990,966.5,23.5,0.247,0.135,0.00575,0.382,0.0163,3,0.167,0.549,0.0234,22.9,0.946,0.97,0.918,35.4,34.3,103,2470
2000-06-28,1999,9,39,180,651.16,0.32,4,Mod_Dry,45,10,9,9,88,161,0.25,490.2,0.75,490.2,0,0,0,0,-9,9,45,10,9,0,97,554,990,966.5,23.5,0.241,0.13,0.00555,0.372,0.0158,2,0.273,0.645,0.0275,22.9,0.956,0.98,0.937,52.5,48.2,96.4,2310
2000-06-29,1999,9,39,181,642.14,0.32,4,Mod_Dry,45,10,9,9,88,161,0.25,481.1,0.75,481.1,0,0,0,0,-9,9,45,10,9,0,97,545,990,966.5,23.5,0.236,0.126,0.00536,0.362,0.0154,2,0.267,0.63,0.0268,22.9,0.956,0.98,0.937,51.7,48.2,96.4,2310
2000-06-30,1999,9,40,182,633.12,0.33,4,Mod_Dry,45,10,9,9,88,161,0.25,472.1,0.75,472.1,0,0,0,0,-9,9,45,10,9,0,97,536,990,966.4,23.6,0.231,0.122,0.00517,0.353,0.015,2,0.261,0.614,0.0261,23,0.957,0.98,0.938,50.8,48.2,96.4,2310
2000-07-01,1999,10,40,183,625.19,0.33,4,Mod_Dry,42,9,8,6,70,135,0.22,490.2,0.78,490.2,0,0,0,0,-6,6,42,9,8,0,76,549,990,966.4,23.6,0.239,0.13,0.00552,0.369,0.0156,3,0.163,0.532,0.0225,23.1,0.945,0.97,0.917,34.9,33.9,102,2440
2000-07-02,1999,10,40,184,616.71,0.33,4,Mod_Dry,42,9,8,6,70,135,0.22,481.7,0.78,481.7,0,0,0,0,-6,6,42,9,8,0,76,541,990,966.4,23.6,0.234,0.126,0.00535,0.36,0.0152,2,0.268,0.628,0.0266,23,0.956,0.98,0.937,52,48.2,96.4,2310
2000-07-03,1999,10,40,185,608.23,0.34,4,Mod_Dry,42,9,8,6,70,135,0.22,473.2,0.78,473.2,0,0,0,0,-6,6,42,9,8,0,76,532,990,966.3,23.7,0.229,0.122,0.00517,0.351,0.0148,2,0.262,0.613,0.0259,23.1,0.957,0.98,0.938,51.2,48.2,96.4,2310
2000-07-04,1999,10,40,186,599.76,0.34,4,Mod_Dry,42,9,8,6,70,135,0.23,464.8,0.78,464.8,0,0,0,0,-6,6,42,9,8,0,76,524,990,966.3,23.7,0.224,0.118,0.00499,0.343,0.0145,2,0.256,0.599,0.0253,23.1,0.957,0.98,0.938,50.4,48.2,96.4,2310
2000-07-05,1999,10,40,187,591.28,0.35,4,Mod_Dry,42,9,8,6,70,135,0.23,456.3,0.77,456.3,0,0,0,0,-6,6,42,9,8,0,76,515,990,966.3,23.7,0.219,0.114,0.00482,0.334,0.0141,2,0.25,0.584,0.0246,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
2000-07-06,1999,10,40,188,583.35,0.35,4,Mod_Dry,42,9,8,6,70,135,0.23,448.4,0.77,448.4,0,0,0,0,-6,6,42,9,8,0,76,507,990,966.2,23.8,0.215,0.111,0.00465,0.325,0.0137,2,0.245,0.571,0.024,23.2,0.958,0.98,0.939,48.9,47.9,95.8,2300
2000-07-07,1999,10,41,189,575.42,0.36,4,Mod_Dry,42,9,8,6,70,135,0.23,440.4,0.77,440.4,0,0,0,0,-6,6,42,9,8,0,76,499,990,966.2,23.8,0.212,0.107,0.00449,0.319,0.0134,2,0.24,0.558,0.0235,23.3,0.958,0.98,0.938,48.1,47.1,94.2,2260
2000-07-08,1999,10,41,190,568.58,0.36,4,Mod_Dry,42,9,8,6,70,135,0.24,433.6,0.76,433.6,0,0,0,0,-6,6,42,9,8,0,76,493,990,966.2,23.8,0.209,0.104,0.00435,0.313,0.0131,2,0.235,0.548,0.023,23.3,0.957,0.98,0.938,47.4,46.5,92.9,2230
2000-07-09,1999,10,41,191,561.2,0.36,4,Mod_Dry,42,9,8,6,70,135,0.24,426.2,0.76,426.2,0,0,0,0,-6,6,42,9,8,0,76,485,990,966.1,23.9,0.207,0.1,0.0042,0.307,0.0129,2,0.23,0.537,0.0225,23.3,0.957,0.98,0.937,46.7,45.7,91.4,2190
2000-07-10,1999,10,41,192,553.82,0.37,4,Mod_Dry,42,9,8,6,70,135,0.24,418.8,0.76,418.8,0,0,0,0,-6,6,42,9,8,0,76,478,990,966.1,23.9,0.204,0.0967,0.00404,0.301,0.0126,2,0.225,0.526,0.022,23.4,0.956,0.98,0.937,45.9,45,90,2160
2000-07-11,1999,10,41,193,546.44,0.37,3,Normal,50,10,9,9,108,186,0.34,360.4,0.66,360.4,0,0,0,0,-9,9,50,10,9,0,117,429,990,966.1,23.9,0.187,0.0691,0.00289,0.256,0.0107,2,0.186,0.442,0.0185,23.5,0.95,0.975,0.926,39.5,38.5,76.9,1850
2000-07-12,1999,10,41,194,539.6,0.37,3,Normal,50,10,9,9,108,186,0.34,353.6,0.66,353.6,0,0,0,0,-9,9,50,10,9,0,117,423,990,966,24,0.185,0.0659,0.00275,0.251,0.0105,2,0.181,0.432,0.018,23.5,0.949,0.973,0.924,38.7,37.7,75.4,1810
2000-07-13,1999,10,41,195,532.76,0.38,3,Normal,50,10,9,9,108,186,0.35,346.8,0.65,346.8,0,0,0,0,-9,9,50,10,9,0,117,416,990,966,24,0.182,0.0627,0.00261,0.245,0.0102,2,0.177,0.422,0.0176,23.6,0.948,0.972,0.921,38,36.9,73.9,1770
2000-07-14,1999,10,42,196,525.93,0.38,3,Normal,50,10,9,9,108,186,0.35,339.9,0.65,339.9,0,0,0,0,-9,9,50,10,9,0,117,409,990,966,24,0.18,0.0594,0.00247,0.239,0.00996,2,0.172,0.411,0.0171,23.6,0.947,0.97,0.919,37.3,36.2,72.4,1740
2000-07-15,1999,10,42,197,520.19,0.39,3,Normal,50,10,9,9,108,186,0.36,334.2,0.64,334.2,0,0,0,0,-9,9,50,10,9,0,117,403,990,965.9,24.1,0.178,0.0567,0.00236,0.235,0.00975,2,0.168,0.403,0.0167,23.7,0.946,0.97,0.918,36.7,35.6,71.2,1710
2000-07-16,1999,10,42,198,513.9,0.39,3,Normal,50,10,9,9,108,186,0.36,327.9,0.64,327.9,0,0,0,0,-9,9,50,10,9,0,117,397,990,965.9,24.1,0.176,0.0538,0.00223,0.229,0.00952,2,0.164,0.393,0.0163,23.7,0.945,0.97,0.917,36,34.9,69.9,1680
2000-07-17,1999,10,42,199,507.61,0.39,3,Normal,50,10,9,9,108,186,0.37,321.6,0.63,321.6,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.173,0.0508,0.00211,0.224,0.0093,2,0.16,0.384,0.0159,23.7,0.944,0.97,0.916,35.3,34.3,68.6,1650
2000-07-18,1999,10,42,200,501.32,0.4,3,Normal,50,10,9,9,108,186,0.37,315.3,0.63,315.3,0,0,0,0,-9,9,50,10,9,0,117,384,990,965.9,24.1,0.171,0.0478,0.00198,0.219,0.00907,2,0.155,0.374,0.0155,23.8,0.943,0.97,0.915,34.7,33.6,67.3,1610
2000-07-19,1999,10,42,201,495.03,0.4,3,Normal,50,10,9,9,108,186,0.38,309,0.62,309,0,0,0,0,-9,9,50,10,9,0,117,378,990,965.8,24.2,0.169,0.0449,0.00186,0.214,0.00885,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,33,66,1580
2000-07-20,1999,10,42,202,489.29,0.4,3,Normal,50,10,9,9,108,186,0.38,303.3,0.62,303.3,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.0422,0.00174,0.209,0.00864,2,0.147,0.356,0.0147,23.8,0.941,0.97,0.913,33.4,32.4,64.8,1550
2000-07-21,1999,10,43,203,483.55,0.41,3,Normal,50,10,9,9,108,186,0.39,297.6,0.61,297.6,0,0,0,0,-9,9,50,10,9,0,117,367,990,965.8,24.2,0.165,0.0394,0.00163,0.204,0.00844,2,0.143,0.348,0.0144,23.9,0.94,0.97,0.912,32.8,31.8,63.6,1530
2000-07-22,1999,10,43,204,477.8,0.41,3,Normal,50,10,9,9,108,186,0.39,291.8,0.61,291.8,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.8,24.2,0.163,0.0367,0.00151,0.2,0.00823,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.2,62.3,1500
2000-07-23,1999,10,43,205,472.06,0.42,3,Normal,50,10,9,9,108,186,0.39,286.1,0.61,286.1,0,0,0,0,-9,9,50,10,9,0,117,355,990,965.7,24.3,0.161,0.034,0.0014,0.195,0.00803,2,0.136,0.33,0.0136,23.9,0.938,0.97,0.91,31.5,30.6,61.1,1470
2000-07-24,1999,10,43,206,467.41,0.42,3,Normal,50,10,9,9,108,186,0.4,281.4,0.6,281.4,0,0,0,0,-9,9,50,10,9,0,117,350,990,965.7,24.3,0.159,0.0318,0.00131,0.191,0.00786,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,31,30.1,60.1,1440
2000-07-25,1999,10,43,207,462.22,0.42,3,Normal,50,10,9,9,108,186,0.4,276.2,0.6,276.2,0,0,0,0,-9,9,50,10,9,0,117,345,990,965.7,24.3,0.157,0.0294,0.00121,0.187,0.00768,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1420
2000-07-26,1999,10,43,208,457.02,0.43,3,Normal,50,10,9,9,108,186,0.41,271,0.59,271,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.156,0.0269,0.00111,0.182,0.0075,2,0.125,0.308,0.0126,24,0.935,0.97,0.907,29.9,29,57.9,1390
2000-07-27,1999,10,43,209,451.83,0.43,3,Normal,50,10,9,9,108,186,0.41,265.8,0.59,265.8,0,0,0,0,-9,9,50,10,9,0,117,335,990,965.6,24.4,0.154,0.0245,0.001,0.178,0.00731,2,0.122,0.3,0.0123,24.1,0.933,0.97,0.905,29.3,28.4,56.8,1360
2000-07-28,1999,10,44,210,446.63,0.44,3,Normal,50,10,9,9,108,186,0.42,260.6,0.58,260.6,0,0,0,0,-9,9,50,10,9,0,117,330,990,965.6,24.4,0.152,0.022,0.000903,0.174,0.00713,2,0.118,0.292,0.012,24.1,0.932,0.97,0.904,28.7,27.9,55.7,1340
2000-07-29,1999,10,44,211,441.44,0.44,3,Normal,50,10,9,9,108,186,0.42,255.4,0.58,255.4,0,0,0,0,-9,9,50,10,9,0,117,324,990,965.6,24.4,0.15,0.0196,0.000802,0.17,0.00695,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.1,27.3,54.6,1310
2000-07-30,1999,10,44,212,436.79,0.44,3,Normal,50,10,9,9,108,186,0.43,250.8,0.57,250.8,0,0,0,0,-9,9,50,10,9,0,117,320,990,965.6,24.4,0.148,0.0174,0.000711,0.166,0.00678,2,0.112,0.278,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.6,1290
2000-07-31,1999,10,44,213,432.14,0.45,3,Normal,50,10,9,9,108,186,0.43,246.1,0.57,246.1,0,0,0,0,-9,9,50,10,9,0,117,315,990,965.5,24.5,0.147,0.0167,0.000682,0.163,0.00668,2,0.109,0.272,0.0111,24.2,0.929,0.97,0.901,27.1,26.3,52.6,1260
2000-08-01,1999,11,44,214,427.49,0.45,3,Normal,47,8,6,5,89,155,0.36,272.5,0.64,272.5,0,0,0,0,-5,5,47,8,6,0,94,333,990,965.5,24.5,0.153,0.0276,0.00113,0.181,0.00739,2,0.126,0.307,0.0126,24.2,0.935,0.97,0.907,30.2,29.3,58.6,1410
2000-08-02,1999,11,44,215,422.3,0.45,3,Normal,47,8,6,5,89,155,0.37,267.3,0.63,267.3,0,0,0,0,-5,5,47,8,6,0,94,328,990,965.5,24.5,0.151,0.0252,0.00103,0.177,0.00721,2,0.123,0.299,0.0122,24.2,0.934,0.97,0.906,29.6,28.7,57.5,1380
2000-08-03,1999,11,44,216,417.1,0.46,3,Normal,47,8,6,5,89,155,0.37,262.1,0.63,262.1,0,0,0,0,-5,5,47,8,6,0,94,323,990,965.5,24.5,0.15,0.0227,0.000926,0.172,0.00703,2,0.119,0.292,0.0119,24.2,0.932,0.97,0.904,29,28.2,56.3,1350
2000-08-04,1999,11,45,217,411.9,0.46,3,Normal,47,8,6,5,89,155,0.38,256.9,0.62,256.9,0,0,0,0,-5,5,47,8,6,0,94,318,990,965.5,24.5,0.148,0.0203,0.000825,0.168,0.00684,2,0.116,0.284,0.0116,24.3,0.931,0.97,0.903,28.5,27.6,55.2,1330
2000-08-05,1999,11,45,218,406.71,0.47,3,Normal,47,8,6,5,89,155,0.38,251.7,0.62,251.7,0,0,0,0,-5,5,47,8,6,0,94,313,990,965.4,24.6,0.146,0.0178,0.000725,0.164,0.00666,2,0.112,0.276,0.0112,24.3,0.93,0.97,0.902,27.9,27.1,54.1,1300
2000-08-06,1999,11,45,219,401.51,0.47,3,Normal,47,8,6,5,89,155,0.39,246.5,0.61,246.5,0,0,0,0,-5,5,47,8,6,0,94,308,990,965.4,24.6,0.144,0.0167,0.000679,0.161,0.00654,2,0.109,0.27,0.011,24.3,0.929,0.97,0.901,27.3,26.5,53,1270
2000-08-07,1999,11,45,220,396.87,0.48,3,Normal,47,8,6,5,89,155,0.39,241.9,0.61,241.9,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.142,0.0163,0.000663,0.159,0.00645,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.8,26,51.9,1250
2000-08-08,1999,11,45,221,392.22,0.48,3,Normal,47,8,6,5,89,155,0.4,237.2,0.6,237.2,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000646,0.157,0.00636,2,0.103,0.259,0.0105,24.4,0.925,0.97,0.898,26.2,25.5,50.9,1220
2000-08-09,1999,11,45,222,387.57,0.48,3,Normal,47,8,6,5,89,155,0.4,232.6,0.6,232.6,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0155,0.000629,0.155,0.00627,2,0.0995,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,24.9,49.9,1200
2000-08-10,1999,11,45,223,384.01,0.49,3,Normal,47,8,6,5,89,155,0.4,229,0.6,229,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0152,0.000617,0.153,0.0062,1,0.252,0.405,0.0164,24.3,0.958,0.98,0.939,52.2,48.2,48.2,1160
2000-08-11,1999,11,46,224,379.91,0.49,3,Normal,47,8,6,5,89,155,0.41,224.9,0.59,224.9,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0149,0.000602,0.151,0.00613,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.4,48.2,48.2,1160
2000-08-12,1999,11,46,225,375.81,0.49,3,Normal,47,8,6,5,89,155,0.41,220.8,0.59,220.8,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0145,0.000587,0.15,0.00605,1,0.241,0.39,0.0158,24.3,0.958,0.98,0.939,50.5,48.2,48.2,1160
2000-08-13,1999,11,46,226,371.71,0.5,3,Normal,47,8,6,5,89,155,0.42,216.7,0.58,216.7,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000573,0.148,0.00597,1,0.235,0.383,0.0155,24.4,0.958,0.98,0.938,49.6,48.2,48.2,1160
2000-08-14,1999,11,46,227,367.61,0.5,3,Normal,47,8,6,5,89,155,0.42,212.6,0.58,212.6,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0138,0.000558,0.146,0.00589,1,0.23,0.375,0.0152,24.4,0.957,0.98,0.938,48.7,47.7,47.7,1140
2000-08-15,1999,11,46,228,363.51,0.51,3,Normal,47,8,6,5,89,155,0.43,208.5,0.57,208.5,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000544,0.144,0.00582,1,0.224,0.368,0.0149,24.4,0.956,0.98,0.937,47.7,46.8,46.8,1120
2000-08-16,1999,11,46,229,359.4,0.51,3,Normal,47,8,6,5,89,155,0.43,204.4,0.57,204.4,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000529,0.142,0.00574,1,0.218,0.361,0.0145,24.4,0.956,0.98,0.936,46.8,45.9,45.9,1100
2000-08-17,1999,11,46,230,355.85,0.51,3,Normal,47,8,6,5,89,155,0.44,200.8,0.56,200.8,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000517,0.141,0.00567,1,0.214,0.354,0.0143,24.5,0.955,0.98,0.936,46,45.1,45.1,1080
2000-08-18,1999,11,47,231,352.3,0.52,3,Normal,47,8,6,5,89,155,0.44,197.3,0.56,197.3,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000504,0.139,0.0056,1,0.209,0.348,0.014,24.5,0.954,0.98,0.935,45.2,44.3,44.3,1060
2000-08-19,1999,11,47,232,348.74,0.52,3,Normal,47,8,6,5,89,155,0.44,193.7,0.56,193.7,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.125,0.0122,0.000492,0.138,0.00554,1,0.204,0.342,0.0137,24.5,0.953,0.98,0.934,44.4,43.5,43.5,1040
2000-08-20,1999,11,47,233,345.19,0.52,3,Normal,47,8,6,5,89,155,0.45,190.2,0.55,190.2,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000479,0.136,0.00547,1,0.199,0.335,0.0135,24.5,0.952,0.98,0.933,43.6,42.7,42.7,1020
2000-08-21,1999,11,47,234,341.63,0.53,3,Normal,47,8,6,5,89,155,0.45,186.6,0.55,186.6,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0116,0.000467,0.135,0.00541,1,0.194,0.329,0.0132,24.6,0.951,0.98,0.932,42.7,41.9,41.9,1010
2000-08-22,1999,11,47,235,338.08,0.53,3,Normal,47,8,6,5,89,155,0.46,183.1,0.54,183.1,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000454,0.133,0.00534,1,0.19,0.323,0.013,24.6,0.95,0.98,0.931,41.9,41.1,41.1,986
2000-08-23,1999,11,47,236,335.62,0.53,3,Normal,47,8,6,5,89,155,0.46,180.6,0.54,180.6,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000445,0.132,0.00529,1,0.186,0.318,0.0128,24.6,0.949,0.979,0.929,41.4,40.5,40.5,972
2000-08-24,1999,11,47,237,332.61,0.54,3,Normal,47,8,6,5,89,155,0.47,177.6,0.53,177.6,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0108,0.000435,0.131,0.00524,1,0.182,0.313,0.0125,24.6,0.948,0.977,0.927,40.7,39.8,39.8,954
2000-08-25,1999,11,48,238,329.6,0.54,3,Normal,47,8,6,5,89,155,0.47,174.6,0.53,174.6,0,0,0,0,-5,5,47,8,6,0,94,236,990,965,25,0.119,0.0106,0.000424,0.129,0.00518,1,0.178,0.307,0.0123,24.6,0.947,0.976,0.924,40,39,39,936
2000-08-26,1999,11,48,239,326.59,0.54,3,Normal,47,8,6,5,89,155,0.47,171.6,0.53,171.6,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0103,0.000414,0.128,0.00512,1,0.174,0.302,0.0121,24.7,0.946,0.974,0.922,39.3,38.3,38.3,919
2000-08-27,1999,11,48,240,323.58,0.55,3,Normal,47,8,6,5,89,155,0.48,168.6,0.52,168.6,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000403,0.127,0.00507,1,0.17,0.297,0.0119,24.7,0.945,0.973,0.92,38.6,37.5,37.5,901
2000-08-28,1999,11,48,241,320.58,0.55,3,Normal,47,8,6,5,89,155,0.48,165.6,0.52,165.6,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.115,0.00982,0.000393,0.125,0.00501,1,0.166,0.291,0.0117,24.7,0.944,0.971,0.917,37.9,36.8,36.8,883
2000-08-29,1999,11,48,242,317.57,0.56,3,Normal,47,8,6,5,89,155,0.49,162.6,0.51,162.6,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.114,0.00957,0.000383,0.124,0.00496,1,0.162,0.286,0.0114,24.7,0.943,0.97,0.915,37.2,36.1,36.1,866
2000-08-30,1999,11,48,243,314.56,0.56,3,Normal,47,8,6,5,89,155,0.49,159.6,0.51,159.6,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.113,0.00931,0.000372,0.123,0.0049,1,0.158,0.281,0.0112,24.7,0.943,0.97,0.914,36.5,35.4,35.4,850
2000-08-31,1999,11,48,244,311.55,0.56,3,Normal,47,8,6,5,89,155,0.5,156.6,0.5,156.6,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.112,0.00906,0.000362,0.121,0.00485,1,0.154,0.275,0.011,24.8,0.942,0.97,0.913,35.8,34.7,34.7,834
2000-09-01,1999,12,49,245,307.45,0.57,3,Normal,40,6,4,3,65,118,0.38,189.4,0.62,189.4,0,0,0,0,-3,3,40,6,4,0,68,239,990,964.9,25.1,0.12,0.0119,0.000473,0.132,0.00526,1,0.198,0.33,0.0132,24.7,0.952,0.98,0.933,43.7,42.9,42.9,1030
2000-09-02,1999,12,49,246,302.26,0.57,3,Normal,40,6,4,3,65,118,0.39,184.3,0.61,184.3,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000455,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
2000-09-03,1999,12,49,247,297.61,0.58,3,Normal,40,6,4,3,65,118,0.4,179.6,0.6,179.6,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00508,1,0.185,0.313,0.0124,24.8,0.949,0.979,0.929,41.4,40.6,40.6,974
2000-09-04,1999,12,49,248,292.96,0.59,3,Normal,40,6,4,3,65,118,0.4,175,0.6,175,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000423,0.126,0.005,1,0.179,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.4,39.4,946
2000-09-05,1999,12,49,249,289.4,0.59,3,Normal,40,6,4,3,65,118,0.41,171.4,0.59,171.4,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.00041,0.124,0.00493,1,0.174,0.298,0.0118,24.8,0.946,0.975,0.922,39.5,38.5,38.5,924
2000-09-06,1999,12,49,250,285.3,0.6,3,Normal,40,6,4,3,65,118,0.41,167.3,0.59,167.3,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00997,0.000396,0.122,0.00486,1,0.168,0.291,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
2000-09-07,1999,12,49,251,281.2,0.6,3,Normal,40,6,4,3,65,118,0.42,163.2,0.58,163.2,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00962,0.000382,0.12,0.00478,1,0.163,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,876
2000-09-08,1999,12,50,252,277.1,0.61,3,Normal,40,6,4,3,65,118,0.43,159.1,0.57,159.1,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00927,0.000368,0.119,0.00471,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.6,35.5,35.5,853
2000-09-09,1999,12,50,253,273,0.62,3,Normal,40,6,4,3,65,118,0.43,155,0.57,155,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00893,0.000354,0.117,0.00463,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.6,34.6,830
2000-09-10,1999,12,50,254,269.44,0.62,3,Normal,40,6,4,3,65,118,0.44,151.4,0.56,151.4,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.00862,0.000342,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.912,34.8,33.8,33.8,811
2000-09-11,1999,12,50,255,265.89,0.63,3,Normal,40,6,4,3,65,118,0.44,147.9,0.56,147.9,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00832,0.00033,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,791
2000-09-12,1999,12,50,256,262.33,0.64,3,Normal,40,6,4,3,65,118,0.45,144.3,0.55,144.3,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00802,0.000318,0.112,0.00444,1,0.137,0.249,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,772
2000-09-13,1999,12,50,257,259.87,0.64,3,Normal,40,6,4,3,65,118,0.45,141.9,0.55,141.9,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00781,0.000309,0.111,0.0044,1,0.134,0.245,0.0097,25,0.936,0.97,0.908,32.6,31.6,31.6,758
2000-09-14,1999,12,50,258,256.87,0.65,3,Normal,40,6,4,3,65,118,0.46,138.9,0.54,138.9,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00755,0.000299,0.11,0.00434,1,0.13,0.24,0.00949,25,0.935,0.97,0.907,31.9,30.9,30.9,742
2000-09-15,1999,12,51,259,253.86,0.65,3,Normal,40,6,4,3,65,118,0.47,135.9,0.54,135.9,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.0073,0.000289,0.108,0.00429,1,0.126,0.234,0.00927,25.1,0.933,0.97,0.905,31.2,30.2,30.2,725
2000-09-16,1999,12,51,260,250.85,0.66,3,Normal,40,6,4,3,65,118,0.47,132.8,0.53,132.8,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00423,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.4,29.5,29.5,709
2000-09-17,1999,12,51,261,248.94,0.66,3,Normal,40,6,4,3,65,118,0.47,130.9,0.53,130.9,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0994,0.00688,0.000272,0.106,0.0042,1,0.119,0.226,0.00891,25.1,0.931,0.97,0.903,30,29.1,29.1,698
2000-09-18,1999,12,51,262,247.02,0.67,3,Normal,40,6,4,3,65,118,0.48,129,0.52,129,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0987,0.00672,0.000265,0.105,0.00416,1,0.117,0.222,0.00877,25.1,0.93,0.97,0.903,29.5,28.7,28.7,688
2000-09-19,1999,12,51,263,244.56,0.67,3,Normal,40,6,4,3,65,118,0.48,126.6,0.52,126.6,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0978,0.00651,0.000257,0.104,0.00412,1,0.113,0.218,0.00859,25.1,0.929,0.97,0.902,29,28.1,28.1,674
2000-09-20,1999,12,51,264,242.1,0.68,3,Normal,40,6,4,3,65,118,0.49,124.1,0.51,124.1,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.097,0.0063,0.000248,0.103,0.00407,1,0.11,0.213,0.00842,25.1,0.928,0.97,0.9,28.4,27.5,27.5,661
2000-09-21,1999,12,51,265,239.64,0.69,3,Normal,40,6,4,3,65,118,0.49,121.6,0.51,121.6,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0961,0.00609,0.00024,0.102,0.00403,1,0.107,0.209,0.00824,25.2,0.927,0.97,0.899,27.8,27,27,647
2000-09-22,1999,12,52,266,237.18,0.69,3,Normal,40,6,4,3,65,118,0.5,119.2,0.5,119.2,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0952,0.00588,0.000232,0.101,0.00398,1,0.103,0.205,0.00806,25.2,0.925,0.97,0.897,27.2,26.4,26.4,634
2000-09-23,1999,12,52,267,234.72,0.7,3,Normal,40,6,4,3,65,118,0.5,116.7,0.5,116.7,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0944,0.00567,0.000223,0.1,0.00394,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.896,26.6,25.8,25.8,620
2000-09-24,1999,12,52,268,232.26,0.7,3,Normal,40,6,4,3,65,118,0.51,114.3,0.49,114.3,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0935,0.00546,0.000215,0.099,0.0039,1,0.0968,0.196,0.0077,25.2,0.922,0.97,0.894,26,25.3,25.3,606
2000-09-25,1999,12,52,269,229.8,0.71,3,Normal,40,6,4,3,65,118,0.51,111.8,0.49,111.8,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0926,0.00525,0.000207,0.0979,0.00385,1,0.0934,0.191,0.00753,25.2,0.92,0.97,0.892,25.4,24.7,24.7,592
2000-09-26,1999,12,52,270,227.33,0.72,3,Normal,40,6,4,3,65,118,0.52,109.3,0.48,109.3,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0918,0.00504,0.000198,0.0968,0.00381,1,0.0901,0.187,0.00735,25.2,0.918,0.97,0.89,24.9,24.1,24.1,579
2000-09-27,1999,12,52,271,224.87,0.73,3,Normal,40,6,4,3,65,118,0.53,106.9,0.47,106.9,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.5,25.5,0.0909,0.00483,0.00019,0.0957,0.00376,1,0.0868,0.183,0.00717,25.3,0.916,0.97,0.889,24.3,23.5,23.5,565
2000-09-28,1999,12,52,272,222.41,0.73,3,Normal,40,6,4,3,65,118,0.53,104.4,0.47,104.4,0,0,0,0,-3,3,40,6,4,0,68,154,990,964.5,25.5,0.09,0.00462,0.000182,0.0947,0.00372,1,0.0835,0.178,0.00699,25.3,0.914,0.97,0.887,23.7,23,23,551
2000-09-29,1999,12,53,273,219.95,0.74,3,Normal,40,6,4,3,65,118,0.54,102,0.46,102,0,0,0,0,-3,3,40,6,4,0,68,152,990,964.5,25.5,0.0892,0.00442,0.000173,0.0936,0.00367,1,0.0801,0.174,0.00682,25.3,0.913,0.97,0.885,23.1,22.4,22.4,537
2000-09-30,1999,12,53,274,218.58,0.75,3,Normal,40,6,4,3,65,118,0.54,100.6,0.46,100.6,0,0,0,0,-3,3,40,6,4,0,68,151,990,964.5,25.5,0.0887,0.0043,0.000169,0.093,0.00365,1,0.0783,0.171,0.00672,25.3,0.912,0.969,0.883,22.8,22.1,22.1,529
2000-10-01,2000,1,1,275,216.67,0.75,3,Normal,37,5,3,2,50,97,0.45,119.7,0.55,119.7,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00592,0.000232,0.0996,0.0039,1,0.104,0.204,0.00799,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2000-10-02,2000,1,1,276,214.76,0.76,3,Normal,37,5,3,2,50,97,0.45,117.8,0.55,117.8,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00576,0.000226,0.0987,0.00387,1,0.101,0.2,0.00785,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2000-10-03,2000,1,1,277,212.84,0.77,3,Normal,37,5,3,2,50,97,0.46,115.8,0.54,115.8,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.0056,0.000219,0.0979,0.00384,1,0.0989,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2000-10-04,2000,1,1,278,210.93,0.77,3,Normal,37,5,3,2,50,97,0.46,113.9,0.54,113.9,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00543,0.000213,0.0971,0.0038,1,0.0963,0.193,0.00757,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2000-10-05,2000,1,1,279,209.01,0.78,3,Normal,37,5,3,2,50,97,0.46,112,0.54,112,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00527,0.000206,0.0962,0.00377,1,0.0937,0.19,0.00743,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2000-10-06,2000,1,1,280,207.1,0.79,3,Normal,37,5,3,2,50,97,0.47,110.1,0.53,110.1,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00511,0.0002,0.0954,0.00373,1,0.0911,0.187,0.0073,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2000-10-07,2000,1,1,281,205.19,0.79,3,Normal,37,5,3,2,50,97,0.47,108.2,0.53,108.2,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00495,0.000193,0.0945,0.0037,1,0.0886,0.183,0.00716,25.4,0.916,0.97,0.889,24.7,23.9,23.9,575
2000-10-08,2000,1,2,282,203.82,0.79,3,Normal,37,5,3,2,50,97,0.48,106.8,0.52,106.8,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00483,0.000189,0.0939,0.00367,1,0.0867,0.181,0.00706,25.4,0.915,0.97,0.888,24.4,23.6,23.6,567
2000-10-09,2000,1,2,283,202.45,0.8,3,Normal,37,5,3,2,50,97,0.48,105.5,0.52,105.5,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0886,0.00471,0.000184,0.0933,0.00365,1,0.0849,0.178,0.00696,25.4,0,0,0,0,0,0,0
2000-10-10,2000,1,2,284,201.08,0.8,3,Normal,37,5,3,2,50,97,0.48,104.1,0.52,104.1,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.0046,0.00018,0.0927,0.00362,1,0.083,0.176,0.00687,25.4,0,0,0,0,0,0,0
2000-10-11,2000,1,2,285,199.72,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,126.7,0.63,126.7,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0937,0.00652,0.000255,0.1,0.00391,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2000-10-12,2000,1,2,286,198.35,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,125.3,0.63,125.3,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0932,0.0064,0.00025,0.0996,0.00389,1,0.112,0.211,0.00826,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2000-10-13,2000,1,2,287,196.98,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,124,0.63,124,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0927,0.00629,0.000246,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
